<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier Open Controller BACnet Device Instance Calculator</title>
<meta name="description" content="Work out the default BACnet device instance of Carrier RTU Open, WSHP Open, Fan Coil Open and UPC Open controllers: 16101 + address. Address 23 = 1610123.">
<link rel="canonical" href="https://easybacnet.com/bacnet-instance-calculators/carrier-open-controllers">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier Open Controller BACnet Device Instance Calculator">
<meta property="og:description" content="Work out the default BACnet device instance of Carrier RTU Open, WSHP Open, Fan Coil Open and UPC Open controllers: 16101 + address. Address 23 = 1610123.">
<meta property="og:url" content="https://easybacnet.com/bacnet-instance-calculators/carrier-open-controllers">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier Open Controller BACnet Device Instance Calculator">
<meta name="twitter:description" content="Work out the default BACnet device instance of Carrier RTU Open, WSHP Open, Fan Coil Open and UPC Open controllers: 16101 + address. Address 23 = 1610123.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-instance-calculators/carrier-open-controllers",
   "url": "https://easybacnet.com/bacnet-instance-calculators/carrier-open-controllers",
   "name": "Carrier Open Controller BACnet Device Instance Calculator",
   "description": "Work out the default BACnet device instance of Carrier RTU Open, WSHP Open, Fan Coil Open and UPC Open controllers: 16101 + address. Address 23 = 1610123.",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-instance-calculators/carrier-open-controllers#app"
   },
   "dateModified": "2026-11-05",
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "WebApplication",
   "@id": "https://easybacnet.com/bacnet-instance-calculators/carrier-open-controllers#app",
   "name": "Carrier Open Controller BACnet Device Instance Calculator",
   "url": "https://easybacnet.com/bacnet-instance-calculators/carrier-open-controllers",
   "applicationCategory": "UtilitiesApplication",
   "operatingSystem": "Any (web browser)",
   "isAccessibleForFree": true,
   "offers": {
    "@type": "Offer",
    "price": "0",
    "priceCurrency": "USD"
   },
   "description": "Work out the default BACnet device instance of Carrier RTU Open, WSHP Open, Fan Coil Open and UPC Open controllers: 16101 + address. Address 23 = 1610123.",
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "about": {
    "@type": "Product",
    "name": "Carrier Open controllers (RTU Open, WSHP Open, UPC Open...)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    }
   },
   "datePublished": "2026-11-05",
   "dateModified": "2026-11-05"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How do I work out a Carrier instance number?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Default device instance = 16101 followed by the 2-digit rotary address, i.e. 1610100 + address. Address 23 gives 1610123; address 5 gives 1610105. The object instances inside are the same on every controller of that type."
     }
    },
    {
     "@type": "Question",
     "name": "Why is my Carrier controller's device instance 16101xx?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Carrier's default joins 16101 and the two-digit rotary address, so address 20 shows up as device 1610120. Change the rotary address and the default device instance changes with it."
     }
    },
    {
     "@type": "Question",
     "name": "Is this Carrier calculator official?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No. It applies the formula printed in Carrier's own documentation to the points list in our library. Confirm the numbers against a scan of the live device before you map or write anything."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet instance calculators",
     "item": "https://easybacnet.com/bacnet-instance-calculators/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier Open controllers",
     "item": "https://easybacnet.com/bacnet-instance-calculators/carrier-open-controllers"
    }
   ]
  }
 ]
}
</script>
</head>
<body data-slug="carrier-open-controllers">
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" >Points lists</a><a href="/bacnet-instance-calculators/" class="on">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-instance-calculators/">BACnet instance calculators</a></li><li aria-current="page">Carrier Open controllers</li></ol>
<p class="eyebrow">BACnet instance calculator &middot; Open controllers (RTU Open, WSHP Open, UPC Open...)</p><h1><span class="mfr">Carrier</span> Open Controller BACnet Device Instance Calculator</h1><p class="updated">Free browser tool &middot; nothing is uploaded &middot; 5 November 2026</p>

<style>
.calc{background:var(--panel);border:1px solid var(--line);border-radius:14px;padding:1.1rem 1.2rem;margin:1.6rem 0}
.calc h2{margin:.2rem 0 .9rem}
.cin{display:grid;grid-template-columns:repeat(auto-fit,minmax(190px,1fr));gap:.8rem 1rem}
.cin label{display:block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);margin-bottom:.3rem}
.cin input,.cin select,.crev input,.crev select,.crange input{width:100%;font:inherit;font-family:"IBM Plex Mono",monospace;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.6rem .7rem}
.cin .hint{display:block;color:var(--mut);font-size:.78rem;margin-top:.25rem}
.cin .wide{grid-column:1/-1}
#c-out h3{margin:1.5rem 0 .3rem;font-size:1.05rem}
.cuse{color:var(--mut);font-size:.86rem;margin:0 0 .4rem}
.cdev{font-size:1.05rem;margin:.2rem 0 .5rem}.cdev b{font-family:"IBM Plex Mono",monospace;color:var(--accent);font-size:1.25rem}
.cerr{color:#ffb4a8;font-weight:600}
.cskip{color:#ffb4a8;font-size:.8rem}
.cbar{display:flex;flex-wrap:wrap;gap:.6rem;align-items:flex-end;margin:1.2rem 0 .2rem}
.cbar button,.crev button{font:inherit;font-weight:700;font-size:.9rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--accent);background:var(--accent);color:var(--ink);cursor:pointer}
.cbar button.sec,.crev button.sec{background:var(--panel2);color:var(--fg);border-color:var(--line)}
.crange{display:flex;gap:.4rem;align-items:center;color:var(--mut);font-size:.86rem}.crange input{width:5.5rem}
.crev{border-top:1px solid var(--line);margin-top:1.4rem;padding-top:1rem}
.crev .row{display:grid;grid-template-columns:minmax(120px,160px) 1fr auto;gap:.6rem;align-items:end}
.crev .row.dev{grid-template-columns:1fr auto}
.cres{margin:.8rem 0 0;padding:0;list-style:none}
.cres li{background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:.65rem .8rem;margin:.45rem 0}
.cres .mono{color:var(--accent);font-weight:600}
.cres button{font:inherit;font-size:.8rem;margin-left:.5rem;padding:.15rem .55rem;border-radius:7px;border:1px solid var(--line);background:var(--panel);color:var(--fg);cursor:pointer}
table.fx{border-collapse:collapse;width:100%;font-size:.92rem;margin:.6rem 0 1.2rem}
table.fx th,table.fx td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.fx th{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
table.fx td.m{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
.formula{font-family:"IBM Plex Mono",monospace;background:var(--code);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;overflow-wrap:anywhere}
.calclist{list-style:none;padding:0;margin:.6rem 0 1.4rem;display:grid;grid-template-columns:repeat(auto-fill,minmax(300px,1fr));gap:.8rem}
.calclist a{display:block;height:100%;background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:.9rem 1rem;color:var(--fg);text-decoration:none}
.calclist a:hover{border-color:var(--accent)}
.calclist b{display:block;font-family:"Archivo",sans-serif;font-size:1.02rem;margin-bottom:.25rem}
.calclist span{display:block;color:var(--mut);font-size:.88rem}
.calclist code{display:block;margin-top:.45rem;font-family:"IBM Plex Mono",monospace;font-size:.76rem;color:#cfe1f2;white-space:normal}
@media (max-width:640px){.crev .row{grid-template-columns:1fr}.calc{padding:.9rem}}
</style>
<p class="lede">Carrier&#x27;s Open controllers ship with a default device instance built from 16101 and the two-digit rotary switch (MAC) address. Enter the address to get it.</p>
<div class="answer"><b>Short answer</b><p>Default device instance = <strong>16101 followed by the 2-digit rotary address</strong>, i.e. 1610100 + address. Address 23 gives <strong>1610123</strong>; address 5 gives <strong>1610105</strong>. The object instances inside are the same on every controller of that type.</p></div>

<section class="calc" aria-labelledby="calc-h">
<h2 id="calc-h">Carrier calculator</h2>
<div class="cin"><div class="wide"><label for="ci-variant">Equipment / model</label><select id="ci-variant"><option>RTU Open v5</option><option>WSHP Open v3</option><option>Fan Coil Open</option><option>Unit Ventilator Open</option><option>Water-to-water (W2W) Open</option><option>48/50A rooftop UPC Open</option><option>48/50P rooftop UPC Open</option><option>30HX chiller UPC Open</option><option>AquaForce 30XA UPC Open</option><option>AquaSnap 30RAP UPC Open</option><option>AquaSnap 30RB UPC Open</option></select></div><div><label for="ci-mac">Rotary switch address</label><input id="ci-mac" inputmode="numeric" autocomplete="off" value="1"><span class="hint">0-99</span></div></div>
<div class="cbar"><button type="button" id="c-csv">Download this unit (CSV)</button>
<span class="crange">or a range of rotary switch address <input id="cr-from" value="1" aria-label="From"> to <input id="cr-to" value="16" aria-label="To"></span>
<button type="button" class="sec" id="c-rcsv">Download range (CSV)</button></div>
<p class="count" id="cr-msg" aria-live="polite"></p>
<div id="c-out" aria-live="polite"><p class="count">The calculator needs JavaScript. The formula and a worked example are below.</p></div>
<div class="crev"><h3>Which unit is this device?</h3><div class="row dev"><div><label for="cr-i">Device instance</label><input id="cr-i" inputmode="numeric" placeholder="e.g. 1610123"></div><button type="button" id="cr-go">Decode</button></div><ul class="cres" id="cr-res" aria-live="polite"></ul></div>
</section>
<h2>How the numbers are built</h2>
<p class="formula">device instance = 1610100 + rotary address</p>
<div class="tablewrap"><table class="fx"><thead><tr><th>Part</th><th>Meaning</th><th>Range</th></tr></thead><tbody><tr><td class="m">16101</td><td>Fixed prefix in Carrier&#x27;s default (16 is Carrier&#x27;s BACnet vendor ID)</td><td class="m">16101</td></tr><tr><td class="m">address</td><td>Rotary switch (MS/TP MAC) address, two digits</td><td class="m">00-99</td></tr></tbody></table></div>
<p>The address is set on the controller&#x27;s two rotary switches (tens and ones). This is the factory default; if the device instance was changed in the controller&#x27;s setup, read it from a scan.</p>
<h2>Worked example: rotary address 23</h2><p>The first objects for rotary address 23 on the RTU Open v5, worked out with the formula above (RTU Open v5):</p><div class="tablewrap"><table class="fx"><thead><tr><th>Unit type</th><th>Device instance</th><th>For</th></tr></thead><tbody><tr><td>Controller device</td><td class="m">1610123</td><td>Rotary switch address 23</td></tr></tbody></table></div>
<h2>Source</h2>
<ul class="notes"><li><a href="/bacnet-points-lists/carrier/rtu-open-v5">Carrier RTU Open v5 BACnet points list</a> <span class="count">(200 objects)</span></li><li><a href="/bacnet-points-lists/carrier/wshp-open-v3">Carrier WSHP Open v3 BACnet points list</a> <span class="count">(83 objects)</span></li><li><a href="/bacnet-points-lists/carrier/fan-coil-open">Carrier Fan Coil Open BACnet points list</a> <span class="count">(80 objects)</span></li><li><a href="/bacnet-points-lists/carrier/unit-ventilator-open">Carrier Unit Ventilator Open BACnet points list</a> <span class="count">(71 objects)</span></li><li><a href="/bacnet-points-lists/carrier/w2w-open">Carrier W2W Open BACnet points list</a> <span class="count">(76 objects)</span></li><li><a href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open">Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) BACnet points list</a> <span class="count">(156 objects)</span></li><li><a href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open">Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option) BACnet points list</a> <span class="count">(168 objects)</span></li><li><a href="/bacnet-points-lists/carrier/30hx-upc-open">Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option) BACnet points list</a> <span class="count">(252 objects)</span></li><li><a href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open">Carrier AquaForce 30XA 080-501 (UPC Open BACnet option) BACnet points list</a> <span class="count">(268 objects)</span></li><li><a href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open">Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option) BACnet points list</a> <span class="count">(161 objects)</span></li><li><a href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open">Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option) BACnet points list</a> <span class="count">(302 objects)</span></li></ul>
<p class="count">Formula and objects from RTU Open v5 Integration Guide (Appendix A: Network Points List) &middot; 11-808-697-01 &middot; rev. 2019-11-19
(<a href="https://www.shareddocs.com/hvac/docs/1000/Public/04/11-808-697-01.pdf" rel="nofollow noopener" target="_blank">manufacturer document &#8599;</a>), re-typed in our
points list. Object names are shown as printed.</p>
<div class="callout"><p><strong>Check it against the live device.</strong> The calculator applies the formula from
the manufacturer&rsquo;s documentation; the gateway in front of you may expose fewer objects or use other numbers after
a firmware change. <a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone and
reads every object on them &mdash; a quick way to confirm one unit before you map a whole building.</p></div>
<h2>Questions</h2><div class="faq"><details open><summary>How do I work out a Carrier instance number?</summary><p>Default device instance = 16101 followed by the 2-digit rotary address, i.e. 1610100 + address. Address 23 gives 1610123; address 5 gives 1610105. The object instances inside are the same on every controller of that type.</p></details><details><summary>Why is my Carrier controller&#x27;s device instance 16101xx?</summary><p>Carrier&#x27;s default joins 16101 and the two-digit rotary address, so address 20 shows up as device 1610120. Change the rotary address and the default device instance changes with it.</p></details><details><summary>Is this Carrier calculator official?</summary><p>No. It applies the formula printed in Carrier&#x27;s own documentation to the points list in our library. Confirm the numbers against a scan of the live device before you map or write anything.</p></details></div>
<h2>More instance calculators</h2><ul class="calclist"><li><a href="/bacnet-instance-calculators/protonode"><b>ProtoNode boiler gateways (Laars, Peerless, Raypak, AERCO and more)</b><span>Boiler makers use FieldServer ProtoNode gateways to put Modbus boilers on BACnet.</span><code>device instance = Node_Offset + Node-ID</code></a></li><li><a href="/bacnet-instance-calculators/heatnet-v3"><b>HeatNet V3 boiler control (Hydrotherm KN, RBI)</b><span>Mestek&#x27;s HeatNet V3 control prints its per-boiler objects once as Boiler##_ with a formula.</span><code>BV 1000s: base + 32(n-1); BV 2000s/3000s: base + 16(n-1); AI: base + (n-1)</code></a></li><li><a href="/bacnet-instance-calculators/hamilton-bdb-cdb"><b>Hamilton Engineering BDB-CDB (ProtoNode)</b><span>The Hamilton BDB-CDB profile repeats a 9-object block for each BCB board.</span><code>instance = BCB1 instance + 9 x (BCB - 1)</code></a></li><li><a href="/bacnet-instance-calculators/titus-t3sq-mcu2"><b>Titus T3SQ Digital (MCU 2 gateway)</b><span>The MCU 2 lays out each object type in blocks of 60, one instance per diffuser zone.</span><code>instance = block start + zone - 1</code></a></li><li><a href="/bacnet-instance-calculators/verdant-vx4"><b>Verdant VX4 thermostats (Online Connection Kit)</b><span>Verdant VX4 rooms all get the same 15 objects at a base number plus the room number - but the room number is read as hexadecimal.</span><code>instance = base + hex-to-decimal(room number)</code></a></li><li><a href="/bacnet-instance-calculators/gps-air-gridset"><b>GPS Air GridSet BACnet gateway (Hub-4 Pro)</b><span>The smartIAQ Hub-4 Pro gives each of its four ports the same block of objects at port x 1000.</span><code>instance = port x 1000 + offset</code></a></li><li><a href="/bacnet-instance-calculators/setra-spm"><b>Setra Setra Power Meter (SPM) load device</b><span>Each Setra SPM load device prints only the CT 1 block and reserves the same block for CT 2 and CT 3, 30 instances further on.</span><code>instance = CT 1 instance + 30 x (CT - 1); polarity = BV CT</code></a></li></ul>
<script>window.CALC={"kind": "device", "primary": "mac", "inputs": [{"k": "mac", "label": "Rotary switch address", "min": 0, "max": 99, "default": 1, "hint": "", "hex": false}], "variants": [{"id": "rtu-open-v5", "label": "RTU Open v5", "href": "/bacnet-points-lists/carrier/rtu-open-v5.html", "fixed": [], "groups": [{"id": "dev", "label": "Controller device", "uses": ["mac"], "note": "", "pts": [["AV", 3032, "tempering_stpt", "SA Vent / Temper Setpoint (default 65)", "W"], ["AV", 1030, "vfd_spd_cfg", "VFD Speed Config (default %)", "W"], ["AV", 3033, "heat_vfd_spd", "Heating VFD Output (default 100)", "W"], ["AV", 83010, "ht_spd_volt", "Voltage Used to Set IDF VFD Heat Speed (default 4.4)", "W"], ["AV", 83011, "max_spd_volt", "Voltage Used to Set IDF VFD Maximum Speed (default 10)", "W"], ["AV", 83012, "min_spd_volt", "Voltage Used to Set IDF VFD Minimum Speed (default 5.2)", "W"], ["AV", 83016, "sa_tempering_en", "Tempering Enable (default Disable)", "W"], ["AV", 81003, "vfd_spdv_test", "VFD Speed Test (default 0)", "W"], ["AV", 2032, "vfd_volt_output", "Supply Fan VFD Voltage", "R"], ["AV", 91010, "vfd_in_type", "VFD Analog Input Channel Type (default 2 to 10)", "W"], ["AV", 2003, "heat_run", "Active Heat Stages", "R"], ["AV", 3005, "eff_cl_stpt", "Effective Cool Setpoint", "R"], ["BV", 7011, "spt_hi_alarm", "High Space Temperature", "R"], ["BV", 7012, "spt_lo_alarm", "Low Space Temperature", "R"], ["AI", 1006, "ai_6", "Input_6", "R"], ["BV", 2001, "sfan", "Supply Fan Relay State", "R"], ["BV", 1003, "sfan_status", "Supply Fan Status", "R"], ["AV", 2022, "econ_output", "Economizer Output", "R"], ["BV", 7006, "oaq_fail", "Outdoor Air Quality Sensor", "R"], ["AV", 9011, "iaq_dpr_max", "DCV Max Vent Damper Pos (default 50)", "W"], ["AV", 2007, "space_temp", "Space Temperature - Prime Variable", "R"], ["AV", 9004, "hp_rev_cycle_lockout", "HP Rev Cycle Lockout Temp (default -3)", "W"], ["AV", 1901, "system_oat", "System Outdoor Air Temperature (default -999)", "W"], ["AV", 9029, "econ_purge_min", "Economizer Purge Min Pos (default 40)", "W"], ["AV", 2020, "comp_run", "Active Compressor Stages", "R"], ["MV", 2002, "run_status", "System Mode", "R"], ["AV", 1008, "sa_temp", "Supply Air Temperature", "R"], ["AV", 3013, "iaq_stpt_max", "DCV Max Ctrl Setpoint (default 650)", "W"], ["AV", 3011, "occ_dehum_stpt", "Occ Relative Humidity Setpoint (default 60)", "W"], ["BV", 2008, "occ_status", "Occupancy Status", "R"], ["MV", 2009, "start_type", "Optimal Start Type (default 2)", "W"], ["AV", 3004, "unocc_ht_stpt", "Unoccupied heat setpoint", "W"], ["AV", 81001, "econ_test", "Economizer Test (default 0)", "W"], ["BV", 7022, "sprh_sensor_fail", "Space Relative Humidity Sensor", "R"], ["AV", 1006, "stpt_adj", "Setpoint Adjustment", "R"], ["AV", 3006, "eff_ht_stpt", "Effective Heat Setpoint", "R"], ["AV", 9030, "econ_min_2", "Low Fan Econ Min Pos (default 33)", "W"], ["BV", 7007, "fire_alarm", "Fire / Smoke Shutdown", "R"], ["BV", 7517, "filter_rntm_clr", "Reset Filter Alarm (default Inactive (0))", "W"], ["AV", 3003, "unocc_cl_stpt", "Unoccupied cool setpoint", "W"], ["BV", 7055, "zs_config_fail", "ZS Sensor Configuration", "R"], ["AV", 1011, "space_rh", "Space Relative Humidity", "R"], ["AV", 1003, "oa_temp", "Outdoor Air Temperature", "R"], ["AV", 9002, "oat_cl_lockout", "Cooling Lockout Temperature (default 45)", "W"], ["AV", 3010, "pexh_stpt", "Power Exhaust Setpoint (default 50)", "W"], ["MV", 1001, "keypad_ovrde", "BAS On / Off (default 1)", "W"], ["AV", 1903, "system_iaq", "System Space AQ (default -999)", "W"], ["AV", 1904, "system_rh", "System Space RH (default -999)", "W"], ["BV", 7013, "comp_alarm", "Compressor Status", "R"], ["AV", 2019, "filter_service_hrs", "Filter Service Alarm Timer (default 600)", "W"], ["BV", 7039, "iaq_sensor_fail", "Indoor Air Quality Sensor", "R"], ["AV", 9003, "oat_ht_lockout", "Heating Lockout Temperature (default 65)", "W"], ["BV", 2006, "dehum", "Dehumidification", "R"], ["BV", 2007, "aux_1", "Reversing Valve Relay State", "R"], ["AV", 90000, "ppo", "Password Protected Output Variable (default 0)", "W"], ["AV", 9005, "econ_min", "Vent Dmpr Pos / DCV Min Pos (default 20)", "W"], ["BV", 7017, "filter_alarm", "Filter", "R"], ["BV", 7024, "safety_alarm", "Safety Chain", "R"], ["AV", 3012, "unocc_dehum_stpt", "Unocc Relative Humidity Setpoint (default 95)", "W"], ["AV", 3002, "occ_ht_stpt", "Occupied heat setpoint", "W"], ["BV", 7020, "loc_sat_sensor_fail", "Supply Air Temp Sensor", "R"], ["AV", 2016, "ovrde_time", "Override Time Remaining", "R"], ["BV", 1013, "stpt_adj_enable", "Setpoint Adjustment (default Active (1))", "W"], ["AV", 1902, "system_spt", "System Space Temperature (default -999)", "W"], ["AV", 91006, "stpt_adj_offset", "Space Temperature Offset Pot", "R"], ["AV", 1908, "system_oaq", "System Outdoor AQ (default -999)", "W"], ["BV", 7029, "oat_fail", "Outdoor Air Temp Sensor", "R"], ["BV", 7032, "spt_sensor_fail", "SPT Sensor", "R"], ["MV", 2004, "fan_run", "Fan / Speed", "R"], ["AV", 9015, "stpt_adj_range", "Setpoint Adjustment Range (default 5)", "W"], ["BV", 1901, "oae", "Enthalpy (BACnet) (default Active (1))", "W"], ["AV", 9026, "optm_start", "Optimal Start (default 1)", "W"], ["AV", 9006, "cool_demand_level", "System Cooling Demand Level", "R"], ["AV", 9036, "heat_demand_level", "System Heating Demand Level", "R"], ["AV", 80001, "mstr_oa_temp", "System OAT Master", "R"], ["AV", 9023, "ovr_dur", "T5x Override Duration (default 1)", "W"], ["AV", 81002, "vfd_spd_test", "VFD Speed Test (default 0)", "W"], ["BI", 1003, "di_3", "input_3", "R"], ["BI", 1004, "di_4", "input_4", "R"], ["BI", 1005, "di_5", "input_5", "R"], ["BI", 1008, "di_8", "input_8", "R"], ["BI", 1009, "di_9", "input_9", "R"], ["BV", 7030, "air_linkage_fail", "Airside Linkage", "R"], ["BV", 7026, "ai_cfg_alarm", "Analog Input Configuration", "R"], ["BV", 7014, "comp1_rntm_alarm", "Compressor 1 Runtime", "R"], ["BV", 2005, "comp_1", "Compressor 1 Relay State", "R"], ["BV", 81005, "comp1_test", "Compressor 1 Test (default Inactive (0))", "W"], ["BV", 2004, "comp_2", "Compressor 2 Relay State", "R"], ["BV", 7015, "comp2_rntm_alarm", "Compressor 2 Runtime", "R"], ["BV", 81004, "comp2_test", "Compressor 2 Test (default Inactive (0))", "W"], ["BV", 1008, "comp_status", "Compressor Safety Status", "R"], ["BV", 9002, "occ_exh", "Continuous Occupied Exhaust (default Inactive (0))", "W"], ["BV", 1027, "dcv_enable", "DCV Control (default Inactive (0))", "W"], ["BV", 81006, "dehum_test", "Dehumidification Test (default Inactive (0))", "W"], ["BV", 1010, "door_contact_status", "Door Contact Status", "R"], ["BV", 99001, "econ_exist", "Economizer Exists (default Inactive (0))", "W"], ["BV", 1002, "enthalpy_status", "Enthalpy Status", "R"], ["BV", 91000, "fac_test_enable", "Factory Test (default Inactive (0))", "W"], ["BV", 91001, "relay1_fac_test", "Factory Test Relay 1 Control (default Inactive (0))", "W"], ["BV", 91002, "relay2_fac_test", "Factory Test Relay 2 Control (default Inactive (0))", "W"], ["BV", 91003, "relay3_fac_test", "Factory Test Relay 3 Control (default Inactive (0))", "W"], ["BV", 91004, "relay4_fac_test", "Factory Test Relay 4 Control (default Inactive (0))", "W"], ["BV", 91005, "relay5_fac_test", "Factory Test Relay 5 Control (default Inactive (0))", "W"], ["BV", 91006, "relay6_fac_test", "Factory Test Relay 6 Control (default Inactive)", "W"], ["BV", 91007, "relay7_fac_test", "Factory Test Relay 7 Control (default Inactive (0))", "W"], ["BV", 91008, "relay8_fac_test", "Factory Test Relay 8 Control (default Inactive (0))", "W"], ["BV", 1004, "filter_status", "Filter Status", "R"], ["BV", 1005, "firedown_status", "Fire Shutdown Status", "R"], ["BV", 81003, "heat1_test", "Heat 1Test (default Inactive (0))", "W"], ["BV", 81002, "heat2_test", "Heat 2Test (default Inactive (0))", "W"], ["BV", 2003, "heat_1", "Heat Stage 1 Relay State", "R"], ["BV", 2002, "heat_2", "Heat Stage 2 Relay State", "R"], ["BV", 99002, "heat_type", "Heat Type (default Inactive (0))", "W"], ["BV", 81010, "hi_spd_test", "High Speed Fan Test (default Inactive (0))", "W"], ["BV", 1006, "humstat_status", "Humidistat Input Status", "R"], ["BV", 1022, "igcovr_status", "IGC Override", "R"], ["BV", 7003, "loc_oat_sensor_fail", "Local OAT Sensor", "R"], ["BV", 1007, "occ_contact_status", "Occupancy Contact", "R"], ["BV", 2010, "pexh", "Power Exhaust Relay State", "R"], ["BV", 81008, "pexh_test", "Power Exhaust Test (default Inactive (0))", "W"], ["BV", 7514, "comp1_rntm_clr", "Reset Comp 1 Runtime Alarm (default Inactive (0))", "W"], ["BV", 7515, "comp2_rntm_clr", "Reset Comp 2 Runtime Alarm (default Inactive (0))", "W"], ["BV", 7510, "sfan_rntm_clr", "Reset Supply Fan Runtime Alarm (default Inactive (0))", "W"], ["BV", 1026, "rev_vlv_type", "Reversing Valve Output (default Inactive (0))", "W"], ["BV", 1025, "rh_enable", "RH Control (default Inactive (0))", "W"], ["BV", 1009, "safety_status", "Safety Chain Feedback", "R"], ["BV", 8000, "schedule", "Schedule (default 0)", "W"], ["BV", 81000, "test_enable", "Service Test (default Inactive (0))", "W"], ["BV", 7002, "slidepot_alarm", "Setpoint Slider", "R"], ["BV", 9001, "shutdown", "Shutdown (default Inactive (0))", "W"], ["BV", 7008, "sfan_fail_alarm", "Supply Fan Failure", "R"], ["BV", 7009, "sfan_hand_alarm", "Supply Fan in Hand", "R"], ["BV", 7010, "sfan_rntm_alarm", "Supply Fan Runtime", "R"], ["BV", 7025, "di_cfg_alarm", "Switch Configuration", "R"], ["BV", 2011, "shutdown_status", "System is shut down", "R"], ["BV", 80001, "ntfc_ena", "Unocc Free Cool (default Inactive (0))", "W"], ["MV", 2005, "link_ahu_mode", "Air Source Mode", "R"], ["MV", 91003, "comp_stages", "Compressor Stages (default 2)", "W"], ["MV", 2001, "mode_status", "Equipment Status", "R"], ["MV", 9031, "fan_type", "Fan Control (default 3)", "W"], ["MV", 9032, "fan_mode", "Fan Mode (default 2)", "W"], ["MV", 81001, "ai1_function", "Input 1 Function (default 1)", "W"], ["MV", 81002, "ai2_function", "Input 2 Function (default 1)", "W"], ["MV", 81003, "di3_function", "Input 3 Function (default 2)", "W"], ["MV", 81013, "di3_type", "Input 3 Switch Configuration (default 1)", "W"], ["MV", 81005, "di5_function", "Input 5 Function (default 2)", "W"], ["MV", 81015, "di5_type", "Input 5 Switch Configuration (default 1)", "W"], ["MV", 81008, "di8_function", "Input 8 Function (default 2)", "W"], ["MV", 81018, "di8_type", "Input 8 Switch Configuration (default 1)", "W"], ["MV", 81009, "di9_function", "Input 9 Function (default 2)", "W"], ["MV", 81019, "di9_type", "Input 9 Switch Configuration (default 1)", "W"], ["MV", 91004, "heat_stages", "Number Of Heat Stages (default 2)", "W"], ["MV", 1002, "occ_source", "Occupancy Source (default 1)", "W"], ["MV", 9001, "spt_type", "Space sensor type (default 1)", "W"], ["MV", 2003, "spt_status", "Space Temp Source", "R"], ["MV", 9018, "unit_type", "Unit Type (default 2)", "W"], ["BV", 7051, "zst_sensor_fail", "ZS Temp Sensor", "R"], ["BV", 7054, "econ_opr", "Economizer Operation", "R"], ["BV", 7056, "spt_alrm_status", "Space Temperature Alarm Status", "R"], ["AI", 1, "zone_temp_zone_temp", "SPT Sensor", "R"], ["AV", 1, "zone_temp_override_time_remaining", "SPT Sensor", "R"], ["AI", 1010, "ai_10", "input_10", "R"], ["AV", 91001, "ao1_fac_test", "Factory Test Analog 1 Control (default 0)", "W"], ["AV", 9008, "oat_ec_lockout", "Economizer High OAT Lockout Temp (default 75)", "W"], ["AV", 83004, "sat_ht_max", "Maximum Heating SAT (default 120)", "W"], ["AV", 2018, "comp2_rntm", "Compressor 2 Runtime", "R"], ["AV", 2611, "link_max_dmpr", "Linkage Max Damper Position", "R"], ["AV", 2608, "link_sat", "Air Source Supply Air Temp", "R"], ["AV", 3026, "max_vfd_spd", "Max VFD Output (default 100)", "W"], ["AV", 3028, "dehum_min_vfd", "Dehum Min VFD Output (default 100)", "W"], ["AV", 2609, "link_ahu_oat", "Air Source Outdoor Air Temp", "R"], ["AV", 83010, "stg_3_sat", "Stage 3 SAT Stpt (default 56)", "W"], ["AV", 83008, "stg_1_sat", "Stage 1 SAT Stpt (default 57)", "W"], ["AV", 3025, "oat_auxht_lockout", "HP Aux Heat Lockout Temp (default 40)", "W"], ["AI", 1001, "ai_1", "input_1", "R"], ["AV", 91002, "ao2_fac_test", "Factory Test Analog 2 Control (default 0)", "W"], ["AV", 83007, "comp2_service_hrs", "Compressor 2 Service Alarm Timer (default 0)", "W"], ["AV", 83006, "comp1_service_hrs", "Compressor 1 Service Alarm Timer (default 0)", "W"], ["AV", 2017, "comp1_rntm", "Compressor 1 Runtime", "R"], ["AV", 3027, "min_vfd_spd", "Min VFD Output (default 40)", "W"], ["AV", 83009, "stg_2_sat", "Stage 2 SAT Stpt (default 57)", "W"], ["AI", 1012, "slidepot_volts", "slidepot voltage reading", "R"], ["AV", 2015, "filter_rntm", "Filter Runtime", "R"], ["AV", 9024, "fan_delay_off", "Fan Off Delay (default 90)", "W"], ["AI", 1007, "ai_7", "input_7", "R"], ["AI", 1011, "ai_11", "input_11", "R"], ["AI", 1002, "ai_2", "input_2", "R"], ["AV", 83003, "sat_cl_min", "Minimum Cooling SAT (default 50)", "W"], ["AV", 9007, "start_delay", "Power Fail Restart Delay (default 5)", "W"], ["AV", 83005, "sfan_service_hrs", "Supply Fan Service Alarm Timer (default 0)", "W"], ["AV", 2014, "sfan_rntm", "Supply Fan Runtime", "R"], ["AV", 1009, "iaq", "Indoor Air Quality CO2 (ppm)", "R"], ["AV", 2027, "vfd_output", "Supply Fan VFD", "R"], ["BV", 7005, "iaq_alarm", "Indoor Air Quality", "R"], ["BV", 7004, "sat_alarm", "Supply Air Temperature", "R"], ["BV", 7018, "sprh_hi_alarm", "Space Relative Humidity", "R"], ["BV", 7001, "spt_fail", "Space Temp Sensor", "R"], ["AV", 1012, "oaq", "Outdoor Air Quality CO2 (ppm)", "R"], ["BV", 7050, "igc_alarm", "Gas Valve", "R"], ["AV", 3001, "occ_cl_stpt", "Occupied cool setpoint", "W"]]}]}, {"id": "wshp-open-v3", "label": "WSHP Open v3", "href": "/bacnet-points-lists/carrier/wshp-open-v3.html", "fixed": [], "groups": [{"id": "dev", "label": "Controller device", "uses": ["mac"], "note": "", "pts": [["AV", 3014, "aux_heat_stpt", "Aux Heat Control Setpoint", "R"], ["AV", 2021, "aux_heat_output", "Auxiliary Heat Output", "R"], ["AV", 9002, "oat_cl_lockout", "Cooling Lockout Temperature (default 45)", "W"], ["AV", 2022, "oa_dpr_pos", "Damper Output", "R"], ["AV", 1017, "cwl_temp", "Leaving Source Water Temp", "R"], ["AV", 4005, "econ_min", "Vent Dmpr Pos / DCV Min Pos (default 20)", "W"], ["AV", 1003, "oa_temp", "Outdoor Air Temperature", "R"], ["AV", 2016, "ovrde_time", "Override Time Remaining", "R"], ["AV", 3002, "occ_ht_stpt", "Occupied heat setpoint", "W"], ["AV", 1006, "stpt_adj", "Setpoint Adjustment", "R"], ["AV", 2007, "space_temp", "Space Temperature - Prime Variable", "R"], ["AV", 1008, "sa_temp", "Supply Air Temperature", "R"], ["AV", 1903, "system_iaq", "System Space AQ (default -999)", "W"], ["AV", 1904, "system_rh", "System Space RH (default -999)", "W"], ["AV", 1902, "system_spt", "System Space Temperature (default -999)", "W"], ["AV", 3012, "unocc_dehum_stpt", "Unocc Relative Humidity Setpoint (default 95)", "W"], ["AV", 3015, "h2o_econ_ctrl_stpt", "Water Economizer Control Setpoint", "R"], ["AV", 2023, "h2o_econ_output", "Water Economizer Output", "R"], ["BV", 7013, "comp_alarm", "Compressor Status", "R"], ["BV", 7028, "overflow_alarm", "Condensate Overflow", "R"], ["BV", 7027, "cwt_alarm", "Source Water Temperature", "R"], ["BV", 1011, "cl_enable", "Cool Enable (default Enable)", "W"], ["BV", 2006, "dehum", "Dehumidification", "R"], ["BV", 1003, "sfan_status", "Supply Fan Status", "R"], ["BV", 7017, "filter_alarm", "Filter alarm (fan run hours)", "R"], ["BV", 7007, "fire_alarm", "Fire / Smoke Shutdown", "R"], ["BV", 1012, "ht_enable", "Heat Enable (default Enable)", "W"], ["BV", 7011, "spt_hi_alarm", "High Space Temperature", "R"], ["BV", 7005, "iaq_alarm", "Indoor Air Quality", "R"], ["BV", 7012, "spt_lo_alarm", "Low Space Temperature", "R"], ["BV", 2008, "occ_status", "Occupancy Status", "R"], ["BV", 1013, "stpt_adj_enable", "Setpoint Adjustment (default Enable)", "W"], ["BV", 9001, "shutdown", "Shutdown (default Inactive)", "W"], ["BV", 7018, "sprh_hi_alarm", "Space Relative Humidity", "R"], ["BV", 7001, "spt_fail", "Space Temp Sensor", "R"], ["BV", 7004, "sat_alarm", "Supply Air Temperature", "R"], ["BV", 7008, "sfan_fail_alarm", "Supply Fan Failure", "R"], ["MV", 2004, "fan_run", "Fan / Speed", "R"], ["MV", 2009, "start_type", "Optimal Start Type (default 2)", "W"], ["MV", 2002, "run_status", "System Mode", "R"], ["AV", 3011, "occ_dehum_stpt", "Occ Relative Humidity Setpoint (default 60)", "W"], ["AV", 9026, "optm_start", "Optimal Start (default 1)", "W"], ["BV", 1004, "smk_detect", "Smoke Detector Contact", "R"], ["AV", 3005, "eff_cl_stpt", "Effective Cool Setpoint", "R"], ["AV", 3003, "unocc_cl_stpt", "Unoccupied cool setpoint", "W"], ["AV", 9003, "oat_ht_lockout", "Heating Lockout Temperature (default 65)", "W"], ["AV", 9007, "start_delay", "Power Fail Restart Delay (default 180)", "W"], ["AV", 3001, "occ_cl_stpt", "Occupied cool setpoint", "W"], ["AV", 2019, "filter_service_hrs", "Filter Service Alarm Timer (default 600)", "W"], ["AV", 1009, "iaq", "Indoor Air Quality CO2 (ppm)", "R"], ["AV", 3004, "unocc_ht_stpt", "Unoccupied heat setpoint", "W"], ["AV", 1901, "system_oat", "System Outdoor Air Temperature (default -999)", "W"], ["AV", 1913, "system_stpt_adj", "System Setpoint Adjustment (default -999)", "W"], ["BV", 7517, "filter_rntm_clr", "Reset Filter Alarm (default Off)", "W"], ["AV", 3006, "eff_ht_stpt", "Effective Heat Setpoint", "R"], ["AV", 83004, "sat_ht_max", "Maximum Heating SAT (default 110)", "W"], ["AV", 83003, "sat_cl_min", "Minimum Cooling SAT (default 50)", "W"], ["AV", 9015, "stpt_adj_range", "Setpoint Adjustment Range (default 5)", "W"], ["MV", 1001, "keypad_ovrde", "BAS On / Off (default 1)", "W"], ["BV", 7055, "zs_config_fail", "ZS Sensor Configuration", "R"], ["AV", 1011, "space_rh", "Space Relative Humidity", "R"], ["MV", 2003, "spt_status", "Space Temp Source", "R"], ["AV", 9024, "fan_delay_off", "Fan Off Delay (default 90)", "W"], ["AV", 2608, "link_sat", "Air Source Supply Air Temp", "R"], ["AV", 2701, "link_cwt", "Water Loop Temp", "R"], ["AV", 2702, "link_hwt", "Aux Heat Boiler Water Temp", "R"], ["BV", 7030, "air_linkage_fail", "Airside Linkage", "R"], ["BV", 7031, "cond_water_linkage_fail", "Source Water Linkage", "R"], ["AV", 9036, "heat_demand_level", "System Heating Demand Level", "R"], ["BV", 2601, "a_link_status", "Airside Linkage", "R"], ["AV", 9028, "occ_ovr_delay", "Occ Override Delay (default 15)", "W"], ["AV", 2024, "loop_request", "Loop Pump Request", "R"], ["BV", 2701, "cw_link_status", "Source Water Linkage", "R"], ["BV", 2703, "hw_pump", "Aux Heat HW Pump Status", "R"], ["AV", 9006, "cool_demand_level", "System Cooling Demand Level", "R"], ["AV", 2015, "filter_rntm", "Filter Runtime", "R"], ["AV", 5001, "comp_cap", "Compressor Capacity", "R"], ["MV", 2005, "link_ahu_mode", "Air Source Mode", "R"], ["BV", 7032, "spt_sensor_fail", "SPT Sensor", "R"], ["BV", 7051, "zst_sensor_fail", "ZS Temp Sensor", "R"], ["BV", 2702, "loop_pump", "Loop Pump Status", "R"], ["BV", 7029, "oat_fail", "Outdoor Air Temp Sensor", "R"], ["AV", 9025, "fan_delay_on", "Fan On Delay (default 10)", "W"]]}]}, {"id": "fan-coil-open", "label": "Fan Coil Open", "href": "/bacnet-points-lists/carrier/fan-coil-open.html", "fixed": [], "groups": [{"id": "dev", "label": "Controller device", "uses": ["mac"], "note": "", "pts": [["AV", 9002, "oat_cl_lockout", "Cooling Lockout Temperature (default 45)", "W"], ["AV", 2025, "clg_output", "Cooling Output", "R"], ["AV", 2022, "oa_dpr_pos", "Damper Output", "R"], ["AV", 3005, "eff_cl_stpt", "Effective Cool Setpoint", "R"], ["AV", 3006, "eff_ht_stpt", "Effective Heat Setpoint", "R"], ["AV", 2019, "filter_service_hrs", "Filter Service Alarm Timer (default 600)", "W"], ["AV", 9003, "oat_ht_lockout", "Heating Lockout Temperature (default 65)", "W"], ["AV", 2026, "htg_output", "Heating Output", "R"], ["AV", 3011, "occ_dehum_stpt", "Occ Relative Humidity Setpoint (default 60)", "W"], ["AV", 9026, "optm_start", "Optimal Start (default 1)", "W"], ["AV", 2016, "ovrde_time", "Override Time Remaining", "R"], ["AV", 9007, "start_delay", "Power Fail Restart Delay (default 5)", "W"], ["AV", 1010, "ra_temp", "Return Air Temperature", "R"], ["AV", 1003, "oa_temp", "Outdoor Air Temperature", "R"], ["AV", 3001, "occ_cl_stpt", "Occupied cool setpoint", "W"], ["AV", 1006, "stpt_adj", "Setpoint Adjustment", "R"], ["AV", 9015, "stpt_adj_range", "Setpoint Adjustment Range (default 5)", "W"], ["AV", 1011, "space_rh", "Space Relative Humidity", "R"], ["AV", 2007, "space_temp", "Space Temperature - Prime Variable", "R"], ["AV", 1901, "system_oat", "System Outdoor Air Temperature (default -999)", "W"], ["AV", 1913, "system_stpt_adj", "System Setpoint Adjustment (default -999)", "W"], ["AV", 1903, "system_iaq", "System Space AQ (default -999)", "W"], ["AV", 1904, "system_rh", "System Space RH (default -999)", "W"], ["AV", 1902, "system_spt", "System Space Temperature (default -999)", "W"], ["AV", 1905, "system_water_temp", "System Water Temperature (default -999)", "W"], ["AV", 3012, "unocc_dehum_stpt", "Unocc Relative Humidity Setpoint (default 95)", "W"], ["BV", 1014, "chgovr_mode", "Changeover Mode", "R"], ["BV", 7028, "overflow_alarm", "Condensate Overflow", "R"], ["BV", 1011, "cl_enable", "Cool Enable (default Enable)", "W"], ["BV", 2006, "dehum_status", "Dehumidification", "R"], ["BV", 7017, "filter_alarm", "Filter", "R"], ["BV", 7007, "fire_alarm", "Fire / Smoke Shutdown", "R"], ["BV", 1012, "ht_enable", "Heat Enable (default Enable)", "W"], ["BV", 7011, "spt_hi_alarm", "High Space Temperature", "R"], ["BV", 7005, "iaq_alarm", "Indoor Air Quality", "R"], ["BV", 7012, "spt_lo_alarm", "Low Space Temperature", "R"], ["BV", 2008, "occ_status", "Occupancy Status", "R"], ["BV", 1015, "reht_enable", "Reheat Enable (default Disable)", "W"], ["BV", 7517, "filter_rntm_clr", "Reset Filter Alarm (default Inactive)", "W"], ["BV", 7035, "rat_alarm", "Return Air Temperature", "R"], ["BV", 1013, "stpt_adj_enable", "Setpoint Adjustment (default Enable)", "W"], ["BV", 9001, "shutdown", "Shutdown (default Inactive)", "W"], ["BV", 7018, "sprh_hi_alarm", "Space Relative Humidity", "R"], ["BV", 7004, "sat_alarm", "Supply Air Temperature", "R"], ["BV", 7008, "sfan_fail_alarm", "Supply Fan Failure", "R"], ["MV", 2004, "fan_run", "Fan / Speed", "R"], ["MV", 2009, "start_type", "Optimal Start Type (default 2)", "W"], ["MV", 2002, "run_status", "System Mode", "R"], ["AV", 3002, "occ_ht_stpt", "Occupied heat setpoint", "W"], ["AV", 3003, "unocc_cl_stpt", "Unoccupied cool setpoint", "W"], ["AV", 3004, "unocc_ht_stpt", "Unoccupied heat setpoint", "W"], ["AV", 4005, "econ_min", "Vent Dmpr Pos / DCV Min Pos (default 20)", "W"], ["AV", 1009, "iaq", "Indoor Air Quality CO2 (ppm)", "R"], ["BV", 7037, "llt_alarm", "Freezestat", "R"], ["BV", 7001, "spt_fail", "Space Temp Sensor", "R"], ["BV", 7029, "oat_fail", "Outdoor Air Temp Sensor", "R"], ["AV", 9028, "occ_ovr_delay", "Occ Override Delay (default 15)", "W"], ["BV", 1016, "fan_cycle", "Unoccupied Fan Cycling (default Enable)", "W"], ["AV", 1008, "sa_temp", "Supply Air Temperature", "R"], ["BV", 7033, "link_therm_fail", "Thermostat Linkage", "R"], ["AV", 83004, "sat_ht_max", "Maximum Heating SAT (default 110)", "W"], ["AV", 83003, "sat_cl_min", "Minimum Cooling SAT (default 50)", "W"], ["MV", 2005, "link_ahu_mode", "Air Source Mode", "R"], ["MV", 2003, "spt_status", "Space Temp Source", "R"], ["BV", 7051, "zst_sensor_fail", "ZS Temp Sensor", "R"], ["AV", 9006, "cool_demand_level", "System Cooling Demand Level", "R"], ["AV", 9036, "heat_demand_level", "System Heating Demand Level", "R"], ["AV", 2608, "link_sat", "Air Source Supply Air Temp", "R"], ["BV", 7030, "air_linkage_fail", "Airside Linkage", "R"], ["AV", 9024, "fan_delay_off", "Fan Off Delay (default 90)", "W"], ["BV", 7034, "chgovr_fail", "Changeover Sensor", "R"], ["BV", 2009, "frz_status", "Freezestat", "R"], ["AV", 2015, "filter_rntm", "Filter Runtime", "R"], ["BV", 2601, "a_link_status", "Airside Linkage", "R"], ["AV", 9025, "fan_delay_on", "Fan On Delay (default 10)", "W"], ["BV", 7032, "spt_sensor_fail", "SPT Sensor", "R"], ["MV", 1, "keypad_ovrde", "BAS On / Off (default 1)", "W"], ["BV", 2801, "t_link_status", "Thermostat Linkage", "R"], ["BV", 1003, "sfan_status", "Supply Fan Status", "R"], ["BV", 7055, "zs_config_fail", "ZS Sensor Configuration", "R"]]}]}, {"id": "unit-ventilator-open", "label": "Unit Ventilator Open", "href": "/bacnet-points-lists/carrier/unit-ventilator-open.html", "fixed": [], "groups": [{"id": "dev", "label": "Controller device", "uses": ["mac"], "note": "", "pts": [["AV", 1010, "ra_temp", "Return Air Temperature", "R"], ["AV", 3001, "occ_cl_stpt", "Occupied cooling setpoint", "W"], ["AV", 3002, "occ_ht_stpt", "Occupied heating setpoint", "W"], ["AV", 3003, "unocc_cl_stpt", "Unoccupied cooling setpoint", "W"], ["AV", 3004, "unocc_ht_stpt", "Unoccupied heating setpoint", "W"], ["BV", 1003, "sfan_status", "Supply Fan Status", "R"], ["AV", 1008, "sa_temp", "Supply Air Temperature", "R"], ["AV", 9002, "oat_cl_lockout", "Cooling Lockout Temperature (default 45)", "W"], ["AV", 2025, "clg_output", "Cooling Output", "R"], ["AV", 4004, "oatlecon", "Damper Lockout Temp (default 63)", "W"], ["AV", 2022, "oa_dpr_pos", "Damper Output", "R"], ["AV", 4006, "dmpr_ovrde_val", "Damper Setpoint Override Value (default 0)", "W"], ["AV", 9029, "econ_purge_min", "Economizer Purge Min Pos (default 40)", "W"], ["AV", 3005, "eff_cl_stpt", "Effective Cool Setpoint", "R"], ["AV", 3006, "eff_ht_stpt", "Effective Heat Setpoint", "R"], ["AV", 2019, "filter_service_hrs", "Filter Service Alarm Timer (default 600)", "W"], ["AV", 9003, "oat_ht_lockout", "Heating Lockout Temperature (default 65)", "W"], ["AV", 2026, "htg_output", "Heating Output", "R"], ["AV", 9028, "occ_ovr_delay", "Occ Override Delay (default 15)", "W"], ["AV", 1003, "oa_temp", "Outdoor Air Temperature", "R"], ["AV", 2016, "ovrde_time", "Override Time Remaining", "R"], ["AV", 9007, "start_delay", "Power Fail Restart Delay (default 5)", "W"], ["AV", 1006, "stpt_adj", "Setpoint Adjustment", "R"], ["AV", 9015, "stpt_adj_range", "Setpoint Adjustment Range (default 5)", "W"], ["AV", 2007, "space_temp", "Space Temperature - Prime Variable", "R"], ["AV", 1901, "system_oat", "System Outdoor Air Temperature (default -999)", "W"], ["AV", 1913, "system_stpt_adj", "System Setpoint Adjustment (default -999)", "W"], ["AV", 1903, "system_iaq", "System Space AQ (default -999)", "W"], ["AV", 1902, "system_spt", "System Space Temperature (default -999)", "W"], ["AV", 1905, "system_water_temp", "System Water Temperature (default -999)", "W"], ["BV", 1014, "chgovr_mode", "Changeover Mode", "R"], ["BV", 1011, "cl_enable", "Cool Enable (default Active (1))", "W"], ["BV", 7017, "filter_alarm", "Filter", "R"], ["BV", 7007, "fire_alarm", "Fire / Smoke Shutdown alarm", "R"], ["BV", 7037, "llt_alarm", "Freezestat alarm", "R"], ["BV", 1012, "ht_enable", "Heat Enable (default Active (1))", "W"], ["BV", 7011, "spt_hi_alarm", "High Space Temperature alarm", "R"], ["BV", 7005, "iaq_alarm", "Indoor Air Quality alarm", "R"], ["BV", 7039, "iaq_sensor_fail", "Indoor Air Quality Sensor alarm", "R"], ["BV", 7012, "spt_lo_alarm", "Low Space Temperature alarm", "R"], ["BV", 2008, "occ_status", "Occupancy Status", "R"], ["BV", 7036, "oat_alarm", "Outdoor Air Temperature alarm", "R"], ["BV", 7517, "filter_rntm_clr", "Reset Filter Alarm (default Inactive (0))", "W"], ["BV", 7035, "rat_alarm", "Return Air Temperature alarm", "R"], ["BV", 1013, "stpt_adj_enable", "Setpoint Adjustment (default Active (1))", "W"], ["BV", 9001, "shutdown", "Shutdown (default Inactive (0))", "W"], ["BV", 7001, "spt_fail", "Space Temp Sensor alarm", "R"], ["BV", 7032, "spt_sensor_fail", "SPT Sensor alarm", "R"], ["BV", 7004, "sat_alarm", "Supply Air Temperature alarm", "R"], ["BV", 7008, "sfan_fail_alarm", "Supply Fan Failure", "R"], ["BV", 1016, "fan_cycle", "Unoccupied Fan Cycling (default Active (1))", "W"], ["MV", 1001, "keypad_ovrde", "BAS On / Off (default 1)", "W"], ["MV", 2004, "fan_run", "Fan / Speed", "R"], ["MV", 2009, "start_type", "Optimal Start Type (default 2)", "W"], ["MV", 2002, "run_status", "System Mode", "R"], ["AV", 4005, "econ_min", "Vent Dmpr Pos / DCV Min Pos (default 20)", "W"], ["AV", 1009, "iaq", "Indoor Air Quality CO2 (ppm)", "R"], ["AV", 9026, "optm_start", "Optimal Start (default 1)", "W"], ["AV", 83004, "sat_ht_max", "Maximum Heating SAT (default 105)", "W"], ["AV", 83003, "sat_cl_min", "Minimum Cooling SAT (default 50)", "W"], ["MV", 2003, "spt_status", "Space Temp Source", "R"], ["AV", 9006, "cool_demand_level", "System Cooling Demand Level", "R"], ["AV", 9036, "heat_demand_level", "System Heating Demand Level", "R"], ["AV", 9024, "fan_delay_off", "Fan Off Delay (default 90)", "W"], ["BV", 7034, "chgovr_fail", "Changeover Sensor alarm", "R"], ["BV", 7051, "zst_sensor_fail", "ZS Temp Sensor alarm", "R"], ["BV", 7055, "zs_config_fail", "ZS Sensor Configuration alarm", "R"], ["AV", 9025, "fan_delay_on", "Fan On Delay (default 10)", "W"], ["AV", 2015, "filter_rntm", "Filter Runtime", "R"], ["BV", 2801, "t_link_status", "Thermostat Linkage", "R"], ["BV", 7033, "link_therm_fail", "Thermostat Linkage alarm", "R"]]}]}, {"id": "w2w-open", "label": "Water-to-water (W2W) Open", "href": "/bacnet-points-lists/carrier/w2w-open.html", "fixed": [], "groups": [{"id": "dev", "label": "Controller device", "uses": ["mac"], "note": "", "pts": [["AV", 2020, "comp_stages", "Active Compressor Stages", "R"], ["AV", 3024, "chws_setpoint", "Chilled Water Supply Setpoint (default 44)", "W"], ["AV", 5001, "comp_cap", "Compressor Capacity", "R"], ["AV", 9002, "oat_cl_lockout", "Cooling Lockout Temperature (default 45)", "W"], ["AV", 3005, "eff_cl_stpt", "Effective Cool Setpoint", "R"], ["AV", 3006, "eff_ht_stpt", "Effective Heat Setpoint", "R"], ["AV", 1019, "ent_load_wtr_temp", "Entering Load Water Temp", "R"], ["AV", 9003, "oat_ht_lockout", "Heating Lockout Temperature (default 65)", "W"], ["AV", 1020, "lvg_load_wtr_temp", "Leaving Load Water Temp", "R"], ["AV", 9037, "max_cw_reset", "Maximum OA CHW Reset (default 10)", "W"], ["AV", 1003, "oa_temp", "Outdoor Air Temperature", "R"], ["AV", 9007, "start_delay", "Power Fail Restart Delay (default 5)", "W"], ["AV", 1011, "space_rh", "Space Relative Humidity", "R"], ["AV", 1910, "system_elwt", "System Entering Load Water Temp (default -999)", "W"], ["AV", 1911, "system_ecwt", "System Entering Source Water Temp (default -999)", "W"], ["AV", 80001, "mstr_oa_temp", "System OAT Master", "R"], ["AV", 1901, "system_oat", "System Outdoor Air Temperature (default -999)", "W"], ["AV", 1909, "system_t1_temp", "System T1 Temperature (default -999)", "W"], ["AV", 5002, "total_comp_cap", "Total System Cmpr Capacity", "R"], ["BV", 1011, "cl_enable", "Cool Enable (default Active (1))", "W"], ["BV", 1023, "clg_stpt_oa_rst_ena", "Cooling Setpoint OA Reset (default Inactive (0))", "W"], ["BV", 7041, "ent_lwt_fail", "Entering Load Water Temp Sensor alarm", "R"], ["BV", 7040, "elwt_alarm", "Entering Load Water Temperature alarm", "R"], ["BV", 1012, "ht_enable", "Heat Enable (default Active (1))", "W"], ["BV", 1024, "htg_stpt_oa_rst_ena", "Heating Setpoint OA Reset (default Inactive (0))", "W"], ["BV", 7043, "llwt_alarm", "Leaving Load Water Temperature alarm", "R"], ["BV", 7042, "lvg_cwt_fail", "Leaving Source Water Temp Sensor alarm", "R"], ["BV", 1019, "load_pump", "Load Water Pump", "R"], ["BV", 2008, "occ_status", "Occupancy Status", "R"], ["BV", 7036, "oat_alarm", "Outdoor Air Temperature alarm", "R"], ["BV", 1020, "rh_clg_stpt_rst", "RH Cooling Setpoint Reset (default Inactive (0))", "W"], ["BV", 9001, "shutdown", "Shutdown (default Inactive (0))", "W"], ["BV", 1021, "pump_iso_vlv", "Source Water Pump", "R"], ["BV", 7027, "cwt_alarm", "Source Water Temperature alarm", "R"], ["BV", 7018, "sprh_hi_alarm", "Space Relative Humidity alarm", "R"], ["BV", 7022, "sprh_sensor_fail", "Space Relative Humidity Sensor alarm", "R"], ["BV", 7032, "spt_sensor_fail", "SPT Sensor alarm", "R"], ["BV", 7046, "t1_fail", "System T1 Sensor alarm", "R"], ["MV", 1001, "keypad_ovrde", "BAS On / Off (default 2)", "W"], ["MV", 2002, "run_status", "System Mode", "R"], ["AV", 3023, "hws_setpoint", "Hot Water Supply Setpoint (default 120)", "W"], ["AV", 1912, "system_llwt", "System Leaving Load Water Temp (default -999)", "W"], ["BV", 7044, "lvg_lwt_fail", "Leaving Load Water Temp Sensor alarm", "R"], ["AV", 1017, "cwl_temp", "Leaving Source Water Temp", "R"], ["BV", 7029, "oat_fail", "Outdoor Air Temp Sensor alarm", "R"], ["AV", 9038, "max_hw_reset", "Maximum OA HW Reset (default 20)", "W"], ["AV", 1904, "system_rh", "System Space RH (default -999)", "W"], ["AV", 3016, "eff_stpt", "Water Temperature Setpoint", "R"], ["AV", 3011, "occ_dehum_stpt", "Occ Relative Humidity Setpoint (default 60)", "W"], ["AV", 88001, "total_comp_stg", "Total Req Sys Comp Stgs", "R"], ["BV", 7055, "zs_config_fail", "ZS Sensor Configuration alarm", "R"], ["BV", 7013, "comp_alarm", "Compressor Status alarm", "R"], ["BV", 2702, "loop_pump", "Loop Pump Status", "R"], ["BV", 7049, "sw_flow_alarm", "Source Water Flow alarm", "R"], ["BV", 7057, "load_flow_alarm", "Load Water Flow alarm", "R"], ["BV", 7045, "sys_ecwt_fail", "System Entering Source Water Temp Fail", "R"], ["AV", 9006, "cool_demand_level", "System Cooling Demand Level", "R"], ["AV", 9036, "heat_demand_level", "System Heating Demand Level", "R"], ["AV", 3020, "h_dmd1_adj", "Demand Level 1 Heat Adj (default 3)", "W"], ["BV", 2701, "cw_link_status", "Source Water Linkage", "R"], ["AV", 3017, "c_dmd1_adj", "Demand Level 1 Cool Adj (default 3)", "W"], ["AV", 3018, "c_dmd2_adj", "Demand Level 2 Cool Adj (default 3)", "W"], ["AV", 3019, "c_dmd3_adj", "Demand Level 3 Cool Adj (default 4)", "W"], ["BV", 7047, "mr_comm_fail", "Communications with Master alarm", "R"], ["AV", 3021, "h_dmd2_adj", "Demand Level 2 Heat Adj (default 5)", "W"], ["AV", 2701, "link_cwt", "Water Loop Temp", "R"], ["BV", 7031, "cond_water_linkage_fail", "Source Water Linkage alarm", "R"], ["AV", 3022, "h_dmd3_adj", "Demand Level 3 Heat Adj (default 7)", "W"], ["BV", 7056, "load_pmp_comm_fail", "Load Water Flow Comm alarm", "R"], ["AV", 2024, "loop_request", "Loop Pump Request", "R"], ["BV", 7058, "src_pmp_comm_fail", "Source Water Flow Comm alarm", "R"], ["BV", 7048, "equip_alarm", "Equipment Alarm", "R"], ["BV", 7024, "safety_alarm", "Safety alarm", "R"], ["MV", 2004, "fan_run", "Fan / Speed", "R"], ["MV", 2009, "start_type", "Optimal Start Type (default (2) Temp Compensated)", "W"], ["MV", 2003, "spt_status", "Space Temp Source", "R"]]}]}, {"id": "48-50a-rooftop-upc-open", "label": "48/50A rooftop UPC Open", "href": "/bacnet-points-lists/carrier/48-50a-rooftop-upc-open.html", "fixed": [], "groups": [{"id": "dev", "label": "Controller device", "uses": ["mac"], "note": "", "pts": [["BV", 2601, "a_link_status_1", "Airside Linkage Status", "R"], ["AV", 2607, "link_iaq_1", "(Airside Linkage) Indoor Air Quality (range 0 to 5000)", "R"], ["AV", 2611, "link_max_dmpr_1", "(Airside Linkage) Max Damper Position (range 0 to 100)", "R"], ["AV", 2606, "link_rh_1", "(Airside Linkage) Space Relative Humidity (range 0 to 100)", "R"], ["AV", 10, "sat_1", "Air Temp Lvg Supply Fan", "R"], ["BV", 7030, "air_linkage_fail_1", "Airside Linkage Alarm", "R"], ["BV", 9, "alm_1", "Alarm State", "R"], ["AV", 1070, "bldg_static_press_1", "Building Pressure", "R"], ["AV", 3070, "bldg_press_stpt_1", "Building Pressure Setp. (range –0.25 to 0.25)", "W"], ["AV", 1601, "discharge_press_a_1", "Cir A Discharge Pressure", "R"], ["AV", 1602, "sat_cond_temp_a_1", "Cir A Sat. Condensing Temperature", "R"], ["AV", 1603, "sat_suction_temp_a_1", "Cir A Sat. Suction Temperature", "R"], ["AV", 1600, "suction_press_a_1", "Cir A Suction Pressure", "R"], ["AV", 1605, "discharge_press_b_1", "Cir B Discharge Pressure", "R"], ["AV", 1606, "sat_cond_temp_b_1", "Cir B Sat. Condensing Temperature", "R"], ["AV", 1607, "sat_suction_temp_b_1", "Cir B Sat. Suction Temperature", "R"], ["BV", 16, "cmpa1_1", "Compressor A1 Relay", "R"], ["BV", 17, "cmpa2_1", "Compressor A2 Relay", "R"], ["BV", 18, "cmpb1_1", "Compressor B1 Relay", "R"], ["BV", 19, "cmpb2_1", "Compressor B2 Relay", "R"], ["AV", 1030, "ra_temp_1", "Controlling Return Temp (range –40 to 240)", "W"], ["AV", 2007, "space_temp_1", "Controlling Space Temp (range –40 to 240)", "W"], ["AV", 1024, "cool_ctrl_point_1", "Cooling Control Point", "R"], ["AV", 3001, "occ_cl_stpt_1", "Cooling Occupied Setpoint (range 40 to 99)", "W"], ["AV", 3003, "unocc_cl_stpt_1", "Cooling Unoccupied Setpoint (range 40 to 99)", "W"], ["AV", 43, "ctrltemp_1", "Ctl.Temp RAT,SPT or ZONE - Prime Variable", "R"], ["AV", 1023, "cool_capacity_1", "Current Running Capacity", "R"], ["AV", 44, "htsg_cap_1", "Current Running Capacity", "R"], ["AV", 49, "dhcoolsp_1", "Dehumidify Cool Setpoint (range 40 to 55)", "W"], ["BV", 30, "dhdiscin_1", "Dehumidify Input", "W"], ["AV", 50, "dhrelhsp_1", "Dehumidify RH Setpoint (range 10 to 90)", "W"], ["AV", 53, "dlswsp1_1", "Demand Limit Sw.1 Setpt. (range 0 to 100)", "W"], ["AV", 54, "dlswsp2_1", "Demand Limit Sw.2 Setpt. (range 0 to 100)", "W"], ["AV", 1028, "econ_pos_1", "Economizer Act. Curr. Pos", "R"], ["BV", 36, "ecactive_1", "Economizer Active?", "R"], ["BV", 2999, "element_stat_1", "Element Comm Status", "R"], ["AV", 76, "edt_1", "Evaporator Discharge Tmp", "R"], ["AV", 2075, "ef_vfd_output_1", "Exhaust Fan VFD Speed", "R"], ["BV", 1052, "filter_status_1", "Filter Status Input", "W"], ["BV", 52, "hs1_1", "Heat Relay 1", "R"], ["BV", 53, "hs2_1", "Heat Relay 2", "R"], ["AV", 83, "hcsp_gap_1", "Heat-Cool Setpoint Gap (range 2 to 10)", "W"], ["AV", 1025, "heat_ctrl_point_1", "Heating Control Point", "R"], ["AV", 3002, "occ_ht_stpt_1", "Heating Occupied Setpoint (range 40 to 99)", "W"], ["AV", 3008, "saspheat_1", "Heating Supply Air Setpt (range 80 to 120)", "W"], ["AV", 3004, "unocc_ht_stpt_1", "Heating Unoccupied Setpoint (range 40 to 99)", "W"], ["AV", 1022, "hvac_mode_1", "HVAC Mode Numerical Form", "R"], ["BV", 1050, "iaq_status_1", "IAQ - Discrete Input", "W"], ["AV", 1009, "iaq_1", "IAQ - PPM Indoor CO2 (range 0 to 5000)", "W"], ["AV", 1027, "lvg_air_temperature_1", "Leaving Air Temperature", "R"], ["BV", 5, "schedule_1", "Local Schedule", "R"], ["AV", 1500, "ma_temp_1", "Mixed Air Temperature", "R"], ["AV", 113, "oaq_1", "OAQ - PPM Outdoor CO2 (range 0 to 5000)", "W"], ["AV", 114, "occl_end_1", "Occupied Cool Mode End", "R"], ["AV", 115, "occlstrt_1", "Occupied Cool Mode Start", "R"], ["AV", 116, "ocht_end_1", "Occupied Heat Mode End", "R"], ["AV", 117, "ochtstrt_1", "Occupied Heat Mode Start", "R"], ["BV", 2008, "occ_status_1", "Occupied?", "W"], ["AV", 119, "oarh_1", "Outside Air Relative Humidity (range 0 to 100)", "W"], ["AV", 1003, "oat_1", "Outside Air Temperature (range –40 to 240)", "W"], ["BV", 72, "pe_a_1", "Power Exhaust Relay A", "R"], ["BV", 73, "pe_b_1", "Power Exhaust Relay B", "R"], ["BV", 74, "pe_c_1", "Power Exhaust Relay C", "R"], ["BV", 76, "hs3_1", "Relay 3 W1 Gas Valve 2", "R"], ["BV", 77, "hs4_1", "Relay 4 W2 Gas Valve 2", "R"], ["BV", 78, "hs5_1", "Relay 5 W1 Gas Valve 3", "R"], ["BV", 79, "hs6_1", "Relay 6 W2 Gas Valve 3", "R"], ["AV", 2003, "heat_run_1", "Requested Heat Stage", "R"], ["AV", 134, "rarh_1", "Return Air Relative Humidity (range 0 to 100)", "W"], ["AV", 135, "rat_1", "Return Air Temperature (range –40 to 240)", "W"], ["AV", 139, "spto_rng_1", "Space Temp Offset Range (range 1 to 10)", "W"], ["AV", 137, "spt_1", "Space Temperature (range –40 to 240)", "W"], ["AV", 150, "lat1sgas_1", "Staged Gas LAT 1", "R"], ["AV", 151, "lat2sgas_1", "Staged Gas LAT 2", "R"], ["AV", 152, "lat3sgas_1", "Staged Gas LAT 3", "R"], ["AV", 1016, "static_press_1", "Static Pressure", "R"], ["AV", 157, "spreset_1", "Static Pressure Reset (range 0 to 15)", "W"], ["AV", 3050, "sa_static_stpt_1", "Static Pressure Setpoint (range 0 to 5)", "W"], ["BV", 93, "modesars_1", "Supply Air Reset", "R"], ["AV", 158, "sasprset_1", "Supply Air Setpnt. Reset (range 0 to 20)", "W"], ["AV", 3007, "sa_temp_stpt_1", "Supply Air Setpoint (range 45 to 75)", "W"], ["BV", 94, "sfan_rly_1", "Supply Fan Relay", "R"], ["BV", 95, "sfs_1", "Supply Fan Status Switch", "W"], ["AV", 2050, "sf_vfd_output_1", "Supply Fan VFD Speed (range 0 to 100)", "R"], ["AV", 9006, "cool_demand_level_1", "System Cooling Demand Level", "R"], ["BV", 3, "dem_lmt_act_1", "System Demand Limiting", "R"], ["AV", 9036, "heat_demand_level_1", "System Heating Demand Level", "R"], ["AV", 80001, "mstr_oa_temp_1", "System OAT Master", "R"], ["BV", 1021, "g_input_1", "Thermostat G Input", "W"], ["BV", 1019, "w1_input_1", "Thermostat W1 Input", "W"], ["BV", 1020, "w2_input_1", "Thermostat W2 Input", "W"], ["BV", 1017, "y1_input_1", "Thermostat Y1 Input", "W"], ["BV", 1018, "y2_input_1", "Thermostat Y2 Input", "W"], ["AV", 168, "uccl_end_1", "Unoccupied Cool Mode End", "R"], ["AV", 169, "ucclstrt_1", "Unoccupied Cool Mode Start", "R"], ["AV", 170, "ucht_end_1", "Unoccupied Heat Mode End", "R"], ["AV", 171, "uchtstrt_1", "Unoccupied Heat Mode Start", "R"], ["AV", 183, "dhvraoff_1", "Vent Reheat RAT Offset (range 0 to 8)", "W"], ["AV", 184, "dhvht_sp_1", "Vent Reheat Setpoint (range 55 to 95)", "W"], ["AV", 185, "dhvhtcfg_1", "Vent Reheat Setpt Select (range 0 to 1)", "W"], ["AV", 2901, "user_analog_1_1", "User Defined Analog 1", "W"], ["AV", 2902, "user_analog_2_1", "User Defined Analog 2", "W"], ["AV", 2903, "user_analog_3_1", "User Defined Analog 3", "W"], ["AV", 2904, "user_analog_4_1", "User Defined Analog 4", "W"], ["AV", 2905, "user_analog_5_1", "User Defined Analog 5", "W"], ["AV", 2906, "user_analog_6_1", "User Defined Analog 6", "W"], ["AV", 2907, "user_analog_7_1", "User Defined Analog 7", "W"], ["AV", 2908, "user_analog_8_1", "User Defined Analog 8", "W"], ["AV", 2909, "user_analog_9_1", "User Defined Analog 9", "W"], ["AV", 2910, "user_analog_10_1", "User Defined Analog 10", "W"], ["AV", 2911, "user_analog_11_1", "User Defined Analog 11", "W"], ["AV", 2912, "user_analog_12_1", "User Defined Analog 12", "W"], ["AV", 2913, "user_analog_13_1", "User Defined Analog 13", "W"], ["AV", 2914, "user_analog_14_1", "User Defined Analog 14", "W"], ["AV", 2915, "user_analog_15_1", "User Defined Analog 15", "W"], ["AV", 2916, "user_analog_16_1", "User Defined Analog 16", "W"], ["AV", 2917, "user_analog_17_1", "User Defined Analog 17", "W"], ["AV", 2918, "user_analog_18_1", "User Defined Analog 18", "W"], ["AV", 2919, "user_analog_19_1", "User Defined Analog 19", "W"], ["AV", 2920, "user_analog_20_1", "User Defined Analog 20", "W"], ["BV", 6, "stpt_adj_enable_1", "Setpoint Adjustment Enable", "W"], ["BV", 203, "zs_co2_valid_1", "ZS CO2 Sensor Valid Status", "R"], ["BV", 201, "zs_sen_valid_1", "ZS Temp Sensor Valid Status", "R"], ["BV", 200, "zs_sen_alm_1", "ZS Thermostat Config Alarm", "R"], ["BV", 2911, "user_binary_1_1", "User Defined Binary 1", "W"], ["BV", 2912, "user_binary_2_1", "User Defined Binary 2", "W"], ["BV", 2913, "user_binary_3_1", "User Defined Binary 3", "W"], ["BV", 2914, "user_binary_4_1", "User Defined Binary 4", "W"], ["BV", 2915, "user_binary_5_1", "User Defined Binary 5", "W"], ["BV", 2916, "user_binary_6_1", "User Defined Binary 6", "W"], ["BV", 2917, "user_binary_7_1", "User Defined Binary 7", "W"], ["BV", 2918, "user_binary_8_1", "User Defined Binary 8", "W"], ["BV", 2919, "user_binary_9_1", "User Defined Binary 9", "W"], ["BV", 2920, "user_binary_10_1", "User Defined Binary 10", "W"], ["BV", 2921, "user_binary_11_1", "User Defined Binary 11", "W"], ["BV", 2922, "user_binary_12_1", "User Defined Binary 12", "W"], ["BV", 2923, "user_binary_13_1", "User Defined Binary 13", "W"], ["BV", 2924, "user_binary_14_1", "User Defined Binary 14", "W"], ["BV", 2925, "user_binary_15_1", "User Defined Binary 15", "W"], ["BV", 2926, "user_binary_16_1", "User Defined Binary 16", "W"], ["BV", 2927, "user_binary_17_1", "User Defined Binary 17", "W"], ["BV", 2928, "user_binary_18_1", "User Defined Binary 18", "W"], ["BV", 2929, "user_binary_19_1", "User Defined Binary 19", "W"], ["BV", 2930, "user_binary_20_1", "User Defined Binary 20", "W"], ["BV", 15, "comm_lost_alm_1", "Element Communications Alarm", "R"], ["AV", 1604, "suction_press_b_1", "Cir B Suction Pressure", "R"], ["BV", 2605, "use_linkage_1", "Use Linkage", "W"], ["BV", 5123, "et_reset_as_link_1", "Equipment Touch reset linkage Alarm", "W"], ["AV", 1902, "system_spt_1", "System Space Temperature", "R"], ["AV", 1904, "system_rh_1", "System Space RH", "R"], ["AV", 1903, "system_aq_1", "System Space AQ", "R"], ["AV", 3052, "max_dmpr_pos_1", "Maximum Damper Position (range 0 to 100)", "W"], ["AV", 3053, "min_dmpr_pos_1", "Minimum Damper Position (range 0 to 100)", "W"], ["AV", 3054, "max_reset_1", "Maximum Reset", "W"], ["AV", 3055, "ct_sa_static_stpt_1", "Controlling Static Pressure Setpoint", "R"], ["BV", 3051, "st_pr_rst_en_1", "Static Pressure Reset Enable", "W"]]}]}, {"id": "48-50p-rooftop-upc-open", "label": "48/50P rooftop UPC Open", "href": "/bacnet-points-lists/carrier/48-50p-rooftop-upc-open.html", "fixed": [], "groups": [{"id": "dev", "label": "Controller device", "uses": ["mac"], "note": "", "pts": [["AV", 10, "sat_1", "Air Temp Lvg Supply Fan", "R"], ["BV", 7030, "air_linkage_fail_1", "Airside Linkage Alarm", "R"], ["BV", 2601, "a_link_status_1", "Airside Linkage Status", "R"], ["BV", 9, "alm_1", "Alarm State", "R"], ["AV", 1070, "bldg_static_press_1", "Building Pressure", "R"], ["AV", 3070, "bldg_press_stpt_1", "Building Pressure Setp. (range –0.25 to 0.25)", "W"], ["AV", 1601, "discharge_press_a_1", "Cir A Discharge Pressure", "R"], ["AV", 1602, "sat_cond_temp_a_1", "Cir A Sat. Condensing Temperature", "R"], ["AV", 1603, "sat_suction_temp_a_1", "Cir A Sat. Suction Temperature", "R"], ["AV", 1600, "suction_press_a_1", "Cir A Suction Pressure", "R"], ["AV", 1605, "discharge_press_b_1", "Cir B Discharge Pressure", "R"], ["AV", 1606, "sat_cond_temp_b_1", "Cir B Sat. Condensing Temperature", "R"], ["AV", 1607, "sat_suction_temp_b_1", "Cir B Sat. Suction Temperature", "R"], ["AV", 1604, "suction_press_b_1", "Cir B Suction Pressure", "R"], ["BV", 16, "cmpa1_1", "Compressor A1 Relay", "R"], ["BV", 17, "cmpa2_1", "Compressor A2 Relay", "R"], ["BV", 13, "cmpa3_1", "Compressor A3 Relay", "R"], ["BV", 18, "cmpb1_1", "Compressor B1 Relay", "R"], ["BV", 19, "cmpb2_1", "Compressor B2 Relay", "R"], ["BV", 14, "cmpb3_1", "Compressor B3 Relay", "R"], ["AV", 1030, "ra_temp_1", "Controlling Return Air Temp (range –40 to 240)", "W"], ["AV", 2007, "space_temp_1", "Controlling Space Temp (range –40 to 240)", "W"], ["AV", 3055, "ct_sa_static_stpt_1", "Controlling Static Pressure Setpoint", "R"], ["AV", 1024, "cool_ctrl_point_1", "Cooling Control Point", "R"], ["AV", 3001, "occ_cl_stpt_1", "Cooling Occupied Setpoint (range 40 to 99)", "W"], ["AV", 3003, "unocc_cl_stpt_1", "Cooling Unoccupied Setpoint (range 40 to 110)", "W"], ["AV", 43, "ctrltemp_1", "Ctl.Temp RAT,SPT or ZONE - Prime Variable", "R"], ["AV", 1023, "cool_capacity_1", "Current Running Capacity", "R"], ["AV", 44, "htsg_cap_1", "Current Running Capacity (Heat)", "R"], ["AV", 49, "dhcoolsp_1", "Dehumidify Cool Setpoint (range 40 to 55)", "W"], ["BV", 30, "dhdiscin_1", "Dehumidify Input", "W"], ["AV", 50, "dhrelhsp_1", "Dehumidify RH Setpoint (range 10 to 90)", "W"], ["AV", 53, "dlswsp1_1", "Demand Limit Sw.1 Setpt. (range 0 to 100)", "W"], ["AV", 54, "dlswsp2_1", "Demand Limit Sw.2 Setpt. (range 0 to 100)", "W"], ["BV", 1006, "dmd_sw1_1", "Demand Limit Switch 1", "W"], ["BV", 1007, "dmd_sw2_1", "Demand Limit Switch 2", "W"], ["AV", 1028, "econ_pos_1", "Economizer Act. Curr. Pos", "R"], ["BV", 36, "ecactive_1", "Economizer Active?", "R"], ["BV", 44, "edt_stat_1", "EDT Sensor Bad?", "R"], ["BV", 2999, "element_stat_1", "Element Comm Status", "R"], ["BV", 105, "comm_lost_alm_1", "Element Communications Alarm", "R"], ["BV", 5123, "et_reset_as_link_1", "Equipment Touch reset linkage Alarm", "W"], ["AV", 76, "edt_1", "Evaporator Discharge Tmp", "R"], ["AV", 2075, "ef_vfd_output_1", "Exhaust Fan VFD Speed", "R"], ["BV", 1052, "filter_status_1", "Filter Status Input", "W"], ["BV", 52, "hs1_1", "Heat Relay 1", "R"], ["BV", 53, "hs2_1", "Heat Relay 2", "R"], ["AV", 83, "hcsp_gap_1", "Heat-Cool Setpoint Gap (range 2-10)", "W"], ["AV", 1025, "heat_ctrl_point_1", "Heating Control Point", "R"], ["AV", 3002, "occ_ht_stpt_1", "Heating Occupied Setpoint (range 40 to 99)", "W"], ["AV", 3008, "saspheat_1", "Heating Supply Air Setpt (range 80 to 120)", "W"], ["AV", 3004, "unocc_ht_stpt_1", "Heating Unoccupied Setpoint (range 40 to 99)", "W"], ["AV", 55, "htclcpos_1", "Ht.Coil Command Position", "R"], ["BV", 47, "hum3wval_1", "HumidiMizer 3-way Valve", "R"], ["AV", 57, "hmzrcapc_1", "HumidiMizer Capacity", "R"], ["AV", 1022, "hvac_mode_1", "HVAC Mode Numerical Form", "R"], ["BV", 1050, "iaq_status_1", "IAQ - Discrete Input", "W"], ["AV", 1009, "iaq_1", "IAQ - PPM Return CO2 (range 0 to 5000)", "W"], ["AV", 2607, "link_iaq_1", "Indoor Air Quality", "R"], ["AV", 1027, "lvg_air_temperature_1", "Leaving Air Temperature", "R"], ["AV", 2611, "link_max_dmpr_1", "Linkage Max Damper Position", "R"], ["BV", 5, "schedule_1", "Local Schedule", "R"], ["AV", 3052, "max_dmpr_pos_1", "Maximum Damper Position (range 0 to 100)", "W"], ["AV", 3054, "max_reset_1", "Maximum Reset", "W"], ["AV", 3053, "min_dmpr_pos_1", "Minimum Damper Position (range 0 to 100)", "W"], ["AV", 1500, "ma_temp_1", "Mixed Air Temperature", "R"], ["AV", 113, "oaq_1", "OAQ - PPM Outdoor CO2 (range 0 to 5000)", "W"], ["AV", 114, "occl_end_1", "Occupied Cool Mode End", "R"], ["AV", 115, "occlstrt_1", "Occupied Cool Mode Start", "R"], ["AV", 116, "ocht_end_1", "Occupied Heat Mode End", "R"], ["AV", 117, "ochtstrt_1", "Occupied Heat Mode Start", "R"], ["BV", 2008, "occ_status_1", "Occupied?", "W"], ["AV", 66, "oacfm_1", "Outside Air CFM", "R"], ["AV", 119, "oarh_1", "Outside Air Relative Humidity (range 0 to 100)", "W"], ["AV", 1003, "oat_1", "Outside Air Temperature (range –40 to 240)", "W"], ["BV", 49, "pe1_1", "Power Exhaust Relay 1", "R"], ["BV", 51, "pe2_1", "Power Exhaust Relay 2", "R"], ["BV", 76, "hs3_1", "Relay 3 W1 Gas Valve 2", "R"], ["BV", 77, "hs4_1", "Relay 4 W2 Gas Valve 2", "R"], ["BV", 78, "hs5_1", "Relay 5 W1 Gas Valve 3", "R"], ["BV", 79, "hs6_1", "Relay 6 W2 Gas Valve 3", "R"], ["AV", 2003, "heat_run_1", "Requested Heat Stage", "R"], ["AV", 69, "racfm_1", "Return Air CFM", "R"], ["AV", 134, "rarh_1", "Return Air Relative Humidity (range 0 to 100)", "W"], ["AV", 135, "rat_1", "Return Air Temperature (range –40 to 240)", "W"], ["BV", 6, "stpt_adj_enable_1", "Setpoint Adjustment Enable", "W"], ["AV", 73, "sph_1", "SP High Alert Limit (range 0 to 5)", "W"], ["AV", 74, "spl_1", "SP Low Alert Limit (range 0 to 5)", "W"], ["AV", 2606, "link_rh_1", "Space Relative Humidity", "R"], ["AV", 72, "sprh_1", "Space Relative Humidity (range 0 to 100)", "W"], ["AV", 139, "spto_rng_1", "Space Temp Offset Range (range 1 to 10)", "W"], ["AV", 137, "spt_1", "Space Temperature (range –40 to 240)", "W"], ["AV", 150, "lat1sgas_1", "Staged Gas LAT 1", "R"], ["AV", 151, "lat2sgas_1", "Staged Gas LAT 2", "R"], ["AV", 152, "lat3sgas_1", "Staged Gas LAT 3", "R"], ["AV", 1016, "static_press_1", "Static Pressure", "R"], ["AV", 157, "spreset_1", "Static Pressure Reset (range 0 to 15)", "W"], ["BV", 3051, "st_pr_rst_en_1", "Static Pressure Reset Enable", "W"], ["AV", 3050, "sa_static_stpt_1", "Static Pressure Setpoint (range 0 to 5)", "W"], ["AV", 78, "sacfm_1", "Supply Air CFM", "R"], ["BV", 93, "modesars_1", "Supply Air Reset", "R"], ["AV", 158, "sasprset_1", "Supply Air Setpnt. Reset (range 0 to 20)", "W"], ["AV", 3007, "sa_temp_stpt_1", "Supply Air Setpoint (range 45 to 75)", "W"], ["BV", 2001, "sfan_1", "Supply Fan Relay", "R"], ["BV", 95, "sfs_1", "Supply Fan Status Switch", "W"], ["AV", 2050, "sf_vfd_output_1", "Supply Fan VFD Speed", "R"], ["AV", 9006, "cool_demand_level_1", "System Cooling Demand Level", "R"], ["BV", 7, "dem_lmt_act_1", "System Demand Limiting", "R"], ["AV", 9036, "heat_demand_level_1", "System Heating Demand Level", "R"], ["AV", 80001, "mstr_oa_temp_1", "System OAT Master", "R"], ["AV", 1903, "system_aq_1", "System Space AQ", "R"], ["AV", 1904, "system_rh_1", "System Space RH", "R"], ["AV", 1902, "system_spt_1", "System Space Temperature", "R"], ["BV", 1021, "g_input_1", "Thermostat G Input", "W"], ["BV", 1019, "w1_input_1", "Thermostat W1 Input", "W"], ["BV", 1020, "w2_input_1", "Thermostat W2 Input", "W"], ["BV", 1017, "y1_input_1", "Thermostat Y1 Input", "W"], ["BV", 1018, "y2_input_1", "Thermostat Y2 Input", "W"], ["AV", 168, "uccl_end_1", "Unoccupied Cool Mode End", "R"], ["AV", 169, "ucclstrt_1", "Unoccupied Cool Mode Start", "R"], ["AV", 170, "ucht_end_1", "Unoccupied Heat Mode End", "R"], ["AV", 171, "uchtstrt_1", "Unoccupied Heat Mode Start", "R"], ["BV", 2605, "use_linkage_1", "Use Linkage", "W"], ["AV", 2901, "user_analog_1_1", "User Defined Analog 1", "W"], ["AV", 2909, "user_analog_10_1", "User Defined Analog 10", "W"], ["AV", 2910, "user_analog_11_1", "User Defined Analog 11", "W"], ["AV", 2912, "user_analog_12_1", "User Defined Analog 12", "W"], ["AV", 2913, "user_analog_13_1", "User Defined Analog 13", "W"], ["AV", 2914, "user_analog_14_1", "User Defined Analog 14", "W"], ["AV", 2915, "user_analog_15_1", "User Defined Analog 15", "W"], ["AV", 2916, "user_analog_16_1", "User Defined Analog 16", "W"], ["AV", 2917, "user_analog_17_1", "User Defined Analog 17", "W"], ["AV", 2918, "user_analog_18_1", "User Defined Analog 18", "W"], ["AV", 2919, "user_analog_19_1", "User Defined Analog 19", "W"], ["AV", 2902, "user_analog_2_1", "User Defined Analog 2", "W"], ["AV", 2920, "user_analog_20_1", "User Defined Analog 20", "W"], ["AV", 2903, "user_analog_3_1", "User Defined Analog 3", "W"], ["AV", 2904, "user_analog_4_1", "User Defined Analog 4", "W"], ["AV", 2905, "user_analog_5_1", "User Defined Analog 5", "W"], ["AV", 2906, "user_analog_6_1", "User Defined Analog 6", "W"], ["AV", 2907, "user_analog_8_1", "User Defined Analog 8", "W"], ["AV", 2908, "user_analog_9_1", "User Defined Analog 9", "W"], ["BV", 2951, "user_binary_1_1", "User Defined Binary 1", "W"], ["BV", 2960, "user_binary_10_1", "User Defined Binary 10", "W"], ["BV", 2961, "user_binary_11_1", "User Defined Binary 11", "W"], ["BV", 2962, "user_binary_12_1", "User Defined Binary 12", "W"], ["BV", 2963, "user_binary_13_1", "User Defined Binary 13", "W"], ["BV", 2964, "user_binary_14_1", "User Defined Binary 14", "W"], ["BV", 2965, "user_binary_15_1", "User Defined Binary 15", "W"], ["BV", 2966, "user_binary_16_1", "User Defined Binary 16", "W"], ["BV", 2967, "user_binary_17_1", "User Defined Binary 17", "W"], ["BV", 2968, "user_binary_18_1", "User Defined Binary 18", "W"], ["BV", 2969, "user_binary_19_1", "User Defined Binary 19", "W"], ["BV", 2952, "user_binary_2_1", "User Defined Binary 2", "W"], ["BV", 2970, "user_binary_20_1", "User Defined Binary 20", "W"], ["BV", 2953, "user_binary_3_1", "User Defined Binary 3", "W"], ["BV", 2954, "user_binary_4_1", "User Defined Binary 4", "W"], ["BV", 2955, "user_binary_5_1", "User Defined Binary 5", "W"], ["BV", 2956, "user_binary_6_1", "User Defined Binary 6", "W"], ["BV", 2957, "user_binary_7_1", "User Defined Binary 7", "W"], ["BV", 2958, "user_binary_8_1", "User Defined Binary 8", "W"], ["BV", 2959, "user_binary_9_1", "User Defined Binary 9", "W"], ["AV", 183, "dhvraoff_1", "Vent Reheat RAT Offset (range 0 to 8)", "W"], ["AV", 184, "dhvht_sp_1", "Vent Reheat Setpoint (range 55 to 95)", "W"], ["BV", 203, "zs_co2_valid_1", "ZS CO2 Sensor Valid Status", "R"], ["BV", 202, "zs_hum_valid_1", "ZS Humidity Sensor Valid Status", "R"], ["BV", 201, "zs_sen_valid_1", "ZS Temp Sensor Valid Status", "R"], ["BV", 200, "zs_sen_alm_1", "ZS Thermostat Config Alarm", "R"]]}]}, {"id": "30hx-upc-open", "label": "30HX chiller UPC Open", "href": "/bacnet-points-lists/carrier/30hx-upc-open.html", "fixed": [], "groups": [{"id": "dev", "label": "Controller device", "uses": ["mac"], "note": "", "pts": [["AV", 1, "dmv_lvl_1_perct_1", "Demand Level 1", "R"], ["AV", 2, "dmv_lvl_2_perct_1", "Demand Level 2", "R"], ["AV", 3, "dmv_lvl_3_perct_1", "Demand Level 3", "R"], ["AV", 4, "csp_in_1", "4-20 ma Cooling Setpoint", "R"], ["AV", 5, "lmt_ma_1", "4-20 ma Demand Signal", "R"], ["AV", 6, "hsp_in_1", "4-20 ma Heating Setpoint", "R"], ["AV", 7, "rst_ma_1", "4-20 ma Reset Signal", "R"], ["AV", 8, "tmtr_a1_1", "A1 Motor Temperature", "R"], ["AV", 9, "fltp_a1_1", "A1 Oil Filter Diff.Press", "R"], ["AV", 10, "op_a1_1", "A1 Oil Pressure", "R"], ["AV", 11, "dop_a1_1", "A1 Oil Pressure Diff.", "R"], ["AV", 12, "tmtr_a2_1", "A2 Motor Temperature", "R"], ["AV", 13, "fltp_a2_1", "A2 Oil Filter Diff.Press", "R"], ["AV", 14, "op_a2_1", "A2 Oil Pressure", "R"], ["AV", 15, "dop_a2_1", "A2 Oil Pressure Diff.", "R"], ["AV", 16, "dem_lim_1", "Active Demand Limit", "W"], ["AV", 17, "sp_1", "Active Setpoint", "R"], ["AV", 18, "alrmcnfg_1", "Alarm Relay Usage", "R"], ["AV", 19, "alm_1", "Alarm State", "R"], ["AV", 20, "aprch_sp_1", "Approach Setpoint", "R"], ["AV", 21, "tmtr_b1_1", "B1 Motor Temperature", "R"], ["AV", 22, "fltp_b1_1", "B1 Oil Filter Diff.Press", "R"], ["AV", 23, "op_b1_1", "B1 Oil Pressure", "R"], ["AV", 24, "dop_b1_1", "B1 Oil Pressure Diff.", "R"], ["AV", 25, "tmtr_b2_1", "B2 Motor Temperature", "R"], ["AV", 26, "fltp_b2_1", "B2 Oil Filter Diff.Press", "R"], ["AV", 27, "op_b2_1", "B2 Oil Pressure", "R"], ["AV", 28, "dop_b2_1", "B2 Oil Pressure Diff.", "R"], ["AV", 29, "mop_spa_1", "Calculated MOP Circuit A", "R"], ["AV", 30, "mop_spb_1", "Calculated MOP Circuit B", "R"], ["AV", 31, "dl_stat_1", "CCN Loadshed Signal", "R"], ["AV", 32, "hr_cira_1", "Circuit A Run Hours", "R"], ["AV", 33, "cy_cira_1", "Circuit A Starts", "R"], ["AV", 34, "hr_cirb_1", "Circuit B Run Hours", "R"], ["AV", 35, "cy_cirb_1", "Circuit B Starts", "R"], ["AV", 36, "a_curr_1", "Circuit Running Current", "R"], ["AV", 37, "b_curr_1", "Circuit Running Current", "R"], ["AV", 38, "a1_mta_1", "Comp A1 % Must Trip Amps", "R"], ["AV", 39, "a1_curr_1", "Comp A1 Running Current", "R"], ["AV", 40, "a2_mta_1", "Comp A2 % Must Trip Amps", "R"], ["AV", 41, "a2_curr_1", "Comp A2 Running Current", "R"], ["AV", 42, "b1_mta_1", "Comp B1 % Must Trip Amps", "R"], ["AV", 43, "b1_curr_1", "Comp B1 Running Current", "R"], ["AV", 44, "b2_mta_1", "Comp B2 % Must Trip Amps", "R"], ["AV", 45, "b2_curr_1", "Comp B2 Running Current", "R"], ["AV", 46, "hr_a1_1", "Compressor A1 Run Hours", "R"], ["AV", 47, "cy_a1_1", "Compressor A1 Starts", "R"], ["AV", 48, "hr_a2_1", "Compressor A2 Run Hours", "R"], ["AV", 49, "cy_a2_1", "Compressor A2 Starts", "R"], ["AV", 50, "hr_b1_1", "Compressor B1 Run Hours", "R"], ["AV", 51, "cy_b1_1", "Compressor B1 Starts", "R"], ["AV", 52, "hr_b2_1", "Compressor B2 Run Hours", "R"], ["AV", 53, "cy_b2_1", "Compressor B2 Starts", "R"], ["AV", 54, "comp_seq_1", "Compressor Sequence", "W"], ["AV", 55, "cond_ewt_1", "Condenser Entering Fluid", "R"], ["AV", 56, "cond_lwt_1", "Condenser Leaving Fluid", "R"], ["AV", 57, "cnpc_1", "Condenser Pump Control", "R"], ["AV", 58, "stat_1", "Control Mode", "R"], ["AV", 59, "ctrl_pnt_1", "Control Point", "W"], ["AV", 60, "coolewts_1", "Cool Entering Fluid-Slave", "R"], ["AV", 61, "cool_ewt_1", "Cooler Entering Fluid", "R"], ["AV", 62, "cool_lwt_1", "Cooler Leaving Fluid", "R"], ["AV", 63, "cramp_1", "Cooling Ramp Loading", "W"], ["AV", 64, "csp1_1", "Cooling Setpoint 1", "W"], ["AV", 65, "csp2_1", "Cooling Setpoint 2", "W"], ["AV", 66, "coollwts_1", "Cool Leaving Fluid-Slave", "R"], ["AV", 67, "cur_trip_1", "Current Unbalance SetPnt", "R"], ["AV", 68, "z_gain_1", "Deadband Multiplier", "R"], ["AV", 69, "dmt20ma_1", "Demand Limit at 20 mA", "R"], ["AV", 70, "distmp_a_1", "Discharge Gas Temp (circuit A)", "R"], ["AV", 71, "distmp_b_1", "Discharge Gas Temp (circuit B)", "R"], ["AV", 72, "distmpa1_1", "Discharge Gas Temp - A1", "R"], ["AV", 73, "distmpa2_1", "Discharge Gas Temp - A2", "R"], ["AV", 74, "distmpb1_1", "Discharge Gas Temp - B1", "R"], ["AV", 75, "distmpb2_1", "Discharge Gas Temp - B2", "R"], ["AV", 76, "dp_a_1", "Discharge Pressure (circuit A)", "R"], ["AV", 77, "dp_b_1", "Discharge Pressure (circuit B)", "R"], ["AV", 78, "sh_a_1", "Discharge Superheat Temp (circuit A)", "R"], ["AV", 79, "sh_b_1", "Discharge Superheat Temp (circuit B)", "R"], ["AV", 80, "size_dpx_1", "Dual Chiller Size", "R"], ["AV", 81, "sizeadpx_1", "Dual Chiller Tons Avail", "R"], ["AV", 82, "dclgcapl_1", "Dual Chill Lag CapLimit", "R"], ["AV", 83, "dcldcapl_1", "Dual Chill Lead Cap Limit", "R"], ["AV", 84, "capa_dpx_1", "Dual Chill Pct Avail Cap", "R"], ["AV", 85, "capt_dpx_1", "Dual Chill Pct Total Cap", "R"], ["AV", 86, "ecnp_a_1", "Economizer Pressure (circuit A)", "R"], ["AV", 87, "ecnp_b_1", "Economizer Pressure (circuit B)", "R"], ["AV", 88, "ewt_1", "Entering Fluid Temp", "R"], ["AV", 89, "exv_a_1", "EXV % Open (circuit A)", "R"], ["AV", 90, "exv_b_1", "EXV % Open (circuit B)", "R"], ["AV", 91, "head_typ_1", "Head Press. Control Type", "R"], ["AV", 92, "hsp_a_1", "Head Pressure Setpoint A", "W"], ["AV", 93, "hsp_b_1", "Head Pressure Setpoint B", "W"], ["AV", 94, "hramp_1", "Heating Ramp Loading", "R"], ["AV", 95, "hsp1_1", "Heating Setpoint 1", "R"], ["AV", 96, "hsp2_1", "Heating Setpoint 2", "R"], ["AV", 97, "csp3_1", "Ice Setpoint", "W"], ["AV", 98, "lag_cp_1", "Lag Chiller Ctrl Point", "R"], ["AV", 99, "ll_delay_1", "Lag Start Delay", "R"], ["AV", 100, "ll_bal_d_1", "Lead/Lag Balance Delta", "R"], ["AV", 101, "ll_bal_1", "Lead/Lag Balance Select", "R"], ["AV", 102, "dual_lwt_1", "Lead/Lag Leaving Fluid", "R"], ["AV", 103, "lead_type_1", "Lead/Lag Sequence Select", "W"], ["AV", 104, "lead_cp_1", "Lead Chiller Ctrl Point", "R"], ["AV", 105, "lwt_1", "Leaving Fluid Temp - Prime Variable", "R"], ["AV", 106, "smz_1", "Load/Unload Factor", "R"], ["AV", 107, "smzslave_1", "Load/Unload Factor-Slave", "R"], ["AV", 108, "seq_type_1", "Loading Sequence Select", "W"], ["AV", 109, "shed_del_1", "Loadshed Demand Delta", "R"], ["AV", 110, "shed_num_1", "Loadshed Group Number", "R"], ["AV", 111, "hr_mach_1", "Machine Operating Hours", "R"], ["AV", 112, "cy_mach_1", "Machine Starts", "R"], ["AV", 113, "shed_tim_1", "Maximum Loadshed Time", "R"], ["AV", 114, "delay_1", "Minutes Off Time", "W"], ["AV", 115, "fp_sp_1", "Oil Filter Delta P Setpt", "R"], ["AV", 116, "oat_1", "Outside Air Temperature", "W"], ["AV", 117, "cap_a_1", "Percent Avail.Capacity", "R"], ["AV", 118, "capa_a_1", "Percent Available Cap. (circuit A)", "R"], ["AV", 119, "capb_a_1", "Percent Available Cap. (circuit A)", "R"], ["AV", 120, "cap_t_1", "Percent Total Capacity", "R"], ["AV", 121, "capa_t_1", "Percent Total Capacity (circuit A)", "R"], ["AV", 122, "capb_t_1", "Percent Total Capacity (circuit B)", "R"], ["AV", 123, "hrem_deg_1", "Remote - Degrees Reset", "R"], ["AV", 124, "hrem_ful_1", "Remote - Full Reset Temp", "R"], ["AV", 125, "hrem_no_1", "Remote - No Reset Temp", "R"], ["AV", 126, "hrtn_deg_1", "Return - Degrees Reset", "R"], ["AV", 127, "hrtn_ful_1", "Return - Full Reset Temp", "R"], ["AV", 128, "hrtn_no_1", "Return - No Reset Temp", "R"], ["AV", 129, "tmp_scta_1", "Saturated Condensing Tmp (circuit A)", "R"], ["AV", 130, "tmp_sctb_1", "Saturated Condensing Tmp (circuit B)", "R"], ["AV", 131, "tmp_ssta_1", "Saturated Suction Temp (circuit A)", "R"], ["AV", 132, "tmp_sstb_1", "Saturated Suction Temp (circuit B)", "R"], ["AV", 133, "slv_addr_1", "Slave Address", "R"], ["AV", 134, "spt_1", "Space Temperature", "W"], ["AV", 135, "sp_a_1", "Suction Pressure (circuit A)", "R"], ["AV", 136, "sp_b_1", "Suction Pressure (circuit B)", "R"], ["AV", 137, "vhptype_1", "Var Head Pressure Select", "R"], ["AV", 138, "vhpa_1", "Variable Head Press Pct. (circuit A)", "R"], ["AV", 139, "vhpb_1", "Variable Head Press Pct. (circuit B)", "R"], ["AV", 2901, "user_analog_1_1", "User Defined Analog 1", "R"], ["AV", 2902, "user_analog_2_1", "User Defined Analog 2", "R"], ["AV", 2903, "user_analog_3_1", "User Defined Analog 3", "R"], ["AV", 2904, "user_analog_4_1", "User Defined Analog 4", "R"], ["AV", 2905, "user_analog_5_1", "User Defined Analog 5", "R"], ["AV", 9006, "cool_demand_level_1", "System Cooling Demand Level", "R"], ["BV", 1, "schedule_1", "Local Schedule", "R"], ["BV", 2, "dem_lmt_act_1", "System Demand Limiting", "R"], ["BV", 3, "chil_s_s_1", "CCN Chiller", "W"], ["BV", 4, "mode_27_1", "Circuit A - Pumping out", "R"], ["BV", 5, "mode_28_1", "Circuit B - Pumping out", "R"], ["BV", 6, "mode_25_1", "Ckt A Off Ref Flow Delay", "R"], ["BV", 7, "mode_26_1", "Ckt B Off Ref Flow Delay", "R"], ["BV", 8, "cls_ctrl_1", "Close Control Select", "R"], ["BV", 9, "k_a1_fbk_1", "Compressor A1 Feedback", "R"], ["BV", 10, "k_a1_rly_1", "Compressor A1 Relay", "R"], ["BV", 11, "k_a2_fbk_1", "Compressor A2 Feedback", "R"], ["BV", 12, "k_a2_rly_1", "Compressor A2 Relay", "R"], ["BV", 13, "k_b1_fbk_1", "Compressor B1 Feedback", "R"], ["BV", 14, "k_b1_rly_1", "Compressor B1 Relay", "R"], ["BV", 15, "k_b2_fbk_1", "Compressor B2 Feedback", "R"], ["BV", 16, "k_b2_rly_1", "Compressor B2 Relay", "R"], ["BV", 17, "condflow_1", "Condenser Flow Switch", "R"], ["BV", 18, "cd_temp_1", "Condenser Fluid Sensors", "R"], ["BV", 19, "cnd_lock_1", "Condenser Pump Interlock", "R"], ["BV", 20, "cond_pmp_1", "Condenser Pump Relay", "R"], ["BV", 21, "coolflow_1", "Cooler Flow Switch", "R"], ["BV", 22, "mode_16_1", "Cooler Freeze Protection", "R"], ["BV", 23, "cool_htr_1", "Cooler Heater", "R"], ["BV", 24, "cpc_1", "Cooler Pump Control", "R"], ["BV", 25, "cool_pmp_1", "Cooler Pump Relay", "R"], ["BV", 26, "mode_1_1", "CSM Controlling Chiller", "R"], ["BV", 27, "mode_15_1", "Demand Limit In Effect", "R"], ["BV", 28, "dmd_sw1_1", "Demand Limit Switch 1", "R"], ["BV", 29, "dmd_sw2_1", "Demand Limit Switch 2", "R"], ["BV", 30, "dc_link_1", "Dual Chiller Link Good ?", "R"], ["BV", 31, "mode_13_1", "Dual Setpoint", "R"], ["BV", 32, "dual_in_1", "Dual Setpoint Switch", "R"], ["BV", 33, "emstop_1", "Emergency Stop", "R"], ["BV", 34, "emm_brd_1", "EMM Module installed", "R"], ["BV", 35, "noflowen_1", "Enable No Flow Detection", "R"], ["BV", 36, "fan_1_1", "Fan 1 Relay", "R"], ["BV", 37, "fan_2_1", "Fan 2 Relay", "R"], ["BV", 38, "fan_3_1", "Fan 3 Relay", "R"], ["BV", 39, "fan_4_1", "Fan 4 Relay", "R"], ["BV", 40, "heatcool_1", "Heat Cool Select", "R"], ["BV", 41, "mode_23_1", "High Motor Current Cir.A", "R"], ["BV", 42, "mode_24_1", "High Motor Current Cir.B", "R"], ["BV", 43, "mode_21_1", "High SCT Circuit A", "R"], ["BV", 44, "mode_22_1", "High SCT Circuit B", "R"], ["BV", 45, "mode_18_1", "Hi Tmp Cool/Lo Tmp Heat", "R"], ["BV", 46, "ice_1", "Ice Done", "R"], ["BV", 47, "ice_cnfg_1", "Ice Mode Enable", "R"], ["BV", 48, "lag_off_1", "Lag Commanded Off?", "R"], ["BV", 49, "lag_smzc_1", "Lag- SMZ Clear Commanded", "R"], ["BV", 50, "ll_ena_1", "Lead/Lag Chiller Enable", "R"], ["BV", 51, "leadsmzc_1", "Lead SMZ Clear Commanded", "R"], ["BV", 52, "llsv_1", "Liq. Line Solenoid Valve", "R"], ["BV", 53, "loadr_a1_1", "Loader A1 Relay", "R"], ["BV", 54, "loadr_a2_1", "Loader A2 Relay", "R"], ["BV", 55, "loadr_b1_1", "Loader B1 Relay", "R"], ["BV", 56, "loadr_b2_1", "Loader B2 Relay", "R"], ["BV", 57, "mode_17_1", "Lo Tmp Cool/Hi Tmp Heat", "R"], ["BV", 58, "mode_7_1", "Low Cooler Suction Temp A", "R"], ["BV", 59, "mode_8_1", "Low Cooler Suction Temp B", "R"], ["BV", 60, "mode_11_1", "Low Dischrge Superheat A", "R"], ["BV", 61, "mode_12_1", "Low Dischrge Superheat B", "R"], ["BV", 62, "mode_4_1", "Low Source Protection", "R"], ["BV", 63, "mode_19_1", "Making ICE", "R"], ["BV", 64, "mode_3_1", "Master/Slave Control", "R"], ["BV", 65, "ms_sel_1", "Master/Slave Select", "R"], ["BV", 66, "mlv_flg_1", "Minimum Load Valve Select", "R"], ["BV", 67, "mlva_1", "Minimum Load Valve (circuit A)", "R"], ["BV", 68, "mlvb_1", "Minimum Load Valve (circuit B)", "R"], ["BV", 69, "mode_10_1", "Minimum OFF Time Active", "R"], ["BV", 70, "mtrcl_a1_1", "Motor Coolng A1 Solenoid", "R"], ["BV", 71, "mtrcl_a2_1", "Motor Coolng A2 Solenoid", "R"], ["BV", 72, "mtrcl_b1_1", "Motor Coolng B1 Solenoid", "R"], ["BV", 73, "mtrcl_b2_1", "Motor Coolng B2 Solenoid", "R"], ["BV", 74, "occ_1", "Occupied", "R"], ["BV", 75, "oila_htr_1", "Oil Heater (circuit A)", "R"], ["BV", 76, "oilb_htr_1", "Oil Heater (circuit B)", "R"], ["BV", 77, "oila_sw_1", "Oil Level Switch (circuit A)", "R"], ["BV", 78, "oilb_sw_1", "Oil Level Switch (circuit B)", "R"], ["BV", 79, "oilpmp_a_1", "Oil Pump (circuit A)", "R"], ["BV", 80, "oilpmp_b_1", "Oil Pump (circuit B)", "R"], ["BV", 81, "oilsl_a1_1", "Oil Solenoid A1", "R"], ["BV", 82, "oilsl_a2_1", "Oil Solenoid A2", "R"], ["BV", 83, "oilsl_b1_1", "Oil Solenoid B1", "R"], ["BV", 84, "oilsl_b2_1", "Oil Solenoid B2", "R"], ["BV", 85, "mode_1", "Override Modes in Effect", "R"], ["BV", 86, "parallel_1", "Parallel Configuration", "R"], ["BV", 87, "press_ty_1", "Pressure Transducers", "R"], ["BV", 88, "mode_5_1", "Ramp Load Limited", "R"], ["BV", 89, "ramp_ebl_1", "Ramp Load Select", "W"], ["BV", 90, "mode_9_1", "Slow Change Override", "R"], ["BV", 91, "mode_20_1", "Storing ICE", "R"], ["BV", 92, "mode_14_1", "Temperature Reset", "R"], ["BV", 93, "mode_6_1", "Timed Override In Effect", "R"], ["BV", 94, "mode_29_1", "Unit Off: No Water Flow", "R"], ["BV", 95, "wintmsg_1", "Winterize Alert Config", "R"], ["BV", 96, "mode_2_1", "WSM Controlling Chiller", "R"], ["BV", 97, "comm_lost_alm_1", "Element Communications Alarm", "R"], ["BV", 118, "element_alarm_1", "Equipment Alarm", "R"], ["BV", 2911, "user_binary_1_1", "User Defined Binary 1", "R"], ["BV", 2912, "user_binary_2_1", "User Defined Binary 2", "R"], ["BV", 2913, "user_binary_3_1", "User Defined Binary 3", "R"], ["BV", 2914, "user_binary_4_1", "User Defined Binary 4", "R"], ["BV", 2915, "user_binary_5_1", "User Defined Binary 5", "R"], ["BV", 2999, "element_stat_1", "Element Comm Status", "R"], ["MV", 2, "alm_msv_1", "Alarm State", "R"], ["MV", 5, "stat_msv_1", "Control Mode", "R"], ["MV", 6, "fluidtyp_msv_1", "Cooler Fluid", "R"]]}]}, {"id": "aquaforce-30xa-upc-open", "label": "AquaForce 30XA UPC Open", "href": "/bacnet-points-lists/carrier/aquaforce-30xa-upc-open.html", "fixed": [], "groups": [{"id": "dev", "label": "Controller device", "uses": ["mac"], "note": "", "pts": [["AV", 1, "hr_fana1_1", "Circuit A Fan #1 Hours", "R"], ["AV", 2, "hr_fana2_1", "Circuit A Fan #2 Hours", "R"], ["AV", 3, "hr_fana3_1", "Circuit A Fan #3 Hours", "R"], ["AV", 4, "hr_fana4_1", "Circuit A Fan #4 Hours", "R"], ["AV", 5, "hr_fana5_1", "Circuit A Fan #5 Hours", "R"], ["AV", 6, "hr_fana6_1", "Circuit A Fan #6 Hours", "R"], ["AV", 7, "hr_fana7_1", "Circuit A Fan #7 Hours", "R"], ["AV", 8, "hr_fana8_1", "Circuit A Fan #8 Hours", "R"], ["AV", 9, "hr_fana9_1", "Circuit A Fan #9 Hours", "R"], ["AV", 10, "hrfana10_1", "Circuit A Fan #10 Hours", "R"], ["AV", 11, "hr_fanb1_1", "Circuit B Fan #1 Hours", "R"], ["AV", 12, "hr_fanb2_1", "Circuit B Fan #2 Hours", "R"], ["AV", 13, "hr_fanb3_1", "Circuit B Fan #3 Hours", "R"], ["AV", 14, "hr_fanb4_1", "Circuit B Fan #4 Hours", "R"], ["AV", 15, "hr_fanb5_1", "Circuit B Fan #5 Hours", "R"], ["AV", 16, "hr_fanb6_1", "Circuit B Fan #6 Hours", "R"], ["AV", 17, "hr_fanb7_1", "Circuit B Fan #7 Hours", "R"], ["AV", 18, "hr_fanb8_1", "Circuit B Fan #8 Hours", "R"], ["AV", 19, "hr_fanb9_1", "Circuit B Fan #9 Hours", "R"], ["AV", 20, "hrfanb10_1", "Circuit B Fan #10 Hours", "R"], ["AV", 21, "hr_fanc1_1", "Circuit C Fan #1 Hours", "R"], ["AV", 22, "hr_fanc2_1", "Circuit C Fan #2 Hours", "R"], ["AV", 23, "hr_fanc3_1", "Circuit C Fan #3 Hours", "R"], ["AV", 24, "hr_fanc4_1", "Circuit C Fan #4 Hours", "R"], ["AV", 25, "hr_fanc5_1", "Circuit C Fan #5 Hours", "R"], ["AV", 26, "hr_fanc6_1", "Circuit C Fan #6 Hours", "R"], ["AV", 27, "hr_fanc7_1", "Circuit C Fan #7 Hours", "R"], ["AV", 28, "hr_fanc8_1", "Circuit C Fan #8 Hours", "R"], ["AV", 29, "suct_t_a_1", "Compressor Suction Temp (circuit A)", "R"], ["AV", 30, "suct_t_b_1", "Compressor Suction Temp (circuit B)", "R"], ["AV", 31, "suct_t_c_1", "Compressor Suction Temp (circuit C)", "R"], ["AV", 32, "dgt_a_1", "Discharge Gas Temp (circuit A)", "R"], ["AV", 33, "dgt_b_1", "Discharge Gas Temp (circuit B)", "R"], ["AV", 34, "dgt_c_1", "Discharge Gas Temp (circuit C)", "R"], ["AV", 35, "dp_a_1", "Discharge Pressure (circuit A)", "R"], ["AV", 36, "dp_b_1", "Discharge Pressure (circuit B)", "R"], ["AV", 37, "dp_c_1", "Discharge Pressure (circuit C)", "R"], ["AV", 38, "eco_tp_a_1", "Economizer Gas Temp (circuit A)", "R"], ["AV", 39, "eco_tp_b_1", "Economizer Gas Temp (circuit B)", "R"], ["AV", 40, "eco_tp_c_1", "Economizer Gas Temp (circuit C)", "R"], ["AV", 41, "econ_p_a_1", "Economizer Pressure (circuit A)", "R"], ["AV", 42, "econ_p_b_1", "Economizer Pressure (circuit B)", "R"], ["AV", 43, "econ_p_c_1", "Economizer Pressure (circuit C)", "R"], ["AV", 44, "exv_a_1", "EXV Position (circuit A)", "R"], ["AV", 45, "exv_b_1", "EXV Position (circuit B)", "R"], ["AV", 46, "exv_c_1", "EXV Position (circuit C)", "R"], ["AV", 47, "fan_st_a_1", "Fan Staging Number (circuit A)", "R"], ["AV", 48, "fan_st_b_1", "Fan Staging Number (circuit B)", "R"], ["AV", 49, "fan_st_c_1", "Fan Staging Number (circuit C)", "R"], ["AV", 50, "hd_pos_a_1", "Head Pressure Actuator Position (circuit A)", "R"], ["AV", 51, "hd_pos_b_1", "Head Pressure Actuator Position (circuit B)", "R"], ["AV", 52, "hd_pos_c_1", "Head Pressure Actuator Position (circuit C)", "R"], ["AV", 53, "hc_sel_1", "Heat/Cool Select", "W"], ["AV", 54, "min_left_1", "Minutes Left for Start", "R"], ["AV", 55, "curren_a_1", "Motor Current (circuit A)", "R"], ["AV", 56, "curren_b_1", "Motor Current (circuit B)", "R"], ["AV", 57, "curren_c_1", "Motor Current (circuit C)", "R"], ["AV", 58, "cp_tmp_a_1", "Motor Temperature (circuit A)", "R"], ["AV", 59, "cp_tmp_b_1", "Motor Temperature (circuit B)", "R"], ["AV", 60, "cp_tmp_c_1", "Motor Temperature (circuit C)", "R"], ["AV", 61, "op_a_1", "Oil Pressure (circuit A)", "R"], ["AV", 62, "op_b_1", "Oil Pressure (circuit B)", "R"], ["AV", 63, "op_c_1", "Oil Pressure (circuit C)", "R"], ["AV", 64, "dop_a_1", "Oil Pressure Difference (circuit A)", "R"], ["AV", 65, "dop_b_1", "Oil Pressure Difference (circuit B)", "R"], ["AV", 67, "capa_t_1", "Percent Total Capacity (circuit A)", "R"], ["AV", 68, "capb_t_1", "Percent Total Capacity (circuit B)", "R"], ["AV", 69, "capc_t_1", "Percent Total Capacity (circuit C)", "R"], ["AV", 70, "sct_a_1", "Saturated Condensing Temp (circuit A)", "R"], ["AV", 71, "sct_b_1", "Saturated Condensing Temp (circuit B)", "R"], ["AV", 72, "sct_c_1", "Saturated Condensing Temp (circuit C)", "R"], ["AV", 73, "sst_a_1", "Saturated Suction Temp (circuit A)", "R"], ["AV", 74, "sst_b_1", "Saturated Suction Temp (circuit B)", "R"], ["AV", 75, "sst_c_1", "Saturated Suction Temp (circuit C)", "R"], ["AV", 76, "sp_a_1", "Suction Pressure (circuit A)", "R"], ["AV", 77, "sp_b_1", "Suction Pressure (circuit B)", "R"], ["AV", 78, "sp_c_1", "Suction Pressure (circuit C)", "R"], ["AV", 79, "dem_lim_1", "Active Demand Limit Value", "W"], ["AV", 80, "tot_curr_1", "Actual Chiller Current", "R"], ["AV", 81, "curr_lim_1", "Chiller Current Limit", "W"], ["AV", 82, "ctrl_wt_1", "Controlled Water temp", "R"], ["AV", 83, "ctrl_pnt_1", "Control point", "W"], ["AV", 84, "sp_1", "Current Setpoint", "R"], ["AV", 85, "oat_1", "External Temperature", "R"], ["AV", 86, "lag_lim_1", "Lag Capacity Limit Value", "R"], ["AV", 87, "cap_t_1", "Percent Total Capacity", "R"], ["AV", 88, "sp_sel_1", "Setpoint Select", "R"], ["AV", 89, "capt_010_1", "Chiller Capacity Signal", "R"], ["AV", 90, "chwstemp_1", "CHWS Temperature", "R"], ["AV", 91, "t_heat_c_1", "Circuit C Heater Temp", "R"], ["AV", 92, "heatcool_1", "Heat/Cool Status", "R"], ["AV", 93, "status_1", "Run Status", "R"], ["AV", 94, "cool_ewt_1", "Cooler Entering Fluid", "R"], ["AV", 95, "t_heater_1", "Cooler Heater Temp", "R"], ["AV", 96, "cool_lwt_1", "Cooler Leaving Fluid - Prime Variable", "R"], ["AV", 97, "cool_pwr_1", "Cooling power*", "R"], ["AV", 98, "lim_anal_1", "Limit 4-20mA Signal", "R"], ["AV", 99, "spacetmp_1", "Optional Space Temp", "R"], ["AV", 100, "sp_reset_1", "Reset/Setpoint 4-20mA Signal", "R"], ["AV", 101, "watpres1_1", "Water pressure before cooler*", "R"], ["AV", 102, "watpres2_1", "Water pressure after cooler*", "R"], ["AV", 103, "watpres3_1", "Water pressure before filter*", "R"], ["AV", 104, "watpres4_1", "Water pressure after filter*", "R"], ["AV", 105, "wat_flow_1", "Water flow*", "R"], ["AV", 106, "lead_cir_1", "Circuit Loading Sequence", "W"], ["AV", 107, "hr_cp_a_1", "Compressor A Hours", "R"], ["AV", 108, "st_cp_a_1", "Compressor A Starts", "R"], ["AV", 109, "hr_cp_b_1", "Compressor B Hours", "R"], ["AV", 110, "st_cp_b_1", "Compressor B Starts", "R"], ["AV", 111, "hr_cp_c_1", "Compressor C Hours", "R"], ["AV", 112, "st_cp_c_1", "Compressor C Starts", "R"], ["AV", 113, "hr_cpum1_1", "Cooler pump #1 Hours", "R"], ["AV", 114, "hr_cpum2_1", "Cooler pump #2 Hours", "R"], ["AV", 115, "hr_mach_1", "Machine Operating Hours", "R"], ["AV", 116, "st_mach_1", "Machine Starts", "R"], ["AV", 117, "cpumpseq_1", "Cooler Pumps Sequence", "W"], ["AV", 118, "curr_ful_1", "Current Limit at 100%", "W"], ["AV", 119, "pump_del_1", "Pump Auto Rotation Delay", "W"], ["AV", 120, "off_on_d_1", "Unit Off-to-On Delay", "R"], ["AV", 121, "ice_sp_1", "Cooling Ice Setpoint", "W"], ["AV", 122, "cramp_sp_1", "Cooling Ramp Loading", "W"], ["AV", 123, "cr_deg_1", "Cooling Reset Degrees", "W"], ["AV", 124, "csp1_1", "Cooling Setpoint 1", "W"], ["AV", 125, "csp2_1", "Cooling Setpoint 2", "W"], ["AV", 126, "v_cr_fu_1", "Current Full Reset Value", "W"], ["AV", 127, "v_cr_no_1", "Current No Reset Value", "W"], ["AV", 128, "dt_cr_fu_1", "Delta T Full Reset Value", "W"], ["AV", 129, "dt_cr_no_1", "Delta T No Reset Value", "W"], ["AV", 130, "oatcr_fu_1", "OAT Full Reset Value", "W"], ["AV", 131, "oatcr_no_1", "OAT No Reset Value", "W"], ["AV", 132, "spacr_fu_1", "Space T Full Reset Value", "W"], ["AV", 133, "spacr_no_1", "Space T No Reset Value", "W"], ["AV", 134, "lim_sp1_1", "Switch Limit Setpoint 1", "W"], ["AV", 135, "lim_sp2_1", "Switch Limit Setpoint 2", "W"], ["AV", 136, "lim_sp3_1", "Switch Limit Setpoint 3", "W"], ["AV", 137, "alm_1", "Alarm State", "R"], ["AV", 2901, "user_analog_1_1", "User Defined Analog 1", "W"], ["AV", 2902, "user_analog_2_1", "User Defined Analog 2", "W"], ["AV", 2903, "user_analog_3_1", "User Defined Analog 3", "W"], ["AV", 2904, "user_analog_4_1", "User Defined Analog 4", "W"], ["AV", 2905, "user_analog_5_1", "User Defined Analog 5", "W"], ["AV", 9006, "cool_demand_level_1", "System Cooling Demand Level", "R"], ["AV", 80001, "mstr_oa_temp_1", "System OAT Master", "R"], ["BV", 1, "chil_s_s_1", "Chiller Start/Stop", "W"], ["BV", 2, "chil_occ_1", "Chiller Occupied?", "W"], ["BV", 3, "iso_refa_1", "Ball Valve Position (circuit A)", "R"], ["BV", 4, "iso_refb_1", "Ball Valve Position (circuit B)", "R"], ["BV", 5, "iso_refc_1", "Ball Valve Position (circuit C)", "R"], ["BV", 6, "comp_a_1", "Compressor Output (circuit A)", "R"], ["BV", 7, "comp_b_1", "Compressor Output (circuit B)", "R"], ["BV", 8, "comp_c_1", "Compressor Output (circuit C)", "R"], ["BV", 9, "gascoola_1", "DGT Cooling Solenoid (circuit A)", "R"], ["BV", 10, "gascoolb_1", "DGT Cooling Solenoid (circuit B)", "R"], ["BV", 11, "gascoolc_1", "DGT Cooling Solenoid (circuit C)", "R"], ["BV", 12, "fan_a1_1", "Fan Output DO #1 (circuit A)", "R"], ["BV", 13, "fan_a2_1", "Fan Output DO #2 (circuit A)", "R"], ["BV", 14, "fan_a3_1", "Fan Output DO #3 (circuit A)", "R"], ["BV", 15, "fan_a4_1", "Fan Output DO #4 (circuit A)", "R"], ["BV", 16, "fan_a5_1", "Fan Output DO #5 (circuit A)", "R"], ["BV", 17, "fan_a6_1", "Fan Output DO #6 (circuit A)", "R"], ["BV", 18, "fan_a7_1", "Fan Output DO #7 (circuit A)", "R"], ["BV", 19, "fan_a8_1", "Fan Output DO #8 (circuit A)", "R"], ["BV", 20, "fan_b1_1", "Fan Output DO #1 (circuit B)", "R"], ["BV", 21, "fan_b2_1", "Fan Output DO #2 (circuit B)", "R"], ["BV", 22, "fan_b3_1", "Fan Output DO #3 (circuit B)", "R"], ["BV", 23, "fan_b4_1", "Fan Output DO #4 (circuit B)", "R"], ["BV", 24, "fan_b5_1", "Fan Output DO #5 (circuit B)", "R"], ["BV", 25, "fan_b6_1", "Fan Output DO #6 (circuit B)", "R"], ["BV", 26, "fan_b7_1", "Fan Output DO #7 (circuit B)", "R"], ["BV", 27, "fan_b8_1", "Fan Output DO #8 (circuit B)", "R"], ["BV", 28, "fan_c1_1", "Fan Output DO #1 (circuit C)", "R"], ["BV", 29, "fan_c2_1", "Fan Output DO #2 (circuit C)", "R"], ["BV", 30, "fan_c3_1", "Fan Output DO #3 (circuit C)", "R"], ["BV", 31, "fan_c4_1", "Fan Output DO #4 (circuit C)", "R"], ["BV", 32, "fan_c5_1", "Fan Output DO #5 (circuit C)", "R"], ["BV", 33, "fan_c6_1", "Fan Output DO #6 (circuit C)", "R"], ["BV", 34, "fan_c7_1", "Fan Output DO #7 (circuit C)", "R"], ["BV", 35, "fan_c8_1", "Fan Output DO #8 (circuit C)", "R"], ["BV", 36, "fc_dsble_1", "Free Cooling Disable*", "W"], ["BV", 37, "recl_sel_1", "Heat Reclaim Select*", "W"], ["BV", 38, "hgbp_a_1", "Hot Gas Bypass A Output", "R"], ["BV", 39, "hgbp_b_1", "Hot Gas Bypass B Output", "R"], ["BV", 40, "hgbp_c_1", "Hot Gas Bypass C Output", "R"], ["BV", 41, "oil_ht_a_1", "Oil Heater Output (circuit A)", "R"], ["BV", 42, "oil_ht_b_1", "Oil Heater Output (circuit B)", "R"], ["BV", 43, "oil_ht_c_1", "Oil Heater Output (circuit C)", "R"], ["BV", 44, "oil_l_a_1", "Oil Level Input (circuit A)", "R"], ["BV", 45, "oil_l_b_1", "Oil Level Input (circuit B)", "R"], ["BV", 46, "oil_l_c_1", "Oil Level Input (circuit C)", "R"], ["BV", 47, "oil_sl_a_1", "Oil Solenoid Output (circuit A)", "R"], ["BV", 48, "oil_sl_b_1", "Oil Solenoid Output (circuit B)", "R"], ["BV", 49, "oil_sl_c_1", "Oil Solenoid Output (circuit C)", "R"], ["BV", 50, "slid_1_a_1", "Slide Valve 1 Output (circuit A)", "R"], ["BV", 51, "slid_2_a_1", "Slide Valve 2 Output (circuit A)", "R"], ["BV", 52, "slid_1_b_1", "Slide Valve 1 Output (circuit B)", "R"], ["BV", 53, "slid_2_b_1", "Slide Valve 2 Output (circuit B)", "R"], ["BV", 54, "slid_1_c_1", "Slide Valve 1 Output (circuit C)", "R"], ["BV", 55, "slid_2_c_1", "Slide Valve 2 Output (circuit C)", "R"], ["BV", 56, "emstop_1", "Emergency Stop", "W"], ["BV", 57, "sp_occ_1", "Setpoint Occupied?", "R"], ["BV", 59, "mode_02_1", "Second Setpoint in Use", "R"], ["BV", 60, "mode_03_1", "Reset in Effect", "R"], ["BV", 61, "mode_04_1", "Demand Limit Active", "R"], ["BV", 62, "mode_05_1", "Ramp Loading Active", "R"], ["BV", 63, "mode_06_1", "Cooler Heater Active", "R"], ["BV", 64, "mode_07_1", "Cooler Pumps Rotation", "R"], ["BV", 65, "mode_08_1", "Pump Periodic Start", "R"], ["BV", 66, "mode_09_1", "Night Low Noise Active", "R"], ["BV", 67, "mode_10_1", "System Manager Active", "R"], ["BV", 68, "mode_11_1", "Master Slave Active", "R"], ["BV", 69, "mode_12_1", "Auto Changeover Active", "R"], ["BV", 70, "mode_13_1", "Free Cooling Active", "R"], ["BV", 71, "mode_14_1", "Reclaim Active", "R"], ["BV", 72, "mode_15_1", "Boiler Active", "R"], ["BV", 73, "mode_16_1", "Heating Low EWT Lockout", "R"], ["BV", 74, "mode_17_1", "Condenser pumps Rotation", "R"], ["BV", 75, "mode_18_1", "Ice Mode in Effect", "R"], ["BV", 76, "mode_19_1", "Defrost Active on Circuit A", "R"], ["BV", 77, "mode_20_1", "Defrost Active on Circuit B", "R"], ["BV", 78, "mode_21_1", "Low Suction Circuit A", "R"], ["BV", 79, "mode_22_1", "Low Suction Circuit B", "R"], ["BV", 80, "mode_23_1", "Low Suction Circuit C", "R"], ["BV", 81, "mode_24_1", "High DGT Circuit A", "R"], ["BV", 82, "mode_25_1", "High DGT Circuit B", "R"], ["BV", 83, "mode_26_1", "High DGT Circuit C", "R"], ["BV", 84, "mode_27_1", "High Pressure Override Circuit A", "R"], ["BV", 85, "mode_28_1", "High Pressure Override Circuit B", "R"], ["BV", 86, "mode_29_1", "High Pressure Override Circuit C", "R"], ["BV", 87, "mode_30_1", "Low Superheat Circuit A", "R"], ["BV", 88, "mode_31_1", "Low Superheat Circuit B", "R"], ["BV", 89, "mode_32_1", "Low Superheat Circuit C", "R"], ["BV", 90, "alarmout_1", "Alarm Relay Status", "R"], ["BV", 91, "alert_1", "Alert Relay Status", "R"], ["BV", 92, "boiler_1", "Boiler Command", "R"], ["BV", 93, "condflow_1", "Condenser Flow Status", "R"], ["BV", 94, "set_flow_1", "Cooler Flow Setpoint Out", "R"], ["BV", 95, "flow_sw_1", "Cooler Flow Switch", "R"], ["BV", 96, "coolheat_1", "Cooler Heater Command", "R"], ["BV", 97, "cpump_1_1", "Cooler Pump #1 Command", "W"], ["BV", 98, "cpump_2_1", "Cooler Pump #2 Command", "W"], ["BV", 99, "cpumpdef_1", "Cooler Pump Run Status", "R"], ["BV", 100, "elec_box_1", "Electrical Box Interlock", "R"], ["BV", 101, "ramp_sel_1", "Ramped Loading Select", "W"], ["BV", 102, "seq_typ_1", "Staged Loading Sequence", "W"], ["BV", 103, "dem_lmt_act_1", "System Demand Limiting", "R"], ["BV", 104, "fc_sw_1", "Free Cooling Disable Switch*", "R"], ["BV", 105, "ice_sw_1", "Ice Done Storage Switch", "R"], ["BV", 106, "lim_sw1_1", "Limit Switch 1 Status", "R"], ["BV", 107, "lim_sw2_1", "Limit Switch 2 Status", "R"], ["BV", 108, "occ_ovsw_1", "Occupied Override Switch", "R"], ["BV", 109, "onoff_sw_1", "On/Off - Remote Switch", "R"], ["BV", 110, "ready_1", "Ready or Running Status", "R"], ["BV", 111, "hc_sw_1", "Remote Heat/Cool Switch", "R"], ["BV", 112, "rem_lock_1", "Remote Interlock Status", "R"], ["BV", 113, "recl_sw_1", "Remote Reclaim Switch", "R"], ["BV", 114, "setp_sw_1", "Remote Setpoint Switch", "R"], ["BV", 115, "rotcpump_1", "Rotate Cooler Pumps?", "W"], ["BV", 116, "running_1", "Running Status", "R"], ["BV", 117, "shutdown_1", "Shutdown Indicator State", "R"], ["BV", 118, "curr_sel_1", "Current Limit Select", "W"], ["BV", 119, "schedule_1", "Local Schedule", "R"], ["BV", 120, "comm_lost_alm_1", "Element Communications Alarm", "R"], ["BV", 2911, "user_binary_1_1", "User Defined Binary 1", "W"], ["BV", 2912, "user_binary_2_1", "User Defined Binary 2", "W"], ["BV", 2913, "user_binary_3_1", "User Defined Binary 3", "W"], ["BV", 2914, "user_binary_4_1", "User Defined Binary 4", "W"], ["BV", 2915, "user_binary_5_1", "User Defined Binary 5", "W"], ["BV", 2999, "element_stat_1", "Element Comm Status", "R"]]}]}, {"id": "aquasnap-30rap-upc-open", "label": "AquaSnap 30RAP UPC Open", "href": "/bacnet-points-lists/carrier/aquasnap-30rap-upc-open.html", "fixed": [], "groups": [{"id": "dev", "label": "Controller device", "uses": ["mac"], "note": "", "pts": [["AV", 2, "dem_lim_1", "Active Demand Limit", "W"], ["AV", 3, "cap_t_1", "Percent Total Capacity", "R"], ["AV", 4, "sp_1", "Active Setpoint", "R"], ["AV", 5, "ctrl_pnt_1", "Control Point", "W"], ["AV", 6, "ewt_1", "Entering Fluid Temp", "R"], ["AV", 7, "lwt_1", "Leaving Fluid Temp - Prime Variable", "R"], ["AV", 8, "stat_1", "Control Mode", "R"], ["AV", 9, "stage_1", "Requested Stage", "R"], ["AV", 11, "capa_t_1", "Percent Total Capacity (circuit A)", "R"], ["AV", 12, "capa_a_1", "Percent Available Cap. (circuit A)", "R"], ["AV", 13, "dp_a_1", "Discharge Pressure (circuit A)", "R"], ["AV", 14, "sp_a_1", "Suction Pressure (circuit A)", "R"], ["AV", 15, "disgas_1", "Discharge Gas Temp", "R"], ["AV", 16, "tmp_scta_1", "Saturated Condensing Tmp (circuit A)", "R"], ["AV", 17, "tmp_ssta_1", "Saturated Suction Temp (circuit A)", "R"], ["AV", 18, "exv_a_1", "EXV% Open (circuit A)", "R"], ["AV", 19, "vhp_act_1", "Var Head Press Output", "R"], ["AV", 20, "tmp_rgta_1", "Compr Return Gas Temp (circuit A)", "R"], ["AV", 21, "capb_t_1", "Percent Total Capacity (circuit B)", "R"], ["AV", 22, "capb_a_1", "Percent Available Cap. (circuit A)", "R"], ["AV", 23, "dp_b_1", "Discharge Pressure (circuit B)", "R"], ["AV", 24, "sp_b_1", "Suction Pressure (circuit B)", "R"], ["AV", 25, "tmp_sctb_1", "Saturated Condensing Tmp (circuit B)", "R"], ["AV", 26, "tmp_sstb_1", "Saturated Suction Temp (circuit B)", "R"], ["AV", 27, "exv_b_1", "EXV% Open (circuit B)", "R"], ["AV", 28, "tmp_rgtb_1", "Compr Return Gas Temp (circuit B)", "R"], ["AV", 29, "hsp_1", "Head Setpoint", "R"], ["AV", 30, "cool_ewt_1", "Cooler Entering Fluid", "R"], ["AV", 31, "cool_lwt_1", "Cooler Leaving Fluid", "R"], ["AV", 32, "dual_", "Lead/Lag Leaving Fluid", "R"], ["AV", 33, "rst_ma_1", "4-20 mA Reset Signal", "R"], ["AV", 34, "min_left_1", "Minutes Left for Start", "R"], ["AV", 36, "lmt_ma_1", "4-20 mA Demand Signal", "R"], ["AV", 38, "lwt_sp_1", "Cooler LWT Setpoint", "R"], ["AV", 39, "pmp_dlta_1", "Pump Changeover Hours", "W"], ["AV", 40, "pmp_slct_1", "Cooler Pump Select", "W"], ["AV", 41, "pump_dly_1", "Cooler Pump Shutdown Dly", "W"], ["AV", 42, "delay_1", "Minutes Off Time", "W"], ["AV", 43, "lead_typ_1", "Lead/Lag Circuit Select", "R"], ["AV", 44, "sh_a_1", "Suction Superheat Temp (circuit A)", "R"], ["AV", 45, "sh_b_1", "Suction Superheat Temp (circuit B)", "R"], ["AV", 46, "p1_cdown_1", "Pump 1 Service Countdown", "R"], ["AV", 47, "p2_cdown_1", "Pump 2 Service Countdown", "R"], ["AV", 48, "si_pumps_1", "Pump Service Interval", "W"], ["AV", 49, "cl_cdown_1", "Coil Service Countdown", "R"], ["AV", 50, "si_coil_1", "Coil Cleaning Srvc Inter", "W"], ["AV", 51, "si_strnr_1", "Strainer Srvc Interval", "W"], ["AV", 52, "st_cdown_1", "Strainer Srvc Countdown", "R"], ["AV", 53, "csp1_1", "Cooling Setpoint 1", "W"], ["AV", 54, "csp2_1", "Cooling Setpoint 2", "W"], ["AV", 55, "csp3_1", "Ice Setpoint", "W"], ["AV", 56, "cramp_1", "Cooling Ramp Loading", "W"], ["AV", 57, "hr_mach_1", "Machine Operating Hours", "R"], ["AV", 58, "cy_mach_1", "Machine Starts", "R"], ["AV", 59, "hr_cira_1", "Circuit A Run Hours", "R"], ["AV", 60, "hr_a1_1", "Compressor A1 Run Hours", "R"], ["AV", 61, "hr_a2_1", "Compressor A2 Run Hours", "R"], ["AV", 62, "hr_a3_1", "Compressor A3 Run Hours", "R"], ["AV", 63, "hr_cirb_1", "Circuit B Run Hours", "R"], ["AV", 64, "hr_b1_1", "Compressor B1 Run Hours", "R"], ["AV", 65, "hr_b2_1", "Compressor B2 Run Hours", "R"], ["AV", 66, "hr_b3_1", "Compressor B3 Run Hours", "R"], ["AV", 67, "cy_cira_1", "Circuit A Starts", "R"], ["AV", 68, "cy_a1_1", "Compressor A1 Starts", "R"], ["AV", 69, "cy_a2_1", "Compressor A2 Starts", "R"], ["AV", 70, "cy_a3_1", "Compressor A3 Starts", "R"], ["AV", 71, "cy_cirb_1", "Circuit B Starts", "R"], ["AV", 72, "cy_b1_1", "Compressor B1 Starts", "R"], ["AV", 73, "cy_b2_1", "Compressor B2 Starts", "R"], ["AV", 74, "cy_b3_1", "Compressor B3 Starts", "R"], ["AV", 75, "hr_pump1_1", "Pump 1 Run Hours", "R"], ["AV", 76, "hr_pump2_1", "Pump 2 Run Hours", "R"], ["AV", 77, "seq_type_1", "Loading Sequence Select", "R"], ["AV", 78, "a1unltme_1", "Comp A1 Unload Time", "R"], ["AV", 80, "dmv_lvl_1_perct_1", "Demand Level 1", "W"], ["AV", 81, "dmv_lvl_2_perct_1", "Demand Level 2", "W"], ["AV", 82, "dmv_lvl_3_perct_1", "Demand Level 3", "W"], ["AV", 84, "calctons_1", "Available Cap Nominal Tons", "R"], ["AV", 1003, "oat_1", "Outdoor Air Temperature", "W"], ["AV", 2901, "user_analog_1_1", "User Defined Analog 1", "W"], ["AV", 2902, "user_analog_2_1", "User Defined Analog 2", "W"], ["AV", 2903, "user_analog_3_1", "User Defined Analog 3", "W"], ["AV", 2904, "user_analog_4_1", "User Defined Analog 4", "W"], ["AV", 2905, "user_analog_5_1", "User Defined Analog 5", "W"], ["AV", 9006, "cool_demand_level_1", "System Cooling Demand Level", "R"], ["BV", 2, "lsactive_1", "Low Sound Active", "R"], ["BV", 4, "chil_s_s_1", "CCN Chiller", "W"], ["BV", 5, "mode_1", "Override Modes in Effect", "R"], ["BV", 6, "emstop_1", "Emergency Stop", "W"], ["BV", 7, "coolpmp1_1", "Cooler Pump Relay 1", "R"], ["BV", 8, "coolpmp2_1", "Cooler Pump Relay 2", "R"], ["BV", 9, "pmp1_fbk_1", "Cooler Pump 1 Interlock", "R"], ["BV", 10, "pmp2_fbk_1", "Cooler Pump 2 Interlock", "R"], ["BV", 11, "coolflow_1", "Cooler Flow Switch", "R"], ["BV", 12, "rot_pump_1", "Rotate Cooler Pumps Now", "W"], ["BV", 13, "k_a1_rly_1", "Compressor A1 Relay", "R"], ["BV", 14, "k_a2_rly_1", "Compressor A2 Relay", "R"], ["BV", 15, "k_a3_rly_1", "Compressor A3 Relay", "R"], ["BV", 16, "k_a1_fbk_1", "Compressor A1 Feedback", "R"], ["BV", 17, "k_a2_fbk_1", "Compressor A2 Feedback", "R"], ["BV", 18, "k_a3_fbk_1", "Compressor A3 Feedback", "R"], ["BV", 19, "k_b1_rly_1", "Compressor B1 Relay", "R"], ["BV", 20, "k_b2_rly_1", "Compressor B2 Relay", "R"], ["BV", 21, "k_b3_rly_1", "Compressor B3 Relay", "R"], ["BV", 22, "k_b1_fbk_1", "Compressor B1 Feedback", "R"], ["BV", 23, "k_b2_fbk_1", "Compressor B2 Feedback", "R"], ["BV", 24, "k_b3_fbk_1", "Compressor B3 Feedback", "R"], ["BV", 25, "dmd_sw1_1", "Demand Limit Switch 1", "R"], ["BV", 26, "dmd_sw2_1", "Demand Limit Switch 2", "R"], ["BV", 27, "ice_done_1", "Ice Done", "R"], ["BV", 28, "heat_req_1", "Heat Request", "R"], ["BV", 29, "dual_in_1", "Dual Setpoint Switch", "R"], ["BV", 30, "mode_1_1", "CSM Controlling Chiller", "R"], ["BV", 31, "mode_2_1", "WSM Controlling Chiller", "R"], ["BV", 32, "mode_3_1", "Master/Slave Control", "R"], ["BV", 33, "mode_5_1", "Ramp Load Limited", "R"], ["BV", 34, "mode_6_1", "Timed Override In Effect", "R"], ["BV", 35, "mode_7_1", "Low Cooler Suction Temp A", "R"], ["BV", 36, "mode_8_1", "Low Cooler Suction Temp B", "R"], ["BV", 37, "mode_9_1", "Slow Change Override", "R"], ["BV", 38, "mode_10_1", "Minimum OFF Time Active", "R"], ["BV", 39, "mode_13_1", "Dual Setpoint", "R"], ["BV", 40, "mode_14_1", "Temperature Reset", "R"], ["BV", 41, "mode_15_1", "Demand/Sound Limited", "R"], ["BV", 42, "mode_16_1", "Cooler Freeze Protection", "R"], ["BV", 43, "mode_17_1", "Low Temperature Cooling", "R"], ["BV", 44, "mode_18_1", "High Temperature Cooling", "R"], ["BV", 45, "mode_19_1", "Making ICE", "R"], ["BV", 46, "mode_20_1", "Storing ICE", "R"], ["BV", 47, "mode_21_1", "High SCT Circuit A", "R"], ["BV", 48, "mode_22_1", "High SCT Circuit B", "R"], ["BV", 49, "mode_23_1", "Minimum Comp. On Time", "R"], ["BV", 50, "mode_24_1", "Pump Off Delay Time", "R"], ["BV", 51, "mode_25_1", "Low Sound Mode", "R"], ["BV", 52, "p1_maint_1", "Pump 1 Maintenance Done", "W"], ["BV", 53, "p2_maint_1", "Pump 2 Maintenance Done", "W"], ["BV", 54, "cl_maint_1", "Coil Cleaning Maint.Done", "W"], ["BV", 55, "st_maint_1", "Strainer Maint. Done", "W"], ["BV", 59, "cool_htr_1", "Cooler/Pump Heater", "R"], ["BV", 60, "fan_1_1", "Fan Relay 1", "R"], ["BV", 61, "fan_2_1", "Fan Relay 2", "R"], ["BV", 62, "fan_3_1", "Fan Relay 3", "R"], ["BV", 63, "fan_4_1", "Fan Relay 4", "R"], ["BV", 64, "fan_5_1", "Fan Relay 5", "R"], ["BV", 65, "fan_6_1", "Fan Relay 6", "R"], ["BV", 66, "fan_7_1", "Fan Relay 7", "R"], ["BV", 67, "fan_8_1", "Fan Relay 8", "R"], ["BV", 79, "mlv_rly_1", "Minimum Load Valve Relay", "R"], ["BV", 83, "dem_lmt_act_1", "System Demand Limiting", "R"], ["BV", 2008, "occ_status", "Occupancy Status", "R"], ["BV", 2911, "user_binary_1_1", "User Defined Binary 1", "W"], ["BV", 2912, "user_binary_2_1", "User Defined Binary 2", "W"], ["BV", 2913, "user_binary_3_1", "User Defined Binary 3", "W"], ["BV", 2914, "user_binary_4_1", "User Defined Binary 4", "W"], ["BV", 2915, "user_binary_5_1", "User Defined Binary 5", "W"], ["BV", 2999, "element_stat_1", "Element Comm Status", "R"], ["MV", 1, "alm_msv_1", "Alarm State", "R"], ["MV", 5, "control_msv_1", "Control Method", "R"], ["MV", 7, "crst_typ1_msv_1", "Cooling Reset Type", "R"], ["MV", 8, "dmd_ctrl_msv_1", "Demand Limit Select", "R"], ["MV", 9, "leadpump_msv_1", "Lead Pump", "R"]]}]}, {"id": "aquasnap-30rb-upc-open", "label": "AquaSnap 30RB UPC Open", "href": "/bacnet-points-lists/carrier/aquasnap-30rb-upc-open.html", "fixed": [], "groups": [{"id": "dev", "label": "Controller device", "uses": ["mac"], "note": "", "pts": [["AV", 1, "dem_lim_1", "Active Demand Limit Val", "W"], ["AV", 2, "alm_1", "Alarm State", "R"], ["AV", 3, "capt_010_1", "Chiller Capacity Signal", "R"], ["AV", 4, "cpa1_cur_1", "Cir A Crank Heater Current Cp1", "R"], ["AV", 5, "cpa2_cur_1", "Cir A Crank Heater Current Cp2", "R"], ["AV", 6, "cpa3_cur_1", "Cir A Crank Heater Current Cp3", "R"], ["AV", 7, "cpa4_cur_1", "Cir A Crank Heater Current Cp4", "R"], ["AV", 8, "exv_a_1", "Cir A EXV Position", "R"], ["AV", 9, "fan_st_a_1", "Cir A Fan Staging Number", "R"], ["AV", 10, "hd_pos_a_1", "Cir A Head Press Actuator Pos", "R"], ["AV", 11, "cpa1_tmp_1", "Cir A Motor Thermistor Comp 1", "R"], ["AV", 12, "cpa2_tmp_1", "Cir A Motor Thermistor Comp 2", "R"], ["AV", 13, "cpa3_tmp_1", "Cir A Motor Thermistor Comp 3", "R"], ["AV", 14, "cpa4_tmp_1", "Cir A Motor Thermistor Comp 4", "R"], ["AV", 15, "capa_t_1", "Cir A Percent Total Capacity", "R"], ["AV", 16, "suct_t_a_1", "Cir A Suction Gas Temperature", "R"], ["AV", 17, "sh_a_1", "Cir A Suction Superheat Temp", "R"], ["AV", 18, "cpb1_cur_1", "Cir B Crank Heater Current Cp1", "R"], ["AV", 19, "cpb2_cur_1", "Cir B Crank Heater Current Cp2", "R"], ["AV", 20, "cpb3_cur_1", "Cir B Crank Heater Current Cp3", "R"], ["AV", 21, "cpb4_cur_1", "Cir B Crank Heater Current Cp4", "R"], ["AV", 22, "exv_b_1", "Cir B EXV Position", "R"], ["AV", 23, "fan_st_b_1", "Cir B Fan Staging Number", "R"], ["AV", 24, "hd_pos_b_1", "Cir B Head Press Actuator Pos", "R"], ["AV", 25, "cpb1_tmp_1", "Cir B Motor Thermistor Comp 1", "R"], ["AV", 26, "cpb2_tmp_1", "Cir B Motor Thermistor Comp 2", "R"], ["AV", 27, "cpb3_tmp_1", "Cir B Motor Thermistor Comp 3", "R"], ["AV", 28, "cpb4_tmp_1", "Cir B Motor Thermistor Comp 4", "R"], ["AV", 29, "capb_t_1", "Cir B Percent Total Capacity", "R"], ["AV", 30, "sct_b_1", "Cir B Saturated Condensing Tmp", "R"], ["AV", 31, "sst_b_1", "Cir B Saturated Suction Temp", "R"], ["AV", 32, "suct_t_b_1", "Cir B Suction Gas Temperature", "R"], ["AV", 33, "sp_b_1", "Cir B Suction Pressure", "R"], ["AV", 34, "sh_b_1", "Cir B Suction Superheat Temp", "R"], ["AV", 35, "cpc1_cur_1", "Cir C Crank Heater Current Cp1", "R"], ["AV", 36, "cpc2_cur_1", "Cir C Crank Heater Current Cp2", "R"], ["AV", 37, "cpc3_cur_1", "Cir C Crank Heater Current Cp3", "R"], ["AV", 38, "cpc4_cur_1", "Cir C Crank Heater Current Cp4", "R"], ["AV", 39, "exv_c_1", "Cir C EXV Position", "R"], ["AV", 40, "fan_st_c_1", "Cir C Fan Staging Number", "R"], ["AV", 41, "hd_pos_c_1", "Cir C Head Press Actuator Pos", "R"], ["AV", 42, "cpc1_tmp_1", "Cir C Motor Thermistor Comp 1", "R"], ["AV", 43, "cpc2_tmp_1", "Cir C Motor Thermistor Comp 2", "R"], ["AV", 44, "cpc3_tmp_1", "Cir C Motor Thermistor Comp 3", "R"], ["AV", 45, "cpc4_tmp_1", "Cir C Motor Thermistor Comp 4", "R"], ["AV", 46, "capc_t_1", "Cir C Percent Total Capacity", "R"], ["AV", 47, "sct_c_1", "Cir C Saturated Condensing Tmp", "R"], ["AV", 48, "sst_c_1", "Cir C Saturated Suction Temp", "R"], ["AV", 49, "suct_t_c_1", "Cir C Suction Gas Temperature", "R"], ["AV", 50, "sp_c_1", "Cir C Suction Pressure", "R"], ["AV", 51, "sh_c_1", "Cir C Suction Superheat Temp", "R"], ["AV", 52, "hr_fana1_1", "Circuit A Fan #1 Hours", "R"], ["AV", 53, "hr_fana2_1", "Circuit A Fan #2 Hours", "R"], ["AV", 54, "hr_fana3_1", "Circuit A Fan #3 Hours", "R"], ["AV", 55, "hr_fana4_1", "Circuit A Fan #4 Hours", "R"], ["AV", 56, "hr_fana5_1", "Circuit A Fan #5 Hours", "R"], ["AV", 57, "hr_fana6_1", "Circuit A Fan #6 Hours", "R"], ["AV", 58, "hr_fanb1_1", "Circuit B Fan #1 Hours", "R"], ["AV", 59, "hr_fanb2_1", "Circuit B Fan #2 Hours", "R"], ["AV", 60, "hr_fanb3_1", "Circuit B Fan #3 Hours", "R"], ["AV", 61, "hr_fanb4_1", "Circuit B Fan #4 Hours", "R"], ["AV", 62, "hr_fanb5_1", "Circuit B Fan #5 Hours", "R"], ["AV", 63, "hr_fanb6_1", "Circuit B Fan #6 Hours", "R"], ["AV", 64, "hr_fanc1_1", "Circuit C Fan #1 Hours", "R"], ["AV", 65, "hr_fanc2_1", "Circuit C Fan #2 Hours", "R"], ["AV", 66, "hr_fanc3_1", "Circuit C Fan #3 Hours", "R"], ["AV", 67, "hr_fanc4_1", "Circuit C Fan #4 Hours", "R"], ["AV", 68, "hr_fanc5_1", "Circuit C Fan #5 Hours", "R"], ["AV", 69, "hr_fanc6_1", "Circuit C Fan #6 Hours", "R"], ["AV", 70, "lead_cir_1", "Circuit Loading Sequence", "W"], ["AV", 71, "hr_cp_a1_1", "Compressor A1 Hours", "R"], ["AV", 72, "st_cp_a1_1", "Compressor A1 Starts", "R"], ["AV", 73, "hr_cp_a2_1", "Compressor A2 Hours", "R"], ["AV", 74, "st_cp_a2_1", "Compressor A2 Starts", "R"], ["AV", 75, "hr_cp_a3_1", "Compressor A3 Hours", "R"], ["AV", 76, "st_cp_a3_1", "Compressor A3 Starts", "R"], ["AV", 77, "hr_cp_a4_1", "Compressor A4 Hours", "R"], ["AV", 78, "st_cp_a4_1", "Compressor A4 Starts", "R"], ["AV", 79, "hr_cp_b1_1", "Compressor B1 Hours", "R"], ["AV", 80, "st_cp_b1_1", "Compressor B1 Starts", "R"], ["AV", 81, "hr_cp_b2_1", "Compressor B2 Hours", "R"], ["AV", 82, "st_cp_b2_1", "Compressor B2 Starts", "R"], ["AV", 83, "hr_cp_b3_1", "Compressor B3 Hours", "R"], ["AV", 84, "st_cp_b3_1", "Compressor B3 Starts", "R"], ["AV", 85, "hr_cp_b4_1", "Compressor B4 Hours", "R"], ["AV", 86, "st_cp_b4_1", "Compressor B4 Starts", "R"], ["AV", 87, "hr_cp_c1_1", "Compressor C1 Hours", "R"], ["AV", 88, "st_cp_c1_1", "Compressor C1 Starts", "R"], ["AV", 89, "hr_cp_c2_1", "Compressor C2 Hours", "R"], ["AV", 90, "st_cp_c2_1", "Compressor C2 Starts", "R"], ["AV", 91, "hr_cp_c3_1", "Compressor C3 Hours", "R"], ["AV", 92, "st_cp_c3_1", "Compressor C3 Starts", "R"], ["AV", 93, "hr_cp_c4_1", "Compressor C4 Hours", "R"], ["AV", 94, "st_cp_c4_1", "Compressor C4 Starts", "R"], ["AV", 95, "ctrl_wt_1", "Controlled Water Temp", "R"], ["AV", 96, "ctrl_pnt_1", "Control Point", "W"], ["AV", 97, "flui_typ_1", "Cooler Fluid Type", "R"], ["AV", 98, "pump_seq_1", "Cooler Pumps Sequence", "W"], ["AV", 99, "ice_sp_1", "Cooling Ice Setpoint", "W"], ["AV", 100, "cramp_sp_1", "Cooling Ramp Loading", "W"], ["AV", 101, "cr_deg_1", "Cooling Reset Deg. Value", "W"], ["AV", 102, "csp1_1", "Cooling Setpoint 1", "W"], ["AV", 103, "csp2_1", "Cooling Setpoint 2", "W"], ["AV", 104, "v_cr_fu_1", "Current Full Reset Value", "W"], ["AV", 105, "v_cr_no_1", "Current No Reset Value", "W"], ["AV", 106, "dt_cr_fu_1", "Delta T Full Reset Value", "W"], ["AV", 107, "dt_cr_no_1", "Delta T No Reset Value", "W"], ["AV", 108, "lim_sel_1", "Demand Limit Type Select", "W"], ["AV", 109, "oat_1", "External Temperature", "R"], ["AV", 110, "hc_sel_1", "Heat/Cool Select", "W"], ["AV", 111, "heatcool_1", "Heat/Cool Status", "R"], ["AV", 112, "hr_hpump_1", "Heat Reclaim Pump Hours", "R"], ["AV", 113, "lag_lim_1", "Lag Capacity Limit Value", "R"], ["AV", 114, "lim_anal_1", "Limit 4-20mA Signal", "R"], ["AV", 115, "hr_mach_1", "Machine Operating Hours", "R"], ["AV", 116, "st_mach_1", "Machine Starts Number", "R"], ["AV", 117, "lim_ze_1", "mA For 0% Demand Limit", "W"], ["AV", 118, "lim_mx_1", "mA For 100% Demand Limit", "W"], ["AV", 119, "ms_sel_1", "Master/Slave Select", "W"], ["AV", 120, "min_left_1", "Minutes Left for Start", "R"], ["AV", 121, "oatcr_fu_1", "OAT Full Reset Value", "W"], ["AV", 122, "oatcr_no_1", "OAT No Reset Value", "W"], ["AV", 123, "spacetmp_1", "Optional Space Temp", "R"], ["AV", 124, "pump_del_1", "Pump Auto Rotation Delay", "W"], ["AV", 125, "pd_p_a_1", "Pumpdown Pressure Cir A", "R"], ["AV", 126, "pd_p_b_1", "Pumpdown Pressure Cir B", "R"], ["AV", 127, "hr_sat_a_1", "Pumpdown Saturated Tmp A", "R"], ["AV", 128, "hr_sat_b_1", "Pumpdown Saturated Tmp B", "R"], ["AV", 129, "hr_deadb_1", "Reclaim Deadband", "W"], ["AV", 130, "hr_ewt_1", "Reclaim Entering Fluid", "R"], ["AV", 131, "hr_lwt_1", "Reclaim Leaving Fluid", "R"], ["AV", 132, "rsp_1", "Reclaim Setpoint", "W"], ["AV", 133, "hrstat_a_1", "Reclaim Status Circuit A", "R"], ["AV", 134, "hrstat_b_1", "Reclaim Status Circuit B", "R"], ["AV", 135, "hr_v_pos_1", "Reclaim Valve Position", "R"], ["AV", 136, "sp_reset_1", "Reset/Setpoint 4-20mA In", "R"], ["AV", 137, "status_1", "Run Status", "R"], ["AV", 138, "spacr_fu_1", "Space T Full Reset Value", "R"], ["AV", 139, "spacr_no_1", "Space T No Reset Value", "R"], ["AV", 140, "st_cp_av_1", "Starts/hr From Last 24 h", "R"], ["AV", 141, "st_cp_mx_1", "Starts Max During 1 Hour", "R"], ["AV", 142, "hr_subta_1", "Sub Condenser Temp Cir A", "R"], ["AV", 143, "hr_subtb_1", "Sub Condenser Temp Cir B", "R"], ["AV", 144, "hr_subca_1", "Subcooling Temperature A", "R"], ["AV", 145, "hr_subcb_1", "Subcooling Temperature B", "R"], ["AV", 146, "lim_sp1_1", "Switch Limit Setpoint 1", "W"], ["AV", 147, "lim_sp2_1", "Switch Limit Setpoint 2", "W"], ["AV", 148, "lim_sp3_1", "Switch Limit Setpoint 3", "W"], ["AV", 149, "off_on_d_1", "Unit Off to On Delay", "W"], ["AV", 150, "ewt_1", "Water Exchanger Entering Temp", "R"], ["AV", 151, "lwt_1", "Water Exchanger Leaving Temp", "R"], ["AV", 152, "hr_cpum1_1", "Water Pump #1 Hours", "R"], ["AV", 153, "hr_cpum2_1", "Water Pump #2 Hours", "R"], ["AV", 1600, "sp_a_1", "Cir A Suction Pressure", "R"], ["AV", 1601, "dp_a_1", "Cir A Discharge Pressure", "R"], ["AV", 1602, "sct_a_1", "Cir A Saturated Condensing Tmp", "R"], ["AV", 1603, "sst_a_1", "Cir A Saturated Suction Temp", "R"], ["AV", 1605, "dp_b_1", "Cir B Discharge Pressure", "R"], ["AV", 1609, "dp_c_1", "Cir C Discharge Pressure", "R"], ["AV", 1612, "chwstemp_1", "CHWS Temperature - Prime Variable", "R"], ["AV", 1700, "cap_t_1", "Percent Total Capacity", "R"], ["AV", 2901, "user_analog_1_1", "User Defined Analog 1", "R"], ["AV", 2902, "user_analog_2_1", "User Defined Analog 2", "R"], ["AV", 2903, "user_analog_3_1", "User Defined Analog 3", "R"], ["AV", 2904, "user_analog_4_1", "User Defined Analog 4", "R"], ["AV", 2905, "user_analog_5_1", "User Defined Analog 5", "R"], ["AV", 3500, "chws_sp_1", "Current Setpoint", "R"], ["AV", 9006, "cool_demand_level_1", "System Cooling Demand Level", "R"], ["AV", 80001, "mstr_oa_temp_1", "System OAT Master", "R"], ["BV", 2, "schedule_1", "Local Schedule", "R"], ["BV", 3, "dem_lmt_act_1", "System Demand Limiting", "R"], ["BV", 4, "hr_ea_a_1", "Air Cond Entering Valv A", "R"], ["BV", 5, "hr_ea_b_1", "Air Cond Entering Valv B", "R"], ["BV", 6, "hr_la_a_1", "Air Cond Leaving Valve A", "R"], ["BV", 7, "hr_la_b_1", "Air Cond Leaving Valve B", "R"], ["BV", 8, "alarmout_1", "Alarm Relay Status", "R"], ["BV", 9, "alert_1", "Alert Relay Status", "R"], ["BV", 10, "mode_12_1", "Auto Changeover Active", "R"], ["BV", 11, "mode_17_1", "Boiler Active", "R"], ["BV", 12, "boiler_1", "Boiler Command", "R"], ["BV", 13, "cp_a1_ht_1", "Cir A Compressor 1 Heater Out", "R"], ["BV", 14, "cp_a1_1", "Cir A Compressor 1 Output", "R"], ["BV", 15, "cp_a2_ht_1", "Cir A Compressor 2 Heater Out", "R"], ["BV", 16, "cp_a2_1", "Cir A Compressor 2 Output", "R"], ["BV", 17, "cp_a3_ht_1", "Cir A Compressor 3 Heater Out", "R"], ["BV", 18, "cp_a3_1", "Cir A Compressor 3 Output", "R"], ["BV", 19, "cp_a4_ht_1", "Cir A Compressor 4 Heater Out", "R"], ["BV", 20, "cp_a4_1", "Cir A Compressor 4 Output", "R"], ["BV", 21, "fan_a1_1", "Cir A Fan Output DO # 1", "R"], ["BV", 22, "fan_a2_1", "Cir A Fan Output DO # 2", "R"], ["BV", 23, "fan_a3_1", "Cir A Fan Output DO # 3", "R"], ["BV", 24, "fan_a4_1", "Cir A Fan Output DO # 4", "R"], ["BV", 25, "fan_a5_1", "Cir A Fan Output DO # 5", "R"], ["BV", 26, "fan_a6_1", "Cir A Fan Output DO # 6", "R"], ["BV", 27, "hgbp_v_a_1", "Cir A Hot Gas Bypass Output", "R"], ["BV", 28, "cp_b1_ht_1", "Cir B Compressor 1 Heater Out", "R"], ["BV", 29, "cp_b1_1", "Cir B Compressor 1 Output", "R"], ["BV", 30, "cp_b2_ht_1", "Cir B Compressor 2 Heater Out", "R"], ["BV", 31, "cp_b2_1", "Cir B Compressor 2 Output", "R"], ["BV", 32, "cp_b3_ht_1", "Cir B Compressor 3 Heater Out", "R"], ["BV", 33, "cp_b3_1", "Cir B Compressor 3 Output", "R"], ["BV", 34, "cp_b4_ht_1", "Cir B Compressor 4 Heater Out", "R"], ["BV", 35, "cp_b4_1", "Cir B Compressor 4 Output", "R"], ["BV", 36, "fan_b1_1", "Cir B Fan Output DO # 1", "R"], ["BV", 37, "fan_b2_1", "Cir B Fan Output DO # 2", "R"], ["BV", 38, "fan_b3_1", "Cir B Fan Output DO # 3", "R"], ["BV", 39, "fan_b4_1", "Cir B Fan Output DO # 4", "R"], ["BV", 40, "fan_b5_1", "Cir B Fan Output DO # 5", "R"], ["BV", 41, "fan_b6_1", "Cir B Fan Output DO # 6", "R"], ["BV", 42, "hgbp_v_b_1", "Cir B Hot Gas Bypass Output", "R"], ["BV", 43, "cp_c1_ht_1", "Cir C Compressor 1 Heater Out", "R"], ["BV", 44, "cp_c1_1", "Cir C Compressor 1 Output", "R"], ["BV", 45, "cp_c2_ht_1", "Cir C Compressor 2 Heater Out", "R"], ["BV", 46, "cp_c2_1", "Cir C Compressor 2 Output", "R"], ["BV", 47, "cp_c3_ht_1", "Cir C Compressor 3 Heater Out", "R"], ["BV", 48, "cp_c3_1", "Cir C Compressor 3 Output", "R"], ["BV", 49, "cp_c4_ht_1", "Cir C Compressor 4 Heater Out", "R"], ["BV", 50, "cp_c4_1", "Cir C Compressor 4 Output", "R"], ["BV", 51, "fan_c1_1", "Cir C Fan Output DO # 1", "R"], ["BV", 52, "fan_c2_1", "Cir C Fan Output DO # 2", "R"], ["BV", 53, "fan_c3_1", "Cir C Fan Output DO # 3", "R"], ["BV", 54, "fan_c4_1", "Cir C Fan Output DO # 4", "R"], ["BV", 55, "fan_c5_1", "Cir C Fan Output DO # 5", "R"], ["BV", 56, "fan_c6_1", "Cir C Fan Output DO # 6", "R"], ["BV", 57, "hgbp_v_c_1", "Cir C Hot Gas Bypass Output", "R"], ["BV", 58, "mode_06_1", "Cooler Heater Active", "R"], ["BV", 59, "coolheat_1", "Cooler Heater Command", "R"], ["BV", 60, "mode_07_1", "Cooler Pumps Rotation", "R"], ["BV", 61, "critical_1", "Critical Alarm Status", "R"], ["BV", 62, "mode_19_1", "Defrost Active On Cir A", "R"], ["BV", 63, "mode_20_1", "Defrost Active On Cir B", "R"], ["BV", 64, "mode_04_1", "Demand Limit Active", "R"], ["BV", 65, "elec_box_1", "Electrical Box Safety", "R"], ["BV", 66, "ehs_step_1", "Electrical Heat Stage", "R"], ["BV", 67, "mode_15_1", "Electric Heat Active", "R"], ["BV", 68, "emstop_1", "Emergency Stop", "W"], ["BV", 69, "pump_loc_1", "Flow Checked if Pump Off", "W"], ["BV", 70, "mode_13_1", "Free Cooling Active", "R"], ["BV", 71, "fc_dsble_1", "Free Cooling Disable?", "R"], ["BV", 72, "fc_sw_1", "Free Cooling Disable Sw.", "R"], ["BV", 73, "mode_16_1", "Heating Low EWT Lockout", "R"], ["BV", 74, "recl_sel_1", "Heat Reclaim Select", "W"], ["BV", 75, "mode_24_1", "High DGT Circuit A", "R"], ["BV", 76, "mode_25_1", "High DGT Circuit B", "R"], ["BV", 77, "mode_26_1", "High DGT Circuit C", "R"], ["BV", 78, "mode_27_1", "High Pres Override Cir A", "R"], ["BV", 79, "mode_28_1", "High Pres Override Cir B", "R"], ["BV", 80, "mode_29_1", "High Pres Override Cir C", "R"], ["BV", 81, "ice_sw_1", "Ice Done Storage Switch", "R"], ["BV", 82, "mode_18_1", "Ice Mode in Effect", "R"], ["BV", 83, "lock_1_1", "Interlock Status", "R"], ["BV", 84, "lim_sw1_1", "Limit Switch 1 Status", "R"], ["BV", 85, "lim_sw2_1", "Limit Switch 2 Status", "R"], ["BV", 86, "mode_21_1", "Low Suction Circuit A", "R"], ["BV", 87, "mode_22_1", "Low Suction Circuit B", "R"], ["BV", 88, "mode_23_1", "Low Suction Circuit C", "R"], ["BV", 89, "mode_09_1", "Night Low Noise Active", "R"], ["BV", 90, "occ_ovsw_1", "Occupied Override Switch", "R"], ["BV", 91, "onoff_sw_1", "On/Off - Remote Switch", "R"], ["BV", 92, "all_pass_1", "Pass For All User Config", "W"], ["BV", 93, "mode_08_1", "Pump Periodic Start", "R"], ["BV", 94, "pump_def_1", "Pump Run Status", "R"], ["BV", 95, "pump_per_1", "Pump Sticking Protection", "W"], ["BV", 96, "mode_05_1", "Ramp Loading Active", "R"], ["BV", 97, "ramp_sel_1", "Ramp Loading Select", "W"], ["BV", 98, "ready_1", "Ready or Running Status", "R"], ["BV", 99, "mode_14_1", "Reclaim Active", "R"], ["BV", 100, "condflow_1", "Reclaim Condenser Flow", "R"], ["BV", 101, "cond_htr_1", "Reclaim Condenser Heater", "R"], ["BV", 102, "condpump_1", "Reclaim Condenser Pump", "R"], ["BV", 103, "cond_pmp_1", "Reclaim Condenser Pump", "R"], ["BV", 104, "hc_sw_1", "Remote Heat/Cool Switch", "R"], ["BV", 105, "rem_lock_1", "Remote Interlock Status", "R"], ["BV", 106, "recl_sw_1", "Remote Reclaim Switch", "R"], ["BV", 107, "setp_sw_1", "Remote Setpoint Switch", "R"], ["BV", 108, "mode_03_1", "Reset in Effect", "R"], ["BV", 109, "rot_pump_1", "Rotate Pumps Now?", "W"], ["BV", 110, "running_1", "Running Status", "R"], ["BV", 111, "mode_02_1", "Second Setpoint in Use", "R"], ["BV", 112, "sp_occ_1", "Setpoint Occupied?", "R"], ["BV", 113, "shutdown_1", "Shutdown Indicator State", "R"], ["BV", 114, "seq_typ_1", "Staged Loading Sequence", "W"], ["BV", 115, "mode_01_1", "Startup Delay in Effect", "R"], ["BV", 116, "mode_30_1", "Superheat Override Cir A", "R"], ["BV", 117, "mode_31_1", "Superheat Override Cir B", "R"], ["BV", 118, "mode_32_1", "Superheat Override Cir C", "R"], ["BV", 119, "mode_10_1", "System Manager Active", "R"], ["BV", 120, "hr_ew_a_1", "Water Cond Enter Valve A", "R"], ["BV", 121, "hr_ew_b_1", "Water Cond Enter Valve B", "R"], ["BV", 122, "hr_lw_a_1", "Water Cond Leaving Val A", "R"], ["BV", 123, "hr_lw_b_1", "Water Cond Leaving Val B", "R"], ["BV", 124, "cpump_1_1", "Water Pump #1 Command", "R"], ["BV", 125, "cpump_2_1", "Water Pump #2 Command", "R"], ["BV", 146, "element_alarm_1", "Equipment Alarm", "R"], ["BV", 1500, "chil_s_s_1", "CCN Chiller Start/Stop", "W"], ["BV", 1501, "chil_occ_1", "Chiller Occupied?", "R"], ["BV", 2911, "user_binary_1_1", "User Defined Binary 1", "R"], ["BV", 2912, "user_binary_2_1", "User Defined Binary 2", "R"], ["BV", 2913, "user_binary_3_1", "User Defined Binary 3", "R"], ["BV", 2914, "user_binary_4_1", "User Defined Binary 4", "R"], ["BV", 2915, "user_binary_5_1", "User Defined Binary 5", "R"], ["BV", 2999, "element_stat_1", "Element Comm Status", "R"]]}]}]};window.CALCF={"dev":{dev:function(v){return 1610100+v.mac;},ddec:function(d){if(d<1610100||d>1610199)return null;return{mac:d-1610100};}}};</script><script>
(function(){
var C=window.CALC,F=window.CALCF;if(!C)return;
function $(id){return document.getElementById(id);}
function esc(s){return String(s==null?'':s).replace(/[&<>"]/g,function(c){return{'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c];});}
var ACC={R:'Read',W:'Write',C:'Command'};
var INP={};C.inputs.forEach(function(i){INP[i.k]=i;});
function fmt(k,n){var i=INP[k];return i&&i.hex?n.toString(16).toUpperCase():String(n);}
function vi(){var s=$('ci-variant');return s?s.selectedIndex:0;}
function readV(){var v={},bad=[];C.inputs.forEach(function(i){
  var s=($('ci-'+i.k).value||'').trim(),n;
  var msg=i.label+' ('+fmt(i.k,i.min)+'-'+fmt(i.k,i.max)+(i.hex?', hex':'')+')';
  if(i.hex){if(!/^[0-9a-fA-F]{1,5}$/.test(s)){bad.push(msg);return;}n=parseInt(s,16);}
  else{if(!/^\d+$/.test(s)){bad.push(msg);return;}n=parseInt(s,10);}
  if(n<i.min||n>i.max){bad.push(msg);return;}
  v[i.k]=n;});window.CALCV=v;return{v:v,bad:bad};}
function uses(g,v){return g.uses.map(function(k){return INP[k].label+' '+fmt(k,v[k]);}).join(', ');}
function rowsOf(g,v){var f=F[g.id];return g.pts.map(function(p){
  return [p[0],C.kind==='device'?p[1]:f.enc(p[1],v),p[2],p[3],p[4],(f.skip?f.skip(p[1],v):'')];});}
function table(rs){var h='<div class="tablewrap"><table class="pts"><thead><tr><th>Type</th><th>Instance</th><th>Object name (as printed)</th><th>What it is</th><th>Access</th></tr></thead><tbody>';
  rs.forEach(function(r){h+='<tr><td class="t">'+esc(r[0])+'</td><td class="i">'+esc(r[1])+'</td><td class="n">'+esc(r[2])+'</td><td>'+esc(r[3])+(r[5]?' <span class="cskip">'+esc(r[5])+'</span>':'')+'</td><td>'+esc(ACC[r[4]]||r[4])+'</td></tr>';});
  return h+'</tbody></table></div>';}
function devOf(g,v){var f=F[g.id];return f.dev?f.dev(v):null;}
function render(){var r=readV(),out=$('c-out');
  if(r.bad.length){out.innerHTML='<p class="cerr">Check: '+esc(r.bad.join(', '))+'</p>';return;}
  var V=C.variants[vi()],v=r.v,h='';
  V.groups.forEach(function(g){var f=F[g.id];
    h+='<h3>'+esc(g.label)+'</h3>';
    if(g.uses.length)h+='<p class="cuse">For '+esc(uses(g,v))+(f.info?' &middot; '+esc(f.info(v)):'')+'</p>';
    if(C.kind==='device'){var d=devOf(g,v);h+='<p class="cdev">Device instance: <b>'+(d===null?'not documented':esc(d))+'</b></p>';}
    if(g.note)h+='<p class="count">'+esc(g.note)+'</p>';
    if(g.pts.length)h+=table(rowsOf(g,v));});
  if(V.fixed.length)h+='<h3>Fixed objects (the same whatever unit you enter)</h3>'+table(V.fixed.map(function(p){return p.concat(['']);}));
  h+='<p class="count">From the <a href="'+esc(V.href)+'">'+esc(V.label)+' points list</a>. Check against a scan of the live device before you map or write.</p>';
  out.innerHTML=h;
  try{var u=new URL(location.href);C.inputs.forEach(function(i){u.searchParams.set(i.k,fmt(i.k,v[i.k]));});
    if($('ci-variant'))u.searchParams.set('model',V.id);history.replaceState(null,'',u.pathname+'?'+u.searchParams.toString());}catch(e){}}
function csvq(s){s=String(s==null?'':s);return /[",\n]/.test(s)?'"'+s.replace(/"/g,'""')+'"':s;}
function save(name,lines){var b=new Blob([lines.map(function(l){return l.map(csvq).join(',');}).join('\r\n')+'\r\n'],{type:'text/csv'});
  var a=document.createElement('a');a.href=URL.createObjectURL(b);a.download=name;document.body.appendChild(a);a.click();
  setTimeout(function(){URL.revokeObjectURL(a.href);a.remove();},500);}
function linesFor(V,v,onlyPrimary,head){var L=[];V.groups.forEach(function(g){
  if(onlyPrimary&&g.uses.indexOf(C.primary)<0)return;
  var who=uses(g,v);
  if(C.kind==='device'){var d=devOf(g,v);
    if(onlyPrimary){L.push([g.label,who,d===null?'':d]);return;}
    rowsOf(g,v).forEach(function(r){L.push([g.label,who,d===null?'':d,r[0],r[1],r[2],r[3],ACC[r[4]]||r[4]]);});}
  else rowsOf(g,v).forEach(function(r){L.push([g.label,who,r[0],r[1],r[2],r[3],ACC[r[4]]||r[4],r[5]]);});});
  if(!onlyPrimary&&C.kind!=='device')V.fixed.forEach(function(p){L.push(['Fixed','',p[0],p[1],p[2],p[3],ACC[p[4]]||p[4],'']);});
  return L;}
var HEAD_O=['Block','Unit','Type','Instance','Object name','Description','Access','Note'];
var HEAD_D=['Unit type','Unit','Device instance','Type','Instance','Object name','Description','Access'];
$('c-csv').addEventListener('click',function(){var r=readV();if(r.bad.length){render();return;}
  var V=C.variants[vi()];save(document.body.getAttribute('data-slug')+'-unit.csv',[C.kind==='device'?HEAD_D:HEAD_O].concat(linesFor(V,r.v,false)));});
$('c-rcsv').addEventListener('click',function(){var r=readV();if(r.bad.length){render();return;}
  var P=INP[C.primary],pf=function(id){var s=($(id).value||'').trim();return P.hex?parseInt(s,16):parseInt(s,10);};
  var a=pf('cr-from'),b=pf('cr-to');if(isNaN(a)||isNaN(b)||a>b||a<P.min||b>P.max||b-a>4096){$('cr-msg').textContent='Enter a range inside '+fmt(C.primary,P.min)+'-'+fmt(C.primary,P.max)+'.';return;}
  $('cr-msg').textContent='';var V=C.variants[vi()],L=[C.kind==='device'?['Unit type','Unit','Device instance']:HEAD_O];
  for(var n=a;n<=b;n++){var v={};for(var k in r.v)v[k]=r.v[k];v[C.primary]=n;window.CALCV=v;L=L.concat(linesFor(V,v,true));}
  save(document.body.getAttribute('data-slug')+'-'+fmt(C.primary,a)+'-'+fmt(C.primary,b)+'.csv',L);});
function inRange(v){for(var k in v){var i=INP[k];if(typeof v[k]!=='number'||!isFinite(v[k]))return false;if(i&&(v[k]<i.min||v[k]>i.max))return false;}return true;}
function fill(vi2,v){var s=$('ci-variant');if(s)s.selectedIndex=vi2;for(var k in v){if(INP[k])$('ci-'+k).value=fmt(k,v[k]);}render();
  $('c-out').scrollIntoView({behavior:'smooth',block:'start'});}
var HITS=[];
function lookup(){var res=$('cr-res'),raw=($('cr-i').value||'').trim();HITS=[];
  var i=/^0x[0-9a-f]{1,6}$/i.test(raw)?parseInt(raw.slice(2),16):(/^\d+$/.test(raw)?parseInt(raw,10):NaN);
  if(isNaN(i)||i>4194303){res.innerHTML='<li>Enter a whole number (or hex with 0x, e.g. 0x1A01).</li>';return;}
  var t=$('cr-t')?$('cr-t').value:'',h='',rv=readV();
  if(rv.bad.length&&C.kind==='device'){res.innerHTML='<li>Fix the boxes above first: '+esc(rv.bad.join(', '))+'.</li>';return;}
  C.variants.forEach(function(V,vx){
    var lab=C.variants.length>1?' ('+esc(V.label)+')':'';
    V.groups.forEach(function(g){var f=F[g.id];
      if(C.kind==='device'){if(!f.ddec)return;var dv=f.ddec(i);if(!dv||!inRange(dv))return;
        if(C.variants.length>1&&vx!==vi())return;
        HITS.push([vx,dv]);h+='<li><span class="mono">Device '+i+'</span> = '+esc(g.label)+lab+': '+esc(uses(g,dv))+'<button type="button" data-h="'+(HITS.length-1)+'">Show its objects</button></li>';return;}
      var d=f.dec(i);if(!d||!inRange(d.v))return;
      g.pts.forEach(function(p){if(p[0]!==t||p[1]!==d.o)return;
        HITS.push([vx,d.v]);h+='<li><span class="mono">'+esc(t)+' '+i+'</span> = '+esc(p[2])+' &mdash; '+esc(p[3])+'<br><span class="count">'+esc(g.label)+lab+', '+esc(uses(g,d.v))+'</span><button type="button" data-h="'+(HITS.length-1)+'">Show this unit</button></li>';});});
    if(C.kind!=='device')V.fixed.forEach(function(p){if(p[0]===t&&p[1]===i)h+='<li><span class="mono">'+esc(t)+' '+i+'</span> = '+esc(p[2])+' &mdash; '+esc(p[3])+'<br><span class="count">Fixed object'+lab+'</span></li>';});});
  res.innerHTML=h||'<li>No object in this list decodes to '+(C.kind==='device'?'device '+i:esc(t)+' '+i)+'. Check the type, the number, or the model picked above.</li>';}
$('cr-go').addEventListener('click',lookup);$('cr-i').addEventListener('keydown',function(e){if(e.key==='Enter')lookup();});
$('cr-res').addEventListener('click',function(e){var b=e.target.closest('button[data-h]');if(!b)return;var x=HITS[+b.getAttribute('data-h')];fill(x[0],x[1]);});
try{var P=new URLSearchParams(location.search);C.inputs.forEach(function(i){if(P.has(i.k))$('ci-'+i.k).value=P.get(i.k);});
  var s=$('ci-variant');if(s&&P.get('model')){C.variants.forEach(function(V,x){if(V.id===P.get('model'))s.selectedIndex=x;});}}catch(e){}
C.inputs.forEach(function(i){$('ci-'+i.k).addEventListener('input',render);});
if($('ci-variant'))$('ci-variant').addEventListener('change',render);
render();
})();
</script>
<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
