<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ProtoNode BACnet Device Instance Calculator (Boilers)</title>
<meta name="description" content="Work out the BACnet device instance of every boiler behind a ProtoNode: Node_Offset + Node-ID. Default offset 50000: node 3 = device 50003. Laars, Raypak...">
<link rel="canonical" href="https://easybacnet.com/bacnet-instance-calculators/protonode">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="ProtoNode BACnet Device Instance Calculator (Boilers)">
<meta property="og:description" content="Work out the BACnet device instance of every boiler behind a ProtoNode: Node_Offset + Node-ID. Default offset 50000: node 3 = device 50003. Laars, Raypak...">
<meta property="og:url" content="https://easybacnet.com/bacnet-instance-calculators/protonode">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ProtoNode BACnet Device Instance Calculator (Boilers)">
<meta name="twitter:description" content="Work out the BACnet device instance of every boiler behind a ProtoNode: Node_Offset + Node-ID. Default offset 50000: node 3 = device 50003. Laars, Raypak...">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-instance-calculators/protonode",
   "url": "https://easybacnet.com/bacnet-instance-calculators/protonode",
   "name": "ProtoNode BACnet Device Instance Calculator (Boilers)",
   "description": "Work out the BACnet device instance of every boiler behind a ProtoNode: Node_Offset + Node-ID. Default offset 50000: node 3 = device 50003. Laars, Raypak...",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-instance-calculators/protonode#app"
   },
   "dateModified": "2026-11-05",
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "WebApplication",
   "@id": "https://easybacnet.com/bacnet-instance-calculators/protonode#app",
   "name": "ProtoNode BACnet Device Instance Calculator (Boilers)",
   "url": "https://easybacnet.com/bacnet-instance-calculators/protonode",
   "applicationCategory": "UtilitiesApplication",
   "operatingSystem": "Any (web browser)",
   "isAccessibleForFree": true,
   "offers": {
    "@type": "Offer",
    "price": "0",
    "priceCurrency": "USD"
   },
   "description": "Work out the BACnet device instance of every boiler behind a ProtoNode: Node_Offset + Node-ID. Default offset 50000: node 3 = device 50003. Laars, Raypak...",
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "about": {
    "@type": "Product",
    "name": "ProtoNode boiler gateways (Laars, Peerless, Raypak, AERCO and more)",
    "brand": {
     "@type": "Brand",
     "name": "ProtoNode"
    }
   },
   "datePublished": "2026-11-05",
   "dateModified": "2026-11-05"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How do I work out a ProtoNode instance number?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Device instance = Node_Offset + Node-ID. Node_Offset is 50000 unless someone changed it in the ProtoNode Web Configurator, and the Node-ID is the boiler's Modbus address (on AERCO, the A-bank DIP switch value). Node-ID 3 is device 50003."
     }
    },
    {
     "@type": "Question",
     "name": "Why does every boiler have the same object numbers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The ProtoNode makes one BACnet device per boiler from the same profile, so the objects repeat and only the device instance changes. Point your BMS at the right device instance and the objects line up."
     }
    },
    {
     "@type": "Question",
     "name": "Hamilton's BDB-CDB shows up at 50032. Why?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Its ProtoNode profile uses Node-ID 32, so the default device is 50000 + 32."
     }
    },
    {
     "@type": "Question",
     "name": "Is this ProtoNode calculator official?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No. It applies the formula printed in ProtoNode's own documentation to the points list in our library. Confirm the numbers against a scan of the live device before you map or write anything."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet instance calculators",
     "item": "https://easybacnet.com/bacnet-instance-calculators/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ProtoNode boiler gateways",
     "item": "https://easybacnet.com/bacnet-instance-calculators/protonode"
    }
   ]
  }
 ]
}
</script>
</head>
<body data-slug="protonode">
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" >Points lists</a><a href="/bacnet-instance-calculators/" class="on">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-instance-calculators/">BACnet instance calculators</a></li><li aria-current="page">ProtoNode boiler gateways</li></ol>
<p class="eyebrow">BACnet instance calculator &middot; boiler gateways (Laars, Peerless, Raypak, AERCO and more)</p><h1><span class="mfr">ProtoNode</span> BACnet Device Instance Calculator (Boilers)</h1><p class="updated">Free browser tool &middot; nothing is uploaded &middot; 5 November 2026</p>

<style>
.calc{background:var(--panel);border:1px solid var(--line);border-radius:14px;padding:1.1rem 1.2rem;margin:1.6rem 0}
.calc h2{margin:.2rem 0 .9rem}
.cin{display:grid;grid-template-columns:repeat(auto-fit,minmax(190px,1fr));gap:.8rem 1rem}
.cin label{display:block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);margin-bottom:.3rem}
.cin input,.cin select,.crev input,.crev select,.crange input{width:100%;font:inherit;font-family:"IBM Plex Mono",monospace;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.6rem .7rem}
.cin .hint{display:block;color:var(--mut);font-size:.78rem;margin-top:.25rem}
.cin .wide{grid-column:1/-1}
#c-out h3{margin:1.5rem 0 .3rem;font-size:1.05rem}
.cuse{color:var(--mut);font-size:.86rem;margin:0 0 .4rem}
.cdev{font-size:1.05rem;margin:.2rem 0 .5rem}.cdev b{font-family:"IBM Plex Mono",monospace;color:var(--accent);font-size:1.25rem}
.cerr{color:#ffb4a8;font-weight:600}
.cskip{color:#ffb4a8;font-size:.8rem}
.cbar{display:flex;flex-wrap:wrap;gap:.6rem;align-items:flex-end;margin:1.2rem 0 .2rem}
.cbar button,.crev button{font:inherit;font-weight:700;font-size:.9rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--accent);background:var(--accent);color:var(--ink);cursor:pointer}
.cbar button.sec,.crev button.sec{background:var(--panel2);color:var(--fg);border-color:var(--line)}
.crange{display:flex;gap:.4rem;align-items:center;color:var(--mut);font-size:.86rem}.crange input{width:5.5rem}
.crev{border-top:1px solid var(--line);margin-top:1.4rem;padding-top:1rem}
.crev .row{display:grid;grid-template-columns:minmax(120px,160px) 1fr auto;gap:.6rem;align-items:end}
.crev .row.dev{grid-template-columns:1fr auto}
.cres{margin:.8rem 0 0;padding:0;list-style:none}
.cres li{background:var(--panel2);border:1px solid var(--line);border-radius:10px;padding:.65rem .8rem;margin:.45rem 0}
.cres .mono{color:var(--accent);font-weight:600}
.cres button{font:inherit;font-size:.8rem;margin-left:.5rem;padding:.15rem .55rem;border-radius:7px;border:1px solid var(--line);background:var(--panel);color:var(--fg);cursor:pointer}
table.fx{border-collapse:collapse;width:100%;font-size:.92rem;margin:.6rem 0 1.2rem}
table.fx th,table.fx td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.fx th{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
table.fx td.m{font-family:"IBM Plex Mono",monospace;white-space:nowrap}
.formula{font-family:"IBM Plex Mono",monospace;background:var(--code);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;overflow-wrap:anywhere}
.calclist{list-style:none;padding:0;margin:.6rem 0 1.4rem;display:grid;grid-template-columns:repeat(auto-fill,minmax(300px,1fr));gap:.8rem}
.calclist a{display:block;height:100%;background:var(--panel);border:1px solid var(--line);border-radius:12px;padding:.9rem 1rem;color:var(--fg);text-decoration:none}
.calclist a:hover{border-color:var(--accent)}
.calclist b{display:block;font-family:"Archivo",sans-serif;font-size:1.02rem;margin-bottom:.25rem}
.calclist span{display:block;color:var(--mut);font-size:.88rem}
.calclist code{display:block;margin-top:.45rem;font-family:"IBM Plex Mono",monospace;font-size:.76rem;color:#cfe1f2;white-space:normal}
@media (max-width:640px){.crev .row{grid-template-columns:1fr}.calc{padding:.9rem}}
</style>
<p class="lede">Boiler makers use FieldServer ProtoNode gateways to put Modbus boilers on BACnet. Every boiler becomes its own BACnet device numbered Node_Offset + Node-ID, and every one carries the same objects.</p>
<div class="answer"><b>Short answer</b><p>Device instance = <strong>Node_Offset + Node-ID</strong>. Node_Offset is 50000 unless someone changed it in the ProtoNode Web Configurator, and the Node-ID is the boiler's Modbus address (on AERCO, the A-bank DIP switch value). Node-ID 3 is <strong>device 50003</strong>.</p></div>

<section class="calc" aria-labelledby="calc-h">
<h2 id="calc-h">ProtoNode calculator</h2>
<div class="cin"><div class="wide"><label for="ci-variant">Equipment / model</label><select id="ci-variant"><option>Laars HTD</option><option>Laars Mascot / Magnatherm</option><option>Laars multi-burner</option><option>Laars OmniTherm</option><option>Laars Sola</option><option>Laars SV2 gas valve</option><option>Peerless PureFire 852IF</option><option>Peerless PureFire PFA</option><option>Raypak VERSA IC</option><option>AERCO C-More with ACS / BMS II</option><option>AERCO C-More with BST / WHM</option><option>AERCO ECS / SmartPlate</option><option>AERCO Modulex BCM</option><option>Buderus SSB boilers</option><option>Thermal Solutions Apex (4109)</option><option>Thermal Solutions Apex / Arctic (Concert 4716)</option><option>Thermal Solutions TSBC</option><option>Thermal Solutions EVA/EVO RM7800</option><option>Thermal Solutions EVA/EVO RWF40</option><option>Thermal Solutions EVA/EVO RWF55</option><option>Hamilton BDB-CDB</option></select></div><div><label for="ci-off">Node_Offset</label><input id="ci-off" inputmode="numeric" autocomplete="off" value="50000"><span class="hint">0-4194000</span></div><div><label for="ci-node">Node-ID (Modbus address)</label><input id="ci-node" inputmode="numeric" autocomplete="off" value="1"><span class="hint">1-255</span></div></div>
<div class="cbar"><button type="button" id="c-csv">Download this unit (CSV)</button>
<span class="crange">or a range of node-id (modbus address) <input id="cr-from" value="1" aria-label="From"> to <input id="cr-to" value="16" aria-label="To"></span>
<button type="button" class="sec" id="c-rcsv">Download range (CSV)</button></div>
<p class="count" id="cr-msg" aria-live="polite"></p>
<div id="c-out" aria-live="polite"><p class="count">The calculator needs JavaScript. The formula and a worked example are below.</p></div>
<div class="crev"><h3>Which unit is this device?</h3><div class="row dev"><div><label for="cr-i">Device instance</label><input id="cr-i" inputmode="numeric" placeholder="e.g. 50003"></div><button type="button" id="cr-go">Decode</button></div><ul class="cres" id="cr-res" aria-live="polite"></ul></div>
</section>
<h2>How the numbers are built</h2>
<p class="formula">device instance = Node_Offset + Node-ID</p>
<div class="tablewrap"><table class="fx"><thead><tr><th>Part</th><th>Meaning</th><th>Range</th></tr></thead><tbody><tr><td class="m">Node_Offset</td><td>ProtoNode setting, default 50000 (BN_Node_Offset on Raypak)</td><td class="m">0-4194000</td></tr><tr><td class="m">Node-ID</td><td>Boiler&#x27;s Modbus address / node ID (AERCO: A-bank DIP switches)</td><td class="m">1-255</td></tr></tbody></table></div>
<p>Each boiler on the ProtoNode&#x27;s RS-485 bus shows up as its own BACnet device; inside it the object instances are the same on every boiler. Pick the equipment below to see its objects.</p>
<h2>Worked example: Node_Offset 50000, Node-ID 3</h2><p>The first objects for Node_Offset 50000, Node-ID 3 on the Laars HTD, worked out with the formula above (Laars HTD):</p><div class="tablewrap"><table class="fx"><thead><tr><th>Unit type</th><th>Device instance</th><th>For</th></tr></thead><tbody><tr><td>Boiler / controller device</td><td class="m">50003</td><td>Node_Offset 50000, Node-ID (Modbus address) 3</td></tr></tbody></table></div>
<h2>Source</h2>
<ul class="notes"><li><a href="/bacnet-points-lists/laars/htd-protonode">Laars HTD control - ProtoNode BACnet points list</a> <span class="count">(180 objects)</span></li><li><a href="/bacnet-points-lists/laars/magnatherm-protonode">Laars MagnaTherm - ProtoNode BACnet points list</a> <span class="count">(121 objects)</span></li><li><a href="/bacnet-points-lists/laars/multiburner-protonode">Laars Multiburner control - ProtoNode BACnet points list</a> <span class="count">(149 objects)</span></li><li><a href="/bacnet-points-lists/laars/omnitherm-protonode">Laars OmniTherm - ProtoNode BACnet points list</a> <span class="count">(121 objects)</span></li><li><a href="/bacnet-points-lists/laars/sola-protonode">Laars Sola control - ProtoNode BACnet points list</a> <span class="count">(88 objects)</span></li><li><a href="/bacnet-points-lists/laars/sv2-protonode">Laars SV2 gas valve - ProtoNode BACnet points list</a> <span class="count">(82 objects)</span></li><li><a href="/bacnet-points-lists/peerless/purefire-852if">Peerless PureFire PF-460, PF-850, PF-1000, PF-1500 (852IF) - ProtoNode BACnet points list</a> <span class="count">(35 objects)</span></li><li><a href="/bacnet-points-lists/peerless/purefire-pfa-1">Peerless PureFire PF-50 to PF-399 (PFA-1) - ProtoNode BACnet points list</a> <span class="count">(16 objects)</span></li><li><a href="/bacnet-points-lists/raypak/protonode-gateway">Raypak VERSA IC - ProtoNode RER/LER (B-85 / B-86) BACnet points list</a> <span class="count">(173 objects)</span></li><li><a href="/bacnet-points-lists/aerco/c-more-acs-protonode">AERCO C-More boilers with ACS / BMS II (ProtoNode RER) BACnet points list</a> <span class="count">(162 objects)</span></li><li><a href="/bacnet-points-lists/aerco/c-more-bst-whm-protonode">AERCO C-More boilers / water heaters with BST or WHM (ProtoNode RER SSD) BACnet points list</a> <span class="count">(46 objects)</span></li><li><a href="/bacnet-points-lists/aerco/ecs-smartplate-protonode">AERCO ECS and SmartPlate water heaters (ProtoNode RER) BACnet points list</a> <span class="count">(28 objects)</span></li><li><a href="/bacnet-points-lists/aerco/modulex-bcm-protonode">AERCO Modulex boilers with BCM and ACS / BMS II (ProtoNode RER) BACnet points list</a> <span class="count">(54 objects)</span></li><li><a href="/bacnet-points-lists/bosch/ssb-boiler-protonode">Bosch Buderus SSB800 / SSB1000 / SSB1000TL boiler (ProtoNode FPC-N38) BACnet points list</a> <span class="count">(147 objects)</span></li><li><a href="/bacnet-points-lists/thermal-solutions/apex-panasonic-4109-universal-gateway">Thermal Solutions Apex with Panasonic display, 4109 software (Universal Gateway) BACnet points list</a> <span class="count">(28 objects)</span></li><li><a href="/bacnet-points-lists/thermal-solutions/concert-4716-universal-gateway">Thermal Solutions Apex / Arctic with Concert or Panasonic 4716 software (Universal Gateway) BACnet points list</a> <span class="count">(45 objects)</span></li><li><a href="/bacnet-points-lists/thermal-solutions/tsbc-universal-gateway">Thermal Solutions TSBC boiler control (Universal Gateway) BACnet points list</a> <span class="count">(58 objects)</span></li><li><a href="/bacnet-points-lists/thermal-solutions/eva-evo-rm7800">Thermal Solutions EVA / EVO boiler - RM7800 flame safeguard (ProtoNode) BACnet points list</a> <span class="count">(37 objects)</span></li><li><a href="/bacnet-points-lists/thermal-solutions/eva-evo-rwf40">Thermal Solutions EVA / EVO boiler - RWF40 controller (ProtoNode) BACnet points list</a> <span class="count">(15 objects)</span></li><li><a href="/bacnet-points-lists/thermal-solutions/eva-evo-rwf55">Thermal Solutions EVA / EVO boiler - RWF55 controller (ProtoNode) BACnet points list</a> <span class="count">(10 objects)</span></li><li><a href="/bacnet-points-lists/hamilton-engineering/bdb-cdb-protonode">Hamilton Engineering BDB-CDB (ProtoNode FPC-N54) BACnet points list</a> <span class="count">(36 objects)</span></li></ul>
<p class="count">Formula and objects from Vendor Protocol Mapping (LAARS Vendor Mappings for the ProtoNode FPC-N34 / FPC-N35) &middot; 4404 &middot; rev. Document Revision 14.B, October 2020
(<a href="https://www.laars.com/uploads/products/4404.pdf" rel="nofollow noopener" target="_blank">manufacturer document &#8599;</a>), re-typed in our
points list. Object names are shown as printed.</p>
<div class="callout"><p><strong>Check it against the live device.</strong> The calculator applies the formula from
the manufacturer&rsquo;s documentation; the gateway in front of you may expose fewer objects or use other numbers after
a firmware change. <a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone and
reads every object on them &mdash; a quick way to confirm one unit before you map a whole building.</p></div>
<h2>Questions</h2><div class="faq"><details open><summary>How do I work out a ProtoNode instance number?</summary><p>Device instance = Node_Offset + Node-ID. Node_Offset is 50000 unless someone changed it in the ProtoNode Web Configurator, and the Node-ID is the boiler&#x27;s Modbus address (on AERCO, the A-bank DIP switch value). Node-ID 3 is device 50003.</p></details><details><summary>Why does every boiler have the same object numbers?</summary><p>The ProtoNode makes one BACnet device per boiler from the same profile, so the objects repeat and only the device instance changes. Point your BMS at the right device instance and the objects line up.</p></details><details><summary>Hamilton&#x27;s BDB-CDB shows up at 50032. Why?</summary><p>Its ProtoNode profile uses Node-ID 32, so the default device is 50000 + 32.</p></details><details><summary>Is this ProtoNode calculator official?</summary><p>No. It applies the formula printed in ProtoNode&#x27;s own documentation to the points list in our library. Confirm the numbers against a scan of the live device before you map or write anything.</p></details></div>
<h2>More instance calculators</h2><ul class="calclist"><li><a href="/bacnet-instance-calculators/carrier-open-controllers"><b>Carrier Open controllers (RTU Open, WSHP Open, UPC Open...)</b><span>Carrier&#x27;s Open controllers ship with a default device instance built from 16101 and the two-digit rotary switch (MAC) address.</span><code>device instance = 1610100 + rotary address</code></a></li><li><a href="/bacnet-instance-calculators/heatnet-v3"><b>HeatNet V3 boiler control (Hydrotherm KN, RBI)</b><span>Mestek&#x27;s HeatNet V3 control prints its per-boiler objects once as Boiler##_ with a formula.</span><code>BV 1000s: base + 32(n-1); BV 2000s/3000s: base + 16(n-1); AI: base + (n-1)</code></a></li><li><a href="/bacnet-instance-calculators/hamilton-bdb-cdb"><b>Hamilton Engineering BDB-CDB (ProtoNode)</b><span>The Hamilton BDB-CDB profile repeats a 9-object block for each BCB board.</span><code>instance = BCB1 instance + 9 x (BCB - 1)</code></a></li><li><a href="/bacnet-instance-calculators/titus-t3sq-mcu2"><b>Titus T3SQ Digital (MCU 2 gateway)</b><span>The MCU 2 lays out each object type in blocks of 60, one instance per diffuser zone.</span><code>instance = block start + zone - 1</code></a></li><li><a href="/bacnet-instance-calculators/verdant-vx4"><b>Verdant VX4 thermostats (Online Connection Kit)</b><span>Verdant VX4 rooms all get the same 15 objects at a base number plus the room number - but the room number is read as hexadecimal.</span><code>instance = base + hex-to-decimal(room number)</code></a></li><li><a href="/bacnet-instance-calculators/gps-air-gridset"><b>GPS Air GridSet BACnet gateway (Hub-4 Pro)</b><span>The smartIAQ Hub-4 Pro gives each of its four ports the same block of objects at port x 1000.</span><code>instance = port x 1000 + offset</code></a></li><li><a href="/bacnet-instance-calculators/setra-spm"><b>Setra Setra Power Meter (SPM) load device</b><span>Each Setra SPM load device prints only the CT 1 block and reserves the same block for CT 2 and CT 3, 30 instances further on.</span><code>instance = CT 1 instance + 30 x (CT - 1); polarity = BV CT</code></a></li></ul>
<script>window.CALC={"kind": "device", "primary": "node", "inputs": [{"k": "off", "label": "Node_Offset", "min": 0, "max": 4194000, "default": 50000, "hint": "", "hex": false}, {"k": "node", "label": "Node-ID (Modbus address)", "min": 1, "max": 255, "default": 1, "hint": "", "hex": false}], "variants": [{"id": "htd-protonode", "label": "Laars HTD", "href": "/bacnet-points-lists/laars/htd-protonode.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AI", 0, "Inlet sensor", "", "R"], ["AI", 1, "Outlet sensor", "", "R"], ["AI", 2, "Stack Sensor", "", "R"], ["AI", 3, "DHW sensor", "", "R"], ["AI", 4, "System Return Sensor", "", "R"], ["AI", 5, "System Supply Sensor", "", "R"], ["AI", 6, "Outdoor Sensor", "", "R"], ["AI", 7, "Auxiliary Sensor 1", "", "R"], ["AI", 8, "Auxiliary Sensor 2", "", "R"], ["AI", 9, "Auxiliary Sensor 3", "", "R"], ["AI", 10, "Auxiliary Sensor 4", "", "R"], ["AI", 11, "Auxiliary Sensor 5", "", "R"], ["AI", 12, "Flame Signal", "", "R"], ["AI", 13, "Not used", "Marked not used in the mapping", "R"], ["AI", 14, "0-10VDC (4-20mA) Input for BAS", "", "R"], ["AI", 15, "0-10VDC (4-20mA) Input for Pump", "", "R"], ["AI", 16, "0-10VDC (4-20mA) Input for Mixing Valve", "", "R"], ["AI", 17, "0-10VDC (4-20mA) Input for Auxiliary", "", "R"], ["AI", 20, "Current demand source", "", "R"], ["AI", 23, "0-10VDC (4-20mA) Output for Pump Speed", "", "R"], ["AI", 24, "0-10VDC (4-20mA) Output for Fan Speed", "", "R"], ["AI", 25, "0-10VDC (4-20mA) Output for Mixing Valve", "", "R"], ["AI", 26, "0-10VDC (4-20mA) Output for Auxiliary 1", "", "R"], ["AI", 27, "Modulating Fan 1 - Speed", "", "R"], ["AI", 28, "O2", "", "R"], ["AI", 29, "High/Low Blower 1 Status", "", "R"], ["AI", 30, "CO2", "", "R"], ["AI", 31, "Pressure 1", "", "R"], ["AI", 32, "Pressure 2", "", "R"], ["AI", 33, "Modulating Burner1 Firing rate", "", "R"], ["AI", 34, "Modulating Burner2 Firing rate", "", "R"], ["AI", 35, "Lockout code", "", "R"], ["AI", 36, "Alarm reason", "", "R"], ["AI", 37, "LMV - Phase", "LMV burner sequence phase", "R"], ["AI", 38, "History - DHW Heat Demand Cycles", "Cycle count", "R"], ["AI", 39, "History - CH1 Heat Demand Cycles", "Cycle count", "R"], ["AI", 40, "History - CH2 Heat Demand Cycles", "Cycle count", "R"], ["AI", 41, "History - CH3 Heat Demand Cycles", "Cycle count", "R"], ["AI", 42, "History - CH4 Heat Demand Cycles", "Cycle count", "R"], ["AI", 43, "History - Cascade Heat Demand Cycles", "Cycle count", "R"], ["AI", 44, "History - Burner Stage 1 Cycles", "Cycle count", "R"], ["AI", 45, "LMV - Fuel Actuator Position", "Actuator position, -50 to 150°", "R"], ["AI", 46, "LMV - Air Actuator Position", "Actuator position, -50 to 150°", "R"], ["AI", 47, "LMV - VSD Setting", "", "R"], ["AI", 48, "History - Boiler Pump Cycles", "Cycle count", "R"], ["AI", 49, "History - DHW Pump Cycles", "Cycle count", "R"], ["AI", 50, "History - System Pump Cycles", "Cycle count", "R"], ["AI", 51, "History - Average Boiler Outlet Temperature", "", "R"], ["AI", 52, "History - Maximum Boiler Outlet Temperature", "", "R"], ["AI", 53, "History - Minimum Boiler Outlet Temperature", "", "R"], ["AI", 54, "History - Boiler Average Firing Temperature", "", "R"], ["AI", 55, "History - Boiler Maximum Firing Time", "", "R"], ["AI", 56, "History - Boiler Minimum Firing Time", "", "R"], ["AI", 57, "LMV - Modulation Rate", "", "R"], ["AI", 58, "LMV - Flame Signal", "", "R"], ["AI", 59, "LMV - Error Code", "Code 0-255", "R"], ["AI", 60, "LMV - Diagnostic Code", "Code 0-255", "R"], ["AI", 63, "LMV - Burner ID", "Decode with the LMV manual", "R"], ["AI", 64, "Modulating probe", "", "R"], ["AI", 65, "Service active", "", "R"], ["AI", 66, "Lag 1 State", "", "R"], ["AI", 67, "Lag 1 Firing Rate", "", "R"], ["AI", 68, "Lag 2 State", "", "R"], ["AI", 69, "Lag 2 Firing Rate", "", "R"], ["AI", 70, "Lag 3 State", "", "R"], ["AI", 71, "Lag 3 Firing Rate", "", "R"], ["AI", 72, "Lag 4 State", "", "R"], ["AI", 73, "Lag 4 Firing Rate", "", "R"], ["AI", 74, "Lag 5 State", "", "R"], ["AI", 75, "Lag 5 Firing Rate", "", "R"], ["AI", 76, "Lag 6 State", "", "R"], ["AI", 77, "Lag 6 Firing Rate", "", "R"], ["AI", 78, "Lag 7 State", "", "R"], ["AI", 79, "Lag 7 Firing Rate", "", "R"], ["AI", 80, "Lead 0 State", "", "R"], ["AI", 81, "Lead 0 Firing Rate", "", "R"], ["AI", 83, "Active CH setpoint", "", "R"], ["AI", 84, "Burner Status 1", "", "R"], ["AI", 85, "LMV - Lower Trim Limit", "Decode with the LMV manual", "R"], ["AI", 86, "LMV - Upper Trim Limit", "Decode with the LMV manual", "R"], ["AI", 87, "LMV - Current Trim", "Decode with the LMV manual", "R"], ["AI", 88, "LMV - Fan Speed", "", "R"], ["AI", 89, "Boiler Pump Status", "", "R"], ["AI", 90, "Cascade Lead Heat Demand", "", "R"], ["AI", 91, "Burner 1 Run Time", "", "R"], ["AI", 92, "Burner 2 Run Time", "", "R"], ["AV", 0, "CH1 enable/disable", "", "W"], ["AV", 1, "CH1 setpoint", "", "W"], ["AV", 2, "CH1 P", "", "W"], ["AV", 3, "CH1 I", "", "W"], ["AV", 4, "CH1 D", "", "W"], ["AV", 5, "CH2 enable/disable", "", "W"], ["AV", 6, "CH2 setpoint", "", "W"], ["AV", 7, "CH2 P", "", "W"], ["AV", 8, "CH2 I", "", "W"], ["AV", 9, "CH2 D", "", "W"], ["AV", 10, "CH3 enable/disable", "", "W"], ["AV", 11, "CH3 setpoint", "", "W"], ["AV", 12, "CH3 P", "", "W"], ["AV", 13, "CH3 I", "", "W"], ["AV", 14, "CH3 D", "", "W"], ["AV", 15, "CH4 enable/disable", "", "W"], ["AV", 16, "CH4 setpoint", "", "W"], ["AV", 17, "CH4 P", "", "W"], ["AV", 18, "CH4 I", "", "W"], ["AV", 19, "CH4 D", "", "W"], ["AV", 20, "DHW enable/disable", "", "W"], ["AV", 21, "DHW setpoint", "", "W"], ["AV", 22, "DHW P", "", "W"], ["AV", 23, "DHW I", "", "W"], ["AV", 24, "DHW D", "", "W"], ["AV", 25, "DHW recirculation enable", "", "W"], ["AV", 26, "DHW recirculation Set point", "", "W"], ["AV", 27, "Cascade setpoint", "", "W"], ["AV", 28, "Cascade P", "", "W"], ["AV", 29, "Cascade I", "", "W"], ["AV", 30, "Cascade D", "", "W"], ["AV", 35, "Hybrid setpoint", "", "W"], ["AV", 36, "Hybrid differential temp", "", "W"], ["AV", 37, "VariPrime P", "", "W"], ["AV", 38, "VariPrime I", "", "W"], ["AV", 39, "VariPrime D", "", "W"], ["AV", 40, "VariPrime delta T", "", "W"], ["AV", 41, "AntiCondens Enable", "", "W"], ["AV", 42, "AntiCondens Temp", "", "W"], ["AV", 43, "AntiCondens P", "", "W"], ["AV", 44, "AntiCondens I", "", "W"], ["AV", 45, "AntiCondens D", "", "W"], ["BI", 1, "Safety Chain Status - flow", "Modbus register 40018 bit 0", "R"], ["BI", 2, "Safety Chain Status - Low Water Cut-off", "Modbus register 40018 bit 1", "R"], ["BI", 3, "Safety Chain Status - Manual Reset High Limit", "Modbus register 40018 bit 2", "R"], ["BI", 4, "Safety Chain Status - Air Proving Switch", "Modbus register 40018 bit 3", "R"], ["BI", 5, "Safety Chain Status - High Gas Pressure Switch", "Modbus register 40018 bit 4", "R"], ["BI", 6, "Safety Chain Status - Low Gas Pressure Switch", "Modbus register 40018 bit 5", "R"], ["BI", 7, "Safety Chain Status - Auto Reset High Limit", "Modbus register 40018 bit 6", "R"], ["BI", 8, "Safety Chain Status - Field Interlock", "Modbus register 40018 bit 7", "R"], ["BI", 9, "Non-Safety Chain Status - Interlock 1", "Modbus register 40019 bit 0", "R"], ["BI", 10, "Non-Safety Chain Status - Interlock 2", "Modbus register 40019 bit 1", "R"], ["BI", 11, "Digital Output Status - Run Contact", "Modbus register 40021 bit 0", "R"], ["BI", 12, "Digital Output Status - Alarm Contact", "Modbus register 40021 bit 1", "R"], ["BI", 13, "Digital Output Status - DHW Pump", "Modbus register 40021 bit 2", "R"], ["BI", 14, "Digital Output Status - System Pump", "Modbus register 40021 bit 3", "R"], ["BI", 15, "Digital Output Status - Auxiliary (40021 bit 4)", "Modbus register 40021 bit 4", "R"], ["BI", 16, "Digital Output Status - Auxiliary (40021 bit 5)", "Modbus register 40021 bit 5", "R"], ["BI", 17, "Digital Output Status - Auxiliary (40021 bit 6)", "Modbus register 40021 bit 6", "R"], ["BI", 18, "Digital Output Status - Boiler Pump", "Modbus register 40021 bit 7", "R"], ["BI", 19, "Digital Output Status - Auxiliary (40021 bit 8)", "Modbus register 40021 bit 8", "R"], ["BI", 20, "Gas Valve Status - Pilot Valve 1", "Modbus register 40022 bit 0", "R"], ["BI", 21, "Gas Valve Status - Stage 1/Valve 1", "Modbus register 40022 bit 1", "R"], ["BI", 22, "LMV - Inputs - Controller On/Off", "Modbus register 40061 bit 0", "R"], ["BI", 23, "LMV - Inputs - Fan contactor contact", "Modbus register 40061 bit 1", "R"], ["BI", 24, "LMV - Inputs - Fuel selection oil", "Modbus register 40061 bit 2", "R"], ["BI", 25, "LMV - Inputs - Fuel selection gas", "Modbus register 40061 bit 3", "R"], ["BI", 26, "LMV - Inputs - Pressure switch-max-oil", "Modbus register 40061 bit 5", "R"], ["BI", 27, "LMV - Inputs - Pressure switch-min-oil", "Modbus register 40061 bit 6", "R"], ["BI", 28, "LMV - Inputs - Pressure switch - valve proving", "Modbus register 40061 bit 7", "R"], ["BI", 29, "LMV - Inputs - Safety loop", "Modbus register 40061 bit 8", "R"], ["BI", 30, "LMV - Inputs - Pressure switch-min-gas", "Modbus register 40061 bit 10", "R"], ["BI", 31, "LMV - Inputs - Pressure switch-max-gas", "Modbus register 40061 bit 11", "R"], ["BI", 32, "LMV - Inputs - LP", "Modbus register 40061 bit 13", "R"], ["BI", 33, "LMV - Inputs - Start release oil", "Modbus register 40061 bit 14", "R"], ["BI", 34, "LMV - Inputs - Heavy oil immediate start", "Modbus register 40061 bit 15", "R"], ["BI", 35, "LMV - Outputs - Alarm", "Modbus register 40062 bit 0", "R"], ["BI", 36, "LMV - Outputs - Ignition", "Modbus register 40062 bit 4", "R"], ["BI", 37, "LMV - Outputs - Start signal/DW valve", "Modbus register 40062 bit 5", "R"], ["BI", 38, "LMV - Outputs - Fan", "Modbus register 40062 bit 6", "R"], ["BI", 39, "LMV - Outputs - Oil pump/magnetic coupling", "Modbus register 40062 bit 7", "R"], ["BI", 40, "LMV - Outputs - Fuel valve SV oil", "Modbus register 40062 bit 8", "R"], ["BI", 41, "LMV - Outputs - Fuel vlave V1 oil", "Modbus register 40062 bit 9", "R"], ["BI", 42, "LMV - Outputs - Fuel valve V2 oil", "Modbus register 40062 bit 10", "R"], ["BI", 43, "LMV - Outputs - Fuel valve V3 oil", "Modbus register 40062 bit 11", "R"], ["BI", 44, "LMV - Outputs - Fuel valve SV gas", "Modbus register 40062 bit 12", "R"], ["BI", 45, "LMV - Outputs - Fuel valve V1 gas", "Modbus register 40062 bit 13", "R"], ["BI", 46, "LMV - Outputs - Fuel valve V2 gas", "Modbus register 40062 bit 14", "R"], ["BI", 47, "LMV - Outputs - Fuel valve PV gas", "Modbus register 40062 bit 15", "R"], ["BV", 0, "DHW demand", "", "W"], ["BV", 1, "CH1 demand", "", "W"], ["BV", 2, "CH2 demand", "", "W"], ["BV", 3, "CH3 demand", "", "W"], ["BV", 4, "CH4 demand", "", "W"]]}]}, {"id": "magnatherm-protonode", "label": "Laars Mascot / Magnatherm", "href": "/bacnet-points-lists/laars/magnatherm-protonode.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AI", 0, "Inlet sensor", "", "R"], ["AI", 1, "Outlet sensor", "", "R"], ["AI", 2, "Stack sensor", "", "R"], ["AI", 3, "DHW sensor", "", "R"], ["AI", 4, "System Inlet Sensor", "", "R"], ["AI", 5, "System Outlet Sensor", "", "R"], ["AI", 6, "Outdoor Sensor", "", "R"], ["AI", 12, "Flame Signal 1", "", "R"], ["AI", 14, "0-10VDC (4-20mA) Input for BAS", "", "R"], ["AI", 15, "0-10VDC (4-20mA) Input for Pump", "", "R"], ["AI", 16, "0-10VDC (4-20mA) Input for Mixing Valve", "", "R"], ["AI", 17, "0-10VDC (4-20mA) Input for Auxiliary", "", "R"], ["AI", 20, "Demand source", "", "R"], ["AI", 23, "0-10VDC (4-20mA) Output for Pump Speed", "", "R"], ["AI", 24, "0-10VDC (4-20mA) Output for Fan Speed", "", "R"], ["AI", 25, "0-10VDC (4-20mA) Output for Mixing Valve", "", "R"], ["AI", 33, "Modulating Burner1 Firing rate", "", "R"], ["AI", 35, "Lockout code", "", "R"], ["AI", 36, "Alarm reason", "", "R"], ["AI", 37, "Hold code", "", "R"], ["AI", 38, "History - DHW Demand Cycles", "", "R"], ["AI", 39, "History - CH1 Demand Cycles", "", "R"], ["AI", 40, "History - CH2 Demand Cycles", "", "R"], ["AI", 43, "History - Cascade Demand Cycles", "", "R"], ["AI", 44, "History - Burner Stage 1 Cycles", "", "R"], ["AI", 48, "History - Boiler Pump Cycles", "", "R"], ["AI", 49, "History - DHW Pump Cycles", "", "R"], ["AI", 50, "History - System Pump Cycles", "", "R"], ["AI", 51, "History - Average Boiler Outlet Temperature", "", "R"], ["AI", 52, "History - Maximum Boiler Outlet Temperature", "", "R"], ["AI", 53, "History - Minimum Boiler Outlet Temperature", "", "R"], ["AI", 54, "History - Boiler Average Firing Temperature", "", "R"], ["AI", 55, "History - Boiler Maximum Firing Time", "", "R"], ["AI", 56, "History - Boiler Minimum Firing Time", "", "R"], ["AI", 57, "Controller Cycle Count", "", "R"], ["AI", 58, "Controller run time", "", "R"], ["AI", 59, "Lead Lag (Cascade) lead status", "", "R"], ["AI", 60, "Lead Lag (Cascade) lag status", "", "R"], ["AI", 61, "Lead Lag (Cascade) lead Setpoint Source", "", "R"], ["AI", 62, "Lead Lag (Cascade) lead Pump Demand", "", "R"], ["AI", 63, "Lead Lag (Cascade) setpoint", "", "R"], ["AI", 64, "Lead Lag (Cascade) modulation sensor", "", "R"], ["AI", 65, "Lead Lag (Cascade) active service", "", "R"], ["AI", 66, "Lag 1 State", "", "R"], ["AI", 67, "Lag 1 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 68, "Lag 2 State", "", "R"], ["AI", 69, "Lag 2 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 70, "Lag 3 State", "", "R"], ["AI", 71, "Lag 3 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 72, "Lag 4 State", "", "R"], ["AI", 73, "Lag 4 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 74, "Lag 5 State", "", "R"], ["AI", 75, "Lag 5 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 76, "Lag 6 State", "", "R"], ["AI", 77, "Lag 6 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 78, "Lag 7 State", "", "R"], ["AI", 79, "Lag 7 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 80, "Lead 0 State", "", "R"], ["AI", 81, "Lead 0 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 82, "Lead Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 83, "Active CH Setpoint", "", "R"], ["AI", 84, "Burner Status 1", "", "R"], ["AI", 85, "Burner Status 2", "", "R"], ["AI", 86, "CH Set Point Source", "", "R"], ["AI", 87, "CH Requested Rate", "", "R"], ["AI", 88, "DHW Requested Rate", "", "R"], ["AI", 89, "Boiler Pump Status", "", "R"], ["AI", 90, "Cascade Master Heat Demand", "", "R"], ["AI", 91, "Burner 1 Run Time", "", "R"], ["AI", 92, "Burner 2 Run Time", "", "R"], ["AV", 0, "CH1 Enable/Disable", "", "W"], ["AV", 1, "CH1 Set Point", "", "W"], ["AV", 2, "CH1 P", "", "W"], ["AV", 3, "CH1 I", "", "W"], ["AV", 4, "CH1 D", "", "W"], ["AV", 5, "CH2 Enable/Disable", "", "W"], ["AV", 6, "CH2 Set Point", "", "W"], ["AV", 7, "CH2 P", "", "W"], ["AV", 8, "CH2 I", "", "W"], ["AV", 9, "CH2 D", "", "W"], ["AV", 20, "DHW Enable/Disable", "", "W"], ["AV", 21, "DHW Set Point", "", "W"], ["AV", 22, "DHW P", "", "W"], ["AV", 23, "DHW I", "", "W"], ["AV", 24, "DHW D", "", "W"], ["AV", 25, "DHW Recirculation Enable", "", "W"], ["AV", 26, "DHW Recirculation Set Point", "", "W"], ["AV", 27, "Cascade CH Set Point", "", "W"], ["AV", 28, "Cascade CH P", "", "W"], ["AV", 29, "Cascade CH I", "", "W"], ["AV", 30, "Cascade CH D", "", "W"], ["AV", 35, "Hybrid Set Point", "", "W"], ["AV", 36, "Hybrid Differential Temperature", "", "W"], ["AV", 37, "Vari-Prime P - Proportional Term", "", "W"], ["AV", 38, "Vari-Prime I - Integral Term", "", "W"], ["AV", 39, "Vari-Prime D - Derivative Term", "", "W"], ["AV", 40, "Vari-Prime Delta T", "", "W"], ["BI", 1, "Safety Chain Status - Flow Switch", "Modbus register 18 bit 0", "R"], ["BI", 2, "Safety Chain Status - LWCO", "Modbus register 18 bit 1", "R"], ["BI", 3, "Safety Chain Status - MRHL", "Modbus register 18 bit 2", "R"], ["BI", 4, "Safety Chain Status - Blocked Flue", "Modbus register 18 bit 3", "R"], ["BI", 5, "Safety Chain Status - High Gas Pressure", "Modbus register 18 bit 4", "R"], ["BI", 6, "Safety Chain Status - Low Gas Pressure", "Modbus register 18 bit 5", "R"], ["BI", 7, "Safety Chain Status - Field Interlock", "Modbus register 18 bit 6", "R"], ["BI", 8, "Safety Chain Status - ARHL", "Modbus register 18 bit 7", "R"], ["BI", 9, "Non-safety Chain Status - Field Input 1", "Modbus register 19 bit 0", "R"], ["BI", 10, "Non-safety Chain Status - Field Input 2", "Modbus register 19 bit 1", "R"], ["BI", 11, "Digital Output Status - Run contact", "Modbus register 21 bit 0", "R"], ["BI", 12, "Digital Output Status - Alarm Contact", "Modbus register 21 bit 1", "R"], ["BI", 13, "Digital Output Status - DHW Pump", "Modbus register 21 bit 2", "R"], ["BI", 14, "Digital Output Status - System Pump", "Modbus register 21 bit 3", "R"], ["BI", 15, "Digital Output Status - Louver contact", "Modbus register 21 bit 4", "R"], ["BI", 16, "Digital Output Status - Aux dry contact 1", "Modbus register 21 bit 5", "R"], ["BI", 17, "Digital Output Status - Aux dry contact 2", "Modbus register 21 bit 6", "R"], ["BI", 18, "Digital Output Status - Boiler pump", "Modbus register 21 bit 7", "R"], ["BI", 19, "Digital Output Status - Aux powered contact", "Modbus register 21 bit 8", "R"], ["BI", 20, "Gas and Pilot Valve Status - Burner 1 Pilot Gas valve", "Modbus register 22 bit 0", "R"], ["BI", 21, "Gas and Pilot Valve Status - Burner 1 Gas valve 1", "Modbus register 22 bit 1", "R"], ["BV", 0, "DHW Demand switch", "", "W"], ["BV", 1, "CH 1 Demand switch", "", "W"], ["BV", 2, "CH 2 Demand switch", "", "W"]]}]}, {"id": "multiburner-protonode", "label": "Laars multi-burner", "href": "/bacnet-points-lists/laars/multiburner-protonode.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AI", 0, "Inlet Temp", "Temperature", "R"], ["AI", 1, "Outlet Temp", "Temperature", "R"], ["AI", 3, "DHW Temp", "Temperature", "R"], ["AI", 4, "System Inlet Temp", "Temperature", "R"], ["AI", 5, "System Outlet Temp", "Temperature", "R"], ["AI", 6, "Outdoor Temp", "Temperature", "R"], ["AI", 7, "Aux1 Temp", "Temperature", "R"], ["AI", 8, "Aux2 Temp", "Temperature", "R"], ["AI", 9, "Aux3 Temp", "Temperature", "R"], ["AI", 10, "Aux4 Temp", "Temperature", "R"], ["AI", 11, "Aux5 Temp", "Temperature", "R"], ["AI", 12, "Flame signal 1", "", "R"], ["AI", 13, "Flame signal 2", "", "R"], ["AI", 14, "Analogue input 1", "", "R"], ["AI", 15, "Analogue input 2", "", "R"], ["AI", 16, "Analogue input 3", "", "R"], ["AI", 17, "Analogue input 4", "", "R"], ["AI", 20, "Current demand source", "", "R"], ["AI", 23, "Analogue output 1", "", "R"], ["AI", 24, "Analogue output 2", "", "R"], ["AI", 25, "Analogue output 3", "", "R"], ["AI", 26, "Analogue output 4", "", "R"], ["AI", 27, "Fan1 Speed", "", "R"], ["AI", 28, "Fan2Speed", "", "R"], ["AI", 29, "Blower 1 speed", "", "R"], ["AI", 30, "Blower 2 speed", "", "R"], ["AI", 31, "HSI1 current", "", "R"], ["AI", 32, "HSI2 current", "", "R"], ["AI", 33, "Burner 1 power rating", "", "R"], ["AI", 34, "Burner 2 power rating", "", "R"], ["AI", 35, "Lockout Code", "", "R"], ["AI", 36, "Blocking Code", "", "R"], ["AI", 38, "DHW Call for Heat / 10", "Count divided by 10", "R"], ["AI", 39, "CH1 Call For Heat / 10", "Count divided by 10", "R"], ["AI", 40, "CH2 Call For Heat / 10", "Count divided by 10", "R"], ["AI", 41, "CH3 Call For Heat / 10", "Count divided by 10", "R"], ["AI", 42, "CH4 Call For Heat / 10", "Count divided by 10", "R"], ["AI", 43, "Cascade Call For Heat / 10", "Count divided by 10", "R"], ["AI", 44, "Valve 1 Stage1 Cycles / 10", "Count divided by 10", "R"], ["AI", 45, "Valve 2 Stage1 Cycles / 10", "Count divided by 10", "R"], ["AI", 46, "Valve 1 Stage2 Cycles / 10", "Count divided by 10", "R"], ["AI", 47, "Valve 2 Stage2 Cycles / 10", "Count divided by 10", "R"], ["AI", 48, "Boiler pump cycles / 10", "Count divided by 10", "R"], ["AI", 49, "DHW pump Cycles / 10", "Count divided by 10", "R"], ["AI", 50, "System pump Cycles / 10", "Count divided by 10", "R"], ["AI", 51, "Average outlet temp", "Temperature", "R"], ["AI", 52, "Max outlet temp", "Temperature", "R"], ["AI", 53, "Min outlet temp", "Temperature", "R"], ["AI", 54, "Average firing time", "", "R"], ["AI", 55, "Max firing time", "", "R"], ["AI", 56, "Min firing time", "", "R"], ["AI", 64, "Modulation probe", "", "R"], ["AI", 65, "Activate service", "", "R"], ["AI", 66, "Slave 1 state", "", "R"], ["AI", 67, "Slave 1 firing rate", "", "R"], ["AI", 68, "Slave 2 state", "", "R"], ["AI", 69, "Slave 2 firing rate", "", "R"], ["AI", 70, "Slave 3 state", "", "R"], ["AI", 71, "Slave 3 firing rate", "", "R"], ["AI", 72, "Slave 4 state", "", "R"], ["AI", 73, "Slave 4 firing rate", "", "R"], ["AI", 74, "Slave 5 state", "", "R"], ["AI", 75, "Slave 5 firing rate", "", "R"], ["AI", 76, "Slave 6 state", "", "R"], ["AI", 77, "Slave 6 firing rate", "", "R"], ["AI", 78, "Slave 7 state", "", "R"], ["AI", 79, "Slave 7 firing rate", "", "R"], ["AI", 80, "Master state", "", "R"], ["AI", 81, "Master firing rate", "", "R"], ["AI", 83, "Active CH setpoint", "", "R"], ["AI", 84, "Burner 1 status", "", "R"], ["AI", 85, "Burner 2 status", "", "R"], ["AI", 89, "Boiler pump status", "", "R"], ["AI", 90, "Master demand", "", "R"], ["AI", 91, "Burner 1 run time", "", "R"], ["AI", 92, "Burner 2 run time", "", "R"], ["AV", 0, "CH1 enable/disable", "", "W"], ["AV", 1, "CH1 setpoint", "Temperature", "W"], ["AV", 2, "CH1 P", "", "W"], ["AV", 3, "CH1 I", "", "W"], ["AV", 4, "CH1 D", "", "W"], ["AV", 5, "CH2 enable/disable", "", "W"], ["AV", 6, "CH2 setpoint", "Temperature", "W"], ["AV", 7, "CH2 P", "", "W"], ["AV", 8, "CH2 I", "", "W"], ["AV", 9, "CH2 D", "", "W"], ["AV", 10, "CH3 enable/disable", "", "W"], ["AV", 11, "CH3 setpoint", "Temperature", "W"], ["AV", 12, "CH3 P", "", "W"], ["AV", 13, "CH3 I", "", "W"], ["AV", 14, "CH3 D", "", "W"], ["AV", 15, "CH4 enable/disable", "", "W"], ["AV", 16, "CH4 setpoint", "Temperature", "W"], ["AV", 17, "CH4 P", "", "W"], ["AV", 18, "CH4 I", "", "W"], ["AV", 19, "CH4 D", "", "W"], ["AV", 20, "DHW enable/disable", "", "W"], ["AV", 21, "DHW setpoint", "Temperature", "W"], ["AV", 22, "DHW P", "", "W"], ["AV", 23, "DHW I", "", "W"], ["AV", 24, "DHW D", "", "W"], ["AV", 25, "DHW recirculation enable", "", "W"], ["AV", 26, "DHW recirculation Set point", "Temperature", "W"], ["AV", 27, "Cascade setpoint", "Temperature", "W"], ["AV", 28, "Cascade P", "", "W"], ["AV", 29, "Cascade I", "", "W"], ["AV", 30, "Cascade D", "", "W"], ["AV", 35, "Hybrid setpoint", "Temperature", "W"], ["AV", 36, "Hybrid differential temp", "Temperature", "W"], ["AV", 37, "VariPrime P", "", "W"], ["AV", 38, "VariPrime I", "", "W"], ["AV", 39, "VariPrime D", "", "W"], ["AV", 40, "VariPrime delta T", "Temperature", "W"], ["AV", 41, "AntiCondens Enable", "", "W"], ["AV", 42, "AntiCondens Temp", "Temperature", "W"], ["AV", 43, "AntiCondens P", "", "W"], ["AV", 44, "AntiCondens I", "", "W"], ["AV", 45, "AntiCondens D", "", "W"], ["BI", 1800, "Flow Switch", "", "R"], ["BI", 1801, "Low Water Cut Off", "", "R"], ["BI", 1802, "Man Reset High Limit", "", "R"], ["BI", 1803, "Pressure Switch", "", "R"], ["BI", 1804, "High Gas Pressure Switch", "", "R"], ["BI", 1805, "Low Gas Pressure Switch", "", "R"], ["BI", 1806, "Field Interlock Switch", "", "R"], ["BI", 1807, "Spare Safety Chain Switch", "", "R"], ["BI", 1900, "Damper Interlock Switch", "", "R"], ["BI", 1901, "Spare1 Switch", "", "R"], ["BI", 2100, "Boiler Run Contact", "", "R"], ["BI", 2101, "Alarm Contact", "", "R"], ["BI", 2102, "DHW Pump", "", "R"], ["BI", 2103, "System Pump", "", "R"], ["BI", 2104, "Louver Contact", "", "R"], ["BI", 2105, "Spare1 Contact", "", "R"], ["BI", 2106, "Spare2 Contact", "", "R"], ["BI", 2107, "Boiler Pump", "", "R"], ["BI", 2108, "Spare Output", "", "R"], ["BI", 2200, "Pilot Valve Stage 1", "", "R"], ["BI", 2201, "Valve 1 Stage 1", "", "R"], ["BI", 2202, "Valve 2 Stage 1", "", "R"], ["BI", 2203, "Pilot valve stage 2", "", "R"], ["BI", 2204, "Valve 1 Stage 2", "", "R"], ["BI", 2205, "Valve 2 Stage 2", "", "R"], ["BV", 0, "DHW demand", "", "W"], ["BV", 1, "CH1 demand", "", "W"], ["BV", 2, "CH2 demand", "", "W"], ["BV", 3, "CH3 demand", "", "W"], ["BV", 4, "CH4 demand", "", "W"], ["BV", 5, "Parameters enable", "", "W"]]}]}, {"id": "omnitherm-protonode", "label": "Laars OmniTherm", "href": "/bacnet-points-lists/laars/omnitherm-protonode.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AI", 0, "Inlet sensor", "", "R"], ["AI", 1, "Outlet sensor", "", "R"], ["AI", 2, "Stack sensor", "", "R"], ["AI", 3, "DHW sensor", "", "R"], ["AI", 4, "System Inlet Sensor", "", "R"], ["AI", 5, "System Outlet Sensor", "", "R"], ["AI", 6, "Outdoor Sensor", "", "R"], ["AI", 12, "Flame Signal 1", "", "R"], ["AI", 14, "0-10VDC (4-20mA) Input for BAS", "", "R"], ["AI", 15, "0-10VDC (4-20mA) Input for Pump", "", "R"], ["AI", 16, "0-10VDC (4-20mA) Input for Mixing Valve", "", "R"], ["AI", 17, "0-10VDC (4-20mA) Input for Auxiliary", "", "R"], ["AI", 20, "Demand source", "", "R"], ["AI", 23, "0-10VDC (4-20mA) Output for Pump Speed", "", "R"], ["AI", 24, "0-10VDC (4-20mA) Output for Fan Speed", "", "R"], ["AI", 25, "0-10VDC (4-20mA) Output for Mixing Valve", "", "R"], ["AI", 26, "0-10VDC (4-20mA) Output for Auxiliary 1", "", "R"], ["AI", 27, "Modulating Fan 1 - Speed", "", "R"], ["AI", 33, "Modulating Burner1 Firing rate", "", "R"], ["AI", 35, "Lockout code", "", "R"], ["AI", 36, "Alarm reason", "", "R"], ["AI", 37, "Hold code", "", "R"], ["AI", 38, "History - DHW Demand Cycles", "", "R"], ["AI", 39, "History - CH1 Demand Cycles", "", "R"], ["AI", 40, "History - CH2 Demand Cycles", "", "R"], ["AI", 43, "History - Cascade Demand Cycles", "", "R"], ["AI", 44, "History - Burner Stage 1 Cycles", "", "R"], ["AI", 48, "History - Boiler Pump Cycles", "", "R"], ["AI", 49, "History - DHW Pump Cycles", "", "R"], ["AI", 50, "History - System Pump Cycles", "", "R"], ["AI", 51, "History - Average Boiler Outlet Temperature", "", "R"], ["AI", 52, "History - Maximum Boiler Outlet Temperature", "", "R"], ["AI", 53, "History - Minimum Boiler Outlet Temperature", "", "R"], ["AI", 54, "History - Boiler Average Firing Temperature", "", "R"], ["AI", 55, "History - Boiler Maximum Firing Time", "", "R"], ["AI", 56, "History - Boiler Minimum Firing Time", "", "R"], ["AI", 57, "Controller Cycle Count", "", "R"], ["AI", 58, "Controller run time", "", "R"], ["AI", 59, "Lead Lag (Cascade) lead status", "", "R"], ["AI", 60, "Lead Lag (Cascade) lag status", "", "R"], ["AI", 61, "Lead Lag (Cascade) lead Setpoint Source", "", "R"], ["AI", 62, "Lead Lag (Cascade) lead Pump Demand", "", "R"], ["AI", 63, "Lead Lag (Cascade) setpoint", "", "R"], ["AI", 64, "Lead Lag (Cascade) modulation sensor", "", "R"], ["AI", 65, "Lead Lag (Cascade) active service", "", "R"], ["AI", 66, "Lag 1 State", "", "R"], ["AI", 67, "Lag 1 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 68, "Lag 2 State", "", "R"], ["AI", 69, "Lag 2 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 70, "Lag 3 State", "", "R"], ["AI", 71, "Lag 3 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 72, "Lag 4 State", "", "R"], ["AI", 73, "Lag 4 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 74, "Lag 5 State", "", "R"], ["AI", 75, "Lag 5 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 76, "Lag 6 State", "", "R"], ["AI", 77, "Lag 6 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 78, "Lag 7 State", "", "R"], ["AI", 79, "Lag 7 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 80, "Lead 0 State", "", "R"], ["AI", 81, "Lead 0 Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 82, "Lead Firing Rate", "Firing rate, 0-100 %", "R"], ["AI", 83, "Active CH Setpoint", "", "R"], ["AI", 84, "Burner Status 1", "", "R"], ["AI", 85, "Burner Status 2", "", "R"], ["AI", 86, "CH Set Point Source", "", "R"], ["AI", 87, "CH Requested Rate", "", "R"], ["AI", 88, "DHW Requested Rate", "", "R"], ["AI", 89, "Boiler Pump Status", "", "R"], ["AI", 90, "Cascade Master Heat Demand", "", "R"], ["AI", 91, "Burner 1 Run Time", "", "R"], ["AI", 92, "Burner 2 Run Time", "", "R"], ["AV", 0, "CH1 Enable/Disable", "", "W"], ["AV", 1, "CH1 Set Point", "", "W"], ["AV", 2, "CH1 P", "", "W"], ["AV", 3, "CH1 I", "", "W"], ["AV", 4, "CH1 D", "", "W"], ["AV", 5, "CH2 Enable/Disable", "", "W"], ["AV", 6, "CH2 Set Point", "", "W"], ["AV", 7, "CH2 P", "", "W"], ["AV", 8, "CH2 I", "", "W"], ["AV", 9, "CH2 D", "", "W"], ["AV", 20, "DHW Enable/Disable", "", "W"], ["AV", 21, "DHW Set Point", "", "W"], ["AV", 22, "DHW P", "", "W"], ["AV", 23, "DHW I", "", "W"], ["AV", 24, "DHW D", "", "W"], ["AV", 27, "Cascade CH Set Point", "", "W"], ["AV", 28, "Cascade CH P", "", "W"], ["AV", 29, "Cascade CH I", "", "W"], ["AV", 30, "Cascade CH D", "", "W"], ["AV", 35, "Hybrid Set Point", "", "W"], ["AV", 36, "Hybrid Differential Temperature", "", "W"], ["AV", 37, "Vari-Prime P - Proportional Term", "", "W"], ["AV", 38, "Vari-Prime I - Integral Term", "", "W"], ["AV", 39, "Vari-Prime D - Derivative Term", "", "W"], ["AV", 40, "Vari-Prime Delta T", "", "W"], ["BI", 1, "Safety Chain Status - Flow Switch", "Modbus register 18 bit 0", "R"], ["BI", 2, "Safety Chain Status - LWCO", "Modbus register 18 bit 1", "R"], ["BI", 3, "Safety Chain Status - MRHL", "Modbus register 18 bit 2", "R"], ["BI", 4, "Safety Chain Status - Blocked Flue", "Modbus register 18 bit 3", "R"], ["BI", 5, "Safety Chain Status - High Gas Pressure", "Modbus register 18 bit 4", "R"], ["BI", 6, "Safety Chain Status - Low Gas Pressure", "Modbus register 18 bit 5", "R"], ["BI", 7, "Safety Chain Status - Field Interlock", "Modbus register 18 bit 6", "R"], ["BI", 8, "Safety Chain Status - ARHL", "Modbus register 18 bit 7", "R"], ["BI", 9, "Non-safety Chain Status - Field Input 1", "Modbus register 19 bit 0", "R"], ["BI", 10, "Non-safety Chain Status - Field Input 2", "Modbus register 19 bit 1", "R"], ["BI", 11, "Digital Output Status - Run contact", "Modbus register 21 bit 0", "R"], ["BI", 12, "Digital Output Status - Alarm Contact", "Modbus register 21 bit 1", "R"], ["BI", 13, "Digital Output Status - DHW Pump", "Modbus register 21 bit 2", "R"], ["BI", 14, "Digital Output Status - System Pump", "Modbus register 21 bit 3", "R"], ["BI", 15, "Digital Output Status - Louver contact", "Modbus register 21 bit 4", "R"], ["BI", 16, "Digital Output Status - Aux dry contact 1", "Modbus register 21 bit 5", "R"], ["BI", 17, "Digital Output Status - Aux dry contact 2", "Modbus register 21 bit 6", "R"], ["BI", 18, "Digital Output Status - Boiler pump", "Modbus register 21 bit 7", "R"], ["BI", 19, "Digital Output Status - Aux powered contact", "Modbus register 21 bit 8", "R"], ["BI", 20, "Gas and Pilot Valve Status - Burner 1 Pilot Gas valve", "Modbus register 22 bit 0", "R"], ["BI", 21, "Gas and Pilot Valve Status - Burner 1 Gas valve 1", "Modbus register 22 bit 1", "R"], ["BV", 0, "DHW Demand switch", "", "W"], ["BV", 1, "CH 1 Demand switch", "", "W"], ["BV", 2, "CH 2 Demand switch", "", "W"]]}]}, {"id": "sola-protonode", "label": "Laars Sola", "href": "/bacnet-points-lists/laars/sola-protonode.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AI", 1, "Demand source", "", "R"], ["AI", 2, "Outlet sensor", "Temperature", "R"], ["AI", 3, "Firing rate", "", "R"], ["AI", 4, "Fan speed", "", "R"], ["AI", 5, "Flame signal", "", "R"], ["AI", 6, "Inlet sensor", "Temperature", "R"], ["AI", 7, "DHW sensor", "Temperature", "R"], ["AI", 8, "S5 sensor", "Temperature", "R"], ["AI", 9, "Stack sensor", "Temperature", "R"], ["AI", 10, "4 - 20 mA remote ctl input", "", "R"], ["AI", 11, "Active CH setpoint", "Temperature", "R"], ["AI", 12, "Active DHW setpoint", "Temperature", "R"], ["AI", 13, "Active LL setpoint", "Temperature", "R"], ["AI", 14, "Analog modulation input", "", "R"], ["AI", 15, "Burner control status", "", "R"], ["AI", 16, "Lockout code", "", "R"], ["AI", 17, "Alarm reason", "", "R"], ["AI", 18, "Hold code", "", "R"], ["AI", 19, "CH status", "", "R"], ["AI", 20, "CH setpoint source", "", "R"], ["AI", 21, "CH heat demand", "", "R"], ["AI", 22, "CH burner demand", "", "R"], ["AI", 23, "CH requested rate", "", "R"], ["AI", 24, "DHW status", "", "R"], ["AI", 25, "DHW Priority Count", "", "R"], ["AI", 26, "DHW heat demand", "", "R"], ["AI", 27, "DHW burner demand", "", "R"], ["AI", 28, "DHW requested rate", "", "R"], ["AI", 29, "DHW pump status", "", "R"], ["AI", 30, "DHW Pump Idle Days Count", "", "R"], ["AI", 31, "System pump status", "", "R"], ["AI", 32, "System Pump Idle Days Count", "", "R"], ["AI", 33, "Boiler pump status", "", "R"], ["AI", 34, "Boiler Pump Idle Days Count", "", "R"], ["AI", 39, "Controller Cycle Count", "", "R"], ["AI", 40, "Controller run time", "", "R"], ["AI", 41, "Lead lag master status", "", "R"], ["AI", 42, "Lead lag slave status", "", "R"], ["AI", 43, "Lead Lag Master Setpoint Source", "", "R"], ["AI", 44, "Lead Lag Master Pump Demand", "", "R"], ["AI", 45, "Outdoor temperature", "Temperature", "R"], ["AI", 53, "Lead Lag active service", "", "R"], ["AI", 54, "Slave 1 State", "", "R"], ["AI", 55, "Slave 1 firing rate", "", "R"], ["AI", 56, "Slave 2 State", "", "R"], ["AI", 57, "Slave 2 firing rate", "", "R"], ["AI", 58, "Slave 3 State", "", "R"], ["AI", 59, "Slave 3 firing rate", "", "R"], ["AI", 60, "Slave 4 State", "", "R"], ["AI", 61, "Slave 4 firing rate", "", "R"], ["AI", 62, "Slave 5 State", "", "R"], ["AI", 63, "Slave 5 firing rate", "", "R"], ["AI", 64, "Slave 6 State", "", "R"], ["AI", 65, "Slave 6 firing rate", "", "R"], ["AI", 66, "Slave 7 State", "", "R"], ["AI", 67, "Slave 7 firing rate", "", "R"], ["AI", 68, "Slave 8 State", "", "R"], ["AI", 69, "Slave 8 firing rate", "", "R"], ["AI", 70, "Master firing rate", "", "R"], ["AI", 71, "Burner Control Sequence", "", "R"], ["AI", 72, "Active Rate Limiter", "", "R"], ["AI", 74, "Lead Lag Slave Demand", "", "R"], ["AI", 75, "Lead Lag Slave Requested Rate", "", "R"], ["AI", 88, "S10 Sensor Reading", "Temperature", "R"], ["AV", 35, "Burner run time", "", "W"], ["AV", 36, "DHW pump cycle count", "", "W"], ["AV", 37, "System pump cycle count", "", "W"], ["AV", 38, "Boiler pump cycle count", "", "W"], ["AV", 46, "CH setpoint", "Temperature", "W"], ["AV", 47, "CH TOD setpoint", "Temperature", "W"], ["AV", 48, "DHW Demand Switch", "", "W"], ["AV", 49, "Outlet high limit setpoint", "Temperature", "W"], ["AV", 50, "Lead Lag setpoint", "Temperature", "W"], ["AV", 51, "Leadlag modulation sensor", "", "W"], ["AV", 52, "Warm weather shutdown setpoint", "Temperature", "W"], ["AV", 73, "Burner Cycle Count", "", "W"], ["AV", 76, "CH Enable", "", "W"], ["AV", 77, "DHW Setpoint", "Temperature", "W"], ["AV", 78, "DHW Time Of Day Setpoint", "Temperature", "W"], ["AV", 79, "Lead Lag Slave Enable", "", "W"], ["AV", 80, "Lead Lag Time Of Day Setpoint", "Temperature", "W"], ["AV", 81, "Lead Lag Operation Switch", "", "W"], ["AV", 82, "Warm Weather Shutdown Enbl/Disbl", "", "W"], ["AV", 83, "Lead Lag DHW Setpoint", "Temperature", "W"], ["AV", 84, "Lead Lag DHW Time Of Day SP", "Temperature", "W"], ["AV", 85, "Password Reg 1", "", "W"], ["AV", 86, "Password Reg 2", "", "W"], ["AV", 87, "Burner Switch", "", "W"]]}]}, {"id": "sv2-protonode", "label": "Laars SV2 gas valve", "href": "/bacnet-points-lists/laars/sv2-protonode.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AI", 5, "Remote Reset Command", "", "R"], ["AI", 6, "Pressure Module Factory Data", "", "R"], ["AI", 10, "Max Allowed Leakage in User Units", "", "R"], ["AI", 11, "Space Between Valves Volume", "", "R"], ["AI", 12, "Ext Chmbr Space for Ext Pip btwn V1/V", "", "R"], ["AI", 16, "Max HGP Lim Per Deviation", "", "R"], ["AI", 17, "Max LGP Lim Per Deviation", "", "R"], ["AI", 19, "Calc LGP Lim SP", "", "R"], ["AI", 20, "Calc HGP Lim SP", "", "R"], ["AI", 21, "User Entered Valve Name", "", "R"], ["AI", 22, "Date Stamp", "", "R"], ["AI", 23, "Valve Electronic SW Rev", "", "R"], ["AI", 24, "Num of Currently Active Alarms", "", "R"], ["AI", 34, "Min Applicable Pressure", "", "R"], ["AI", 35, "Max Applicable Pressure", "", "R"], ["AI", 36, "Current Pressure Mod Press Reading", "", "R"], ["AI", 41, "Pressure Module Sensor 1 Ser Num", "", "R"], ["AI", 42, "Pressure Module Sensor 2 Ser Num", "", "R"], ["AI", 43, "Pressure Module Sensor 3 Ser Num", "", "R"], ["AI", 44, "Valve Test Mode State", "", "R"], ["AI", 45, "VPS Min Calc Vlv Pwr Tim Req", "", "R"], ["AI", 48, "Valve 1 Max Leak Det dur Lst VPS Seq", "", "R"], ["AI", 49, "Valve 2 Max Leak Det dur Lst VPS Seq", "", "R"], ["AI", 50, "VPS Min Test Time Req", "", "R"], ["AI", 52, "Op Prs Val for LGP Lim SP", "", "R"], ["AI", 53, "Op Prs Val for HGP Lim SP", "", "R"], ["AI", 64, "Fault Code Of Most Recent Fault", "", "R"], ["AI", 65, "Time Stamp Of Most Recent Fault", "", "R"], ["AI", 66, "Cycle Count Of Most Recent Fault", "", "R"], ["AI", 67, "Fault Code Of Previous Fault", "", "R"], ["AI", 68, "Time Stamp Of Previous Fault", "", "R"], ["AI", 69, "Cycle Count Of Previous Fault", "", "R"], ["AI", 70, "Valve Accumulated Op Time", "", "R"], ["AI", 71, "Valve Accumulated Number of Cycles", "", "R"], ["AI", 72, "Valve 1 Accum Hours during last VPS", "", "R"], ["AI", 73, "Valve 1 Accum Cycles during last VPS", "", "R"], ["AI", 74, "Valve 2 Accum Hours during last VPS", "", "R"], ["AI", 75, "Valve 2 Accum Cycles during last VPS", "", "R"], ["AI", 77, "Preigniton Calbiration S1", "", "R"], ["AI", 78, "Preigniton Test S1", "", "R"], ["AI", 79, "Preigniton Calbiration Gain S2A", "", "R"], ["AI", 80, "Preigniton Calbiration Gain S2B", "", "R"], ["AI", 81, "Preigniton Test Gain S2A", "", "R"], ["AI", 82, "Preigniton Test Gain S2B", "", "R"], ["BI", 7, "Valve MV1/MV2 LED", "", "R"], ["BI", 9, "VPS Disable/Enable Status", "", "R"], ["BI", 13, "VPS Relay Polarity", "", "R"], ["BI", 25, "Reset Button", "", "R"], ["BI", 26, "MV1 Open", "", "R"], ["BI", 27, "MV2 Open", "", "R"], ["BI", 28, "Fuel/Air Module Comm OK", "", "R"], ["BI", 29, "Pressure Module Comm OK", "", "R"], ["BI", 30, "Fuel/Air Module Check Valve", "", "R"], ["BI", 31, "Safety Param Verification Req", "", "R"], ["BI", 32, "Lockout", "", "R"], ["BI", 33, "Valve Cycle Counter Lim Reached", "", "R"], ["BV", 1, "Selectable Units for Temperature", "", "W"], ["BV", 4, "Selectable Volumetric Units", "", "W"], ["MI", 8, "Body Size of Attached Valve", "", "R"], ["MI", 14, "LGP Limit Lockout Type", "", "R"], ["MI", 15, "HGP Limit Lockout Type", "", "R"], ["MI", 18, "LGP and HGP Setup Indication", "", "R"], ["MI", 37, "Pressure Module Status", "", "R"], ["MI", 38, "Pressure Module Sensor 1 Status", "", "R"], ["MI", 39, "Pressure Module Sensor 2 Status", "", "R"], ["MI", 40, "Pressure Module Sensor 3 Status", "", "R"], ["MI", 46, "VPS Valve 1 Status", "", "R"], ["MI", 47, "VPS Valve 2 Status", "", "R"], ["MI", 51, "Hi/Lo Gas Pressure Function Status", "", "R"], ["MI", 54, "Valve System States", "", "R"], ["MI", 55, "Valve 1 Demand", "", "R"], ["MI", 56, "Valve 2 Demand", "", "R"], ["MI", 57, "Interlock String", "", "R"], ["MI", 58, "Proof of Closure Feedback", "", "R"], ["MI", 59, "Sol 1 Feedback – Full Power Mode", "", "R"], ["MI", 60, "Sol 2 Feedback – Full Power Mode", "", "R"], ["MI", 61, "Sol 1 Feedback – Power Save Mode", "", "R"], ["MI", 62, "Sol 2 Feedback – Power Save Mode", "", "R"], ["MI", 63, "Sol 1 Fb for MV1 Rel Test – Full Pwr", "", "R"], ["MI", 76, "Safety Param Verification Status", "", "R"], ["MV", 2, "Selectable Units for Pressure", "", "W"], ["MV", 3, "Selectable Units for Volumetric Flow", "", "W"]]}]}, {"id": "purefire-852if", "label": "Peerless PureFire 852IF", "href": "/bacnet-points-lists/peerless/purefire-852if.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["BI", 1, "Modbus Units", "Unit system in use", "R"], ["AI", 2, "Device Type", "Device type code", "R"], ["AI", 3, "State (Managing)", "Managing control state", "R"], ["AI", 4, "Status (Managing)", "Managing control status", "R"], ["AI", 5, "Error Code (Managing)", "Managing control error code", "R"], ["AI", 6, "Warning Code", "Active warning code", "R"], ["AI", 7, "CH Setpoint", "Central heat setpoint readback", "R"], ["AI", 8, "DHW Setpoint", "DHW setpoint readback", "R"], ["AI", 9, "CH Mode", "Central heat mode readback", "R"], ["AI", 10, "DHW Mode", "DHW mode readback", "R"], ["AI", 11, "Supply Temp", "Supply water temperature", "R"], ["AI", 12, "Return Temp", "Return water temperature", "R"], ["AI", 13, "DHW Temp", "DHW temperature", "R"], ["AI", 14, "Flue Gas Temp", "Flue gas temperature", "R"], ["AI", 15, "Header Temp", "System header temperature", "R"], ["AI", 16, "Firing Rate", "Firing rate", "R"], ["AI", 17, "Flame Current", "Flame current", "R"], ["AI", 18, "Analog In", "Analog input value", "R"], ["AI", 19, "CH Pump", "Central heat pump state", "R"], ["AI", 20, "DHW Pump", "DHW pump state", "R"], ["AI", 21, "Successful Igntions", "Successful ignition count", "R"], ["AI", 22, "Failed Ignitions", "Failed ignition count", "R"], ["AI", 23, "Flame Failures", "Flame failure count", "R"], ["AI", 24, "Burner On", "Burner on hours", "R"], ["AI", 25, "Burner On DHW", "Burner on hours for DHW", "R"], ["AI", 26, "State (Dependent)", "Dependent control state", "R"], ["AI", 27, "Status (Dependent)", "Dependent control status", "R"], ["AI", 28, "Error Code (Dependent)", "Dependent control error code", "R"], ["AI", 29, "Firiing Rate (Dependent)", "Dependent control firing rate", "R"], ["BV", 1, "Controller Reset", "Controller reset command", "W"], ["BV", 2, "Modbus Units", "Unit system selection", "W"], ["AV", 3, "CH Setpoint", "Central heat setpoint command", "W"], ["AV", 4, "DHW Setpoint", "DHW setpoint command", "W"], ["AV", 5, "CH Mode", "Central heat mode command", "W"], ["AV", 6, "DHW Mode", "DHW mode command", "W"]]}]}, {"id": "purefire-pfa-1", "label": "Peerless PureFire PFA", "href": "/bacnet-points-lists/peerless/purefire-pfa-1.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AI", 1, "STATE", "Operating state code", "R"], ["AI", 2, "STATUS", "Status code", "R"], ["AI", 3, "ERROR_NUMBER", "Active error number", "R"], ["AI", 4, "WARNING_NUMBER", "Active warning number", "R"], ["AI", 5, "FLOW_TEMP", "Supply (flow) water temperature", "R"], ["AI", 6, "RETURN_TEMP", "Return water temperature", "R"], ["AI", 7, "DHW_TEMP", "DHW temperature", "R"], ["AI", 8, "FLUE_TEMP", "Flue temperature", "R"], ["AI", 9, "APPLIANCE_TYPE", "Appliance type code", "R"], ["AI", 10, "CONTROL_CONFIG_BYTE", "Control configuration byte", "R"], ["AI", 11, "CH_MODE", "Central heat mode readback", "R"], ["AI", 12, "DHW_MODE", "DHW mode readback", "R"], ["AI", 13, "CH_SETPOINT", "Central heat setpoint readback", "R"], ["AI", 14, "DHW_SETPOINT", "DHW setpoint readback", "R"], ["AV", 15, "CH_SETPOINT CMD", "Central heat setpoint command", "W"], ["AV", 16, "DHW_SETPOINT CMD", "DHW setpoint command", "W"]]}]}, {"id": "protonode-gateway", "label": "Raypak VERSA IC", "href": "/bacnet-points-lists/raypak/protonode-gateway.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AI", 1, "MODBUS", "", "R"], ["AI", 2, "System Supply Temperature", "System supply water temperature", "R"], ["AI", 3, "Outdoor Temperature", "Outdoor air temperature", "R"], ["AI", 4, "DHW Temperature", "DHW tank temperature", "R"], ["AI", 5, "Aux 1 Temperature", "Auxiliary sensor 1 temperature", "R"], ["AI", 6, "Aux 2 Temperature", "Auxiliary sensor 2 temperature", "R"], ["AI", 7, "System Pump", "System pump state", "R"], ["AI", 8, "System Pump Runtime", "System pump run time", "R"], ["AI", 9, "DHW Pump", "DHW pump state", "R"], ["AI", 10, "DHW Pump Runtime", "DHW pump run time", "R"], ["AI", 11, "Setback", "Setback state", "R"], ["AI", 12, "CH Call", "Central heat call", "R"], ["AI", 13, "DHW Call", "DHW call", "R"], ["AI", 14, "Target temperature", "Current target water temperature", "R"], ["AI", 15, "Target rate", "Current target firing rate", "R"], ["BI", 16, "Auto Diff", "", "R"], ["BI", 17, "Blr 1 detected", "Boiler 1 detected on the bus", "R"], ["AI", 18, "Blr 1 Outlet temperature", "Boiler 1 outlet water temperature", "R"], ["AI", 19, "Blr 1 Inlet temperature", "Boiler 1 inlet water temperature", "R"], ["AI", 20, "Blr 1 Vent temperature", "Boiler 1 vent (flue) temperature", "R"], ["AI", 21, "Blr 1 High Limit temperature", "Boiler 1 high limit sensor temperature", "R"], ["AI", 22, "Blr 1 Operator temperature", "Boiler 1 operator sensor temperature", "R"], ["AI", 23, "Blr 1 Mod Rate", "Boiler 1 modulation rate", "R"], ["AI", 24, "Blr 1 Mix Rate", "Boiler 1 mix rate", "R"], ["AI", 25, "Blr 1 Ignition Status", "Boiler 1 ignition status code", "R"], ["AI", 26, "Blr 1 Runtime", "Boiler 1 burner run time", "R"], ["AI", 27, "Blr 1 Cycles", "Boiler 1 burner cycles", "R"], ["AI", 28, "Blr 1 Pump", "Boiler 1 pump state", "R"], ["AI", 29, "Blr 1 Pump Runtime", "Boiler 1 pump run time", "R"], ["AI", 30, "Blr 1 Error Code", "Boiler 1 active error code", "R"], ["AI", 31, "Blr 1 Error History 1", "Boiler 1 error history entry 1", "R"], ["AI", 32, "Blr 1 Error History 2", "Boiler 1 error history entry 2", "R"], ["AI", 33, "Blr 1 Error History 3", "Boiler 1 error history entry 3", "R"], ["AI", 34, "Blr 1 Error History 4", "Boiler 1 error history entry 4", "R"], ["AI", 35, "Blr 1 Error History 5", "Boiler 1 error history entry 5", "R"], ["AI", 36, "Blr 1 Error History 6", "Boiler 1 error history entry 6", "R"], ["AI", 37, "Blr 1 Error History 7", "Boiler 1 error history entry 7", "R"], ["AI", 38, "Blr 1 Error History 8", "Boiler 1 error history entry 8", "R"], ["AI", 39, "Blr 1 Error History 9", "Boiler 1 error history entry 9", "R"], ["AI", 40, "Blr 1 Error History 10", "Boiler 1 error history entry 10", "R"], ["AI", 41, "Blr 1 Error History 11", "Boiler 1 error history entry 11", "R"], ["AI", 42, "Blr 1 Error History 12", "Boiler 1 error history entry 12", "R"], ["AI", 43, "Blr 1 Error History 13", "Boiler 1 error history entry 13", "R"], ["AI", 44, "Blr 1 Error History 14", "Boiler 1 error history entry 14", "R"], ["AI", 45, "Blr 1 Error History 15", "Boiler 1 error history entry 15", "R"], ["BI", 46, "Blr 2 detected", "Boiler 2 detected on the bus", "R"], ["AI", 47, "Blr 2 Outlet temperature", "Boiler 2 outlet water temperature", "R"], ["AI", 48, "Blr 2 Inlet temperature", "Boiler 2 inlet water temperature", "R"], ["AI", 49, "Blr 2 Vent temperature", "Boiler 2 vent (flue) temperature", "R"], ["AI", 50, "Blr 2 High Limit temperature", "Boiler 2 high limit sensor temperature", "R"], ["AI", 51, "Blr 2 Operator temperature", "Boiler 2 operator sensor temperature", "R"], ["AI", 52, "Blr 2 Mod Rate", "Boiler 2 modulation rate", "R"], ["AI", 53, "Blr 2 Mix Rate", "Boiler 2 mix rate", "R"], ["AI", 54, "Blr 2 Ignition Status", "Boiler 2 ignition status code", "R"], ["AI", 55, "Blr 2 Runtime", "Boiler 2 burner run time", "R"], ["AI", 56, "Blr 2 Cycles", "Boiler 2 burner cycles", "R"], ["AI", 57, "Blr 2 Pump", "Boiler 2 pump state", "R"], ["AI", 58, "Blr 2 Pump Runtime", "Boiler 2 pump run time", "R"], ["AI", 59, "Blr 2 Error Code", "Boiler 2 active error code", "R"], ["AI", 60, "Blr 2 Error History 1", "Boiler 2 error history entry 1", "R"], ["AI", 61, "Blr 2 Error History 2", "Boiler 2 error history entry 2", "R"], ["AI", 62, "Blr 2 Error History 3", "Boiler 2 error history entry 3", "R"], ["AI", 63, "Blr 2 Error History 4", "Boiler 2 error history entry 4", "R"], ["AI", 64, "Blr 2 Error History 5", "Boiler 2 error history entry 5", "R"], ["AI", 65, "Blr 2 Error History 6", "Boiler 2 error history entry 6", "R"], ["AI", 66, "Blr 2 Error History 7", "Boiler 2 error history entry 7", "R"], ["AI", 67, "Blr 2 Error History 8", "Boiler 2 error history entry 8", "R"], ["AI", 68, "Blr 2 Error History 9", "Boiler 2 error history entry 9", "R"], ["AI", 69, "Blr 2 Error History 10", "Boiler 2 error history entry 10", "R"], ["AI", 70, "Blr 2 Error History 11", "Boiler 2 error history entry 11", "R"], ["AI", 71, "Blr 2 Error History 12", "Boiler 2 error history entry 12", "R"], ["AI", 72, "Blr 2 Error History 13", "Boiler 2 error history entry 13", "R"], ["AI", 73, "Blr 2 Error History 14", "Boiler 2 error history entry 14", "R"], ["AI", 74, "Blr 2 Error History 15", "Boiler 2 error history entry 15", "R"], ["BI", 75, "Blr 3 detected", "Boiler 3 detected on the bus", "R"], ["AI", 76, "Blr 3 Outlet temperature", "Boiler 3 outlet water temperature", "R"], ["AI", 77, "Blr 3 Inlet temperature", "Boiler 3 inlet water temperature", "R"], ["AI", 78, "Blr 3 Vent temperature", "Boiler 3 vent (flue) temperature", "R"], ["AI", 79, "Blr 3 High Limit temperature", "Boiler 3 high limit sensor temperature", "R"], ["AI", 80, "Blr 3 Operator temperature", "Boiler 3 operator sensor temperature", "R"], ["AI", 81, "Blr 3 Mod Rate", "Boiler 3 modulation rate", "R"], ["AI", 82, "Blr 3 Mix Rate", "Boiler 3 mix rate", "R"], ["AI", 83, "Blr 3 Ignition Status", "Boiler 3 ignition status code", "R"], ["AI", 84, "Blr 3 Runtime", "Boiler 3 burner run time", "R"], ["AI", 85, "Blr 3 Cycles", "Boiler 3 burner cycles", "R"], ["AI", 86, "Blr 3 Pump", "Boiler 3 pump state", "R"], ["AI", 87, "Blr 3 Pump Runtime", "Boiler 3 pump run time", "R"], ["AI", 88, "Blr 3 Error Code", "Boiler 3 active error code", "R"], ["AI", 89, "Blr 3 Error History 1", "Boiler 3 error history entry 1", "R"], ["AI", 90, "Blr 3 Error History 2", "Boiler 3 error history entry 2", "R"], ["AI", 91, "Blr 3 Error History 3", "Boiler 3 error history entry 3", "R"], ["AI", 92, "Blr 3 Error History 4", "Boiler 3 error history entry 4", "R"], ["AI", 93, "Blr 3 Error History 5", "Boiler 3 error history entry 5", "R"], ["AI", 94, "Blr 3 Error History 6", "Boiler 3 error history entry 6", "R"], ["AI", 95, "Blr 3 Error History 7", "Boiler 3 error history entry 7", "R"], ["AI", 96, "Blr 3 Error History 8", "Boiler 3 error history entry 8", "R"], ["AI", 97, "Blr 3 Error History 9", "Boiler 3 error history entry 9", "R"], ["AI", 98, "Blr 3 Error History 10", "Boiler 3 error history entry 10", "R"], ["AI", 99, "Blr 3 Error History 11", "Boiler 3 error history entry 11", "R"], ["AI", 100, "Blr 3 Error History 12", "Boiler 3 error history entry 12", "R"], ["AI", 101, "Blr 3 Error History 13", "Boiler 3 error history entry 13", "R"], ["AI", 102, "Blr 3 Error History 14", "Boiler 3 error history entry 14", "R"], ["AI", 103, "Blr 3 Error History 15", "Boiler 3 error history entry 15", "R"], ["BI", 104, "Blr 4 detected", "Boiler 4 detected on the bus", "R"], ["AI", 105, "Blr 4 Outlet temperature", "Boiler 4 outlet water temperature", "R"], ["AI", 106, "Blr 4 Inlet temperature", "Boiler 4 inlet water temperature", "R"], ["AI", 107, "Blr 4 Vent temperature", "Boiler 4 vent (flue) temperature", "R"], ["AI", 108, "Blr 4 High Limit temperature", "Boiler 4 high limit sensor temperature", "R"], ["AI", 109, "Blr 4 Operator temperature", "Boiler 4 operator sensor temperature", "R"], ["AI", 110, "Blr 4 Mod Rate", "Boiler 4 modulation rate", "R"], ["AI", 111, "Blr 4 Mix Rate", "Boiler 4 mix rate", "R"], ["AI", 112, "Blr 4 Ignition Status", "Boiler 4 ignition status code", "R"], ["AI", 113, "Blr 4 Runtime", "Boiler 4 burner run time", "R"], ["AI", 114, "Blr 4 Cycles", "Boiler 4 burner cycles", "R"], ["AI", 115, "Blr 4 Pump", "Boiler 4 pump state", "R"], ["AI", 116, "Blr 4 Pump Runtime", "Boiler 4 pump run time", "R"], ["AI", 117, "Blr 4 Error Code", "Boiler 4 active error code", "R"], ["AI", 118, "Blr 4 Error History 1", "Boiler 4 error history entry 1", "R"], ["AI", 119, "Blr 4 Error History 2", "Boiler 4 error history entry 2", "R"], ["AI", 120, "Blr 4 Error History 3", "Boiler 4 error history entry 3", "R"], ["AI", 121, "Blr 4 Error History 4", "Boiler 4 error history entry 4", "R"], ["AI", 122, "Blr 4 Error History 5", "Boiler 4 error history entry 5", "R"], ["AI", 123, "Blr 4 Error History 6", "Boiler 4 error history entry 6", "R"], ["AI", 124, "Blr 4 Error History 7", "Boiler 4 error history entry 7", "R"], ["AI", 125, "Blr 4 Error History 8", "Boiler 4 error history entry 8", "R"], ["AI", 126, "Blr 4 Error History 9", "Boiler 4 error history entry 9", "R"], ["AI", 127, "Blr 4 Error History 10", "Boiler 4 error history entry 10", "R"], ["AI", 128, "Blr 4 Error History 11", "Boiler 4 error history entry 11", "R"], ["AI", 129, "Blr 4 Error History 12", "Boiler 4 error history entry 12", "R"], ["AI", 130, "Blr 4 Error History 13", "Boiler 4 error history entry 13", "R"], ["AI", 131, "Blr 4 Error History 14", "Boiler 4 error history entry 14", "R"], ["AI", 132, "Blr 4 Error History 15", "Boiler 4 error history entry 15", "R"], ["BV", 134, "Target Mode", "Target mode selection", "W"], ["AV", 135, "Setpoint Target", "Target setpoint", "W"], ["AV", 136, "Outdoor Start", "Outdoor reset: outdoor start temperature", "W"], ["AV", 137, "Outdoor Design", "Outdoor reset: outdoor design temperature", "W"], ["AV", 138, "Boil Start", "Outdoor reset: boiler water start temperature", "W"], ["AV", 139, "Boil Design", "Outdoor reset: boiler water design temperature", "W"], ["AV", 140, "Manual Differential", "Differential setting", "W"], ["AV", 141, "DHW Exchange", "DHW exchange temperature", "W"], ["AV", 142, "DHW Tank", "DHW tank setting", "W"], ["AV", 143, "DHW Differential", "DHW differential", "W"], ["BV", 144, "DHW Priority", "DHW priority on/off", "W"], ["BV", 145, "DHW During UnOcc", "DHW during unoccupied on/off", "W"], ["AV", 146, "WWSD During Occ", "Warm weather shutdown temperature, occupied", "W"], ["AV", 147, "WWSD During UnOcc", "Warm weather shutdown temperature, unoccupied", "W"], ["AV", 148, "Tank Setpoint", "Tank setpoint", "W"], ["AV", 149, "Tank Differential", "Tank differential", "W"], ["BV", 150, "Tank During UnOcc", "Tank heating during unoccupied on/off", "W"], ["AV", 151, "Pool Setpoint", "Pool setpoint", "W"], ["AV", 152, "Pool Differential", "Pool differential", "W"], ["AV", 153, "Pool Supply Max", "Pool maximum supply temperature", "W"], ["BV", 154, "Pool During UnOcc", "Pool heating during unoccupied on/off", "W"], ["AV", 155, "System Pump", "System pump setting", "W"], ["AV", 156, "DHW Pump", "DHW pump setting", "W"], ["AV", 157, "Boiler Pump", "Boiler pump setting", "W"], ["AV", 158, "Target temperature", "Target water temperature (writable)", "W"], ["AV", 159, "Manual Differential", "Temperature differential setting", "W"], ["AV", 160, "Target Mod Rate", "Target modulation rate", "W"], ["AV", 161, "Target Mix Rate", "Target mix rate", "W"], ["BV", 162, "Blr 1 On/Off", "Boiler 1 on/off command", "W"], ["BV", 163, "Blr 2 On/Off", "Boiler 2 on/off command", "W"], ["BV", 164, "Blr 3 On/Off", "Boiler 3 on/off command", "W"], ["BV", 165, "Blr 4 On/Off", "Boiler 4 on/off command", "W"], ["AI", 166, "Blr 1 Flow Sensor", "Boiler 1 flow sensor value", "R"], ["AI", 167, "Blr 2 Flow Sensor", "Boiler 2 flow sensor value", "R"], ["AI", 168, "Blr 3 Flow Sensor", "Boiler 3 flow sensor value", "R"], ["AI", 169, "Blr 4 Flow Sensor", "Boiler 4 flow sensor value", "R"], ["AI", 170, "Override Governor", "", "R"], ["AI", 171, "Blr 1 Flame Current", "Boiler 1 flame current", "R"], ["AI", 172, "Blr 2 Flame Current", "Boiler 2 flame current", "R"], ["AI", 173, "Blr 3 Flame Current", "Boiler 3 flame current", "R"], ["AI", 174, "Blr 4 Flame Current", "Boiler 4 flame current", "R"]]}]}, {"id": "c-more-acs-protonode", "label": "AERCO C-More with ACS / BMS II", "href": "/bacnet-points-lists/aerco/c-more-acs-protonode.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AV", 26, "01-Fire Rate Out", "Boiler 1: fire rate output (0-100)", "R"], ["AV", 27, "02-Active Setpoint", "Boiler 1: setpoint in use (40-220)", "R"], ["AV", 24, "03-Net Remote Setpt", "Boiler 1: network remote setpoint (40-220)", "W"], ["AV", 28, "05-Fire Rate In", "Boiler 1: fire rate input (0-100)", "R"], ["AV", 29, "06-Outlet Temp", "Boiler 1: outlet water temperature (30-245)", "R"], ["AV", 22, "07-Display Code", "Boiler 1: status/fault message code (1-48, see manual)", "R"], ["AV", 23, "08-Unit Status", "Boiler 1: unit operating status", "R"], ["AV", 42, "09-Run Cycles", "Boiler 1: run cycle count (0-999,999)", "R"], ["AV", 43, "10-Run Hours", "Boiler 1: run hours (0-999,999)", "R"], ["AV", 161, "11-Oxygen", "Boiler 1: flue O2 level (0-25)", "R"], ["AV", 181, "12-Exhaust Temp", "Boiler 1: exhaust temperature (50-550)", "R"], ["AV", 30, "01-Fire Rate Out", "Boiler 2: fire rate output (0-100)", "R"], ["AV", 46, "02-Active Setpoint", "Boiler 2: setpoint in use (40-220)", "R"], ["AV", 47, "03-Net Remote Setpt", "Boiler 2: network remote setpoint (40-220)", "W"], ["AV", 50, "05-Fire Rate In", "Boiler 2: fire rate input (0-100)", "R"], ["AV", 51, "06-Outlet Temp", "Boiler 2: outlet water temperature (30-245)", "R"], ["AV", 52, "07-Display Code", "Boiler 2: status/fault message code (1-48, see manual)", "R"], ["AV", 53, "08-Unit Status", "Boiler 2: unit operating status", "R"], ["AV", 44, "09-Run Cycles", "Boiler 2: run cycle count (0-999,999)", "R"], ["AV", 45, "10-Run Hours", "Boiler 2: run hours (0-999,999)", "R"], ["AV", 162, "11-Oxygen", "Boiler 2: flue O2 level (0-25)", "R"], ["AV", 182, "12-Exhaust Temp", "Boiler 2: exhaust temperature (50-550)", "R"], ["AV", 54, "01-Fire Rate Out", "Boiler 3: fire rate output (0-100)", "R"], ["AV", 55, "02-Active Setpoint", "Boiler 3: setpoint in use (40-220)", "R"], ["AV", 56, "03-Net Remote Setpt", "Boiler 3: network remote setpoint (40-220)", "W"], ["AV", 60, "05-Fire Rate In", "Boiler 3: fire rate input (0-100)", "R"], ["AV", 61, "06-Outlet Temp", "Boiler 3: outlet water temperature (30-245)", "R"], ["AV", 62, "07-Display Code", "Boiler 3: status/fault message code (1-48, see manual)", "R"], ["AV", 63, "08-Unit Status", "Boiler 3: unit operating status", "R"], ["AV", 58, "09-Run Cycles", "Boiler 3: run cycle count (0-999,999)", "R"], ["AV", 59, "10-Run Hours", "Boiler 3: run hours (0-999,999)", "R"], ["AV", 163, "11-Oxygen", "Boiler 3: flue O2 level (0-25)", "R"], ["AV", 183, "12-Exhaust Temp", "Boiler 3: exhaust temperature (50-550)", "R"], ["AV", 70, "01-Fire Rate Out", "Boiler 4: fire rate output (0-100)", "R"], ["AV", 71, "02-Active Setpoint", "Boiler 4: setpoint in use (40-220)", "R"], ["AV", 72, "03-Net Remote Setpt", "Boiler 4: network remote setpoint (40-220)", "W"], ["AV", 73, "05-Fire Rate In", "Boiler 4: fire rate input (0-100)", "R"], ["AV", 65, "06-Outlet Temp", "Boiler 4: outlet water temperature (30-245)", "R"], ["AV", 66, "07-Display Code", "Boiler 4: status/fault message code (1-48, see manual)", "R"], ["AV", 67, "08-Unit Status", "Boiler 4: unit operating status", "R"], ["AV", 68, "09-Run Cycles", "Boiler 4: run cycle count (0-999,999)", "R"], ["AV", 69, "10-Run Hours", "Boiler 4: run hours (0-999,999)", "R"], ["AV", 164, "11-Oxygen", "Boiler 4: flue O2 level (0-25)", "R"], ["AV", 184, "12-Exhaust Temp", "Boiler 4: exhaust temperature (50-550)", "R"], ["AV", 80, "01-Fire Rate Out", "Boiler 5: fire rate output (0-100)", "R"], ["AV", 81, "02-Active Setpoint", "Boiler 5: setpoint in use (40-220)", "R"], ["AV", 82, "03-Net Remote Setpt", "Boiler 5: network remote setpoint (40-220)", "W"], ["AV", 74, "05-Fire Rate In", "Boiler 5: fire rate input (0-100)", "R"], ["AV", 75, "06-Outlet Temp", "Boiler 5: outlet water temperature (30-245)", "R"], ["AV", 76, "07-Display Code", "Boiler 5: status/fault message code (1-48, see manual)", "R"], ["AV", 77, "08-Unit Status", "Boiler 5: unit operating status", "R"], ["AV", 78, "09-Run Cycles", "Boiler 5: run cycle count (0-999,999)", "R"], ["AV", 79, "10-Run Hours", "Boiler 5: run hours (0-999,999)", "R"], ["AV", 165, "11-Oxygen", "Boiler 5: flue O2 level (0-25)", "R"], ["AV", 185, "12-Exhaust Temp", "Boiler 5: exhaust temperature (50-550)", "R"], ["AV", 90, "01-Fire Rate Out", "Boiler 6: fire rate output (0-100)", "R"], ["AV", 91, "02-Active Setpoint", "Boiler 6: setpoint in use (40-220)", "R"], ["AV", 92, "03-Net Remote Setpt", "Boiler 6: network remote setpoint (40-220)", "W"], ["AV", 84, "05-Fire Rate In", "Boiler 6: fire rate input (0-100)", "R"], ["AV", 85, "06-Outlet Temp", "Boiler 6: outlet water temperature (30-245)", "R"], ["AV", 86, "07-Display Code", "Boiler 6: status/fault message code (1-48, see manual)", "R"], ["AV", 87, "08-Unit Status", "Boiler 6: unit operating status", "R"], ["AV", 88, "09-Run Cycles", "Boiler 6: run cycle count (0-999,999)", "R"], ["AV", 89, "10-Run Hours", "Boiler 6: run hours (0-999,999)", "R"], ["AV", 166, "11-Oxygen", "Boiler 6: flue O2 level (0-25)", "R"], ["AV", 186, "12-Exhaust Temp", "Boiler 6: exhaust temperature (50-550)", "R"], ["AV", 100, "01-Fire Rate Out", "Boiler 7: fire rate output (0-100)", "R"], ["AV", 101, "02-Active Setpoint", "Boiler 7: setpoint in use (40-220)", "R"], ["AV", 102, "03-Net Remote Setpt", "Boiler 7: network remote setpoint (40-220)", "W"], ["AV", 94, "05-Fire Rate In", "Boiler 7: fire rate input (0-100)", "R"], ["AV", 95, "06-Outlet Temp", "Boiler 7: outlet water temperature (30-245)", "R"], ["AV", 96, "07-Display Code", "Boiler 7: status/fault message code (1-48, see manual)", "R"], ["AV", 97, "08-Unit Status", "Boiler 7: unit operating status", "R"], ["AV", 98, "09-Run Cycles", "Boiler 7: run cycle count (0-999,999)", "R"], ["AV", 99, "10-Run Hours", "Boiler 7: run hours (0-999,999)", "R"], ["AV", 167, "11-Oxygen", "Boiler 7: flue O2 level (0-25)", "R"], ["AV", 187, "12-Exhaust Temp", "Boiler 7: exhaust temperature (50-550)", "R"], ["AV", 110, "01-Fire Rate Out", "Boiler 8: fire rate output (0-100)", "R"], ["AV", 111, "02-Active Setpoint", "Boiler 8: setpoint in use (40-220)", "R"], ["AV", 112, "03-Net Remote Setpt", "Boiler 8: network remote setpoint (40-220)", "W"], ["AV", 104, "05-Fire Rate In", "Boiler 8: fire rate input (0-100)", "R"], ["AV", 105, "06-Outlet Temp", "Boiler 8: outlet water temperature (30-245)", "R"], ["AV", 106, "07-Display Code", "Boiler 8: status/fault message code (1-48, see manual)", "R"], ["AV", 107, "08-Unit Status", "Boiler 8: unit operating status", "R"], ["AV", 108, "09-Run Cycles", "Boiler 8: run cycle count (0-999,999)", "R"], ["AV", 109, "10-Run Hours", "Boiler 8: run hours (0-999,999)", "R"], ["AV", 168, "11-Oxygen", "Boiler 8: flue O2 level (0-25)", "R"], ["AV", 188, "12-Exhaust Temp", "Boiler 8: exhaust temperature (50-550)", "R"], ["AV", 120, "01-Fire Rate Out", "Boiler 9: fire rate output (0-100)", "R"], ["AV", 121, "02-Active Setpoint", "Boiler 9: setpoint in use (40-220)", "R"], ["AV", 122, "03-Net Remote Setpt", "Boiler 9: network remote setpoint (40-220)", "W"], ["AV", 114, "05-Fire Rate In", "Boiler 9: fire rate input (0-100)", "R"], ["AV", 115, "06-Outlet Temp", "Boiler 9: outlet water temperature (30-245)", "R"], ["AV", 116, "07-Display Code", "Boiler 9: status/fault message code (1-48, see manual)", "R"], ["AV", 117, "08-Unit Status", "Boiler 9: unit operating status", "R"], ["AV", 118, "09-Run Cycles", "Boiler 9: run cycle count (0-999,999)", "R"], ["AV", 119, "10-Run Hours", "Boiler 9: run hours (0-999,999)", "R"], ["AV", 169, "11-Oxygen", "Boiler 9: flue O2 level (0-25)", "R"], ["AV", 189, "12-Exhaust Temp", "Boiler 9: exhaust temperature (50-550)", "R"], ["AV", 130, "01-Fire Rate Out", "Boiler 10: fire rate output (0-100)", "R"], ["AV", 131, "02-Active Setpoint", "Boiler 10: setpoint in use (40-220)", "R"], ["AV", 132, "03-Net Remote Setpt", "Boiler 10: network remote setpoint (40-220)", "W"], ["AV", 124, "05-Fire Rate In", "Boiler 10: fire rate input (0-100)", "R"], ["AV", 125, "06-Outlet Temp", "Boiler 10: outlet water temperature (30-245)", "R"], ["AV", 126, "07-Display Code", "Boiler 10: status/fault message code (1-48, see manual)", "R"], ["AV", 127, "08-Unit Status", "Boiler 10: unit operating status", "R"], ["AV", 128, "09-Run Cycles", "Boiler 10: run cycle count (0-999,999)", "R"], ["AV", 129, "10-Run Hours", "Boiler 10: run hours (0-999,999)", "R"], ["AV", 170, "11-Oxygen", "Boiler 10: flue O2 level (0-25)", "R"], ["AV", 190, "12-Exhaust Temp", "Boiler 10: exhaust temperature (50-550)", "R"], ["AV", 140, "01-Fire Rate Out", "Boiler 11: fire rate output (0-100)", "R"], ["AV", 141, "02-Active Setpoint", "Boiler 11: setpoint in use (40-220)", "R"], ["AV", 142, "03-Net Remote Setpt", "Boiler 11: network remote setpoint (40-220)", "W"], ["AV", 134, "05-Fire Rate In", "Boiler 11: fire rate input (0-100)", "R"], ["AV", 135, "06-Outlet Temp", "Boiler 11: outlet water temperature (30-245)", "R"], ["AV", 136, "07-Display Code", "Boiler 11: status/fault message code (1-48, see manual)", "R"], ["AV", 137, "08-Unit Status", "Boiler 11: unit operating status", "R"], ["AV", 138, "09-Run Cycles", "Boiler 11: run cycle count (0-999,999)", "R"], ["AV", 139, "10-Run Hours", "Boiler 11: run hours (0-999,999)", "R"], ["AV", 171, "11-Oxygen", "Boiler 11: flue O2 level (0-25)", "R"], ["AV", 191, "12-Exhaust Temp", "Boiler 11: exhaust temperature (50-550)", "R"], ["AV", 150, "01-Fire Rate Out", "Boiler 12: fire rate output (0-100)", "R"], ["AV", 151, "02-Active Setpoint", "Boiler 12: setpoint in use (40-220)", "R"], ["AV", 152, "03-Net Remote Setpt", "Boiler 12: network remote setpoint (40-220)", "W"], ["AV", 144, "05-Fire Rate In", "Boiler 12: fire rate input (0-100)", "R"], ["AV", 145, "06-Outlet Temp", "Boiler 12: outlet water temperature (30-245)", "R"], ["AV", 146, "07-Display Code", "Boiler 12: status/fault message code (1-48, see manual)", "R"], ["AV", 147, "08-Unit Status", "Boiler 12: unit operating status", "R"], ["AV", 148, "09-Run Cycles", "Boiler 12: run cycle count (0-999,999)", "R"], ["AV", 149, "10-Run Hours", "Boiler 12: run hours (0-999,999)", "R"], ["AV", 172, "11-Oxygen", "Boiler 12: flue O2 level (0-25)", "R"], ["AV", 192, "12-Exhaust Temp", "Boiler 12: exhaust temperature (50-550)", "R"], ["AV", 31, "01-Fire Rate Out", "ACS/BMS II: plant fire rate output (0-100)", "R"], ["AV", 32, "02-Header Set Temp", "ACS/BMS II: header setpoint in use (40-220)", "R"], ["AV", 33, "03-Net Header Set Temp", "ACS/BMS II: network header setpoint (40-220)", "W"], ["AV", 34, "04-Header Temp", "ACS/BMS II: header temperature (40-220)", "R"], ["AV", 35, "05-Outside Air Temp", "ACS/BMS II: outdoor air temperature (-60 to 120)", "R"], ["AV", 36, "06-Display Code", "ACS/BMS II: fault/message bit field", "R"], ["AV", 37, "07-Num Boilers Fired", "ACS/BMS II: number of boilers firing", "R"], ["AV", 38, "08-Num Boilers Online", "ACS/BMS II: number of boilers on line", "R"], ["AV", 39, "09-Last Blr Fired", "ACS/BMS II: last boiler fired", "R"], ["AV", 40, "10-Boiler 1 Status", "ACS/BMS II: status of PWM-controlled boiler 1", "R"], ["AV", 41, "11-Boiler 2 Status", "ACS/BMS II: status of PWM-controlled boiler 2", "R"], ["AV", 48, "12-Boiler 3 Status", "ACS/BMS II: status of PWM-controlled boiler 3", "R"], ["AV", 1, "13-Boiler 4 Status", "ACS/BMS II: status of PWM-controlled boiler 4", "R"], ["AV", 2, "14-Boiler 5 Status", "ACS/BMS II: status of PWM-controlled boiler 5", "R"], ["AV", 3, "15-Boiler 6 Status", "ACS/BMS II: status of PWM-controlled boiler 6", "R"], ["AV", 4, "16-Boiler 7 Status", "ACS/BMS II: status of PWM-controlled boiler 7", "R"], ["AV", 5, "17-Boiler 8 Status", "ACS/BMS II: status of PWM-controlled boiler 8", "R"], ["AV", 6, "18-Net Blr 1 Status", "ACS/BMS II: status of network boiler 1", "R"], ["AV", 7, "19-Net Blr 2 Status", "ACS/BMS II: status of network boiler 2", "R"], ["AV", 8, "20-Net Blr 3 Status", "ACS/BMS II: status of network boiler 3", "R"], ["AV", 9, "21-Net Blr 4 Status", "ACS/BMS II: status of network boiler 4", "R"], ["AV", 10, "22-Net Blr 5 Status", "ACS/BMS II: status of network boiler 5", "R"], ["AV", 11, "23-Net Blr 6 Status", "ACS/BMS II: status of network boiler 6", "R"], ["AV", 12, "24-Net Blr 7 Status", "ACS/BMS II: status of network boiler 7", "R"], ["AV", 13, "25-Net Blr 8 Status", "ACS/BMS II: status of network boiler 8", "R"], ["AV", 14, "26-Net Blr 9 Status", "ACS/BMS II: status of network boiler 9", "R"], ["AV", 15, "27-Net Blr 10 Status", "ACS/BMS II: status of network boiler 10", "R"], ["AV", 16, "28-Net Blr 11 Status", "ACS/BMS II: status of network boiler 11", "R"], ["AV", 17, "29-Net Blr 12 Status", "ACS/BMS II: status of network boiler 12", "R"], ["AV", 173, "30-Return Temp", "ACS/BMS II: return temperature", "R"]]}]}, {"id": "c-more-bst-whm-protonode", "label": "AERCO C-More with BST / WHM", "href": "/bacnet-points-lists/aerco/c-more-bst-whm-protonode.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AV", 51, "Write Cntrl Val to BST/WHM", "BST/WHM master: write 1 to send the written values to BST/WHM", "W"], ["AV", 53, "BST/WHM Timeout", "BST/WHM master: master presence flag (read only)", "R"], ["AV", 100, "Mode", "BST/WHM master: master mode", "R"], ["AV", 101, "Setpoint", "BST/WHM master: setpoint in use (40-200)", "R"], ["AV", 102, "Setback Setpt", "BST/WHM master: setback setpoint (40-200)", "R"], ["AV", 103, "Setback Start", "BST/WHM master: setback start, minutes after midnight", "R"], ["AV", 104, "Setback End", "BST/WHM master: setback end, minutes after midnight", "R"], ["AV", 105, "Auto Master", "BST/WHM master: auto master status", "R"], ["AV", 106, "Avg Outlet Temp", "BST/WHM master: average outlet temperature (30-245)", "R"], ["AV", 107, "Units Active", "BST/WHM master: units active (0-8)", "R"], ["AV", 108, "Units Faulted", "BST/WHM master: units faulted (0-8)", "R"], ["AV", 109, "Master Addr", "BST/WHM master: BST/WHM master address (0, 10-255)", "R"], ["AV", 110, "Header Temp", "BST/WHM master: header temperature", "R"], ["AV", 111, "Outdoor Temp", "BST/WHM master: outdoor temperature", "R"], ["AV", 112, "Percent Output", "BST/WHM master: plant percent output", "R"], ["AV", 113, "Number of Units Firing", "BST/WHM master: number of units firing", "R"], ["AV", 114, "Master Active Setpoint", "BST/WHM master: master active setpoint", "R"], ["AV", 115, "Next Turn-On Percent", "BST/WHM master: next turn-on percent", "R"], ["AV", 116, "Header High Limit", "BST/WHM master: header high limit", "R"], ["AV", 117, "Header Low Limit", "BST/WHM master: header low limit", "R"], ["AV", 118, "Header Temp High Limit", "BST/WHM master: header temperature high limit", "R"], ["AV", 119, "Header Setpoint Mode", "BST/WHM master: header setpoint mode", "R"], ["AV", 200, "Setpt", "BST/WHM master: setpoint to write (40-200)", "W"], ["AV", 201, "Setback Setpt", "BST/WHM master: setback setpoint to write (40-200)", "W"], ["AV", 202, "Setback Start", "BST/WHM master: setback start to write, minutes after midnight", "W"], ["AV", 203, "Setback End", "BST/WHM master: setback end to write, minutes after midnight", "W"], ["AV", 300, "Comm Address", "Unit 1: unit Modbus communication address (0-127)", "R"], ["AV", 301, "Unit Status", "Unit 1: unit operating status", "R"], ["AV", 302, "Fault Code", "Unit 1: fault code (0-74, C-More fault codes)", "R"], ["AV", 303, "Outlet Temp", "Unit 1: outlet temperature (30-245)", "R"], ["AV", 304, "FFWD Temp", "Unit 1: feed-forward temperature (30-245)", "R"], ["AV", 305, "Inlet Temp", "Unit 1: inlet temperature (30-245)", "R"], ["AV", 306, "Exhaust Temp", "Unit 1: exhaust temperature (50-550)", "R"], ["AV", 307, "Air Temp", "Unit 1: inlet air temperature (-70 to 245)", "R"], ["AV", 308, "Flame Strength", "Unit 1: flame strength (0-100)", "R"], ["AV", 309, "Fire Rate In", "Unit 1: fire rate input (0-100)", "R"], ["AV", 310, "Fire Rate Out", "Unit 1: fire rate output (0-100)", "R"], ["AV", 311, "Unit Type", "Unit 1: unit type code", "R"], ["AV", 312, "Unit Size", "Unit 1: unit size code (0-21)", "R"], ["AV", 313, "Value State", "Unit 1: valve state", "R"], ["AV", 314, "Net Remote Setpt", "Unit 1: network remote setpoint readback (40-200)", "R"], ["AV", 315, "Run Cycles Upper", "Unit 1: run cycles, upper 16 bits", "R"], ["AV", 316, "Run Cycles Lower", "Unit 1: run cycles, lower 16 bits", "R"], ["AV", 317, "Run Hours Upper", "Unit 1: run hours, upper 16 bits", "R"], ["AV", 318, "Run Hours Lower", "Unit 1: run hours, lower 16 bits", "R"], ["AV", 319, "Oxygen Level", "Unit 1: flue O2 level (0-25)", "R"]]}]}, {"id": "ecs-smartplate-protonode", "label": "AERCO ECS / SmartPlate", "href": "/bacnet-points-lists/aerco/ecs-smartplate-protonode.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AV", 11, "01-Cntl Output Signal", "Heater 1: control output signal (0-100)", "R"], ["AV", 80, "02-Setpoint", "Heater 1: setpoint in use (40-180)", "R"], ["AV", 81, "03-RmSetpt", "Heater 1: remote setpoint written over the network (40-180)", "W"], ["AV", 84, "04-Outlet Temp", "Heater 1: outlet temperature (40-205)", "R"], ["AV", 1, "05-FBk Sensor Temp", "Heater 1: feedback sensor temperature (40-180)", "R"], ["AV", 86, "06-Over Temp Alarm", "Heater 1: alarm bit field (alarms 1-4, manual, sensor/loop break, heater fail)", "R"], ["AV", 2, "07-Flow Rate", "Heater 1: flow rate", "R"], ["AV", 12, "01-Cntl Output Signal", "Heater 2: control output signal (0-100)", "R"], ["AV", 3, "02-Setpoint", "Heater 2: setpoint in use (40-180)", "R"], ["AV", 4, "03-RmSetpt", "Heater 2: remote setpoint written over the network (40-180)", "W"], ["AV", 5, "04-Outlet Temp", "Heater 2: outlet temperature (40-205)", "R"], ["AV", 6, "05-FBk Sensor Temp", "Heater 2: feedback sensor temperature (40-180)", "R"], ["AV", 7, "06-Over Temp Alarm", "Heater 2: alarm bit field (alarms 1-4, manual, sensor/loop break, heater fail)", "R"], ["AV", 8, "07-Flow Rate", "Heater 2: flow rate", "R"], ["AV", 9, "01-Cntl Output Signal", "Heater 3: control output signal (0-100)", "R"], ["AV", 150, "02-Setpoint", "Heater 3: setpoint in use (40-180)", "R"], ["AV", 151, "03-RmSetpt", "Heater 3: remote setpoint written over the network (40-180)", "W"], ["AV", 152, "04-Outlet Temp", "Heater 3: outlet temperature (40-205)", "R"], ["AV", 153, "05-FBk Sensor Temp", "Heater 3: feedback sensor temperature (40-180)", "R"], ["AV", 154, "06-Over Temp Alarm", "Heater 3: alarm bit field (alarms 1-4, manual, sensor/loop break, heater fail)", "R"], ["AV", 155, "07-Flow Rate", "Heater 3: flow rate", "R"], ["AV", 10, "01-Cntl Output Signal", "Heater 4: control output signal (0-100)", "R"], ["AV", 158, "02-Setpoint", "Heater 4: setpoint in use (40-180)", "R"], ["AV", 159, "03-RmSetpt", "Heater 4: remote setpoint written over the network (40-180)", "W"], ["AV", 160, "04-Outlet Temp", "Heater 4: outlet temperature (40-205)", "R"], ["AV", 161, "05-FBk Sensor Temp", "Heater 4: feedback sensor temperature (40-180)", "R"], ["AV", 156, "06-Over Temp Alarm", "Heater 4: alarm bit field (alarms 1-4, manual, sensor/loop break, heater fail)", "R"], ["AV", 157, "07-Flow Rate", "Heater 4: flow rate", "R"]]}]}, {"id": "modulex-bcm-protonode", "label": "AERCO Modulex BCM", "href": "/bacnet-points-lists/aerco/modulex-bcm-protonode.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AV", 31, "01-Fire Rate Out", "ACS/BMS II: plant fire rate output (0-100)", "R"], ["AV", 32, "02-Header Set Temp", "ACS/BMS II: header setpoint in use (40-220)", "R"], ["AV", 33, "03-Net Header Set Temp", "ACS/BMS II: network header setpoint (40-220)", "W"], ["AV", 34, "04-Header Temp", "ACS/BMS II: header temperature (40-220)", "R"], ["AV", 35, "05-Outside Air Temp", "ACS/BMS II: outdoor air temperature (-60 to 120)", "R"], ["AV", 36, "06-Display Code", "ACS/BMS II: fault/message bit field", "R"], ["AV", 37, "07-Num Boilers Fired", "ACS/BMS II: number of boilers firing", "R"], ["AV", 38, "08-Num Boilers Online", "ACS/BMS II: number of boilers on line", "R"], ["AV", 39, "09-Last Blr Fired", "ACS/BMS II: last boiler fired", "R"], ["AV", 26, "18-Net Blr 1 Status", "ACS/BMS II: status of network boiler 1", "R"], ["AV", 27, "19-Net Blr 2 Status", "ACS/BMS II: status of network boiler 2", "R"], ["AV", 47, "20-Net Blr 3 Status", "ACS/BMS II: status of network boiler 3", "R"], ["AV", 49, "21-Net Blr 4 Status", "ACS/BMS II: status of network boiler 4", "R"], ["AV", 173, "22-Return Temp", "ACS/BMS II: return temperature", "R"], ["AV", 134, "01-Act Mod Lev", "Modulex 1: actual modulation level (0-100)", "R"], ["AV", 135, "02-Target Setpoint", "Modulex 1: target setpoint (32-185)", "R"], ["AV", 136, "03-Req Outlet Temp", "Modulex 1: requested outlet temperature setpoint (32-185)", "W"], ["AV", 137, "04-Net Direct Drive", "Modulex 1: direct drive modulation level command (0-100)", "W"], ["AV", 138, "05-Mod Lev In", "Modulex 1: modulation level from cascade manager (0-100)", "R"], ["AV", 139, "06-Flow Sens Temp", "Modulex 1: flow sensor temperature (14-212)", "R"], ["AV", 140, "07-Display Code", "Modulex 1: status and error code", "R"], ["AV", 1, "11-Error Code", "Modulex 1: error code; low byte code, high byte device", "R"], ["AV", 141, "08-Unit Status", "Modulex 1: unit status", "R"], ["AV", 2, "09-Ret Flow Temp", "Modulex 1: return flow temperature (32-212)", "R"], ["AV", 144, "01-Act Mod Lev", "Modulex 2: actual modulation level (0-100)", "R"], ["AV", 145, "02-Target Setpoint", "Modulex 2: target setpoint (32-185)", "R"], ["AV", 146, "03-Req Outlet Temp", "Modulex 2: requested outlet temperature setpoint (32-185)", "W"], ["AV", 147, "04-Net Direct Drive", "Modulex 2: direct drive modulation level command (0-100)", "W"], ["AV", 148, "05-Mod Lev In", "Modulex 2: modulation level from cascade manager (0-100)", "R"], ["AV", 149, "06-Flow Sens Temp", "Modulex 2: flow sensor temperature (14-212)", "R"], ["AV", 150, "07-Display Code", "Modulex 2: status and error code", "R"], ["AV", 4, "11-Error Code", "Modulex 2: error code; low byte code, high byte device", "R"], ["AV", 151, "08-Unit Status", "Modulex 2: unit status", "R"], ["AV", 5, "09-Ret Flow Temp", "Modulex 2: return flow temperature (32-212)", "R"], ["AV", 18, "01-Act Mod Lev", "Modulex 3: actual modulation level (0-100)", "R"], ["AV", 19, "02-Target Setpoint", "Modulex 3: target setpoint (32-185)", "R"], ["AV", 20, "03-Req Outlet Temp", "Modulex 3: requested outlet temperature setpoint (32-185)", "W"], ["AV", 21, "04-Net Direct Drive", "Modulex 3: direct drive modulation level command (0-100)", "W"], ["AV", 22, "05-Mod Lev In", "Modulex 3: modulation level from cascade manager (0-100)", "R"], ["AV", 23, "06-Flow Sens Temp", "Modulex 3: flow sensor temperature (14-212)", "R"], ["AV", 24, "07-Display Code", "Modulex 3: status and error code", "R"], ["AV", 7, "11-Error Code", "Modulex 3: error code; low byte code, high byte device", "R"], ["AV", 25, "08-Unit Status", "Modulex 3: unit status", "R"], ["AV", 8, "09-Ret Flow Temp", "Modulex 3: return flow temperature (32-212)", "R"], ["AV", 28, "01-Act Mod Lev", "Modulex 4: actual modulation level (0-100)", "R"], ["AV", 29, "02-Target Setpoint", "Modulex 4: target setpoint (32-185)", "R"], ["AV", 30, "03-Req Outlet Temp", "Modulex 4: requested outlet temperature setpoint (32-185)", "W"], ["AV", 42, "04-Net Direct Drive", "Modulex 4: direct drive modulation level command (0-100)", "W"], ["AV", 43, "05-Mod Lev In", "Modulex 4: modulation level from cascade manager (0-100)", "R"], ["AV", 44, "06-Flow Sens Temp", "Modulex 4: flow sensor temperature (14-212)", "R"], ["AV", 45, "07-Display Code", "Modulex 4: status and error code", "R"], ["AV", 10, "11-Error Code", "Modulex 4: error code; low byte code, high byte device", "R"], ["AV", 46, "08-Unit Status", "Modulex 4: unit status", "R"], ["AV", 11, "09-Ret Flow Temp", "Modulex 4: return flow temperature (32-212)", "R"]]}]}, {"id": "ssb-boiler-protonode", "label": "Buderus SSB boilers", "href": "/bacnet-points-lists/bosch/ssb-boiler-protonode.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AI", 9, "Power Level For Entire System", "", "R"], ["AI", 11, "System Supply SP", "", "R"], ["AI", 12, "System Supply Sensor Temp", "", "R"], ["AI", 13, "Outdoor Sensor Temp", "", "R"], ["AI", 32, "Power Level For The Boiler", "", "R"], ["AI", 33, "Boiler Supply SP", "", "R"], ["AI", 34, "Heat Demand Type", "", "R"], ["AI", 35, "System Sensor Temp", "", "R"], ["AI", 36, "Dhw Temp", "", "R"], ["AI", 39, "Total Burn Hours", "", "R"], ["AI", 48, "Blr 1 - Burner 1 Current State", "", "R"], ["AI", 49, "Blr 1 - Burner 1 Error", "", "R"], ["AI", 50, "Blr 1 - Burner 1 Supply SP", "", "R"], ["AI", 51, "Blr 1 - Burner 1 Power Level", "", "R"], ["AI", 53, "Blr 1 - Burner 1 CH Flow Rate", "", "R"], ["AI", 54, "Blr 1 - Burner 1 Actual Fan Speed", "", "R"], ["AI", 55, "Blr 1 - Burner 1 Supply Sensor Temp", "", "R"], ["AI", 56, "Blr 1 - Burner 1 Return Sensor Temp", "", "R"], ["AI", 57, "Blr 1 - Burner 1 Flue Sensor Temp", "", "R"], ["AI", 58, "Blr 1 - Burner 1 Total Burn Hours", "", "R"], ["AI", 59, "Blr 1 - Burner 2 Current State", "", "R"], ["AI", 60, "Blr 1 - Burner 2 Error", "", "R"], ["AI", 61, "Blr 1 - Burner 2 Supply SP", "", "R"], ["AI", 62, "Blr 1 - Burner 2 Power Level", "", "R"], ["AI", 64, "Blr 1 - Burner 2 CH Flow Rate", "", "R"], ["AI", 65, "Blr 1 - Burner 2 Actual Fan Speed", "", "R"], ["AI", 66, "Blr 1 - Burner 2 Supply Sensor Temp", "", "R"], ["AI", 67, "Blr 1 - Burner 2 Return Sensor Temp", "", "R"], ["AI", 68, "Blr 1 - Burner 2 Flue Sensor Temp", "", "R"], ["AI", 69, "Blr 1 - Burner 2 Total Burn Hours", "", "R"], ["AI", 70, "Blr 2 - Burner 1 Current State", "", "R"], ["AI", 71, "Blr 2 - Burner 1 Error", "", "R"], ["AI", 72, "Blr 2 - Burner 1 Supply SP", "", "R"], ["AI", 73, "Blr 2 - Burner 1 Power Level", "", "R"], ["AI", 75, "Blr 2 - Burner 1 CH Flow Rate", "", "R"], ["AI", 76, "Blr 2 - Burner 1 Actual Fan Speed", "", "R"], ["AI", 77, "Blr 2 - Burner 1 Supply Sensor Temp", "", "R"], ["AI", 78, "Blr 2 - Burner 1 Return Sensor Temp", "", "R"], ["AI", 79, "Blr 2 - Burner 1 Flue Sensor Temp", "", "R"], ["AI", 80, "Blr 2 - Burner 1 Total Burn Hours", "", "R"], ["AI", 81, "Blr 2 - Burner 2 Current State", "", "R"], ["AI", 82, "Blr 2 - Burner 2 Error", "", "R"], ["AI", 83, "Blr 2 - Burner 2 Supply SP", "", "R"], ["AI", 84, "Blr 2 - Burner 2 Power Level", "", "R"], ["AI", 86, "Blr 2 - Burner 2 CH Flow Rate", "", "R"], ["AI", 87, "Blr 2 - Burner 2 Actual Fan Speed", "", "R"], ["AI", 88, "Blr 2 - Burner 2 Supply Sensor Temp", "", "R"], ["AI", 89, "Blr 2 - Burner 2 Return Sensor Temp", "", "R"], ["AI", 90, "Blr 2 - Burner 2 Flue Sensor Temp", "", "R"], ["AI", 91, "Blr 2 - Burner 2 Total Burn Hours", "", "R"], ["AI", 92, "Blr 3 - Burner 1 Current State", "", "R"], ["AI", 93, "Blr 3 - Burner 1 Error", "", "R"], ["AI", 94, "Blr 3 - Burner 1 Supply SP", "", "R"], ["AI", 95, "Blr 3 - Burner 1 Power Level", "", "R"], ["AI", 97, "Blr 3 - Burner 1 CH Flow Rate", "", "R"], ["AI", 98, "Blr 3 - Burner 1 Actual Fan Speed", "", "R"], ["AI", 99, "Blr 3 - Burner 1 Supply Sensor Temp", "", "R"], ["AI", 100, "Blr 3 - Burner 1 Return Sensor Temp", "", "R"], ["AI", 101, "Blr 3 - Burner 1 Flue Sensor Temp", "", "R"], ["AI", 102, "Blr 3 - Burner 1 Total Burn Hours", "", "R"], ["AI", 103, "Blr 3 - Burner 2 Current State", "", "R"], ["AI", 104, "Blr 3 - Burner 2 Error", "", "R"], ["AI", 105, "Blr 3 - Burner 2 Supply SP", "", "R"], ["AI", 106, "Blr 3 - Burner 2 Power Level", "", "R"], ["AI", 108, "Blr 3 - Burner 2 CH Flow Rate", "", "R"], ["AI", 109, "Blr 3 - Burner 2 Actual Fan Speed", "", "R"], ["AI", 110, "Blr 3 - Burner 2 Supply Sensor Temp", "", "R"], ["AI", 111, "Blr 3 - Burner 2 Return Sensor Temp", "", "R"], ["AI", 112, "Blr 3 - Burner 2 Flue Sensor Temp", "", "R"], ["AI", 113, "Blr 3 - Burner 2 Total Burn Hours", "", "R"], ["AI", 114, "Blr 4 - Burner 1 Current State", "", "R"], ["AI", 115, "Blr 4 - Burner 1 Error", "", "R"], ["AI", 116, "Blr 4 - Burner 1 Supply SP", "", "R"], ["AI", 117, "Blr 4 - Burner 1 Power Level", "", "R"], ["AI", 119, "Blr 4 - Burner 1 CH Flow Rate", "", "R"], ["AI", 120, "Blr 4 - Burner 1 Actual Fan Speed", "", "R"], ["AI", 121, "Blr 4 - Burner 1 Supply Sensor Temp", "", "R"], ["AI", 122, "Blr 4 - Burner 1 Return Sensor Temp", "", "R"], ["AI", 123, "Blr 4 - Burner 1 Flue Sensor Temp", "", "R"], ["AI", 124, "Blr 4 - Burner 1 Total Burn Hours", "", "R"], ["AI", 125, "Blr 4 - Burner 2 Current State", "", "R"], ["AI", 126, "Blr 4 - Burner 2 Error", "", "R"], ["AI", 127, "Blr 4 - Burner 2 Supply SP", "", "R"], ["AI", 128, "Blr 4 - Burner 2 Power Level", "", "R"], ["AI", 130, "Blr 4 - Burner 2 CH Flow Rate", "", "R"], ["AI", 131, "Blr 4 - Burner 2 Actual Fan Speed", "", "R"], ["AI", 132, "Blr 4 - Burner 2 Supply Sensor Temp", "", "R"], ["AI", 133, "Blr 4 - Burner 2 Return Sensor Temp", "", "R"], ["AI", 134, "Blr 4 - Burner 2 Flue Sensor Temp", "", "R"], ["AI", 135, "Blr 4 - Burner 2 Total Burn Hours", "", "R"], ["AI", 136, "Error Number", "", "R"], ["AI", 137, "Boiler ID", "", "R"], ["AI", 138, "Timestamp: Day Of Week", "", "R"], ["AI", 139, "Timestamp: Day Of Month", "", "R"], ["AI", 140, "Timestamp: Month", "", "R"], ["AI", 141, "Timestamp: Year", "", "R"], ["AI", 142, "Timestamp: Hour", "", "R"], ["AI", 143, "Timestamp: Minute", "", "R"], ["AI", 144, "Burn Hours Since Last Service", "", "R"], ["AI", 145, "Burn Hours Till Service Is Required", "", "R"], ["AI", 146, "Overdue Counter 0", "", "R"], ["AI", 147, "Service Interval", "", "R"], ["AV", 1, "Reset Curve Boiler Design", "", "W"], ["AV", 2, "Reset Curve Boiler Mild Weather", "", "W"], ["AV", 3, "Reset Curve Outdoor Mild Weather", "", "W"], ["AV", 4, "Reset Curve Outdoor Design", "", "W"], ["AV", 5, "Warm Weather Shutdown", "", "W"], ["AV", 6, "Reset Curve Boiler Maximum", "", "W"], ["AV", 7, "Reset Curve Boiler Minimum", "", "W"], ["AV", 8, "Night Setback", "", "W"], ["AV", 10, "Cascade Ch Mode X SP", "", "W"], ["AV", 31, "Boiler Address", "", "W"], ["BI", 14, "Cascade Pump Status", "", "R"], ["BI", 15, "Boiler 1 Available / Present", "", "R"], ["BI", 16, "Boiler 2 Available / Present", "", "R"], ["BI", 17, "Boiler 3 Available / Present", "", "R"], ["BI", 18, "Boiler 4 Available / Present", "", "R"], ["BI", 19, "Boiler 1 Is Active / Heating", "", "R"], ["BI", 20, "Boiler 2 Is Active / Heating", "", "R"], ["BI", 21, "Boiler 3 Is Active / Heating", "", "R"], ["BI", 22, "Boiler 4 Is Active / Heating", "", "R"], ["BI", 23, "Boiler 1 Has Error", "", "R"], ["BI", 24, "Boiler 2 Has Error", "", "R"], ["BI", 25, "Boiler 3 Has Error", "", "R"], ["BI", 26, "Boiler 4 Has Error", "", "R"], ["BI", 27, "Boiler 1 Requires Service", "", "R"], ["BI", 28, "Boiler 2 Requires Service", "", "R"], ["BI", 29, "Boiler 3 Requires Service", "", "R"], ["BI", 30, "Boiler 4 Requires Service", "", "R"], ["BI", 37, "Ch Pump Running", "", "R"], ["BI", 38, "Dhw Pump Status", "", "R"], ["BI", 40, "Blr 1 - Burner 1 Available/Present", "", "R"], ["BI", 41, "Blr 1 - Burner 2 Available/Present", "", "R"], ["BI", 42, "Blr 2 - Burner 1 Available/Present", "", "R"], ["BI", 43, "Blr 2 - Burner 2 Available/Present", "", "R"], ["BI", 44, "Blr 3 - Burner 1 Available/Present", "", "R"], ["BI", 45, "Blr 3 - Burner 2 Available/Present", "", "R"], ["BI", 46, "Blr 4 - Burner 1 Available/Present", "", "R"], ["BI", 47, "Blr 4 - Burner 2 Available/Present", "", "R"], ["BI", 52, "Blr 1 - Burner 1 Gen Pump Status", "", "R"], ["BI", 63, "Blr 1 - Burner 2 Gen Pump Status", "", "R"], ["BI", 74, "Blr 2 - Burner 1 Gen Pump Status", "", "R"], ["BI", 85, "Blr 2 - Burner 2 Gen Pump Status", "", "R"], ["BI", 96, "Blr 3 - Burner 1 Gen Pump Status", "", "R"], ["BI", 107, "Blr 3 - Burner 2 Gen Pump Status", "", "R"], ["BI", 118, "Blr 4 - Burner 1 Gen Pump Status", "", "R"], ["BI", 129, "Blr 4 - Burner 2 Gen Pump Status", "", "R"]]}]}, {"id": "apex-panasonic-4109-universal-gateway", "label": "Thermal Solutions Apex (4109)", "href": "/bacnet-points-lists/thermal-solutions/apex-panasonic-4109-universal-gateway.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["BV", 1, "Burner On Off", "Enable / disable the burner", "W"], ["AI", 2, "Demand Source", "Source of the current heat demand", "R"], ["AV", 3, "CH Setpoint", "Central heat setpoint (79 to 191)", "W"], ["AV", 4, "DHW Setpoint", "Domestic hot water setpoint (79 to 191)", "W"], ["AV", 5, "Lead Lag Setpoint", "Lead lag setpoint (79 to 191)", "W"], ["AV", 6, "CH TOD Setpoint", "Central heat time-of-day setpoint (79 to 191)", "W"], ["AI", 7, "CH Setpoint Source", "What sets the active CH setpoint", "R"], ["AI", 8, "Active CH Setpoint", "CH setpoint in use", "R"], ["AI", 9, "DHW Setpoint Source", "What sets the active DHW setpoint", "R"], ["AI", 10, "Active DHW Setpoint", "DHW setpoint in use", "R"], ["AI", 11, "LL Master Setpoint Source", "What sets the lead lag master setpoint", "R"], ["AI", 12, "Active LL Setpoint", "Lead lag setpoint in use", "R"], ["AI", 13, "Supply Sensor", "Supply water temperature (-40 to 266)", "R"], ["AI", 14, "Return Sensor", "Return water temperature (-40 to 266)", "R"], ["AI", 15, "Header Sensor", "Header temperature (-40 to 266)", "R"], ["AI", 16, "Stack Sensor", "Flue stack temperature (-40 to 266)", "R"], ["AI", 17, "Outdoor Sensor", "Outdoor air temperature (-40 to 266)", "R"], ["AI", 18, "4-20 mA Rem Control Input", "4-20 mA remote setpoint/modulation input", "R"], ["AI", 19, "Fan Speed", "Combustion blower speed", "R"], ["AI", 20, "Flame Signal", "Flame signal (0.00-50.00)", "R"], ["AI", 21, "Burner Control State", "Burner sequence state", "R"], ["AI", 22, "Lockout Code", "Reason for burner lockout", "R"], ["AI", 23, "Hold Code", "Reason for burner hold", "R"], ["AV", 24, "Burner Cycle Count", "Burner cycle counter (0-999,999)", "W"], ["AV", 25, "Burner Run Time", "Burner run time counter", "W"], ["AV", 26, "System Pum Cycle Count", "System pump cycle counter", "W"], ["AV", 27, "DHW Pump Cycle Count", "DHW pump cycle counter", "W"], ["AV", 28, "Boiler Pump Cycle Count", "Boiler pump cycle counter", "W"]]}]}, {"id": "concert-4716-universal-gateway", "label": "Thermal Solutions Apex / Arctic (Concert 4716)", "href": "/bacnet-points-lists/thermal-solutions/concert-4716-universal-gateway.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["BV", 1, "Burner On Off", "Burner enable state", "R"], ["AI", 2, "Demand Source", "Source of the current heat demand", "R"], ["AV", 3, "CH Setpoint", "Central heat setpoint set at the boiler (read only)", "R"], ["AV", 4, "DHW Setpoint", "DHW setpoint set at the boiler (read only)", "R"], ["AV", 5, "Lead Lag Setpoint", "Lead lag setpoint set at the boiler (read only)", "R"], ["AV", 6, "CH TOD Setpoint", "CH time-of-day setpoint set at the boiler (read only)", "R"], ["AI", 7, "CH Setpoint Source", "What sets the active CH setpoint", "R"], ["AI", 8, "Active CH Setpoint", "CH setpoint in use", "R"], ["AI", 9, "DHW Setpoint Source", "What sets the active DHW setpoint", "R"], ["AI", 10, "Active DHW Setpoint", "DHW setpoint in use", "R"], ["AI", 11, "LL Master Setpoint Source", "What sets the lead lag master setpoint", "R"], ["AI", 12, "Active LL Setpoint", "Lead lag setpoint in use", "R"], ["AI", 13, "Supply Sensor", "Supply water temperature (-40 to 266)", "R"], ["AI", 14, "Return Sensor", "Return water temperature (-40 to 266)", "R"], ["AI", 15, "Header Sensor", "Header temperature (-40 to 266)", "R"], ["AI", 16, "Stack Sensor", "Flue stack temperature (-40 to 266)", "R"], ["AI", 17, "Outdoor Sensor", "Outdoor air temperature (-40 to 266)", "R"], ["AI", 18, "4-20 mA Rem Control Input", "4-20 mA remote setpoint/modulation input", "R"], ["AI", 19, "Fan Speed", "Combustion blower commanded speed", "R"], ["AI", 20, "Flame Signal", "Flame signal (0.00-50.00)", "R"], ["AI", 21, "Burner Control State", "Burner sequence state", "R"], ["AI", 22, "Lockout Code", "Reason for burner lockout", "R"], ["AI", 23, "Hold Code", "Reason for burner hold", "R"], ["AV", 24, "Burner Cycle Count", "Burner cycle counter (0-999,999)", "W"], ["AV", 25, "Burner Run Time", "Burner run time counter", "W"], ["AV", 26, "System Pum Cycle Count", "System pump cycle counter", "W"], ["AV", 27, "DHW Pump Cycle Count", "DHW pump cycle counter", "W"], ["AV", 28, "Boiler Pump Cycle Count", "Boiler pump cycle counter", "W"], ["BV", 29, "CH Modbus Stat", "CH demand from the BMS; resend within timeout", "W"], ["BV", 30, "LLCH Modbus Stat", "Lead lag CH demand from the BMS; resend within timeout", "W"], ["AV", 31, "CH Modbus SP", "Boiler setpoint from the BMS (60 to 190)", "W"], ["AV", 32, "CH Sequencer Modbus SP", "Lead lag sequencer setpoint from the BMS (60 to 190)", "W"], ["AV", 33, "Outdoor Temperature", "Outdoor temperature from the BMS (-40 to 302)", "W"], ["AV", 34, "CH Modbus Rate", "Firing rate from the BMS; 0-200 = 0-100 %", "W"], ["AI", 35, "Fan Speed Measured", "Combustion blower measured speed", "R"], ["AV", 36, "Modbus command timeout", "BMS write timeout (30 to 120, default 30)", "W"], ["AI", 37, "CH pump status", "CH pump status code", "R"], ["AI", 38, "DHW pump status", "DHW pump status code", "R"], ["AI", 39, "Boiler pump status", "Boiler pump status code", "R"], ["AI", 40, "Low Temp SP", "Low temperature loop setpoint (79 to 191)", "R"], ["AI", 41, "Low TempSP source", "What sets the low temperature setpoint", "R"], ["AI", 42, "Active Low Temp SP", "Low temperature setpoint in use", "R"], ["BI", 43, "CH heat demand", "CH heat demand present", "R"], ["BI", 44, "DHW heat demand", "DHW heat demand present", "R"], ["BI", 45, "Low Temp Loop demand", "Low temperature loop heat demand", "R"]]}]}, {"id": "tsbc-universal-gateway", "label": "Thermal Solutions TSBC", "href": "/bacnet-points-lists/thermal-solutions/tsbc-universal-gateway.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["BI", 1, "Outdoor Air Reset Enable/Disable", "Outdoor air reset enabled", "R"], ["BI", 2, "Domestic Hot Water Priority", "DHW priority enabled", "R"], ["BI", 3, "Local/Remote", "Local/remote input state", "R"], ["BV", 4, "Remote On/Off Modbus Command", "Boiler on/off command from the BMS", "W"], ["BI", 5, "Spare Input (Programmable)", "Programmable spare input", "R"], ["BI", 6, "Low Water Cutoff Switch", "Low water cutoff switch", "R"], ["BI", 7, "Burner On/Off Switch", "Burner on/off switch", "R"], ["BI", 8, "Low Water Flow", "Low water flow switch", "R"], ["BI", 9, "High and Low Gas Pressure Switches", "Gas pressure switches", "R"], ["BI", 10, "Operating or High Limit", "Operating or high limit", "R"], ["BI", 11, "Low Combustion Air Flow", "Low combustion air flow switch", "R"], ["BI", 12, "Fuel Valve Energized", "Fuel valve energized", "R"], ["BI", 13, "Flame Safeguard Alarm", "Flame safeguard alarm", "R"], ["BI", 14, "Call For Heat (CFH)", "Call for heat active", "R"], ["BI", 15, "General Alarm", "General alarm output", "R"], ["BI", 16, "Vent Inducer", "Vent inducer output", "R"], ["BI", 17, "Boiler Pump", "Boiler pump output", "R"], ["BI", 18, "System Pump", "System pump output", "R"], ["BI", 19, "Spare Output (Programmable)", "Programmable spare output", "R"], ["BI", 20, "State Boiler Disabled", "Control state: boiler disabled", "R"], ["BI", 21, "State Weather Shutdown", "Control state: warm weather shutdown", "R"], ["BI", 22, "State Lockout", "Control state: lockout", "R"], ["BI", 23, "State Pump Purge", "Control state: pump purge", "R"], ["BI", 24, "State Limit Hold", "Control state: limit hold", "R"], ["BI", 25, "State Purge/Pilot Ign", "Control state: purge / pilot ignition", "R"], ["BI", 26, "State Low Fire/Ignition", "Control state: low fire / ignition", "R"], ["BI", 27, "State Main Ignition", "Control state: main ignition", "R"], ["BI", 28, "State Low Fire Hold", "Control state: low fire hold", "R"], ["BI", 29, "State Boiler Running", "Control state: boiler running", "R"], ["BI", 30, "State Fan Post Purge", "Control state: fan post purge", "R"], ["BI", 31, "State Pump Cool Down", "Control state: pump cool down", "R"], ["BI", 32, "State Standby", "Control state: standby", "R"], ["BI", 33, "Annunciator Low Water Level", "Annunciator: low water level", "R"], ["BI", 34, "Annunciator Off Switch", "Annunciator: off switch", "R"], ["BI", 35, "Annunciator Low Water Flow", "Annunciator: low water flow", "R"], ["BI", 36, "Annunciator Fuel Limit", "Annunciator: fuel limit", "R"], ["BI", 37, "Annunciator High Temp Limit", "Annunciator: high temperature limit", "R"], ["BI", 38, "Annunciator Low Air Flow", "Annunciator: low air flow", "R"], ["BI", 39, "Annunciator FSG Lockout", "Annunciator: flame safeguard lockout", "R"], ["BI", 40, "Annunciator Outlet Temp Fail", "Annunciator: outlet sensor failure", "R"], ["BI", 41, "Annunciator Inlet Temp Fail", "Annunciator: inlet sensor failure", "R"], ["BI", 42, "Annunciator OA Temp Fail", "Annunciator: outdoor sensor failure", "R"], ["BI", 43, "Annunciator Remote Temp Fail", "Annunciator: remote system sensor failure", "R"], ["BI", 44, "Annunciator Remote In Fail", "Annunciator: remote input failure", "R"], ["BI", 45, "Annunciator Comm Fail", "Annunciator: communication failure", "R"], ["BI", 46, "Annunciator Low Inlet Temp", "Annunciator: low inlet temperature", "R"], ["BI", 47, "Annunciator Memory Failure", "Annunciator: memory failure", "R"], ["AI", 48, "Boiler Outlet Water Temp", "Boiler outlet water temperature (-50 to 300)", "R"], ["AI", 49, "Boiler Inlet Water Temp", "Boiler inlet water temperature (-50 to 300)", "R"], ["AI", 50, "Outside Air Temp", "Outdoor air temperature (-50 to 300)", "R"], ["AI", 51, "Boiler Actual SP", "Setpoint in use (60 to 230)", "R"], ["AI", 52, "Remote System Temp", "Remote system sensor temperature (-50 to 300)", "R"], ["AV", 53, "Remote Firing Rate or Remote SP", "Remote firing rate (0-100 %) or remote setpoint (°F)", "W"], ["AI", 54, "PCB Temp Sensor", "Control board temperature (-50 to 300)", "R"], ["AI", 55, "Firing Rate Output to Mod Motor", "Firing rate sent to modulation motor (0-100)", "R"], ["AI", 56, "Minimum Return Temp SP", "Minimum return temperature setpoint (110 to 180)", "R"], ["AI", 57, "Mixing Valve Output", "Mixing valve output (0-100)", "R"], ["AI", 58, "Control Mode", "Control mode number (1 to 7)", "R"]]}]}, {"id": "eva-evo-rm7800", "label": "Thermal Solutions EVA/EVO RM7800", "href": "/bacnet-points-lists/thermal-solutions/eva-evo-rm7800.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["BI", 1, "Com Status", "ProtoNode-to-RM7800 Modbus link status", "R"], ["AI", 1, "Flame Signal", "Flame signal strength", "R"], ["AI", 2, "Burner Cycles", "Burner cycle count", "R"], ["AI", 3, "Burner Hours", "Burner run hours", "R"], ["AI", 4, "Burner Fault Code", "Current burner fault code", "R"], ["AI", 53, "Initiate", "Sequence state: initiate", "R"], ["AI", 54, "Standby", "Sequence state: standby", "R"], ["AI", 55, "Purge", "Sequence state: purge", "R"], ["AI", 56, "Pilot Ignition", "Sequence state: pilot ignition", "R"], ["AI", 57, "Main Ignition", "Sequence state: main ignition", "R"], ["AI", 58, "Run", "Sequence state: run", "R"], ["AI", 59, "Postpurge", "Sequence state: postpurge", "R"], ["AI", 60, "Pre-Ignition", "Sequence state: pre-ignition", "R"], ["AI", 61, "Valve Proving", "Sequence state: valve proving", "R"], ["AI", 62, "Alarm", "Flame safeguard alarm active", "R"], ["AI", 63, "Hold", "Sequence on hold", "R"], ["AI", 64, "Lockout", "Flame safeguard in lockout", "R"], ["AI", 65, "First Out Code", "First-out annunciation code", "R"], ["BI", 66, "Main Valve Proof of Closure", "Main valve proof-of-closure input", "R"], ["BI", 67, "Burner Switch", "Burner switch input", "R"], ["BI", 68, "Operating Control", "Operating control input", "R"], ["BI", 69, "Auxiliary Limit 1", "Auxiliary limit 1 input", "R"], ["BI", 70, "Auxiliary Limit 2", "Auxiliary limit 2 input", "R"], ["BI", 71, "Low Water Cutoff", "Low water cutoff input", "R"], ["BI", 72, "High Limit", "High limit input", "R"], ["BI", 73, "Auxiliary Limit 3", "Auxiliary limit 3 input", "R"], ["BI", 74, "Oil Select Switch", "Oil select switch input", "R"], ["BI", 75, "High Oil Pressure", "High oil pressure switch input", "R"], ["BI", 76, "Low Oil Pressure", "Low oil pressure switch input", "R"], ["BI", 77, "High Oil Temperature", "High oil temperature switch input", "R"], ["BI", 78, "Low Oil Temperature", "Low oil temperature switch input", "R"], ["BI", 79, "Gas Select Switch", "Gas select switch input", "R"], ["BI", 80, "High Gas Pressure", "High gas pressure switch input", "R"], ["BI", 81, "Low Gas Pressure", "Low gas pressure switch input", "R"], ["BI", 82, "Air Flow Switch", "Combustion air flow switch input", "R"], ["BI", 83, "Auxiliary Interlock 4", "Auxiliary interlock 4 input", "R"], ["BI", 84, "Auxiliary Interlock 5", "Auxiliary interlock 5 input", "R"]]}]}, {"id": "eva-evo-rwf40", "label": "Thermal Solutions EVA/EVO RWF40", "href": "/bacnet-points-lists/thermal-solutions/eva-evo-rwf40.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["BI", 1, "Com Status", "ProtoNode-to-RWF40 Modbus link status", "R"], ["AI", 1, "Input 1", "Analog input 1 value", "R"], ["AI", 2, "Input 2", "Analog input 2 value", "R"], ["AI", 3, "Input 3", "Analog input 3 value", "R"], ["AV", 4, "First Setpoint", "Setpoint 1 readback", "R"], ["AV", 5, "Second Setpoint", "Setpoint 2 readback", "R"], ["AV", 6, "Operation Mode", "Controller operating mode", "R"], ["BV", 7, "Process Enable", "Process enable from the BMS", "W"], ["AV", 8, "Process Setpoint", "Process setpoint written over the network", "W"], ["BV", 9, "Enable K1", "Relay K1 enable", "W"], ["BV", 10, "Enable K2", "Relay K2 enable", "W"], ["BV", 11, "Enable K3", "Relay K3 enable", "W"], ["BV", 12, "Enable K6", "Relay K6 enable", "W"], ["AV", 13, "Step Control", "Step control value", "W"], ["AV", 14, "Modulation", "Modulation level", "W"]]}]}, {"id": "eva-evo-rwf55", "label": "Thermal Solutions EVA/EVO RWF55", "href": "/bacnet-points-lists/thermal-solutions/eva-evo-rwf55.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["BI", 1, "Com Status", "ProtoNode-to-RWF55 Modbus link status", "R"], ["AI", 1, "Analog Input InP1", "Analog input InP1 value", "R"], ["AI", 2, "Analog Input InP2", "Analog input InP2 value", "R"], ["AI", 3, "Analog Input InP3", "Analog input InP3 value", "R"], ["AI", 4, "Actual Setpoint", "Setpoint currently in use", "R"], ["AV", 5, "Setpoint 1", "Setpoint 1, writable", "W"], ["AV", 6, "Setpoint 2", "Setpoint 2, writable", "W"], ["AI", 7, "Analog Input InP3", "Analog input InP3, unfiltered value", "R"], ["AI", 8, "Actual Angular Positioning", "Actual actuator angular position", "R"], ["AI", 9, "Burner Alarm", "Burner alarm value", "R"]]}]}, {"id": "bdb-cdb-protonode", "label": "Hamilton BDB-CDB", "href": "/bacnet-points-lists/hamilton-engineering/bdb-cdb-protonode.html", "fixed": [], "groups": [{"id": "dev", "label": "Boiler / controller device", "uses": ["off", "node"], "note": "", "pts": [["AI", 1, "System Configuration", "System configuration value", "R"], ["AV", 2, "CH Requests", "Central heating requests", "W"], ["AV", 3, "CH SP / CH Offset 1", "CH setpoint or CH offset 1", "W"], ["AV", 4, "CH SP / CH Offset 2", "CH setpoint or CH offset 2", "W"], ["AV", 5, "CH SP / CH Offset 3", "CH setpoint or CH offset 3", "W"], ["AV", 6, "CH SP / CH Offset 4", "CH setpoint or CH offset 4", "W"], ["AV", 7, "CH SP / CH Offset 5", "CH setpoint or CH offset 5", "W"], ["AV", 8, "CH SP / CH Offset 6", "CH setpoint or CH offset 6", "W"], ["AV", 9, "CH SP / CH Offset 7", "CH setpoint or CH offset 7", "W"], ["AV", 10, "CH SP / CH Offset 8", "CH setpoint or CH offset 8", "W"], ["AV", 11, "Boiler For Heating Setpoint", "Boiler setpoint for heating", "W"], ["AV", 12, "Dhw SP Temp", "Domestic hot water setpoint", "W"], ["AV", 13, "Recirculation SP For Cascade Reg", "Recirculation setpoint for cascade regulation", "W"], ["AV", 14, "Idhw SP Temp", "Indirect DHW setpoint", "W"], ["AV", 15, "Boiler For Idhw Load Setpoint", "Boiler setpoint for indirect DHW load", "W"], ["AV", 16, "Ispa SP Temp", "Spa setpoint", "W"], ["AV", 17, "Boiler For Pool Load Setpoint", "Boiler setpoint for pool load", "W"], ["AV", 18, "Ipool SP Temp", "Pool setpoint", "W"], ["AV", 19, "Boiler For Spa Load Setpoint", "Boiler setpoint for spa load", "W"], ["AI", 20, "Cascade Temp Sensors State", "Cascade sensor status", "R"], ["AI", 21, "Cascade S1 Temp Sensor Value", "Cascade sensor S1 temperature", "R"], ["AI", 22, "Cascade S2 Temp Sensor Value", "Cascade sensor S2 temperature", "R"], ["AI", 23, "Cascade S3 Temp Sensor Value", "Cascade sensor S3 temperature", "R"], ["AI", 24, "Cascade S4 Temp Sensor Value", "Cascade sensor S4 temperature", "R"], ["AI", 25, "Cascade S5 Temp Sensor Value", "Cascade sensor S5 temperature", "R"], ["AI", 26, "Cascade S6 Temp Sensor Value", "Cascade sensor S6 temperature", "R"], ["AI", 27, "Cascade Anomaly", "Cascade anomaly (fault) code", "R"], ["AI", 28, "BCB1 Temp Sensors State", "BCB1 sensor status", "R"], ["AI", 29, "BCB1 T1 Temp Sensor Value", "BCB1 sensor T1 temperature", "R"], ["AI", 30, "BCB1 T2 Temp Sensor Value", "BCB1 sensor T2 temperature", "R"], ["AI", 31, "BCB1 Working Status", "BCB1 working status", "R"], ["AI", 32, "BCB1 Anom Code 1", "BCB1 anomaly code 1", "R"], ["MI", 33, "BCB1 Anom Code 2 Prefix", "BCB1 anomaly code 2, prefix", "R"], ["MI", 34, "BCB1 Anom Code 2 Suffix", "BCB1 anomaly code 2, suffix", "R"], ["AI", 35, "BCB1 Fan Modulation Relative Per", "BCB1 fan modulation, relative", "R"], ["AI", 36, "BCB1 Fan Modulation Absolute Per", "BCB1 fan modulation, absolute", "R"]]}]}]};window.CALCF={"dev":{dev:function(v){return v.off+v.node;},ddec:function(d){var n=d-window.CALCV.off;if(n<1||n>255)return null;return{off:window.CALCV.off,node:n};}}};</script><script>
(function(){
var C=window.CALC,F=window.CALCF;if(!C)return;
function $(id){return document.getElementById(id);}
function esc(s){return String(s==null?'':s).replace(/[&<>"]/g,function(c){return{'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;'}[c];});}
var ACC={R:'Read',W:'Write',C:'Command'};
var INP={};C.inputs.forEach(function(i){INP[i.k]=i;});
function fmt(k,n){var i=INP[k];return i&&i.hex?n.toString(16).toUpperCase():String(n);}
function vi(){var s=$('ci-variant');return s?s.selectedIndex:0;}
function readV(){var v={},bad=[];C.inputs.forEach(function(i){
  var s=($('ci-'+i.k).value||'').trim(),n;
  var msg=i.label+' ('+fmt(i.k,i.min)+'-'+fmt(i.k,i.max)+(i.hex?', hex':'')+')';
  if(i.hex){if(!/^[0-9a-fA-F]{1,5}$/.test(s)){bad.push(msg);return;}n=parseInt(s,16);}
  else{if(!/^\d+$/.test(s)){bad.push(msg);return;}n=parseInt(s,10);}
  if(n<i.min||n>i.max){bad.push(msg);return;}
  v[i.k]=n;});window.CALCV=v;return{v:v,bad:bad};}
function uses(g,v){return g.uses.map(function(k){return INP[k].label+' '+fmt(k,v[k]);}).join(', ');}
function rowsOf(g,v){var f=F[g.id];return g.pts.map(function(p){
  return [p[0],C.kind==='device'?p[1]:f.enc(p[1],v),p[2],p[3],p[4],(f.skip?f.skip(p[1],v):'')];});}
function table(rs){var h='<div class="tablewrap"><table class="pts"><thead><tr><th>Type</th><th>Instance</th><th>Object name (as printed)</th><th>What it is</th><th>Access</th></tr></thead><tbody>';
  rs.forEach(function(r){h+='<tr><td class="t">'+esc(r[0])+'</td><td class="i">'+esc(r[1])+'</td><td class="n">'+esc(r[2])+'</td><td>'+esc(r[3])+(r[5]?' <span class="cskip">'+esc(r[5])+'</span>':'')+'</td><td>'+esc(ACC[r[4]]||r[4])+'</td></tr>';});
  return h+'</tbody></table></div>';}
function devOf(g,v){var f=F[g.id];return f.dev?f.dev(v):null;}
function render(){var r=readV(),out=$('c-out');
  if(r.bad.length){out.innerHTML='<p class="cerr">Check: '+esc(r.bad.join(', '))+'</p>';return;}
  var V=C.variants[vi()],v=r.v,h='';
  V.groups.forEach(function(g){var f=F[g.id];
    h+='<h3>'+esc(g.label)+'</h3>';
    if(g.uses.length)h+='<p class="cuse">For '+esc(uses(g,v))+(f.info?' &middot; '+esc(f.info(v)):'')+'</p>';
    if(C.kind==='device'){var d=devOf(g,v);h+='<p class="cdev">Device instance: <b>'+(d===null?'not documented':esc(d))+'</b></p>';}
    if(g.note)h+='<p class="count">'+esc(g.note)+'</p>';
    if(g.pts.length)h+=table(rowsOf(g,v));});
  if(V.fixed.length)h+='<h3>Fixed objects (the same whatever unit you enter)</h3>'+table(V.fixed.map(function(p){return p.concat(['']);}));
  h+='<p class="count">From the <a href="'+esc(V.href)+'">'+esc(V.label)+' points list</a>. Check against a scan of the live device before you map or write.</p>';
  out.innerHTML=h;
  try{var u=new URL(location.href);C.inputs.forEach(function(i){u.searchParams.set(i.k,fmt(i.k,v[i.k]));});
    if($('ci-variant'))u.searchParams.set('model',V.id);history.replaceState(null,'',u.pathname+'?'+u.searchParams.toString());}catch(e){}}
function csvq(s){s=String(s==null?'':s);return /[",\n]/.test(s)?'"'+s.replace(/"/g,'""')+'"':s;}
function save(name,lines){var b=new Blob([lines.map(function(l){return l.map(csvq).join(',');}).join('\r\n')+'\r\n'],{type:'text/csv'});
  var a=document.createElement('a');a.href=URL.createObjectURL(b);a.download=name;document.body.appendChild(a);a.click();
  setTimeout(function(){URL.revokeObjectURL(a.href);a.remove();},500);}
function linesFor(V,v,onlyPrimary,head){var L=[];V.groups.forEach(function(g){
  if(onlyPrimary&&g.uses.indexOf(C.primary)<0)return;
  var who=uses(g,v);
  if(C.kind==='device'){var d=devOf(g,v);
    if(onlyPrimary){L.push([g.label,who,d===null?'':d]);return;}
    rowsOf(g,v).forEach(function(r){L.push([g.label,who,d===null?'':d,r[0],r[1],r[2],r[3],ACC[r[4]]||r[4]]);});}
  else rowsOf(g,v).forEach(function(r){L.push([g.label,who,r[0],r[1],r[2],r[3],ACC[r[4]]||r[4],r[5]]);});});
  if(!onlyPrimary&&C.kind!=='device')V.fixed.forEach(function(p){L.push(['Fixed','',p[0],p[1],p[2],p[3],ACC[p[4]]||p[4],'']);});
  return L;}
var HEAD_O=['Block','Unit','Type','Instance','Object name','Description','Access','Note'];
var HEAD_D=['Unit type','Unit','Device instance','Type','Instance','Object name','Description','Access'];
$('c-csv').addEventListener('click',function(){var r=readV();if(r.bad.length){render();return;}
  var V=C.variants[vi()];save(document.body.getAttribute('data-slug')+'-unit.csv',[C.kind==='device'?HEAD_D:HEAD_O].concat(linesFor(V,r.v,false)));});
$('c-rcsv').addEventListener('click',function(){var r=readV();if(r.bad.length){render();return;}
  var P=INP[C.primary],pf=function(id){var s=($(id).value||'').trim();return P.hex?parseInt(s,16):parseInt(s,10);};
  var a=pf('cr-from'),b=pf('cr-to');if(isNaN(a)||isNaN(b)||a>b||a<P.min||b>P.max||b-a>4096){$('cr-msg').textContent='Enter a range inside '+fmt(C.primary,P.min)+'-'+fmt(C.primary,P.max)+'.';return;}
  $('cr-msg').textContent='';var V=C.variants[vi()],L=[C.kind==='device'?['Unit type','Unit','Device instance']:HEAD_O];
  for(var n=a;n<=b;n++){var v={};for(var k in r.v)v[k]=r.v[k];v[C.primary]=n;window.CALCV=v;L=L.concat(linesFor(V,v,true));}
  save(document.body.getAttribute('data-slug')+'-'+fmt(C.primary,a)+'-'+fmt(C.primary,b)+'.csv',L);});
function inRange(v){for(var k in v){var i=INP[k];if(typeof v[k]!=='number'||!isFinite(v[k]))return false;if(i&&(v[k]<i.min||v[k]>i.max))return false;}return true;}
function fill(vi2,v){var s=$('ci-variant');if(s)s.selectedIndex=vi2;for(var k in v){if(INP[k])$('ci-'+k).value=fmt(k,v[k]);}render();
  $('c-out').scrollIntoView({behavior:'smooth',block:'start'});}
var HITS=[];
function lookup(){var res=$('cr-res'),raw=($('cr-i').value||'').trim();HITS=[];
  var i=/^0x[0-9a-f]{1,6}$/i.test(raw)?parseInt(raw.slice(2),16):(/^\d+$/.test(raw)?parseInt(raw,10):NaN);
  if(isNaN(i)||i>4194303){res.innerHTML='<li>Enter a whole number (or hex with 0x, e.g. 0x1A01).</li>';return;}
  var t=$('cr-t')?$('cr-t').value:'',h='',rv=readV();
  if(rv.bad.length&&C.kind==='device'){res.innerHTML='<li>Fix the boxes above first: '+esc(rv.bad.join(', '))+'.</li>';return;}
  C.variants.forEach(function(V,vx){
    var lab=C.variants.length>1?' ('+esc(V.label)+')':'';
    V.groups.forEach(function(g){var f=F[g.id];
      if(C.kind==='device'){if(!f.ddec)return;var dv=f.ddec(i);if(!dv||!inRange(dv))return;
        if(C.variants.length>1&&vx!==vi())return;
        HITS.push([vx,dv]);h+='<li><span class="mono">Device '+i+'</span> = '+esc(g.label)+lab+': '+esc(uses(g,dv))+'<button type="button" data-h="'+(HITS.length-1)+'">Show its objects</button></li>';return;}
      var d=f.dec(i);if(!d||!inRange(d.v))return;
      g.pts.forEach(function(p){if(p[0]!==t||p[1]!==d.o)return;
        HITS.push([vx,d.v]);h+='<li><span class="mono">'+esc(t)+' '+i+'</span> = '+esc(p[2])+' &mdash; '+esc(p[3])+'<br><span class="count">'+esc(g.label)+lab+', '+esc(uses(g,d.v))+'</span><button type="button" data-h="'+(HITS.length-1)+'">Show this unit</button></li>';});});
    if(C.kind!=='device')V.fixed.forEach(function(p){if(p[0]===t&&p[1]===i)h+='<li><span class="mono">'+esc(t)+' '+i+'</span> = '+esc(p[2])+' &mdash; '+esc(p[3])+'<br><span class="count">Fixed object'+lab+'</span></li>';});});
  res.innerHTML=h||'<li>No object in this list decodes to '+(C.kind==='device'?'device '+i:esc(t)+' '+i)+'. Check the type, the number, or the model picked above.</li>';}
$('cr-go').addEventListener('click',lookup);$('cr-i').addEventListener('keydown',function(e){if(e.key==='Enter')lookup();});
$('cr-res').addEventListener('click',function(e){var b=e.target.closest('button[data-h]');if(!b)return;var x=HITS[+b.getAttribute('data-h')];fill(x[0],x[1]);});
try{var P=new URLSearchParams(location.search);C.inputs.forEach(function(i){if(P.has(i.k))$('ci-'+i.k).value=P.get(i.k);});
  var s=$('ci-variant');if(s&&P.get('model')){C.variants.forEach(function(V,x){if(V.id===P.get('model'))s.selectedIndex=x;});}}catch(e){}
C.inputs.forEach(function(i){$('ci-'+i.k).addEventListener('input',render);});
if($('ci-variant'))$('ci-variant').addEventListener('change',render);
render();
})();
</script>
<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
