<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>A. O. Smith Custom Xi / Gold Xi electric BACnet Points List</title>
<meta name="description" content="A. O. Smith Custom Xi / Gold Xi electric water heaters BACnet points list: 70 objects by ID and name (e.g. AV 263 = EMS Mode-Status), 7 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="A. O. Smith Custom Xi / Gold Xi electric BACnet Points List">
<meta property="og:description" content="A. O. Smith Custom Xi / Gold Xi electric water heaters BACnet points list: 70 objects by ID and name (e.g. AV 263 = EMS Mode-Status), 7 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="A. O. Smith Custom Xi / Gold Xi electric BACnet Points List">
<meta name="twitter:description" content="A. O. Smith Custom Xi / Gold Xi electric water heaters BACnet points list: 70 objects by ID and name (e.g. AV 263 = EMS Mode-Status), 7 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius",
   "url": "https://easybacnet.com/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius",
   "name": "A. O. Smith Custom Xi / Gold Xi electric BACnet Points List",
   "description": "A. O. Smith Custom Xi / Gold Xi electric water heaters BACnet points list: 70 objects by ID and name (e.g. AV 263 = EMS Mode-Status), 7 writable, free CSV/EDE.",
   "dateModified": "2026-10-29",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius#dataset",
   "name": "A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) BACnet Points List",
   "description": "A. O. Smith's Xi electric water heaters talk to BACnet through an ICC gateway: the Mirius gives BACnet MS/TP and the ETH-1000 gives BACnet IP. The virtual device exposes tank temperatures, the setpoint and per-bank differentials, element-bank counts, run times and cycles, probe, ECO and low-water inputs, bank output states and state/fault/alert codes. The BMS can write the setpoint and enable or disable heating through an EMS control word. A. O. Smith Custom Xi / Gold Xi electric water heaters BACnet points list: 70 objects by ID and name (e.g. AV 263 = EMS Mode-Status), 7 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius",
   "keywords": [
    "A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) BACnet Points List",
    "A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) BACnet objects",
    "A. O. Smith BACnet",
    "Custom Xi BACnet points list",
    "Gold Xi BACnet points list",
    "Xi electric BACnet points list",
    "ETH-1000 BACnet points list",
    "Mirius BACnet points list",
    "100316044 BACnet points list",
    "100316045 BACnet points list",
    "ICC gateway BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-29",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Installation Manual: Inter-Appliance Communications, Communication Node for EMS/BMS Control (ETH-1000 / Mirius)",
    "url": "https://assets.hotwater.com/damroot/Original/10004/100329879.pdf",
    "author": {
     "@type": "Organization",
     "name": "A. O. Smith"
    }
   },
   "about": {
    "@type": "Product",
    "name": "A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway)",
    "brand": {
     "@type": "Brand",
     "name": "A. O. Smith"
    },
    "category": "Commercial electric water heater"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-29"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 70 BACnet objects: 4 analog inputs, 50 analog values, 7 binary inputs, 5 binary outputs, 1 binary value, 3 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "7 of the 70 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Installation Manual: Inter-Appliance Communications, Communication Node for EMS/BMS Control (ETH-1000 / Mirius) (100329879_2000571701 Rev. C), revision 2020-02, published free by A. O. Smith at https://assets.hotwater.com/damroot/Original/10004/100329879.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 263 EMS Mode-Status (EMS control word: enable/disable heating); AV 201 Temper Setpoint (Tank setpoint, 32.2-82.2 °C); MV 801 CCB System State (0 = standby, 6 = heating, 8 = fault); AI 5 Tank Temperature (Controlling tank temperature, °C); AV 242 #Banks Cmd’d On (Element banks currently commanded on); MV 802 Fault Code (Active fault code); MV 803 Alert Code (Active alert code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Heating on/off from the BMS goes through AV 263 EMS Mode-Status: write 3841 to put the heater in EMS mode, then 1 to enable or 0 to disable heating. The tank setpoint is AV 201."
     }
    },
    {
     "@type": "Question",
     "name": "Does the A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Write 3584 (EMS Mode Refresh) within 30 s, 15 s or less recommended, or EMS mode ends."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "A. O. Smith",
     "item": "https://easybacnet.com/bacnet-points-lists/a-o-smith/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway)",
     "item": "https://easybacnet.com/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/a-o-smith/">A. O. Smith</a></li><li aria-current="page">Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway)</li></ol>
<p class="eyebrow">Commercial electric water heater &middot; BACnet points list</p><h1><span class="mfr">A. O. Smith</span> Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) BACnet points list</h1><p class="updated">Updated 29 October 2026</p>

<div class="answer"><b>Short answer</b><p>A. O. Smith&#x27;s Xi electric water heaters talk to BACnet through an ICC gateway: the Mirius gives BACnet MS/TP and the ETH-1000 gives BACnet IP. The virtual device exposes tank temperatures, the setpoint and per-bank differentials, element-bank counts, run times and cycles, probe, ECO and low-water inputs, bank output states and state/fault/alert codes. The BMS can write the setpoint and enable or disable heating through an EMS control word.</p>
<p>This page lists <strong>70 BACnet objects</strong> for the A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) &mdash; 7 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from A. O. Smith&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/a-o-smith/">A. O. Smith</a></dd></div><div><dt>Model</dt><dd>Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway)</dd></div><div><dt>Equipment</dt><dd>Commercial electric water heater</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>70 (7 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Mirius V3.000, ETH-1000 V4.001 (device object values in the manual)</dd></div><div><dt>Default device instance</dt><dd>530081</dd></div><div><dt>Also known as</dt><dd>Custom Xi, Gold Xi, Xi electric, ETH-1000, Mirius, 100316044, 100316045, ICC gateway</dd></div><div><dt>Source document</dt><dd><a href="https://assets.hotwater.com/damroot/Original/10004/100329879.pdf" rel="nofollow noopener" target="_blank">Installation Manual: Inter-Appliance Communications, Communication Node for EMS/BMS Control (ETH-1000 / Mirius) &middot; 100329879_2000571701 Rev. C &middot; rev. 2020-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius.csv" rel="nofollow" download>Download CSV <small>70 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/a-o-smith/electric-water-heater-eth-1000-mirius.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://assets.hotwater.com/damroot/Original/10004/100329879.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=a-o-smith/electric-water-heater-eth-1000-mirius">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against A. O. Smith&rsquo;s current documentation and the live
device before use. Not official A. O. Smith information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway)</h2>
<div class="answer"><b>Integration in brief</b><p>Install the ICC gateway (Mirius for BACnet MS/TP, ETH-1000 for BACnet IP) and set its address and device instance with ICC Configuration Studio. The BMS writes the tank setpoint (AV 201) and, if it should switch heating, takes EMS control through AV 263 and refreshes it at least every 30 s. Read the tank temperature, banks on, CCB state and fault/alert codes.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-263">AV 263</a></td><td class="n">EMS Mode-Status</td><td>EMS control word: enable/disable heating</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-201">AV 201</a></td><td class="n">Temper Setpoint</td><td>Tank setpoint, 32.2-82.2 °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-801">MV 801</a></td><td class="n">CCB System State</td><td>0 = standby, 6 = heating, 8 = fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Tank Temperature</td><td>Controlling tank temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-242">AV 242</a></td><td class="n">#Banks Cmd’d On</td><td>Element banks currently commanded on</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-802">MV 802</a></td><td class="n">Fault Code</td><td>Active fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-803">MV 803</a></td><td class="n">Alert Code</td><td>Active alert code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Heating on/off from the BMS goes through AV 263 EMS Mode-Status: write 3841 to put the heater in EMS mode, then 1 to enable or 0 to disable heating. The tank setpoint is AV 201.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Write 3584 (EMS Mode Refresh) within 30 s, 15 s or less recommended, or EMS mode ends.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Gateway settings (address, baud, device instance, device name, IP) are changed with the ICC Configuration Studio software over USB.</li><li>Mirius defaults: Modbus address 1, BACnet MS/TP MAC 81; electric models default to device instance 530081.</li><li>MS/TP baud rates listed: 4800-115200; the ETH-1000 uses DHCP by default.</li><li>Default device name: Elec Water Heater.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The manual&#x27;s object table has errors (two AI 5 rows, two names for BV 504); BV 504 is left out here, so confirm both on the live device.</li><li>Several counters and bank run times are ETH-1000 only.</li><li>Temperatures are in °C on the bus.</li></ul>
</section>
<h2 id="points">A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">70 of 70 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>4</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>50</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>7</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>5</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>1</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>3</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>70</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>63</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>7</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (41)</option><option value="h">h (14)</option><option value="°C">°C (8)</option><option value="days">days (7)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>17</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Firmware Ver-Rev1</td><td class="d">Firmware version; major in upper byte, minor in lower</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Configuration</td><td class="d">Configuration word</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="5" data-acc="R" data-u="°C" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Tank Temperature</td><td class="d">Controlling tank temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="°C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Lower Temperature</td><td class="d">Lower or Secondary Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="201" data-acc="W" data-u="°C" data-min="1" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">201</td><td class="n">Temper Setpoint</td><td class="d">Tank temperature setpoint; 32.2-82.2 °C (90-180 °F)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="202" data-acc="W" data-u="°C" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">Differen’lBank1</td><td class="d">Bank 1 differential; 0.6-11.1 °C (1-20 °F)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="203" data-acc="W" data-u="°C" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">Differen’lBank2</td><td class="d">Bank 2 differential; 0.6-11.1 °C (1-20 °F)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="204" data-acc="W" data-u="°C" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">Differen’lBank3</td><td class="d">Bank 3 differential; 0.6-11.1 °C (1-20 °F)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="205" data-acc="W" data-u="°C" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">Differen’lBank4</td><td class="d">Bank 4 differential; 0.6-11.1 °C (1-20 °F)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="206" data-acc="W" data-u="°C" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">Differen’lBank5</td><td class="d">Bank 5 differential; 0.6-11.1 °C (1-20 °F)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="209" data-acc="R" data-u="" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">Number of Cycles</td><td class="d">Number of heating cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="210" data-acc="R" data-u="h" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">Elapsed Time</td><td class="d">Powered-up time, hours with two decimals</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="211" data-acc="R" data-u="days" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">Elapsed Days</td><td class="d">Powered-up time, days part</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="212" data-acc="R" data-u="h" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">Elapsed Hours</td><td class="d">Powered-up time, hours part (use with Elapsed Days)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="213" data-acc="R" data-u="h" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">Heating Time</td><td class="d">Time spent heating, hours with two decimals</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="214" data-acc="R" data-u="days" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">Heating Days</td><td class="d">Time spent heating, days part</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="215" data-acc="R" data-u="h" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">Heating Hours</td><td class="d">Time spent heating, hours part (use with Heating Days)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="217" data-acc="R" data-u="" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">#CCB HW Faults</td><td class="d">CCB Hardware Fault Counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="218" data-acc="R" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">#Model Faults</td><td class="d">Model Fault Counter; ETH-1000 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="219" data-acc="R" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">#Temp Probe Faults</td><td class="d">Temperature Probe Fault Counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="223" data-acc="R" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">#CCB Comm Faults</td><td class="d">Communication Fault Counter; ETH-1000 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="224" data-acc="R" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">#ECO Faults</td><td class="d">High-temperature ECO trip counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="233" data-acc="R" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">#Powr Anode Flts</td><td class="d">Powered Anode Alert Counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="234" data-acc="R" data-u="" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">#Element Faults</td><td class="d">Element Fault Counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="235" data-acc="R" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">#LWCO Faults</td><td class="d">Low Water Cut Off Fault Counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="236" data-acc="R" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">#Element Banks Used</td><td class="d">Number of Element Banks in Water Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="237" data-acc="R" data-u="" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">#Elements in Bank 1</td><td class="d">Elements monitored for current in bank 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="238" data-acc="R" data-u="" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">#Elements in Bank 2</td><td class="d">Elements monitored for current in bank 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="239" data-acc="R" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">#Elements in Bank 3</td><td class="d">Elements monitored for current in bank 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="240" data-acc="R" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">#Elements in Bank 4</td><td class="d">Elements monitored for current in bank 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="241" data-acc="R" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">#Elements in Bank 5</td><td class="d">Elements monitored for current in bank 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="242" data-acc="R" data-u="" data-min="1" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">242</td><td class="n">#Banks Cmd’d On</td><td class="d">Number of Banks currently Commanded to be on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="243" data-acc="R" data-u="h" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">Bank On Time</td><td class="d">Bank 1 powered time, hours with two decimals; ETH-1000 only</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="244" data-acc="R" data-u="days" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">Bank1 On Days</td><td class="d">Bank 1 heating time, days part</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="245" data-acc="R" data-u="h" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">Bank1 On Hours</td><td class="d">Bank 1 heating time, hours part</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="246" data-acc="R" data-u="h" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">Bank2 On Time</td><td class="d">Bank 2 powered time, hours with two decimals; ETH-1000 only</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="247" data-acc="R" data-u="days" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">Bank2 On Days</td><td class="d">Bank 2 heating time, days part</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="248" data-acc="R" data-u="h" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">Bank2 On Hours</td><td class="d">Bank 2 heating time, hours part</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="249" data-acc="R" data-u="h" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">Bank3 On Time</td><td class="d">Bank 3 powered time, hours with two decimals; ETH-1000 only</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="250" data-acc="R" data-u="days" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">Bank3 On Days</td><td class="d">Bank 3 heating time, days part</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="251" data-acc="R" data-u="h" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">Bank3 On Hours</td><td class="d">Bank 3 heating time, hours part</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="252" data-acc="R" data-u="h" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">Bank4 On Time</td><td class="d">Bank 4 powered time, hours with two decimals; ETH-1000 only</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="253" data-acc="R" data-u="days" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">Bank4 On Days</td><td class="d">Bank 4 heating time, days part</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="254" data-acc="R" data-u="h" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">Bank4 On Hours</td><td class="d">Bank 4 heating time, hours part</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="255" data-acc="R" data-u="h" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">Bank5 On Time</td><td class="d">Bank 5 powered time, hours with two decimals; ETH-1000 only</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="256" data-acc="R" data-u="days" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">Bank5 On Days</td><td class="d">Bank 5 heating time, days part</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="257" data-acc="R" data-u="h" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">Bank5 On Hours</td><td class="d">Bank 5 heating time, hours part</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="258" data-acc="R" data-u="" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">Bank 1 Heating Cycles</td><td class="d">Bank 1 heating cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="259" data-acc="R" data-u="" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">Bank 2 Heating Cycles</td><td class="d">Bank 2 heating cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="260" data-acc="R" data-u="" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">Bank 3 Heating Cycles</td><td class="d">Bank 3 heating cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="261" data-acc="R" data-u="" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">Bank 4 Heating Cycles</td><td class="d">Bank 4 heating cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="262" data-acc="R" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">Bank 5 Heating Cycles</td><td class="d">Bank 5 heating cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="263" data-acc="W" data-u="" data-min="1" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">263</td><td class="n">EMS Mode-Status</td><td class="d">EMS control word (BMS enable/disable of heating); see notes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="264" data-acc="R" data-u="" data-st="1" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">Element Status</td><td class="d">Element status bits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit 0 = element 1 ... bit 14 = element 15</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="301" data-acc="R" data-u="" data-st="1" id="obj-bi-301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">301</td><td class="n">Temp Probe Open</td><td class="d">Temperature Probe open status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Okay, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="302" data-acc="R" data-u="" data-st="1" id="obj-bi-302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">302</td><td class="n">Temp Probe Short</td><td class="d">Temperature Probe shorted status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Okay, 1=Shorted</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="313" data-acc="R" data-u="" data-st="1" id="obj-bi-313"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">313</td><td class="n">Temp Probe ECO Status</td><td class="d">Probe high-temperature energy cut-out (ECO) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open Switch, 1=Closed Switch</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="321" data-acc="R" data-u="" data-st="1" id="obj-bi-321"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">321</td><td class="n">Safety Relay Feedback</td><td class="d">Safety relay feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="322" data-acc="R" data-u="" data-st="1" id="obj-bi-322"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">322</td><td class="n">Tank Full (LWCO)</td><td class="d">Low water cut-off: tank full</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open Switch, 1=Closed Switch</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="323" data-acc="R" data-u="" data-st="1" id="obj-bi-323"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">323</td><td class="n">AC Input1 T’stat</td><td class="d">AC input 1 thermostat (external enable 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="324" data-acc="R" data-u="" data-st="1" id="obj-bi-324"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">324</td><td class="n">AC Input2 T’stat</td><td class="d">AC input 2 thermostat (external enable 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Open, 1=Closed</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="61" data-i="405" data-acc="R" data-u="" data-st="1" id="obj-bo-405"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">405</td><td class="n">Bank1 Output Status</td><td class="d">Bank 1 output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="62" data-i="406" data-acc="R" data-u="" data-st="1" id="obj-bo-406"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">406</td><td class="n">Bank2 Output Status</td><td class="d">Bank 2 output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="63" data-i="407" data-acc="R" data-u="" data-st="1" id="obj-bo-407"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">407</td><td class="n">Bank3 Output Status</td><td class="d">Bank 3 output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="64" data-i="408" data-acc="R" data-u="" data-st="1" id="obj-bo-408"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">408</td><td class="n">Bank4 Output Status</td><td class="d">Bank 4 output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="65" data-i="409" data-acc="R" data-u="" data-st="1" id="obj-bo-409"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">409</td><td class="n">Bank5 Output Status</td><td class="d">Bank 5 output state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="505" data-acc="R" data-u="" data-st="1" id="obj-bv-505"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">505</td><td class="n">Output Relay Status</td><td class="d">Output relay status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Relay Off, 1=Relay On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="801" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-801"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">801</td><td class="n">CCB System State</td><td class="d">CCB control state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off (Standby), 6=Heating, 8=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="802" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-802"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">802</td><td class="n">Fault Code</td><td class="d">Active fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Numeric code; see the fault codes and warnings table in the manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="69" data-i="803" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-803"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">803</td><td class="n">Alert Code</td><td class="d">Active alert code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Numeric code; see the fault codes and warnings table in the manual</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: A. O. Smith Custom Xi / Gold Xi electric water heaters point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Firmware Ver-Rev1</li><li><a href="#obj-ai-2"><code>AI2</code></a>Configuration</li><li><a href="#obj-ai-5"><code>AI5</code></a>Tank Temperature</li><li><a href="#obj-ai-4"><code>AI4</code></a>Lower Temperature</li><li><a href="#obj-av-201"><code>AV201</code></a>Temper Setpoint</li><li><a href="#obj-av-202"><code>AV202</code></a>Differen’lBank1</li><li><a href="#obj-av-203"><code>AV203</code></a>Differen’lBank2</li><li><a href="#obj-av-204"><code>AV204</code></a>Differen’lBank3</li><li><a href="#obj-av-205"><code>AV205</code></a>Differen’lBank4</li><li><a href="#obj-av-206"><code>AV206</code></a>Differen’lBank5</li><li><a href="#obj-av-209"><code>AV209</code></a>Number of Cycles</li><li><a href="#obj-av-210"><code>AV210</code></a>Elapsed Time</li><li><a href="#obj-av-211"><code>AV211</code></a>Elapsed Days</li><li><a href="#obj-av-212"><code>AV212</code></a>Elapsed Hours</li><li><a href="#obj-av-213"><code>AV213</code></a>Heating Time</li><li><a href="#obj-av-214"><code>AV214</code></a>Heating Days</li><li><a href="#obj-av-215"><code>AV215</code></a>Heating Hours</li><li><a href="#obj-av-217"><code>AV217</code></a>#CCB HW Faults</li><li><a href="#obj-av-218"><code>AV218</code></a>#Model Faults</li><li><a href="#obj-av-219"><code>AV219</code></a>#Temp Probe Faults</li><li><a href="#obj-av-223"><code>AV223</code></a>#CCB Comm Faults</li><li><a href="#obj-av-224"><code>AV224</code></a>#ECO Faults</li><li><a href="#obj-av-233"><code>AV233</code></a>#Powr Anode Flts</li><li><a href="#obj-av-234"><code>AV234</code></a>#Element Faults</li><li><a href="#obj-av-235"><code>AV235</code></a>#LWCO Faults</li><li><a href="#obj-av-236"><code>AV236</code></a>#Element Banks Used</li><li><a href="#obj-av-237"><code>AV237</code></a>#Elements in Bank 1</li><li><a href="#obj-av-238"><code>AV238</code></a>#Elements in Bank 2</li><li><a href="#obj-av-239"><code>AV239</code></a>#Elements in Bank 3</li><li><a href="#obj-av-240"><code>AV240</code></a>#Elements in Bank 4</li><li><a href="#obj-av-241"><code>AV241</code></a>#Elements in Bank 5</li><li><a href="#obj-av-242"><code>AV242</code></a>#Banks Cmd’d On</li><li><a href="#obj-av-243"><code>AV243</code></a>Bank On Time</li><li><a href="#obj-av-244"><code>AV244</code></a>Bank1 On Days</li><li><a href="#obj-av-245"><code>AV245</code></a>Bank1 On Hours</li><li><a href="#obj-av-246"><code>AV246</code></a>Bank2 On Time</li><li><a href="#obj-av-247"><code>AV247</code></a>Bank2 On Days</li><li><a href="#obj-av-248"><code>AV248</code></a>Bank2 On Hours</li><li><a href="#obj-av-249"><code>AV249</code></a>Bank3 On Time</li><li><a href="#obj-av-250"><code>AV250</code></a>Bank3 On Days</li><li><a href="#obj-av-251"><code>AV251</code></a>Bank3 On Hours</li><li><a href="#obj-av-252"><code>AV252</code></a>Bank4 On Time</li><li><a href="#obj-av-253"><code>AV253</code></a>Bank4 On Days</li><li><a href="#obj-av-254"><code>AV254</code></a>Bank4 On Hours</li><li><a href="#obj-av-255"><code>AV255</code></a>Bank5 On Time</li><li><a href="#obj-av-256"><code>AV256</code></a>Bank5 On Days</li><li><a href="#obj-av-257"><code>AV257</code></a>Bank5 On Hours</li><li><a href="#obj-av-258"><code>AV258</code></a>Bank 1 Heating Cycles</li><li><a href="#obj-av-259"><code>AV259</code></a>Bank 2 Heating Cycles</li><li><a href="#obj-av-260"><code>AV260</code></a>Bank 3 Heating Cycles</li><li><a href="#obj-av-261"><code>AV261</code></a>Bank 4 Heating Cycles</li><li><a href="#obj-av-262"><code>AV262</code></a>Bank 5 Heating Cycles</li><li><a href="#obj-av-263"><code>AV263</code></a>EMS Mode-Status</li><li><a href="#obj-av-264"><code>AV264</code></a>Element Status</li><li><a href="#obj-bi-301"><code>BI301</code></a>Temp Probe Open</li><li><a href="#obj-bi-302"><code>BI302</code></a>Temp Probe Short</li><li><a href="#obj-bi-313"><code>BI313</code></a>Temp Probe ECO Status</li><li><a href="#obj-bi-321"><code>BI321</code></a>Safety Relay Feedback</li><li><a href="#obj-bi-322"><code>BI322</code></a>Tank Full (LWCO)</li><li><a href="#obj-bi-323"><code>BI323</code></a>AC Input1 T’stat</li><li><a href="#obj-bi-324"><code>BI324</code></a>AC Input2 T’stat</li><li><a href="#obj-bo-405"><code>BO405</code></a>Bank1 Output Status</li><li><a href="#obj-bo-406"><code>BO406</code></a>Bank2 Output Status</li><li><a href="#obj-bo-407"><code>BO407</code></a>Bank3 Output Status</li><li><a href="#obj-bo-408"><code>BO408</code></a>Bank4 Output Status</li><li><a href="#obj-bo-409"><code>BO409</code></a>Bank5 Output Status</li><li><a href="#obj-bv-505"><code>BV505</code></a>Output Relay Status</li><li><a href="#obj-mv-801"><code>MV801</code></a>CCB System State</li><li><a href="#obj-mv-802"><code>MV802</code></a>Fault Code</li><li><a href="#obj-mv-803"><code>MV803</code></a>Alert Code</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The printed table has two errors. It lists two rows as AI 5 &#x27;Tank Temperature&#x27; (one the controlling tank temperature, one the calculated value) and no AI 3; AI 5 is listed once here. It also gives BV 504 two names (Alarm Condition, 0 = False / 1 = True, and System In Fault, 0 = Okay / 1 = In Fault); because the manual does not say which is right, BV 504 is left out here. Check both on the live gateway.</li><li>Objects marked ETH-1000 only are not available through the Mirius MS/TP gateway.</li><li>Temperatures are in °C on the bus; the setpoint limits are also given in °F.</li><li>The manual&#x27;s text gives 530081 as the default device instance for electric models, but its electric device-object table prints 520081 (the gas default); check the gateway.</li><li>AV 263 EMS Mode-Status: write 3841 to enter EMS mode, 1/0 to enable/disable heating, 3584 to refresh.</li><li>To leave EMS mode write 3840; then write 0 and 3584 to clear leftover bits 1 and 14.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway)</h2><div class="faq"><details open><summary>How many BACnet points does the A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) have?</summary><p>This list has 70 BACnet objects: 4 analog inputs, 50 analog values, 7 binary inputs, 5 binary outputs, 1 binary value, 3 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) BACnet points are writable?</summary><p>7 of the 70 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) BACnet documentation?</summary><p>The source is Installation Manual: Inter-Appliance Communications, Communication Node for EMS/BMS Control (ETH-1000 / Mirius) (100329879_2000571701 Rev. C), revision 2020-02, published free by A. O. Smith at https://assets.hotwater.com/damroot/Original/10004/100329879.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway)?</summary><p>Start with AV 263 EMS Mode-Status (EMS control word: enable/disable heating); AV 201 Temper Setpoint (Tank setpoint, 32.2-82.2 °C); MV 801 CCB System State (0 = standby, 6 = heating, 8 = fault); AI 5 Tank Temperature (Controlling tank temperature, °C); AV 242 #Banks Cmd’d On (Element banks currently commanded on); MV 802 Fault Code (Active fault code); MV 803 Alert Code (Active alert code).</p></details><details><summary>How do I enable BMS control of the A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway)?</summary><p>Heating on/off from the BMS goes through AV 263 EMS Mode-Status: write 3841 to put the heater in EMS mode, then 1 to enable or 0 to disable heating. The tank setpoint is AV 201.</p></details><details><summary>Does the A. O. Smith Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway) need a BACnet heartbeat or have a communication timeout?</summary><p>Write 3584 (EMS Mode Refresh) within 30 s, 15 s or less recommended, or EMS mode ends.</p></details><details><summary>How do I check these points on the real Custom Xi / Gold Xi electric water heaters (ETH-1000 / Mirius gateway)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More A. O. Smith BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/a-o-smith/gas-water-heater-eth-1000-mirius" data-row><span class="k">Commercial gas water heater</span><h3>A. O. Smith Xi / MXi gas water heaters (ETH-1000 / Mirius gateway)</h3><p>A. O. Smith commercial gas water heaters with Xi 1.0 or MXi controls (such as Cyclone) fitted with the ICC ETH-1000 or Mirius communication gateway.</p><div class="meta">66 objects &middot; 5 writable &middot; 100329879_2000571701 Rev. C</div><span class="sr-only"> Also known as: Cyclone Xi, Xi 1.0, MXi, ETH-1000, Mirius, 100316044, 100316045, ICC gateway, iCOMM</span></a></li></ul>
<p class="updated">Source: <a href="https://assets.hotwater.com/damroot/Original/10004/100329879.pdf" rel="nofollow noopener" target="_blank">Installation Manual: Inter-Appliance Communications, Communication Node for EMS/BMS Control (ETH-1000 / Mirius) &middot; 100329879_2000571701 Rev. C &middot; rev. 2020-02</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
