<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AAON VCB-X via PT-Link II BACnet3 BACnet Points List</title>
<meta name="description" content="AAON VCB-X via PT-Link II BACnet3 BACnet points list: 181 objects by ID and name (e.g. AV 66 = SchdFrc), 66 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="AAON VCB-X via PT-Link II BACnet3 BACnet Points List">
<meta property="og:description" content="AAON VCB-X via PT-Link II BACnet3 BACnet points list: 181 objects by ID and name (e.g. AV 66 = SchdFrc), 66 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="AAON VCB-X via PT-Link II BACnet3 BACnet Points List">
<meta name="twitter:description" content="AAON VCB-X via PT-Link II BACnet3 BACnet points list: 181 objects by ID and name (e.g. AV 66 = SchdFrc), 66 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3",
   "url": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3",
   "name": "AAON VCB-X via PT-Link II BACnet3 BACnet Points List",
   "description": "AAON VCB-X via PT-Link II BACnet3 BACnet points list: 181 objects by ID and name (e.g. AV 66 = SchdFrc), 66 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3#dataset",
   "name": "AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) BACnet Points List",
   "description": "Object list the PT-Link II BACnet3 gateway (OE368-23B-BACNET3) publishes on BACnet MS/TP for a VCB-X controller. The gateway reads up to four Orion controllers over the WattMaster loop and serves them all from one BACnet device, offsetting each controller's objects by 500. AI and BI objects are read-only; AV objects (setpoints, offsets, force commands) are writable. AAON VCB-X via PT-Link II BACnet3 BACnet points list: 181 objects by ID and name (e.g. AV 66 = SchdFrc), 66 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3",
   "keywords": [
    "AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) BACnet Points List",
    "AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) BACnet objects",
    "AAON BACnet",
    "VCB-X BACnet points list",
    "VCBX BACnet points list",
    "SS1051 BACnet points list",
    "PT-Link II BACnet3 BACnet points list",
    "OE368-23B-BACNET3 BACnet points list",
    "OR-PTLNK3BTL-TGD-01J BACnet points list",
    "WattMaster PT-Link BACnet points list",
    "Orion VCB-X BACnet MS/TP BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "PT-Link II BACnet3 Technical Guide",
    "url": "https://cdn.shopify.com/s/files/1/2139/8037/files/OR-PTLNK3BTL-TGD-01J.pdf",
    "author": {
     "@type": "Organization",
     "name": "AAON"
    }
   },
   "about": {
    "@type": "Product",
    "name": "AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)",
    "brand": {
     "@type": "Brand",
     "name": "AAON"
    },
    "category": "Rooftop unit / air handler controller (gateway)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 181 BACnet objects: 53 analog inputs, 66 analog values, 62 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "66 of the 181 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AAON does not publish it on its own website. This list comes from PT-Link II BACnet3 Technical Guide (OR-PTLNK3BTL-TGD-01J), revision March 2017, a copy hosted by Distributor web store (Shopify CDN) at https://cdn.shopify.com/s/files/1/2139/8037/files/OR-PTLNK3BTL-TGD-01J.pdf. Ask AAON or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 66 SchdFrc (0 = auto schedule, 1 = force occupied, 2 = force unocc); AV 262 FrcHvacM (Force HVAC mode (0 = Auto)); AV 42 OcpClSt (Occupied cooling setpoint); AV 43 OcpHtSt (Occupied heating setpoint); AI 123 UnitMode (Occupied/unoccupied/override state); AI 4 CtrlSts (Current operating mode (vent, cool, heat...)); AI 72 SpcTp (Space temperature); AI 83 SaTp (Supply air temperature); AI 1 AlmSts (Any active alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No separate BAS enable is described; the BMS forces occupancy with SchdFrc (AV 66) and can force the HVAC mode with FrcHvacM (AV 262)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "AAON",
     "item": "https://easybacnet.com/bacnet-points-lists/aaon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)",
     "item": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/aaon/">AAON</a></li><li aria-current="page">VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)</li></ol>
<p class="eyebrow">Rooftop unit / air handler controller (gateway) &middot; BACnet points list</p><h1><span class="mfr">AAON</span> VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) BACnet points list</h1><p class="updated">Updated 21 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. AAON doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Distributor web store (Shopify CDN), so it may be an older revision. Check it against the live unit before you rely on it." data-tip="AAON doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Distributor web store (Shopify CDN), so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>Object list the PT-Link II BACnet3 gateway (OE368-23B-BACNET3) publishes on BACnet MS/TP for a VCB-X controller. The gateway reads up to four Orion controllers over the WattMaster loop and serves them all from one BACnet device, offsetting each controller&#x27;s objects by 500. AI and BI objects are read-only; AV objects (setpoints, offsets, force commands) are writable.</p>
<p>This page lists <strong>181 BACnet objects</strong> for the AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) &mdash; 66 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of AAON&rsquo;s documentation hosted by Distributor web store (Shopify CDN), not by AAON itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/aaon/">AAON</a></dd></div><div><dt>Model</dt><dd>VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)</dd></div><div><dt>Equipment</dt><dd>Rooftop unit / air handler controller (gateway)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>181 (66 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>VCB-X SS1051 Version 2.0</dd></div><div><dt>Default device instance</dt><dd>50000</dd></div><div><dt>Also known as</dt><dd>VCB-X, VCBX, SS1051, PT-Link II BACnet3, OE368-23B-BACNET3, OR-PTLNK3BTL-TGD-01J, WattMaster PT-Link, Orion VCB-X BACnet MS/TP</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.shopify.com/s/files/1/2139/8037/files/OR-PTLNK3BTL-TGD-01J.pdf" rel="nofollow noopener" target="_blank">PT-Link II BACnet3 Technical Guide &middot; OR-PTLNK3BTL-TGD-01J &middot; rev. March 2017</a> <span class="unofftag">(unofficial copy, hosted by Distributor web store (Shopify CDN))</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3.csv" rel="nofollow" download>Download CSV <small>181 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://cdn.shopify.com/s/files/1/2139/8037/files/OR-PTLNK3BTL-TGD-01J.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=aaon/vcb-x-pt-link-ii-bacnet3">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against AAON&rsquo;s current documentation and the live
device before use. Not official AAON information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)</h2>
<div class="answer"><b>Integration in brief</b><p>Address the Orion controllers 1-4 on the WattMaster loop, set the PT-Link&#x27;s MS/TP MAC and baud on its DIP switches, and discover the single PT-Link device. Write occupancy through SchdFrc and the occupied setpoints, and read space/supply temperatures, unit mode, control status and the alarm objects.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-66">AV 66</a></td><td class="n">SchdFrc</td><td>0 = auto schedule, 1 = force occupied, 2 = force unocc.</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-262">AV 262</a></td><td class="n">FrcHvacM</td><td>Force HVAC mode (0 = Auto)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-42">AV 42</a></td><td class="n">OcpClSt</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-43">AV 43</a></td><td class="n">OcpHtSt</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-123">AI 123</a></td><td class="n">UnitMode</td><td>Occupied/unoccupied/override state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">CtrlSts</td><td>Current operating mode (vent, cool, heat...)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-72">AI 72</a></td><td class="n">SpcTp</td><td>Space temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-83">AI 83</a></td><td class="n">SaTp</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">AlmSts</td><td>Any active alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>No separate BAS enable is described; the BMS forces occupancy with SchdFrc (AV 66) and can force the HVAC mode with FrcHvacM (AV 262).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Device instance = MS/TP MAC address + 50,000 by default; change the base in the FS-GUI if needed.</li><li>MS/TP MAC address (1-127) is set on DIP bank A; baud rate on DIP bank B (B1-B4).</li><li>Orion controllers must be addressed 1, 2, 3 and 4 on the WattMaster loop; one PT-Link serves up to four.</li><li>Each controller&#x27;s objects are offset by 500 per address inside the one PT-Link device.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>You cannot write to sensor input objects; only AV objects are writable.</li><li>FrcEcono (AV 267) and FrcFanSp (AV 266) override the controller; write 65535 to return them to Auto.</li><li>Address the controllers in sequence with no gaps to keep the 500-per-address offsets simple.</li></ul>
</section>
<h2 id="points">AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">181 of 181 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>53</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>66</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>62</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>181</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>115</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>66</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>11</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BI" data-to="3" data-o="0" data-i="376" data-acc="R" data-u="" id="obj-bi-376"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">376</td><td class="n">Mis12Rly</td><td class="d">Bad or Missing 12 Relay Expansion Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">AlmGrp1</td><td class="d">Alarm Group 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bits: 0=Bad Supply Air Sensor, 1=Bad Return Air Sensor, 2=Bad Outside Air Sensor, 3=Bad Space Sensor, 4=Bad Main Expansion Board, 5=Bad Coil Temp Sensor, 6=Bad Co2 Sensor, 7=Bad Discharge Sensor, 8=Bad OA CFM Sensor, 9=Bad Exhaust CFM Sensor, 10=Bad Supply CFM Sensor, 11=Bad Return CFM Sensor, 12=Bad Reheat Module, 13=Bad ModGas Module, 14=Bad Relay Expansion Module, 15=Missing EM2 Expansion Board</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">AlmGrp2</td><td class="d">Alarm Group 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bits: 0=Mechanical Cooling Failure, 1=Mechanical Heating Failure, 2=Fan Proving Alarm, 3=Dirty Filter Alarm, 4=Emergency Shutdown Alarm, 5=Economizer Air Temperature Failure, 6=Not Economizing When It Should, 7=Economizing When It Should Not, 8=Economizer Damper Failure, 9=Economizer Excess Outdoor Air</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">AlmGrp3</td><td class="d">Alarm Group 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bits: 0=High Supply Air Cutoff, 1=Low Supply Air Cutoff, 2=High Control Mode Signal Alarm, 3=Low Control Mode Signal Alarm, 4=Digital Compressor Cutoff Alarm, 5=Digital Compressor Lockout Alarm, 6=High Head Pressure, 7=Loop Water Proof of Flow, 8=Low Suction Pressure, 9=Unsafe Suction Pressure, 10=Low Leaving Water Temp</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">AlmSts</td><td class="d">Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="99" data-acc="R" data-u="" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">AppVer</td><td class="d">Application Software Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="123" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">123</td><td class="n">UnitMode</td><td class="d">Unit Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unoccupied, 1=Occupied, 2=Override Mode, 3=Holiday Unoccupied, 4=Holiday Occupied, 5=Forced Occupied, 6=Forced Unoccupied</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="272" data-acc="R" data-u="" id="obj-ai-272"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">272</td><td class="n">BuildPr</td><td class="d">Building Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="118" data-acc="W" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">RfPrSt</td><td class="d">Building Pressure Setpoint (limits -.20 to .20)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="358" data-acc="W" data-u="" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">RfPrDb</td><td class="d">Building Pressure Control Deadband (limits .01 to 0.1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="271" data-acc="R" data-u="" id="obj-ai-271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">271</td><td class="n">CO2</td><td class="d">CO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="348" data-acc="W" data-u="" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">CO2Ost</td><td class="d">CO2 Sensor Calibration Offset (limits -500 to 500 ppm)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="287" data-acc="W" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">CO2MinLv</td><td class="d">CO2 Minimum Setpoint (limits 0 to 2000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="288" data-acc="W" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">CO2MaxLv</td><td class="d">CO2 Maximum Setpoint (limits 0 to 2000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="368" data-acc="R" data-u="" id="obj-bi-368"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">368</td><td class="n">CO2Alm</td><td class="d">Bad CO2 Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="181" data-acc="R" data-u="" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">CoilTp</td><td class="d">Coil Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="284" data-acc="W" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">ColTpOft</td><td class="d">Coil Temperature Offset (limits -100 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="367" data-acc="R" data-u="" id="obj-bi-367"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">367</td><td class="n">ColPrAlm</td><td class="d">Bad Coil Pressure Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="334" data-acc="R" data-u="" id="obj-ai-334"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">334</td><td class="n">CoilTpSt</td><td class="d">Coil Temperature Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="295" data-acc="W" data-u="" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">LoClTpSt</td><td class="d">Low Coil Temperature Setpoint Limit (limits 35 to 70)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="296" data-acc="W" data-u="" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">HiClTpSt</td><td class="d">High Coil Temperature Setpoint Limit (limits 35 to 70)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="331" data-acc="R" data-u="" id="obj-ai-331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">331</td><td class="n">DschgTp</td><td class="d">Compressor Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="369" data-acc="R" data-u="" id="obj-bi-369"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">369</td><td class="n">DschgAlm</td><td class="d">Bad Compressor Discharge Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">CtrlMod</td><td class="d">Control Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Constant Volume, 2=Supply Air Cooling Only, 3=Outdoor Temp Control, 4=Single Zone VAV, 5=Supply Air Tempering, 6=Space Temp Control w/ High OA Content Unoccupied</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="108" data-acc="R" data-u="" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">CtrlTpCF</td><td class="d">Control Temperature Cooling Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">CtrlTpHF</td><td class="d">Control Temperature Heating Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="377" data-acc="R" data-u="" id="obj-bi-377"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">377</td><td class="n">HiCtrlMd</td><td class="d">High Control Mode Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="378" data-acc="R" data-u="" id="obj-bi-378"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">378</td><td class="n">LoCtrlMd</td><td class="d">Low Control Mode Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="326" data-acc="W" data-u="" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">ClLoRt</td><td class="d">Cooling Low Reset Source (limits 1 to 150)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="327" data-acc="W" data-u="" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">ClHiRt</td><td class="d">Cooling High Reset Source (limits 1 to 150)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="280" data-acc="R" data-u="" id="obj-ai-280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">280</td><td class="n">CdCtrSg1</td><td class="d">Condenser Control Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="349" data-acc="W" data-u="" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">CTpHiAlm</td><td class="d">Controlling Sensor High Alarm Offset (limits 0 to 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="350" data-acc="W" data-u="" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">CTpLoAlm</td><td class="d">Controlling Sensor Low Alarm Offset (limits 0 to 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="4" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">CtrlSts</td><td class="d">Control Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Vent Mode, 2=Cooling Mode, 3=Heating Mode, 4=Vent RH Mode, 5=Cooling RH Mode, 6=Heating RH Mode, 7=Warm Up Mode, 8=Defrost Mode, 9=Purge Mode, 10=Cool Down Mode, 11=Remote Cooling Mode, 12=Remote Heating Mode, 13=Remote Vent Dehum, 14=Remote Cool Dehum, 15=Remote Heat Dehum</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">CtrlTp</td><td class="d">Control Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">ClEnbl</td><td class="d">Cooling Enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="342" data-acc="W" data-u="" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">MchClLkt</td><td class="d">Mechanical Cooling Lockout (limits -30 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="94" data-acc="R" data-u="" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">MchClAlm</td><td class="d">Mechanical Cooling Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="7" data-acc="R" data-u="" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">ClSt</td><td class="d">Cooling Setpoint Mirror</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="340" data-acc="W" data-u="" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">ClStgWdw</td><td class="d">Cool Staging Window (limits 1 to 30)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="356" data-acc="W" data-u="" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">AptDfr</td><td class="d">Adaptive Defrost Interval Adjustment (limits 0 to 30 min)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="282" data-acc="W" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">RhDewpSt</td><td class="d">Dewpoint Setpoint (limits 35 to 80)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="379" data-acc="R" data-u="" id="obj-bi-379"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">379</td><td class="n">DigCmpCf</td><td class="d">Digital Compressor Cutoff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="380" data-acc="R" data-u="" id="obj-bi-380"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">380</td><td class="n">DigCmpLk</td><td class="d">Digital Compressor Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">DrtFlAlm</td><td class="d">Dirty Filter Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">EcoEnbl</td><td class="d">Economizer Enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="283" data-acc="W" data-u="" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">EcoEnbSt</td><td class="d">Economizer Enable Setpoint (limits -30 to 80)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">EcoPos</td><td class="d">Economizer Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="353" data-acc="W" data-u="" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">MaxEcoHt</td><td class="d">Max Economizer in Heat Mode (limits 0% to 60%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="354" data-acc="W" data-u="" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">MaxEcoCO</td><td class="d">Max Economizer in High CO2 Mode (limits 0% to 100%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="151" data-acc="W" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">MinEcoSt</td><td class="d">Minimum Economizer Position (limits 0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="267" data-acc="W" data-u="" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">FrcEcono</td><td class="d">Force Economizer (limits 0% to 100%, Auto=65535)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="364" data-acc="R" data-u="" id="obj-bi-364"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">364</td><td class="n">EmHtEnbl</td><td class="d">Emergency Heat Enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="194" data-acc="R" data-u="" id="obj-ai-194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">194</td><td class="n">EtCFM</td><td class="d">Exhaust Fan CFM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="371" data-acc="R" data-u="" id="obj-bi-371"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">371</td><td class="n">ExtCfmSr</td><td class="d">Missing Exhaust CFM Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="273" data-acc="R" data-u="" id="obj-ai-273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">273</td><td class="n">EtFnSpd</td><td class="d">Exhaust Fan Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="366" data-acc="R" data-u="" id="obj-bi-366"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">366</td><td class="n">MisEM1</td><td class="d">Missing EM1 Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">FanDly</td><td class="d">Fan Starting Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Request, 1=Fan Running, 2=Fan Start Delay, 3=POF Failure</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="347" data-acc="W" data-u="" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">LvH2OOst</td><td class="d">Leaving H2O Offset (limits -100 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="382" data-acc="R" data-u="" id="obj-bi-382"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">382</td><td class="n">H2OProf</td><td class="d">Water Proof of Flow Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="262" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">262</td><td class="n">FrcHvacM</td><td class="d">Force HVAC Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Vent, 2=Cool, 3=Heat, 4=Vent Dehum., 5=Cool Dehum., 6=Heat Dehum.</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="276" data-acc="R" data-u="" id="obj-ai-276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">276</td><td class="n">HeadPr</td><td class="d">Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="279" data-acc="R" data-u="" id="obj-ai-279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">279</td><td class="n">HeadPrSt</td><td class="d">Head Pressure Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="293" data-acc="W" data-u="" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">ClHdPrSt</td><td class="d">Head Pressure Setpoint in Cooling Mode (limits 240 to 420 psi)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="294" data-acc="W" data-u="" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">HtHdPrSt</td><td class="d">Head Pressure Setpoint in Reheat Mode (limits 240 to 420 psi)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="381" data-acc="R" data-u="" id="obj-bi-381"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">381</td><td class="n">HiHedPr</td><td class="d">High Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="328" data-acc="W" data-u="" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">HtLoRt</td><td class="d">SAT Heating Low Reset Source (limits 1 to 150)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="329" data-acc="W" data-u="" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">HtHiRt</td><td class="d">SAT Heating High Reset Source (limits 1 to 150)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">HtEnbl</td><td class="d">Heating Enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">HtSt</td><td class="d">Heating Setpoint Mirror</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="341" data-acc="W" data-u="" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">HtStgWdw</td><td class="d">Heat Staging Window (limits 1 to 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="343" data-acc="W" data-u="" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">MchHtLkt</td><td class="d">Mechanical Heating Lockout (limits -30 to 150)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">MchHtAlm</td><td class="d">Mechanical Heating Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="351" data-acc="W" data-u="" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">HpLkt</td><td class="d">Heat Pump Compressor Heating Outdoor Lockout (limits -30 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="355" data-acc="W" data-u="" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">HpDfrInt</td><td class="d">Heat Pump Defrost Interval (limits 10 to 120 min)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="346" data-acc="W" data-u="" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">Dfrst</td><td class="d">Heat Wheel Defrost Setpoint (limits 0 to 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">InRh</td><td class="d">Indoor Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="289" data-acc="W" data-u="" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">InRhSt</td><td class="d">Indoor Humidity Setpoint (limits 0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="292" data-acc="W" data-u="" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">HiInRh</td><td class="d">High Indoor Humidity Reset Limit (limits 0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="114" data-acc="R" data-u="" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">InRhStM</td><td class="d">Indoor Humidity Setpoint Mirror</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="278" data-acc="R" data-u="" id="obj-ai-278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">278</td><td class="n">LvWtrTp</td><td class="d">Leaving Water Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="285" data-acc="W" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">LWAmbnt</td><td class="d">Low Ambient Relay Setpoint (limits -30 to 70)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="339" data-acc="W" data-u="" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">MdSelDb</td><td class="d">Mode Select Deadband (limits 1 to 10)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="115" data-acc="R" data-u="" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">MdClPos</td><td class="d">Modulating Cooling Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="274" data-acc="R" data-u="" id="obj-ai-274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">274</td><td class="n">MdGsVPos</td><td class="d">Modulating Gas Valve Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="116" data-acc="R" data-u="" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">MdHtPos</td><td class="d">Modulating Heating Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="375" data-acc="R" data-u="" id="obj-bi-375"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">375</td><td class="n">MisMDGAS</td><td class="d">Missing MODGAS Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="281" data-acc="W" data-u="" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">WmupTg</td><td class="d">Morning Warm-Up Return Air Target Setpoint (limits 50 to 90)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="42" data-acc="W" data-u="" data-min="1" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">42</td><td class="n">OcpClSt</td><td class="d">Occupied Cooling Setpoint (limits 1 to 110)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="43" data-acc="W" data-u="" data-min="1" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">43</td><td class="n">OcpHtSt</td><td class="d">Occupied Heating Setpoint (limits 1 to 110)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">OaClSt</td><td class="d">Hood On Outdoor Air Cooling Setpoint (limits 1 to 110)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">OaHtSt</td><td class="d">Hood On Outdoor Air Heating Setpoint (limits 1 to 110)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="193" data-acc="R" data-u="" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">OaCFM</td><td class="d">Outdoor Air CFM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="291" data-acc="W" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">OACfmMin</td><td class="d">Minimum Desired Outdoor Air CFM (limits .10K to 200K)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="370" data-acc="R" data-u="" id="obj-bi-370"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">370</td><td class="n">OaCfmAlm</td><td class="d">Missing Outdoor Air CFM Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="52" data-acc="R" data-u="" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">OaRh</td><td class="d">Outdoor Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="332" data-acc="R" data-u="" id="obj-ai-332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">332</td><td class="n">OaDewPt</td><td class="d">Outdoor Air Dewpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="54" data-acc="R" data-u="" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">OaTp</td><td class="d">Outdoor Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">OaTpOst</td><td class="d">Outdoor Air Temperature Offset (limits -100 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="359" data-acc="W" data-u="" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">OacfmDb</td><td class="d">Minimum Outside Air CFM Deadband (limits 10 to 1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="117" data-acc="R" data-u="" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">OaTpAlm</td><td class="d">Outdoor Air Temperature Sensor Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">OaWtbl</td><td class="d">Outdoor Wetbulb</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="286" data-acc="W" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">PreHtAmb</td><td class="d">Preheat Relay Setpoint (limits -30 to 70)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">PofAlm</td><td class="d">Proof of Flow Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="363" data-acc="R" data-u="" id="obj-bi-363"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">363</td><td class="n">RehtEnbl</td><td class="d">Reheat Enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="277" data-acc="R" data-u="" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">RtVlvPos</td><td class="d">Reheat Valve Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="374" data-acc="R" data-u="" id="obj-bi-374"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">374</td><td class="n">MisMHGRV</td><td class="d">Missing Reheat Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="275" data-acc="R" data-u="" id="obj-ai-275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">275</td><td class="n">RaCFM</td><td class="d">Return Air CFM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="373" data-acc="R" data-u="" id="obj-bi-373"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">373</td><td class="n">RaCfmSr</td><td class="d">Missing Return Air CFM Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="336" data-acc="R" data-u="" id="obj-ai-336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">336</td><td class="n">RaDmp</td><td class="d">Return Air Damper Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="337" data-acc="R" data-u="" id="obj-ai-337"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">337</td><td class="n">RaRH</td><td class="d">Return Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">RaTp</td><td class="d">Return Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="65" data-acc="W" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">RaTpOst</td><td class="d">Return Air Temperature Sensor Offset (limits -100 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="365" data-acc="R" data-u="" id="obj-bi-365"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">365</td><td class="n">RaTpAlm</td><td class="d">Bad Return Air Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="335" data-acc="R" data-u="" id="obj-ai-335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">335</td><td class="n">RetBydmp</td><td class="d">Return Bypass Damper Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="66" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">66</td><td class="n">SchdFrc</td><td class="d">Schedule Force (limits 0 to 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto (controller schedule), 1=Forced Occupied, 2=Forced Unoccupied</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="338" data-acc="R" data-u="" id="obj-ai-338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">338</td><td class="n">SldAdOfs</td><td class="d">Current Slide Adjust Offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="119" data-acc="R" data-u="" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">SmokeAlm</td><td class="d">Smoke Alarm / Emergency Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="72" data-acc="R" data-u="" data-min="1" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">72</td><td class="n">SpcTp</td><td class="d">Space Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="71" data-acc="W" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">SpcTpOst</td><td class="d">Space Temperature Offset (limits -100 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="101" data-acc="R" data-u="" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">SpcTpAlm</td><td class="d">Space Temperature Sensor Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="270" data-acc="R" data-u="" id="obj-ai-270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">270</td><td class="n">StaticPr</td><td class="d">Static Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="290" data-acc="W" data-u="" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">StatPrSt</td><td class="d">Static Pressure Setpoint (limits .10 to 3.0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="357" data-acc="W" data-u="" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">DuctPrDb</td><td class="d">Static Pressure Setpoint Deadband (limits .01 to 0.5)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="333" data-acc="R" data-u="" id="obj-ai-333"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">333</td><td class="n">SucPr</td><td class="d">Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="352" data-acc="R" data-u="" id="obj-bi-352"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">352</td><td class="n">HiSucPr</td><td class="d">High Suction Pressure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="383" data-acc="R" data-u="" id="obj-bi-383"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">383</td><td class="n">LoSucPr</td><td class="d">Low Suction Pressure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="195" data-acc="R" data-u="" id="obj-ai-195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">195</td><td class="n">SaCFM</td><td class="d">Supply Air CFM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">HiSaAlm</td><td class="d">High Supply Air Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">LoSaAlm</td><td class="d">Low Supply Air Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="77" data-acc="W" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">SaClSt</td><td class="d">Supply Air Cooling Setpoint (limits 30 to 80)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="324" data-acc="W" data-u="" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">SaClRt</td><td class="d">Supply Air Cool High Reset (limits 0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="325" data-acc="W" data-u="" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">SaHtRt</td><td class="d">Supply Air Heat High Reset (limits 0 to 250)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="78" data-acc="W" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">SaHtSt</td><td class="d">Supply Air Heating Setpoint (limits 40 to 240)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="83" data-acc="R" data-u="" data-min="1" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">83</td><td class="n">SaTp</td><td class="d">Supply Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">SaTpAlm</td><td class="d">Bad Supply Air Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="344" data-acc="W" data-u="" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">LoSaCf</td><td class="d">Low Supply Air Temp Cutoff (limits 0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="345" data-acc="W" data-u="" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">HiSaCf</td><td class="d">High Supply Air Temp Cutoff (limits 0 to 250)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="80" data-acc="W" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">SaTpOst</td><td class="d">Supply Air Temperature Offset (limits -100 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">SaTpStM</td><td class="d">Current Supply Air Temperature Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="362" data-acc="W" data-u="" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">SaCldnSt</td><td class="d">Cooldown Mode Supply Air Setpoint (limits 30 to 80)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="372" data-acc="R" data-u="" id="obj-bi-372"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">372</td><td class="n">SaCfmSr</td><td class="d">Missing Supply Air CFM Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="361" data-acc="W" data-u="" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">SaWmupSt</td><td class="d">Warmup Mode Supply Air Setpoint (limits 40 to 240)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="360" data-acc="W" data-u="" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">SZVAVFnl</td><td class="d">SZ VAV Integral Constant (limits 0 to 10)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="384" data-acc="R" data-u="" id="obj-ai-384"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">384</td><td class="n">T24EcFb</td><td class="d">Title 24 Economizer Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="385" data-acc="R" data-u="" id="obj-bi-385"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">385</td><td class="n">T24TpAlm</td><td class="d">Title 24 Sensor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="386" data-acc="R" data-u="" id="obj-bi-386"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">386</td><td class="n">T24NEWS</td><td class="d">Title 24 Not Economizing When It Should</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="387" data-acc="R" data-u="" id="obj-bi-387"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">387</td><td class="n">T24EWISN</td><td class="d">Title 24 Economizing When It Should Not</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="388" data-acc="R" data-u="" id="obj-bi-388"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">388</td><td class="n">T24DpAlm</td><td class="d">Title 24 Damper Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="389" data-acc="R" data-u="" id="obj-bi-389"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">389</td><td class="n">T24ExsOA</td><td class="d">Title 24 Excess Outdoor Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">UnClOst</td><td class="d">Unoccupied Cooling Offset (limits 0 to 30)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">UnHtOst</td><td class="d">Unoccupied Heating Offset (limits 0 to 30)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="88" data-acc="R" data-u="" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">VfdBwPos</td><td class="d">VFD Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="319" data-acc="W" data-u="" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">VFDClMin</td><td class="d">VFD Min Position in Cool Mode (limits 0% to 100%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="320" data-acc="W" data-u="" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">VFDHtMin</td><td class="d">VFD Min Position in Heat Mode (limits 0% to 100%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="322" data-acc="W" data-u="" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">VFDVtMin</td><td class="d">VFD Min Position in Vent Mode (limits 0% to 100%)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="266" data-acc="W" data-u="" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">FrcFanSp</td><td class="d">Remote VFD Position Setpoint (limits 0% to 100%, Auto=65535)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">OnRlys</td><td class="d">OnBoard Relay Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bits: 0-5=On Board Relay 1-6</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="127" data-acc="R" data-u="" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">OnRly1</td><td class="d">On Board Relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="128" data-acc="R" data-u="" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">OnRly2</td><td class="d">On Board Relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="129" data-acc="R" data-u="" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">OnRly3</td><td class="d">On Board Relay 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="130" data-acc="R" data-u="" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">OnRly4</td><td class="d">On Board Relay 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="131" data-acc="R" data-u="" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">OnRly5</td><td class="d">On Board Relay 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="259" data-acc="R" data-u="" id="obj-bi-259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">259</td><td class="n">OnRly6</td><td class="d">On Board Relay 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="311" data-acc="R" data-u="" id="obj-bi-311"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">311</td><td class="n">MnExRly1</td><td class="d">Expansion Module Relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="312" data-acc="R" data-u="" id="obj-bi-312"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">312</td><td class="n">MnExRly2</td><td class="d">Expansion Module Relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="313" data-acc="R" data-u="" id="obj-bi-313"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">313</td><td class="n">MnExRly3</td><td class="d">Expansion Module Relay 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="314" data-acc="R" data-u="" id="obj-bi-314"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">314</td><td class="n">MnExRly4</td><td class="d">Expansion Module Relay 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="315" data-acc="R" data-u="" id="obj-bi-315"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">315</td><td class="n">MnExRly5</td><td class="d">Expansion Module Relay 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="299" data-acc="R" data-u="" id="obj-bi-299"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">299</td><td class="n">RlExRly1</td><td class="d">12 Relay Expansion Module Relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="300" data-acc="R" data-u="" id="obj-bi-300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">300</td><td class="n">RlExRly2</td><td class="d">12 Relay Expansion Module Relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="301" data-acc="R" data-u="" id="obj-bi-301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">301</td><td class="n">RlExRly3</td><td class="d">12 Relay Expansion Module Relay 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="302" data-acc="R" data-u="" id="obj-bi-302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">302</td><td class="n">RlExRly4</td><td class="d">12 Relay Expansion Module Relay 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="303" data-acc="R" data-u="" id="obj-bi-303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">303</td><td class="n">RlExRly5</td><td class="d">12 Relay Expansion Module Relay 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="304" data-acc="R" data-u="" id="obj-bi-304"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">304</td><td class="n">RlExRly6</td><td class="d">12 Relay Expansion Module Relay 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="305" data-acc="R" data-u="" id="obj-bi-305"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">305</td><td class="n">RlExRly7</td><td class="d">12 Relay Expansion Module Relay 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="306" data-acc="R" data-u="" id="obj-bi-306"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">306</td><td class="n">RlExRly8</td><td class="d">12 Relay Expansion Module Relay 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="307" data-acc="R" data-u="" id="obj-bi-307"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">307</td><td class="n">RlExRly9</td><td class="d">12 Relay Expansion Module Relay 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="308" data-acc="R" data-u="" id="obj-bi-308"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">308</td><td class="n">RlExRly10</td><td class="d">12 Relay Expansion Module Relay 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="309" data-acc="R" data-u="" id="obj-bi-309"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">309</td><td class="n">RlExRly11</td><td class="d">12 Relay Expansion Module Relay 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="310" data-acc="R" data-u="" id="obj-bi-310"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">310</td><td class="n">RlExRly12</td><td class="d">12 Relay Expansion Module Relay 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: AAON VCB-X via PT-Link II BACnet3 point IDs by name</summary><ul><li><a href="#obj-bi-376"><code>BI376</code></a>Mis12Rly</li><li><a href="#obj-ai-104"><code>AI104</code></a>AlmGrp1</li><li><a href="#obj-ai-105"><code>AI105</code></a>AlmGrp2</li><li><a href="#obj-ai-106"><code>AI106</code></a>AlmGrp3</li><li><a href="#obj-ai-1"><code>AI1</code></a>AlmSts</li><li><a href="#obj-ai-99"><code>AI99</code></a>AppVer</li><li><a href="#obj-ai-123"><code>AI123</code></a>UnitMode</li><li><a href="#obj-ai-272"><code>AI272</code></a>BuildPr</li><li><a href="#obj-av-118"><code>AV118</code></a>RfPrSt</li><li><a href="#obj-av-358"><code>AV358</code></a>RfPrDb</li><li><a href="#obj-ai-271"><code>AI271</code></a>CO2</li><li><a href="#obj-av-348"><code>AV348</code></a>CO2Ost</li><li><a href="#obj-av-287"><code>AV287</code></a>CO2MinLv</li><li><a href="#obj-av-288"><code>AV288</code></a>CO2MaxLv</li><li><a href="#obj-bi-368"><code>BI368</code></a>CO2Alm</li><li><a href="#obj-ai-181"><code>AI181</code></a>CoilTp</li><li><a href="#obj-av-284"><code>AV284</code></a>ColTpOft</li><li><a href="#obj-bi-367"><code>BI367</code></a>ColPrAlm</li><li><a href="#obj-ai-334"><code>AI334</code></a>CoilTpSt</li><li><a href="#obj-av-295"><code>AV295</code></a>LoClTpSt</li><li><a href="#obj-av-296"><code>AV296</code></a>HiClTpSt</li><li><a href="#obj-ai-331"><code>AI331</code></a>DschgTp</li><li><a href="#obj-bi-369"><code>BI369</code></a>DschgAlm</li><li><a href="#obj-ai-97"><code>AI97</code></a>CtrlMod</li><li><a href="#obj-bi-108"><code>BI108</code></a>CtrlTpCF</li><li><a href="#obj-bi-109"><code>BI109</code></a>CtrlTpHF</li><li><a href="#obj-bi-377"><code>BI377</code></a>HiCtrlMd</li><li><a href="#obj-bi-378"><code>BI378</code></a>LoCtrlMd</li><li><a href="#obj-av-326"><code>AV326</code></a>ClLoRt</li><li><a href="#obj-av-327"><code>AV327</code></a>ClHiRt</li><li><a href="#obj-ai-280"><code>AI280</code></a>CdCtrSg1</li><li><a href="#obj-av-349"><code>AV349</code></a>CTpHiAlm</li><li><a href="#obj-av-350"><code>AV350</code></a>CTpLoAlm</li><li><a href="#obj-ai-4"><code>AI4</code></a>CtrlSts</li><li><a href="#obj-ai-9"><code>AI9</code></a>CtrlTp</li><li><a href="#obj-ai-6"><code>AI6</code></a>ClEnbl</li><li><a href="#obj-av-342"><code>AV342</code></a>MchClLkt</li><li><a href="#obj-bi-94"><code>BI94</code></a>MchClAlm</li><li><a href="#obj-ai-7"><code>AI7</code></a>ClSt</li><li><a href="#obj-av-340"><code>AV340</code></a>ClStgWdw</li><li><a href="#obj-av-356"><code>AV356</code></a>AptDfr</li><li><a href="#obj-av-282"><code>AV282</code></a>RhDewpSt</li><li><a href="#obj-bi-379"><code>BI379</code></a>DigCmpCf</li><li><a href="#obj-bi-380"><code>BI380</code></a>DigCmpLk</li><li><a href="#obj-bi-96"><code>BI96</code></a>DrtFlAlm</li><li><a href="#obj-ai-15"><code>AI15</code></a>EcoEnbl</li><li><a href="#obj-av-283"><code>AV283</code></a>EcoEnbSt</li><li><a href="#obj-ai-16"><code>AI16</code></a>EcoPos</li><li><a href="#obj-av-353"><code>AV353</code></a>MaxEcoHt</li><li><a href="#obj-av-354"><code>AV354</code></a>MaxEcoCO</li><li><a href="#obj-av-151"><code>AV151</code></a>MinEcoSt</li><li><a href="#obj-av-267"><code>AV267</code></a>FrcEcono</li><li><a href="#obj-bi-364"><code>BI364</code></a>EmHtEnbl</li><li><a href="#obj-ai-194"><code>AI194</code></a>EtCFM</li><li><a href="#obj-bi-371"><code>BI371</code></a>ExtCfmSr</li><li><a href="#obj-ai-273"><code>AI273</code></a>EtFnSpd</li><li><a href="#obj-bi-366"><code>BI366</code></a>MisEM1</li><li><a href="#obj-ai-25"><code>AI25</code></a>FanDly</li><li><a href="#obj-av-347"><code>AV347</code></a>LvH2OOst</li><li><a href="#obj-bi-382"><code>BI382</code></a>H2OProf</li><li><a href="#obj-av-262"><code>AV262</code></a>FrcHvacM</li><li><a href="#obj-ai-276"><code>AI276</code></a>HeadPr</li><li><a href="#obj-ai-279"><code>AI279</code></a>HeadPrSt</li><li><a href="#obj-av-293"><code>AV293</code></a>ClHdPrSt</li><li><a href="#obj-av-294"><code>AV294</code></a>HtHdPrSt</li><li><a href="#obj-bi-381"><code>BI381</code></a>HiHedPr</li><li><a href="#obj-av-328"><code>AV328</code></a>HtLoRt</li><li><a href="#obj-av-329"><code>AV329</code></a>HtHiRt</li><li><a href="#obj-ai-30"><code>AI30</code></a>HtEnbl</li><li><a href="#obj-ai-31"><code>AI31</code></a>HtSt</li><li><a href="#obj-av-341"><code>AV341</code></a>HtStgWdw</li><li><a href="#obj-av-343"><code>AV343</code></a>MchHtLkt</li><li><a href="#obj-bi-95"><code>BI95</code></a>MchHtAlm</li><li><a href="#obj-av-351"><code>AV351</code></a>HpLkt</li><li><a href="#obj-av-355"><code>AV355</code></a>HpDfrInt</li><li><a href="#obj-av-346"><code>AV346</code></a>Dfrst</li><li><a href="#obj-ai-67"><code>AI67</code></a>InRh</li><li><a href="#obj-av-289"><code>AV289</code></a>InRhSt</li><li><a href="#obj-av-292"><code>AV292</code></a>HiInRh</li><li><a href="#obj-ai-114"><code>AI114</code></a>InRhStM</li><li><a href="#obj-ai-278"><code>AI278</code></a>LvWtrTp</li><li><a href="#obj-av-285"><code>AV285</code></a>LWAmbnt</li><li><a href="#obj-av-339"><code>AV339</code></a>MdSelDb</li><li><a href="#obj-ai-115"><code>AI115</code></a>MdClPos</li><li><a href="#obj-ai-274"><code>AI274</code></a>MdGsVPos</li><li><a href="#obj-ai-116"><code>AI116</code></a>MdHtPos</li><li><a href="#obj-bi-375"><code>BI375</code></a>MisMDGAS</li><li><a href="#obj-av-281"><code>AV281</code></a>WmupTg</li><li><a href="#obj-av-42"><code>AV42</code></a>OcpClSt</li><li><a href="#obj-av-43"><code>AV43</code></a>OcpHtSt</li><li><a href="#obj-av-45"><code>AV45</code></a>OaClSt</li><li><a href="#obj-av-46"><code>AV46</code></a>OaHtSt</li><li><a href="#obj-ai-193"><code>AI193</code></a>OaCFM</li><li><a href="#obj-av-291"><code>AV291</code></a>OACfmMin</li><li><a href="#obj-bi-370"><code>BI370</code></a>OaCfmAlm</li><li><a href="#obj-ai-52"><code>AI52</code></a>OaRh</li><li><a href="#obj-ai-332"><code>AI332</code></a>OaDewPt</li><li><a href="#obj-ai-54"><code>AI54</code></a>OaTp</li><li><a href="#obj-av-53"><code>AV53</code></a>OaTpOst</li><li><a href="#obj-av-359"><code>AV359</code></a>OacfmDb</li><li><a href="#obj-bi-117"><code>BI117</code></a>OaTpAlm</li><li><a href="#obj-ai-55"><code>AI55</code></a>OaWtbl</li><li><a href="#obj-av-286"><code>AV286</code></a>PreHtAmb</li><li><a href="#obj-bi-26"><code>BI26</code></a>PofAlm</li><li><a href="#obj-bi-363"><code>BI363</code></a>RehtEnbl</li><li><a href="#obj-ai-277"><code>AI277</code></a>RtVlvPos</li><li><a href="#obj-bi-374"><code>BI374</code></a>MisMHGRV</li><li><a href="#obj-ai-275"><code>AI275</code></a>RaCFM</li><li><a href="#obj-bi-373"><code>BI373</code></a>RaCfmSr</li><li><a href="#obj-ai-336"><code>AI336</code></a>RaDmp</li><li><a href="#obj-ai-337"><code>AI337</code></a>RaRH</li><li><a href="#obj-ai-64"><code>AI64</code></a>RaTp</li><li><a href="#obj-av-65"><code>AV65</code></a>RaTpOst</li><li><a href="#obj-bi-365"><code>BI365</code></a>RaTpAlm</li><li><a href="#obj-ai-335"><code>AI335</code></a>RetBydmp</li><li><a href="#obj-av-66"><code>AV66</code></a>SchdFrc</li><li><a href="#obj-ai-338"><code>AI338</code></a>SldAdOfs</li><li><a href="#obj-bi-119"><code>BI119</code></a>SmokeAlm</li><li><a href="#obj-ai-72"><code>AI72</code></a>SpcTp</li><li><a href="#obj-av-71"><code>AV71</code></a>SpcTpOst</li><li><a href="#obj-bi-101"><code>BI101</code></a>SpcTpAlm</li><li><a href="#obj-ai-270"><code>AI270</code></a>StaticPr</li><li><a href="#obj-av-290"><code>AV290</code></a>StatPrSt</li><li><a href="#obj-av-357"><code>AV357</code></a>DuctPrDb</li><li><a href="#obj-ai-333"><code>AI333</code></a>SucPr</li><li><a href="#obj-bi-352"><code>BI352</code></a>HiSucPr</li><li><a href="#obj-bi-383"><code>BI383</code></a>LoSucPr</li><li><a href="#obj-ai-195"><code>AI195</code></a>SaCFM</li><li><a href="#obj-bi-33"><code>BI33</code></a>HiSaAlm</li><li><a href="#obj-bi-37"><code>BI37</code></a>LoSaAlm</li><li><a href="#obj-av-77"><code>AV77</code></a>SaClSt</li><li><a href="#obj-av-324"><code>AV324</code></a>SaClRt</li><li><a href="#obj-av-325"><code>AV325</code></a>SaHtRt</li><li><a href="#obj-av-78"><code>AV78</code></a>SaHtSt</li><li><a href="#obj-ai-83"><code>AI83</code></a>SaTp</li><li><a href="#obj-bi-2"><code>BI2</code></a>SaTpAlm</li><li><a href="#obj-av-344"><code>AV344</code></a>LoSaCf</li><li><a href="#obj-av-345"><code>AV345</code></a>HiSaCf</li><li><a href="#obj-av-80"><code>AV80</code></a>SaTpOst</li><li><a href="#obj-ai-82"><code>AI82</code></a>SaTpStM</li><li><a href="#obj-av-362"><code>AV362</code></a>SaCldnSt</li><li><a href="#obj-bi-372"><code>BI372</code></a>SaCfmSr</li><li><a href="#obj-av-361"><code>AV361</code></a>SaWmupSt</li><li><a href="#obj-av-360"><code>AV360</code></a>SZVAVFnl</li><li><a href="#obj-ai-384"><code>AI384</code></a>T24EcFb</li><li><a href="#obj-bi-385"><code>BI385</code></a>T24TpAlm</li><li><a href="#obj-bi-386"><code>BI386</code></a>T24NEWS</li><li><a href="#obj-bi-387"><code>BI387</code></a>T24EWISN</li><li><a href="#obj-bi-388"><code>BI388</code></a>T24DpAlm</li><li><a href="#obj-bi-389"><code>BI389</code></a>T24ExsOA</li><li><a href="#obj-av-124"><code>AV124</code></a>UnClOst</li><li><a href="#obj-av-125"><code>AV125</code></a>UnHtOst</li><li><a href="#obj-ai-88"><code>AI88</code></a>VfdBwPos</li><li><a href="#obj-av-319"><code>AV319</code></a>VFDClMin</li><li><a href="#obj-av-320"><code>AV320</code></a>VFDHtMin</li><li><a href="#obj-av-322"><code>AV322</code></a>VFDVtMin</li><li><a href="#obj-av-266"><code>AV266</code></a>FrcFanSp</li><li><a href="#obj-ai-44"><code>AI44</code></a>OnRlys</li><li><a href="#obj-bi-127"><code>BI127</code></a>OnRly1</li><li><a href="#obj-bi-128"><code>BI128</code></a>OnRly2</li><li><a href="#obj-bi-129"><code>BI129</code></a>OnRly3</li><li><a href="#obj-bi-130"><code>BI130</code></a>OnRly4</li><li><a href="#obj-bi-131"><code>BI131</code></a>OnRly5</li><li><a href="#obj-bi-259"><code>BI259</code></a>OnRly6</li><li><a href="#obj-bi-311"><code>BI311</code></a>MnExRly1</li><li><a href="#obj-bi-312"><code>BI312</code></a>MnExRly2</li><li><a href="#obj-bi-313"><code>BI313</code></a>MnExRly3</li><li><a href="#obj-bi-314"><code>BI314</code></a>MnExRly4</li><li><a href="#obj-bi-315"><code>BI315</code></a>MnExRly5</li><li><a href="#obj-bi-299"><code>BI299</code></a>RlExRly1</li><li><a href="#obj-bi-300"><code>BI300</code></a>RlExRly2</li><li><a href="#obj-bi-301"><code>BI301</code></a>RlExRly3</li><li><a href="#obj-bi-302"><code>BI302</code></a>RlExRly4</li><li><a href="#obj-bi-303"><code>BI303</code></a>RlExRly5</li><li><a href="#obj-bi-304"><code>BI304</code></a>RlExRly6</li><li><a href="#obj-bi-305"><code>BI305</code></a>RlExRly7</li><li><a href="#obj-bi-306"><code>BI306</code></a>RlExRly8</li><li><a href="#obj-bi-307"><code>BI307</code></a>RlExRly9</li><li><a href="#obj-bi-308"><code>BI308</code></a>RlExRly10</li><li><a href="#obj-bi-309"><code>BI309</code></a>RlExRly11</li><li><a href="#obj-bi-310"><code>BI310</code></a>RlExRly12</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Instances shown are for the controller at loop address 1. For other controllers add (address - 1) x 500 (address 2 = +500, address 3 = +1000, address 4 = +1500).</li><li>Object names are the PT-Link data names; descriptions are the guide&#x27;s parameter names. No units column is printed; AV limits are added to descriptions.</li><li>This BACnet3 guide prints Cooling, Heating and Economizer Enabled and Fan Starting Delay as AI objects for the VCB-X (AI 6, 15, 25, 30); the VCM-X tables in the same guide use BI for all four.</li><li>The VCB-X&#x27;s own BACnet port (VCB-X field guide) uses different instance numbers; use this list only when the unit is read through a PT-Link II BACnet3.</li><li>Alarm group, control status, unit mode and relay objects are enumerations or bit strings defined on the guide&#x27;s property identifier page (states column).</li><li>Many points exist only when the matching option or module is fitted (reheat, MODGAS, CFM sensors, 12-relay board, Title 24 economizer).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)</h2><div class="faq"><details open><summary>How many BACnet points does the AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) have?</summary><p>This list has 181 BACnet objects: 53 analog inputs, 66 analog values, 62 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) BACnet points are writable?</summary><p>66 of the 181 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway) BACnet documentation?</summary><p>AAON does not publish it on its own website. This list comes from PT-Link II BACnet3 Technical Guide (OR-PTLNK3BTL-TGD-01J), revision March 2017, a copy hosted by Distributor web store (Shopify CDN) at https://cdn.shopify.com/s/files/1/2139/8037/files/OR-PTLNK3BTL-TGD-01J.pdf. Ask AAON or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)?</summary><p>Start with AV 66 SchdFrc (0 = auto schedule, 1 = force occupied, 2 = force unocc); AV 262 FrcHvacM (Force HVAC mode (0 = Auto)); AV 42 OcpClSt (Occupied cooling setpoint); AV 43 OcpHtSt (Occupied heating setpoint); AI 123 UnitMode (Occupied/unoccupied/override state); AI 4 CtrlSts (Current operating mode (vent, cool, heat...)); AI 72 SpcTp (Space temperature); AI 83 SaTp (Supply air temperature); AI 1 AlmSts (Any active alarm).</p></details><details><summary>How do I enable BMS control of the AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)?</summary><p>No separate BAS enable is described; the BMS forces occupancy with SchdFrc (AV 66) and can force the HVAC mode with FrcHvacM (AV 262).</p></details><details><summary>How do I check these points on the real VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More AAON BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/aaon/touchscreen-controller" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON Touchscreen Controller</h3><p>AAON packaged units fitted with the AAON Touchscreen unit controller.</p><div class="meta">158 objects &middot; 69 writable</div><span class="sr-only"> Also known as: AAON Touchscreen, Touch Screen Controller, AAON TS controller</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/az3-auto-zone-controller" data-row><span class="k">Rooftop unit controller (zoning)</span><h3>AAON Auto-Zone 3 (AZ 3) Controller</h3><p>AAON packaged units run by the Auto-Zone 3 controller, alone or with AZ 3 VAV/zone dampers.</p><div class="meta">163 objects &middot; 69 writable &middot; G071000 Rev. 01B</div><span class="sr-only"> Also known as: AZ 3, AZ3, Auto-Zone 3, AAON AZ3, G071000, SS8014, SS8015, Orion AZ3</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/bgc-general-controller" data-row><span class="k">General-purpose BACnet I/O controller</span><h3>AAON BACnet General Controller (BGC)</h3><p>AAON BGC general-purpose controller with 8 analog inputs, 8 binary inputs, 8 relays and 4 analog outputs.</p><div class="meta">69 objects &middot; 44 writable &middot; G042460 Rev. F</div><span class="sr-only"> Also known as: AAON BGC, BGC Controller, AAON BACnet General Controller, G042460, AAON general purpose I/O controller</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/dx-chiller-controller" data-row><span class="k">DX chiller controller</span><h3>AAON DX Chiller Controller</h3><p>AAON packaged DX chillers (non-Turbocor compressors) with the Main DX Chiller Controller, refrigerant modules and optional waterside economizer and evaporative condenser modules.</p><div class="meta">180 objects &middot; 39 writable &middot; G054280 Rev. 01B</div><span class="sr-only"> Also known as: AAON DX Chiller Controller, Main DX Chiller Controller, G054280, SS1149, AAON DX chiller BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/lf-chiller-controller" data-row><span class="k">DX chiller controller</span><h3>AAON LF Chiller Controller</h3><p>AAON LF series one- or two-circuit DX chillers with the LF Chiller Main Controller, optional pumping package and waterside economizer.</p><div class="meta">199 objects &middot; 34 writable &middot; G059100 Rev. 01D</div><span class="sr-only"> Also known as: AAON LF Chiller, LF Chiller Main Controller, G059100, SS1131, DT005683-001, LF chiller BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/dx-barrel-chiller-controller" data-row><span class="k">DX chiller controller</span><h3>AAON Main DX Barrel Chiller Controller</h3><p>AAON DX barrel chillers with the Main DX Barrel Chiller Controller, up to two barrels and three refrigerant circuits per barrel, with optional pumping, WSE, evaporative condenser and vestibule modules.</p><div class="meta">524 objects &middot; 60 writable &middot; G070300 Rev. B</div><span class="sr-only"> Also known as: AAON DX Barrel Chiller, Main DX Barrel Chiller Controller, G070300, SS1140, DX barrel chiller BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/preheat-x" data-row><span class="k">Air handler preheat controller</span><h3>AAON PREHEAT-X Controller</h3><p>AAON PREHEAT-X controllers that stage and modulate electric (SCR/SSR) preheat on AAON units and air handlers.</p><div class="meta">28 objects &middot; 3 writable &middot; G086640</div><span class="sr-only"> Also known as: PREHEAT-X, PREHEATX, Preheat-X, G086640, AAON preheat controller, Orion PREHEAT-X</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/sa-controller-pt-link-ii" data-row><span class="k">Rooftop unit / air handler controller (gateway)</span><h3>AAON SA Controller (via PT-Link II BACnet gateway)</h3><p>AAON units with the SA (single-zone) controller, reached through the AAON PT-Link II BACnet MS/TP gateway.</p><div class="meta">98 objects &middot; 23 writable &middot; G114680 Rev A</div><span class="sr-only"> Also known as: SA controller, AAON SA, PT-Link II, PT-Link BACnet5, G114680</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/stratus-unit-manager" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON Stratus Unit Manager (Stratus controls)</h3><p>AAON units built with Stratus controls (Stratus Unit Manager, software 1.3.3).</p><div class="meta">106 objects &middot; 9 writable &middot; Rev. A</div><span class="sr-only"> Also known as: Stratus, AAON Stratus, Stratus Unit Manager, Stratus BACnet Points Guide, Stratus controller, Stratus Series</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vav-zone-bacnet-controller" data-row><span class="k">VAV / zone controller</span><h3>AAON VAV/Zone BACnet Controller (VAVZB)</h3><p>Pressure-independent and pressure-dependent VAV boxes and zone dampers controlled by the AAON VAV/Zone BACnet controller.</p><div class="meta">55 objects &middot; 24 writable &middot; G067750</div><span class="sr-only"> Also known as: VAVZB, VAV/Zone Controller, ASM02426, ASM02427, ASM02661, ASM02662, SS1116, SS1146, G067750</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vcb-x" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON VCB-X Controller</h3><p>AAON packaged rooftop units, air handlers, DOAS and water-source units controlled by the Orion VCB-X (OE335-26B-VCBX) unit controller.</p><div class="meta">196 objects &middot; 73 writable &middot; OR-VCBX-FIELD-TGD-01X</div><span class="sr-only"> Also known as: VCBX, VCB-X, Orion VCB-X, OE335-26B-VCBX, V28940, WattMaster VCB-X, AAON VCB-X BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vccx-454" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON VCCX-454 Controller</h3><p>AAON rooftop units, air handlers, DOAS and self-contained units built for R-454B and controlled by the VCCX-454 unit controller with RM454 refrigerant modules.</p><div class="meta">602 objects &middot; 99 writable &middot; ASM07503 Rev. I</div><span class="sr-only"> Also known as: VCCX-454, VCCX 454, ASM07503, SS1188, AAON VCCX-454 controller, R-454B unit controller</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vccx-454-gh" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON VCCX-454-GH Controller (grow house)</h3><p>AAON R-454B units for indoor agriculture (grow rooms) controlled by the VCCX-454-GH controller.</p><div class="meta">170 objects &middot; 9 writable &middot; ASM07792 Rev. C</div><span class="sr-only"> Also known as: VCCX-454-GH, VCCX454-GH, ASM07792, SS1207, AAON grow house controller, indoor agriculture HVAC controller</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vccx2" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON VCCX2 Controller</h3><p>AAON rooftop units, air handlers and DOAS units controlled by the VCCX2 (ASM01698) unit controller.</p><div class="meta">534 objects &middot; 99 writable &middot; G115820</div><span class="sr-only"> Also known as: VCC-X2, VCCX, VCC-X, ASM01698, Orion VCCX2, SS1088</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vcm-pt-link-ii" data-row><span class="k">Rooftop unit / air handler controller (gateway)</span><h3>AAON VCM Controller (legacy, via PT-Link II BACnet gateway)</h3><p>Older AAON units with the legacy VCM controller, reached through the AAON PT-Link II BACnet MS/TP gateway.</p><div class="meta">104 objects &middot; 21 writable &middot; G114680 Rev A</div><span class="sr-only"> Also known as: VCM, AAON VCM, PT-Link II, PT-Link BACnet5, G114680</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vcm-x-pt-link-ii" data-row><span class="k">Rooftop unit / air handler controller (gateway)</span><h3>AAON VCM-X Controller (via PT-Link II BACnet gateway)</h3><p>AAON rooftop units, air handlers and other equipment with the VCM-X controller, reached through the AAON PT-Link II BACnet MS/TP gateway.</p><div class="meta">112 objects &middot; 29 writable &middot; G114680 Rev A</div><span class="sr-only"> Also known as: VCM-X, VCMX, PT-Link II, PT-Link BACnet5, G114680</span></a></li></ul>
<p class="updated">Source: <a href="https://cdn.shopify.com/s/files/1/2139/8037/files/OR-PTLNK3BTL-TGD-01J.pdf" rel="nofollow noopener" target="_blank">PT-Link II BACnet3 Technical Guide &middot; OR-PTLNK3BTL-TGD-01J &middot; rev. March 2017</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
