<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AAON VCB-X Controller BACnet Points List | Easy BACnet</title>
<meta name="description" content="AAON VCB-X Controller BACnet points list: 196 objects by ID and name (e.g. AV 62 = Schedule Force), 73 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/aaon/vcb-x">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="AAON VCB-X Controller BACnet Points List | Easy BACnet">
<meta property="og:description" content="AAON VCB-X Controller BACnet points list: 196 objects by ID and name (e.g. AV 62 = Schedule Force), 73 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/aaon/vcb-x">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="AAON VCB-X Controller BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="AAON VCB-X Controller BACnet points list: 196 objects by ID and name (e.g. AV 62 = Schedule Force), 73 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x",
   "url": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x",
   "name": "AAON VCB-X Controller BACnet Points List | Easy BACnet",
   "description": "AAON VCB-X Controller BACnet points list: 196 objects by ID and name (e.g. AV 62 = Schedule Force), 73 writable, free CSV/EDE.",
   "dateModified": "2026-10-29",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x#dataset",
   "name": "AAON VCB-X Controller BACnet Points List",
   "description": "The VCB-X is the Orion (WattMaster) unit controller used on AAON rooftop units and air handlers. It has an on-board BACnet MS/TP port and serves 51 read-only Analog Inputs (temperatures, humidity, pressures, airflow, setpoint mirrors, output signals, alarm bits), 73 writable Analog Values (setpoints, lockouts, offsets, calibration, fan and damper limits, BAS overrides) and 72 read-only Binary Inputs (enable status, individual alarms, relay status). AAON VCB-X Controller BACnet points list: 196 objects by ID and name (e.g. AV 62 = Schedule Force), 73 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x",
   "keywords": [
    "AAON VCB-X Controller BACnet Points List",
    "AAON VCB-X Controller BACnet objects",
    "AAON BACnet",
    "VCBX BACnet points list",
    "VCB-X BACnet points list",
    "Orion VCB-X BACnet points list",
    "OE335-26B-VCBX BACnet points list",
    "V28940 BACnet points list",
    "WattMaster VCB-X BACnet points list",
    "AAON VCB-X BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-29",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "VCB-X Controller Field Technical Guide (Appendix C - VCB-X BACnet)",
    "url": "https://www.aaon.com/hubfs/Controls%20Literature/OR-VCBX-FIELD-TGD-01X.pdf",
    "author": {
     "@type": "Organization",
     "name": "AAON"
    }
   },
   "about": {
    "@type": "Product",
    "name": "AAON VCB-X Controller",
    "brand": {
     "@type": "Brand",
     "name": "AAON"
    },
    "category": "Rooftop unit / air handler controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-29"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the AAON VCB-X Controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 196 BACnet objects: 51 analog inputs, 73 analog values, 72 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which AAON VCB-X Controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "73 of the 196 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official AAON VCB-X Controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is VCB-X Controller Field Technical Guide (Appendix C - VCB-X BACnet) (OR-VCBX-FIELD-TGD-01X), revision February 2018 (copyright date), published free by AAON at https://www.aaon.com/hubfs/Controls%20Literature/OR-VCBX-FIELD-TGD-01X.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the AAON VCB-X Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 62 Schedule Force (0 Auto, 1 forced occupied, 2 forced unoccupied); AV 1 Occupied Cooling Setpoint (Cooling starts one degree above this); AV 2 Occupied Heating Setpoint (Heating starts one degree below this); AV 10 Supply Air Cooling Setpoint (Discharge air temp target in cooling); AI 3 Control Status (Current occupancy status); AI 4 HVAC Mode (Off, vent, cool, heat, dehum, defrost and other modes); AI 5 Control Temperature (Reading from the configured control sensor); AI 7 Supply Air Temperature (Discharge air temp leaving the unit); AI 40 Alarm Status (Bit-coded summary of active alarms)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the AAON VCB-X Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Occupancy comes from AV 62 Schedule Force (0 = follow the controller's schedule, 1 = forced occupied, 2 = forced unoccupied). AV 63 HVAC Mode Override, AV 64 Fan VFD Override and AV 65 Outdoor Air Damper Override force operation; writing Auto (0 for the mode override, 65535 for fan and damper) returns control to the unit."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the AAON VCB-X Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Not supported: the guide states sensor inputs can't be written over BACnet."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real VCB-X Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "AAON",
     "item": "https://easybacnet.com/bacnet-points-lists/aaon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VCB-X Controller",
     "item": "https://easybacnet.com/bacnet-points-lists/aaon/vcb-x"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/aaon/">AAON</a></li><li aria-current="page">VCB-X Controller</li></ol>
<p class="eyebrow">Rooftop unit / air handler controller &middot; BACnet points list</p><h1><span class="mfr">AAON</span> VCB-X Controller BACnet points list</h1><p class="updated">Updated 29 October 2026</p>

<div class="answer"><b>Short answer</b><p>The VCB-X is the Orion (WattMaster) unit controller used on AAON rooftop units and air handlers. It has an on-board BACnet MS/TP port and serves 51 read-only Analog Inputs (temperatures, humidity, pressures, airflow, setpoint mirrors, output signals, alarm bits), 73 writable Analog Values (setpoints, lockouts, offsets, calibration, fan and damper limits, BAS overrides) and 72 read-only Binary Inputs (enable status, individual alarms, relay status).</p>
<p>This page lists <strong>196 BACnet objects</strong> for the AAON VCB-X Controller &mdash; 73 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from AAON&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/aaon/">AAON</a></dd></div><div><dt>Model</dt><dd>VCB-X Controller</dd></div><div><dt>Equipment</dt><dd>Rooftop unit / air handler controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>196 (73 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>2.13 (BTL listing, OE335-26B-VCBX)</dd></div><div><dt>Also known as</dt><dd>VCBX, VCB-X, Orion VCB-X, OE335-26B-VCBX, V28940, WattMaster VCB-X, AAON VCB-X BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://www.aaon.com/hubfs/Controls%20Literature/OR-VCBX-FIELD-TGD-01X.pdf" rel="nofollow noopener" target="_blank">VCB-X Controller Field Technical Guide (Appendix C - VCB-X BACnet) &middot; OR-VCBX-FIELD-TGD-01X &middot; rev. February 2018 (copyright date)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/aaon/vcb-x.csv" rel="nofollow" download>Download CSV <small>196 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/aaon/vcb-x-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/aaon/vcb-x.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.aaon.com/hubfs/Controls%20Literature/OR-VCBX-FIELD-TGD-01X.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=aaon/vcb-x">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against AAON&rsquo;s current documentation and the live
device before use. Not official AAON information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: AAON VCB-X Controller</h2>
<div class="answer"><b>Integration in brief</b><p>Wire the on-board MS/TP port and set MAC address, device ID and baud on the controller&#x27;s LCD BACnet screens. Schedule the unit from the BAS with AV 62 Schedule Force, adjust the occupied heating/cooling and supply-air setpoints, and read HVAC mode, control status, temperatures and the alarm BIs. AV 63-65 force the mode, fan speed or OA damper; write Auto to hand control back.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-62">AV 62</a></td><td class="n">Schedule Force</td><td>0 Auto, 1 forced occupied, 2 forced unoccupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Occupied Cooling Setpoint</td><td>Cooling starts one degree above this</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">Occupied Heating Setpoint</td><td>Heating starts one degree below this</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10">AV 10</a></td><td class="n">Supply Air Cooling Setpoint</td><td>Discharge air temp target in cooling</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Control Status</td><td>Current occupancy status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">HVAC Mode</td><td>Off, vent, cool, heat, dehum, defrost and other modes</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Control Temperature</td><td>Reading from the configured control sensor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-7">AI 7</a></td><td class="n">Supply Air Temperature</td><td>Discharge air temp leaving the unit</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-40">AI 40</a></td><td class="n">Alarm Status</td><td>Bit-coded summary of active alarms</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Occupancy comes from AV 62 Schedule Force (0 = follow the controller&#x27;s schedule, 1 = forced occupied, 2 = forced unoccupied). AV 63 HVAC Mode Override, AV 64 Fan VFD Override and AV 65 Outdoor Air Damper Override force operation; writing Auto (0 for the mode override, 65535 for fan and damper) returns control to the unit.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Not supported: the guide states sensor inputs can&#x27;t be written over BACnet.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MAC address 0-254, default 1; set on the LCD BACnet screen.</li><li>Device ID up to seven digits, set on the same screen; no default is printed.</li><li>MS/TP baud 9600, 19200, 38400, 57600 or 76800; default 38400.</li><li>BTL listed as a B-ASC (software 2.13): ReadProperty, ReadPropertyMultiple, WriteProperty, no COV.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Setpoints written over BACnet only become permanent at midnight; a power cycle before then reverts them.</li><li>Setpoints are stored to permanent memory; avoid writing them cyclically.</li><li>AI 40 Alarm Status is a bit string; the individual alarms are also available as BI 6-36 and BI 68-72.</li><li>Expansion-board, MODGAS, reheat and Title 24 points only report when that hardware is installed.</li></ul>
</section>
<h2 id="points">AAON VCB-X Controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">196 of 196 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>51</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>73</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>72</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>196</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>123</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>73</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">AAON VCB-X Controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Application Software Version</td><td class="d">Version of the software in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Control Mode</td><td class="d">Configured unit application</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Constant Volume, 2=Supply Air Cooling Only, 3=Outdoor Temperature Control, 4=Single Zone VAV, 5=Supply Air Tempering, 6=Space Temperature Control w/ High OA Content</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Control Status</td><td class="d">Occupied/ Unoccupied Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unoccupied, 1=Occupied, 2=Override Mode, 3=Holiday Unoccupied, 4=Holiday Occupied, 5=Forced Occupied, 6=Forced Unoccupied, 7=Remote Contact Occupied, 8-10=not applicable on BACnet, 11=Hot Water Lockout (custom code)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">HVAC Mode</td><td class="d">Operational status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Vent, 2=Cooling, 3=Heating, 4=Vent RH, 5=Cooling RH, 6=Heating RH, 7=Warm Up, 8=Defrost, 9=Purge, 10=Cool Down, 11=Remote Cooling, 12=Remote Heating, 13=Remote Vent Dehum, 14=Remote Cool Dehum, 15=Remote Heat Dehum</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Control Temperature</td><td class="d">Control Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Space Temperature</td><td class="d">Space Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="" data-min="1" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Supply Air Temperature</td><td class="d">Supply Air Temperature sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Coil Temperature</td><td class="d">Coil Temperature value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Discharge Temperature</td><td class="d">Digital Compressor Discharge Air Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Outdoor Air Temperature</td><td class="d">Outdoor Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Return Air Temperature</td><td class="d">Return Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Leaving Water Temperature</td><td class="d">Leaving Water Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Outdoor Air Wetbulb Temperature</td><td class="d">Calculated Outdoor Wetbulb Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Outdoor Air Dewpoint Temperature</td><td class="d">Calculated Outdoor Air Dewpoint Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Indoor Air Humidity</td><td class="d">Indoor Humidity Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Outdoor Air Humidity</td><td class="d">Outdoor Humidity Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Duct Static Pressure</td><td class="d">Duct Static Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Building Pressure</td><td class="d">Building Pressure Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Suction Pressure</td><td class="d">Suction Pressure Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Head Pressure 1</td><td class="d">Head Pressure 1 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">CO2</td><td class="d">Indoor CO Level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Outdoor Airflow</td><td class="d">Outdoor Airflow Measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Exhaust Airflow</td><td class="d">Exhaust Airflow Measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Supply Airflow</td><td class="d">Supply Airflow Measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Return Airflow</td><td class="d">Return Airflow Measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Cooling Setpoint</td><td class="d">Occupied Cooling Mode Enable Setpoint Mirror</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Heating Setpoint</td><td class="d">Occupied Heating Mode Enable Setpoint Mirror</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Supply Air Setpoint</td><td class="d">Active SAT cooling or heating setpoint, after any reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Coil Temperature Setpoint</td><td class="d">Coil suction temperature target in dehumidification</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Head Pressure Setpoint</td><td class="d">Head Pressure Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Indoor Humidity Setpoint</td><td class="d">Indoor humidity setpoint (low reset limit value)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Economizer Position</td><td class="d">Signal percentage to the Economizer Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Fan VFD Signal</td><td class="d">Supply Fan VFD Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Modulating Heating Position</td><td class="d">Percentage of the Modulating Heating signal (Hot Water or SCR heat)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Modulating Cooling Position</td><td class="d">Percentage of the Modulating Cooling Signal (Chilled Water or Digital Compressor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Building Pressure Exhaust Control Signal</td><td class="d">Relief VFD Fan/ Damper Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Reheat Valve Position</td><td class="d">Position of MHGRV Modulating Hot Gas Reheat Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Modulating Gas Valve Position</td><td class="d">Position of MODGAS Modulating Gas Valve Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Condenser 1 Control Signal</td><td class="d">Condenser 1 Fan / Water Valve Signal Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">Alarm Status</td><td class="d">Bit-coded alarm status (see states)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit string: 0 Bad Supply Air Sensor, 1 Bad Return Air Sensor, 2 Bad Outside Air Sensor, 3 Bad Space Sensor, 4 Missing EM1, 5 Bad Coil Temp Sensor, 6 Bad CO2, 7 Bad Discharge, 8-11 Bad OA/Exhaust/Supply/Return CFM, 12 Reheat module, 13 ModGas module, 14 12-relay module, 15 Mech Cooling Failure, 16 Mech Heating Failure, 17 Fan Proving, 18 Dirty Filter, 19 Emergency Shutdown, 20 High SAT Cutoff, 21 Low SAT Cutoff, 22 High Control Mode, 23 Low Control Mode, 24 Digital Comp Cutoff, 25 Digital Comp Lockout, 26 High Head Pressure, 27 Loop Water Proof of Flow, 28 Low Suction, 29 Unsafe Suction, 30 Low Leaving Water Temp</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Return Bypass Damper</td><td class="d">Position of Return Bypass Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Return Air Damper</td><td class="d">Position of Return Air Damper if using Return Air Bypass Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Superheat #1 Temperature</td><td class="d">Not Used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Superheat #2 Temperature</td><td class="d">Not Used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Expansion Valve #1 Position</td><td class="d">Not Used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Expansion Valve #2 Position</td><td class="d">Not Used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="47" data-acc="R" data-u="" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Return Air Humidity</td><td class="d">Return Air Humidity Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Sensor Slide Adjust Effect</td><td class="d">Amount Of Current Sensor Slide Offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="49" data-acc="R" data-u="" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Title 24 Economizer Feedback</td><td class="d">Position of feedback from Economizer actuator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Head Pressure 2</td><td class="d">Head Pressure 2 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="51" data-acc="R" data-u="" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Condenser 2 Control Signal</td><td class="d">Condenser 2 Fan/Water Valve Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="1" data-acc="W" data-u="" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Occupied Cooling Setpoint</td><td class="d">Cooling mode starts one degree above this (1 to 110)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="2" data-acc="W" data-u="" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Occupied Heating Setpoint</td><td class="d">Heating mode starts one degree below this (1 to 110)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Hood On Outdoor Air Cooling Setpoint</td><td class="d">Cooling enable setpoint in Hood On mode (1 to 110)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Hood On Outdoor Air Heating Setpoint</td><td class="d">Heating enable setpoint in Hood On mode (1 to 110)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Unoccupied Cooling Offset</td><td class="d">Raises the cooling setpoint when unoccupied (0 to 30)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Unoccupied Heating Offset</td><td class="d">Lowers the heating setpoint when unoccupied (0 to 30)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Mode Select Deadband</td><td class="d">Deadband added to/subtracted from the mode setpoints (0 to 10)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="8" data-acc="W" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Max Coil Setpoint Reset Limit</td><td class="d">Highest coil temperature reset during humidity control (35 to 70)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Min Coil Setpoint Reset Limit</td><td class="d">Lowest coil temperature reset during humidity control (35 to 70)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="10" data-acc="W" data-u="" data-min="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Supply Air Cooling Setpoint</td><td class="d">Supply air temperature target in cooling (30 to 80)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="11" data-acc="W" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Supply Air Heating Setpoint</td><td class="d">Supply air temperature target in heating (40 to 240)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="12" data-acc="W" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Max SAT Cooling Setpoint Reset Limit</td><td class="d">High SAT cooling limit for supply air reset (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="13" data-acc="W" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Max SAT Heating Setpoint Reset Limit</td><td class="d">High SAT heating limit for supply air reset (0 to 250)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="14" data-acc="W" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Supply Air Cooling Staging Window</td><td class="d">Cooling staging window around the SAT setpoint (1 to 30)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="15" data-acc="W" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Supply Air Heating Staging Window</td><td class="d">Heating staging window around the SAT setpoint (1 to 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Morning Warm-Up Target Temperature</td><td class="d">Morning warm-up target temperature (50 to 90)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Mechanical Cooling Outdoor Air Lockout</td><td class="d">Mechanical cooling locked out below this OAT (-30 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="18" data-acc="W" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Mechanical Heating Outdoor Air Lockout</td><td class="d">Mechanical heating locked out above this OAT (-30 to 150)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Low Supply Air Temperature Cutoff</td><td class="d">Cooling disabled below this supply air temperature (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">High Supply Air Temperature Cutoff</td><td class="d">Heating disabled above this supply air temperature (0 to 250)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Outdoor Air Dewpoint Setpoint</td><td class="d">MUA dehumidification starts above this OA dewpoint (35 to 80)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Economizer Enable Setpoint</td><td class="d">Economizer enabled below this outdoor condition (-30 to 80)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Heat Wheel Defrost Enable Setpoint</td><td class="d">Heat wheel defrost below this outdoor temperature (0 to 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Preheat Setpoint</td><td class="d">Preheat temperature setpoint (-30 to 70)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Space Sensor Calibration Offset</td><td class="d">Space temperature sensor calibration offset (-100 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Supply Air Sensor Calibration Offset</td><td class="d">Supply air sensor calibration offset (-100 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Return Air Sensor Calibration Offset</td><td class="d">Return air sensor calibration offset (-100 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Outdoor Air Sensor Calibration Offset</td><td class="d">Outdoor air sensor calibration offset (-100 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Coil Temperature Calibration Offset</td><td class="d">Coil temperature calibration offset (-100 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Leaving Water Sensor Calibration Offset</td><td class="d">Leaving water sensor calibration offset (-100 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">CO2 Sensor Calibration Offset</td><td class="d">CO2 sensor calibration offset (-500 to 500)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Low Ambient Protection Setpoint</td><td class="d">Low ambient relay setpoint (-30 to 70)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">SAT Cool Setpoint Reset Source Low Limit</td><td class="d">SAT cooling reset source low limit (-30 to 150)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">SAT Cool Setpoint Reset Source High Limit</td><td class="d">SAT cooling reset source high limit (1 to 150)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">SAT Heat Setpoint Reset Source Low Limit</td><td class="d">SAT heating reset source low limit (-30 to 150)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">SAT Heat Setpoint Reset Source High Limit</td><td class="d">SAT heating reset source high limit (1 to 150)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Control Temperature High Alarm Offset</td><td class="d">High control temperature alarm offset (0 to 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Control Temperature Low Alarm Offset</td><td class="d">Low control temperature alarm offset (0 to 50)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Heat Pump Compressor Heat Lockout</td><td class="d">Compressor heating locked out below this OAT (-30 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Minimum Main Fan VFD in Cooling Mode</td><td class="d">Minimum SZ VAV fan speed in cooling (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Minimum Main Fan VFD in Heating Mode</td><td class="d">Minimum SZ VAV fan speed in heating (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Minimum Main Fan VFD in Vent Mode</td><td class="d">SZ VAV fan speed in vent mode (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Maximum Economizer in Heating Mode</td><td class="d">Maximum economizer position in heating (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Minimum Economizer Position</td><td class="d">Minimum OA damper position when occupied (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Maximum Economizer CO2 Reset Limit</td><td class="d">Highest economizer minimum position from CO2 reset (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Maximum Main Fan VFD in Heat Mode</td><td class="d">Maximum SZ VAV fan speed in heating (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Heat Pump Defrost Minimum Interval</td><td class="d">Minimum time between heat pump defrosts (0 Min. . to 120 Min)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Heat Pump Adaptive Defrost Increment</td><td class="d">Adaptive defrost interval step (0 to 30)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">CO2 Minimum Setpoint</td><td class="d">CO2 level where economizer minimum reset starts (0 to 2000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">CO2 Maximum Setpoint</td><td class="d">CO2 level for full economizer minimum reset (0 to 2000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Indoor Humidity Setpoint Low Reset Limit</td><td class="d">Indoor humidity setpoint, low reset limit (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="52" data-acc="W" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Indoor Humidity Setpoint High Reset Limit</td><td class="d">Indoor humidity setpoint, high reset limit (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Duct Static Pressure Setpoint</td><td class="d">Duct static pressure setpoint (.10 to 3.0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Duct Static Pressure Control Deadband</td><td class="d">Duct static pressure deadband (.01 to .5)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Building Pressure Control Setpoint</td><td class="d">Building pressure setpoint (-.20 to .20)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Building Pressure Control Deadband</td><td class="d">Building pressure deadband (.01 to .1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Head Pressure Setpoint in Cooling Mode</td><td class="d">Head pressure setpoint in cooling (240 PSI to 420 PSI)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="58" data-acc="W" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Head Pressure Setpoint in Reheat Mode</td><td class="d">Head pressure setpoint in reheat (240 PSI to 420 PSI)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Minimum Outdoor Air CFM</td><td class="d">Minimum outdoor airflow setpoint (.10K to 200K)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="60" data-acc="W" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Outdoor Air CFM Proportional Window</td><td class="d">OA CFM control proportional window (10 to 9999)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="61" data-acc="W" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">SZ VAV Fan Speed Integral</td><td class="d">SZ VAV fan speed integral constant (0 to 10)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="62" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">62</td><td class="n">Schedule Force</td><td class="d">Occupancy command from the BAS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto (controller schedule), 1=Forced Occupied, 2=Forced Unoccupied</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="63" data-acc="W" data-u="" data-st="1" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">HVAC Mode Override</td><td class="d">Forces the unit into a mode; Auto returns control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Vent, 2=Cool, 3=Heat, 4=Vent Dehum, 5=Cool Dehum, 6=Heat Dehum</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="64" data-acc="W" data-u="" data-st="1" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Fan VFD Override</td><td class="d">Fixed supply fan VFD speed; Auto returns control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0-100 %, 65535=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="65" data-acc="W" data-u="" data-st="1" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Outdoor Air Damper Override</td><td class="d">Fixed OA damper position; Auto returns control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0-100 %, 65535=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Warm-Up Supply Air Temperature Setpoint</td><td class="d">Supply air setpoint during warm-up (40 to 240)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Cool-Down Supply Air Temperature Setpoint</td><td class="d">Supply air setpoint during cool-down (30 to 80)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="69" data-acc="W" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Minimum Condenser Position</td><td class="d">Minimum condenser signal (EM1 head pressure) (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="70" data-acc="W" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Maximum Condenser Position</td><td class="d">Maximum condenser signal (EM1 head pressure) (0 to 100)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="71" data-acc="W" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Preheat Cooling Setpoint</td><td class="d">Preheat leaving air setpoint in cooling (35 to 90)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="72" data-acc="W" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Preheat Heating Setpoint</td><td class="d">Preheat leaving air setpoint in heating (35 to 90)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="73" data-acc="W" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Preheat Venting Setpoint</td><td class="d">Preheat leaving air setpoint in vent (35 to 90)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="74" data-acc="W" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Push-Button Override Duration</td><td class="d">Push-button override duration (0 to 8)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Cooling Enabled Status</td><td class="d">Mechanical Cooling is enabled based on the Cooling Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Heating Enabled Status</td><td class="d">Mechanical heating enabled by the heating lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Economizer Enabled Status</td><td class="d">The Economizer is enabled based on the Economizer Enable Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Reheat Enabled Status</td><td class="d">Modulating Hotgas Reheat Enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Emergency Heat Enabled Status</td><td class="d">Shows the Emergency Heat is enabled based on the Compressor Heating Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Bad Supply Air Sensor</td><td class="d">A failure of the Supply Air Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Reserved For Bad RAT Sensor</td><td class="d">Not Currently Used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Bad Outdoor Air Sensor</td><td class="d">Failure of the Outdoor Air Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Bad Space Temp Sensor</td><td class="d">Failure of the Space Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Missing EM1 Expansion Module</td><td class="d">EM1 Module is configured but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Bad Coil Pressure Sensor</td><td class="d">Failure of the Coil Pressure Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Bad CO2 Sensor</td><td class="d">Failure of the CO2 Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Bad Discharge Sensor</td><td class="d">Failure of the Digital Compressor Discharge Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Bad Outdoor Airflow Sensor</td><td class="d">An Outdoor Airflow Sensor is configured, but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Bad Exhaust Airflow Sensor</td><td class="d">An Exhaust Airflow Sensor is configured, but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Bad Supply Airflow Sensor</td><td class="d">A Supply Airflow Sensor is configured, but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Bad Return Airflow Sensor</td><td class="d">A Return Airflow Sensor is configured, but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Bad or Missing Reheat Board</td><td class="d">The MHGR board is configured but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Bad or Missing MODGAS Board</td><td class="d">The MODGAS board is configured but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Bad or Missing 12 Relay Expansion Board.</td><td class="d">The 12 Relay Expansion Board is configured but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Mechanical Cooling Alarm</td><td class="d">Supply air did not drop 5°F with compressors on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Mechanical Heating Alarm</td><td class="d">Supply air did not rise 5°F in heating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Fan Proving Alarm</td><td class="d">Main fan airflow failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Dirty Filter Alarm</td><td class="d">Dirty filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Emergency Shutdown Alarm</td><td class="d">Emergency shutdown active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">High Supply Temp Cutoff Alarm</td><td class="d">The Supply Air has risen above the Hi SAT Cutoff Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Low Supply Temp Cutoff Alarm</td><td class="d">Supply air below the low SAT cutoff</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">High Control Mode Alarm</td><td class="d">Control temperature above cooling enable plus alarm offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Low Control Mode Alarm</td><td class="d">Control temperature below heating enable minus alarm offset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Digital Compressor Cutoff Alarm</td><td class="d">Digital compressor discharge above 268°F or sensor shorted</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Digital Compressor Lockout Alarm</td><td class="d">Five digital compressor cutoffs within four hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">High Head Pressure Alarm</td><td class="d">Occurs if the Head Pressure exceeds the acceptable limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Loop Water Proof of Flow Alarm</td><td class="d">WSHP loop water flow not proven</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Low Suction Pressure Alarm</td><td class="d">WSHP suction pressure below the low setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Unsafe Suction Pressure Alarm</td><td class="d">WSHP suction pressure below the unsafe setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Low Leaving Water Temperature Alarm</td><td class="d">WSHP leaving water too cold in heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">On Board Relay 1 Main Fan</td><td class="d">Status of Relay 1 on VCB-X Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">On Board Relay 2</td><td class="d">Status of Relay 2 on VCB-X Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">On Board Relay 3</td><td class="d">Status of Relay 3 on VCB-X Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">On Board Relay 4</td><td class="d">Status of Relay 4 on VCB-X Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">On Board Relay 5</td><td class="d">Status of Relay 5 on VCB-X Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">On Board Relay 6</td><td class="d">Status of Relay 6 on VCB-X Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Expansion Module Relay 1</td><td class="d">Status of Relay 1 on the EM1 Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Expansion Module Relay 2</td><td class="d">Status of Relay 2 on the EM1 Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Expansion Module Relay 3</td><td class="d">Status of Relay 3 on the EM1 Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">Expansion Module Relay 4</td><td class="d">Status of Relay 4 on the EM1 Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">Expansion Module Relay 5</td><td class="d">Status of Relay 5 on the EM1 Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">12 Relay Expansion Module Relay 1</td><td class="d">Status of Relay 1 on the 12 Relay Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">12 Relay Expansion Module Relay 2</td><td class="d">Status of Relay 2 on the 12 Relay Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">12 Relay Expansion Module Relay 3</td><td class="d">Status of Relay 3 on the 12 Relay Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">12 Relay Expansion Module Relay 4</td><td class="d">Status of Relay 4 on the 12 Relay Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="52" data-acc="R" data-u="" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">12 Relay Expansion Module Relay 5</td><td class="d">Status of Relay 5 on the 12 Relay Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="53" data-acc="R" data-u="" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">12 Relay Expansion Module Relay 6</td><td class="d">Status of Relay 6 on the 12 Relay Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="54" data-acc="R" data-u="" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">12 Relay Expansion Module Relay 7</td><td class="d">Status of Relay 7 on the 12 Relay Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="55" data-acc="R" data-u="" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">12 Relay Expansion Module Relay 8</td><td class="d">Status of Relay 8 on the 12 Relay Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="56" data-acc="R" data-u="" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">12 Relay Expansion Module Relay 9</td><td class="d">Status of Relay 9 on the 12 Relay Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="57" data-acc="R" data-u="" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">12 Relay Expansion Module Relay 10</td><td class="d">Status of Relay 10 on the 12 Relay Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="58" data-acc="R" data-u="" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">12 Relay Expansion Module Relay 11</td><td class="d">Status of Relay 11 on the 12 Relay Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="59" data-acc="R" data-u="" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">12 Relay Expansion Module Relay 12</td><td class="d">Status of Relay 12 on the 12 Relay Expansion Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="60" data-acc="R" data-u="" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">Reheat Expansion Board FAN Relay</td><td class="d">Status of Reheat Board Relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="61" data-acc="R" data-u="" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">Reheat Expansion Board COMP Relay</td><td class="d">Status of Reheat Board Relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="62" data-acc="R" data-u="" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">Reheat Expansion Board VALVE Relay</td><td class="d">Status of Reheat Board Relay 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="63" data-acc="R" data-u="" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">Reheat Expansion Board AUX Relay</td><td class="d">Status of Reheat Board Relay 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="64" data-acc="R" data-u="" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">MODGAS-X Controller Fan Relay</td><td class="d">Status of the Fan Relay on the MODGAS-X Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="65" data-acc="R" data-u="" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">MODGAS-X Controller Low Speed Relay</td><td class="d">Status of the Low Speed Relay on the MODGAS-X Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="66" data-acc="R" data-u="" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">MODGAS-X Controller AUX 1 Relay</td><td class="d">Status of the AUX 1 Relay on the MODGAS-X Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="67" data-acc="R" data-u="" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">MODGAS-X Controller AUX 2 Relay</td><td class="d">Status of the AUX 2 Relay on the MODGAS-X Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="68" data-acc="R" data-u="" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">Title 24 Sensor Alarm</td><td class="d">Outside Air or Supply Air Temperature Sensor is shorted or missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="69" data-acc="R" data-u="" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">Title 24 Not Economizing When It Should</td><td class="d">Economizer is enabled but not following the desired Economizer position commanded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="70" data-acc="R" data-u="" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">Title 24 Economizing When It Should Not</td><td class="d">Economizer open past minimum while not enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="71" data-acc="R" data-u="" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">Title 24 Damper Failure</td><td class="d">Economizer not within 10% of command in 150 s</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="72" data-acc="R" data-u="" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">Title 24 Excess Outdoor Air</td><td class="d">Economizer feedback is lost or Economizer is not following commanded position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: AAON VCB-X Controller point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Application Software Version</li><li><a href="#obj-ai-2"><code>AI2</code></a>Control Mode</li><li><a href="#obj-ai-3"><code>AI3</code></a>Control Status</li><li><a href="#obj-ai-4"><code>AI4</code></a>HVAC Mode</li><li><a href="#obj-ai-5"><code>AI5</code></a>Control Temperature</li><li><a href="#obj-ai-6"><code>AI6</code></a>Space Temperature</li><li><a href="#obj-ai-7"><code>AI7</code></a>Supply Air Temperature</li><li><a href="#obj-ai-8"><code>AI8</code></a>Coil Temperature</li><li><a href="#obj-ai-9"><code>AI9</code></a>Discharge Temperature</li><li><a href="#obj-ai-10"><code>AI10</code></a>Outdoor Air Temperature</li><li><a href="#obj-ai-11"><code>AI11</code></a>Return Air Temperature</li><li><a href="#obj-ai-12"><code>AI12</code></a>Leaving Water Temperature</li><li><a href="#obj-ai-13"><code>AI13</code></a>Outdoor Air Wetbulb Temperature</li><li><a href="#obj-ai-14"><code>AI14</code></a>Outdoor Air Dewpoint Temperature</li><li><a href="#obj-ai-15"><code>AI15</code></a>Indoor Air Humidity</li><li><a href="#obj-ai-16"><code>AI16</code></a>Outdoor Air Humidity</li><li><a href="#obj-ai-17"><code>AI17</code></a>Duct Static Pressure</li><li><a href="#obj-ai-18"><code>AI18</code></a>Building Pressure</li><li><a href="#obj-ai-19"><code>AI19</code></a>Suction Pressure</li><li><a href="#obj-ai-20"><code>AI20</code></a>Head Pressure 1</li><li><a href="#obj-ai-21"><code>AI21</code></a>CO2</li><li><a href="#obj-ai-22"><code>AI22</code></a>Outdoor Airflow</li><li><a href="#obj-ai-23"><code>AI23</code></a>Exhaust Airflow</li><li><a href="#obj-ai-24"><code>AI24</code></a>Supply Airflow</li><li><a href="#obj-ai-25"><code>AI25</code></a>Return Airflow</li><li><a href="#obj-ai-26"><code>AI26</code></a>Cooling Setpoint</li><li><a href="#obj-ai-27"><code>AI27</code></a>Heating Setpoint</li><li><a href="#obj-ai-28"><code>AI28</code></a>Supply Air Setpoint</li><li><a href="#obj-ai-29"><code>AI29</code></a>Coil Temperature Setpoint</li><li><a href="#obj-ai-30"><code>AI30</code></a>Head Pressure Setpoint</li><li><a href="#obj-ai-31"><code>AI31</code></a>Indoor Humidity Setpoint</li><li><a href="#obj-ai-32"><code>AI32</code></a>Economizer Position</li><li><a href="#obj-ai-33"><code>AI33</code></a>Fan VFD Signal</li><li><a href="#obj-ai-34"><code>AI34</code></a>Modulating Heating Position</li><li><a href="#obj-ai-35"><code>AI35</code></a>Modulating Cooling Position</li><li><a href="#obj-ai-36"><code>AI36</code></a>Building Pressure Exhaust Control Signal</li><li><a href="#obj-ai-37"><code>AI37</code></a>Reheat Valve Position</li><li><a href="#obj-ai-38"><code>AI38</code></a>Modulating Gas Valve Position</li><li><a href="#obj-ai-39"><code>AI39</code></a>Condenser 1 Control Signal</li><li><a href="#obj-ai-40"><code>AI40</code></a>Alarm Status</li><li><a href="#obj-ai-41"><code>AI41</code></a>Return Bypass Damper</li><li><a href="#obj-ai-42"><code>AI42</code></a>Return Air Damper</li><li><a href="#obj-ai-43"><code>AI43</code></a>Superheat #1 Temperature</li><li><a href="#obj-ai-44"><code>AI44</code></a>Superheat #2 Temperature</li><li><a href="#obj-ai-45"><code>AI45</code></a>Expansion Valve #1 Position</li><li><a href="#obj-ai-46"><code>AI46</code></a>Expansion Valve #2 Position</li><li><a href="#obj-ai-47"><code>AI47</code></a>Return Air Humidity</li><li><a href="#obj-ai-48"><code>AI48</code></a>Sensor Slide Adjust Effect</li><li><a href="#obj-ai-49"><code>AI49</code></a>Title 24 Economizer Feedback</li><li><a href="#obj-ai-50"><code>AI50</code></a>Head Pressure 2</li><li><a href="#obj-ai-51"><code>AI51</code></a>Condenser 2 Control Signal</li><li><a href="#obj-av-1"><code>AV1</code></a>Occupied Cooling Setpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>Occupied Heating Setpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>Hood On Outdoor Air Cooling Setpoint</li><li><a href="#obj-av-4"><code>AV4</code></a>Hood On Outdoor Air Heating Setpoint</li><li><a href="#obj-av-5"><code>AV5</code></a>Unoccupied Cooling Offset</li><li><a href="#obj-av-6"><code>AV6</code></a>Unoccupied Heating Offset</li><li><a href="#obj-av-7"><code>AV7</code></a>Mode Select Deadband</li><li><a href="#obj-av-8"><code>AV8</code></a>Max Coil Setpoint Reset Limit</li><li><a href="#obj-av-9"><code>AV9</code></a>Min Coil Setpoint Reset Limit</li><li><a href="#obj-av-10"><code>AV10</code></a>Supply Air Cooling Setpoint</li><li><a href="#obj-av-11"><code>AV11</code></a>Supply Air Heating Setpoint</li><li><a href="#obj-av-12"><code>AV12</code></a>Max SAT Cooling Setpoint Reset Limit</li><li><a href="#obj-av-13"><code>AV13</code></a>Max SAT Heating Setpoint Reset Limit</li><li><a href="#obj-av-14"><code>AV14</code></a>Supply Air Cooling Staging Window</li><li><a href="#obj-av-15"><code>AV15</code></a>Supply Air Heating Staging Window</li><li><a href="#obj-av-16"><code>AV16</code></a>Morning Warm-Up Target Temperature</li><li><a href="#obj-av-17"><code>AV17</code></a>Mechanical Cooling Outdoor Air Lockout</li><li><a href="#obj-av-18"><code>AV18</code></a>Mechanical Heating Outdoor Air Lockout</li><li><a href="#obj-av-19"><code>AV19</code></a>Low Supply Air Temperature Cutoff</li><li><a href="#obj-av-20"><code>AV20</code></a>High Supply Air Temperature Cutoff</li><li><a href="#obj-av-21"><code>AV21</code></a>Outdoor Air Dewpoint Setpoint</li><li><a href="#obj-av-22"><code>AV22</code></a>Economizer Enable Setpoint</li><li><a href="#obj-av-23"><code>AV23</code></a>Heat Wheel Defrost Enable Setpoint</li><li><a href="#obj-av-24"><code>AV24</code></a>Preheat Setpoint</li><li><a href="#obj-av-25"><code>AV25</code></a>Space Sensor Calibration Offset</li><li><a href="#obj-av-26"><code>AV26</code></a>Supply Air Sensor Calibration Offset</li><li><a href="#obj-av-27"><code>AV27</code></a>Return Air Sensor Calibration Offset</li><li><a href="#obj-av-28"><code>AV28</code></a>Outdoor Air Sensor Calibration Offset</li><li><a href="#obj-av-29"><code>AV29</code></a>Coil Temperature Calibration Offset</li><li><a href="#obj-av-30"><code>AV30</code></a>Leaving Water Sensor Calibration Offset</li><li><a href="#obj-av-31"><code>AV31</code></a>CO2 Sensor Calibration Offset</li><li><a href="#obj-av-32"><code>AV32</code></a>Low Ambient Protection Setpoint</li><li><a href="#obj-av-33"><code>AV33</code></a>SAT Cool Setpoint Reset Source Low Limit</li><li><a href="#obj-av-34"><code>AV34</code></a>SAT Cool Setpoint Reset Source High Limit</li><li><a href="#obj-av-35"><code>AV35</code></a>SAT Heat Setpoint Reset Source Low Limit</li><li><a href="#obj-av-36"><code>AV36</code></a>SAT Heat Setpoint Reset Source High Limit</li><li><a href="#obj-av-37"><code>AV37</code></a>Control Temperature High Alarm Offset</li><li><a href="#obj-av-38"><code>AV38</code></a>Control Temperature Low Alarm Offset</li><li><a href="#obj-av-39"><code>AV39</code></a>Heat Pump Compressor Heat Lockout</li><li><a href="#obj-av-40"><code>AV40</code></a>Minimum Main Fan VFD in Cooling Mode</li><li><a href="#obj-av-41"><code>AV41</code></a>Minimum Main Fan VFD in Heating Mode</li><li><a href="#obj-av-42"><code>AV42</code></a>Minimum Main Fan VFD in Vent Mode</li><li><a href="#obj-av-43"><code>AV43</code></a>Maximum Economizer in Heating Mode</li><li><a href="#obj-av-44"><code>AV44</code></a>Minimum Economizer Position</li><li><a href="#obj-av-45"><code>AV45</code></a>Maximum Economizer CO2 Reset Limit</li><li><a href="#obj-av-46"><code>AV46</code></a>Maximum Main Fan VFD in Heat Mode</li><li><a href="#obj-av-47"><code>AV47</code></a>Heat Pump Defrost Minimum Interval</li><li><a href="#obj-av-48"><code>AV48</code></a>Heat Pump Adaptive Defrost Increment</li><li><a href="#obj-av-49"><code>AV49</code></a>CO2 Minimum Setpoint</li><li><a href="#obj-av-50"><code>AV50</code></a>CO2 Maximum Setpoint</li><li><a href="#obj-av-51"><code>AV51</code></a>Indoor Humidity Setpoint Low Reset Limit</li><li><a href="#obj-av-52"><code>AV52</code></a>Indoor Humidity Setpoint High Reset Limit</li><li><a href="#obj-av-53"><code>AV53</code></a>Duct Static Pressure Setpoint</li><li><a href="#obj-av-54"><code>AV54</code></a>Duct Static Pressure Control Deadband</li><li><a href="#obj-av-55"><code>AV55</code></a>Building Pressure Control Setpoint</li><li><a href="#obj-av-56"><code>AV56</code></a>Building Pressure Control Deadband</li><li><a href="#obj-av-57"><code>AV57</code></a>Head Pressure Setpoint in Cooling Mode</li><li><a href="#obj-av-58"><code>AV58</code></a>Head Pressure Setpoint in Reheat Mode</li><li><a href="#obj-av-59"><code>AV59</code></a>Minimum Outdoor Air CFM</li><li><a href="#obj-av-60"><code>AV60</code></a>Outdoor Air CFM Proportional Window</li><li><a href="#obj-av-61"><code>AV61</code></a>SZ VAV Fan Speed Integral</li><li><a href="#obj-av-62"><code>AV62</code></a>Schedule Force</li><li><a href="#obj-av-63"><code>AV63</code></a>HVAC Mode Override</li><li><a href="#obj-av-64"><code>AV64</code></a>Fan VFD Override</li><li><a href="#obj-av-65"><code>AV65</code></a>Outdoor Air Damper Override</li><li><a href="#obj-av-66"><code>AV66</code></a>Warm-Up Supply Air Temperature Setpoint</li><li><a href="#obj-av-67"><code>AV67</code></a>Cool-Down Supply Air Temperature Setpoint</li><li><a href="#obj-av-69"><code>AV69</code></a>Minimum Condenser Position</li><li><a href="#obj-av-70"><code>AV70</code></a>Maximum Condenser Position</li><li><a href="#obj-av-71"><code>AV71</code></a>Preheat Cooling Setpoint</li><li><a href="#obj-av-72"><code>AV72</code></a>Preheat Heating Setpoint</li><li><a href="#obj-av-73"><code>AV73</code></a>Preheat Venting Setpoint</li><li><a href="#obj-av-74"><code>AV74</code></a>Push-Button Override Duration</li><li><a href="#obj-bi-1"><code>BI1</code></a>Cooling Enabled Status</li><li><a href="#obj-bi-2"><code>BI2</code></a>Heating Enabled Status</li><li><a href="#obj-bi-3"><code>BI3</code></a>Economizer Enabled Status</li><li><a href="#obj-bi-4"><code>BI4</code></a>Reheat Enabled Status</li><li><a href="#obj-bi-5"><code>BI5</code></a>Emergency Heat Enabled Status</li><li><a href="#obj-bi-6"><code>BI6</code></a>Bad Supply Air Sensor</li><li><a href="#obj-bi-7"><code>BI7</code></a>Reserved For Bad RAT Sensor</li><li><a href="#obj-bi-8"><code>BI8</code></a>Bad Outdoor Air Sensor</li><li><a href="#obj-bi-9"><code>BI9</code></a>Bad Space Temp Sensor</li><li><a href="#obj-bi-10"><code>BI10</code></a>Missing EM1 Expansion Module</li><li><a href="#obj-bi-11"><code>BI11</code></a>Bad Coil Pressure Sensor</li><li><a href="#obj-bi-12"><code>BI12</code></a>Bad CO2 Sensor</li><li><a href="#obj-bi-13"><code>BI13</code></a>Bad Discharge Sensor</li><li><a href="#obj-bi-14"><code>BI14</code></a>Bad Outdoor Airflow Sensor</li><li><a href="#obj-bi-15"><code>BI15</code></a>Bad Exhaust Airflow Sensor</li><li><a href="#obj-bi-16"><code>BI16</code></a>Bad Supply Airflow Sensor</li><li><a href="#obj-bi-17"><code>BI17</code></a>Bad Return Airflow Sensor</li><li><a href="#obj-bi-18"><code>BI18</code></a>Bad or Missing Reheat Board</li><li><a href="#obj-bi-19"><code>BI19</code></a>Bad or Missing MODGAS Board</li><li><a href="#obj-bi-20"><code>BI20</code></a>Bad or Missing 12 Relay Expansion Board.</li><li><a href="#obj-bi-21"><code>BI21</code></a>Mechanical Cooling Alarm</li><li><a href="#obj-bi-22"><code>BI22</code></a>Mechanical Heating Alarm</li><li><a href="#obj-bi-23"><code>BI23</code></a>Fan Proving Alarm</li><li><a href="#obj-bi-24"><code>BI24</code></a>Dirty Filter Alarm</li><li><a href="#obj-bi-25"><code>BI25</code></a>Emergency Shutdown Alarm</li><li><a href="#obj-bi-26"><code>BI26</code></a>High Supply Temp Cutoff Alarm</li><li><a href="#obj-bi-27"><code>BI27</code></a>Low Supply Temp Cutoff Alarm</li><li><a href="#obj-bi-28"><code>BI28</code></a>High Control Mode Alarm</li><li><a href="#obj-bi-29"><code>BI29</code></a>Low Control Mode Alarm</li><li><a href="#obj-bi-30"><code>BI30</code></a>Digital Compressor Cutoff Alarm</li><li><a href="#obj-bi-31"><code>BI31</code></a>Digital Compressor Lockout Alarm</li><li><a href="#obj-bi-32"><code>BI32</code></a>High Head Pressure Alarm</li><li><a href="#obj-bi-33"><code>BI33</code></a>Loop Water Proof of Flow Alarm</li><li><a href="#obj-bi-34"><code>BI34</code></a>Low Suction Pressure Alarm</li><li><a href="#obj-bi-35"><code>BI35</code></a>Unsafe Suction Pressure Alarm</li><li><a href="#obj-bi-36"><code>BI36</code></a>Low Leaving Water Temperature Alarm</li><li><a href="#obj-bi-37"><code>BI37</code></a>On Board Relay 1 Main Fan</li><li><a href="#obj-bi-38"><code>BI38</code></a>On Board Relay 2</li><li><a href="#obj-bi-39"><code>BI39</code></a>On Board Relay 3</li><li><a href="#obj-bi-40"><code>BI40</code></a>On Board Relay 4</li><li><a href="#obj-bi-41"><code>BI41</code></a>On Board Relay 5</li><li><a href="#obj-bi-42"><code>BI42</code></a>On Board Relay 6</li><li><a href="#obj-bi-43"><code>BI43</code></a>Expansion Module Relay 1</li><li><a href="#obj-bi-44"><code>BI44</code></a>Expansion Module Relay 2</li><li><a href="#obj-bi-45"><code>BI45</code></a>Expansion Module Relay 3</li><li><a href="#obj-bi-46"><code>BI46</code></a>Expansion Module Relay 4</li><li><a href="#obj-bi-47"><code>BI47</code></a>Expansion Module Relay 5</li><li><a href="#obj-bi-48"><code>BI48</code></a>12 Relay Expansion Module Relay 1</li><li><a href="#obj-bi-49"><code>BI49</code></a>12 Relay Expansion Module Relay 2</li><li><a href="#obj-bi-50"><code>BI50</code></a>12 Relay Expansion Module Relay 3</li><li><a href="#obj-bi-51"><code>BI51</code></a>12 Relay Expansion Module Relay 4</li><li><a href="#obj-bi-52"><code>BI52</code></a>12 Relay Expansion Module Relay 5</li><li><a href="#obj-bi-53"><code>BI53</code></a>12 Relay Expansion Module Relay 6</li><li><a href="#obj-bi-54"><code>BI54</code></a>12 Relay Expansion Module Relay 7</li><li><a href="#obj-bi-55"><code>BI55</code></a>12 Relay Expansion Module Relay 8</li><li><a href="#obj-bi-56"><code>BI56</code></a>12 Relay Expansion Module Relay 9</li><li><a href="#obj-bi-57"><code>BI57</code></a>12 Relay Expansion Module Relay 10</li><li><a href="#obj-bi-58"><code>BI58</code></a>12 Relay Expansion Module Relay 11</li><li><a href="#obj-bi-59"><code>BI59</code></a>12 Relay Expansion Module Relay 12</li><li><a href="#obj-bi-60"><code>BI60</code></a>Reheat Expansion Board FAN Relay</li><li><a href="#obj-bi-61"><code>BI61</code></a>Reheat Expansion Board COMP Relay</li><li><a href="#obj-bi-62"><code>BI62</code></a>Reheat Expansion Board VALVE Relay</li><li><a href="#obj-bi-63"><code>BI63</code></a>Reheat Expansion Board AUX Relay</li><li><a href="#obj-bi-64"><code>BI64</code></a>MODGAS-X Controller Fan Relay</li><li><a href="#obj-bi-65"><code>BI65</code></a>MODGAS-X Controller Low Speed Relay</li><li><a href="#obj-bi-66"><code>BI66</code></a>MODGAS-X Controller AUX 1 Relay</li><li><a href="#obj-bi-67"><code>BI67</code></a>MODGAS-X Controller AUX 2 Relay</li><li><a href="#obj-bi-68"><code>BI68</code></a>Title 24 Sensor Alarm</li><li><a href="#obj-bi-69"><code>BI69</code></a>Title 24 Not Economizing When It Should</li><li><a href="#obj-bi-70"><code>BI70</code></a>Title 24 Economizing When It Should Not</li><li><a href="#obj-bi-71"><code>BI71</code></a>Title 24 Damper Failure</li><li><a href="#obj-bi-72"><code>BI72</code></a>Title 24 Excess Outdoor Air</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>AI and BI objects are read-only; AV objects are read/write. Sensor inputs can&#x27;t be written.</li><li>A setpoint written over BACnet is kept in temporary memory until midnight, then saved as the new default; a power cycle before midnight loses it.</li><li>Engineering units are not printed in the object table, so units are left blank.</li><li>AV 68 is not listed in the guide. AI 43-46 (superheat and expansion valve) are marked &#x27;Not Used&#x27;; BI 7 is reserved.</li><li>Points for the EM1 expansion module, 12-relay board, MHGRV reheat board, MODGAS-X and Title 24 economizer only report when that hardware is installed.</li><li>Source is the VCB-X Controller Field Technical Guide (Orion OR-VCBX-FIELD-TGD-01X), Appendix C.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the VCB-X Controller and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the AAON VCB-X Controller</h2><div class="faq"><details open><summary>How many BACnet points does the AAON VCB-X Controller have?</summary><p>This list has 196 BACnet objects: 51 analog inputs, 73 analog values, 72 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which AAON VCB-X Controller BACnet points are writable?</summary><p>73 of the 196 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official AAON VCB-X Controller BACnet documentation?</summary><p>The source is VCB-X Controller Field Technical Guide (Appendix C - VCB-X BACnet) (OR-VCBX-FIELD-TGD-01X), revision February 2018 (copyright date), published free by AAON at https://www.aaon.com/hubfs/Controls%20Literature/OR-VCBX-FIELD-TGD-01X.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the AAON VCB-X Controller?</summary><p>Start with AV 62 Schedule Force (0 Auto, 1 forced occupied, 2 forced unoccupied); AV 1 Occupied Cooling Setpoint (Cooling starts one degree above this); AV 2 Occupied Heating Setpoint (Heating starts one degree below this); AV 10 Supply Air Cooling Setpoint (Discharge air temp target in cooling); AI 3 Control Status (Current occupancy status); AI 4 HVAC Mode (Off, vent, cool, heat, dehum, defrost and other modes); AI 5 Control Temperature (Reading from the configured control sensor); AI 7 Supply Air Temperature (Discharge air temp leaving the unit); AI 40 Alarm Status (Bit-coded summary of active alarms).</p></details><details><summary>How do I enable BMS control of the AAON VCB-X Controller?</summary><p>Occupancy comes from AV 62 Schedule Force (0 = follow the controller&#x27;s schedule, 1 = forced occupied, 2 = forced unoccupied). AV 63 HVAC Mode Override, AV 64 Fan VFD Override and AV 65 Outdoor Air Damper Override force operation; writing Auto (0 for the mode override, 65535 for fan and damper) returns control to the unit.</p></details><details><summary>Can the BMS supply sensor values to the AAON VCB-X Controller?</summary><p>Not supported: the guide states sensor inputs can&#x27;t be written over BACnet.</p></details><details><summary>How do I check these points on the real VCB-X Controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More AAON BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/aaon/touchscreen-controller" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON Touchscreen Controller</h3><p>AAON packaged units fitted with the AAON Touchscreen unit controller.</p><div class="meta">158 objects &middot; 69 writable</div><span class="sr-only"> Also known as: AAON Touchscreen, Touch Screen Controller, AAON TS controller</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/az3-auto-zone-controller" data-row><span class="k">Rooftop unit controller (zoning)</span><h3>AAON Auto-Zone 3 (AZ 3) Controller</h3><p>AAON packaged units run by the Auto-Zone 3 controller, alone or with AZ 3 VAV/zone dampers.</p><div class="meta">163 objects &middot; 69 writable &middot; G071000 Rev. 01B</div><span class="sr-only"> Also known as: AZ 3, AZ3, Auto-Zone 3, AAON AZ3, G071000, SS8014, SS8015, Orion AZ3</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/bgc-general-controller" data-row><span class="k">General-purpose BACnet I/O controller</span><h3>AAON BACnet General Controller (BGC)</h3><p>AAON BGC general-purpose controller with 8 analog inputs, 8 binary inputs, 8 relays and 4 analog outputs.</p><div class="meta">69 objects &middot; 44 writable &middot; G042460 Rev. F</div><span class="sr-only"> Also known as: AAON BGC, BGC Controller, AAON BACnet General Controller, G042460, AAON general purpose I/O controller</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/dx-chiller-controller" data-row><span class="k">DX chiller controller</span><h3>AAON DX Chiller Controller</h3><p>AAON packaged DX chillers (non-Turbocor compressors) with the Main DX Chiller Controller, refrigerant modules and optional waterside economizer and evaporative condenser modules.</p><div class="meta">180 objects &middot; 39 writable &middot; G054280 Rev. 01B</div><span class="sr-only"> Also known as: AAON DX Chiller Controller, Main DX Chiller Controller, G054280, SS1149, AAON DX chiller BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/lf-chiller-controller" data-row><span class="k">DX chiller controller</span><h3>AAON LF Chiller Controller</h3><p>AAON LF series one- or two-circuit DX chillers with the LF Chiller Main Controller, optional pumping package and waterside economizer.</p><div class="meta">199 objects &middot; 34 writable &middot; G059100 Rev. 01D</div><span class="sr-only"> Also known as: AAON LF Chiller, LF Chiller Main Controller, G059100, SS1131, DT005683-001, LF chiller BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/dx-barrel-chiller-controller" data-row><span class="k">DX chiller controller</span><h3>AAON Main DX Barrel Chiller Controller</h3><p>AAON DX barrel chillers with the Main DX Barrel Chiller Controller, up to two barrels and three refrigerant circuits per barrel, with optional pumping, WSE, evaporative condenser and vestibule modules.</p><div class="meta">524 objects &middot; 60 writable &middot; G070300 Rev. B</div><span class="sr-only"> Also known as: AAON DX Barrel Chiller, Main DX Barrel Chiller Controller, G070300, SS1140, DX barrel chiller BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/preheat-x" data-row><span class="k">Air handler preheat controller</span><h3>AAON PREHEAT-X Controller</h3><p>AAON PREHEAT-X controllers that stage and modulate electric (SCR/SSR) preheat on AAON units and air handlers.</p><div class="meta">28 objects &middot; 3 writable &middot; G086640</div><span class="sr-only"> Also known as: PREHEAT-X, PREHEATX, Preheat-X, G086640, AAON preheat controller, Orion PREHEAT-X</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/sa-controller-pt-link-ii" data-row><span class="k">Rooftop unit / air handler controller (gateway)</span><h3>AAON SA Controller (via PT-Link II BACnet gateway)</h3><p>AAON units with the SA (single-zone) controller, reached through the AAON PT-Link II BACnet MS/TP gateway.</p><div class="meta">98 objects &middot; 23 writable &middot; G114680 Rev A</div><span class="sr-only"> Also known as: SA controller, AAON SA, PT-Link II, PT-Link BACnet5, G114680</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/stratus-unit-manager" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON Stratus Unit Manager (Stratus controls)</h3><p>AAON units built with Stratus controls (Stratus Unit Manager, software 1.3.3).</p><div class="meta">106 objects &middot; 9 writable &middot; Rev. A</div><span class="sr-only"> Also known as: Stratus, AAON Stratus, Stratus Unit Manager, Stratus BACnet Points Guide, Stratus controller, Stratus Series</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vav-zone-bacnet-controller" data-row><span class="k">VAV / zone controller</span><h3>AAON VAV/Zone BACnet Controller (VAVZB)</h3><p>Pressure-independent and pressure-dependent VAV boxes and zone dampers controlled by the AAON VAV/Zone BACnet controller.</p><div class="meta">55 objects &middot; 24 writable &middot; G067750</div><span class="sr-only"> Also known as: VAVZB, VAV/Zone Controller, ASM02426, ASM02427, ASM02661, ASM02662, SS1116, SS1146, G067750</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3" data-row><span class="k">Rooftop unit / air handler controller (gateway)</span><h3>AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)</h3><p>Orion / WattMaster VCB-X rooftop and air handler controllers (SS1051 v2.0) connected to a PT-Link II BACnet3 gateway.</p><div class="meta">181 objects &middot; 66 writable &middot; OR-PTLNK3BTL-TGD-01J &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: VCB-X, VCBX, SS1051, PT-Link II BACnet3, OE368-23B-BACNET3, OR-PTLNK3BTL-TGD-01J, WattMaster PT-Link, Orion VCB-X BACnet MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vccx-454" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON VCCX-454 Controller</h3><p>AAON rooftop units, air handlers, DOAS and self-contained units built for R-454B and controlled by the VCCX-454 unit controller with RM454 refrigerant modules.</p><div class="meta">602 objects &middot; 99 writable &middot; ASM07503 Rev. I</div><span class="sr-only"> Also known as: VCCX-454, VCCX 454, ASM07503, SS1188, AAON VCCX-454 controller, R-454B unit controller</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vccx-454-gh" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON VCCX-454-GH Controller (grow house)</h3><p>AAON R-454B units for indoor agriculture (grow rooms) controlled by the VCCX-454-GH controller.</p><div class="meta">170 objects &middot; 9 writable &middot; ASM07792 Rev. C</div><span class="sr-only"> Also known as: VCCX-454-GH, VCCX454-GH, ASM07792, SS1207, AAON grow house controller, indoor agriculture HVAC controller</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vccx2" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON VCCX2 Controller</h3><p>AAON rooftop units, air handlers and DOAS units controlled by the VCCX2 (ASM01698) unit controller.</p><div class="meta">534 objects &middot; 99 writable &middot; G115820</div><span class="sr-only"> Also known as: VCC-X2, VCCX, VCC-X, ASM01698, Orion VCCX2, SS1088</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vcm-pt-link-ii" data-row><span class="k">Rooftop unit / air handler controller (gateway)</span><h3>AAON VCM Controller (legacy, via PT-Link II BACnet gateway)</h3><p>Older AAON units with the legacy VCM controller, reached through the AAON PT-Link II BACnet MS/TP gateway.</p><div class="meta">104 objects &middot; 21 writable &middot; G114680 Rev A</div><span class="sr-only"> Also known as: VCM, AAON VCM, PT-Link II, PT-Link BACnet5, G114680</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vcm-x-pt-link-ii" data-row><span class="k">Rooftop unit / air handler controller (gateway)</span><h3>AAON VCM-X Controller (via PT-Link II BACnet gateway)</h3><p>AAON rooftop units, air handlers and other equipment with the VCM-X controller, reached through the AAON PT-Link II BACnet MS/TP gateway.</p><div class="meta">112 objects &middot; 29 writable &middot; G114680 Rev A</div><span class="sr-only"> Also known as: VCM-X, VCMX, PT-Link II, PT-Link BACnet5, G114680</span></a></li></ul>
<p class="updated">Source: <a href="https://www.aaon.com/hubfs/Controls%20Literature/OR-VCBX-FIELD-TGD-01X.pdf" rel="nofollow noopener" target="_blank">VCB-X Controller Field Technical Guide (Appendix C - VCB-X BACnet) &middot; OR-VCBX-FIELD-TGD-01X &middot; rev. February 2018 (copyright date)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
