<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AAON VCCX-454 Controller BACnet Points List | Easy BACnet</title>
<meta name="description" content="AAON VCCX-454 Controller BACnet points list: 602 objects by ID and name (e.g. AV 67 = Schedule Force), 99 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/aaon/vccx-454">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="AAON VCCX-454 Controller BACnet Points List | Easy BACnet">
<meta property="og:description" content="AAON VCCX-454 Controller BACnet points list: 602 objects by ID and name (e.g. AV 67 = Schedule Force), 99 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/aaon/vccx-454">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="AAON VCCX-454 Controller BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="AAON VCCX-454 Controller BACnet points list: 602 objects by ID and name (e.g. AV 67 = Schedule Force), 99 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/aaon/vccx-454",
   "url": "https://easybacnet.com/bacnet-points-lists/aaon/vccx-454",
   "name": "AAON VCCX-454 Controller BACnet Points List | Easy BACnet",
   "description": "AAON VCCX-454 Controller BACnet points list: 602 objects by ID and name (e.g. AV 67 = Schedule Force), 99 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/aaon/vccx-454#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/aaon/vccx-454#dataset",
   "name": "AAON VCCX-454 Controller BACnet Points List",
   "description": "The VCCX-454 is the unit controller AAON uses on its R-454B equipment. It has an on-board BACnet port that can be set for MS/TP or BACnet IP. The object map has about 350 read-only analog inputs (temperatures, pressures, airflow, RM454 refrigerant module data, power monitor and fan array data), 99 writable analog values (setpoints, overrides and BAS-written sensor values) and about 150 read-only binary inputs (alarms, A2L leak alarms, module and relay status). AAON VCCX-454 Controller BACnet points list: 602 objects by ID and name (e.g. AV 67 = Schedule Force), 99 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/aaon/vccx-454",
   "keywords": [
    "AAON VCCX-454 Controller BACnet Points List",
    "AAON VCCX-454 Controller BACnet objects",
    "AAON BACnet",
    "VCCX-454 BACnet points list",
    "VCCX 454 BACnet points list",
    "ASM07503 BACnet points list",
    "SS1188 BACnet points list",
    "AAON VCCX-454 controller BACnet points list",
    "R-454B unit controller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "VCCX-454 Controller Technical Guide",
    "url": "https://www.aaon.com/hubfs/Controls%20Literature/VCCX-454%20Technical%20Guide%20Rev.%20I.pdf",
    "author": {
     "@type": "Organization",
     "name": "AAON"
    }
   },
   "about": {
    "@type": "Product",
    "name": "AAON VCCX-454 Controller",
    "brand": {
     "@type": "Brand",
     "name": "AAON"
    },
    "category": "Rooftop unit / air handler controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aaon/vccx-454.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aaon/vccx-454-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aaon/vccx-454.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the AAON VCCX-454 Controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 602 BACnet objects: 351 analog inputs, 99 analog values, 152 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which AAON VCCX-454 Controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "99 of the 602 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official AAON VCCX-454 Controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is VCCX-454 Controller Technical Guide (ASM07503 Rev. I), revision 2026-08, published free by AAON at https://www.aaon.com/hubfs/Controls%20Literature/VCCX-454%20Technical%20Guide%20Rev.%20I.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the AAON VCCX-454 Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 67 Schedule Force (Occupancy: 0 auto, 1 occupied, 2 unoccupied); AV 1 Occupied Cooling Setpoint (Cooling starts one deadband above this); AV 2 Occupied Heating Setpoint (Heating starts one deadband below this); AV 10 Supply Air Cooling Setpoint (Discharge air target in cooling); AI 3 Control Status (Current occupancy status); AI 4 HVAC Mode (Current operating mode); AI 5 Control Temperature (Reading from the configured control sensor); AI 9 Supply Air Temperature (Discharge air temperature); AI 144 Alarm Status (Summary alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the AAON VCCX-454 Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Occupancy comes from AV 67 Schedule Force (0 = controller schedule, 1 = forced occupied, 2 = forced unoccupied) or the controller's own schedule. AV 68, AV 69, AV 70 and AV 71 override HVAC mode, fan VFD, OA damper and supply setpoint; writing Auto (0, or 65535 for the VFD overrides) hands control back. AV 98 locks out the compressors."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the AAON VCCX-454 Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "If the controller is configured for it, the BAS can write AV 72 Space Temperature Value, AV 73 Space Humidity Value, AV 76 Relief Pressure Value, AV 77 Carbon Dioxide Value, AV 78 Outdoor Air Temperature Value and AV 79 Outdoor Air Humidity Value. No refresh timeout is printed in the points table."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real VCCX-454 Controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "AAON",
     "item": "https://easybacnet.com/bacnet-points-lists/aaon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "VCCX-454 Controller",
     "item": "https://easybacnet.com/bacnet-points-lists/aaon/vccx-454"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/aaon/">AAON</a></li><li aria-current="page">VCCX-454 Controller</li></ol>
<p class="eyebrow">Rooftop unit / air handler controller &middot; BACnet points list</p><h1><span class="mfr">AAON</span> VCCX-454 Controller BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The VCCX-454 is the unit controller AAON uses on its R-454B equipment. It has an on-board BACnet port that can be set for MS/TP or BACnet IP. The object map has about 350 read-only analog inputs (temperatures, pressures, airflow, RM454 refrigerant module data, power monitor and fan array data), 99 writable analog values (setpoints, overrides and BAS-written sensor values) and about 150 read-only binary inputs (alarms, A2L leak alarms, module and relay status).</p>
<p>This page lists <strong>602 BACnet objects</strong> for the AAON VCCX-454 Controller &mdash; 99 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from AAON&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/aaon/">AAON</a></dd></div><div><dt>Model</dt><dd>VCCX-454 Controller</dd></div><div><dt>Equipment</dt><dd>Rooftop unit / air handler controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>602 (99 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>VCCX-454, VCCX 454, ASM07503, SS1188, AAON VCCX-454 controller, R-454B unit controller</dd></div><div><dt>Source document</dt><dd><a href="https://www.aaon.com/hubfs/Controls%20Literature/VCCX-454%20Technical%20Guide%20Rev.%20I.pdf" rel="nofollow noopener" target="_blank">VCCX-454 Controller Technical Guide &middot; ASM07503 Rev. I &middot; rev. 2026-08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/aaon/vccx-454.csv" rel="nofollow" download>Download CSV <small>602 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/aaon/vccx-454-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/aaon/vccx-454.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.aaon.com/hubfs/Controls%20Literature/VCCX-454%20Technical%20Guide%20Rev.%20I.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=aaon/vccx-454">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against AAON&rsquo;s current documentation and the live
device before use. Not official AAON information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: AAON VCCX-454 Controller</h2>
<div class="answer"><b>Integration in brief</b><p>Connect the on-board BACnet port (MS/TP or IP) and set the MAC address, device ID and baud or IP settings on the LCD BACnet screens. The BAS schedules the unit with AV 67 Schedule Force, adjusts the occupied setpoints and supply air setpoints, and can override HVAC mode, fan VFD and OA damper. Alarms are read from the BI objects.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-67">AV 67</a></td><td class="n">Schedule Force</td><td>Occupancy: 0 auto, 1 occupied, 2 unoccupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Occupied Cooling Setpoint</td><td>Cooling starts one deadband above this</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">Occupied Heating Setpoint</td><td>Heating starts one deadband below this</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10">AV 10</a></td><td class="n">Supply Air Cooling Setpoint</td><td>Discharge air target in cooling</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Control Status</td><td>Current occupancy status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">HVAC Mode</td><td>Current operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Control Temperature</td><td>Reading from the configured control sensor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-9">AI 9</a></td><td class="n">Supply Air Temperature</td><td>Discharge air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-144">AI 144</a></td><td class="n">Alarm Status</td><td>Summary alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Occupancy comes from AV 67 Schedule Force (0 = controller schedule, 1 = forced occupied, 2 = forced unoccupied) or the controller&#x27;s own schedule. AV 68, AV 69, AV 70 and AV 71 override HVAC mode, fan VFD, OA damper and supply setpoint; writing Auto (0, or 65535 for the VFD overrides) hands control back. AV 98 locks out the compressors.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>If the controller is configured for it, the BAS can write AV 72 Space Temperature Value, AV 73 Space Humidity Value, AV 76 Relief Pressure Value, AV 77 Carbon Dioxide Value, AV 78 Outdoor Air Temperature Value and AV 79 Outdoor Air Humidity Value. No refresh timeout is printed in the points table.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MAC address, device ID (up to seven digits) and baud rate are set on the controller&#x27;s LCD BACnet screens.</li><li>The same port is set to MS/TP or IP (BAC Type) on the LCD settings screens.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing an OA damper override between 0 and 100% locks out the compressors; 0 or 100% lets them run.</li><li>Many points only report when the matching module (RM454, MHGRV, MODGAS, preheater, fan array, power monitor) is installed.</li></ul>
</section>
<h2 id="points">AAON VCCX-454 Controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">602 of 602 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>351</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>99</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>152</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>602</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>503</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>99</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (541)</option><option value="°F">°F (48)</option><option value="in. w.c.">in. w.c. (4)</option><option value="%">% (3)</option><option value="ppm">ppm (3)</option><option value="BTU/lb">BTU/lb (2)</option><option value="min">min (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">AAON VCCX-454 Controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Application Software Version</td><td class="d">Current version of the software in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Control Mode</td><td class="d">Configured unit application</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Control Status</td><td class="d">Configured Occupied or Unoccupied Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">HVAC Mode</td><td class="d">Current Operation Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Control Temperature</td><td class="d">Current value of the Control Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Mode Cooling Setpoint</td><td class="d">Cooling Mode Enable Setpoint Mirror (adjusted by the Space</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Mode Heating Setpoint</td><td class="d">Heating Mode Enable Setpoint Mirror (adjust by the Space</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Sensor Slide Adjust Effect</td><td class="d">Amount of Current Sensor Slide adjust</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="" data-min="1" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">Supply Air Temperature</td><td class="d">Current value of the Supply Air Temperature sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Supply Air Setpoint</td><td class="d">Current SAT Cooling or Heating Setpoint if there</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Controlling Coil Temp Setpoint</td><td class="d">Current calculated Coil Suction Temperature target during Dehumidification Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Space Temperature</td><td class="d">Current value of the Space Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Space Humidity</td><td class="d">Current value of the Space Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Return Air Temperature</td><td class="d">Current value of the Return Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Return Air Humidity</td><td class="d">Current value of the Return Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Outdoor Air Temperature</td><td class="d">Current value of the Outdoor Air Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Outdoor Air Humidity</td><td class="d">Current value of the Outdoor Humidity Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Outdoor Air Wetbulb</td><td class="d">Current calculated Outdoor Wetbulb Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Outdoor Air Dewpoint</td><td class="d">Current calculated Outdoor Air Dewpoint Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Supply Air Setpoint Reset Voltage</td><td class="d">Supply Air Temp Setpoint Reset Input Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Duct Static Pressure</td><td class="d">Current Duct Static Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Duct Static Control Signal</td><td class="d">Current Duct Static Control Signal (Fan VFD)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Building Pressure</td><td class="d">Current value of the Building Pressure Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Building Pressure Control Signal</td><td class="d">Current Building Pressure Control Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Outdoor Airflow</td><td class="d">Current Outdoor Airflow Measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Supply Airflow</td><td class="d">Current Supply Airflow Measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Return Airflow</td><td class="d">Current Return Airflow Measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Exhaust Airflow</td><td class="d">Current Exhaust Airflow Measurement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Carbon Dioxide</td><td class="d">Current Indoor CO2 Level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Desired Economizer Position</td><td class="d">Current Modulating Signal to the Economizer Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Economizer Feedback Position</td><td class="d">Title 24 current position of the feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Return Damper Position</td><td class="d">Current Signal to the Return Air Damper if using</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Return Bypass Position</td><td class="d">Current Signal to the Return Air Bypass Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Modulating Cooling Position</td><td class="d">Current percentage of the Modulating Chilled Water Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Modulating Heat Position</td><td class="d">Current percentage of the Modulating Heating signal (hot Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Preheater Leaving Air Temp #1</td><td class="d">Current Preheater Leaving Air Temperature #1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Preheater Leaving Air Temp #2</td><td class="d">Current Preheater Leaving Air Temperature #2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Preheater Entering Air Temp</td><td class="d">Current Entering Air Temp for Preheater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Preheater Setpoint Reset Voltage</td><td class="d">Current Voltage Reset Input Value for Preheater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Preheater SCR Output Signal</td><td class="d">Current Modulating Heat Signal for Preheater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Preheater PWM Output Signal</td><td class="d">Current PWM Output Signal for Preheater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Mod Hot Gas Reheat Valve Position</td><td class="d">Current position of MHGRV Modulating Hot Gas Reheat Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Mod Gas Heat Valve Position</td><td class="d">Current position of MODGAS Modulating Gas Heat Valve Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">A1 Compressor Signal</td><td class="d">Current Compressor A1 Modulating Cooling Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">A2 Compressor Signal</td><td class="d">Current Compressor A2 Modulating Cooling Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">A1 Condenser Signal</td><td class="d">Current Condenser A1 Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="47" data-acc="R" data-u="" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">A2 Condenser Signal</td><td class="d">Current Condenser A2 Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">A1 Suction Pressure</td><td class="d">Current Compressor A1 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="49" data-acc="R" data-u="" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">A2 Suction Pressure</td><td class="d">Current Compressor A2 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">A1 Head Pressure</td><td class="d">Current Compressor A1 Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="51" data-acc="R" data-u="" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">A2 Head Pressure</td><td class="d">Current Compressor A2 Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="52" data-acc="R" data-u="" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">A1 Saturation Temperature</td><td class="d">Current Compressor A1 Coil Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="53" data-acc="R" data-u="" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">A2 Saturation Temperature</td><td class="d">Current Compressor A2 Coil Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="54" data-acc="R" data-u="" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">A1 Suction Line Temperature</td><td class="d">Current Compressor A1 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">A2 Suction Line Temperature</td><td class="d">Current Compressor A1 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="56" data-acc="R" data-u="" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">A1 Condenser Suction Temp (Heat Pump)</td><td class="d">Current Compressor A1 Suction Line Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="57" data-acc="R" data-u="" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">A2 Condenser Suction Temp (Heat Pump)</td><td class="d">Current Compressor A2 Suction Line Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="58" data-acc="R" data-u="" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">A1 Superheat Temperature</td><td class="d">Current Compressor A1 Superheat Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="59" data-acc="R" data-u="" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">A2 Superheat Temperature</td><td class="d">Current Compressor A2 Superheat Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Condenser A1 Superheat (Heat Pump)</td><td class="d">Current Compressor A1 Superheat Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="61" data-acc="R" data-u="" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Condenser A2 Superheat (Heat Pump)</td><td class="d">Current Compressor A2 Superheat Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="62" data-acc="R" data-u="" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">A1 Expansion Valve Position</td><td class="d">Current position of Compressor A1 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="63" data-acc="R" data-u="" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">A2 Expansion Valve Position</td><td class="d">Current position of Compressor A2 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Condenser A1 Expansion Valve Position</td><td class="d">Current position of Condenser A1 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="65" data-acc="R" data-u="" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Condenser A2 Expansion Valve</td><td class="d">Current position of Condenser A2 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">A1 Discharge Temperature</td><td class="d">Current Compressor A1 Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">A2 Discharge Temperature</td><td class="d">Current Compressor A2 Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="68" data-acc="R" data-u="" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">A1 Leaving Water Temp</td><td class="d">Current A1 Leaving Water Temperature for WSHP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">B1 Compressor Signal</td><td class="d">Current Compressor B1 Modulating Cooling Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="70" data-acc="R" data-u="" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">B2 Compressor Signal</td><td class="d">Current Compressor B2 Modulating Cooling Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="71" data-acc="R" data-u="" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">B1 Condenser Signal</td><td class="d">Current B1 Condenser Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="72" data-acc="R" data-u="" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">B2 Condenser Signal</td><td class="d">Current B2 Condenser Signal or WSE Bypass Valve Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="73" data-acc="R" data-u="" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">B1 Suction Pressure</td><td class="d">Current Compressor B1 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">B2 Suction Pressure</td><td class="d">Current Compressor B2 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">B1 Head Pressure</td><td class="d">Current Compressor B1 Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">B2 Head Pressure</td><td class="d">Current Compressor B2 Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">B1 Saturation Temperature</td><td class="d">Current Compressor B1 Coil Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="78" data-acc="R" data-u="" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">B2 Saturation Temperature</td><td class="d">Current Compressor B2 Coil Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="79" data-acc="R" data-u="" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">B1 Suction Line Temperature</td><td class="d">Current Compressor B1 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="80" data-acc="R" data-u="" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">B2 Suction Line Temperature</td><td class="d">Current Compressor B2 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="81" data-acc="R" data-u="" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">B1 Condenser Suction Temp (Heat Pump)</td><td class="d">Current Compressor B1 Suction Line Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">B2 Condenser Suction Temp (Heat Pump)</td><td class="d">Current Compressor B2 Suction Line Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">B1 Superheat Temperature</td><td class="d">Current Compressor B1 Superheat Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="84" data-acc="R" data-u="" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">B2 Superheat Temperature</td><td class="d">Current Compressor B2 Superheat Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="85" data-acc="R" data-u="" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Condenser B1 Superheat (Heat Pump)</td><td class="d">Current Compressor B1 Superheat Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="86" data-acc="R" data-u="" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Condenser B2 Superheat (Heat Pump)</td><td class="d">Current Compressor B2 Superheat Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">B1 Expansion Valve Position</td><td class="d">Current position of Compressor B1 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="88" data-acc="R" data-u="" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">B2 Expansion Valve Position</td><td class="d">Current position of Compressor B2 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="89" data-acc="R" data-u="" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Condenser B1 Expansion Valve Position</td><td class="d">Current position of Condenser B1 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="90" data-acc="R" data-u="" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Condenser B2 Expansion Valve Position</td><td class="d">Current position of Condenser B2 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="91" data-acc="R" data-u="" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">B1 Discharge Temperature</td><td class="d">Current Compressor B1 Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="92" data-acc="R" data-u="" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">B2 Discharge Temperature</td><td class="d">Current Compressor B2 Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="93" data-acc="R" data-u="" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">B1 Leaving Water Temp</td><td class="d">Current B1 Leaving Water Temperature for WSHP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="94" data-acc="R" data-u="" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">C1 Compressor Signal</td><td class="d">Current Compressor C1 Modulating Cooling Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="95" data-acc="R" data-u="" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">C2 Compressor Signal</td><td class="d">Current Compressor C2 Modulating Cooling Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="96" data-acc="R" data-u="" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">C1 Condenser Signal</td><td class="d">Current C1 Condenser Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="97" data-acc="R" data-u="" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">C2 Condenser Signal</td><td class="d">Current C2 Condenser Signal or WSE Bypass Valve Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="98" data-acc="R" data-u="" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">C1 Suction Pressure</td><td class="d">Current Compressor C1 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="99" data-acc="R" data-u="" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">C2 Suction Pressure</td><td class="d">Current Compressor C2 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="100" data-acc="R" data-u="" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">C1 Head Pressure</td><td class="d">Current Compressor C1 Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="101" data-acc="R" data-u="" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">C2 Head Pressure</td><td class="d">Current Compressor C2 Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">C1 Saturation Temperature</td><td class="d">Current Compressor C1 Coil Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">C2 Saturation Temperature</td><td class="d">Current Compressor C2 Coil Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="104" data-acc="R" data-u="" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">C1 Suction Line Temperature</td><td class="d">Current Compressor C1 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">C2 Suction Line Temperature</td><td class="d">Current Compressor C2 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">C1 Condenser Suction Temp (Heat Pump)</td><td class="d">Current Compressor C1 Suction Line Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">C2 Condenser Suction Temp (Heat Pump)</td><td class="d">Current Compressor C2 Suction Line Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">C1 Superheat Temperature</td><td class="d">Current Compressor C1 Superheat Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">C2 Superheat Temperature</td><td class="d">Current Compressor C2 Superheat Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="110" data-acc="R" data-u="" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Condenser C1 Superheat (Heat Pump)</td><td class="d">Current Compressor C1 Superheat Temperature (Heat pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Condenser C2 Superheat (Heat Pump)</td><td class="d">Current Compressor C2 Superheat Temperature (Heat pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">C1 Expansion Valve Position</td><td class="d">Current position of Compressor C1 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">C2 Expansion Valve Position</td><td class="d">Current position of Compressor C2 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Condenser C1 Expansion Valve Position</td><td class="d">Current position of Condenser C1 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="115" data-acc="R" data-u="" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Condenser C2 Expansion Valve Position</td><td class="d">Current position of Condenser C2 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="116" data-acc="R" data-u="" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">C1 Discharge Temperature</td><td class="d">Current Compressor C1 Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">C2 Discharge Temperature</td><td class="d">Current Compressor C2 Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="118" data-acc="R" data-u="" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">C1 Leaving Water Temp</td><td class="d">Current C1 Leaving Water Temperature for WSHP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">D1 Compressor Signal</td><td class="d">Current Compressor D1 Modulating Cooling Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="120" data-acc="R" data-u="" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">D2 Compressor Signal</td><td class="d">Current Compressor D2 Modulating Cooling Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="121" data-acc="R" data-u="" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">D1 Condenser Signal</td><td class="d">Current D1 Condenser Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="122" data-acc="R" data-u="" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">D2 Condenser Signal</td><td class="d">Current D2 Condenser Signal or WSE Bypass Valve Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">D1 Suction Pressure</td><td class="d">Current Compressor D1 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="124" data-acc="R" data-u="" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">D2 Suction Pressure</td><td class="d">Current Compressor D2 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="125" data-acc="R" data-u="" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">D1 Head Pressure</td><td class="d">Current Compressor D1 Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="126" data-acc="R" data-u="" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">D2 Head Pressure</td><td class="d">Current Compressor D2 Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="127" data-acc="R" data-u="" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">D1 Saturation Temperature</td><td class="d">Current Compressor D1 Coil Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="128" data-acc="R" data-u="" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">D2 Saturation Temperature</td><td class="d">Current Compressor D2 Coil Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="129" data-acc="R" data-u="" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">D1 Suction Line Temperature</td><td class="d">Current Compressor D1 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="130" data-acc="R" data-u="" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">D2 Suction Line Temperature</td><td class="d">Current Compressor D2 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="131" data-acc="R" data-u="" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">D1 Condenser Suction Temp (Heat Pump)</td><td class="d">Current Compressor D1 Suction Line Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="132" data-acc="R" data-u="" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">D2 Condenser Suction Temp (Heat Pump)</td><td class="d">Current Compressor D2 Suction Line Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="133" data-acc="R" data-u="" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">D1 Superheat Temperature</td><td class="d">Current Compressor D1 Superheat Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="134" data-acc="R" data-u="" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">D2 Superheat Temperature</td><td class="d">Current Compressor D2 Superheat Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="135" data-acc="R" data-u="" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">Condenser D1 Superheat (Heat Pump)</td><td class="d">Current Compressor D1 Superheat Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="136" data-acc="R" data-u="" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">Condenser D2 Superheat (Heat Pump)</td><td class="d">Current Compressor D2 Superheat Temperature (Heat Pump)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="137" data-acc="R" data-u="" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">D1 Expansion Valve Position</td><td class="d">Current position of Compressor D1 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="138" data-acc="R" data-u="" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">D2 Expansion Valve Position</td><td class="d">Current position of Compressor D2 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="139" data-acc="R" data-u="" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">Condenser D1 Expansion Valve Position</td><td class="d">Current position of Condenser D1 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="140" data-acc="R" data-u="" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">Condenser D2 Expansion Valve Position</td><td class="d">Current position of Condenser D2 Expansion Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="141" data-acc="R" data-u="" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">D1 Discharge Temperature</td><td class="d">Current Compressor D1 Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="142" data-acc="R" data-u="" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">D2 Discharge Temperature</td><td class="d">Current Compressor D2 Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="143" data-acc="R" data-u="" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">D1 Leaving Water Temp</td><td class="d">Current D1 Leaving Water Temperature for WSHP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="144" data-acc="R" data-u="" data-min="1" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">144</td><td class="n">Alarm Status</td><td class="d">An alarm condition</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="145" data-acc="R" data-u="" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">Outdoor Enthalpy</td><td class="d">Current outdoor Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="146" data-acc="R" data-u="" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">Plenum Pressure</td><td class="d">Reserved</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="147" data-acc="R" data-u="" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">Return Fan Speed</td><td class="d">Reserved</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="148" data-acc="R" data-u="" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">Plenum Calculated Setpoint</td><td class="d">Reserved</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="149" data-acc="R" data-u="" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">Return Air Enthalpy Status</td><td class="d">Current value of Return Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="150" data-acc="R" data-u="" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">Current Duct Static Setpoint</td><td class="d">Status of the duct static setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="151" data-acc="R" data-u="" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">RM454-Z 1 Condenser Fan</td><td class="d">Current RM454-Z 1 Condenser Fan Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="152" data-acc="R" data-u="" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">RM454-Z 1 VDC Comp Perc</td><td class="d">Current RMR454-Z 1 VFD Compressor Percentage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="153" data-acc="R" data-u="" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">RM454-Z 1 Discharge Pressure</td><td class="d">Current RM454-1 Discharge Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="154" data-acc="R" data-u="" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">RM454-Z 1 Suction Pressure</td><td class="d">Current RM454-Z 1 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="155" data-acc="R" data-u="" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">RM454-Z 1 Suction Line Temp</td><td class="d">Current RM454-Z 1 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="156" data-acc="R" data-u="" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">RM454-Z 1 Saturation Temp</td><td class="d">Current RM454-Z 1 Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="157" data-acc="R" data-u="" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">RM454-Z 1 Superheat</td><td class="d">Current RM454-Z 1 Superheat Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="158" data-acc="R" data-u="" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">RM454-Z 1 EEV Position</td><td class="d">Current RM454-Z 1 EEV Valve Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="159" data-acc="R" data-u="" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">RM454-Z 1 Warnings</td><td class="d">Current RM454-Z 1 Warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="160" data-acc="R" data-u="" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">160</td><td class="n">RM454-Z 1 Comp VFD Alarms 1</td><td class="d">Current RM454-Z 1 Comp VFD Alarms 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="161" data-acc="R" data-u="" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">RM454-Z 1 Comp VFD Alarms 2</td><td class="d">Current Rm 454-Z 1 Comp VFD Alarms 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="162" data-acc="R" data-u="" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">RM454-Z 1 Comp VFD Drive Status</td><td class="d">Current RM454-Z 1 Comp VFD drive Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="163" data-acc="R" data-u="" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">RM454-Z 1 Compressor Current</td><td class="d">Current reading in Amps that the RM454Z 1 Compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="164" data-acc="R" data-u="" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">RM454-Z 1 Discharge Line Temp</td><td class="d">Current RM454-Z 1 discharge line temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="165" data-acc="R" data-u="" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">RM454-Z 1 Faults</td><td class="d">Current RM45-Z 1 Faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="166" data-acc="R" data-u="" id="obj-ai-166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">166</td><td class="n">RM454-Z 1 Lockouts</td><td class="d">Current RM454-Z 1 Lockouts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="167" data-acc="R" data-u="" id="obj-ai-167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">167</td><td class="n">RM454-Z 2 Condenser Fan</td><td class="d">Current RM454-Z 2 condenser fan signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="168" data-acc="R" data-u="" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">RM454-Z 2 VFD Comp Perc</td><td class="d">Current RM454-Z 2 VFD Compressor Percentage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="169" data-acc="R" data-u="" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">RM454-Z 2 Discharge Pressure</td><td class="d">Current RM454-Z 2 discharge pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="170" data-acc="R" data-u="" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">RM454-Z 2 Suction Pressure</td><td class="d">Current RM454-Z 2 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="171" data-acc="R" data-u="" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">RM454-Z 2 Suction Line Temp</td><td class="d">Current RM454-Z 2 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="172" data-acc="R" data-u="" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">RM454-Z 2 Saturation Temp</td><td class="d">Current RM454-Z 2 Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="173" data-acc="R" data-u="" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">RM454-Z 2 Superheat</td><td class="d">Current RM454-Z 2 Superheat temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="174" data-acc="R" data-u="" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">RM454-Z 2 EEV Position</td><td class="d">Current RM454-Z 2 EEV valve position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="175" data-acc="R" data-u="" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">RM454-Z 2 Warnings</td><td class="d">Current RM454-Z 2 Warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="176" data-acc="R" data-u="" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">RM454-Z 2 Comp VFD Alarms 1</td><td class="d">Current RM454-Z 2 Comp VFD Alarms 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="177" data-acc="R" data-u="" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">RM454-Z 2 Comp VFD Alarms 2</td><td class="d">Current RM454-Z 2 Comp VFD Alarms 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="178" data-acc="R" data-u="" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">RM454-Z 2 Comp VFD Drive Status</td><td class="d">Current RM454-Z 2 Comp VFD Drive Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="179" data-acc="R" data-u="" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">RM454-Z 2 Compressor Current</td><td class="d">Current reading in Amps that the RM454Z 2 compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="180" data-acc="R" data-u="" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">RM454-Z 2 Discharge Line Temp</td><td class="d">Current RM454-Z 2 discharge line temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="181" data-acc="R" data-u="" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">RM454-Z 2 Faults</td><td class="d">Current RM454-Z 2 Faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="182" data-acc="R" data-u="" id="obj-ai-182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">182</td><td class="n">RM454-Z 2 Lockouts</td><td class="d">Current RM454-Z 2 Lockouts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="183" data-acc="R" data-u="" id="obj-ai-183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">183</td><td class="n">RM454-Z 3 Condenser Fan</td><td class="d">Current RM454-Z 3 condenser fan signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="184" data-acc="R" data-u="" id="obj-ai-184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">184</td><td class="n">RM454-Z 3 Reheat Valve 1</td><td class="d">Current RM454-Z 3 Reheat Valve 1 position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="185" data-acc="R" data-u="" id="obj-ai-185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">185</td><td class="n">RM454-Z 3 Discharge Pressure</td><td class="d">Current RM454-Z 3 Discharge Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="186" data-acc="R" data-u="" id="obj-ai-186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">186</td><td class="n">RM454-Z 3 Suction Pressure</td><td class="d">Current RM454-Z 3 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="187" data-acc="R" data-u="" id="obj-ai-187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">187</td><td class="n">RM454-Z 3 Suction Line Temp</td><td class="d">Current RM454-Z 3 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="188" data-acc="R" data-u="" id="obj-ai-188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">188</td><td class="n">RM454-Z 3 Saturation Temp</td><td class="d">Current RM454-Z 3 Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="189" data-acc="R" data-u="" id="obj-ai-189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">189</td><td class="n">RM454-Z 3 Superheat</td><td class="d">Current RM454-Z 3 Superheat temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="190" data-acc="R" data-u="" id="obj-ai-190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">190</td><td class="n">RM454-Z 3 EEV Position</td><td class="d">Current RM454-Z 3 EEV valve position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="191" data-acc="R" data-u="" id="obj-ai-191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">191</td><td class="n">RM454-Z 3 Suction Pressure 2</td><td class="d">Current RM454-Z 3 Suction Pressure 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="192" data-acc="R" data-u="" id="obj-ai-192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">192</td><td class="n">RM454-Z 3 Suction Line Temp 2</td><td class="d">Current RM454-Z 3 Suction Line Temperature 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="193" data-acc="R" data-u="" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">RM454-Z 3 Saturation Temp 2</td><td class="d">Current RM454-Z 3 Saturation Temperature 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="194" data-acc="R" data-u="" id="obj-ai-194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">194</td><td class="n">RM454-Z 3 Superheat 2</td><td class="d">Current RM454-Z 3 Superheat Temperature 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="195" data-acc="R" data-u="" id="obj-ai-195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">195</td><td class="n">RM454-Z 3 EEV Position 2</td><td class="d">Current RM454-Z 3 EEV Valve Position 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="196" data-acc="R" data-u="" id="obj-ai-196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">196</td><td class="n">RM454-Z 3 Warnings</td><td class="d">Current RM454-Z 3 Warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="197" data-acc="R" data-u="" id="obj-ai-197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">197</td><td class="n">RM454-Z 3 Discharge Line Temp</td><td class="d">Current RM454-Z 3 Discharge Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="198" data-acc="R" data-u="" id="obj-ai-198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">198</td><td class="n">RM454-Z 3 Faults</td><td class="d">Current RM454-Z 3 Faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="199" data-acc="R" data-u="" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">RM454-Z 3 Lockouts</td><td class="d">Current RM454-Z 3 Lockouts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="200" data-acc="R" data-u="" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">RM454-Z 4 Condenser Fan</td><td class="d">Current RM454-Z 4 Condenser Fan Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">RM454-Z 4 VFD Comp Perc</td><td class="d">Current RM454-Z 4 VFD Compressor Percentage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="202" data-acc="R" data-u="" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">RM454-Z 4 Discharge Pressure</td><td class="d">Current RM454-Z 4 Discharge Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="203" data-acc="R" data-u="" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">RM454-Z 4 Suction Pressure</td><td class="d">Current RM454-Z 4 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="204" data-acc="R" data-u="" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">RM454-Z 4 Suction Line Temp</td><td class="d">Current RM454-Z 4 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="205" data-acc="R" data-u="" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">RM454-Z 4 Saturation Temp</td><td class="d">Current RM454-Z 4 Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="206" data-acc="R" data-u="" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">RM454-Z 4 Superheat</td><td class="d">Current RM454-Z 4 Superheat Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="207" data-acc="R" data-u="" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">RM454-Z 4 EEV Position</td><td class="d">Current RM454-Z 4 EEV Valve Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="208" data-acc="R" data-u="" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">RM454-Z 4 Warnings</td><td class="d">Current RM454-Z 4 Warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="209" data-acc="R" data-u="" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">RM454-Z 4 Comp VFD Alarms 1</td><td class="d">Current RM454-Z 4 Comp VFD Alarms 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="210" data-acc="R" data-u="" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">RM454-Z 4 Comp VFD Alarms 2</td><td class="d">Current RM454-Z 4 Comp VFD Alarms 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="211" data-acc="R" data-u="" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">RM454-Z 4 Comp VFD Drive Status</td><td class="d">Current RM454-Z 4 Comp VFD Drive Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="212" data-acc="R" data-u="" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">RM454-Z 4 Comp VFD Compressor Current</td><td class="d">Current reading in Amps that the RM454-Z compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="213" data-acc="R" data-u="" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">RM454-Z 4 Discharge Line Temp</td><td class="d">Current RM454-Z 4 Discharge Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="214" data-acc="R" data-u="" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">RM454-Z 4 Faults</td><td class="d">Current RM454-Z 4 Faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="215" data-acc="R" data-u="" id="obj-ai-215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">215</td><td class="n">RM454-Z 4 Lockouts</td><td class="d">Current RM454-Z 4 Lockouts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="216" data-acc="R" data-u="" id="obj-ai-216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">216</td><td class="n">RM454-Z 5 Condenser Fan</td><td class="d">Current RM454-Z 5 Condenser Fan Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="217" data-acc="R" data-u="" id="obj-ai-217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">217</td><td class="n">RM454-Z 5 VFD Comp Perc</td><td class="d">Current RM454-Z 5 VFD Compressor Percentage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="218" data-acc="R" data-u="" id="obj-ai-218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">218</td><td class="n">RM454-Z 5 Discharge Pressure</td><td class="d">Current RM454-Z 5 Discharge Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="219" data-acc="R" data-u="" id="obj-ai-219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">219</td><td class="n">RM454-Z 5 Suction Pressure</td><td class="d">Current RM454-Z 5 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="220" data-acc="R" data-u="" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">RM454-Z 5 Suction Line Temp</td><td class="d">Current RM454-Z 5 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="221" data-acc="R" data-u="" id="obj-ai-221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">221</td><td class="n">RM454-Z 5 Saturation Temp</td><td class="d">Current RM454-Z 5 Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="222" data-acc="R" data-u="" id="obj-ai-222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">222</td><td class="n">RM454-Z 5 Superheat</td><td class="d">Current RM454-Z 5 Superheat Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="223" data-acc="R" data-u="" id="obj-ai-223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">223</td><td class="n">RM454-Z 5 EEV Position</td><td class="d">Current RM454-Z 5 EEV Valve Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="224" data-acc="R" data-u="" id="obj-ai-224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">224</td><td class="n">RM454-Z 5 Warnings</td><td class="d">Current RM454-Z 5 Warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="225" data-acc="R" data-u="" id="obj-ai-225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">225</td><td class="n">RM454-Z 5 Comp VFD Alarms 1</td><td class="d">Current RM454-Z 5 Comp VFD Alarms 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="226" data-acc="R" data-u="" id="obj-ai-226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">226</td><td class="n">RM454-Z 5 Comp VFD Alarms 2</td><td class="d">Current RM454-Z 5 Comp VFD Alarms 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="227" data-acc="R" data-u="" id="obj-ai-227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">227</td><td class="n">RM454-Z 5 Comp VFD Drive Status</td><td class="d">Current RM454-Z 5 Comp VFD Drive Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="228" data-acc="R" data-u="" id="obj-ai-228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">228</td><td class="n">RM454-Z 5 Compressor Current</td><td class="d">Current reading in Amps that the RM454Z 5 compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="229" data-acc="R" data-u="" id="obj-ai-229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">229</td><td class="n">RM454-Z 5 Discharge Line Temp</td><td class="d">Current RM454-Z 5 Discharge Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="230" data-acc="R" data-u="" id="obj-ai-230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">230</td><td class="n">RM454-Z 5 Faults</td><td class="d">Current RM454-Z 5 Faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="231" data-acc="R" data-u="" id="obj-ai-231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">231</td><td class="n">RM454-Z 5 Lockouts</td><td class="d">Current RM454-Z 5 Lockouts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="232" data-acc="R" data-u="" id="obj-ai-232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">232</td><td class="n">RM454-Z 6 Condenser Fan</td><td class="d">Current RM454-Z 6 Condenser Fan Signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="233" data-acc="R" data-u="" id="obj-ai-233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233</td><td class="n">RM454-Z 6 Reheat Valve 1</td><td class="d">Current RM454-Z 6 Reheat Valve 1 Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="234" data-acc="R" data-u="" id="obj-ai-234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">234</td><td class="n">RM454-Z 6 Discharge Pressure</td><td class="d">Current RM454-Z 6 Discharge Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="235" data-acc="R" data-u="" id="obj-ai-235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">235</td><td class="n">RM454-Z 6 Suction Pressure</td><td class="d">Current RM454-Z 6 Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="236" data-acc="R" data-u="" id="obj-ai-236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">236</td><td class="n">RM454-Z 6 Suction Line Temp</td><td class="d">Current RM454-Z 6 Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="237" data-acc="R" data-u="" id="obj-ai-237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">237</td><td class="n">RM454-Z 6 Saturation Temp</td><td class="d">Current RM454-Z 6 Saturation Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="238" data-acc="R" data-u="" id="obj-ai-238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">238</td><td class="n">RM454-Z 6 Superheat</td><td class="d">Current RM454-Z 6 Superheat Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="239" data-acc="R" data-u="" id="obj-ai-239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">239</td><td class="n">RM454-Z 6 EEV Position</td><td class="d">Current RM454-Z 6 EEV Valve Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="240" data-acc="R" data-u="" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">RM454-Z 6 Suction Pressure 2</td><td class="d">Current RM454-Z 6 Suction Pressure 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="241" data-acc="R" data-u="" id="obj-ai-241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">241</td><td class="n">RM454-Z 6 Suction Line Temp 2</td><td class="d">Current RM454-Z 6 Suction Line Temperature 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="242" data-acc="R" data-u="" id="obj-ai-242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">242</td><td class="n">RM454-Z 6 Saturation Temp 2</td><td class="d">Current RM454-Z 6 Saturation Temperature 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="243" data-acc="R" data-u="" id="obj-ai-243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">243</td><td class="n">RM454-Z 6 Superheat 2</td><td class="d">Current RM454-Z 6 Superheat Temperature 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="244" data-acc="R" data-u="" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">RM454-Z 6 EEV Position 2</td><td class="d">Current RM454-Z 6 EEV Valve Position 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="245" data-acc="R" data-u="" id="obj-ai-245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">245</td><td class="n">RM454-Z 6 Warnings</td><td class="d">Current RM454-Z 6 Warnings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="246" data-acc="R" data-u="" id="obj-ai-246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">246</td><td class="n">RM454-Z 6 Discharge Line Temp</td><td class="d">Current RM454-Z 6 Discharge Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="247" data-acc="R" data-u="" id="obj-ai-247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">247</td><td class="n">RM454-Z 6 Faults</td><td class="d">Current RM454-Z 6 Faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="248" data-acc="R" data-u="" id="obj-ai-248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">248</td><td class="n">RM454-Z 6 Lockouts</td><td class="d">Current RM454-Z 6 Lockouts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="249" data-acc="R" data-u="" id="obj-ai-249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">249</td><td class="n">Not used</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="250" data-acc="R" data-u="" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">Not used</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="251" data-acc="R" data-u="" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">Not used</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="252" data-acc="R" data-u="" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">Not used</td><td class="d">Not used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="253" data-acc="R" data-u="" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">SUB 1 Sub Cool 1</td><td class="d">Current Subcooling Module 1 Sub Cool 1 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="254" data-acc="R" data-u="" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">SUB 1 Sub Cool 2</td><td class="d">Current Subcooling Module 1 Sub Cool 2 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="255" data-acc="R" data-u="" id="obj-ai-255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">255</td><td class="n">SUB 1 Sub Cool 3</td><td class="d">Current Subcooling Module 1 Sub Cool 3 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="256" data-acc="R" data-u="" id="obj-ai-256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">256</td><td class="n">SUB 1 Pressure 1</td><td class="d">Current Subcooling Module 1 Liquid Line Pressure 1 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="257" data-acc="R" data-u="" id="obj-ai-257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">257</td><td class="n">SUB 1 Pressure 2</td><td class="d">Current Subcooling Module 1 Liquid Line Pressure 2 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="258" data-acc="R" data-u="" id="obj-ai-258"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">258</td><td class="n">SUB 1 Pressure 3</td><td class="d">Current Subcooling Module 1 Liquid Line Pressure 3 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="259" data-acc="R" data-u="" id="obj-ai-259"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">259</td><td class="n">SUB 1 Saturation 1</td><td class="d">Subcooling Module 1 Saturation Temperature 1 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="260" data-acc="R" data-u="" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">SUB 1 Saturation 2</td><td class="d">Subcooling Module 1 Saturation Temperature 2 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="261" data-acc="R" data-u="" id="obj-ai-261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">261</td><td class="n">SUB 1 Saturation 3</td><td class="d">Subcooling Module 1 Saturation Temperature 3 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="262" data-acc="R" data-u="" id="obj-ai-262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">262</td><td class="n">SUB 1 Line Temp 1</td><td class="d">Subcooling Module 1 Liquid Line Temperature 1 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="263" data-acc="R" data-u="" id="obj-ai-263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">263</td><td class="n">SUB 1 Line Temp 2</td><td class="d">Subcooling Module 1 Liquid Line Temperature 2 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="264" data-acc="R" data-u="" id="obj-ai-264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">264</td><td class="n">SUB 1 Line Temp 3</td><td class="d">Subcooling Module 1 Liquid Line Temperature 3 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="265" data-acc="R" data-u="" id="obj-ai-265"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">265</td><td class="n">SUB 2 Sub Cool 1</td><td class="d">Current Subcooling Module 2 Sub Cool 1 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="266" data-acc="R" data-u="" id="obj-ai-266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">266</td><td class="n">SUB 2 Sub Cool 2</td><td class="d">Current Subcooling Module 2 Sub Cool 2 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="267" data-acc="R" data-u="" id="obj-ai-267"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">267</td><td class="n">SUB 2 Sub Cool 3</td><td class="d">Current Subcooling Module 2 Sub Cool 3 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="268" data-acc="R" data-u="" id="obj-ai-268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">268</td><td class="n">SUB 2 Pressure 1</td><td class="d">Current Subcooling Module 2 Liquid Line Pressure 1 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="269" data-acc="R" data-u="" id="obj-ai-269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">269</td><td class="n">SUB 2 Pressure 2</td><td class="d">Current Subcooling Module 2 Liquid Line Pressure 2 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="270" data-acc="R" data-u="" id="obj-ai-270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">270</td><td class="n">SUB 2 Pressure 3</td><td class="d">Current Subcooling Module 2 Liquid Line Pressure 3 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="271" data-acc="R" data-u="" id="obj-ai-271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">271</td><td class="n">SUB 2 Saturation 1</td><td class="d">Subcooling Module 2 Saturation Temperature 1 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="272" data-acc="R" data-u="" id="obj-ai-272"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">272</td><td class="n">SUB 2 Saturation 2</td><td class="d">Subcooling Module 2 Saturation Temperature 2 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="273" data-acc="R" data-u="" id="obj-ai-273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">273</td><td class="n">SUB 2 Saturation 3</td><td class="d">Subcooling Module 2 Saturation Temperature 3 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="274" data-acc="R" data-u="" id="obj-ai-274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">274</td><td class="n">SUB 2 Line Temp 1</td><td class="d">Subcooling Module 2 Liquid Line Temperature 1 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="275" data-acc="R" data-u="" id="obj-ai-275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">275</td><td class="n">SUB 2 Line Temp 2</td><td class="d">Subcooling Module 2 Liquid Line Temperature 2 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="276" data-acc="R" data-u="" id="obj-ai-276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">276</td><td class="n">SUB 2 Line Temp 3</td><td class="d">Subcooling Module 2 Liquid Line Temperature 3 Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="277" data-acc="R" data-u="" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">Enter Water Pump</td><td class="d">Status of Entering Water Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="278" data-acc="R" data-u="" id="obj-ai-278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">278</td><td class="n">Return Plenum Press. Status</td><td class="d">Current value of the Return Plenum Pressure Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="279" data-acc="R" data-u="" id="obj-ai-279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">279</td><td class="n">Return Plenum Control Signal</td><td class="d">Current Return Plenum Control Signal (Motorized Exhaust Damper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="280" data-acc="R" data-u="" id="obj-ai-280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">280</td><td class="n">Mixed Air Temp</td><td class="d">Mixed air temperature sensor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="281" data-acc="R" data-u="" id="obj-ai-281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">281</td><td class="n">Actual Heat Rise</td><td class="d">Difference between supply air temperature and mixed air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="282" data-acc="R" data-u="" id="obj-ai-282"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">282</td><td class="n">Calculated Heat Rise</td><td class="d">The heat rise limit is determined by how open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="283" data-acc="R" data-u="" id="obj-ai-283"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">283</td><td class="n">Supply Air Relative Humidity</td><td class="d">If an EBUS Supply Air Sensor is being used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="284" data-acc="R" data-u="" id="obj-ai-284"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">284</td><td class="n">Supply Air Dew Point</td><td class="d">If an EBUS Supply Air Sensor is being used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="285" data-acc="R" data-u="" id="obj-ai-285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">285</td><td class="n">Space Dew Point</td><td class="d">Current value of the calculated Space Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="286" data-acc="R" data-u="" id="obj-ai-286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">286</td><td class="n">Return Dew Point</td><td class="d">Current value of the calculated Return Dew Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="287" data-acc="R" data-u="" id="obj-ai-287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">287</td><td class="n">FAC Fan Alarm State Fan 1</td><td class="d">Current alarm status of Fan 1 of the FAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="288" data-acc="R" data-u="" id="obj-ai-288"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">288</td><td class="n">FAC Fan Alarm State Fan 2</td><td class="d">Current alarm status of Fan 2 of the FAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="289" data-acc="R" data-u="" id="obj-ai-289"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">289</td><td class="n">FAC Fan Alarm State Fan 3</td><td class="d">Current alarm status of Fan 3 of the FAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="290" data-acc="R" data-u="" id="obj-ai-290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">290</td><td class="n">FAC Fan Alarm State Fan 4</td><td class="d">Current alarm status of Fan 4 of the FAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="291" data-acc="R" data-u="" id="obj-ai-291"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">291</td><td class="n">FAC Fan Alarm State Fan 5</td><td class="d">Current alarm status of Fan 5 of the FAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="292" data-acc="R" data-u="" id="obj-ai-292"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">292</td><td class="n">FAC Fan Alarm State Fan 6</td><td class="d">Current alarm status of Fan 6 of the FAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="292" data-i="293" data-acc="R" data-u="" id="obj-ai-293"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">293</td><td class="n">FAC Fan Alarm State Fan 7</td><td class="d">Current alarm status of Fan 7 of the FAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="293" data-i="294" data-acc="R" data-u="" id="obj-ai-294"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">294</td><td class="n">FAC Fan Alarm State Fan 8</td><td class="d">Current alarm status of Fan 8 of the FAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="294" data-i="295" data-acc="R" data-u="" id="obj-ai-295"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">295</td><td class="n">FAC Fan Alarm State Fan 9</td><td class="d">Current alarm status of Fan 9 of the FAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="295" data-i="296" data-acc="R" data-u="" id="obj-ai-296"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">296</td><td class="n">FAC Fan Alarm State Fan 10</td><td class="d">Current alarm status of Fan 10 of the FAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="296" data-i="297" data-acc="R" data-u="" id="obj-ai-297"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">297</td><td class="n">FAC Fan Alarm State Fan 11</td><td class="d">Current alarm status of Fan 11 of the FAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="298" data-acc="R" data-u="" id="obj-ai-298"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">298</td><td class="n">FAC Fan Alarm State Fan 12</td><td class="d">Current alarm status of Fan 12 of the FAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="298" data-i="299" data-acc="R" data-u="" id="obj-ai-299"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">299</td><td class="n">Line Frequency</td><td class="d">Current Line Frequency from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="299" data-i="300" data-acc="R" data-u="" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">Line Voltage 1-2</td><td class="d">Current Line Voltage 1-2 from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="300" data-i="301" data-acc="R" data-u="" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">301</td><td class="n">Line Voltage 2-3</td><td class="d">Current Line Voltage 2-3 from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="301" data-i="302" data-acc="R" data-u="" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">Line Voltage 3-1</td><td class="d">Current Line Voltage 3-1 from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="302" data-i="303" data-acc="R" data-u="" id="obj-ai-303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">303</td><td class="n">Average Line Voltage</td><td class="d">Current average Line Voltage from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="303" data-i="304" data-acc="R" data-u="" id="obj-ai-304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">304</td><td class="n">Total Phase A Current</td><td class="d">Current Total Phase A Current from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="304" data-i="305" data-acc="R" data-u="" id="obj-ai-305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">305</td><td class="n">Total Phase B Current</td><td class="d">Current Total Phase B Current from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="305" data-i="306" data-acc="R" data-u="" id="obj-ai-306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306</td><td class="n">Total Phase C Current</td><td class="d">Current Total Phase C Current from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="306" data-i="307" data-acc="R" data-u="" id="obj-ai-307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">307</td><td class="n">Average Phase Current</td><td class="d">Current Average Phase Current from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="307" data-i="308" data-acc="R" data-u="" id="obj-ai-308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">308</td><td class="n">Phase A Power</td><td class="d">Current Phase A Power from the</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="308" data-i="309" data-acc="R" data-u="" id="obj-ai-309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309</td><td class="n">Phase B Power</td><td class="d">Current Phase B Power from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="309" data-i="310" data-acc="R" data-u="" id="obj-ai-310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">310</td><td class="n">Phase C Power</td><td class="d">Current Phase C Power from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="310" data-i="311" data-acc="R" data-u="" id="obj-ai-311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">311</td><td class="n">Total System Power</td><td class="d">Current Total System Power from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="311" data-i="312" data-acc="R" data-u="" id="obj-ai-312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">312</td><td class="n">Phase A Reactive Power</td><td class="d">Current Phase A Reactive Power from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="313" data-acc="R" data-u="" id="obj-ai-313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">313</td><td class="n">Phase B Reactive Power</td><td class="d">Current Phase B Reactive Power from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="314" data-acc="R" data-u="" id="obj-ai-314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">314</td><td class="n">Phase C Reactive Power</td><td class="d">Current Phase C Reactive C from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="315" data-acc="R" data-u="" id="obj-ai-315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">315</td><td class="n">Total Reactive Power</td><td class="d">Current Total Reactive Power from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="316" data-acc="R" data-u="" id="obj-ai-316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">316</td><td class="n">Phase A Apparent Power</td><td class="d">Current Phase A Apparent power from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="317" data-acc="R" data-u="" id="obj-ai-317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">317</td><td class="n">Phase B Apparent Power</td><td class="d">Current Phase B Apparent Power from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="317" data-i="318" data-acc="R" data-u="" id="obj-ai-318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">318</td><td class="n">Phase C Apparent Power</td><td class="d">Current Phase C Apparent Power from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="319" data-acc="R" data-u="" id="obj-ai-319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">319</td><td class="n">Total Apparent Power</td><td class="d">Current Total Apparent Power from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="320" data-acc="R" data-u="" id="obj-ai-320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">320</td><td class="n">Phase A Power Factor</td><td class="d">Current Phase A Power Factor from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="321" data-acc="R" data-u="" id="obj-ai-321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">321</td><td class="n">Phase B Power Factor</td><td class="d">Current Phase B Power Factor from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="322" data-acc="R" data-u="" id="obj-ai-322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">322</td><td class="n">Phase C Power Factor</td><td class="d">Current Phase C Power Factor from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="323" data-acc="R" data-u="" id="obj-ai-323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">323</td><td class="n">Total Power Factor</td><td class="d">Current Total Power Factor from the Power Monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="324" data-acc="R" data-u="" id="obj-ai-324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">324</td><td class="n">Utilized Cooling Capacity Percent</td><td class="d">Current value of the calculated Cooling Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="325" data-acc="R" data-u="" id="obj-ai-325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">325</td><td class="n">Utilized Heating Capacity Percent</td><td class="d">Current value of the calculated Heating Capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="326" data-acc="R" data-u="" id="obj-ai-326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">326</td><td class="n">Active Cooling Stages</td><td class="d">Current active Cooling Stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="327" data-acc="R" data-u="" id="obj-ai-327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">327</td><td class="n">Active Heating Stages</td><td class="d">Current active Heating Stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="328" data-acc="R" data-u="" id="obj-ai-328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">328</td><td class="n">Motor Current Fan 1</td><td class="d">Current Motor Current reading from Fan 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="329" data-acc="R" data-u="" id="obj-ai-329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">329</td><td class="n">Motor Current Fan 2</td><td class="d">Current Motor Current reading from Fan 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="329" data-i="330" data-acc="R" data-u="" id="obj-ai-330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">330</td><td class="n">Motor Current Fan 3</td><td class="d">Current Motor Current reading from Fan 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="330" data-i="331" data-acc="R" data-u="" id="obj-ai-331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">331</td><td class="n">Motor Current Fan 4</td><td class="d">Current Motor Current reading from Fan 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="331" data-i="332" data-acc="R" data-u="" id="obj-ai-332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">332</td><td class="n">Motor Current Fan 5</td><td class="d">Current Motor Current reading from Fan 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="332" data-i="333" data-acc="R" data-u="" id="obj-ai-333"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">333</td><td class="n">Motor Current Fan 6</td><td class="d">Current Motor Current reading from Fan 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="333" data-i="334" data-acc="R" data-u="" id="obj-ai-334"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">334</td><td class="n">Motor Current Fan 7</td><td class="d">Current Motor Current reading from Fan 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="335" data-acc="R" data-u="" id="obj-ai-335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">335</td><td class="n">Motor Current Fan 8</td><td class="d">Current Motor Current reading from Fan 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="336" data-acc="R" data-u="" id="obj-ai-336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">336</td><td class="n">Motor Current Fan 9</td><td class="d">Current Motor Current reading from Fan 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="336" data-i="337" data-acc="R" data-u="" id="obj-ai-337"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">337</td><td class="n">Motor Current Fan 10</td><td class="d">Current Motor Current reading from Fan 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="337" data-i="338" data-acc="R" data-u="" id="obj-ai-338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">338</td><td class="n">Motor Current Fan 11</td><td class="d">Current Motor Current reading from Fan 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="339" data-acc="R" data-u="" id="obj-ai-339"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">339</td><td class="n">Motor Current Fan 12</td><td class="d">Current Motor Current reading from Fan 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="340" data-acc="R" data-u="" id="obj-ai-340"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">340</td><td class="n">Motor Speed Percent Fan 1</td><td class="d">Current Motor Speed Percentage of Fan 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="341" data-acc="R" data-u="" id="obj-ai-341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">341</td><td class="n">Motor Speed Percent Fan 2</td><td class="d">Current Motor Speed Percentage of Fan 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="341" data-i="342" data-acc="R" data-u="" id="obj-ai-342"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">342</td><td class="n">Motor Speed Percent Fan 3</td><td class="d">Current Motor Speed Percentage of Fan 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="342" data-i="343" data-acc="R" data-u="" id="obj-ai-343"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">343</td><td class="n">Motor Speed Percent Fan 4</td><td class="d">Current Motor Speed Percentage of Fan 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="343" data-i="344" data-acc="R" data-u="" id="obj-ai-344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">344</td><td class="n">Motor Speed Percent Fan 5</td><td class="d">Current Motor Speed Percentage of Fan 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="344" data-i="345" data-acc="R" data-u="" id="obj-ai-345"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">345</td><td class="n">Motor Speed Percent Fan 6</td><td class="d">Current Motor Speed Percentage of Fan 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="345" data-i="346" data-acc="R" data-u="" id="obj-ai-346"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">346</td><td class="n">Motor Speed Percent Fan 7</td><td class="d">Current Motor Speed Percentage of Fan 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="346" data-i="347" data-acc="R" data-u="" id="obj-ai-347"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">347</td><td class="n">Motor Speed Percent Fan 8</td><td class="d">Current Motor Speed Percentage of Fan 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="347" data-i="348" data-acc="R" data-u="" id="obj-ai-348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">348</td><td class="n">Motor Speed Percent Fan 9</td><td class="d">Current Motor Speed Percentage of Fan 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="348" data-i="349" data-acc="R" data-u="" id="obj-ai-349"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">349</td><td class="n">Motor Speed Percent Fan 10</td><td class="d">Current Motor Speed Percentage of Fan 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="349" data-i="350" data-acc="R" data-u="" id="obj-ai-350"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">350</td><td class="n">Motor Speed Percent Fan 11</td><td class="d">Current Motor Speed Percentage of Fan 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="350" data-i="351" data-acc="R" data-u="" id="obj-ai-351"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">351</td><td class="n">Motor Speed Percent Fan 12</td><td class="d">Current Motor Speed Percentage of Fan 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="1" data-acc="W" data-u="°F" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Occupied Cooling Setpoint</td><td class="d">If the control temperature rises one deadband above; range 1°F to 110°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="2" data-acc="W" data-u="°F" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Occupied Heating Setpoint</td><td class="d">If the control temperature drops one deadband below; range 1°F to 110°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="3" data-acc="W" data-u="°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Hood On Cooling Setpoint</td><td class="d">Cooling Mode Enable Setpoint used only in Hood; range 1°F to 110°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="4" data-acc="W" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Hood On Heating Setpoint</td><td class="d">Heating Mode Enable Setpoint used only in Hood; range 1°F to 110°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="5" data-acc="W" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Unoccupied Cooling Offset</td><td class="d">During the Unoccupied Mode of Operation; range 0°F to 30°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="6" data-acc="W" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Unoccupied Heating Offset</td><td class="d">During the Unoccupied Mode of Operation; range 0°F to 30°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="7" data-acc="W" data-u="°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Mode Select Deadband</td><td class="d">This value is added to and subtracted; range 0°F to 10°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="8" data-acc="W" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Max Coil Setpoint Reset Limit</td><td class="d">Highest that the Coil Temperature resets to during; range 35°F to 70°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="9" data-acc="W" data-u="°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Min Coil Setpoint Reset Limit</td><td class="d">Lowest that the Coil Temperature resets to during; range 35°F to 70°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="10" data-acc="W" data-u="°F" data-min="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Supply Air Cooling Setpoint</td><td class="d">Supply Air Cooling Setpoint; range 30°F to 80°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="11" data-acc="W" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Supply Air Heating Setpoint</td><td class="d">Supply Air Cooling Setpoint; range 40°F to 240°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="12" data-acc="W" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Max SAT Cooling Setpoint Reset Limit</td><td class="d">If Supply Air Reset is configured; range 0°F to 100°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="13" data-acc="W" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Max SAT Heating Setpoint Reset Limit</td><td class="d">If Supply Air Reset is configured; range 0°F to 250°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="14" data-acc="W" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Supply Air Cooling Staging Window</td><td class="d">In Cooling Mode; range 1°F to 30°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="15" data-acc="W" data-u="°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Supply Air Heating Staging Window</td><td class="d">In Heating Mode; range 1°F to 50°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="16" data-acc="W" data-u="°F" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Warm-Up Target Temperature</td><td class="d">Morning warm-up target (see AV 89 for cool-down); range 50°F to 90°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="17" data-acc="W" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Warm-Up Mode Supply Air Setpoint</td><td class="d">During Morning Warm-Up; range 40°F to 240°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="18" data-acc="W" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Cool-Down Mode Supply Air Setpoint</td><td class="d">During Morning Cool-Down; range 30°F to 80°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="19" data-acc="W" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Mechanical Cooling Outdoor Air Lockout</td><td class="d">Mechanical Cooling is locked out when the Outdoor Air; range -30°F to 100°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="20" data-acc="W" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Mechanical Heating Outdoor Air Lockout</td><td class="d">Mechanical Heating is locked out when the Outdoor Air; range -30°F to 150°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="21" data-acc="W" data-u="°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Low Supply Temp Cutoff Alarm</td><td class="d">Cooling is disabled if the Supply Air Temperature falls; range 0°F to 100°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="22" data-acc="W" data-u="°F" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">High Supply Temp Cutoff Alarm</td><td class="d">Heating is disabled if the Supply Air Temperature rises; range 0°F to 250°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="23" data-acc="W" data-u="°F" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Preheater Cooling Mode Setpoint</td><td class="d">If the Preheater is enabled; range 35°F to 90°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="24" data-acc="W" data-u="°F" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Preheater Venting Mode Setpoint</td><td class="d">If the Preheater is enabled; range 35°F to 90°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="25" data-acc="W" data-u="°F" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Preheater Heating Mode Setpoint</td><td class="d">If the Preheater is enabled; range 35°F to 140°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="26" data-acc="W" data-u="°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Outdoor Air Dewpoint Setpoint</td><td class="d">On an MUA unit; range 30°F to 80°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="27" data-acc="W" data-u="°F" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Economizer Enable Setpoint</td><td class="d">The economizer is enabled if the outdoor drybulb; range -30°F to 80°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="28" data-acc="W" data-u="°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Heat Wheel Defrost Enable Setpoint</td><td class="d">The unit goes into Heat Wheel Defrost; range 0°F to 50°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="29" data-acc="W" data-u="°F" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Preheat Enable Setpoint</td><td class="d">If the Supply Fan is energized; range -30°F to 105°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="30" data-acc="W" data-u="°F" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Sensor Slide Offset Max Effect</td><td class="d">If the space sensor has the optional slide adjustment; range 0°F to 10°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="31" data-acc="W" data-u="°F" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Space Sensor Calibration Offset</td><td class="d">If the Space Temperature Sensor is reading incorrectly; range -100°F to 100°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="32" data-acc="W" data-u="°F" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Supply Air Sensor Calibration Offset</td><td class="d">If the Supply Air Temperature Sensor is reading incorrectly; range -100°F to 100°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="33" data-acc="W" data-u="°F" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Return Air Sensor Calibration Offset</td><td class="d">If the Return Air Temperature Sensor is reading incorrectly; range -100°F to 100°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="34" data-acc="W" data-u="°F" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Outdoor Air Sensor Calibration Offset</td><td class="d">If the Outdoor Air Temperature Sensor is reading incorrectly; range -100°F to 100°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="35" data-acc="W" data-u="ppm" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Carbon Dioxide Sensor Calibration Offset</td><td class="d">If the CO2 Sensor is reading incorrectly; range -500 ppm to 500 ppm</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="36" data-acc="W" data-u="°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Low Ambient Protection Setpoint</td><td class="d">The temperature at which the Low Ambient Relay activates; range -30°F to 70°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="37" data-acc="W" data-u="°F" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">SAT Cool Setpoint Reset Source Low Limit</td><td class="d">If doing Supply Air Setpoint Reset; range -30°F to 150°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="38" data-acc="W" data-u="°F" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">SAT Cool Setpoint Reset Source High Limit</td><td class="d">If doing Supply Air Setpoint Reset; range 0°F to 150°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="39" data-acc="W" data-u="°F" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">SAT Heat Setpoint Reset Source Low Limit</td><td class="d">If doing Supply Air Setpoint Reset; range -30°F to 150°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="40" data-acc="W" data-u="°F" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">SAT Heat Setpoint Reset Source High Limit</td><td class="d">If doing Supply Air Setpoint Reset; range 0°F to 150°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="41" data-acc="W" data-u="°F" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Control Temperature High Alarm Offset</td><td class="d">If the temperature of the controlling sensor rises above; range 0°F to 50°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="42" data-acc="W" data-u="°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Control Temperature Low Alarm Offset</td><td class="d">If the temperature of the controlling sensor falls below; range 0°F to 50°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="43" data-acc="W" data-u="°F" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Heat Pump Compressor Heat Lockout</td><td class="d">The Compressor Heat is locked out below this setpoint; range -30°F to 100°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Maximum Main Fan VFD in SZ VAV Heating Mode</td><td class="d">In a single-zone VAV configuration; range 0 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Minimum Main Fan VFD in Cooling Mode</td><td class="d">In a single-zone VAV configuration; range 0 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Minimum Main Fan VFD in Heating Mode</td><td class="d">In a Single Zone VAV configuration; range 0 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Minimum Main Fan VFD in Vent Mode</td><td class="d">The speed at which the VFD operates; range 0 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Maximum Economizer in Heating Mode</td><td class="d">The max position of the Economizer Damper opens; range 0 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Minimum Economizer Position</td><td class="d">The minimum position of the Outdoor Air damper; range 0 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Maximum Economizer CO2 Reset Limit</td><td class="d">The maximum value the Economizer Minimum Position can; range 0 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="51" data-acc="W" data-u="ppm" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Minimum Carbon Dioxide Setpoint</td><td class="d">Threshold CO2 level at which the Economizer Min Damper; range 0 ppm to 2000 ppm</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="52" data-acc="W" data-u="ppm" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Maximum Carbon Dioxide Setpoint</td><td class="d">CO2 level at which the Economizer Min Damper Position; range 0 ppm to 2000 ppm</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Indoor Humidity Setpoint Low Reset Limit</td><td class="d">On indoor controlled (non-MUA) units; range 0 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Indoor Humidity Setpoint High Reset Limit</td><td class="d">On indoor controlled (non-MUA) units; range 0 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Duct Static Pressure Setpoint</td><td class="d">Current Static Pressure Setpoint; range 0.1 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Duct Static Pressure Control Deadband</td><td class="d">Value above and below the Duct Static Pressure Setpoint; range 0.01 to 0.5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Building Pressure Control Setpoint</td><td class="d">Building Pressure Setpoint or Exhaust Duct Static Pressure Setpoint; range -0.20 to 3.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="58" data-acc="W" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Building Pressure Control Deadband</td><td class="d">Value above and below the Building Pressure Setpoint; range 0.01 to 0.50</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Minimum Outdoor CFM Requirement</td><td class="d">Minimum Outdoor Airflow CFM Setpoint; range 0.00K to 200K</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="60" data-acc="W" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Outdoor CFM Control Deadband</td><td class="d">When the OA CFM is within the control deadband; range 10 to 1000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="61" data-acc="W" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Single Zone VAV Fan Speed Integral</td><td class="d">The Integral Constant for Single Zone VAV Fan Control; range 0 to 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="62" data-acc="W" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Relay Run-time Hours Warning Limit</td><td class="d">If any configured relay&#x27;s run time exceeds this number; range 0 to 30000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="63" data-acc="W" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Cooling Mode Head Pressure Setpoint</td><td class="d">Head Pressure Setpoint in the Cooling Mode; range 250 to 450</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="64" data-acc="W" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Dehum Mode Head Pressure Setpoint</td><td class="d">Head Pressure Setpoint in the Dehumidification Mode; range 250 to 450</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="65" data-acc="W" data-u="°F" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Superheat Setpoint</td><td class="d">Superheat Setpoint; range 1°F to 30°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Maximum Outdoor CFM Requirement</td><td class="d">Maximum Outdoor Airflow CFM Setpoint in High CO2; range 0.10K to 200K</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="67" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">67</td><td class="n">Schedule Force</td><td class="d">0 = Auto (uses controller&#x27;s schedule) 1 = Forced; range 0 to 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto (controller schedule), 1=Forced Occupied, 2=Forced Unoccupied</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="68" data-acc="W" data-u="" data-st="1" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">HVAC Mode Override</td><td class="d">Overrides normal controller operation to force the unit into; range 0 to 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Vent, 2=Cool, 3=Heat, 4=Vent Dehum, 5=Cool Dehum, 6=Heat Dehum</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="69" data-acc="W" data-u="%" data-st="1" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Fan VFD Override</td><td class="d">Override to force the VFD to this percentage speed; range 0% Auto=65535 to 100% Auto=65535</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s">65535=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="70" data-acc="W" data-u="%" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Outdoor Air Damper Override</td><td class="d">Fixed OA damper position; Auto restores normal control</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="71" data-acc="W" data-u="°F" data-st="1" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Supply Setpoint Override</td><td class="d">This overrides whatever setpoint the Supply Air Temperature; range 0°F to 120°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s">0=No Override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="72" data-acc="W" data-u="°F" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Space Temperature Value</td><td class="d">If the controller is configured for this operation; range 0°F to 120°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="73" data-acc="W" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Space Humidity Value</td><td class="d">If the controller is configured for this operation; range 0 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="74" data-acc="W" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Indoor RH Calibration Offset</td><td class="d">If the Space Humidity Sensor is reading incorrectly; range -1 to 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="75" data-acc="W" data-u="%" data-st="1" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Relief Fan VFD</td><td class="d">Override to force the VFD to this percentage speed; range 0% Auto=65535 to 100% Auto=65535</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s">65535=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="76" data-acc="W" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Relief Pressure Value</td><td class="d">If the controller is configured for this operation; range -0.5 to 0.5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="77" data-acc="W" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Carbon Dioxide Value</td><td class="d">If the controller is configured for this operation; range 0 to 3000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="78" data-acc="W" data-u="°F" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Outdoor Air Temperature Value</td><td class="d">If the controller is configured for this operation; range -40°F to 150°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="79" data-acc="W" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Outdoor Air Humidity Value</td><td class="d">If the controller is configured for this operation; range 0 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="80" data-acc="W" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Reserved 1</td><td class="d">Reserved</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="81" data-acc="W" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Reserved 2</td><td class="d">Reserved</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="82" data-acc="W" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Reserved 3</td><td class="d">Reserved</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="83" data-acc="W" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Reserved 4</td><td class="d">Reserved</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="84" data-acc="W" data-u="BTU/lb" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Enthalpy Enable Setpoint</td><td class="d">If configured for Comparative Enthalpy Economizer Control; range 25 BTU/lb. to 35 BTU/lb.</td><td class="u">BTU/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="85" data-acc="W" data-u="BTU/lb" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Enthalpy Enable Deadband</td><td class="d">The OA Enthalpy must be below the Enthalpy Enable; range 0.3 BTU/lb. to 1.5 BTU/lb.</td><td class="u">BTU/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="86" data-acc="W" data-u="in. w.c." id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Maximum Static Setpoint Reset Limit</td><td class="d">As the most open VAV damper rises above 80%; range 0.01 “WG to 3.00 “WG</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="87" data-acc="W" data-u="in. w.c." id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Minimum Static Setpoint Reset Limit</td><td class="d">As the most open VAV damper drops below 80%; range 0.01 “WG to 3.00 “WG</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="88" data-acc="W" data-u="min" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Static Setpoint Reset Interval</td><td class="d">The Reset Interval is how often the setpoint reset; range 10 min to 60 min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="89" data-acc="W" data-u="°F" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Cool-Down Target Temperature</td><td class="d">Morning cool-down target (see AV 16 for warm-up); range 50°F to 90°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="90" data-acc="W" data-u="" data-st="1" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Warm-Up Override</td><td class="d">Commands the unit into Morning WarmUp Mode; range 0 to 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Command Warm-Up Mode</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="91" data-acc="W" data-u="" data-st="1" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Cool Down Override</td><td class="d">Commands the unit into Morning CoolDown Mode 1=Command Cool-Down; range 0 to 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Command Cool-Down Mode</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="92" data-acc="W" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">Return Air High Limit Protection</td><td class="d">For voting units or CV units only; range 60 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="93" data-acc="W" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">Return Air Low Limit Protection</td><td class="d">For voting units or CV units only; range 45 to 70</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="94" data-acc="W" data-u="" data-st="1" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">Sump Drain Override</td><td class="d">Setting this value to 1 turns the Sump Drain; range 0 to 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="95" data-acc="W" data-u="in. w.c." id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Return Plenum Pressure Setpoint</td><td class="d">Current Return Plenum Pressure Setpoint; range -0.2&quot;WG to 0.2&quot;WG</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="96" data-acc="W" data-u="in. w.c." id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">Return Plenum Pressure Deadband</td><td class="d">Value above and below the Return Plenum Pressure Setpoint; range 0.01&quot;WG to 0.2&quot;WG</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="97" data-acc="W" data-u="°F" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">Dehum Lockout Setpoint</td><td class="d">If the Outdoor Air temperature is below this setpoint; range -30°F to 60°F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="98" data-acc="W" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">Emergency Compressor Lockout</td><td class="d">This point can be used to lock out; range 0 to 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="99" data-acc="W" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Supply Air Dew Point Setpoint</td><td class="d">When the VCCX-454 is configured for DXDOAS control; range 35 to 80</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="450" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Cooling Enabled Status</td><td class="d">Status that indicates Mechanical Cooling is enabled based</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="451" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Heating Enabled Status</td><td class="d">Status that indicates that Mechanical Heating is enabled based</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="452" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Economizer Enabled Status</td><td class="d">Status that indicates the Economizer is enabled based</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="453" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Aux Heat Enabled Status</td><td class="d">Heat Pump Auxiliary Heat enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="454" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Emergency Heat Enabled Status</td><td class="d">Shows the Emergency Heat is enabled based</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="455" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Fan Proof of Airflow Status</td><td class="d">Proof of Airflow Binary Input Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="456" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Exhaust Hood On/Off Status</td><td class="d">Exhaust Hood On/Off Binary Input Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="457" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Remote Forced Occupied Status</td><td class="d">Remote Forced Occupied Mode Binary Input Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="458" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">A2L Airstream Leak Detect Status</td><td class="d">Alarm active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="459" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">A2L Cabinet Leak Detect Status</td><td class="d">Alarm active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="460" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Reserved for Future Use</td><td class="d">Not Used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="461" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Bad Supply Air Sensor</td><td class="d">Alarm that indicates a failure of the Supply Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="462" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Bad Return Air Sensor</td><td class="d">Alarm that indicates a failure of the Return Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="463" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Bad Outdoor Air Sensor</td><td class="d">Failure of the Outdoor Air Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="464" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Bad Space Temp Sensor</td><td class="d">Failure of the Space Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="465" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Bad Carbon Dioxide Sensor</td><td class="d">Failure of the CO2 Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="466" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Bad Building Pressure Sensor</td><td class="d">Alarm indicating a missing/failed Building Pressure Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="467" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Bad Outdoor Airflow Sensor</td><td class="d">An Outdoor Airflow Sensor is configured, but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="468" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Bad Exhaust Airflow Sensor</td><td class="d">An Exhaust Airflow Sensor is configured, but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="469" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Bad Supply Airflow Sensor</td><td class="d">A Supply Airflow Sensor is configured, but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="470" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Bad Return Airflow Sensor</td><td class="d">A Return Airflow Sensor is configured, but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="471" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Mechanical Cooling Alarm</td><td class="d">Compressor Relays are enabled but the Supply Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="472" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Mechanical Heating Alarm</td><td class="d">Heating Mode has been initiated but the Supply Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="473" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Fan Proving Alarm</td><td class="d">This alarm indicates an Airflow failure from the Main</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="474" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Dirty Filter Alarm</td><td class="d">This alarm indicates that the filters are dirty</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="475" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Emergency Shutdown Alarm</td><td class="d">This alarm indicates that an Emergency Shutdown has been</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="476" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Relay Runtime Warning</td><td class="d">When any of the configured relays exceeds a configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="477" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Economizer Missing Alarm</td><td class="d">Title 24 operation indicates missing economizer feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="478" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Economizer Title 24 Failure A</td><td class="d">Title 24 Air Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="479" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Economizer Title 24 Failure B</td><td class="d">Title 24 Not Economizing when it should</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="480" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Economizer Title 24 Failure C</td><td class="d">Title 24 Economizing when it should not</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="481" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Economizer Title 24 Failure D</td><td class="d">Title 24 Damper Not Modulating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="482" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Economizer Title 24 Failure E</td><td class="d">Title 24 Excess Outdoor Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="483" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">High Supply Temp Cutoff</td><td class="d">The Supply Air has risen above the Hi SAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="484" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Low Supply Temp Cutoff</td><td class="d">The Supply Air has fallen below the Low SAT</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="485" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">High Control Mode Alarm</td><td class="d">Occurs when the Controlling Sensor Temperature rises above</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="486" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Low Control Mode Alarm</td><td class="d">Occurs when the Controlling Sensor Temperature falls below</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="487" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Missing Refrigerant Module #1</td><td class="d">Refrigerant Module #1 is bad or missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="488" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Missing Refrigerant Module #2</td><td class="d">Refrigerant Module #2 is bad or missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="489" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Missing Refrigerant Module #3</td><td class="d">Refrigerant Module #3 is bad or missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="490" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">Missing Refrigerant Module #4</td><td class="d">Refrigerant Module #4 is bad or missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="491" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Missing Reheat Board</td><td class="d">The MHGR board is configured but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="492" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Missing Mod Gas Board</td><td class="d">The MODGAS board is configured but not detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="493" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Missing EM1 Board</td><td class="d">EM1 Expansion Board is bad or missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="494" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">Missing 12 Relay Expansion Board</td><td class="d">The 12 Relay Expansion Board is configured but not</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="495" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">On Board Relay 1 Main Fan</td><td class="d">Current Status of Main Fan Relay #1 on Main</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="496" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">On Board Relay 2</td><td class="d">Current Status of Configurable Relay #2 on Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="497" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">On Board Relay 3</td><td class="d">Current Status of Configurable Relay #3 on Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="498" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">On Board Relay 4</td><td class="d">Current Status of Configurable Relay #4 on Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="499" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">On Board Relay 5</td><td class="d">Current Status of Configurable Relay #5 on Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="500" data-i="52" data-acc="R" data-u="" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">On Board Relay 6</td><td class="d">Current Status of Configurable Relay #6 on Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="501" data-i="53" data-acc="R" data-u="" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">On Board Relay 7</td><td class="d">Current Status of Configurable Relay #7 on Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="502" data-i="54" data-acc="R" data-u="" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">On Board Relay 8</td><td class="d">Current Status of Configurable Relay #8 on Main Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="503" data-i="55" data-acc="R" data-u="" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">Expansion Board EM1 Relay 1</td><td class="d">Current Status of Configurable Relay #1 on EM1 Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="504" data-i="56" data-acc="R" data-u="" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">Expansion Board EM1 Relay 2</td><td class="d">Current Status of Configurable Relay #2 on EM1 Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="505" data-i="57" data-acc="R" data-u="" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">Expansion Board EM1 Relay 3</td><td class="d">Current Status of Configurable Relay #3 on EM1 Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="506" data-i="58" data-acc="R" data-u="" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">Expansion Board EM1 Relay 4</td><td class="d">Current Status of Configurable Relay #4 on EM1 Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="507" data-i="59" data-acc="R" data-u="" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">Expansion Board EM1 Relay 5</td><td class="d">Current Status of Configurable Relay #5 on EM1 Board</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="508" data-i="60" data-acc="R" data-u="" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">12 Relay Expansion Board Relay 1</td><td class="d">Current Status of Configurable Relay #1 on 12 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="509" data-i="61" data-acc="R" data-u="" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">12 Relay Expansion Board Relay 2</td><td class="d">Current Status of Configurable Relay #2 on 12 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="510" data-i="62" data-acc="R" data-u="" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">12 Relay Expansion Board Relay 3</td><td class="d">Current Status of Configurable Relay #3 on 12 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="511" data-i="63" data-acc="R" data-u="" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">12 Relay Expansion Board Relay 4</td><td class="d">Current Status of Configurable Relay #4 on 12 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="512" data-i="64" data-acc="R" data-u="" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">12 Relay Expansion Board Relay 5</td><td class="d">Current Status of Configurable Relay #5 on 12 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="513" data-i="65" data-acc="R" data-u="" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">12 Relay Expansion Board Relay 6</td><td class="d">Current Status of Configurable Relay #6 on 12 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="514" data-i="66" data-acc="R" data-u="" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">12 Relay Expansion Board Relay 7</td><td class="d">Current Status of Configurable Relay #7 on 12 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="515" data-i="67" data-acc="R" data-u="" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">12 Relay Expansion Board Relay 8</td><td class="d">Current Status of Configurable Relay #8 on 12 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="516" data-i="68" data-acc="R" data-u="" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">12 Relay Expansion Board Relay 9</td><td class="d">Current Status of Configurable Relay #9 on 12 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="517" data-i="69" data-acc="R" data-u="" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">12 Relay Expansion Board Relay 10</td><td class="d">Current Status of Configurable Relay #10 on 12 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="518" data-i="70" data-acc="R" data-u="" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">12 Relay Expansion Board Relay 11</td><td class="d">Current Status of Configurable Relay #11 on 12 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="519" data-i="71" data-acc="R" data-u="" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">12 Relay Expansion Board Relay 12</td><td class="d">Current Status of Configurable Relay #12 on 12 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="520" data-i="72" data-acc="R" data-u="" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">Preheater Enable Status</td><td class="d">Status of Preheater Enable Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="521" data-i="73" data-acc="R" data-u="" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">Preheater Emergency Shutdown</td><td class="d">Status of Preheater Emergency Shutdown Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="522" data-i="74" data-acc="R" data-u="" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">Preheater Spare Binary Input #3</td><td class="d">Status of Preheater Binary Input #3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="523" data-i="75" data-acc="R" data-u="" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">MODGAS Enable Status</td><td class="d">Status of MODGAS Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="524" data-i="76" data-acc="R" data-u="" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">MHGR Enable Status</td><td class="d">Status of MHGRV Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="525" data-i="77" data-acc="R" data-u="" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">A1 Compressor Enable</td><td class="d">Current Status of Enable Signal to Compressor A1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="526" data-i="78" data-acc="R" data-u="" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">A2 Compressor Enable</td><td class="d">Current Status of Enable Signal to Compressor A2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="527" data-i="79" data-acc="R" data-u="" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">A1 Compressor Alarms</td><td class="d">An RSM alarm is present on the A1 circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="528" data-i="80" data-acc="R" data-u="" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">A2 Compressor Alarms</td><td class="d">An RSM alarm is present on the A2 circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="529" data-i="81" data-acc="R" data-u="" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">A1-2 Defrost Switch</td><td class="d">Outside Coil A1/A2 Temp Switch for Defrost Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="530" data-i="82" data-acc="R" data-u="" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">A1-2 Water Proof of Flow</td><td class="d">A1/A2 Water Proof of Flow Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="531" data-i="83" data-acc="R" data-u="" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">A1-4 Emergency Shutdown (RM454-D)</td><td class="d">Emergency Shutdown Input on Module A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="532" data-i="84" data-acc="R" data-u="" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">Refrigerant Module 1 Relay 1</td><td class="d">Current Status of Compressor A1 Enable Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="533" data-i="85" data-acc="R" data-u="" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">Refrigerant Module 1 Relay 2</td><td class="d">Current Status of Compressor A2 Enable Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="534" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">Refrigerant Module 1 Relay 3</td><td class="d">Current Status of Condenser 1 Enable Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="535" data-i="87" data-acc="R" data-u="" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">Refrigerant Module 1 Relay 4</td><td class="d">Current Status of Relay #4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="536" data-i="88" data-acc="R" data-u="" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">Refrigerant Module 1 Relay 5</td><td class="d">Current Status of Relay #5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="537" data-i="89" data-acc="R" data-u="" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">B1 Compressor Enable</td><td class="d">Current Status of Enable Signal to Compressor B1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="538" data-i="90" data-acc="R" data-u="" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">B2 Compressor Enable</td><td class="d">Current Status of Enable Signal to Compressor B2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="539" data-i="91" data-acc="R" data-u="" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">B1 Compressor Alarms</td><td class="d">An RSM alarm is present on the B1 circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="540" data-i="92" data-acc="R" data-u="" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">B2 Compressor Alarms</td><td class="d">An RSM alarm is present on the B2 circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="541" data-i="93" data-acc="R" data-u="" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">B1-2 Defrost Switch</td><td class="d">Outside Coil B1/B2 Temp Switch for Defrost Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="542" data-i="94" data-acc="R" data-u="" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">B1-2 Water Proof of Flow</td><td class="d">B1/B2 Switch for Water Proof of Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="543" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">B1-4 Emergency Shutdown (RM454-D)</td><td class="d">Emergency Shutdown Input on Module B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="544" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">Refrigerant Module 2 Relay 1</td><td class="d">Current Status of Compressor 1 Enable Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="545" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">Refrigerant Module 2 Relay 2</td><td class="d">Current Status of Compressor 2 Enable Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="546" data-i="98" data-acc="R" data-u="" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">Refrigerant Module 2 Relay 3</td><td class="d">Current Status of Condenser 1 Enable Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="547" data-i="99" data-acc="R" data-u="" id="obj-bi-99"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">99</td><td class="n">Refrigerant Module 2 Relay 4</td><td class="d">Current Status of Relay #4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="548" data-i="100" data-acc="R" data-u="" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">Refrigerant Module 2 Relay 5</td><td class="d">Current Status of Relay #5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="549" data-i="101" data-acc="R" data-u="" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">C1 Compressor Enable</td><td class="d">Current Status of Enable Signal to Compressor C1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="550" data-i="102" data-acc="R" data-u="" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">C2 Compressor Enable</td><td class="d">Current Status of Enable Signal to Compressor C2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="551" data-i="103" data-acc="R" data-u="" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">C1 Compressor Alarms</td><td class="d">An RSM alarm is present on the C1 circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="552" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">C2 Compressor Alarms</td><td class="d">An RSM alarm is present on the C2 circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="553" data-i="105" data-acc="R" data-u="" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">C1-2 Defrost Switch</td><td class="d">Outside Coil C1/C2Temp Switch for Defrost Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="554" data-i="106" data-acc="R" data-u="" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">C1-2 Water Proof of Flow</td><td class="d">C1/C2 Switch for Water Proof of Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="555" data-i="107" data-acc="R" data-u="" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">C1-4 Emergency Shutdown (RM454-D)</td><td class="d">Emergency Shutdown Input on Module C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="556" data-i="108" data-acc="R" data-u="" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">Refrigerant Module 3 Relay 1</td><td class="d">Current Status of Compressor 1 Enable Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="557" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">Refrigerant Module 3 Relay 2</td><td class="d">Current Status of Compressor 2 Enable Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="558" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">Refrigerant Module 3 Relay 3</td><td class="d">Current Status Condenser 1 Enable Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="559" data-i="111" data-acc="R" data-u="" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">Refrigerant Module 3 Relay 4</td><td class="d">Current Status of Relay #4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="560" data-i="112" data-acc="R" data-u="" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">Refrigerant Module 3 Relay 5</td><td class="d">Current Status of Relay #5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="561" data-i="113" data-acc="R" data-u="" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">D1 Compressor Enable</td><td class="d">Current Status of Enable Signal to Compressor D1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="562" data-i="114" data-acc="R" data-u="" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">D2 Compressor Enable</td><td class="d">Current Status of Enable Signal to Compressor D2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="563" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">D1 Compressor Alarms</td><td class="d">An RSM alarm is present on the D1 circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="564" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">D2 Compressor Alarms</td><td class="d">An RSM alarm is present on the D2 circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="565" data-i="117" data-acc="R" data-u="" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">D1-2 Defrost Switch</td><td class="d">Outside Coil D1/D2 Temp Switch for Defrost Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="566" data-i="118" data-acc="R" data-u="" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">D1-2 Water Proof of Flow</td><td class="d">D1/D2 Switch for Water Proof of Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="567" data-i="119" data-acc="R" data-u="" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">D1-4 Emergency Shutdown (RM454-D)</td><td class="d">Emergency Shutdown Input on Module D</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="568" data-i="120" data-acc="R" data-u="" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">Refrigerant Module 4 Relay 1</td><td class="d">Current Status of Compressor 1 Enable Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="569" data-i="121" data-acc="R" data-u="" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">Refrigerant Module 4 Relay 2</td><td class="d">Current Status of Compressor 2 Enable Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="570" data-i="122" data-acc="R" data-u="" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">Refrigerant Module 4 Relay 3</td><td class="d">Current Status of Condenser 1 Enable Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="571" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">Refrigerant Module 4 Relay 4</td><td class="d">Current Status of Relay #4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="572" data-i="124" data-acc="R" data-u="" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">Refrigerant Module 4 Relay 5</td><td class="d">Current Status of Relay #5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="573" data-i="125" data-acc="R" data-u="" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">Preheater Alarm</td><td class="d">Preheater Alarm Indicator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="574" data-i="126" data-acc="R" data-u="" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">Return Fan Proving Alarm</td><td class="d">Exhaust Fan / Return Fan Proof of Flow Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="575" data-i="127" data-acc="R" data-u="" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">Compressor Running A</td><td class="d">Current Run Status of Compressor A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="576" data-i="128" data-acc="R" data-u="" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">Compressor Running B</td><td class="d">Current Run Status of Compressor B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="577" data-i="129" data-acc="R" data-u="" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">Compressor Running C</td><td class="d">Current Run Status of Compressor C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="578" data-i="130" data-acc="R" data-u="" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">Compressor Running C2</td><td class="d">Current Run Status of Compressor C2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="579" data-i="131" data-acc="R" data-u="" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">Compressor Running D</td><td class="d">Current Run Status of Compressor D</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="580" data-i="132" data-acc="R" data-u="" id="obj-bi-132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">132</td><td class="n">Compressor Running E</td><td class="d">Current Run Status of Compressor E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="581" data-i="133" data-acc="R" data-u="" id="obj-bi-133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133</td><td class="n">Compressor Running E2</td><td class="d">Current Run Status of Compressor E2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="582" data-i="134" data-acc="R" data-u="" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">Compressor Running F</td><td class="d">Current Run Status of Compressor F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="583" data-i="135" data-acc="R" data-u="" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">Compressor Running F2</td><td class="d">Current Run Status of Compressor F2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="584" data-i="136" data-acc="R" data-u="" id="obj-bi-136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">136</td><td class="n">Return Fan Proving Status</td><td class="d">Proof of Return Fan Airflow Binary Input Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="585" data-i="137" data-acc="R" data-u="" id="obj-bi-137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">137</td><td class="n">IAQ Mode Active</td><td class="d">IAQ Mode is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="586" data-i="138" data-acc="R" data-u="" id="obj-bi-138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">138</td><td class="n">Heat Wheel Defrost Active</td><td class="d">Heat Wheel Defrost is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="587" data-i="139" data-acc="R" data-u="" id="obj-bi-139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">139</td><td class="n">Direct Fire Status</td><td class="d">Signal on EM1 binary input 2 from Direct Fire</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="588" data-i="140" data-acc="R" data-u="" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">Direct Fire Alarm Status</td><td class="d">Signal on EM1 binary input 3 that indicates there</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="589" data-i="141" data-acc="R" data-u="" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">Temp Rise Warning</td><td class="d">The heat rise when direct fire heat is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="590" data-i="142" data-acc="R" data-u="" id="obj-bi-142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">142</td><td class="n">Temp Rise Alarm</td><td class="d">The heat rise when direct fire heat is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="591" data-i="143" data-acc="R" data-u="" id="obj-bi-143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">143</td><td class="n">Temp Rise Lockout</td><td class="d">Three High Temp Rise alarms occurred within a one</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="592" data-i="144" data-acc="R" data-u="" id="obj-bi-144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">144</td><td class="n">High CO2 Rise Warning</td><td class="d">High return CO2 was detected when running direct fire</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="593" data-i="145" data-acc="R" data-u="" id="obj-bi-145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">145</td><td class="n">High CO2 Rise Alarm</td><td class="d">High return CO2 was detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="594" data-i="146" data-acc="R" data-u="" id="obj-bi-146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">146</td><td class="n">High CO2 Rise Lockout</td><td class="d">Three CO2 warning alarms occurred within a one hour</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="595" data-i="147" data-acc="R" data-u="" id="obj-bi-147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">147</td><td class="n">Ignition Lockout</td><td class="d">An active alarm on the Direct Fire Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="596" data-i="148" data-acc="R" data-u="" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">Direct Fire Status Lockout</td><td class="d">The Direct Fire Status Signal is not active within</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="597" data-i="149" data-acc="R" data-u="" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">Direct Fire Setpoint Override</td><td class="d">The max calculated heat rise is limiting the Supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="598" data-i="150" data-acc="R" data-u="" id="obj-bi-150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">150</td><td class="n">Fan Array Failure</td><td class="d">A Fan Array Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="599" data-i="151" data-acc="R" data-u="" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">A2L Leak Detect</td><td class="d">An A2L Leak Detected in the Airstream</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="600" data-i="152" data-acc="R" data-u="" id="obj-bi-152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">152</td><td class="n">A2L Cabinet Leak Detect</td><td class="d">An A2L Leak Detected in the Cabinet</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="601" data-i="153" data-acc="R" data-u="" id="obj-bi-153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">153</td><td class="n">Bad Static Pressure Sensor</td><td class="d">The static pressure is missing or otherwise malfunctioning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: AAON VCCX-454 Controller point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Application Software Version</li><li><a href="#obj-ai-2"><code>AI2</code></a>Control Mode</li><li><a href="#obj-ai-3"><code>AI3</code></a>Control Status</li><li><a href="#obj-ai-4"><code>AI4</code></a>HVAC Mode</li><li><a href="#obj-ai-5"><code>AI5</code></a>Control Temperature</li><li><a href="#obj-ai-6"><code>AI6</code></a>Mode Cooling Setpoint</li><li><a href="#obj-ai-7"><code>AI7</code></a>Mode Heating Setpoint</li><li><a href="#obj-ai-8"><code>AI8</code></a>Sensor Slide Adjust Effect</li><li><a href="#obj-ai-9"><code>AI9</code></a>Supply Air Temperature</li><li><a href="#obj-ai-10"><code>AI10</code></a>Supply Air Setpoint</li><li><a href="#obj-ai-11"><code>AI11</code></a>Controlling Coil Temp Setpoint</li><li><a href="#obj-ai-12"><code>AI12</code></a>Space Temperature</li><li><a href="#obj-ai-13"><code>AI13</code></a>Space Humidity</li><li><a href="#obj-ai-14"><code>AI14</code></a>Return Air Temperature</li><li><a href="#obj-ai-15"><code>AI15</code></a>Return Air Humidity</li><li><a href="#obj-ai-16"><code>AI16</code></a>Outdoor Air Temperature</li><li><a href="#obj-ai-17"><code>AI17</code></a>Outdoor Air Humidity</li><li><a href="#obj-ai-18"><code>AI18</code></a>Outdoor Air Wetbulb</li><li><a href="#obj-ai-19"><code>AI19</code></a>Outdoor Air Dewpoint</li><li><a href="#obj-ai-20"><code>AI20</code></a>Supply Air Setpoint Reset Voltage</li><li><a href="#obj-ai-21"><code>AI21</code></a>Duct Static Pressure</li><li><a href="#obj-ai-22"><code>AI22</code></a>Duct Static Control Signal</li><li><a href="#obj-ai-23"><code>AI23</code></a>Building Pressure</li><li><a href="#obj-ai-24"><code>AI24</code></a>Building Pressure Control Signal</li><li><a href="#obj-ai-25"><code>AI25</code></a>Outdoor Airflow</li><li><a href="#obj-ai-26"><code>AI26</code></a>Supply Airflow</li><li><a href="#obj-ai-27"><code>AI27</code></a>Return Airflow</li><li><a href="#obj-ai-28"><code>AI28</code></a>Exhaust Airflow</li><li><a href="#obj-ai-29"><code>AI29</code></a>Carbon Dioxide</li><li><a href="#obj-ai-30"><code>AI30</code></a>Desired Economizer Position</li><li><a href="#obj-ai-31"><code>AI31</code></a>Economizer Feedback Position</li><li><a href="#obj-ai-32"><code>AI32</code></a>Return Damper Position</li><li><a href="#obj-ai-33"><code>AI33</code></a>Return Bypass Position</li><li><a href="#obj-ai-34"><code>AI34</code></a>Modulating Cooling Position</li><li><a href="#obj-ai-35"><code>AI35</code></a>Modulating Heat Position</li><li><a href="#obj-ai-36"><code>AI36</code></a>Preheater Leaving Air Temp #1</li><li><a href="#obj-ai-37"><code>AI37</code></a>Preheater Leaving Air Temp #2</li><li><a href="#obj-ai-38"><code>AI38</code></a>Preheater Entering Air Temp</li><li><a href="#obj-ai-39"><code>AI39</code></a>Preheater Setpoint Reset Voltage</li><li><a href="#obj-ai-40"><code>AI40</code></a>Preheater SCR Output Signal</li><li><a href="#obj-ai-41"><code>AI41</code></a>Preheater PWM Output Signal</li><li><a href="#obj-ai-42"><code>AI42</code></a>Mod Hot Gas Reheat Valve Position</li><li><a href="#obj-ai-43"><code>AI43</code></a>Mod Gas Heat Valve Position</li><li><a href="#obj-ai-44"><code>AI44</code></a>A1 Compressor Signal</li><li><a href="#obj-ai-45"><code>AI45</code></a>A2 Compressor Signal</li><li><a href="#obj-ai-46"><code>AI46</code></a>A1 Condenser Signal</li><li><a href="#obj-ai-47"><code>AI47</code></a>A2 Condenser Signal</li><li><a href="#obj-ai-48"><code>AI48</code></a>A1 Suction Pressure</li><li><a href="#obj-ai-49"><code>AI49</code></a>A2 Suction Pressure</li><li><a href="#obj-ai-50"><code>AI50</code></a>A1 Head Pressure</li><li><a href="#obj-ai-51"><code>AI51</code></a>A2 Head Pressure</li><li><a href="#obj-ai-52"><code>AI52</code></a>A1 Saturation Temperature</li><li><a href="#obj-ai-53"><code>AI53</code></a>A2 Saturation Temperature</li><li><a href="#obj-ai-54"><code>AI54</code></a>A1 Suction Line Temperature</li><li><a href="#obj-ai-55"><code>AI55</code></a>A2 Suction Line Temperature</li><li><a href="#obj-ai-56"><code>AI56</code></a>A1 Condenser Suction Temp (Heat Pump)</li><li><a href="#obj-ai-57"><code>AI57</code></a>A2 Condenser Suction Temp (Heat Pump)</li><li><a href="#obj-ai-58"><code>AI58</code></a>A1 Superheat Temperature</li><li><a href="#obj-ai-59"><code>AI59</code></a>A2 Superheat Temperature</li><li><a href="#obj-ai-60"><code>AI60</code></a>Condenser A1 Superheat (Heat Pump)</li><li><a href="#obj-ai-61"><code>AI61</code></a>Condenser A2 Superheat (Heat Pump)</li><li><a href="#obj-ai-62"><code>AI62</code></a>A1 Expansion Valve Position</li><li><a href="#obj-ai-63"><code>AI63</code></a>A2 Expansion Valve Position</li><li><a href="#obj-ai-64"><code>AI64</code></a>Condenser A1 Expansion Valve Position</li><li><a href="#obj-ai-65"><code>AI65</code></a>Condenser A2 Expansion Valve</li><li><a href="#obj-ai-66"><code>AI66</code></a>A1 Discharge Temperature</li><li><a href="#obj-ai-67"><code>AI67</code></a>A2 Discharge Temperature</li><li><a href="#obj-ai-68"><code>AI68</code></a>A1 Leaving Water Temp</li><li><a href="#obj-ai-69"><code>AI69</code></a>B1 Compressor Signal</li><li><a href="#obj-ai-70"><code>AI70</code></a>B2 Compressor Signal</li><li><a href="#obj-ai-71"><code>AI71</code></a>B1 Condenser Signal</li><li><a href="#obj-ai-72"><code>AI72</code></a>B2 Condenser Signal</li><li><a href="#obj-ai-73"><code>AI73</code></a>B1 Suction Pressure</li><li><a href="#obj-ai-74"><code>AI74</code></a>B2 Suction Pressure</li><li><a href="#obj-ai-75"><code>AI75</code></a>B1 Head Pressure</li><li><a href="#obj-ai-76"><code>AI76</code></a>B2 Head Pressure</li><li><a href="#obj-ai-77"><code>AI77</code></a>B1 Saturation Temperature</li><li><a href="#obj-ai-78"><code>AI78</code></a>B2 Saturation Temperature</li><li><a href="#obj-ai-79"><code>AI79</code></a>B1 Suction Line Temperature</li><li><a href="#obj-ai-80"><code>AI80</code></a>B2 Suction Line Temperature</li><li><a href="#obj-ai-81"><code>AI81</code></a>B1 Condenser Suction Temp (Heat Pump)</li><li><a href="#obj-ai-82"><code>AI82</code></a>B2 Condenser Suction Temp (Heat Pump)</li><li><a href="#obj-ai-83"><code>AI83</code></a>B1 Superheat Temperature</li><li><a href="#obj-ai-84"><code>AI84</code></a>B2 Superheat Temperature</li><li><a href="#obj-ai-85"><code>AI85</code></a>Condenser B1 Superheat (Heat Pump)</li><li><a href="#obj-ai-86"><code>AI86</code></a>Condenser B2 Superheat (Heat Pump)</li><li><a href="#obj-ai-87"><code>AI87</code></a>B1 Expansion Valve Position</li><li><a href="#obj-ai-88"><code>AI88</code></a>B2 Expansion Valve Position</li><li><a href="#obj-ai-89"><code>AI89</code></a>Condenser B1 Expansion Valve Position</li><li><a href="#obj-ai-90"><code>AI90</code></a>Condenser B2 Expansion Valve Position</li><li><a href="#obj-ai-91"><code>AI91</code></a>B1 Discharge Temperature</li><li><a href="#obj-ai-92"><code>AI92</code></a>B2 Discharge Temperature</li><li><a href="#obj-ai-93"><code>AI93</code></a>B1 Leaving Water Temp</li><li><a href="#obj-ai-94"><code>AI94</code></a>C1 Compressor Signal</li><li><a href="#obj-ai-95"><code>AI95</code></a>C2 Compressor Signal</li><li><a href="#obj-ai-96"><code>AI96</code></a>C1 Condenser Signal</li><li><a href="#obj-ai-97"><code>AI97</code></a>C2 Condenser Signal</li><li><a href="#obj-ai-98"><code>AI98</code></a>C1 Suction Pressure</li><li><a href="#obj-ai-99"><code>AI99</code></a>C2 Suction Pressure</li><li><a href="#obj-ai-100"><code>AI100</code></a>C1 Head Pressure</li><li><a href="#obj-ai-101"><code>AI101</code></a>C2 Head Pressure</li><li><a href="#obj-ai-102"><code>AI102</code></a>C1 Saturation Temperature</li><li><a href="#obj-ai-103"><code>AI103</code></a>C2 Saturation Temperature</li><li><a href="#obj-ai-104"><code>AI104</code></a>C1 Suction Line Temperature</li><li><a href="#obj-ai-105"><code>AI105</code></a>C2 Suction Line Temperature</li><li><a href="#obj-ai-106"><code>AI106</code></a>C1 Condenser Suction Temp (Heat Pump)</li><li><a href="#obj-ai-107"><code>AI107</code></a>C2 Condenser Suction Temp (Heat Pump)</li><li><a href="#obj-ai-108"><code>AI108</code></a>C1 Superheat Temperature</li><li><a href="#obj-ai-109"><code>AI109</code></a>C2 Superheat Temperature</li><li><a href="#obj-ai-110"><code>AI110</code></a>Condenser C1 Superheat (Heat Pump)</li><li><a href="#obj-ai-111"><code>AI111</code></a>Condenser C2 Superheat (Heat Pump)</li><li><a href="#obj-ai-112"><code>AI112</code></a>C1 Expansion Valve Position</li><li><a href="#obj-ai-113"><code>AI113</code></a>C2 Expansion Valve Position</li><li><a href="#obj-ai-114"><code>AI114</code></a>Condenser C1 Expansion Valve Position</li><li><a href="#obj-ai-115"><code>AI115</code></a>Condenser C2 Expansion Valve Position</li><li><a href="#obj-ai-116"><code>AI116</code></a>C1 Discharge Temperature</li><li><a href="#obj-ai-117"><code>AI117</code></a>C2 Discharge Temperature</li><li><a href="#obj-ai-118"><code>AI118</code></a>C1 Leaving Water Temp</li><li><a href="#obj-ai-119"><code>AI119</code></a>D1 Compressor Signal</li><li><a href="#obj-ai-120"><code>AI120</code></a>D2 Compressor Signal</li><li><a href="#obj-ai-121"><code>AI121</code></a>D1 Condenser Signal</li><li><a href="#obj-ai-122"><code>AI122</code></a>D2 Condenser Signal</li><li><a href="#obj-ai-123"><code>AI123</code></a>D1 Suction Pressure</li><li><a href="#obj-ai-124"><code>AI124</code></a>D2 Suction Pressure</li><li><a href="#obj-ai-125"><code>AI125</code></a>D1 Head Pressure</li><li><a href="#obj-ai-126"><code>AI126</code></a>D2 Head Pressure</li><li><a href="#obj-ai-127"><code>AI127</code></a>D1 Saturation Temperature</li><li><a href="#obj-ai-128"><code>AI128</code></a>D2 Saturation Temperature</li><li><a href="#obj-ai-129"><code>AI129</code></a>D1 Suction Line Temperature</li><li><a href="#obj-ai-130"><code>AI130</code></a>D2 Suction Line Temperature</li><li><a href="#obj-ai-131"><code>AI131</code></a>D1 Condenser Suction Temp (Heat Pump)</li><li><a href="#obj-ai-132"><code>AI132</code></a>D2 Condenser Suction Temp (Heat Pump)</li><li><a href="#obj-ai-133"><code>AI133</code></a>D1 Superheat Temperature</li><li><a href="#obj-ai-134"><code>AI134</code></a>D2 Superheat Temperature</li><li><a href="#obj-ai-135"><code>AI135</code></a>Condenser D1 Superheat (Heat Pump)</li><li><a href="#obj-ai-136"><code>AI136</code></a>Condenser D2 Superheat (Heat Pump)</li><li><a href="#obj-ai-137"><code>AI137</code></a>D1 Expansion Valve Position</li><li><a href="#obj-ai-138"><code>AI138</code></a>D2 Expansion Valve Position</li><li><a href="#obj-ai-139"><code>AI139</code></a>Condenser D1 Expansion Valve Position</li><li><a href="#obj-ai-140"><code>AI140</code></a>Condenser D2 Expansion Valve Position</li><li><a href="#obj-ai-141"><code>AI141</code></a>D1 Discharge Temperature</li><li><a href="#obj-ai-142"><code>AI142</code></a>D2 Discharge Temperature</li><li><a href="#obj-ai-143"><code>AI143</code></a>D1 Leaving Water Temp</li><li><a href="#obj-ai-144"><code>AI144</code></a>Alarm Status</li><li><a href="#obj-ai-145"><code>AI145</code></a>Outdoor Enthalpy</li><li><a href="#obj-ai-146"><code>AI146</code></a>Plenum Pressure</li><li><a href="#obj-ai-147"><code>AI147</code></a>Return Fan Speed</li><li><a href="#obj-ai-148"><code>AI148</code></a>Plenum Calculated Setpoint</li><li><a href="#obj-ai-149"><code>AI149</code></a>Return Air Enthalpy Status</li><li><a href="#obj-ai-150"><code>AI150</code></a>Current Duct Static Setpoint</li><li><a href="#obj-ai-151"><code>AI151</code></a>RM454-Z 1 Condenser Fan</li><li><a href="#obj-ai-152"><code>AI152</code></a>RM454-Z 1 VDC Comp Perc</li><li><a href="#obj-ai-153"><code>AI153</code></a>RM454-Z 1 Discharge Pressure</li><li><a href="#obj-ai-154"><code>AI154</code></a>RM454-Z 1 Suction Pressure</li><li><a href="#obj-ai-155"><code>AI155</code></a>RM454-Z 1 Suction Line Temp</li><li><a href="#obj-ai-156"><code>AI156</code></a>RM454-Z 1 Saturation Temp</li><li><a href="#obj-ai-157"><code>AI157</code></a>RM454-Z 1 Superheat</li><li><a href="#obj-ai-158"><code>AI158</code></a>RM454-Z 1 EEV Position</li><li><a href="#obj-ai-159"><code>AI159</code></a>RM454-Z 1 Warnings</li><li><a href="#obj-ai-160"><code>AI160</code></a>RM454-Z 1 Comp VFD Alarms 1</li><li><a href="#obj-ai-161"><code>AI161</code></a>RM454-Z 1 Comp VFD Alarms 2</li><li><a href="#obj-ai-162"><code>AI162</code></a>RM454-Z 1 Comp VFD Drive Status</li><li><a href="#obj-ai-163"><code>AI163</code></a>RM454-Z 1 Compressor Current</li><li><a href="#obj-ai-164"><code>AI164</code></a>RM454-Z 1 Discharge Line Temp</li><li><a href="#obj-ai-165"><code>AI165</code></a>RM454-Z 1 Faults</li><li><a href="#obj-ai-166"><code>AI166</code></a>RM454-Z 1 Lockouts</li><li><a href="#obj-ai-167"><code>AI167</code></a>RM454-Z 2 Condenser Fan</li><li><a href="#obj-ai-168"><code>AI168</code></a>RM454-Z 2 VFD Comp Perc</li><li><a href="#obj-ai-169"><code>AI169</code></a>RM454-Z 2 Discharge Pressure</li><li><a href="#obj-ai-170"><code>AI170</code></a>RM454-Z 2 Suction Pressure</li><li><a href="#obj-ai-171"><code>AI171</code></a>RM454-Z 2 Suction Line Temp</li><li><a href="#obj-ai-172"><code>AI172</code></a>RM454-Z 2 Saturation Temp</li><li><a href="#obj-ai-173"><code>AI173</code></a>RM454-Z 2 Superheat</li><li><a href="#obj-ai-174"><code>AI174</code></a>RM454-Z 2 EEV Position</li><li><a href="#obj-ai-175"><code>AI175</code></a>RM454-Z 2 Warnings</li><li><a href="#obj-ai-176"><code>AI176</code></a>RM454-Z 2 Comp VFD Alarms 1</li><li><a href="#obj-ai-177"><code>AI177</code></a>RM454-Z 2 Comp VFD Alarms 2</li><li><a href="#obj-ai-178"><code>AI178</code></a>RM454-Z 2 Comp VFD Drive Status</li><li><a href="#obj-ai-179"><code>AI179</code></a>RM454-Z 2 Compressor Current</li><li><a href="#obj-ai-180"><code>AI180</code></a>RM454-Z 2 Discharge Line Temp</li><li><a href="#obj-ai-181"><code>AI181</code></a>RM454-Z 2 Faults</li><li><a href="#obj-ai-182"><code>AI182</code></a>RM454-Z 2 Lockouts</li><li><a href="#obj-ai-183"><code>AI183</code></a>RM454-Z 3 Condenser Fan</li><li><a href="#obj-ai-184"><code>AI184</code></a>RM454-Z 3 Reheat Valve 1</li><li><a href="#obj-ai-185"><code>AI185</code></a>RM454-Z 3 Discharge Pressure</li><li><a href="#obj-ai-186"><code>AI186</code></a>RM454-Z 3 Suction Pressure</li><li><a href="#obj-ai-187"><code>AI187</code></a>RM454-Z 3 Suction Line Temp</li><li><a href="#obj-ai-188"><code>AI188</code></a>RM454-Z 3 Saturation Temp</li><li><a href="#obj-ai-189"><code>AI189</code></a>RM454-Z 3 Superheat</li><li><a href="#obj-ai-190"><code>AI190</code></a>RM454-Z 3 EEV Position</li><li><a href="#obj-ai-191"><code>AI191</code></a>RM454-Z 3 Suction Pressure 2</li><li><a href="#obj-ai-192"><code>AI192</code></a>RM454-Z 3 Suction Line Temp 2</li><li><a href="#obj-ai-193"><code>AI193</code></a>RM454-Z 3 Saturation Temp 2</li><li><a href="#obj-ai-194"><code>AI194</code></a>RM454-Z 3 Superheat 2</li><li><a href="#obj-ai-195"><code>AI195</code></a>RM454-Z 3 EEV Position 2</li><li><a href="#obj-ai-196"><code>AI196</code></a>RM454-Z 3 Warnings</li><li><a href="#obj-ai-197"><code>AI197</code></a>RM454-Z 3 Discharge Line Temp</li><li><a href="#obj-ai-198"><code>AI198</code></a>RM454-Z 3 Faults</li><li><a href="#obj-ai-199"><code>AI199</code></a>RM454-Z 3 Lockouts</li><li><a href="#obj-ai-200"><code>AI200</code></a>RM454-Z 4 Condenser Fan</li><li><a href="#obj-ai-201"><code>AI201</code></a>RM454-Z 4 VFD Comp Perc</li><li><a href="#obj-ai-202"><code>AI202</code></a>RM454-Z 4 Discharge Pressure</li><li><a href="#obj-ai-203"><code>AI203</code></a>RM454-Z 4 Suction Pressure</li><li><a href="#obj-ai-204"><code>AI204</code></a>RM454-Z 4 Suction Line Temp</li><li><a href="#obj-ai-205"><code>AI205</code></a>RM454-Z 4 Saturation Temp</li><li><a href="#obj-ai-206"><code>AI206</code></a>RM454-Z 4 Superheat</li><li><a href="#obj-ai-207"><code>AI207</code></a>RM454-Z 4 EEV Position</li><li><a href="#obj-ai-208"><code>AI208</code></a>RM454-Z 4 Warnings</li><li><a href="#obj-ai-209"><code>AI209</code></a>RM454-Z 4 Comp VFD Alarms 1</li><li><a href="#obj-ai-210"><code>AI210</code></a>RM454-Z 4 Comp VFD Alarms 2</li><li><a href="#obj-ai-211"><code>AI211</code></a>RM454-Z 4 Comp VFD Drive Status</li><li><a href="#obj-ai-212"><code>AI212</code></a>RM454-Z 4 Comp VFD Compressor Current</li><li><a href="#obj-ai-213"><code>AI213</code></a>RM454-Z 4 Discharge Line Temp</li><li><a href="#obj-ai-214"><code>AI214</code></a>RM454-Z 4 Faults</li><li><a href="#obj-ai-215"><code>AI215</code></a>RM454-Z 4 Lockouts</li><li><a href="#obj-ai-216"><code>AI216</code></a>RM454-Z 5 Condenser Fan</li><li><a href="#obj-ai-217"><code>AI217</code></a>RM454-Z 5 VFD Comp Perc</li><li><a href="#obj-ai-218"><code>AI218</code></a>RM454-Z 5 Discharge Pressure</li><li><a href="#obj-ai-219"><code>AI219</code></a>RM454-Z 5 Suction Pressure</li><li><a href="#obj-ai-220"><code>AI220</code></a>RM454-Z 5 Suction Line Temp</li><li><a href="#obj-ai-221"><code>AI221</code></a>RM454-Z 5 Saturation Temp</li><li><a href="#obj-ai-222"><code>AI222</code></a>RM454-Z 5 Superheat</li><li><a href="#obj-ai-223"><code>AI223</code></a>RM454-Z 5 EEV Position</li><li><a href="#obj-ai-224"><code>AI224</code></a>RM454-Z 5 Warnings</li><li><a href="#obj-ai-225"><code>AI225</code></a>RM454-Z 5 Comp VFD Alarms 1</li><li><a href="#obj-ai-226"><code>AI226</code></a>RM454-Z 5 Comp VFD Alarms 2</li><li><a href="#obj-ai-227"><code>AI227</code></a>RM454-Z 5 Comp VFD Drive Status</li><li><a href="#obj-ai-228"><code>AI228</code></a>RM454-Z 5 Compressor Current</li><li><a href="#obj-ai-229"><code>AI229</code></a>RM454-Z 5 Discharge Line Temp</li><li><a href="#obj-ai-230"><code>AI230</code></a>RM454-Z 5 Faults</li><li><a href="#obj-ai-231"><code>AI231</code></a>RM454-Z 5 Lockouts</li><li><a href="#obj-ai-232"><code>AI232</code></a>RM454-Z 6 Condenser Fan</li><li><a href="#obj-ai-233"><code>AI233</code></a>RM454-Z 6 Reheat Valve 1</li><li><a href="#obj-ai-234"><code>AI234</code></a>RM454-Z 6 Discharge Pressure</li><li><a href="#obj-ai-235"><code>AI235</code></a>RM454-Z 6 Suction Pressure</li><li><a href="#obj-ai-236"><code>AI236</code></a>RM454-Z 6 Suction Line Temp</li><li><a href="#obj-ai-237"><code>AI237</code></a>RM454-Z 6 Saturation Temp</li><li><a href="#obj-ai-238"><code>AI238</code></a>RM454-Z 6 Superheat</li><li><a href="#obj-ai-239"><code>AI239</code></a>RM454-Z 6 EEV Position</li><li><a href="#obj-ai-240"><code>AI240</code></a>RM454-Z 6 Suction Pressure 2</li><li><a href="#obj-ai-241"><code>AI241</code></a>RM454-Z 6 Suction Line Temp 2</li><li><a href="#obj-ai-242"><code>AI242</code></a>RM454-Z 6 Saturation Temp 2</li><li><a href="#obj-ai-243"><code>AI243</code></a>RM454-Z 6 Superheat 2</li><li><a href="#obj-ai-244"><code>AI244</code></a>RM454-Z 6 EEV Position 2</li><li><a href="#obj-ai-245"><code>AI245</code></a>RM454-Z 6 Warnings</li><li><a href="#obj-ai-246"><code>AI246</code></a>RM454-Z 6 Discharge Line Temp</li><li><a href="#obj-ai-247"><code>AI247</code></a>RM454-Z 6 Faults</li><li><a href="#obj-ai-248"><code>AI248</code></a>RM454-Z 6 Lockouts</li><li><a href="#obj-ai-249"><code>AI249</code></a>Not used</li><li><a href="#obj-ai-250"><code>AI250</code></a>Not used</li><li><a href="#obj-ai-251"><code>AI251</code></a>Not used</li><li><a href="#obj-ai-252"><code>AI252</code></a>Not used</li><li><a href="#obj-ai-253"><code>AI253</code></a>SUB 1 Sub Cool 1</li><li><a href="#obj-ai-254"><code>AI254</code></a>SUB 1 Sub Cool 2</li><li><a href="#obj-ai-255"><code>AI255</code></a>SUB 1 Sub Cool 3</li><li><a href="#obj-ai-256"><code>AI256</code></a>SUB 1 Pressure 1</li><li><a href="#obj-ai-257"><code>AI257</code></a>SUB 1 Pressure 2</li><li><a href="#obj-ai-258"><code>AI258</code></a>SUB 1 Pressure 3</li><li><a href="#obj-ai-259"><code>AI259</code></a>SUB 1 Saturation 1</li><li><a href="#obj-ai-260"><code>AI260</code></a>SUB 1 Saturation 2</li><li><a href="#obj-ai-261"><code>AI261</code></a>SUB 1 Saturation 3</li><li><a href="#obj-ai-262"><code>AI262</code></a>SUB 1 Line Temp 1</li><li><a href="#obj-ai-263"><code>AI263</code></a>SUB 1 Line Temp 2</li><li><a href="#obj-ai-264"><code>AI264</code></a>SUB 1 Line Temp 3</li><li><a href="#obj-ai-265"><code>AI265</code></a>SUB 2 Sub Cool 1</li><li><a href="#obj-ai-266"><code>AI266</code></a>SUB 2 Sub Cool 2</li><li><a href="#obj-ai-267"><code>AI267</code></a>SUB 2 Sub Cool 3</li><li><a href="#obj-ai-268"><code>AI268</code></a>SUB 2 Pressure 1</li><li><a href="#obj-ai-269"><code>AI269</code></a>SUB 2 Pressure 2</li><li><a href="#obj-ai-270"><code>AI270</code></a>SUB 2 Pressure 3</li><li><a href="#obj-ai-271"><code>AI271</code></a>SUB 2 Saturation 1</li><li><a href="#obj-ai-272"><code>AI272</code></a>SUB 2 Saturation 2</li><li><a href="#obj-ai-273"><code>AI273</code></a>SUB 2 Saturation 3</li><li><a href="#obj-ai-274"><code>AI274</code></a>SUB 2 Line Temp 1</li><li><a href="#obj-ai-275"><code>AI275</code></a>SUB 2 Line Temp 2</li><li><a href="#obj-ai-276"><code>AI276</code></a>SUB 2 Line Temp 3</li><li><a href="#obj-ai-277"><code>AI277</code></a>Enter Water Pump</li><li><a href="#obj-ai-278"><code>AI278</code></a>Return Plenum Press. Status</li><li><a href="#obj-ai-279"><code>AI279</code></a>Return Plenum Control Signal</li><li><a href="#obj-ai-280"><code>AI280</code></a>Mixed Air Temp</li><li><a href="#obj-ai-281"><code>AI281</code></a>Actual Heat Rise</li><li><a href="#obj-ai-282"><code>AI282</code></a>Calculated Heat Rise</li><li><a href="#obj-ai-283"><code>AI283</code></a>Supply Air Relative Humidity</li><li><a href="#obj-ai-284"><code>AI284</code></a>Supply Air Dew Point</li><li><a href="#obj-ai-285"><code>AI285</code></a>Space Dew Point</li><li><a href="#obj-ai-286"><code>AI286</code></a>Return Dew Point</li><li><a href="#obj-ai-287"><code>AI287</code></a>FAC Fan Alarm State Fan 1</li><li><a href="#obj-ai-288"><code>AI288</code></a>FAC Fan Alarm State Fan 2</li><li><a href="#obj-ai-289"><code>AI289</code></a>FAC Fan Alarm State Fan 3</li><li><a href="#obj-ai-290"><code>AI290</code></a>FAC Fan Alarm State Fan 4</li><li><a href="#obj-ai-291"><code>AI291</code></a>FAC Fan Alarm State Fan 5</li><li><a href="#obj-ai-292"><code>AI292</code></a>FAC Fan Alarm State Fan 6</li><li><a href="#obj-ai-293"><code>AI293</code></a>FAC Fan Alarm State Fan 7</li><li><a href="#obj-ai-294"><code>AI294</code></a>FAC Fan Alarm State Fan 8</li><li><a href="#obj-ai-295"><code>AI295</code></a>FAC Fan Alarm State Fan 9</li><li><a href="#obj-ai-296"><code>AI296</code></a>FAC Fan Alarm State Fan 10</li><li><a href="#obj-ai-297"><code>AI297</code></a>FAC Fan Alarm State Fan 11</li><li><a href="#obj-ai-298"><code>AI298</code></a>FAC Fan Alarm State Fan 12</li><li><a href="#obj-ai-299"><code>AI299</code></a>Line Frequency</li><li><a href="#obj-ai-300"><code>AI300</code></a>Line Voltage 1-2</li><li><a href="#obj-ai-301"><code>AI301</code></a>Line Voltage 2-3</li><li><a href="#obj-ai-302"><code>AI302</code></a>Line Voltage 3-1</li><li><a href="#obj-ai-303"><code>AI303</code></a>Average Line Voltage</li><li><a href="#obj-ai-304"><code>AI304</code></a>Total Phase A Current</li><li><a href="#obj-ai-305"><code>AI305</code></a>Total Phase B Current</li><li><a href="#obj-ai-306"><code>AI306</code></a>Total Phase C Current</li><li><a href="#obj-ai-307"><code>AI307</code></a>Average Phase Current</li><li><a href="#obj-ai-308"><code>AI308</code></a>Phase A Power</li><li><a href="#obj-ai-309"><code>AI309</code></a>Phase B Power</li><li><a href="#obj-ai-310"><code>AI310</code></a>Phase C Power</li><li><a href="#obj-ai-311"><code>AI311</code></a>Total System Power</li><li><a href="#obj-ai-312"><code>AI312</code></a>Phase A Reactive Power</li><li><a href="#obj-ai-313"><code>AI313</code></a>Phase B Reactive Power</li><li><a href="#obj-ai-314"><code>AI314</code></a>Phase C Reactive Power</li><li><a href="#obj-ai-315"><code>AI315</code></a>Total Reactive Power</li><li><a href="#obj-ai-316"><code>AI316</code></a>Phase A Apparent Power</li><li><a href="#obj-ai-317"><code>AI317</code></a>Phase B Apparent Power</li><li><a href="#obj-ai-318"><code>AI318</code></a>Phase C Apparent Power</li><li><a href="#obj-ai-319"><code>AI319</code></a>Total Apparent Power</li><li><a href="#obj-ai-320"><code>AI320</code></a>Phase A Power Factor</li><li><a href="#obj-ai-321"><code>AI321</code></a>Phase B Power Factor</li><li><a href="#obj-ai-322"><code>AI322</code></a>Phase C Power Factor</li><li><a href="#obj-ai-323"><code>AI323</code></a>Total Power Factor</li><li><a href="#obj-ai-324"><code>AI324</code></a>Utilized Cooling Capacity Percent</li><li><a href="#obj-ai-325"><code>AI325</code></a>Utilized Heating Capacity Percent</li><li><a href="#obj-ai-326"><code>AI326</code></a>Active Cooling Stages</li><li><a href="#obj-ai-327"><code>AI327</code></a>Active Heating Stages</li><li><a href="#obj-ai-328"><code>AI328</code></a>Motor Current Fan 1</li><li><a href="#obj-ai-329"><code>AI329</code></a>Motor Current Fan 2</li><li><a href="#obj-ai-330"><code>AI330</code></a>Motor Current Fan 3</li><li><a href="#obj-ai-331"><code>AI331</code></a>Motor Current Fan 4</li><li><a href="#obj-ai-332"><code>AI332</code></a>Motor Current Fan 5</li><li><a href="#obj-ai-333"><code>AI333</code></a>Motor Current Fan 6</li><li><a href="#obj-ai-334"><code>AI334</code></a>Motor Current Fan 7</li><li><a href="#obj-ai-335"><code>AI335</code></a>Motor Current Fan 8</li><li><a href="#obj-ai-336"><code>AI336</code></a>Motor Current Fan 9</li><li><a href="#obj-ai-337"><code>AI337</code></a>Motor Current Fan 10</li><li><a href="#obj-ai-338"><code>AI338</code></a>Motor Current Fan 11</li><li><a href="#obj-ai-339"><code>AI339</code></a>Motor Current Fan 12</li><li><a href="#obj-ai-340"><code>AI340</code></a>Motor Speed Percent Fan 1</li><li><a href="#obj-ai-341"><code>AI341</code></a>Motor Speed Percent Fan 2</li><li><a href="#obj-ai-342"><code>AI342</code></a>Motor Speed Percent Fan 3</li><li><a href="#obj-ai-343"><code>AI343</code></a>Motor Speed Percent Fan 4</li><li><a href="#obj-ai-344"><code>AI344</code></a>Motor Speed Percent Fan 5</li><li><a href="#obj-ai-345"><code>AI345</code></a>Motor Speed Percent Fan 6</li><li><a href="#obj-ai-346"><code>AI346</code></a>Motor Speed Percent Fan 7</li><li><a href="#obj-ai-347"><code>AI347</code></a>Motor Speed Percent Fan 8</li><li><a href="#obj-ai-348"><code>AI348</code></a>Motor Speed Percent Fan 9</li><li><a href="#obj-ai-349"><code>AI349</code></a>Motor Speed Percent Fan 10</li><li><a href="#obj-ai-350"><code>AI350</code></a>Motor Speed Percent Fan 11</li><li><a href="#obj-ai-351"><code>AI351</code></a>Motor Speed Percent Fan 12</li><li><a href="#obj-av-1"><code>AV1</code></a>Occupied Cooling Setpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>Occupied Heating Setpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>Hood On Cooling Setpoint</li><li><a href="#obj-av-4"><code>AV4</code></a>Hood On Heating Setpoint</li><li><a href="#obj-av-5"><code>AV5</code></a>Unoccupied Cooling Offset</li><li><a href="#obj-av-6"><code>AV6</code></a>Unoccupied Heating Offset</li><li><a href="#obj-av-7"><code>AV7</code></a>Mode Select Deadband</li><li><a href="#obj-av-8"><code>AV8</code></a>Max Coil Setpoint Reset Limit</li><li><a href="#obj-av-9"><code>AV9</code></a>Min Coil Setpoint Reset Limit</li><li><a href="#obj-av-10"><code>AV10</code></a>Supply Air Cooling Setpoint</li><li><a href="#obj-av-11"><code>AV11</code></a>Supply Air Heating Setpoint</li><li><a href="#obj-av-12"><code>AV12</code></a>Max SAT Cooling Setpoint Reset Limit</li><li><a href="#obj-av-13"><code>AV13</code></a>Max SAT Heating Setpoint Reset Limit</li><li><a href="#obj-av-14"><code>AV14</code></a>Supply Air Cooling Staging Window</li><li><a href="#obj-av-15"><code>AV15</code></a>Supply Air Heating Staging Window</li><li><a href="#obj-av-16"><code>AV16</code></a>Warm-Up Target Temperature</li><li><a href="#obj-av-17"><code>AV17</code></a>Warm-Up Mode Supply Air Setpoint</li><li><a href="#obj-av-18"><code>AV18</code></a>Cool-Down Mode Supply Air Setpoint</li><li><a href="#obj-av-19"><code>AV19</code></a>Mechanical Cooling Outdoor Air Lockout</li><li><a href="#obj-av-20"><code>AV20</code></a>Mechanical Heating Outdoor Air Lockout</li><li><a href="#obj-av-21"><code>AV21</code></a>Low Supply Temp Cutoff Alarm</li><li><a href="#obj-av-22"><code>AV22</code></a>High Supply Temp Cutoff Alarm</li><li><a href="#obj-av-23"><code>AV23</code></a>Preheater Cooling Mode Setpoint</li><li><a href="#obj-av-24"><code>AV24</code></a>Preheater Venting Mode Setpoint</li><li><a href="#obj-av-25"><code>AV25</code></a>Preheater Heating Mode Setpoint</li><li><a href="#obj-av-26"><code>AV26</code></a>Outdoor Air Dewpoint Setpoint</li><li><a href="#obj-av-27"><code>AV27</code></a>Economizer Enable Setpoint</li><li><a href="#obj-av-28"><code>AV28</code></a>Heat Wheel Defrost Enable Setpoint</li><li><a href="#obj-av-29"><code>AV29</code></a>Preheat Enable Setpoint</li><li><a href="#obj-av-30"><code>AV30</code></a>Sensor Slide Offset Max Effect</li><li><a href="#obj-av-31"><code>AV31</code></a>Space Sensor Calibration Offset</li><li><a href="#obj-av-32"><code>AV32</code></a>Supply Air Sensor Calibration Offset</li><li><a href="#obj-av-33"><code>AV33</code></a>Return Air Sensor Calibration Offset</li><li><a href="#obj-av-34"><code>AV34</code></a>Outdoor Air Sensor Calibration Offset</li><li><a href="#obj-av-35"><code>AV35</code></a>Carbon Dioxide Sensor Calibration Offset</li><li><a href="#obj-av-36"><code>AV36</code></a>Low Ambient Protection Setpoint</li><li><a href="#obj-av-37"><code>AV37</code></a>SAT Cool Setpoint Reset Source Low Limit</li><li><a href="#obj-av-38"><code>AV38</code></a>SAT Cool Setpoint Reset Source High Limit</li><li><a href="#obj-av-39"><code>AV39</code></a>SAT Heat Setpoint Reset Source Low Limit</li><li><a href="#obj-av-40"><code>AV40</code></a>SAT Heat Setpoint Reset Source High Limit</li><li><a href="#obj-av-41"><code>AV41</code></a>Control Temperature High Alarm Offset</li><li><a href="#obj-av-42"><code>AV42</code></a>Control Temperature Low Alarm Offset</li><li><a href="#obj-av-43"><code>AV43</code></a>Heat Pump Compressor Heat Lockout</li><li><a href="#obj-av-44"><code>AV44</code></a>Maximum Main Fan VFD in SZ VAV Heating Mode</li><li><a href="#obj-av-45"><code>AV45</code></a>Minimum Main Fan VFD in Cooling Mode</li><li><a href="#obj-av-46"><code>AV46</code></a>Minimum Main Fan VFD in Heating Mode</li><li><a href="#obj-av-47"><code>AV47</code></a>Minimum Main Fan VFD in Vent Mode</li><li><a href="#obj-av-48"><code>AV48</code></a>Maximum Economizer in Heating Mode</li><li><a href="#obj-av-49"><code>AV49</code></a>Minimum Economizer Position</li><li><a href="#obj-av-50"><code>AV50</code></a>Maximum Economizer CO2 Reset Limit</li><li><a href="#obj-av-51"><code>AV51</code></a>Minimum Carbon Dioxide Setpoint</li><li><a href="#obj-av-52"><code>AV52</code></a>Maximum Carbon Dioxide Setpoint</li><li><a href="#obj-av-53"><code>AV53</code></a>Indoor Humidity Setpoint Low Reset Limit</li><li><a href="#obj-av-54"><code>AV54</code></a>Indoor Humidity Setpoint High Reset Limit</li><li><a href="#obj-av-55"><code>AV55</code></a>Duct Static Pressure Setpoint</li><li><a href="#obj-av-56"><code>AV56</code></a>Duct Static Pressure Control Deadband</li><li><a href="#obj-av-57"><code>AV57</code></a>Building Pressure Control Setpoint</li><li><a href="#obj-av-58"><code>AV58</code></a>Building Pressure Control Deadband</li><li><a href="#obj-av-59"><code>AV59</code></a>Minimum Outdoor CFM Requirement</li><li><a href="#obj-av-60"><code>AV60</code></a>Outdoor CFM Control Deadband</li><li><a href="#obj-av-61"><code>AV61</code></a>Single Zone VAV Fan Speed Integral</li><li><a href="#obj-av-62"><code>AV62</code></a>Relay Run-time Hours Warning Limit</li><li><a href="#obj-av-63"><code>AV63</code></a>Cooling Mode Head Pressure Setpoint</li><li><a href="#obj-av-64"><code>AV64</code></a>Dehum Mode Head Pressure Setpoint</li><li><a href="#obj-av-65"><code>AV65</code></a>Superheat Setpoint</li><li><a href="#obj-av-66"><code>AV66</code></a>Maximum Outdoor CFM Requirement</li><li><a href="#obj-av-67"><code>AV67</code></a>Schedule Force</li><li><a href="#obj-av-68"><code>AV68</code></a>HVAC Mode Override</li><li><a href="#obj-av-69"><code>AV69</code></a>Fan VFD Override</li><li><a href="#obj-av-70"><code>AV70</code></a>Outdoor Air Damper Override</li><li><a href="#obj-av-71"><code>AV71</code></a>Supply Setpoint Override</li><li><a href="#obj-av-72"><code>AV72</code></a>Space Temperature Value</li><li><a href="#obj-av-73"><code>AV73</code></a>Space Humidity Value</li><li><a href="#obj-av-74"><code>AV74</code></a>Indoor RH Calibration Offset</li><li><a href="#obj-av-75"><code>AV75</code></a>Relief Fan VFD</li><li><a href="#obj-av-76"><code>AV76</code></a>Relief Pressure Value</li><li><a href="#obj-av-77"><code>AV77</code></a>Carbon Dioxide Value</li><li><a href="#obj-av-78"><code>AV78</code></a>Outdoor Air Temperature Value</li><li><a href="#obj-av-79"><code>AV79</code></a>Outdoor Air Humidity Value</li><li><a href="#obj-av-80"><code>AV80</code></a>Reserved 1</li><li><a href="#obj-av-81"><code>AV81</code></a>Reserved 2</li><li><a href="#obj-av-82"><code>AV82</code></a>Reserved 3</li><li><a href="#obj-av-83"><code>AV83</code></a>Reserved 4</li><li><a href="#obj-av-84"><code>AV84</code></a>Enthalpy Enable Setpoint</li><li><a href="#obj-av-85"><code>AV85</code></a>Enthalpy Enable Deadband</li><li><a href="#obj-av-86"><code>AV86</code></a>Maximum Static Setpoint Reset Limit</li><li><a href="#obj-av-87"><code>AV87</code></a>Minimum Static Setpoint Reset Limit</li><li><a href="#obj-av-88"><code>AV88</code></a>Static Setpoint Reset Interval</li><li><a href="#obj-av-89"><code>AV89</code></a>Cool-Down Target Temperature</li><li><a href="#obj-av-90"><code>AV90</code></a>Warm-Up Override</li><li><a href="#obj-av-91"><code>AV91</code></a>Cool Down Override</li><li><a href="#obj-av-92"><code>AV92</code></a>Return Air High Limit Protection</li><li><a href="#obj-av-93"><code>AV93</code></a>Return Air Low Limit Protection</li><li><a href="#obj-av-94"><code>AV94</code></a>Sump Drain Override</li><li><a href="#obj-av-95"><code>AV95</code></a>Return Plenum Pressure Setpoint</li><li><a href="#obj-av-96"><code>AV96</code></a>Return Plenum Pressure Deadband</li><li><a href="#obj-av-97"><code>AV97</code></a>Dehum Lockout Setpoint</li><li><a href="#obj-av-98"><code>AV98</code></a>Emergency Compressor Lockout</li><li><a href="#obj-av-99"><code>AV99</code></a>Supply Air Dew Point Setpoint</li><li><a href="#obj-bi-1"><code>BI1</code></a>Cooling Enabled Status</li><li><a href="#obj-bi-2"><code>BI2</code></a>Heating Enabled Status</li><li><a href="#obj-bi-3"><code>BI3</code></a>Economizer Enabled Status</li><li><a href="#obj-bi-4"><code>BI4</code></a>Aux Heat Enabled Status</li><li><a href="#obj-bi-5"><code>BI5</code></a>Emergency Heat Enabled Status</li><li><a href="#obj-bi-6"><code>BI6</code></a>Fan Proof of Airflow Status</li><li><a href="#obj-bi-7"><code>BI7</code></a>Exhaust Hood On/Off Status</li><li><a href="#obj-bi-8"><code>BI8</code></a>Remote Forced Occupied Status</li><li><a href="#obj-bi-9"><code>BI9</code></a>A2L Airstream Leak Detect Status</li><li><a href="#obj-bi-10"><code>BI10</code></a>A2L Cabinet Leak Detect Status</li><li><a href="#obj-bi-11"><code>BI11</code></a>Reserved for Future Use</li><li><a href="#obj-bi-12"><code>BI12</code></a>Bad Supply Air Sensor</li><li><a href="#obj-bi-13"><code>BI13</code></a>Bad Return Air Sensor</li><li><a href="#obj-bi-14"><code>BI14</code></a>Bad Outdoor Air Sensor</li><li><a href="#obj-bi-15"><code>BI15</code></a>Bad Space Temp Sensor</li><li><a href="#obj-bi-16"><code>BI16</code></a>Bad Carbon Dioxide Sensor</li><li><a href="#obj-bi-17"><code>BI17</code></a>Bad Building Pressure Sensor</li><li><a href="#obj-bi-18"><code>BI18</code></a>Bad Outdoor Airflow Sensor</li><li><a href="#obj-bi-19"><code>BI19</code></a>Bad Exhaust Airflow Sensor</li><li><a href="#obj-bi-20"><code>BI20</code></a>Bad Supply Airflow Sensor</li><li><a href="#obj-bi-21"><code>BI21</code></a>Bad Return Airflow Sensor</li><li><a href="#obj-bi-22"><code>BI22</code></a>Mechanical Cooling Alarm</li><li><a href="#obj-bi-23"><code>BI23</code></a>Mechanical Heating Alarm</li><li><a href="#obj-bi-24"><code>BI24</code></a>Fan Proving Alarm</li><li><a href="#obj-bi-25"><code>BI25</code></a>Dirty Filter Alarm</li><li><a href="#obj-bi-26"><code>BI26</code></a>Emergency Shutdown Alarm</li><li><a href="#obj-bi-27"><code>BI27</code></a>Relay Runtime Warning</li><li><a href="#obj-bi-28"><code>BI28</code></a>Economizer Missing Alarm</li><li><a href="#obj-bi-29"><code>BI29</code></a>Economizer Title 24 Failure A</li><li><a href="#obj-bi-30"><code>BI30</code></a>Economizer Title 24 Failure B</li><li><a href="#obj-bi-31"><code>BI31</code></a>Economizer Title 24 Failure C</li><li><a href="#obj-bi-32"><code>BI32</code></a>Economizer Title 24 Failure D</li><li><a href="#obj-bi-33"><code>BI33</code></a>Economizer Title 24 Failure E</li><li><a href="#obj-bi-34"><code>BI34</code></a>High Supply Temp Cutoff</li><li><a href="#obj-bi-35"><code>BI35</code></a>Low Supply Temp Cutoff</li><li><a href="#obj-bi-36"><code>BI36</code></a>High Control Mode Alarm</li><li><a href="#obj-bi-37"><code>BI37</code></a>Low Control Mode Alarm</li><li><a href="#obj-bi-38"><code>BI38</code></a>Missing Refrigerant Module #1</li><li><a href="#obj-bi-39"><code>BI39</code></a>Missing Refrigerant Module #2</li><li><a href="#obj-bi-40"><code>BI40</code></a>Missing Refrigerant Module #3</li><li><a href="#obj-bi-41"><code>BI41</code></a>Missing Refrigerant Module #4</li><li><a href="#obj-bi-43"><code>BI43</code></a>Missing Reheat Board</li><li><a href="#obj-bi-44"><code>BI44</code></a>Missing Mod Gas Board</li><li><a href="#obj-bi-45"><code>BI45</code></a>Missing EM1 Board</li><li><a href="#obj-bi-46"><code>BI46</code></a>Missing 12 Relay Expansion Board</li><li><a href="#obj-bi-47"><code>BI47</code></a>On Board Relay 1 Main Fan</li><li><a href="#obj-bi-48"><code>BI48</code></a>On Board Relay 2</li><li><a href="#obj-bi-49"><code>BI49</code></a>On Board Relay 3</li><li><a href="#obj-bi-50"><code>BI50</code></a>On Board Relay 4</li><li><a href="#obj-bi-51"><code>BI51</code></a>On Board Relay 5</li><li><a href="#obj-bi-52"><code>BI52</code></a>On Board Relay 6</li><li><a href="#obj-bi-53"><code>BI53</code></a>On Board Relay 7</li><li><a href="#obj-bi-54"><code>BI54</code></a>On Board Relay 8</li><li><a href="#obj-bi-55"><code>BI55</code></a>Expansion Board EM1 Relay 1</li><li><a href="#obj-bi-56"><code>BI56</code></a>Expansion Board EM1 Relay 2</li><li><a href="#obj-bi-57"><code>BI57</code></a>Expansion Board EM1 Relay 3</li><li><a href="#obj-bi-58"><code>BI58</code></a>Expansion Board EM1 Relay 4</li><li><a href="#obj-bi-59"><code>BI59</code></a>Expansion Board EM1 Relay 5</li><li><a href="#obj-bi-60"><code>BI60</code></a>12 Relay Expansion Board Relay 1</li><li><a href="#obj-bi-61"><code>BI61</code></a>12 Relay Expansion Board Relay 2</li><li><a href="#obj-bi-62"><code>BI62</code></a>12 Relay Expansion Board Relay 3</li><li><a href="#obj-bi-63"><code>BI63</code></a>12 Relay Expansion Board Relay 4</li><li><a href="#obj-bi-64"><code>BI64</code></a>12 Relay Expansion Board Relay 5</li><li><a href="#obj-bi-65"><code>BI65</code></a>12 Relay Expansion Board Relay 6</li><li><a href="#obj-bi-66"><code>BI66</code></a>12 Relay Expansion Board Relay 7</li><li><a href="#obj-bi-67"><code>BI67</code></a>12 Relay Expansion Board Relay 8</li><li><a href="#obj-bi-68"><code>BI68</code></a>12 Relay Expansion Board Relay 9</li><li><a href="#obj-bi-69"><code>BI69</code></a>12 Relay Expansion Board Relay 10</li><li><a href="#obj-bi-70"><code>BI70</code></a>12 Relay Expansion Board Relay 11</li><li><a href="#obj-bi-71"><code>BI71</code></a>12 Relay Expansion Board Relay 12</li><li><a href="#obj-bi-72"><code>BI72</code></a>Preheater Enable Status</li><li><a href="#obj-bi-73"><code>BI73</code></a>Preheater Emergency Shutdown</li><li><a href="#obj-bi-74"><code>BI74</code></a>Preheater Spare Binary Input #3</li><li><a href="#obj-bi-75"><code>BI75</code></a>MODGAS Enable Status</li><li><a href="#obj-bi-76"><code>BI76</code></a>MHGR Enable Status</li><li><a href="#obj-bi-77"><code>BI77</code></a>A1 Compressor Enable</li><li><a href="#obj-bi-78"><code>BI78</code></a>A2 Compressor Enable</li><li><a href="#obj-bi-79"><code>BI79</code></a>A1 Compressor Alarms</li><li><a href="#obj-bi-80"><code>BI80</code></a>A2 Compressor Alarms</li><li><a href="#obj-bi-81"><code>BI81</code></a>A1-2 Defrost Switch</li><li><a href="#obj-bi-82"><code>BI82</code></a>A1-2 Water Proof of Flow</li><li><a href="#obj-bi-83"><code>BI83</code></a>A1-4 Emergency Shutdown (RM454-D)</li><li><a href="#obj-bi-84"><code>BI84</code></a>Refrigerant Module 1 Relay 1</li><li><a href="#obj-bi-85"><code>BI85</code></a>Refrigerant Module 1 Relay 2</li><li><a href="#obj-bi-86"><code>BI86</code></a>Refrigerant Module 1 Relay 3</li><li><a href="#obj-bi-87"><code>BI87</code></a>Refrigerant Module 1 Relay 4</li><li><a href="#obj-bi-88"><code>BI88</code></a>Refrigerant Module 1 Relay 5</li><li><a href="#obj-bi-89"><code>BI89</code></a>B1 Compressor Enable</li><li><a href="#obj-bi-90"><code>BI90</code></a>B2 Compressor Enable</li><li><a href="#obj-bi-91"><code>BI91</code></a>B1 Compressor Alarms</li><li><a href="#obj-bi-92"><code>BI92</code></a>B2 Compressor Alarms</li><li><a href="#obj-bi-93"><code>BI93</code></a>B1-2 Defrost Switch</li><li><a href="#obj-bi-94"><code>BI94</code></a>B1-2 Water Proof of Flow</li><li><a href="#obj-bi-95"><code>BI95</code></a>B1-4 Emergency Shutdown (RM454-D)</li><li><a href="#obj-bi-96"><code>BI96</code></a>Refrigerant Module 2 Relay 1</li><li><a href="#obj-bi-97"><code>BI97</code></a>Refrigerant Module 2 Relay 2</li><li><a href="#obj-bi-98"><code>BI98</code></a>Refrigerant Module 2 Relay 3</li><li><a href="#obj-bi-99"><code>BI99</code></a>Refrigerant Module 2 Relay 4</li><li><a href="#obj-bi-100"><code>BI100</code></a>Refrigerant Module 2 Relay 5</li><li><a href="#obj-bi-101"><code>BI101</code></a>C1 Compressor Enable</li><li><a href="#obj-bi-102"><code>BI102</code></a>C2 Compressor Enable</li><li><a href="#obj-bi-103"><code>BI103</code></a>C1 Compressor Alarms</li><li><a href="#obj-bi-104"><code>BI104</code></a>C2 Compressor Alarms</li><li><a href="#obj-bi-105"><code>BI105</code></a>C1-2 Defrost Switch</li><li><a href="#obj-bi-106"><code>BI106</code></a>C1-2 Water Proof of Flow</li><li><a href="#obj-bi-107"><code>BI107</code></a>C1-4 Emergency Shutdown (RM454-D)</li><li><a href="#obj-bi-108"><code>BI108</code></a>Refrigerant Module 3 Relay 1</li><li><a href="#obj-bi-109"><code>BI109</code></a>Refrigerant Module 3 Relay 2</li><li><a href="#obj-bi-110"><code>BI110</code></a>Refrigerant Module 3 Relay 3</li><li><a href="#obj-bi-111"><code>BI111</code></a>Refrigerant Module 3 Relay 4</li><li><a href="#obj-bi-112"><code>BI112</code></a>Refrigerant Module 3 Relay 5</li><li><a href="#obj-bi-113"><code>BI113</code></a>D1 Compressor Enable</li><li><a href="#obj-bi-114"><code>BI114</code></a>D2 Compressor Enable</li><li><a href="#obj-bi-115"><code>BI115</code></a>D1 Compressor Alarms</li><li><a href="#obj-bi-116"><code>BI116</code></a>D2 Compressor Alarms</li><li><a href="#obj-bi-117"><code>BI117</code></a>D1-2 Defrost Switch</li><li><a href="#obj-bi-118"><code>BI118</code></a>D1-2 Water Proof of Flow</li><li><a href="#obj-bi-119"><code>BI119</code></a>D1-4 Emergency Shutdown (RM454-D)</li><li><a href="#obj-bi-120"><code>BI120</code></a>Refrigerant Module 4 Relay 1</li><li><a href="#obj-bi-121"><code>BI121</code></a>Refrigerant Module 4 Relay 2</li><li><a href="#obj-bi-122"><code>BI122</code></a>Refrigerant Module 4 Relay 3</li><li><a href="#obj-bi-123"><code>BI123</code></a>Refrigerant Module 4 Relay 4</li><li><a href="#obj-bi-124"><code>BI124</code></a>Refrigerant Module 4 Relay 5</li><li><a href="#obj-bi-125"><code>BI125</code></a>Preheater Alarm</li><li><a href="#obj-bi-126"><code>BI126</code></a>Return Fan Proving Alarm</li><li><a href="#obj-bi-127"><code>BI127</code></a>Compressor Running A</li><li><a href="#obj-bi-128"><code>BI128</code></a>Compressor Running B</li><li><a href="#obj-bi-129"><code>BI129</code></a>Compressor Running C</li><li><a href="#obj-bi-130"><code>BI130</code></a>Compressor Running C2</li><li><a href="#obj-bi-131"><code>BI131</code></a>Compressor Running D</li><li><a href="#obj-bi-132"><code>BI132</code></a>Compressor Running E</li><li><a href="#obj-bi-133"><code>BI133</code></a>Compressor Running E2</li><li><a href="#obj-bi-134"><code>BI134</code></a>Compressor Running F</li><li><a href="#obj-bi-135"><code>BI135</code></a>Compressor Running F2</li><li><a href="#obj-bi-136"><code>BI136</code></a>Return Fan Proving Status</li><li><a href="#obj-bi-137"><code>BI137</code></a>IAQ Mode Active</li><li><a href="#obj-bi-138"><code>BI138</code></a>Heat Wheel Defrost Active</li><li><a href="#obj-bi-139"><code>BI139</code></a>Direct Fire Status</li><li><a href="#obj-bi-140"><code>BI140</code></a>Direct Fire Alarm Status</li><li><a href="#obj-bi-141"><code>BI141</code></a>Temp Rise Warning</li><li><a href="#obj-bi-142"><code>BI142</code></a>Temp Rise Alarm</li><li><a href="#obj-bi-143"><code>BI143</code></a>Temp Rise Lockout</li><li><a href="#obj-bi-144"><code>BI144</code></a>High CO2 Rise Warning</li><li><a href="#obj-bi-145"><code>BI145</code></a>High CO2 Rise Alarm</li><li><a href="#obj-bi-146"><code>BI146</code></a>High CO2 Rise Lockout</li><li><a href="#obj-bi-147"><code>BI147</code></a>Ignition Lockout</li><li><a href="#obj-bi-148"><code>BI148</code></a>Direct Fire Status Lockout</li><li><a href="#obj-bi-149"><code>BI149</code></a>Direct Fire Setpoint Override</li><li><a href="#obj-bi-150"><code>BI150</code></a>Fan Array Failure</li><li><a href="#obj-bi-151"><code>BI151</code></a>A2L Leak Detect</li><li><a href="#obj-bi-152"><code>BI152</code></a>A2L Cabinet Leak Detect</li><li><a href="#obj-bi-153"><code>BI153</code></a>Bad Static Pressure Sensor</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>AI and BI objects are read-only and AV objects are read/write; of the sensor values, only AV 72, 73 and 75-79 may be written by the BAS.</li><li>The table is close to the older VCCX2 map, but refrigerant module points are renamed for RM454 modules and AI 287-351 (fan array, power monitor and capacity data) are new. BI 42 is not listed.</li><li>Points for RM454 refrigerant modules, preheater, MODGAS, MHGRV, fan array and power monitor only report data when that hardware is fitted.</li><li>AI 2-4 and the RM454-Z warning, fault and drive status points are coded values; the meanings are in the guide&#x27;s lookup tables.</li><li>Analog input units are not printed; analog value units come from the printed limits. AV 70 prints °F limits in the guide although it is a damper position.</li><li>Source: Appendix C BACnet guide, guide pages 115-149.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the VCCX-454 Controller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the AAON VCCX-454 Controller</h2><div class="faq"><details open><summary>How many BACnet points does the AAON VCCX-454 Controller have?</summary><p>This list has 602 BACnet objects: 351 analog inputs, 99 analog values, 152 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which AAON VCCX-454 Controller BACnet points are writable?</summary><p>99 of the 602 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official AAON VCCX-454 Controller BACnet documentation?</summary><p>The source is VCCX-454 Controller Technical Guide (ASM07503 Rev. I), revision 2026-08, published free by AAON at https://www.aaon.com/hubfs/Controls%20Literature/VCCX-454%20Technical%20Guide%20Rev.%20I.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the AAON VCCX-454 Controller?</summary><p>Start with AV 67 Schedule Force (Occupancy: 0 auto, 1 occupied, 2 unoccupied); AV 1 Occupied Cooling Setpoint (Cooling starts one deadband above this); AV 2 Occupied Heating Setpoint (Heating starts one deadband below this); AV 10 Supply Air Cooling Setpoint (Discharge air target in cooling); AI 3 Control Status (Current occupancy status); AI 4 HVAC Mode (Current operating mode); AI 5 Control Temperature (Reading from the configured control sensor); AI 9 Supply Air Temperature (Discharge air temperature); AI 144 Alarm Status (Summary alarm).</p></details><details><summary>How do I enable BMS control of the AAON VCCX-454 Controller?</summary><p>Occupancy comes from AV 67 Schedule Force (0 = controller schedule, 1 = forced occupied, 2 = forced unoccupied) or the controller&#x27;s own schedule. AV 68, AV 69, AV 70 and AV 71 override HVAC mode, fan VFD, OA damper and supply setpoint; writing Auto (0, or 65535 for the VFD overrides) hands control back. AV 98 locks out the compressors.</p></details><details><summary>Can the BMS supply sensor values to the AAON VCCX-454 Controller?</summary><p>If the controller is configured for it, the BAS can write AV 72 Space Temperature Value, AV 73 Space Humidity Value, AV 76 Relief Pressure Value, AV 77 Carbon Dioxide Value, AV 78 Outdoor Air Temperature Value and AV 79 Outdoor Air Humidity Value. No refresh timeout is printed in the points table.</p></details><details><summary>How do I check these points on the real VCCX-454 Controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More AAON BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/aaon/touchscreen-controller" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON Touchscreen Controller</h3><p>AAON packaged units fitted with the AAON Touchscreen unit controller.</p><div class="meta">158 objects &middot; 69 writable</div><span class="sr-only"> Also known as: AAON Touchscreen, Touch Screen Controller, AAON TS controller</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/az3-auto-zone-controller" data-row><span class="k">Rooftop unit controller (zoning)</span><h3>AAON Auto-Zone 3 (AZ 3) Controller</h3><p>AAON packaged units run by the Auto-Zone 3 controller, alone or with AZ 3 VAV/zone dampers.</p><div class="meta">163 objects &middot; 69 writable &middot; G071000 Rev. 01B</div><span class="sr-only"> Also known as: AZ 3, AZ3, Auto-Zone 3, AAON AZ3, G071000, SS8014, SS8015, Orion AZ3</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/bgc-general-controller" data-row><span class="k">General-purpose BACnet I/O controller</span><h3>AAON BACnet General Controller (BGC)</h3><p>AAON BGC general-purpose controller with 8 analog inputs, 8 binary inputs, 8 relays and 4 analog outputs.</p><div class="meta">69 objects &middot; 44 writable &middot; G042460 Rev. F</div><span class="sr-only"> Also known as: AAON BGC, BGC Controller, AAON BACnet General Controller, G042460, AAON general purpose I/O controller</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/dx-chiller-controller" data-row><span class="k">DX chiller controller</span><h3>AAON DX Chiller Controller</h3><p>AAON packaged DX chillers (non-Turbocor compressors) with the Main DX Chiller Controller, refrigerant modules and optional waterside economizer and evaporative condenser modules.</p><div class="meta">180 objects &middot; 39 writable &middot; G054280 Rev. 01B</div><span class="sr-only"> Also known as: AAON DX Chiller Controller, Main DX Chiller Controller, G054280, SS1149, AAON DX chiller BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/lf-chiller-controller" data-row><span class="k">DX chiller controller</span><h3>AAON LF Chiller Controller</h3><p>AAON LF series one- or two-circuit DX chillers with the LF Chiller Main Controller, optional pumping package and waterside economizer.</p><div class="meta">199 objects &middot; 34 writable &middot; G059100 Rev. 01D</div><span class="sr-only"> Also known as: AAON LF Chiller, LF Chiller Main Controller, G059100, SS1131, DT005683-001, LF chiller BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/dx-barrel-chiller-controller" data-row><span class="k">DX chiller controller</span><h3>AAON Main DX Barrel Chiller Controller</h3><p>AAON DX barrel chillers with the Main DX Barrel Chiller Controller, up to two barrels and three refrigerant circuits per barrel, with optional pumping, WSE, evaporative condenser and vestibule modules.</p><div class="meta">524 objects &middot; 60 writable &middot; G070300 Rev. B</div><span class="sr-only"> Also known as: AAON DX Barrel Chiller, Main DX Barrel Chiller Controller, G070300, SS1140, DX barrel chiller BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/preheat-x" data-row><span class="k">Air handler preheat controller</span><h3>AAON PREHEAT-X Controller</h3><p>AAON PREHEAT-X controllers that stage and modulate electric (SCR/SSR) preheat on AAON units and air handlers.</p><div class="meta">28 objects &middot; 3 writable &middot; G086640</div><span class="sr-only"> Also known as: PREHEAT-X, PREHEATX, Preheat-X, G086640, AAON preheat controller, Orion PREHEAT-X</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/sa-controller-pt-link-ii" data-row><span class="k">Rooftop unit / air handler controller (gateway)</span><h3>AAON SA Controller (via PT-Link II BACnet gateway)</h3><p>AAON units with the SA (single-zone) controller, reached through the AAON PT-Link II BACnet MS/TP gateway.</p><div class="meta">98 objects &middot; 23 writable &middot; G114680 Rev A</div><span class="sr-only"> Also known as: SA controller, AAON SA, PT-Link II, PT-Link BACnet5, G114680</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/stratus-unit-manager" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON Stratus Unit Manager (Stratus controls)</h3><p>AAON units built with Stratus controls (Stratus Unit Manager, software 1.3.3).</p><div class="meta">106 objects &middot; 9 writable &middot; Rev. A</div><span class="sr-only"> Also known as: Stratus, AAON Stratus, Stratus Unit Manager, Stratus BACnet Points Guide, Stratus controller, Stratus Series</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vav-zone-bacnet-controller" data-row><span class="k">VAV / zone controller</span><h3>AAON VAV/Zone BACnet Controller (VAVZB)</h3><p>Pressure-independent and pressure-dependent VAV boxes and zone dampers controlled by the AAON VAV/Zone BACnet controller.</p><div class="meta">55 objects &middot; 24 writable &middot; G067750</div><span class="sr-only"> Also known as: VAVZB, VAV/Zone Controller, ASM02426, ASM02427, ASM02661, ASM02662, SS1116, SS1146, G067750</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vcb-x" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON VCB-X Controller</h3><p>AAON packaged rooftop units, air handlers, DOAS and water-source units controlled by the Orion VCB-X (OE335-26B-VCBX) unit controller.</p><div class="meta">196 objects &middot; 73 writable &middot; OR-VCBX-FIELD-TGD-01X</div><span class="sr-only"> Also known as: VCBX, VCB-X, Orion VCB-X, OE335-26B-VCBX, V28940, WattMaster VCB-X, AAON VCB-X BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vcb-x-pt-link-ii-bacnet3" data-row><span class="k">Rooftop unit / air handler controller (gateway)</span><h3>AAON VCB-X Controller (via PT-Link II BACnet3 MS/TP gateway)</h3><p>Orion / WattMaster VCB-X rooftop and air handler controllers (SS1051 v2.0) connected to a PT-Link II BACnet3 gateway.</p><div class="meta">181 objects &middot; 66 writable &middot; OR-PTLNK3BTL-TGD-01J &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: VCB-X, VCBX, SS1051, PT-Link II BACnet3, OE368-23B-BACNET3, OR-PTLNK3BTL-TGD-01J, WattMaster PT-Link, Orion VCB-X BACnet MS/TP</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vccx-454-gh" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON VCCX-454-GH Controller (grow house)</h3><p>AAON R-454B units for indoor agriculture (grow rooms) controlled by the VCCX-454-GH controller.</p><div class="meta">170 objects &middot; 9 writable &middot; ASM07792 Rev. C</div><span class="sr-only"> Also known as: VCCX-454-GH, VCCX454-GH, ASM07792, SS1207, AAON grow house controller, indoor agriculture HVAC controller</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vccx2" data-row><span class="k">Rooftop unit / air handler controller</span><h3>AAON VCCX2 Controller</h3><p>AAON rooftop units, air handlers and DOAS units controlled by the VCCX2 (ASM01698) unit controller.</p><div class="meta">534 objects &middot; 99 writable &middot; G115820</div><span class="sr-only"> Also known as: VCC-X2, VCCX, VCC-X, ASM01698, Orion VCCX2, SS1088</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vcm-pt-link-ii" data-row><span class="k">Rooftop unit / air handler controller (gateway)</span><h3>AAON VCM Controller (legacy, via PT-Link II BACnet gateway)</h3><p>Older AAON units with the legacy VCM controller, reached through the AAON PT-Link II BACnet MS/TP gateway.</p><div class="meta">104 objects &middot; 21 writable &middot; G114680 Rev A</div><span class="sr-only"> Also known as: VCM, AAON VCM, PT-Link II, PT-Link BACnet5, G114680</span></a></li><li><a class="card" href="/bacnet-points-lists/aaon/vcm-x-pt-link-ii" data-row><span class="k">Rooftop unit / air handler controller (gateway)</span><h3>AAON VCM-X Controller (via PT-Link II BACnet gateway)</h3><p>AAON rooftop units, air handlers and other equipment with the VCM-X controller, reached through the AAON PT-Link II BACnet MS/TP gateway.</p><div class="meta">112 objects &middot; 29 writable &middot; G114680 Rev A</div><span class="sr-only"> Also known as: VCM-X, VCMX, PT-Link II, PT-Link BACnet5, G114680</span></a></li></ul>
<p class="updated">Source: <a href="https://www.aaon.com/hubfs/Controls%20Literature/VCCX-454%20Technical%20Guide%20Rev.%20I.pdf" rel="nofollow noopener" target="_blank">VCCX-454 Controller Technical Guide &middot; ASM07503 Rev. I &middot; rev. 2026-08</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
