<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AB Industrietechnik TH Evolution room BACnet Points List</title>
<meta name="description" content="AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet points list: 92 objects (71 writable) for the fan coil...">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/ab-industrietechnik/th-evolution">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="AB Industrietechnik TH Evolution room BACnet Points List">
<meta property="og:description" content="AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet points list: 92 objects (71 writable) for the fan coil...">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/ab-industrietechnik/th-evolution">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="AB Industrietechnik TH Evolution room BACnet Points List">
<meta name="twitter:description" content="AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet points list: 92 objects (71 writable) for the fan coil...">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/ab-industrietechnik/th-evolution",
   "url": "https://easybacnet.com/bacnet-points-lists/ab-industrietechnik/th-evolution",
   "name": "AB Industrietechnik TH Evolution room BACnet Points List",
   "description": "AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet points list: 92 objects (71 writable) for the fan coil...",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/ab-industrietechnik/th-evolution#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/ab-industrietechnik/th-evolution#dataset",
   "name": "AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet Points List",
   "description": "TH Evolution is a wall-mounted room controller for 2- and 4-pipe fan coils (3-speed or EC fans) with relays, 0-10 V outputs and inputs for remote sensors and contacts. The BACnet MS/TP version exposes sensor readings as Analog Inputs, output values, setpoints, offsets and tuning as Analog Values, input and relay states as Binary Inputs and Values, and regulation type, input functions, fan speed mode and display options as Multi-State Values. AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet points list: 92 objects (71 writable) for the fan coil...",
   "url": "https://easybacnet.com/bacnet-points-lists/ab-industrietechnik/th-evolution",
   "keywords": [
    "AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet Points List",
    "AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet objects",
    "AB Industrietechnik BACnet",
    "TH Evolution BACnet points list",
    "TH-xBxSx1 BACnet points list",
    "Evolution Controller TH BACnet points list",
    "Industrietechnik TH Evolution BACnet points list",
    "AB Industrietechnik TH BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TH Evolution user manual, chapter BACnet signals",
    "url": "https://www.industrietechnik.it/globalassets/pimmediafiles/documents/th_evolution_manu_en.pdf",
    "author": {
     "@type": "Organization",
     "name": "AB Industrietechnik"
    }
   },
   "about": {
    "@type": "Product",
    "name": "AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP",
    "brand": {
     "@type": "Brand",
     "name": "AB Industrietechnik"
    },
    "category": "Fan coil thermostat / room controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/ab-industrietechnik/th-evolution.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/ab-industrietechnik/th-evolution-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/ab-industrietechnik/th-evolution.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 92 BACnet objects: 5 analog inputs, 47 analog values, 5 binary inputs, 16 binary values, 19 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "71 of the 92 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TH Evolution user manual, chapter BACnet signals (th_evolution_manu_en rev 1.1.7), revision 12/03/2025, published free by AB Industrietechnik at https://www.industrietechnik.it/globalassets/pimmediafiles/documents/th_evolution_manu_en.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 2189 ON_OFF_MANUAL (Manual on/off); MV 2188 FAN_SPEED_MODE (Fan speed (manual 1-3 or automatic)); MV 2187 STA_MANUAL (Season, 2-pipe systems (winter/summer)); AV 2138 BASIC_HEAT_SET (Heating setpoint (non 4-pipe)); AV 2139 BASIC_COOL_SET (Cooling setpoint (non 4-pipe)); AI 3002 INT_TEMP_COMP (Room temperature, internal sensor); AV 3015 WORKING_TEMP (Operating (control) temperature); AV 3016 WORKING_SET (Working setpoint in use); BV 3007 STATE_REL1 (Relay 1 state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 2189 ON_OFF_MANUAL switches the controller on or off."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real TH Evolution room thermostat / fan coil controller, BACnet MS/TP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "AB Industrietechnik",
     "item": "https://easybacnet.com/bacnet-points-lists/ab-industrietechnik/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TH Evolution room thermostat / fan coil controller, BACnet MS/TP",
     "item": "https://easybacnet.com/bacnet-points-lists/ab-industrietechnik/th-evolution"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/ab-industrietechnik/">AB Industrietechnik</a></li><li aria-current="page">TH Evolution room thermostat / fan coil controller, BACnet MS/TP</li></ol>
<p class="eyebrow">Fan coil thermostat / room controller &middot; BACnet points list</p><h1><span class="mfr">AB Industrietechnik</span> TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>TH Evolution is a wall-mounted room controller for 2- and 4-pipe fan coils (3-speed or EC fans) with relays, 0-10 V outputs and inputs for remote sensors and contacts. The BACnet MS/TP version exposes sensor readings as Analog Inputs, output values, setpoints, offsets and tuning as Analog Values, input and relay states as Binary Inputs and Values, and regulation type, input functions, fan speed mode and display options as Multi-State Values.</p>
<p>This page lists <strong>92 BACnet objects</strong> for the AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP &mdash; 71 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from AB Industrietechnik&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/ab-industrietechnik/">AB Industrietechnik</a></dd></div><div><dt>Model</dt><dd>TH Evolution room thermostat / fan coil controller, BACnet MS/TP</dd></div><div><dt>Equipment</dt><dd>Fan coil thermostat / room controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>92 (71 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>I63 x 10000 + I62 (parameters)</dd></div><div><dt>Also known as</dt><dd>TH Evolution, TH-xBxSx1, Evolution Controller TH, Industrietechnik TH Evolution, AB Industrietechnik TH</dd></div><div><dt>Source document</dt><dd><a href="https://www.industrietechnik.it/globalassets/pimmediafiles/documents/th_evolution_manu_en.pdf" rel="nofollow noopener" target="_blank">TH Evolution user manual, chapter BACnet signals &middot; th_evolution_manu_en rev 1.1.7 &middot; rev. 12/03/2025</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/ab-industrietechnik/th-evolution.csv" rel="nofollow" download>Download CSV <small>92 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/ab-industrietechnik/th-evolution-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/ab-industrietechnik/th-evolution.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.industrietechnik.it/globalassets/pimmediafiles/documents/th_evolution_manu_en.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=ab-industrietechnik/th-evolution">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against AB Industrietechnik&rsquo;s current documentation and the live
device before use. Not official AB Industrietechnik information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP</h2>
<div class="answer"><b>Integration in brief</b><p>Set the device ID with parameters I62/I63 and the MS/TP address, then switch the unit with BV 2189, choose fan speed mode and occupancy settings, and adjust the heating/cooling setpoints. Read room temperature, the working setpoint and relay states.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-2189">BV 2189</a></td><td class="n">ON_OFF_MANUAL</td><td>Manual on/off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2188">MV 2188</a></td><td class="n">FAN_SPEED_MODE</td><td>Fan speed (manual 1-3 or automatic)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2187">MV 2187</a></td><td class="n">STA_MANUAL</td><td>Season, 2-pipe systems (winter/summer)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2138">AV 2138</a></td><td class="n">BASIC_HEAT_SET</td><td>Heating setpoint (non 4-pipe)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2139">AV 2139</a></td><td class="n">BASIC_COOL_SET</td><td>Cooling setpoint (non 4-pipe)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-3002">AI 3002</a></td><td class="n">INT_TEMP_COMP</td><td>Room temperature, internal sensor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3015">AV 3015</a></td><td class="n">WORKING_TEMP</td><td>Operating (control) temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3016">AV 3016</a></td><td class="n">WORKING_SET</td><td>Working setpoint in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-3007">BV 3007</a></td><td class="n">STATE_REL1</td><td>Relay 1 state</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 2189 ON_OFF_MANUAL switches the controller on or off.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet device ID = I63 x 10000 + I62, set from the parameter menu.</li><li>MS/TP master or slave at 9600, 19200, 38400 or 76800 baud (PICS).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Use the setpoint AV that matches the regulation type: 2138/2139 for non 4-pipe, 2140 for 4-pipe.</li><li>Out-of-scale 0-10 V input reads 32000 (or 3200) on INPUT_AI3.</li></ul>
</section>
<h2 id="points">AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">92 of 92 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>5</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>47</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>5</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>16</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>19</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>92</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>21</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>71</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (40)</option><option value="°C / °F">°C / °F (25)</option><option value="%">% (8)</option><option value="V">V (5)</option><option value="min">min (3)</option><option value="ppm, %r.h. or -">ppm, %r.h. or - (3)</option><option value="s">s (3)</option><option value="%r.h.">%r.h. (2)</option><option value="h">h (2)</option><option value="°C / °F, ppm or %r.h.">°C / °F, ppm or %r.h. (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>40</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="3002" data-acc="R" data-u="°C / °F" data-min="1" id="obj-ai-3002"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3002</td><td class="n">INT_TEMP_COMP</td><td class="d">Internal sensor temperature</td><td class="u">°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="3003" data-acc="R" data-u="°C / °F" id="obj-ai-3003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3003</td><td class="n">TEMP_AI1</td><td class="d">Remote sensor 1 temperature</td><td class="u">°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3004" data-acc="R" data-u="°C / °F" id="obj-ai-3004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3004</td><td class="n">TEMP_AI2</td><td class="d">Remote sensor 2 temperature</td><td class="u">°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3005" data-acc="R" data-u="°C / °F, ppm or %r.h." id="obj-ai-3005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3005</td><td class="n">INPUT_AI3</td><td class="d">Remote sensor 3</td><td class="u">°C / °F, ppm or %r.h.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="3006" data-acc="R" data-u="%r.h." id="obj-ai-3006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3006</td><td class="n">INT_HUM_COMP</td><td class="d">Internal humidity</td><td class="u">%r.h.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="3012" data-acc="R" data-u="V" id="obj-av-3012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3012</td><td class="n">OUT_A</td><td class="d">Value of output AO1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="3013" data-acc="R" data-u="V" id="obj-av-3013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3013</td><td class="n">OUT_B</td><td class="d">Value of output AO2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="3014" data-acc="R" data-u="V" id="obj-av-3014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3014</td><td class="n">OUT_C</td><td class="d">Value of output AO3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="3015" data-acc="R" data-u="°C / °F" data-min="1" id="obj-av-3015"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3015</td><td class="n">WORKING_TEMP</td><td class="d">Operating temperature</td><td class="u">°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="3016" data-acc="R" data-u="°C / °F" data-min="1" id="obj-av-3016"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3016</td><td class="n">WORKING_SET</td><td class="d">Operating setpoint</td><td class="u">°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="3024" data-acc="R" data-u="h" id="obj-av-3024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3024</td><td class="n">TOTAL_HOUR_OF_FAN</td><td class="d">Number of hours of operation of fan</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="2132" data-acc="W" data-u="°C / °F" id="obj-av-2132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2132</td><td class="n">COR_INT_TEMP</td><td class="d">Internal temperature correction</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="2133" data-acc="W" data-u="%r.h." id="obj-av-2133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2133</td><td class="n">COR_INT_HUM</td><td class="d">Measured internal humidity correction</td><td class="u">%r.h.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="2134" data-acc="W" data-u="°C / °F" id="obj-av-2134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2134</td><td class="n">COR_REM_AI1</td><td class="d">External temperature correction AI1</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="2135" data-acc="W" data-u="°C / °F" id="obj-av-2135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2135</td><td class="n">COR_REM_AI2</td><td class="d">External temperature correction AI2</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="2136" data-acc="W" data-u="°C / °F" id="obj-av-2136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2136</td><td class="n">COR_REM_AI3</td><td class="d">External temperature correction AI3</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="2137" data-acc="W" data-u="%" id="obj-av-2137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2137</td><td class="n">WEIGHT_REM_AIR</td><td class="d">Weighting (%) of external sensor AI1 vs internal sensor</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="2143" data-acc="W" data-u="°C / °F" id="obj-av-2143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2143</td><td class="n">ECO_SET_ADJUST</td><td class="d">Economy offset</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="2144" data-acc="W" data-u="°C / °F" id="obj-av-2144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2144</td><td class="n">HOL_SET_ADJUST</td><td class="d">&quot;Not occupied holiday&quot; mode offset</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="2145" data-acc="W" data-u="°C / °F" id="obj-av-2145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2145</td><td class="n">BASIC_ANTIFROST_SET</td><td class="d">Frost protection setpoint</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="2146" data-acc="W" data-u="°C / °F" id="obj-av-2146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2146</td><td class="n">WINTER_SET_CHANGEOVER</td><td class="d">Heating setpoint for automatic season changeover sensor</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="2147" data-acc="W" data-u="°C / °F" id="obj-av-2147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2147</td><td class="n">SUMMER_SET_CHANGEOVER</td><td class="d">Cooling setpoint for automatic season changeover sensor</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="2148" data-acc="W" data-u="°C / °F" id="obj-av-2148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2148</td><td class="n">SET_MIN_THERM</td><td class="d">Minimum thermostat setpoint</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="2138" data-acc="W" data-u="°C / °F" data-min="1" id="obj-av-2138"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2138</td><td class="n">BASIC_HEAT_SET</td><td class="d">Heating setpoint, regulation other than 4-pipe</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="2139" data-acc="W" data-u="°C / °F" data-min="1" id="obj-av-2139"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2139</td><td class="n">BASIC_COOL_SET</td><td class="d">Cooling setpoint, regulation other than 4-pipe</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="2140" data-acc="W" data-u="°C / °F" id="obj-av-2140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2140</td><td class="n">BASIC_SET_4_PIPE</td><td class="d">Setpoint for 4 pipe regulation</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="2149" data-acc="W" data-u="°C / °F" id="obj-av-2149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2149</td><td class="n">DO_HEATING_HYST</td><td class="d">Heating hysteresis for on/off output</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="2150" data-acc="W" data-u="°C / °F" id="obj-av-2150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2150</td><td class="n">DO_COOLING_HYST</td><td class="d">Cooling hysteresis for on/off output</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="2151" data-acc="W" data-u="°C / °F" id="obj-av-2151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2151</td><td class="n">DIFF_2_STAGES</td><td class="d">Differential between 2 stages</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="2152" data-acc="W" data-u="°C / °F" id="obj-av-2152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2152</td><td class="n">DEAD_ZONE</td><td class="d">Neutral zone for 4 pipe systems</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="2153" data-acc="W" data-u="°C / °F" id="obj-av-2153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2153</td><td class="n">PROP_BAND_HEAT</td><td class="d">Heating proportional band</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="2154" data-acc="W" data-u="°C / °F" id="obj-av-2154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2154</td><td class="n">PROP_BAND_COOL</td><td class="d">Cooling proportional band</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="2155" data-acc="W" data-u="s" id="obj-av-2155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2155</td><td class="n">INTEGRAL_TIME</td><td class="d">Integral time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="2156" data-acc="W" data-u="%" id="obj-av-2156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2156</td><td class="n">SW_PT_FAN_1</td><td class="d">Speed 1 activation point for 3 speed motor</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="2157" data-acc="W" data-u="%" id="obj-av-2157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2157</td><td class="n">SW_PT_FAN_2</td><td class="d">Speed 2 activation point for 3 speed motor</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="2158" data-acc="W" data-u="%" id="obj-av-2158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2158</td><td class="n">SW_PT_FAN_3</td><td class="d">Speed 3 activation point for 3 speed motor</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="2160" data-acc="W" data-u="V" id="obj-av-2160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2160</td><td class="n">EC_MIN_START_VOLT</td><td class="d">Minimum EC motor starting voltage</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="2161" data-acc="W" data-u="V" id="obj-av-2161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2161</td><td class="n">EC_MAX_VOLT</td><td class="d">Maximum voltage applicable to EC motor</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="2162" data-acc="W" data-u="%" id="obj-av-2162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2162</td><td class="n">EC_SW_PT_FAN</td><td class="d">Starting point of EC motor in regulation</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="2163" data-acc="W" data-u="%" id="obj-av-2163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2163</td><td class="n">SPEED_EC_1</td><td class="d">Speed 1 of EC motor</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="2164" data-acc="W" data-u="%" id="obj-av-2164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2164</td><td class="n">SPEED_EC_2</td><td class="d">Speed 2 of EC motor</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="2165" data-acc="W" data-u="%" id="obj-av-2165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2165</td><td class="n">SPEED_EC_3</td><td class="d">Speed 3 of EC motor</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="2166" data-acc="W" data-u="s" id="obj-av-2166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2166</td><td class="n">HEATER_STOP_FAN_DELAY</td><td class="d">Delay on ventilation deactivation</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="2167" data-acc="W" data-u="s" id="obj-av-2167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2167</td><td class="n">FAN_START_DELAY</td><td class="d">Fan start delay after valve opening</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="2170" data-acc="W" data-u="min" id="obj-av-2170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2170</td><td class="n">TIME_DELAY_ON_DESTRAT</td><td class="d">Fan start time during destratification cycle</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="2171" data-acc="W" data-u="min" id="obj-av-2171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2171</td><td class="n">TIME_DELAY_OFF_DESTRAT</td><td class="d">Fan stop time before a new destratification cycle</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="2172" data-acc="W" data-u="h" id="obj-av-2172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2172</td><td class="n">MAX_HOUR_FAN_RUN</td><td class="d">Max fan run time before filter is considered dirty</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="2178" data-acc="W" data-u="min" id="obj-av-2178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2178</td><td class="n">TIME_TIMER_PROLUNG</td><td class="d">Duration of extension timer</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="2184" data-acc="W" data-u="°C / °F" id="obj-av-2184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2184</td><td class="n">OFFSET_SETPOINT</td><td class="d">Offset setpoint</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="2215" data-acc="W" data-u="ppm, %r.h. or -" id="obj-av-2215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2215</td><td class="n">RANGE_MIN_VOLT_INPUT</td><td class="d">Low limit of scale for input 0...10V</td><td class="u">ppm, %r.h. or -</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="2216" data-acc="W" data-u="ppm, %r.h. or -" id="obj-av-2216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2216</td><td class="n">RANGE_MAX_VOLT_INPUT</td><td class="d">High limit of scale for input 0...10V</td><td class="u">ppm, %r.h. or -</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="2218" data-acc="W" data-u="ppm, %r.h. or -" id="obj-av-2218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2218</td><td class="n">COR_AI3_VOLT_INPUT</td><td class="d">Correction for input 0...10V AI3</td><td class="u">ppm, %r.h. or -</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="3000" data-acc="R" data-u="" data-st="1" id="obj-bi-3000"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3000</td><td class="n">STATE_DI1</td><td class="d">Digital input 1 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="3001" data-acc="R" data-u="" data-st="1" id="obj-bi-3001"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3001</td><td class="n">STATE_DI2</td><td class="d">Digital input 2 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="3003" data-acc="R" data-u="" data-st="1" id="obj-bi-3003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3003</td><td class="n">STATE_AI1_AS_DI3</td><td class="d">State of analog input 1 used as digital contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="3004" data-acc="R" data-u="" data-st="1" id="obj-bi-3004"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3004</td><td class="n">STATE_AI2_AS_DI4</td><td class="d">State of analog input 2 used as digital contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="3005" data-acc="R" data-u="" data-st="1" id="obj-bi-3005"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3005</td><td class="n">STATE_AI3_AS_DI5</td><td class="d">State of analog input 3 used as digital contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="3007" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-3007"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3007</td><td class="n">STATE_REL1</td><td class="d">State of relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="3008" data-acc="R" data-u="" data-st="1" id="obj-bv-3008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3008</td><td class="n">STATE_REL2</td><td class="d">State of relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="3009" data-acc="R" data-u="" data-st="1" id="obj-bv-3009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3009</td><td class="n">STATE_REL3</td><td class="d">State of relay 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="3010" data-acc="R" data-u="" data-st="1" id="obj-bv-3010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3010</td><td class="n">STATE_REL4</td><td class="d">State of relay 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="3011" data-acc="R" data-u="" data-st="1" id="obj-bv-3011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3011</td><td class="n">STATE_REL5</td><td class="d">State of relay 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="2129" data-acc="W" data-u="" data-st="1" id="obj-bv-2129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2129</td><td class="n">TYPE_MOTOR</td><td class="d">Motor type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=3-SPEED, 1=EC (printed EC / 3-SPEED)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="2130" data-acc="W" data-u="" data-st="1" id="obj-bv-2130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2130</td><td class="n">ECC_TYPE</td><td class="d">EC motor type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">printed STANDARD / WITH AUX RELAY</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="2131" data-acc="W" data-u="" data-st="1" id="obj-bv-2131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2131</td><td class="n">ACTIVE_HALF_SEASON_WORK</td><td class="d">Half season function enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="2168" data-acc="W" data-u="" data-st="1" id="obj-bv-2168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2168</td><td class="n">FAN_START_BOOSTER</td><td class="d">Fan boost</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="2176" data-acc="W" data-u="" data-st="1" id="obj-bv-2176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2176</td><td class="n">UNIT_C_F</td><td class="d">Unit of measurement</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">printed CELCIUS / FARENHEIT</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="2182" data-acc="W" data-u="" data-st="1" id="obj-bv-2182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2182</td><td class="n">CANCEL_HOURS_FAN_RUN</td><td class="d">Reset fancoil hour counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="2183" data-acc="W" data-u="" data-st="1" id="obj-bv-2183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2183</td><td class="n">COMFORT_FUNCTION</td><td class="d">Comfort function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="2189" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-2189"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2189</td><td class="n">ON_OFF_MANUAL</td><td class="d">Manual on / off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="2197" data-acc="W" data-u="" data-st="1" id="obj-bv-2197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2197</td><td class="n">LOCK_KEYBOARD</td><td class="d">Keyboard locking function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="2213" data-acc="W" data-u="" data-st="1" id="obj-bv-2213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2213</td><td class="n">PUMP_RELAY</td><td class="d">Relay for pump</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="2219" data-acc="W" data-u="" data-st="1" id="obj-bv-2219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2219</td><td class="n">ABIL_FAN</td><td class="d">Fan activation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="2169" data-acc="W" data-u="" data-st="1" id="obj-mv-2169"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2169</td><td class="n">AIR_DESTRAT_ACTIVATE</td><td class="d">Air destratification function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=ON on heat and cool, 3=ON on heat, 4=ON on cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="74" data-i="2117" data-acc="W" data-u="" data-st="1" id="obj-mv-2117"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2117</td><td class="n">CONTROL_STATE</td><td class="d">Unit regulation type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=H, 2=2-stage H, 3=2-pipe, auto c/o, 4=2-pipe, rem. contact c/o, 5=2-pipe, par. c/o, 6=2-pipe + R, auto c/o, 7=2-pipe + R, rem. contact c/o, 8=2-pipe + R, par. c/o, 9=4-pipe, 10=4-pipe + R, 11=C, 12=2-stage C</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="75" data-i="2118" data-acc="W" data-u="" data-st="1" id="obj-mv-2118"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2118</td><td class="n">ELEC_HEATER_PRESENT</td><td class="d">Electric resistance stage</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No stage, 2=Stage 1, 3=Stage 2, 4=Stage 1 and 2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="76" data-i="2119" data-acc="W" data-u="" data-st="1" id="obj-mv-2119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2119</td><td class="n">DIG_INPUT1_FUNC</td><td class="d">Digital input 1 function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Remote season c/o, 2=Remote on/off, 3=No occupied holidays, 4=Economy, 5=Window contact, 6=Alarm, 7=Minimum thermostat contact, 8=Not used</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="2121" data-acc="W" data-u="" data-st="1" id="obj-mv-2121"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2121</td><td class="n">DIG_INPUT2_FUNC</td><td class="d">Digital input 2 function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Remote season c/o, 2=Remote on/off, 3=No occupied holidays, 4=Economy, 5=Window contact, 6=Alarm, 7=Minimum thermostat contact, 8=Not used</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="2123" data-acc="W" data-u="" data-st="1" id="obj-mv-2123"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2123</td><td class="n">ANALOG_INPUT1_FUNC</td><td class="d">Analog input 1 function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Remote regulation sensor, 2=Water sensor autom. season c/o, 3=Minimum thermostat sensor, 4=Remote season c/o, 5=Remote on/off, 6=No occupied holidays, 7=Economy, 8=Window contact, 9=Alarm, 10=Not used</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="79" data-i="2125" data-acc="W" data-u="" data-st="1" id="obj-mv-2125"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2125</td><td class="n">ANALOG_INPUT2_FUNC</td><td class="d">Analog input 2 function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Remote regulation sensor, 2=Water sensor autom. season c/o, 3=Minimum thermostat sensor, 4=Remote season c/o, 5=Remote on/off, 6=No occupied holidays, 7=Economy, 8=Window contact, 9=Alarm, 10=Not used</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="2127" data-acc="W" data-u="" data-st="1" id="obj-mv-2127"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2127</td><td class="n">ANALOG_INPUT3_FUNC</td><td class="d">Analog input 3 function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Remote regulation sensor, 2=Water sensor autom. season c/o, 3=Minimum thermostat sensor, 4=Remote season c/o, 5=Remote on/off, 6=No occupied holidays, 7=Economy, 8=Window contact, 9=Alarm, 10=Not used, 11=0..10V</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="2159" data-acc="W" data-u="" data-st="1" id="obj-mv-2159"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2159</td><td class="n">MIN_FAN_SPEED_OFF</td><td class="d">Speed kept when setpoint reached</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Fan stopped at set reached, 2=Speed 1 on at set reached, 3=Speed 1 on at set reached C., 4=Speed 1 on at set reached H., 5=Man. speed on at set reached, 6=Man. speed on at set reached C., 7=Man. speed on at set reached H.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="2173" data-acc="W" data-u="" data-st="1" id="obj-mv-2173"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2173</td><td class="n">VISU_TYPE_FIRST_DISP</td><td class="d">Value displayed on display A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Int. sensor, 2=Sensor AI1, 3=Sensor AI2, 4=Sensor AI3, 5=Operating temp., 6=Humidity sensor, 7=Operating set, 8=Out AO1, 9=Out AO2, 10=Out AO3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="2174" data-acc="W" data-u="" data-st="1" id="obj-mv-2174"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2174</td><td class="n">VISU_TYPE_SECOND_DISP</td><td class="d">Value displayed on display B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Int. sensor, 2=Sensor AI1, 3=Sensor AI2, 4=Sensor AI3, 5=Operating temp., 6=Humidity sensor, 7=Operating set, 8=Out AO1, 9=Out AO2, 10=Out AO3, 11=Hour:min, 12=Fan hours, 13=Input 0..10V AI3, 14=Switch off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="2175" data-acc="W" data-u="" data-st="1" id="obj-mv-2175"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2175</td><td class="n">FUNCTION_RIGHT_KEY</td><td class="d">Mode key function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Local season c/o, 2=Timer extension, 3=Operating mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="2185" data-acc="W" data-u="" data-st="1" id="obj-mv-2185"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2185</td><td class="n">MODE_FASCE</td><td class="d">Operating mode setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Without time zone, 2=With time zone, 3=Not occupied mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="2186" data-acc="W" data-u="" data-st="1" id="obj-mv-2186"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2186</td><td class="n">MANUAL_OCCUPANCY</td><td class="d">Timer extension</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Timer extension off, 2=Timer extension on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="2187" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-2187"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2187</td><td class="n">STA_MANUAL</td><td class="d">Working season selection (2-pipe only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Winter, 2=Summer</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="2188" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-2188"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2188</td><td class="n">FAN_SPEED_MODE</td><td class="d">Fan speed selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual speed 1, 2=Manual speed 2, 3=Manual speed 3, 4=Automatic speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="2214" data-acc="W" data-u="" data-st="1" id="obj-mv-2214"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2214</td><td class="n">SEASON_BETWEEN_2P</td><td class="d">Working season in 2-pipe system with water sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Winter, 2=Summer, 3=Not_defined</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="90" data-i="2217" data-acc="W" data-u="" data-st="1" id="obj-mv-2217"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2217</td><td class="n">UNIT_VOLT_INPUT</td><td class="d">Unit for 0-10V input on display B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ppm, 2=rh, 3=No unit</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="91" data-i="2177" data-acc="W" data-u="" data-st="1" id="obj-mv-2177"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2177</td><td class="n">DAYLIGHT_SAVINGS_MODE</td><td class="d">Summertime changeover</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes, Europe, 3=Yes, USA</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP point IDs by name</summary><ul><li><a href="#obj-ai-3002"><code>AI3002</code></a>INT_TEMP_COMP</li><li><a href="#obj-ai-3003"><code>AI3003</code></a>TEMP_AI1</li><li><a href="#obj-ai-3004"><code>AI3004</code></a>TEMP_AI2</li><li><a href="#obj-ai-3005"><code>AI3005</code></a>INPUT_AI3</li><li><a href="#obj-ai-3006"><code>AI3006</code></a>INT_HUM_COMP</li><li><a href="#obj-av-3012"><code>AV3012</code></a>OUT_A</li><li><a href="#obj-av-3013"><code>AV3013</code></a>OUT_B</li><li><a href="#obj-av-3014"><code>AV3014</code></a>OUT_C</li><li><a href="#obj-av-3015"><code>AV3015</code></a>WORKING_TEMP</li><li><a href="#obj-av-3016"><code>AV3016</code></a>WORKING_SET</li><li><a href="#obj-av-3024"><code>AV3024</code></a>TOTAL_HOUR_OF_FAN</li><li><a href="#obj-av-2132"><code>AV2132</code></a>COR_INT_TEMP</li><li><a href="#obj-av-2133"><code>AV2133</code></a>COR_INT_HUM</li><li><a href="#obj-av-2134"><code>AV2134</code></a>COR_REM_AI1</li><li><a href="#obj-av-2135"><code>AV2135</code></a>COR_REM_AI2</li><li><a href="#obj-av-2136"><code>AV2136</code></a>COR_REM_AI3</li><li><a href="#obj-av-2137"><code>AV2137</code></a>WEIGHT_REM_AIR</li><li><a href="#obj-av-2143"><code>AV2143</code></a>ECO_SET_ADJUST</li><li><a href="#obj-av-2144"><code>AV2144</code></a>HOL_SET_ADJUST</li><li><a href="#obj-av-2145"><code>AV2145</code></a>BASIC_ANTIFROST_SET</li><li><a href="#obj-av-2146"><code>AV2146</code></a>WINTER_SET_CHANGEOVER</li><li><a href="#obj-av-2147"><code>AV2147</code></a>SUMMER_SET_CHANGEOVER</li><li><a href="#obj-av-2148"><code>AV2148</code></a>SET_MIN_THERM</li><li><a href="#obj-av-2138"><code>AV2138</code></a>BASIC_HEAT_SET</li><li><a href="#obj-av-2139"><code>AV2139</code></a>BASIC_COOL_SET</li><li><a href="#obj-av-2140"><code>AV2140</code></a>BASIC_SET_4_PIPE</li><li><a href="#obj-av-2149"><code>AV2149</code></a>DO_HEATING_HYST</li><li><a href="#obj-av-2150"><code>AV2150</code></a>DO_COOLING_HYST</li><li><a href="#obj-av-2151"><code>AV2151</code></a>DIFF_2_STAGES</li><li><a href="#obj-av-2152"><code>AV2152</code></a>DEAD_ZONE</li><li><a href="#obj-av-2153"><code>AV2153</code></a>PROP_BAND_HEAT</li><li><a href="#obj-av-2154"><code>AV2154</code></a>PROP_BAND_COOL</li><li><a href="#obj-av-2155"><code>AV2155</code></a>INTEGRAL_TIME</li><li><a href="#obj-av-2156"><code>AV2156</code></a>SW_PT_FAN_1</li><li><a href="#obj-av-2157"><code>AV2157</code></a>SW_PT_FAN_2</li><li><a href="#obj-av-2158"><code>AV2158</code></a>SW_PT_FAN_3</li><li><a href="#obj-av-2160"><code>AV2160</code></a>EC_MIN_START_VOLT</li><li><a href="#obj-av-2161"><code>AV2161</code></a>EC_MAX_VOLT</li><li><a href="#obj-av-2162"><code>AV2162</code></a>EC_SW_PT_FAN</li><li><a href="#obj-av-2163"><code>AV2163</code></a>SPEED_EC_1</li><li><a href="#obj-av-2164"><code>AV2164</code></a>SPEED_EC_2</li><li><a href="#obj-av-2165"><code>AV2165</code></a>SPEED_EC_3</li><li><a href="#obj-av-2166"><code>AV2166</code></a>HEATER_STOP_FAN_DELAY</li><li><a href="#obj-av-2167"><code>AV2167</code></a>FAN_START_DELAY</li><li><a href="#obj-av-2170"><code>AV2170</code></a>TIME_DELAY_ON_DESTRAT</li><li><a href="#obj-av-2171"><code>AV2171</code></a>TIME_DELAY_OFF_DESTRAT</li><li><a href="#obj-av-2172"><code>AV2172</code></a>MAX_HOUR_FAN_RUN</li><li><a href="#obj-av-2178"><code>AV2178</code></a>TIME_TIMER_PROLUNG</li><li><a href="#obj-av-2184"><code>AV2184</code></a>OFFSET_SETPOINT</li><li><a href="#obj-av-2215"><code>AV2215</code></a>RANGE_MIN_VOLT_INPUT</li><li><a href="#obj-av-2216"><code>AV2216</code></a>RANGE_MAX_VOLT_INPUT</li><li><a href="#obj-av-2218"><code>AV2218</code></a>COR_AI3_VOLT_INPUT</li><li><a href="#obj-bi-3000"><code>BI3000</code></a>STATE_DI1</li><li><a href="#obj-bi-3001"><code>BI3001</code></a>STATE_DI2</li><li><a href="#obj-bi-3003"><code>BI3003</code></a>STATE_AI1_AS_DI3</li><li><a href="#obj-bi-3004"><code>BI3004</code></a>STATE_AI2_AS_DI4</li><li><a href="#obj-bi-3005"><code>BI3005</code></a>STATE_AI3_AS_DI5</li><li><a href="#obj-bv-3007"><code>BV3007</code></a>STATE_REL1</li><li><a href="#obj-bv-3008"><code>BV3008</code></a>STATE_REL2</li><li><a href="#obj-bv-3009"><code>BV3009</code></a>STATE_REL3</li><li><a href="#obj-bv-3010"><code>BV3010</code></a>STATE_REL4</li><li><a href="#obj-bv-3011"><code>BV3011</code></a>STATE_REL5</li><li><a href="#obj-bv-2129"><code>BV2129</code></a>TYPE_MOTOR</li><li><a href="#obj-bv-2130"><code>BV2130</code></a>ECC_TYPE</li><li><a href="#obj-bv-2131"><code>BV2131</code></a>ACTIVE_HALF_SEASON_WORK</li><li><a href="#obj-bv-2168"><code>BV2168</code></a>FAN_START_BOOSTER</li><li><a href="#obj-bv-2176"><code>BV2176</code></a>UNIT_C_F</li><li><a href="#obj-bv-2182"><code>BV2182</code></a>CANCEL_HOURS_FAN_RUN</li><li><a href="#obj-bv-2183"><code>BV2183</code></a>COMFORT_FUNCTION</li><li><a href="#obj-bv-2189"><code>BV2189</code></a>ON_OFF_MANUAL</li><li><a href="#obj-bv-2197"><code>BV2197</code></a>LOCK_KEYBOARD</li><li><a href="#obj-bv-2213"><code>BV2213</code></a>PUMP_RELAY</li><li><a href="#obj-bv-2219"><code>BV2219</code></a>ABIL_FAN</li><li><a href="#obj-mv-2169"><code>MV2169</code></a>AIR_DESTRAT_ACTIVATE</li><li><a href="#obj-mv-2117"><code>MV2117</code></a>CONTROL_STATE</li><li><a href="#obj-mv-2118"><code>MV2118</code></a>ELEC_HEATER_PRESENT</li><li><a href="#obj-mv-2119"><code>MV2119</code></a>DIG_INPUT1_FUNC</li><li><a href="#obj-mv-2121"><code>MV2121</code></a>DIG_INPUT2_FUNC</li><li><a href="#obj-mv-2123"><code>MV2123</code></a>ANALOG_INPUT1_FUNC</li><li><a href="#obj-mv-2125"><code>MV2125</code></a>ANALOG_INPUT2_FUNC</li><li><a href="#obj-mv-2127"><code>MV2127</code></a>ANALOG_INPUT3_FUNC</li><li><a href="#obj-mv-2159"><code>MV2159</code></a>MIN_FAN_SPEED_OFF</li><li><a href="#obj-mv-2173"><code>MV2173</code></a>VISU_TYPE_FIRST_DISP</li><li><a href="#obj-mv-2174"><code>MV2174</code></a>VISU_TYPE_SECOND_DISP</li><li><a href="#obj-mv-2175"><code>MV2175</code></a>FUNCTION_RIGHT_KEY</li><li><a href="#obj-mv-2185"><code>MV2185</code></a>MODE_FASCE</li><li><a href="#obj-mv-2186"><code>MV2186</code></a>MANUAL_OCCUPANCY</li><li><a href="#obj-mv-2187"><code>MV2187</code></a>STA_MANUAL</li><li><a href="#obj-mv-2188"><code>MV2188</code></a>FAN_SPEED_MODE</li><li><a href="#obj-mv-2214"><code>MV2214</code></a>SEASON_BETWEEN_2P</li><li><a href="#obj-mv-2217"><code>MV2217</code></a>UNIT_VOLT_INPUT</li><li><a href="#obj-mv-2177"><code>MV2177</code></a>DAYLIGHT_SAVINGS_MODE</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Names are printed with &quot;(Note n)&quot; markers that point to rounding and working-setpoint notes; the markers are dropped here.</li><li>Temperature units follow BV 2176 UNIT_C_F; written temperatures are rounded to 0.5 °C or 0.2 °F steps.</li><li>AV 3016 WORKING_SET is calculated from the setpoint parameters and is forced to fixed values (for example 70.0 °C) on antifreeze or sensor alarm.</li><li>BV 2129, 2130 and 2176 print two value texts (EC / 3-SPEED, STANDARD / WITH AUX RELAY, CELCIUS / FARENHEIT) without saying which is active.</li><li>Regulation type abbreviations: H=heating, C=cooling, R=electric heater, c/o=season changeover, auto=water sensor, rem.=remote contact, par.=parameter.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the TH Evolution room thermostat / fan coil controller, BACnet MS/TP and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP</h2><div class="faq"><details open><summary>How many BACnet points does the AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP have?</summary><p>This list has 92 BACnet objects: 5 analog inputs, 47 analog values, 5 binary inputs, 16 binary values, 19 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet points are writable?</summary><p>71 of the 92 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP BACnet documentation?</summary><p>The source is TH Evolution user manual, chapter BACnet signals (th_evolution_manu_en rev 1.1.7), revision 12/03/2025, published free by AB Industrietechnik at https://www.industrietechnik.it/globalassets/pimmediafiles/documents/th_evolution_manu_en.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP?</summary><p>Start with BV 2189 ON_OFF_MANUAL (Manual on/off); MV 2188 FAN_SPEED_MODE (Fan speed (manual 1-3 or automatic)); MV 2187 STA_MANUAL (Season, 2-pipe systems (winter/summer)); AV 2138 BASIC_HEAT_SET (Heating setpoint (non 4-pipe)); AV 2139 BASIC_COOL_SET (Cooling setpoint (non 4-pipe)); AI 3002 INT_TEMP_COMP (Room temperature, internal sensor); AV 3015 WORKING_TEMP (Operating (control) temperature); AV 3016 WORKING_SET (Working setpoint in use); BV 3007 STATE_REL1 (Relay 1 state).</p></details><details><summary>How do I enable BMS control of the AB Industrietechnik TH Evolution room thermostat / fan coil controller, BACnet MS/TP?</summary><p>BV 2189 ON_OFF_MANUAL switches the controller on or off.</p></details><details><summary>How do I check these points on the real TH Evolution room thermostat / fan coil controller, BACnet MS/TP?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://www.industrietechnik.it/globalassets/pimmediafiles/documents/th_evolution_manu_en.pdf" rel="nofollow noopener" target="_blank">TH Evolution user manual, chapter BACnet signals &middot; th_evolution_manu_en rev 1.1.7 &middot; rev. 12/03/2025</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
