<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ABB FBIP-21 BACnet/IP adapter BACnet Points List | Easy BACnet</title>
<meta name="description" content="ABB FBIP-21 BACnet/IP adapter BACnet points list: 119 objects by ID and name (e.g. BV 10 = RUN-STOP-Command), 40 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/abb/fbip-21-bacnet-ip">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="ABB FBIP-21 BACnet/IP adapter BACnet Points List | Easy BACnet">
<meta property="og:description" content="ABB FBIP-21 BACnet/IP adapter BACnet points list: 119 objects by ID and name (e.g. BV 10 = RUN-STOP-Command), 40 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/abb/fbip-21-bacnet-ip">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ABB FBIP-21 BACnet/IP adapter BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="ABB FBIP-21 BACnet/IP adapter BACnet points list: 119 objects by ID and name (e.g. BV 10 = RUN-STOP-Command), 40 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/abb/fbip-21-bacnet-ip",
   "url": "https://easybacnet.com/bacnet-points-lists/abb/fbip-21-bacnet-ip",
   "name": "ABB FBIP-21 BACnet/IP adapter BACnet Points List | Easy BACnet",
   "description": "ABB FBIP-21 BACnet/IP adapter BACnet points list: 119 objects by ID and name (e.g. BV 10 = RUN-STOP-Command), 40 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/abb/fbip-21-bacnet-ip#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/abb/fbip-21-bacnet-ip#dataset",
   "name": "ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) BACnet Points List",
   "description": "FBIP-21 is ABB's two-port Ethernet adapter that puts ACH480 and ACH580 HVAC drives on BACnet IP. On first boot it builds its object list from the drive, so not every object exists on every drive. The list resembles the drive's embedded MS/TP list (run/stop, references, I/O, PID loops, faults) and adds warning/fault enumerations, loop objects and hourly/daily energy values. ABB FBIP-21 BACnet/IP adapter BACnet points list: 119 objects by ID and name (e.g. BV 10 = RUN-STOP-Command), 40 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/abb/fbip-21-bacnet-ip",
   "keywords": [
    "ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) BACnet Points List",
    "ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) BACnet objects",
    "ABB BACnet",
    "FBIP-21 BACnet points list",
    "FBIP21 BACnet points list",
    "ACH580 BACnet/IP BACnet points list",
    "ACH480 BACnet/IP BACnet points list",
    "ACH580 E-Clipse BACnet IP BACnet points list",
    "3AXD50000028468 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "FBIP-21 BACnet/IP adapter module User's manual",
    "url": "https://library.e.abb.com/public/c663f475913640da82f13c51bee49b96/EN_FBIP-21_UM_D_A4.pdf",
    "author": {
     "@type": "Organization",
     "name": "ABB"
    }
   },
   "about": {
    "@type": "Product",
    "name": "ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580)",
    "brand": {
     "@type": "Brand",
     "name": "ABB"
    },
    "category": "Variable frequency drive (BACnet/IP adapter module)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/abb/fbip-21-bacnet-ip.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/abb/fbip-21-bacnet-ip-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/abb/fbip-21-bacnet-ip.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 119 BACnet objects: 2 analog inputs, 2 analog outputs, 53 analog values, 12 binary inputs, 6 binary outputs, 35 binary values, 2 loops, 7 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "40 of the 119 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is FBIP-21 BACnet/IP adapter module User's manual (3AXD50000028468 Rev D), revision 2023-01-05, published free by ABB at https://library.e.abb.com/public/c663f475913640da82f13c51bee49b96/EN_FBIP-21_UM_D_A4.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 10 RUN-STOP-Command (Start/stop from the BMS); AV 16 Input-Reference-1 (Speed reference in %); BV 14 Fault-Reset-Command (Reset a tripped drive); BV 0 RUN-STOP-Monitor (Running status); BV 4 HAND-AUTO-Monitor (Shows if the panel has the drive in Hand); AV 1 Output-Freq (Output frequency in Hz); AV 4 Output-Current (Motor amps); AV 6 Output-Power (Drive power in kW); BV 2 OK-FAULT-Monitor (Any active drive fault); MV 1 Active-Fault-1 (Which fault is active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set 20.01 Ext1 commands = Fieldbus A so BV 10 starts and stops the drive, and 28.11 Ext1 frequency ref1 = FB A ref1 (or the speed reference equivalent) for AV 16. BV 18 Control-Override-Command takes control from the normal source, but panel HAND mode still has priority."
     }
    },
    {
     "@type": "Question",
     "name": "Does the ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "51.20 Timeout time (default 300 = 30.0 s, 0 = off) and 51.21 Timeout mode (default Any packet; Control RW = only control/reference writes reset it) detect a lost master. 50.02 FBA A comm loss func sets the drive reaction and 50.03 FBA A comm loss t out the delay."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "For the process PID, write AV 42 LOOP-Setpoint and AV 43 LOOP-Feedback from the BMS (with the drive PID sources set accordingly). AO 0/AO 1 and BO 0-5 drive outputs when the drive is configured for BACnet control."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real FBIP-21 BACnet/IP adapter (ACH480 / ACH580)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ABB",
     "item": "https://easybacnet.com/bacnet-points-lists/abb/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "FBIP-21 BACnet/IP adapter (ACH480 / ACH580)",
     "item": "https://easybacnet.com/bacnet-points-lists/abb/fbip-21-bacnet-ip"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/abb/">ABB</a></li><li aria-current="page">FBIP-21 BACnet/IP adapter (ACH480 / ACH580)</li></ol>
<p class="eyebrow">Variable frequency drive (BACnet/IP adapter module) &middot; BACnet points list</p><h1><span class="mfr">ABB</span> FBIP-21 BACnet/IP adapter (ACH480 / ACH580) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>FBIP-21 is ABB&#x27;s two-port Ethernet adapter that puts ACH480 and ACH580 HVAC drives on BACnet IP. On first boot it builds its object list from the drive, so not every object exists on every drive. The list resembles the drive&#x27;s embedded MS/TP list (run/stop, references, I/O, PID loops, faults) and adds warning/fault enumerations, loop objects and hourly/daily energy values.</p>
<p>This page lists <strong>119 BACnet objects</strong> for the ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) &mdash; 40 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from ABB&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/abb/">ABB</a></dd></div><div><dt>Model</dt><dd>FBIP-21 BACnet/IP adapter (ACH480 / ACH580)</dd></div><div><dt>Equipment</dt><dd>Variable frequency drive (BACnet/IP adapter module)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/drives-pumps/">VFDs &amp; pumps</a></dd></div><div><dt>BACnet objects</dt><dd>119 (40 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>0</dd></div><div><dt>Also known as</dt><dd>FBIP-21, FBIP21, ACH580 BACnet/IP, ACH480 BACnet/IP, ACH580 E-Clipse BACnet IP, 3AXD50000028468</dd></div><div><dt>Source document</dt><dd><a href="https://library.e.abb.com/public/c663f475913640da82f13c51bee49b96/EN_FBIP-21_UM_D_A4.pdf" rel="nofollow noopener" target="_blank">FBIP-21 BACnet/IP adapter module User&#x27;s manual &middot; 3AXD50000028468 Rev D &middot; rev. 2023-01-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/abb/fbip-21-bacnet-ip.csv" rel="nofollow" download>Download CSV <small>119 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/abb/fbip-21-bacnet-ip-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/abb/fbip-21-bacnet-ip.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://library.e.abb.com/public/c663f475913640da82f13c51bee49b96/EN_FBIP-21_UM_D_A4.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=abb/fbip-21-bacnet-ip">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against ABB&rsquo;s current documentation and the live
device before use. Not official ABB information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable the adapter with 50.01 FBA A enable, set IP settings (51.04-51.13, DHCP by default), the device object ID (51.14/51.15) and comm-loss settings, then save with 96.07 and apply with 51.27. Point 20.01 Ext1 commands at Fieldbus A and 28.11 (or 22.11) at FB A ref1, then command BV 10 and AV 16.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-10">BV 10</a></td><td class="n">RUN-STOP-Command</td><td>Start/stop from the BMS</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-16">AV 16</a></td><td class="n">Input-Reference-1</td><td>Speed reference in %</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bv-14">BV 14</a></td><td class="n">Fault-Reset-Command</td><td>Reset a tripped drive</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">RUN-STOP-Monitor</td><td>Running status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">HAND-AUTO-Monitor</td><td>Shows if the panel has the drive in Hand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Output-Freq</td><td>Output frequency in Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">Output-Current</td><td>Motor amps</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">Output-Power</td><td>Drive power in kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">OK-FAULT-Monitor</td><td>Any active drive fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">Active-Fault-1</td><td>Which fault is active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Set 20.01 Ext1 commands = Fieldbus A so BV 10 starts and stops the drive, and 28.11 Ext1 frequency ref1 = FB A ref1 (or the speed reference equivalent) for AV 16. BV 18 Control-Override-Command takes control from the normal source, but panel HAND mode still has priority.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>51.20 Timeout time (default 300 = 30.0 s, 0 = off) and 51.21 Timeout mode (default Any packet; Control RW = only control/reference writes reset it) detect a lost master. 50.02 FBA A comm loss func sets the drive reaction and 50.03 FBA A comm loss t out the delay.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>For the process PID, write AV 42 LOOP-Setpoint and AV 43 LOOP-Feedback from the BMS (with the drive PID sources set accordingly). AO 0/AO 1 and BO 0-5 drive outputs when the drive is configured for BACnet control.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>50.01 FBA A enable = Enable; 51.01 shows FBA type 47808 = BACnet.</li><li>51.04 IP configuration default DHCP; static IP via 51.05-51.13.</li><li>Device object ID = 51.14 (0-9999) + 10000 x 51.15; default 0, so set it (valid 1-4194303).</li><li>51.18 BACnet/IP UDP port, default 47808.</li><li>Save with 96.07 Parameter save manually and validate with 51.27 FBA A par refresh.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Panel HAND mode beats BACnet control override (BV 18).</li><li>BV 39 Parameter-Save-Command writes permanent memory; do not write it cyclically.</li><li>Mailbox (AV 25/AV 26) addresses parameters as group x 1000 + index, e.g. 47001 for 47.01.</li></ul>
</section>
<h2 id="points">ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">119 of 119 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>2</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>53</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>12</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>6</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>35</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>7</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="LO" aria-pressed="false" title="Loop">LO<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>119</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>79</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>40</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>18</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>22</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (70)</option><option value="%">% (26)</option><option value="kWh">kWh (6)</option><option value="s">s (5)</option><option value="Hz">Hz (3)</option><option value="V">V (3)</option><option value="A">A (2)</option><option value="h">h (1)</option><option value="kW">kW (1)</option><option value="rpm">rpm (1)</option><option value="°C">°C (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>60</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="%" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">AI1-Monitor</td><td class="d">Analog input 1 level</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="%" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">AI2-Monitor</td><td class="d">Analog input 2 level</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="2" data-i="0" data-acc="C" data-u="%" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">AO1-command</td><td class="d">Analog output 1 command (drive set for BACnet control)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="3" data-i="1" data-acc="C" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">AO2-command</td><td class="d">Analog output 2 command (drive set for BACnet control)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="0" data-acc="R" data-u="rpm" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">Output-RPM</td><td class="d">Motor speed</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="1" data-acc="R" data-u="Hz" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Output-Freq</td><td class="d">Output frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="2" data-acc="R" data-u="V" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">DC-Voltage</td><td class="d">DC bus voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="3" data-acc="R" data-u="V" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Output-Voltage</td><td class="d">AC output voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="4" data-acc="R" data-u="A" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Output-Current</td><td class="d">Drive output current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="5" data-acc="R" data-u="%" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Output-Torque</td><td class="d">Motor torque, % of nominal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="6" data-acc="R" data-u="kW" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">Output-Power</td><td class="d">Output power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="7" data-acc="R" data-u="%" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Operating-Temp-Range</td><td class="d">Heatsink temperature (unit printed as %)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="8" data-acc="R" data-u="kWh" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Kilowatt-Hour-Meter-R</td><td class="d">Resettable energy counter</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="9" data-acc="R" data-u="kWh" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Kilowatt-Hour-Meter-NR</td><td class="d">Non-resettable energy counter</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="10" data-acc="R" data-u="%" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Process-PID-Feedback</td><td class="d">Process PID feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="11" data-acc="R" data-u="%" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Process-PID-Deviation</td><td class="d">Process PID deviation</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="12" data-acc="R" data-u="%" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">External-PID-Feedback</td><td class="d">External PID feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="13" data-acc="R" data-u="%" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">External-PID-Deviation</td><td class="d">External PID deviation</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="14" data-acc="R" data-u="h" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Running-Hours</td><td class="d">Resettable run time (write 0 to reset)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="15" data-acc="R" data-u="°C" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Motor-Temp-Degrees-C</td><td class="d">Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="16" data-acc="C" data-u="%" data-min="1" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">Input-Reference-1</td><td class="d">Speed reference 1, -150..150</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="17" data-acc="C" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Input-Reference-2</td><td class="d">Speed reference 2, -150..150</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="18" data-acc="R" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Active-Fault</td><td class="d">Active fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="19" data-acc="R" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Previous-Fault-1</td><td class="d">Previous fault 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="20" data-acc="R" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Previous-Fault-2</td><td class="d">Previous fault 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="21" data-acc="R" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">AO1-Monitor</td><td class="d">Analog output 1 level</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="22" data-acc="R" data-u="%" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">AO2-Monitor</td><td class="d">Analog output 2 level</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="23" data-acc="W" data-u="s" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Accel-1-Seconds</td><td class="d">Acceleration time 1</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="24" data-acc="W" data-u="s" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Decel-1-Seconds</td><td class="d">Deceleration time 1</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Mbox-Param</td><td class="d">Parameter number for mailbox read/write (e.g. 47001 for 47.01)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Mbox-Data</td><td class="d">Mailbox parameter value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="29" data-acc="W" data-u="Hz" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Min-Speed</td><td class="d">Minimum speed</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="30" data-acc="W" data-u="Hz" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Max-Speed</td><td class="d">Maximum speed</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="31" data-acc="R" data-u="%" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Output-Speed</td><td class="d">Actual motor speed, %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="32" data-acc="R" data-u="%" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Output-Current-Range</td><td class="d">Actual motor current, %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="33" data-acc="W" data-u="A" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Max-Current</td><td class="d">Maximum motor current</td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="34" data-acc="R" data-u="V" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">DC-Ripple</td><td class="d">DC bus ripple voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="40" data-acc="R" data-u="%" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">LOOP-Feedback-Monitor</td><td class="d">Loop controller feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="41" data-acc="R" data-u="%" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">LOOP-Setpoint-Monitor</td><td class="d">Loop setpoint monitor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="42" data-acc="C" data-u="%" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">LOOP-Setpoint</td><td class="d">Loop setpoint</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="43" data-acc="W" data-u="%" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">LOOP-Feedback</td><td class="d">Loop feedback written by the BMS</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="44" data-acc="R" data-u="%" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">LOOP-Output</td><td class="d">Loop output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">LOOP-Gain</td><td class="d">Loop gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="46" data-acc="W" data-u="s" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">LOOP-Integration-Time</td><td class="d">Loop integration time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="49" data-acc="R" data-u="%" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">LOOP-Deviation-Monitor</td><td class="d">Loop controller deviation (access not printed)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">LOOP-1-Gain</td><td class="d">Loop 1 gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="54" data-acc="W" data-u="s" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">LOOP-1-Integration-Time</td><td class="d">Loop 1 integration time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="55" data-acc="R" data-u="%" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">LOOP-2-Feedback-Monitor</td><td class="d">External loop feedback</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="56" data-acc="R" data-u="%" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">LOOP-2-Setpoint-Monitor</td><td class="d">External loop setpoint</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="59" data-acc="R" data-u="%" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">LOOP-2-Output</td><td class="d">External loop output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="60" data-acc="W" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">LOOP-2-Gain</td><td class="d">External loop gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="61" data-acc="W" data-u="s" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">LOOP-2-Integration-Time</td><td class="d">External loop integration time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="64" data-acc="R" data-u="%" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">LOOP-2-Deviation-Monitor</td><td class="d">External loop deviation</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="130" data-acc="R" data-u="kWh" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Kilowatt-Hour-This-Hour</td><td class="d">Energy this hour</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="131" data-acc="R" data-u="kWh" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">Kilowatt-Hour-Last-Hour</td><td class="d">Energy last hour</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="132" data-acc="R" data-u="kWh" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Kilowatt-Hour-This Day</td><td class="d">Energy today</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="133" data-acc="R" data-u="kWh" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Kilowatt-Hour-Last-Day</td><td class="d">Energy yesterday</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">RO1-Monitor</td><td class="d">Relay output 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">RO2-Monitor</td><td class="d">Relay output 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">RO3-Monitor</td><td class="d">Relay output 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">RO4-Monitor</td><td class="d">Relay output 4 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">RO5-Monitor</td><td class="d">Relay output 5 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">DO1-Monitor</td><td class="d">Digital output 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">DI1-Monitor</td><td class="d">Digital input 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">DI2-Monitor</td><td class="d">Digital input 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">DI3-Monitor</td><td class="d">Digital input 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">DI4-Monitor</td><td class="d">Digital input 4 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">DI5-Monitor</td><td class="d">Digital input 5 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">DI6-Monitor</td><td class="d">Digital input 6 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="69" data-i="0" data-acc="C" data-u="" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">RO1-Command</td><td class="d">Relay 1 output command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="70" data-i="1" data-acc="C" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">RO2-Command</td><td class="d">Relay 2 output command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="71" data-i="2" data-acc="C" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">RO3-Command</td><td class="d">Relay 3 output command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="72" data-i="3" data-acc="C" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">RO4-Command</td><td class="d">Relay 4 output command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="73" data-i="4" data-acc="C" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">RO5-Command</td><td class="d">Relay 5 output command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="74" data-i="5" data-acc="C" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">DO1-Command</td><td class="d">Digital output 1 command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="0" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">RUN-STOP-Monitor</td><td class="d">Drive run status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">RUN/STOP</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Direction-Monitor</td><td class="d">Rotation direction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">REVERSE/FORWARD</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">OK-FAULT-Monitor</td><td class="d">Drive fault status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">FAULT/OK</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">EXT1-EXT2-Monitor</td><td class="d">Active control source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">EXT2/EXT1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="4" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">HAND-AUTO-Monitor</td><td class="d">Hand or Auto mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">HAND/AUTO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Warning-Monitor</td><td class="d">Warning status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">WARNING/OK</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Ready-Monitor</td><td class="d">Ready status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">READY/NOT-READY</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">At-Setpoint-Monitor</td><td class="d">At setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">YES/NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Enabled-Monitor</td><td class="d">Run enabled status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ENABLE/DISABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="10" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">RUN-STOP-Command</td><td class="d">Start/stop command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">RUN/STOP</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="11" data-acc="C" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Direction-Command</td><td class="d">Direction command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">REVERSE/FORWARD</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="12" data-acc="C" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Run-Permissive-Command</td><td class="d">Run permissive command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ENABLE/DISABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="13" data-acc="C" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">EXT1-EXT2-Command</td><td class="d">Select EXT1 or EXT2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">EXT2/EXT1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="14" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">Fault-Reset-Command</td><td class="d">Fault reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">RESET/NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Lock-Parameters</td><td class="d">Parameter lock status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">LOCK/UNLOCK</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="18" data-acc="C" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Control-Override-Command</td><td class="d">BACnet control override</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Control-Override-Monitor</td><td class="d">Control override active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="20" data-acc="C" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Start-Interlock-1-Command</td><td class="d">Start interlock 1</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ENABLE/DISABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="21" data-acc="C" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Start-Interlock-2-Command</td><td class="d">Start interlock 2</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ENABLE/DISABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Started-Monitor</td><td class="d">Start status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">STARTED/NOT-STARTED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Safe-Torque-Off-Monitor</td><td class="d">Safe Torque Off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active/OK</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Underload-Monitor</td><td class="d">Underload status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">UNDERLOAD/OK</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Overload-Monitor</td><td class="d">Overload status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OVERLOAD/OK</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Motor-Heating-Command</td><td class="d">Motor heating command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Motor-Heating-Monitor</td><td class="d">Motor heating status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">User0-Monitor</td><td class="d">User bit 0 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">User1-Monitor</td><td class="d">User bit 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">User2-Monitor</td><td class="d">User bit 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">User3-Monitor</td><td class="d">User bit 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="34" data-acc="C" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">User0-Command</td><td class="d">User bit 0 command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="35" data-acc="C" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">User1-Command</td><td class="d">User bit 1 command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="36" data-acc="C" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">User2-Command</td><td class="d">User bit 2 command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="37" data-acc="C" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">User3-Command</td><td class="d">User bit 3 command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">ON/OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Parameter-Save-Command</td><td class="d">Save parameters to permanent memory</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">SAVE/NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">PID-Set-Select</td><td class="d">Process PID set 1 or set 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Set1/Set2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">0</td><td class="n">HAND-AUTO-Reference</td><td class="d">Hand, Auto or override mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Off, Hand, Auto, Override</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Active-Fault-1</td><td class="d">Type of the most recent active fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">None, Comm-Error, Overcurrent, Overtemperature, Overspeed, Overvoltage, Undervoltage, Short-Circuit, Ground-Fault, Motor-Overload, Inverter-Overload, Motor-Underload, External-Fault, Operator-Interface-Error, Config-Error, Feedback-Failure, Output-Phase-Loss, Motor-Stall, Power-Unit-Error, Input-Phase-Fault, Internal-Failure, STO-Active, Other</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Active-Fault-2</td><td class="d">Type of the 2nd most recent active fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">None, Comm-Error, Overcurrent, Overtemperature, Overspeed, Overvoltage, Undervoltage, Short-Circuit, Ground-Fault, Motor-Overload, Inverter-Overload, Motor-Underload, External-Fault, Operator-Interface-Error, Config-Error, Feedback-Failure, Output-Phase-Loss, Motor-Stall, Power-Unit-Error, Input-Phase-Fault, Internal-Failure, STO-Active, Other</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Active-Fault-3</td><td class="d">Type of the 3rd most recent active fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">None, Comm-Error, Overcurrent, Overtemperature, Overspeed, Overvoltage, Undervoltage, Short-Circuit, Ground-Fault, Motor-Overload, Inverter-Overload, Motor-Underload, External-Fault, Operator-Interface-Error, Config-Error, Feedback-Failure, Output-Phase-Loss, Motor-Stall, Power-Unit-Error, Input-Phase-Fault, Internal-Failure, STO-Active, Other</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Active-Warning-1</td><td class="d">Type of the most recent active warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">None, Comm-Error, Current-Limit, Overtemperature, Start-Interlock-1, Start-Interlock-2, Start-Interlock-3, Start-Interlock-4, Run-Permissive, Internal-Warning, Start-Delay, Other</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Active-Warning-2</td><td class="d">Type of the 2nd most recent active warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">None, Comm-Error, Current-Limit, Overtemperature, Start-Interlock-1, Start-Interlock-2, Start-Interlock-3, Start-Interlock-4, Run-Permissive, Internal-Warning, Start-Delay, Other</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Active-Warning-3</td><td class="d">Type of the 3rd most recent active warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">None, Comm-Error, Current-Limit, Overtemperature, Start-Interlock-1, Start-Interlock-2, Start-Interlock-3, Start-Interlock-4, Run-Permissive, Internal-Warning, Start-Delay, Other</td></tr>
<tr data-row data-type="LO" data-to="9" data-o="117" data-i="0" data-acc="R" data-u="" id="obj-lo-0"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">0</td><td class="n">LOOP-Set1</td><td class="d">Loop object for process PID set 1 (AV 42/43/44)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LO" data-to="9" data-o="118" data-i="1" data-acc="R" data-u="" id="obj-lo-1"><td class="t"><abbr title="Loop">LO</abbr></td><td class="i">1</td><td class="n">LOOP-Set2</td><td class="d">Loop object for process PID set 2 (AV 42/43/44)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: ABB FBIP-21 BACnet/IP adapter point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>AI1-Monitor</li><li><a href="#obj-ai-1"><code>AI1</code></a>AI2-Monitor</li><li><a href="#obj-ao-0"><code>AO0</code></a>AO1-command</li><li><a href="#obj-ao-1"><code>AO1</code></a>AO2-command</li><li><a href="#obj-av-0"><code>AV0</code></a>Output-RPM</li><li><a href="#obj-av-1"><code>AV1</code></a>Output-Freq</li><li><a href="#obj-av-2"><code>AV2</code></a>DC-Voltage</li><li><a href="#obj-av-3"><code>AV3</code></a>Output-Voltage</li><li><a href="#obj-av-4"><code>AV4</code></a>Output-Current</li><li><a href="#obj-av-5"><code>AV5</code></a>Output-Torque</li><li><a href="#obj-av-6"><code>AV6</code></a>Output-Power</li><li><a href="#obj-av-7"><code>AV7</code></a>Operating-Temp-Range</li><li><a href="#obj-av-8"><code>AV8</code></a>Kilowatt-Hour-Meter-R</li><li><a href="#obj-av-9"><code>AV9</code></a>Kilowatt-Hour-Meter-NR</li><li><a href="#obj-av-10"><code>AV10</code></a>Process-PID-Feedback</li><li><a href="#obj-av-11"><code>AV11</code></a>Process-PID-Deviation</li><li><a href="#obj-av-12"><code>AV12</code></a>External-PID-Feedback</li><li><a href="#obj-av-13"><code>AV13</code></a>External-PID-Deviation</li><li><a href="#obj-av-14"><code>AV14</code></a>Running-Hours</li><li><a href="#obj-av-15"><code>AV15</code></a>Motor-Temp-Degrees-C</li><li><a href="#obj-av-16"><code>AV16</code></a>Input-Reference-1</li><li><a href="#obj-av-17"><code>AV17</code></a>Input-Reference-2</li><li><a href="#obj-av-18"><code>AV18</code></a>Active-Fault</li><li><a href="#obj-av-19"><code>AV19</code></a>Previous-Fault-1</li><li><a href="#obj-av-20"><code>AV20</code></a>Previous-Fault-2</li><li><a href="#obj-av-21"><code>AV21</code></a>AO1-Monitor</li><li><a href="#obj-av-22"><code>AV22</code></a>AO2-Monitor</li><li><a href="#obj-av-23"><code>AV23</code></a>Accel-1-Seconds</li><li><a href="#obj-av-24"><code>AV24</code></a>Decel-1-Seconds</li><li><a href="#obj-av-25"><code>AV25</code></a>Mbox-Param</li><li><a href="#obj-av-26"><code>AV26</code></a>Mbox-Data</li><li><a href="#obj-av-29"><code>AV29</code></a>Min-Speed</li><li><a href="#obj-av-30"><code>AV30</code></a>Max-Speed</li><li><a href="#obj-av-31"><code>AV31</code></a>Output-Speed</li><li><a href="#obj-av-32"><code>AV32</code></a>Output-Current-Range</li><li><a href="#obj-av-33"><code>AV33</code></a>Max-Current</li><li><a href="#obj-av-34"><code>AV34</code></a>DC-Ripple</li><li><a href="#obj-av-40"><code>AV40</code></a>LOOP-Feedback-Monitor</li><li><a href="#obj-av-41"><code>AV41</code></a>LOOP-Setpoint-Monitor</li><li><a href="#obj-av-42"><code>AV42</code></a>LOOP-Setpoint</li><li><a href="#obj-av-43"><code>AV43</code></a>LOOP-Feedback</li><li><a href="#obj-av-44"><code>AV44</code></a>LOOP-Output</li><li><a href="#obj-av-45"><code>AV45</code></a>LOOP-Gain</li><li><a href="#obj-av-46"><code>AV46</code></a>LOOP-Integration-Time</li><li><a href="#obj-av-49"><code>AV49</code></a>LOOP-Deviation-Monitor</li><li><a href="#obj-av-53"><code>AV53</code></a>LOOP-1-Gain</li><li><a href="#obj-av-54"><code>AV54</code></a>LOOP-1-Integration-Time</li><li><a href="#obj-av-55"><code>AV55</code></a>LOOP-2-Feedback-Monitor</li><li><a href="#obj-av-56"><code>AV56</code></a>LOOP-2-Setpoint-Monitor</li><li><a href="#obj-av-59"><code>AV59</code></a>LOOP-2-Output</li><li><a href="#obj-av-60"><code>AV60</code></a>LOOP-2-Gain</li><li><a href="#obj-av-61"><code>AV61</code></a>LOOP-2-Integration-Time</li><li><a href="#obj-av-64"><code>AV64</code></a>LOOP-2-Deviation-Monitor</li><li><a href="#obj-av-130"><code>AV130</code></a>Kilowatt-Hour-This-Hour</li><li><a href="#obj-av-131"><code>AV131</code></a>Kilowatt-Hour-Last-Hour</li><li><a href="#obj-av-132"><code>AV132</code></a>Kilowatt-Hour-This Day</li><li><a href="#obj-av-133"><code>AV133</code></a>Kilowatt-Hour-Last-Day</li><li><a href="#obj-bi-0"><code>BI0</code></a>RO1-Monitor</li><li><a href="#obj-bi-1"><code>BI1</code></a>RO2-Monitor</li><li><a href="#obj-bi-2"><code>BI2</code></a>RO3-Monitor</li><li><a href="#obj-bi-3"><code>BI3</code></a>RO4-Monitor</li><li><a href="#obj-bi-4"><code>BI4</code></a>RO5-Monitor</li><li><a href="#obj-bi-5"><code>BI5</code></a>DO1-Monitor</li><li><a href="#obj-bi-6"><code>BI6</code></a>DI1-Monitor</li><li><a href="#obj-bi-7"><code>BI7</code></a>DI2-Monitor</li><li><a href="#obj-bi-8"><code>BI8</code></a>DI3-Monitor</li><li><a href="#obj-bi-9"><code>BI9</code></a>DI4-Monitor</li><li><a href="#obj-bi-10"><code>BI10</code></a>DI5-Monitor</li><li><a href="#obj-bi-11"><code>BI11</code></a>DI6-Monitor</li><li><a href="#obj-bo-0"><code>BO0</code></a>RO1-Command</li><li><a href="#obj-bo-1"><code>BO1</code></a>RO2-Command</li><li><a href="#obj-bo-2"><code>BO2</code></a>RO3-Command</li><li><a href="#obj-bo-3"><code>BO3</code></a>RO4-Command</li><li><a href="#obj-bo-4"><code>BO4</code></a>RO5-Command</li><li><a href="#obj-bo-5"><code>BO5</code></a>DO1-Command</li><li><a href="#obj-bv-0"><code>BV0</code></a>RUN-STOP-Monitor</li><li><a href="#obj-bv-1"><code>BV1</code></a>Direction-Monitor</li><li><a href="#obj-bv-2"><code>BV2</code></a>OK-FAULT-Monitor</li><li><a href="#obj-bv-3"><code>BV3</code></a>EXT1-EXT2-Monitor</li><li><a href="#obj-bv-4"><code>BV4</code></a>HAND-AUTO-Monitor</li><li><a href="#obj-bv-5"><code>BV5</code></a>Warning-Monitor</li><li><a href="#obj-bv-7"><code>BV7</code></a>Ready-Monitor</li><li><a href="#obj-bv-8"><code>BV8</code></a>At-Setpoint-Monitor</li><li><a href="#obj-bv-9"><code>BV9</code></a>Enabled-Monitor</li><li><a href="#obj-bv-10"><code>BV10</code></a>RUN-STOP-Command</li><li><a href="#obj-bv-11"><code>BV11</code></a>Direction-Command</li><li><a href="#obj-bv-12"><code>BV12</code></a>Run-Permissive-Command</li><li><a href="#obj-bv-13"><code>BV13</code></a>EXT1-EXT2-Command</li><li><a href="#obj-bv-14"><code>BV14</code></a>Fault-Reset-Command</li><li><a href="#obj-bv-17"><code>BV17</code></a>Lock-Parameters</li><li><a href="#obj-bv-18"><code>BV18</code></a>Control-Override-Command</li><li><a href="#obj-bv-19"><code>BV19</code></a>Control-Override-Monitor</li><li><a href="#obj-bv-20"><code>BV20</code></a>Start-Interlock-1-Command</li><li><a href="#obj-bv-21"><code>BV21</code></a>Start-Interlock-2-Command</li><li><a href="#obj-bv-24"><code>BV24</code></a>Started-Monitor</li><li><a href="#obj-bv-25"><code>BV25</code></a>Safe-Torque-Off-Monitor</li><li><a href="#obj-bv-26"><code>BV26</code></a>Underload-Monitor</li><li><a href="#obj-bv-27"><code>BV27</code></a>Overload-Monitor</li><li><a href="#obj-bv-28"><code>BV28</code></a>Motor-Heating-Command</li><li><a href="#obj-bv-29"><code>BV29</code></a>Motor-Heating-Monitor</li><li><a href="#obj-bv-30"><code>BV30</code></a>User0-Monitor</li><li><a href="#obj-bv-31"><code>BV31</code></a>User1-Monitor</li><li><a href="#obj-bv-32"><code>BV32</code></a>User2-Monitor</li><li><a href="#obj-bv-33"><code>BV33</code></a>User3-Monitor</li><li><a href="#obj-bv-34"><code>BV34</code></a>User0-Command</li><li><a href="#obj-bv-35"><code>BV35</code></a>User1-Command</li><li><a href="#obj-bv-36"><code>BV36</code></a>User2-Command</li><li><a href="#obj-bv-37"><code>BV37</code></a>User3-Command</li><li><a href="#obj-bv-39"><code>BV39</code></a>Parameter-Save-Command</li><li><a href="#obj-bv-40"><code>BV40</code></a>PID-Set-Select</li><li><a href="#obj-mv-0"><code>MV0</code></a>HAND-AUTO-Reference</li><li><a href="#obj-mv-1"><code>MV1</code></a>Active-Fault-1</li><li><a href="#obj-mv-2"><code>MV2</code></a>Active-Fault-2</li><li><a href="#obj-mv-3"><code>MV3</code></a>Active-Fault-3</li><li><a href="#obj-mv-4"><code>MV4</code></a>Active-Warning-1</li><li><a href="#obj-mv-5"><code>MV5</code></a>Active-Warning-2</li><li><a href="#obj-mv-6"><code>MV6</code></a>Active-Warning-3</li><li><a href="#obj-lo-0"><code>LO0</code></a>LOOP-Set1</li><li><a href="#obj-lo-1"><code>LO1</code></a>LOOP-Set2</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>This is the BACnet IP adapter; the drive&#x27;s built-in BACnet MS/TP (EFB) object list is a separate entry (ABB ACH580).</li><li>The adapter builds its object list from the connected drive on first boot; some objects may be missing on a given drive.</li><li>AV 7 is the heatsink temperature but its unit is printed as %; kept as printed.</li><li>AV 49 has no access type printed; listed as read-only since it is a monitor value.</li><li>Multistate values (printed MSV) list the fault/warning types; &quot;Output-Phase-Loss Motor-Stall&quot; is split into two states here.</li><li>C = commandable (priority array), per the manual.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the FBIP-21 BACnet/IP adapter (ACH480 / ACH580) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580)</h2><div class="faq"><details open><summary>How many BACnet points does the ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) have?</summary><p>This list has 119 BACnet objects: 2 analog inputs, 2 analog outputs, 53 analog values, 12 binary inputs, 6 binary outputs, 35 binary values, 2 loops, 7 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) BACnet points are writable?</summary><p>40 of the 119 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) BACnet documentation?</summary><p>The source is FBIP-21 BACnet/IP adapter module User&#x27;s manual (3AXD50000028468 Rev D), revision 2023-01-05, published free by ABB at https://library.e.abb.com/public/c663f475913640da82f13c51bee49b96/EN_FBIP-21_UM_D_A4.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580)?</summary><p>Start with BV 10 RUN-STOP-Command (Start/stop from the BMS); AV 16 Input-Reference-1 (Speed reference in %); BV 14 Fault-Reset-Command (Reset a tripped drive); BV 0 RUN-STOP-Monitor (Running status); BV 4 HAND-AUTO-Monitor (Shows if the panel has the drive in Hand); AV 1 Output-Freq (Output frequency in Hz); AV 4 Output-Current (Motor amps); AV 6 Output-Power (Drive power in kW); BV 2 OK-FAULT-Monitor (Any active drive fault); MV 1 Active-Fault-1 (Which fault is active).</p></details><details><summary>How do I enable BMS control of the ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580)?</summary><p>Set 20.01 Ext1 commands = Fieldbus A so BV 10 starts and stops the drive, and 28.11 Ext1 frequency ref1 = FB A ref1 (or the speed reference equivalent) for AV 16. BV 18 Control-Override-Command takes control from the normal source, but panel HAND mode still has priority.</p></details><details><summary>Does the ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580) need a BACnet heartbeat or have a communication timeout?</summary><p>51.20 Timeout time (default 300 = 30.0 s, 0 = off) and 51.21 Timeout mode (default Any packet; Control RW = only control/reference writes reset it) detect a lost master. 50.02 FBA A comm loss func sets the drive reaction and 50.03 FBA A comm loss t out the delay.</p></details><details><summary>Can the BMS supply sensor values to the ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580)?</summary><p>For the process PID, write AV 42 LOOP-Setpoint and AV 43 LOOP-Feedback from the BMS (with the drive PID sources set accordingly). AO 0/AO 1 and BO 0-5 drive outputs when the drive is configured for BACnet control.</p></details><details><summary>How do I check these points on the real FBIP-21 BACnet/IP adapter (ACH480 / ACH580)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More ABB BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/abb/eci-ecin-ec-motor-drive" data-row><span class="k">EC motor frequency drive</span><h3>ABB ECI / ECIN integrated EC motor drive (BACnet MS/TP)</h3><p>ABB ECI and ECIN integrated EC motor drives (HVAC drive), application software 2.08.</p><div class="meta">46 objects &middot; 11 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ECI, ECIN, ECI_N, ABB ECI, ABB EC Titanium, EC Titanium drive, ABB HVAC Drive ECI</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/ach180" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>ABB ACH180 HVAC drive (embedded BACnet MS/TP)</h3><p>ABB ACH180 compact HVAC drives using the built-in EFB (RS-485) port with protocol set to BACnet MS/TP.</p><div class="meta">111 objects &middot; 38 writable &middot; 3AXD50000955893 Rev B</div><span class="sr-only"> Also known as: ACH180, ACH180-01, ACH180 HVAC control program, 3AXD50000955893</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/ach550" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>ABB ACH550 HVAC drive (embedded BACnet MS/TP)</h3><p>ABB ACH550 HVAC drives using the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable</div><span class="sr-only"> Also known as: ACH550, ACH550-01, ACH550-UH, ACH550 E-Clipse</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/ach580-e-clipse-bypass" data-row><span class="k">Variable frequency drive bypass controller (HVAC)</span><h3>ABB ACH580 E-Clipse and packaged bypass (bypass BACnet objects)</h3><p>ABB ACH580 drives with the E-Clipse bypass or packaged bypass (US); this list covers the bypass controller&#x27;s own BACnet MS/TP objects.</p><div class="meta">54 objects &middot; 22 writable &middot; 3AXD50000289554 Rev C</div><span class="sr-only"> Also known as: ACH580 E-Clipse, E-Clipse bypass, ACH580 packaged bypass, ACH580-BxR, 3AXD50000289554</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/ach580" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>ABB ACH580 HVAC drive (embedded BACnet MS/TP)</h3><p>ABB ACH580 HVAC drives using the built-in EFB port with protocol set to BACnet MS/TP.</p><div class="meta">129 objects &middot; 46 writable &middot; 3AXD50000027537 Rev J</div><span class="sr-only"> Also known as: ACH580, ACH580-01, ACH580-31, ACH580 E-Clipse, ACH580 HVAC control program, 3AXD50000027537</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/acs355-n831" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>ABB ACS355 HVAC with BACnet (+N831)</h3><p>ABB ACS355 machinery drives with the HVAC with BACnet firmware (option +N831, firmware 6502 or later).</p><div class="meta">70 objects &middot; 28 writable &middot; 3AXD50000024172 Rev B</div><span class="sr-only"> Also known as: ACS355, ACS355 +N831, ACS355 HVAC, ACS355 BACnet, 3AXD50000024172</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/acs800-protonode-fpc-n54" data-row><span class="k">Variable frequency drive via BACnet gateway</span><h3>ABB ACS800 drive (ProtoNode FPC-N54 profile)</h3><p>ABB ACS800 drives (6-pulse or active front end, standard firmware) fitted with an RMBA-01 Modbus adapter and an FPC-N54 ProtoNode.</p><div class="meta">50 objects &middot; 14 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ACS800 BACnet, FPC-N54 ACS800, ABB ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/acs880-protonode-fpc-n54" data-row><span class="k">Variable frequency drive via BACnet gateway</span><h3>ABB ACS880 drive (ProtoNode FPC-N54 profile)</h3><p>ABB ACS880 drives with standard firmware (6-pulse or active front end) wired to an FPC-N54 ProtoNode over embedded Modbus RTU.</p><div class="meta">32 objects &middot; 2 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ACS880 BACnet, FPC-N54 ACS880, ABB ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/acs880-ctdd-protonode-fpc-n54" data-row><span class="k">Variable frequency drive via BACnet gateway (cooling tower fan)</span><h3>ABB ACS880-CTDD cooling tower direct drive (ProtoNode FPC-N54 profile)</h3><p>ABB ACS880 drives with Cooling Tower Direct Drive firmware (+N5350) that run permanent-magnet cooling tower fan motors, through an FPC-N54 ProtoNode.</p><div class="meta">35 objects &middot; 4 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ACS880 CTDD BACnet, ACS880 +N5350, Cooling Tower Direct Drive, FPC-N54 ACS880-CTDD</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/m4m-network-analyzer-bacnet" data-row><span class="k">Power meter / network analyzer</span><h3>ABB M4M 20 / M4M 30 network analyzer (BACnet IP)</h3><p>ABB M4M 20 and M4M 30 panel network analyzers in their BACnet versions; harmonics and some settings are on the M4M 30 only.</p><div class="meta">492 objects &middot; 8 writable &middot; 2CSG445052D0201 V1.00</div><span class="sr-only"> Also known as: M4M 20 BACnet, M4M 30 BACnet, M4M 30SBA, M4M network analyzer, 2CSG445052D0201</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/pstx-softstarter-bacnet" data-row><span class="k">Motor softstarter</span><h3>ABB PSTX softstarter with Anybus CompactCom BACnet (MS/TP and IP)</h3><p>ABB PSTX softstarters fitted with the Anybus CompactCom BACnet MS/TP or BACnet IP fieldbus module.</p><div class="meta">95 objects &middot; 22 writable &middot; 1SFC132381M0201 Rev C</div><span class="sr-only"> Also known as: PSTX, PSTX softstarter, Anybus CompactCom BACnet, 1SFC132381M0201</span></a></li></ul>
<p class="updated">Source: <a href="https://library.e.abb.com/public/c663f475913640da82f13c51bee49b96/EN_FBIP-21_UM_D_A4.pdf" rel="nofollow noopener" target="_blank">FBIP-21 BACnet/IP adapter module User&#x27;s manual &middot; 3AXD50000028468 Rev D &middot; rev. 2023-01-05</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
