<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ABB M4M 20 / M4M 30 Network Analyzer BACnet Points List</title>
<meta name="description" content="ABB M4M 20 / M4M 30 Network Analyzer BACnet points list: 492 objects by ID and name (e.g. AV 100 = Active energy import total), 8 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/abb/m4m-network-analyzer-bacnet">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="ABB M4M 20 / M4M 30 Network Analyzer BACnet Points List">
<meta property="og:description" content="ABB M4M 20 / M4M 30 Network Analyzer BACnet points list: 492 objects by ID and name (e.g. AV 100 = Active energy import total), 8 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/abb/m4m-network-analyzer-bacnet">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ABB M4M 20 / M4M 30 Network Analyzer BACnet Points List">
<meta name="twitter:description" content="ABB M4M 20 / M4M 30 Network Analyzer BACnet points list: 492 objects by ID and name (e.g. AV 100 = Active energy import total), 8 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/abb/m4m-network-analyzer-bacnet",
   "url": "https://easybacnet.com/bacnet-points-lists/abb/m4m-network-analyzer-bacnet",
   "name": "ABB M4M 20 / M4M 30 Network Analyzer BACnet Points List",
   "description": "ABB M4M 20 / M4M 30 Network Analyzer BACnet points list: 492 objects by ID and name (e.g. AV 100 = Active energy import total), 8 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/abb/m4m-network-analyzer-bacnet#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/abb/m4m-network-analyzer-bacnet#dataset",
   "name": "ABB M4M 20 / M4M 30 network analyzer (BACnet IP) BACnet Points List",
   "description": "The M4M 20 and M4M 30 BACnet network analyzers serve BACnet IP with a fixed object list. Readings are Analog Values: voltages, currents, energies by tariff, power, power quality (THD, unbalance, frequency, power factor), phase angles, average/min/max values and, on the M4M 30, individual harmonics 2-40. A few Integer Values and one Multi-state Value hold CT/VT ratios, wiring scheme and active tariff. ABB M4M 20 / M4M 30 Network Analyzer BACnet points list: 492 objects by ID and name (e.g. AV 100 = Active energy import total), 8 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/abb/m4m-network-analyzer-bacnet",
   "keywords": [
    "ABB M4M 20 / M4M 30 network analyzer (BACnet IP) BACnet Points List",
    "ABB M4M 20 / M4M 30 network analyzer (BACnet IP) BACnet objects",
    "ABB BACnet",
    "M4M 20 BACnet BACnet points list",
    "M4M 30 BACnet BACnet points list",
    "M4M 30SBA BACnet points list",
    "M4M network analyzer BACnet points list",
    "2CSG445052D0201 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "M4M Network analyzers, Communication protocol BACnet manual",
    "url": "https://library.e.abb.com/public/d62e1fd302c44ea2be4506b67caae3ad/M4M%20Bacnet%20communication.pdf",
    "author": {
     "@type": "Organization",
     "name": "ABB"
    }
   },
   "about": {
    "@type": "Product",
    "name": "ABB M4M 20 / M4M 30 network analyzer (BACnet IP)",
    "brand": {
     "@type": "Brand",
     "name": "ABB"
    },
    "category": "Power meter / network analyzer"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/abb/m4m-network-analyzer-bacnet.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/abb/m4m-network-analyzer-bacnet-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/abb/m4m-network-analyzer-bacnet.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the ABB M4M 20 / M4M 30 network analyzer (BACnet IP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 492 BACnet objects: 483 analog values, 1 multi-state value, 1 characterstring value, 7 integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which ABB M4M 20 / M4M 30 network analyzer (BACnet IP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "8 of the 492 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ABB M4M 20 / M4M 30 network analyzer (BACnet IP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is M4M Network analyzers, Communication protocol BACnet manual (2CSG445052D0201 V1.00), published free by ABB at https://library.e.abb.com/public/d62e1fd302c44ea2be4506b67caae3ad/M4M%20Bacnet%20communication.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the ABB M4M 20 / M4M 30 network analyzer (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 100 Active energy import total (Imported active energy, total); AV 220 Active power total (Total active power); AV 201 Voltage L1 (Voltage L1-N); AV 204 Voltage L1-L2 (Voltage L1-L2); AV 211 Current L1 (Current L1); AV 341 Frequency (Frequency); AV 346 Power factor total (Total power factor)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real M4M 20 / M4M 30 network analyzer (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ABB",
     "item": "https://easybacnet.com/bacnet-points-lists/abb/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "M4M 20 / M4M 30 network analyzer (BACnet IP)",
     "item": "https://easybacnet.com/bacnet-points-lists/abb/m4m-network-analyzer-bacnet"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/abb/">ABB</a></li><li aria-current="page">M4M 20 / M4M 30 network analyzer (BACnet IP)</li></ol>
<p class="eyebrow">Power meter / network analyzer &middot; BACnet points list</p><h1><span class="mfr">ABB</span> M4M 20 / M4M 30 network analyzer (BACnet IP) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The M4M 20 and M4M 30 BACnet network analyzers serve BACnet IP with a fixed object list. Readings are Analog Values: voltages, currents, energies by tariff, power, power quality (THD, unbalance, frequency, power factor), phase angles, average/min/max values and, on the M4M 30, individual harmonics 2-40. A few Integer Values and one Multi-state Value hold CT/VT ratios, wiring scheme and active tariff.</p>
<p>This page lists <strong>492 BACnet objects</strong> for the ABB M4M 20 / M4M 30 network analyzer (BACnet IP) &mdash; 8 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from ABB&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/abb/">ABB</a></dd></div><div><dt>Model</dt><dd>M4M 20 / M4M 30 network analyzer (BACnet IP)</dd></div><div><dt>Equipment</dt><dd>Power meter / network analyzer</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>492 (8 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>M4M 20 BACnet, M4M 30 BACnet, M4M 30SBA, M4M network analyzer, 2CSG445052D0201</dd></div><div><dt>Source document</dt><dd><a href="https://library.e.abb.com/public/d62e1fd302c44ea2be4506b67caae3ad/M4M%20Bacnet%20communication.pdf" rel="nofollow noopener" target="_blank">M4M Network analyzers, Communication protocol BACnet manual &middot; 2CSG445052D0201 V1.00</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/abb/m4m-network-analyzer-bacnet.csv" rel="nofollow" download>Download CSV <small>492 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/abb/m4m-network-analyzer-bacnet-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/abb/m4m-network-analyzer-bacnet.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://library.e.abb.com/public/d62e1fd302c44ea2be4506b67caae3ad/M4M%20Bacnet%20communication.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=abb/m4m-network-analyzer-bacnet">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against ABB&rsquo;s current documentation and the live
device before use. Not official ABB information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: ABB M4M 20 / M4M 30 network analyzer (BACnet IP)</h2>
<div class="answer"><b>Integration in brief</b><p>Give the meter a unique device instance and IP settings, then read energy (AV 100), total power (AV 220), voltages, currents, frequency and power factor. Set the CT/VT ratios (IV 3400-3403) and wiring scheme (MV 3501) at commissioning, not from the BMS in normal operation.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-100">AV 100</a></td><td class="n">Active energy import total</td><td>Imported active energy, total</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-220">AV 220</a></td><td class="n">Active power total</td><td>Total active power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-201">AV 201</a></td><td class="n">Voltage L1</td><td>Voltage L1-N</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-204">AV 204</a></td><td class="n">Voltage L1-L2</td><td>Voltage L1-L2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-211">AV 211</a></td><td class="n">Current L1</td><td>Current L1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-341">AV 341</a></td><td class="n">Frequency</td><td>Frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-346">AV 346</a></td><td class="n">Power factor total</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Device object identifier and object name are writable (example shows device 228).</li><li>Foreign device registration: enable BBMD mode and set the BBMD IP address, UDP port and TTL in the meter.</li><li>Device profile B-ASC; DeviceCommunicationControl is supported for a finite time only, no password.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>No segmentation: requests whose reply exceeds 480 octets are rejected; split them.</li><li>IV 3301 Active tariff is only writable when the tariff source is set to communication (M4M 30).</li></ul>
</section>
<h2 id="points">ABB M4M 20 / M4M 30 network analyzer (BACnet IP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">492 of 492 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>483</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>1</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CSV IV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>1</b></button><button type="button" class="chip" data-t="IV" aria-pressed="false" title="Integer Value">IV<b>7</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>492</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>484</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>8</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">ABB M4M 20 / M4M 30 network analyzer (BACnet IP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="201" data-acc="R" data-u="" data-min="1" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">201</td><td class="n">Voltage L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="202" data-acc="R" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">Voltage L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="203" data-acc="R" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">Voltage L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="204" data-acc="R" data-u="" data-min="1" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">204</td><td class="n">Voltage L1-L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="205" data-acc="R" data-u="" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">Voltage L2-L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="206" data-acc="R" data-u="" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">Voltage L1-L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="210" data-acc="R" data-u="" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">Current 3 Phase</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="211" data-acc="R" data-u="" data-min="1" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">211</td><td class="n">Current L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="212" data-acc="R" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">Current L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="213" data-acc="R" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">Current L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="214" data-acc="R" data-u="" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">Current Neutral</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="100" data-acc="R" data-u="" data-min="1" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100</td><td class="n">Active energy import total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="101" data-acc="R" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Active energy import tariff 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="102" data-acc="R" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Active energy import tariff 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Active energy import tariff 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Active energy import tariff 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Active energy import tariff 5</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Active energy import tariff 6</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Active energy export total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="114" data-acc="R" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Active energy net total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="130" data-acc="R" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Reactive energy import total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="137" data-acc="R" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Reactive energy export total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="144" data-acc="R" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Reactive energy net total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="160" data-acc="R" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">Apparent energy import total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="167" data-acc="R" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">Apparent energy export total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="174" data-acc="R" data-u="" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">Apparent energy net total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="220" data-acc="R" data-u="" data-min="1" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">220</td><td class="n">Active power total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="221" data-acc="R" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">Active power L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="222" data-acc="R" data-u="" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">Active power L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="223" data-acc="R" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">Active power L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="230" data-acc="R" data-u="" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">Reactive power total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="231" data-acc="R" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">Reactive power L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="232" data-acc="R" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">Reactive power L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="233" data-acc="R" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">Reactive power L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="240" data-acc="R" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">Apparent power total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="241" data-acc="R" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">Apparent power L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="242" data-acc="R" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">Apparent power L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="243" data-acc="R" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">Apparent power L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="301" data-acc="R" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">THD voltage L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="302" data-acc="R" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">THD voltage L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="303" data-acc="R" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">THD voltage L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="311" data-acc="R" data-u="" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">THD voltage L1-L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="312" data-acc="R" data-u="" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">THD voltage L2-L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="313" data-acc="R" data-u="" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">THD voltage L1-L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="321" data-acc="R" data-u="" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">THD current L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="322" data-acc="R" data-u="" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">THD current L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="323" data-acc="R" data-u="" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">THD current L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="324" data-acc="R" data-u="" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">THD current neutral</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="331" data-acc="R" data-u="" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">Unbalance line voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="332" data-acc="R" data-u="" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">Unbalance phase voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="333" data-acc="R" data-u="" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">Unbalace current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="341" data-acc="R" data-u="" data-min="1" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">341</td><td class="n">Frequency</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="346" data-acc="R" data-u="" data-min="1" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">346</td><td class="n">Power factor total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="347" data-acc="R" data-u="" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">Power factor L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="348" data-acc="R" data-u="" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">Power factor L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="349" data-acc="R" data-u="" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">Power factor L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="400" data-acc="R" data-u="" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">Phase angle power total</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="401" data-acc="R" data-u="" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">Phase angle power L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="402" data-acc="R" data-u="" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">Phase angle power L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="403" data-acc="R" data-u="" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">Phase angle power L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="404" data-acc="R" data-u="" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">Phase angle current L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="405" data-acc="R" data-u="" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">Phase angle current L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="406" data-acc="R" data-u="" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">Phase angle current L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="407" data-acc="R" data-u="" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">Phase angle voltage L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="408" data-acc="R" data-u="" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">Phase angle voltage L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="409" data-acc="R" data-u="" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">Phase angle voltage L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="501" data-acc="R" data-u="" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">AVERAGE_VOLTAGE_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="502" data-acc="R" data-u="" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">AVERAGE_VOLTAGE_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="503" data-acc="R" data-u="" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">AVERAGE_VOLTAGE_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="504" data-acc="R" data-u="" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">AVERAGE_VOLTAGE_L1_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="505" data-acc="R" data-u="" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">AVERAGE_VOLTAGE_L2_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="506" data-acc="R" data-u="" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">AVERAGE_VOLTAGE_L1_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="511" data-acc="R" data-u="" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">AVERAGE_CURRENT_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="512" data-acc="R" data-u="" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">512</td><td class="n">AVERAGE_CURRENT_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="513" data-acc="R" data-u="" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">AVERAGE_CURRENT_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="514" data-acc="R" data-u="" id="obj-av-514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">514</td><td class="n">AVERAGE_CURRENT_NEUTRAL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="520" data-acc="R" data-u="" id="obj-av-520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">520</td><td class="n">AVERAGE_ACTIVE_POWER_TOTAL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="521" data-acc="R" data-u="" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">AVERAGE_ACTIVE_POWER_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="522" data-acc="R" data-u="" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">AVERAGE_ACTIVE_POWER_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="523" data-acc="R" data-u="" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">AVERAGE_ACTIVE_POWER_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="530" data-acc="R" data-u="" id="obj-av-530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">530</td><td class="n">AVERAGE_REACTIVE_POWER_TOTAL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="531" data-acc="R" data-u="" id="obj-av-531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">531</td><td class="n">AVERAGE_REACTIVE_POWER_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="532" data-acc="R" data-u="" id="obj-av-532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">532</td><td class="n">AVERAGE_REACTIVE_POWER_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="533" data-acc="R" data-u="" id="obj-av-533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">533</td><td class="n">AVERAGE_REACTIVE_POWER_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="540" data-acc="R" data-u="" id="obj-av-540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540</td><td class="n">AVERAGE_APPARENT_POWER_TOTAL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="541" data-acc="R" data-u="" id="obj-av-541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">541</td><td class="n">AVERAGE_APPARENT_POWER_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="542" data-acc="R" data-u="" id="obj-av-542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542</td><td class="n">AVERAGE_APPARENT_POWER_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="543" data-acc="R" data-u="" id="obj-av-543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">543</td><td class="n">AVERAGE_APPARENT_POWER_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="601" data-acc="R" data-u="" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">MIN_VOLTAGE_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="602" data-acc="R" data-u="" id="obj-av-602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">602</td><td class="n">MIN_VOLTAGE_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="603" data-acc="R" data-u="" id="obj-av-603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">603</td><td class="n">MIN_VOLTAGE_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="604" data-acc="R" data-u="" id="obj-av-604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">604</td><td class="n">MIN_VOLTAGE_L1_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="605" data-acc="R" data-u="" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">605</td><td class="n">MIN_VOLTAGE_L2_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="606" data-acc="R" data-u="" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">606</td><td class="n">MIN_VOLTAGE_L1_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="611" data-acc="R" data-u="" id="obj-av-611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">611</td><td class="n">MIN_CURRENT_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="612" data-acc="R" data-u="" id="obj-av-612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">612</td><td class="n">MIN_CURRENT_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="613" data-acc="R" data-u="" id="obj-av-613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">613</td><td class="n">MIN_CURRENT_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="614" data-acc="R" data-u="" id="obj-av-614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">614</td><td class="n">MIN_CURRENT_NEUTRAL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="620" data-acc="R" data-u="" id="obj-av-620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">620</td><td class="n">MIN_ACTIVE_POWER_TOTAL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="621" data-acc="R" data-u="" id="obj-av-621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">621</td><td class="n">MIN_ACTIVE_POWER_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="622" data-acc="R" data-u="" id="obj-av-622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">622</td><td class="n">MIN_ACTIVE_POWER_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="623" data-acc="R" data-u="" id="obj-av-623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">623</td><td class="n">MIN_ACTIVE_POWER_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="630" data-acc="R" data-u="" id="obj-av-630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">630</td><td class="n">MIN_REACTIVE_POWER_TOTAL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="631" data-acc="R" data-u="" id="obj-av-631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">631</td><td class="n">MIN_REACTIVE_POWER_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="632" data-acc="R" data-u="" id="obj-av-632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">632</td><td class="n">MIN_REACTIVE_POWER_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="633" data-acc="R" data-u="" id="obj-av-633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">633</td><td class="n">MIN_REACTIVE_POWER_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="640" data-acc="R" data-u="" id="obj-av-640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">640</td><td class="n">MIN_APPARENT_POWER_TOTAL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="641" data-acc="R" data-u="" id="obj-av-641"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">641</td><td class="n">MIN_APPARENT_POWER_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="642" data-acc="R" data-u="" id="obj-av-642"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">642</td><td class="n">MIN_APPARENT_POWER_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="643" data-acc="R" data-u="" id="obj-av-643"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">643</td><td class="n">MIN_APPARENT_POWER_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="701" data-acc="R" data-u="" id="obj-av-701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">701</td><td class="n">MAX_VOLTAGE_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="702" data-acc="R" data-u="" id="obj-av-702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">702</td><td class="n">MAX_VOLTAGE_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="703" data-acc="R" data-u="" id="obj-av-703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">703</td><td class="n">MAX_VOLTAGE_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="704" data-acc="R" data-u="" id="obj-av-704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">704</td><td class="n">MAX_VOLTAGE_L1_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="705" data-acc="R" data-u="" id="obj-av-705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">705</td><td class="n">MAX_VOLTAGE_L2_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="706" data-acc="R" data-u="" id="obj-av-706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">706</td><td class="n">MAX_VOLTAGE_L1_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="711" data-acc="R" data-u="" id="obj-av-711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">711</td><td class="n">MAX_CURRENT_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="712" data-acc="R" data-u="" id="obj-av-712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">712</td><td class="n">MAX_CURRENT_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="713" data-acc="R" data-u="" id="obj-av-713"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">713</td><td class="n">MAX_CURRENT_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="714" data-acc="R" data-u="" id="obj-av-714"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">714</td><td class="n">MAX_CURRENT_NEUTRAL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="720" data-acc="R" data-u="" id="obj-av-720"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">720</td><td class="n">MAX_ACTIVE_POWER_TOTAL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="721" data-acc="R" data-u="" id="obj-av-721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">721</td><td class="n">MAX_ACTIVE_POWER_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="722" data-acc="R" data-u="" id="obj-av-722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">722</td><td class="n">MAX_ACTIVE_POWER_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="723" data-acc="R" data-u="" id="obj-av-723"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">723</td><td class="n">MAX_ACTIVE_POWER_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="730" data-acc="R" data-u="" id="obj-av-730"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">730</td><td class="n">MAX_REACTIVE_POWER_TOTAL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="731" data-acc="R" data-u="" id="obj-av-731"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">731</td><td class="n">MAX_REACTIVE_POWER_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="732" data-acc="R" data-u="" id="obj-av-732"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">732</td><td class="n">MAX_REACTIVE_POWER_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="733" data-acc="R" data-u="" id="obj-av-733"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">733</td><td class="n">MAX_REACTIVE_POWER_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="740" data-acc="R" data-u="" id="obj-av-740"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">740</td><td class="n">MAX_APPARENT_POWER_TOTAL</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="741" data-acc="R" data-u="" id="obj-av-741"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">741</td><td class="n">MAX_APPARENT_POWER_L1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="742" data-acc="R" data-u="" id="obj-av-742"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">742</td><td class="n">MAX_APPARENT_POWER_L2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="743" data-acc="R" data-u="" id="obj-av-743"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">743</td><td class="n">MAX_APPARENT_POWER_L3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="1102" data-acc="R" data-u="" id="obj-av-1102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1102</td><td class="n">2 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="1103" data-acc="R" data-u="" id="obj-av-1103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1103</td><td class="n">3 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="1104" data-acc="R" data-u="" id="obj-av-1104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1104</td><td class="n">4 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="1105" data-acc="R" data-u="" id="obj-av-1105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1105</td><td class="n">5 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="1106" data-acc="R" data-u="" id="obj-av-1106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1106</td><td class="n">6 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="1107" data-acc="R" data-u="" id="obj-av-1107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1107</td><td class="n">7 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="1108" data-acc="R" data-u="" id="obj-av-1108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1108</td><td class="n">8 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="1109" data-acc="R" data-u="" id="obj-av-1109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1109</td><td class="n">9 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="1110" data-acc="R" data-u="" id="obj-av-1110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1110</td><td class="n">10 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="1111" data-acc="R" data-u="" id="obj-av-1111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1111</td><td class="n">11 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="1112" data-acc="R" data-u="" id="obj-av-1112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1112</td><td class="n">12 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="1113" data-acc="R" data-u="" id="obj-av-1113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1113</td><td class="n">13 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="1114" data-acc="R" data-u="" id="obj-av-1114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1114</td><td class="n">14 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="1115" data-acc="R" data-u="" id="obj-av-1115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1115</td><td class="n">15 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="1116" data-acc="R" data-u="" id="obj-av-1116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1116</td><td class="n">16 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="1117" data-acc="R" data-u="" id="obj-av-1117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1117</td><td class="n">17 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="1118" data-acc="R" data-u="" id="obj-av-1118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1118</td><td class="n">18 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="1119" data-acc="R" data-u="" id="obj-av-1119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1119</td><td class="n">19 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="1120" data-acc="R" data-u="" id="obj-av-1120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1120</td><td class="n">20 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="1121" data-acc="R" data-u="" id="obj-av-1121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1121</td><td class="n">21 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="1122" data-acc="R" data-u="" id="obj-av-1122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1122</td><td class="n">22 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="1123" data-acc="R" data-u="" id="obj-av-1123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1123</td><td class="n">23 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="1124" data-acc="R" data-u="" id="obj-av-1124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1124</td><td class="n">24 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="1125" data-acc="R" data-u="" id="obj-av-1125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1125</td><td class="n">25 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="1126" data-acc="R" data-u="" id="obj-av-1126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1126</td><td class="n">26 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="1127" data-acc="R" data-u="" id="obj-av-1127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1127</td><td class="n">27 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="1128" data-acc="R" data-u="" id="obj-av-1128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1128</td><td class="n">28 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="1129" data-acc="R" data-u="" id="obj-av-1129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1129</td><td class="n">29 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="1130" data-acc="R" data-u="" id="obj-av-1130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1130</td><td class="n">30 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="1131" data-acc="R" data-u="" id="obj-av-1131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1131</td><td class="n">31 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="1132" data-acc="R" data-u="" id="obj-av-1132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1132</td><td class="n">32 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="1133" data-acc="R" data-u="" id="obj-av-1133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1133</td><td class="n">33 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="1134" data-acc="R" data-u="" id="obj-av-1134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1134</td><td class="n">34 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="1135" data-acc="R" data-u="" id="obj-av-1135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1135</td><td class="n">35 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="1136" data-acc="R" data-u="" id="obj-av-1136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1136</td><td class="n">36 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="1137" data-acc="R" data-u="" id="obj-av-1137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1137</td><td class="n">37 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="1138" data-acc="R" data-u="" id="obj-av-1138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1138</td><td class="n">38 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="1139" data-acc="R" data-u="" id="obj-av-1139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1139</td><td class="n">39 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="1140" data-acc="R" data-u="" id="obj-av-1140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1140</td><td class="n">40 Harmonics voltage L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="1202" data-acc="R" data-u="" id="obj-av-1202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1202</td><td class="n">2 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="1203" data-acc="R" data-u="" id="obj-av-1203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1203</td><td class="n">3 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="1204" data-acc="R" data-u="" id="obj-av-1204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1204</td><td class="n">4 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="1205" data-acc="R" data-u="" id="obj-av-1205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1205</td><td class="n">5 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="1206" data-acc="R" data-u="" id="obj-av-1206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1206</td><td class="n">6 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="1207" data-acc="R" data-u="" id="obj-av-1207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1207</td><td class="n">7 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="1208" data-acc="R" data-u="" id="obj-av-1208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1208</td><td class="n">8 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="1209" data-acc="R" data-u="" id="obj-av-1209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1209</td><td class="n">9 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="1210" data-acc="R" data-u="" id="obj-av-1210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1210</td><td class="n">10 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="1211" data-acc="R" data-u="" id="obj-av-1211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1211</td><td class="n">11 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="1212" data-acc="R" data-u="" id="obj-av-1212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1212</td><td class="n">12 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="1213" data-acc="R" data-u="" id="obj-av-1213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1213</td><td class="n">13 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="1214" data-acc="R" data-u="" id="obj-av-1214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1214</td><td class="n">14 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="1215" data-acc="R" data-u="" id="obj-av-1215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1215</td><td class="n">15 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="1216" data-acc="R" data-u="" id="obj-av-1216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1216</td><td class="n">16 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="1217" data-acc="R" data-u="" id="obj-av-1217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1217</td><td class="n">17 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="1218" data-acc="R" data-u="" id="obj-av-1218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1218</td><td class="n">18 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="1219" data-acc="R" data-u="" id="obj-av-1219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1219</td><td class="n">19 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="1220" data-acc="R" data-u="" id="obj-av-1220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1220</td><td class="n">20 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="1221" data-acc="R" data-u="" id="obj-av-1221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1221</td><td class="n">21 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="1222" data-acc="R" data-u="" id="obj-av-1222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1222</td><td class="n">22 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="1223" data-acc="R" data-u="" id="obj-av-1223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1223</td><td class="n">23 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="1224" data-acc="R" data-u="" id="obj-av-1224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1224</td><td class="n">24 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="1225" data-acc="R" data-u="" id="obj-av-1225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1225</td><td class="n">25 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="1226" data-acc="R" data-u="" id="obj-av-1226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1226</td><td class="n">26 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="1227" data-acc="R" data-u="" id="obj-av-1227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1227</td><td class="n">27 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="1228" data-acc="R" data-u="" id="obj-av-1228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1228</td><td class="n">28 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="1229" data-acc="R" data-u="" id="obj-av-1229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1229</td><td class="n">29 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="1230" data-acc="R" data-u="" id="obj-av-1230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1230</td><td class="n">30 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="1231" data-acc="R" data-u="" id="obj-av-1231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1231</td><td class="n">31 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="1232" data-acc="R" data-u="" id="obj-av-1232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1232</td><td class="n">32 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="1233" data-acc="R" data-u="" id="obj-av-1233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1233</td><td class="n">33 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="1234" data-acc="R" data-u="" id="obj-av-1234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1234</td><td class="n">34 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="1235" data-acc="R" data-u="" id="obj-av-1235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1235</td><td class="n">35 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="1236" data-acc="R" data-u="" id="obj-av-1236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1236</td><td class="n">36 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="1237" data-acc="R" data-u="" id="obj-av-1237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1237</td><td class="n">37 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="1238" data-acc="R" data-u="" id="obj-av-1238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1238</td><td class="n">38 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="1239" data-acc="R" data-u="" id="obj-av-1239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1239</td><td class="n">39 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="1240" data-acc="R" data-u="" id="obj-av-1240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1240</td><td class="n">40 Harmonics voltage L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="1302" data-acc="R" data-u="" id="obj-av-1302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1302</td><td class="n">2 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="1303" data-acc="R" data-u="" id="obj-av-1303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1303</td><td class="n">3 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="1304" data-acc="R" data-u="" id="obj-av-1304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1304</td><td class="n">4 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="1305" data-acc="R" data-u="" id="obj-av-1305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1305</td><td class="n">5 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="1306" data-acc="R" data-u="" id="obj-av-1306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1306</td><td class="n">6 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="1307" data-acc="R" data-u="" id="obj-av-1307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1307</td><td class="n">7 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="1308" data-acc="R" data-u="" id="obj-av-1308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1308</td><td class="n">8 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="1309" data-acc="R" data-u="" id="obj-av-1309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1309</td><td class="n">9 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="1310" data-acc="R" data-u="" id="obj-av-1310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1310</td><td class="n">10 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="1311" data-acc="R" data-u="" id="obj-av-1311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1311</td><td class="n">11 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="1312" data-acc="R" data-u="" id="obj-av-1312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1312</td><td class="n">12 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="1313" data-acc="R" data-u="" id="obj-av-1313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1313</td><td class="n">13 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="1314" data-acc="R" data-u="" id="obj-av-1314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1314</td><td class="n">14 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="1315" data-acc="R" data-u="" id="obj-av-1315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1315</td><td class="n">15 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="1316" data-acc="R" data-u="" id="obj-av-1316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1316</td><td class="n">16 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="1317" data-acc="R" data-u="" id="obj-av-1317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1317</td><td class="n">17 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="1318" data-acc="R" data-u="" id="obj-av-1318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1318</td><td class="n">18 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="1319" data-acc="R" data-u="" id="obj-av-1319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1319</td><td class="n">19 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="1320" data-acc="R" data-u="" id="obj-av-1320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1320</td><td class="n">20 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="1321" data-acc="R" data-u="" id="obj-av-1321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1321</td><td class="n">21 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="1322" data-acc="R" data-u="" id="obj-av-1322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1322</td><td class="n">22 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="1323" data-acc="R" data-u="" id="obj-av-1323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1323</td><td class="n">23 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="1324" data-acc="R" data-u="" id="obj-av-1324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1324</td><td class="n">24 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="1325" data-acc="R" data-u="" id="obj-av-1325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1325</td><td class="n">25 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="1326" data-acc="R" data-u="" id="obj-av-1326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1326</td><td class="n">26 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="1327" data-acc="R" data-u="" id="obj-av-1327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1327</td><td class="n">27 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="1328" data-acc="R" data-u="" id="obj-av-1328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1328</td><td class="n">28 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="1329" data-acc="R" data-u="" id="obj-av-1329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1329</td><td class="n">29 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="1330" data-acc="R" data-u="" id="obj-av-1330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1330</td><td class="n">30 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="1331" data-acc="R" data-u="" id="obj-av-1331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1331</td><td class="n">31 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="1332" data-acc="R" data-u="" id="obj-av-1332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1332</td><td class="n">32 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="1333" data-acc="R" data-u="" id="obj-av-1333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1333</td><td class="n">33 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="1334" data-acc="R" data-u="" id="obj-av-1334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1334</td><td class="n">34 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="1335" data-acc="R" data-u="" id="obj-av-1335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1335</td><td class="n">35 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="1336" data-acc="R" data-u="" id="obj-av-1336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1336</td><td class="n">36 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="1337" data-acc="R" data-u="" id="obj-av-1337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1337</td><td class="n">37 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="1338" data-acc="R" data-u="" id="obj-av-1338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1338</td><td class="n">38 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="1339" data-acc="R" data-u="" id="obj-av-1339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1339</td><td class="n">39 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="1340" data-acc="R" data-u="" id="obj-av-1340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1340</td><td class="n">40 Harmonics voltage L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="1402" data-acc="R" data-u="" id="obj-av-1402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1402</td><td class="n">2 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="1403" data-acc="R" data-u="" id="obj-av-1403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1403</td><td class="n">3 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="1404" data-acc="R" data-u="" id="obj-av-1404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1404</td><td class="n">4 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="1405" data-acc="R" data-u="" id="obj-av-1405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1405</td><td class="n">5 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="1406" data-acc="R" data-u="" id="obj-av-1406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1406</td><td class="n">6 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="1407" data-acc="R" data-u="" id="obj-av-1407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1407</td><td class="n">7 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="1408" data-acc="R" data-u="" id="obj-av-1408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1408</td><td class="n">8 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="1409" data-acc="R" data-u="" id="obj-av-1409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1409</td><td class="n">9 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="1410" data-acc="R" data-u="" id="obj-av-1410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1410</td><td class="n">10 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="1411" data-acc="R" data-u="" id="obj-av-1411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1411</td><td class="n">11 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="1412" data-acc="R" data-u="" id="obj-av-1412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1412</td><td class="n">12 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="1413" data-acc="R" data-u="" id="obj-av-1413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1413</td><td class="n">13 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="1414" data-acc="R" data-u="" id="obj-av-1414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1414</td><td class="n">14 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="1415" data-acc="R" data-u="" id="obj-av-1415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1415</td><td class="n">15 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="1416" data-acc="R" data-u="" id="obj-av-1416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1416</td><td class="n">16 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="1417" data-acc="R" data-u="" id="obj-av-1417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1417</td><td class="n">17 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="1418" data-acc="R" data-u="" id="obj-av-1418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1418</td><td class="n">18 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="1419" data-acc="R" data-u="" id="obj-av-1419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1419</td><td class="n">19 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="1420" data-acc="R" data-u="" id="obj-av-1420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1420</td><td class="n">20 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="1421" data-acc="R" data-u="" id="obj-av-1421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1421</td><td class="n">21 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="1422" data-acc="R" data-u="" id="obj-av-1422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1422</td><td class="n">22 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="1423" data-acc="R" data-u="" id="obj-av-1423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1423</td><td class="n">23 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="1424" data-acc="R" data-u="" id="obj-av-1424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1424</td><td class="n">24 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="1425" data-acc="R" data-u="" id="obj-av-1425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1425</td><td class="n">25 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="1426" data-acc="R" data-u="" id="obj-av-1426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1426</td><td class="n">26 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="1427" data-acc="R" data-u="" id="obj-av-1427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1427</td><td class="n">27 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="1428" data-acc="R" data-u="" id="obj-av-1428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1428</td><td class="n">28 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="1429" data-acc="R" data-u="" id="obj-av-1429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1429</td><td class="n">29 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="1430" data-acc="R" data-u="" id="obj-av-1430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1430</td><td class="n">30 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="1431" data-acc="R" data-u="" id="obj-av-1431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1431</td><td class="n">31 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="1432" data-acc="R" data-u="" id="obj-av-1432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1432</td><td class="n">32 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="1433" data-acc="R" data-u="" id="obj-av-1433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1433</td><td class="n">33 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="1434" data-acc="R" data-u="" id="obj-av-1434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1434</td><td class="n">34 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="1435" data-acc="R" data-u="" id="obj-av-1435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1435</td><td class="n">35 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="1436" data-acc="R" data-u="" id="obj-av-1436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1436</td><td class="n">36 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="1437" data-acc="R" data-u="" id="obj-av-1437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1437</td><td class="n">37 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="1438" data-acc="R" data-u="" id="obj-av-1438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1438</td><td class="n">38 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="1439" data-acc="R" data-u="" id="obj-av-1439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1439</td><td class="n">39 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="1440" data-acc="R" data-u="" id="obj-av-1440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1440</td><td class="n">40 Harmonics voltage L1-L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="1502" data-acc="R" data-u="" id="obj-av-1502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1502</td><td class="n">2 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="1503" data-acc="R" data-u="" id="obj-av-1503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1503</td><td class="n">3 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="1504" data-acc="R" data-u="" id="obj-av-1504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1504</td><td class="n">4 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="1505" data-acc="R" data-u="" id="obj-av-1505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1505</td><td class="n">5 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="1506" data-acc="R" data-u="" id="obj-av-1506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1506</td><td class="n">6 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="1507" data-acc="R" data-u="" id="obj-av-1507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1507</td><td class="n">7 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="1508" data-acc="R" data-u="" id="obj-av-1508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1508</td><td class="n">8 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="1509" data-acc="R" data-u="" id="obj-av-1509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1509</td><td class="n">9 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="1510" data-acc="R" data-u="" id="obj-av-1510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1510</td><td class="n">10 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="1511" data-acc="R" data-u="" id="obj-av-1511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1511</td><td class="n">11 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="1512" data-acc="R" data-u="" id="obj-av-1512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1512</td><td class="n">12 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="1513" data-acc="R" data-u="" id="obj-av-1513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1513</td><td class="n">13 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="1514" data-acc="R" data-u="" id="obj-av-1514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1514</td><td class="n">14 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="1515" data-acc="R" data-u="" id="obj-av-1515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1515</td><td class="n">15 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="1516" data-acc="R" data-u="" id="obj-av-1516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1516</td><td class="n">16 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="1517" data-acc="R" data-u="" id="obj-av-1517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1517</td><td class="n">17 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="1518" data-acc="R" data-u="" id="obj-av-1518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1518</td><td class="n">18 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="1519" data-acc="R" data-u="" id="obj-av-1519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1519</td><td class="n">19 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="1520" data-acc="R" data-u="" id="obj-av-1520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1520</td><td class="n">20 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="1521" data-acc="R" data-u="" id="obj-av-1521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1521</td><td class="n">21 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="1522" data-acc="R" data-u="" id="obj-av-1522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1522</td><td class="n">22 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="1523" data-acc="R" data-u="" id="obj-av-1523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1523</td><td class="n">23 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="1524" data-acc="R" data-u="" id="obj-av-1524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1524</td><td class="n">24 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="1525" data-acc="R" data-u="" id="obj-av-1525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1525</td><td class="n">25 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="1526" data-acc="R" data-u="" id="obj-av-1526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1526</td><td class="n">26 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="1527" data-acc="R" data-u="" id="obj-av-1527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1527</td><td class="n">27 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="1528" data-acc="R" data-u="" id="obj-av-1528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1528</td><td class="n">28 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="1529" data-acc="R" data-u="" id="obj-av-1529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1529</td><td class="n">29 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="1530" data-acc="R" data-u="" id="obj-av-1530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1530</td><td class="n">30 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="1531" data-acc="R" data-u="" id="obj-av-1531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1531</td><td class="n">31 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="1532" data-acc="R" data-u="" id="obj-av-1532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1532</td><td class="n">32 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="1533" data-acc="R" data-u="" id="obj-av-1533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1533</td><td class="n">33 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="1534" data-acc="R" data-u="" id="obj-av-1534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1534</td><td class="n">34 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="1535" data-acc="R" data-u="" id="obj-av-1535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1535</td><td class="n">35 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="1536" data-acc="R" data-u="" id="obj-av-1536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1536</td><td class="n">36 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="1537" data-acc="R" data-u="" id="obj-av-1537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1537</td><td class="n">37 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="1538" data-acc="R" data-u="" id="obj-av-1538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1538</td><td class="n">38 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="1539" data-acc="R" data-u="" id="obj-av-1539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1539</td><td class="n">39 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="1540" data-acc="R" data-u="" id="obj-av-1540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1540</td><td class="n">40 Harmonics voltage L2-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="1602" data-acc="R" data-u="" id="obj-av-1602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1602</td><td class="n">2 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="1603" data-acc="R" data-u="" id="obj-av-1603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1603</td><td class="n">3 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="1604" data-acc="R" data-u="" id="obj-av-1604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1604</td><td class="n">4 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="1605" data-acc="R" data-u="" id="obj-av-1605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1605</td><td class="n">5 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="1606" data-acc="R" data-u="" id="obj-av-1606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1606</td><td class="n">6 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="1607" data-acc="R" data-u="" id="obj-av-1607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1607</td><td class="n">7 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="1608" data-acc="R" data-u="" id="obj-av-1608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1608</td><td class="n">8 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="1609" data-acc="R" data-u="" id="obj-av-1609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1609</td><td class="n">9 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="1610" data-acc="R" data-u="" id="obj-av-1610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1610</td><td class="n">10 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="1611" data-acc="R" data-u="" id="obj-av-1611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611</td><td class="n">11 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="1612" data-acc="R" data-u="" id="obj-av-1612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1612</td><td class="n">12 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="1613" data-acc="R" data-u="" id="obj-av-1613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1613</td><td class="n">13 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="1614" data-acc="R" data-u="" id="obj-av-1614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1614</td><td class="n">14 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="1615" data-acc="R" data-u="" id="obj-av-1615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1615</td><td class="n">15 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="1616" data-acc="R" data-u="" id="obj-av-1616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1616</td><td class="n">16 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="1617" data-acc="R" data-u="" id="obj-av-1617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1617</td><td class="n">17 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="1618" data-acc="R" data-u="" id="obj-av-1618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1618</td><td class="n">18 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="1619" data-acc="R" data-u="" id="obj-av-1619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1619</td><td class="n">19 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="1620" data-acc="R" data-u="" id="obj-av-1620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1620</td><td class="n">20 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="1621" data-acc="R" data-u="" id="obj-av-1621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1621</td><td class="n">21 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="1622" data-acc="R" data-u="" id="obj-av-1622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1622</td><td class="n">22 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="1623" data-acc="R" data-u="" id="obj-av-1623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1623</td><td class="n">23 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="1624" data-acc="R" data-u="" id="obj-av-1624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1624</td><td class="n">24 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="1625" data-acc="R" data-u="" id="obj-av-1625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1625</td><td class="n">25 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="1626" data-acc="R" data-u="" id="obj-av-1626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1626</td><td class="n">26 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="1627" data-acc="R" data-u="" id="obj-av-1627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1627</td><td class="n">27 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="1628" data-acc="R" data-u="" id="obj-av-1628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1628</td><td class="n">28 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="1629" data-acc="R" data-u="" id="obj-av-1629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1629</td><td class="n">29 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="1630" data-acc="R" data-u="" id="obj-av-1630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1630</td><td class="n">30 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="1631" data-acc="R" data-u="" id="obj-av-1631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1631</td><td class="n">31 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="1632" data-acc="R" data-u="" id="obj-av-1632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1632</td><td class="n">32 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="1633" data-acc="R" data-u="" id="obj-av-1633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1633</td><td class="n">33 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="1634" data-acc="R" data-u="" id="obj-av-1634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1634</td><td class="n">34 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="1635" data-acc="R" data-u="" id="obj-av-1635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1635</td><td class="n">35 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="1636" data-acc="R" data-u="" id="obj-av-1636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1636</td><td class="n">36 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="1637" data-acc="R" data-u="" id="obj-av-1637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1637</td><td class="n">37 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="1638" data-acc="R" data-u="" id="obj-av-1638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1638</td><td class="n">38 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="1639" data-acc="R" data-u="" id="obj-av-1639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1639</td><td class="n">39 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="1640" data-acc="R" data-u="" id="obj-av-1640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1640</td><td class="n">40 Harmonics voltage L1-L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="1702" data-acc="R" data-u="" id="obj-av-1702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1702</td><td class="n">2 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="1703" data-acc="R" data-u="" id="obj-av-1703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1703</td><td class="n">3 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="1704" data-acc="R" data-u="" id="obj-av-1704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1704</td><td class="n">4 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="1705" data-acc="R" data-u="" id="obj-av-1705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1705</td><td class="n">5 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="1706" data-acc="R" data-u="" id="obj-av-1706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1706</td><td class="n">6 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="1707" data-acc="R" data-u="" id="obj-av-1707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1707</td><td class="n">7 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="1708" data-acc="R" data-u="" id="obj-av-1708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1708</td><td class="n">8 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="1709" data-acc="R" data-u="" id="obj-av-1709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1709</td><td class="n">9 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="1710" data-acc="R" data-u="" id="obj-av-1710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1710</td><td class="n">10 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="1711" data-acc="R" data-u="" id="obj-av-1711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1711</td><td class="n">11 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="1712" data-acc="R" data-u="" id="obj-av-1712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1712</td><td class="n">12 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="1713" data-acc="R" data-u="" id="obj-av-1713"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1713</td><td class="n">13 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="1714" data-acc="R" data-u="" id="obj-av-1714"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1714</td><td class="n">14 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="1715" data-acc="R" data-u="" id="obj-av-1715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1715</td><td class="n">15 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="1716" data-acc="R" data-u="" id="obj-av-1716"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1716</td><td class="n">16 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="1717" data-acc="R" data-u="" id="obj-av-1717"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1717</td><td class="n">17 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="1718" data-acc="R" data-u="" id="obj-av-1718"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1718</td><td class="n">18 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="1719" data-acc="R" data-u="" id="obj-av-1719"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1719</td><td class="n">19 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="1720" data-acc="R" data-u="" id="obj-av-1720"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1720</td><td class="n">20 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="1721" data-acc="R" data-u="" id="obj-av-1721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1721</td><td class="n">21 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="1722" data-acc="R" data-u="" id="obj-av-1722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1722</td><td class="n">22 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="1723" data-acc="R" data-u="" id="obj-av-1723"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1723</td><td class="n">23 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="1724" data-acc="R" data-u="" id="obj-av-1724"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1724</td><td class="n">24 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="1725" data-acc="R" data-u="" id="obj-av-1725"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1725</td><td class="n">25 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="1726" data-acc="R" data-u="" id="obj-av-1726"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1726</td><td class="n">26 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="1727" data-acc="R" data-u="" id="obj-av-1727"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1727</td><td class="n">27 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="1728" data-acc="R" data-u="" id="obj-av-1728"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1728</td><td class="n">28 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="1729" data-acc="R" data-u="" id="obj-av-1729"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1729</td><td class="n">29 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="1730" data-acc="R" data-u="" id="obj-av-1730"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1730</td><td class="n">30 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="1731" data-acc="R" data-u="" id="obj-av-1731"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1731</td><td class="n">31 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="1732" data-acc="R" data-u="" id="obj-av-1732"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1732</td><td class="n">32 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="1733" data-acc="R" data-u="" id="obj-av-1733"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1733</td><td class="n">33 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="1734" data-acc="R" data-u="" id="obj-av-1734"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1734</td><td class="n">34 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="1735" data-acc="R" data-u="" id="obj-av-1735"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1735</td><td class="n">35 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="1736" data-acc="R" data-u="" id="obj-av-1736"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1736</td><td class="n">36 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="1737" data-acc="R" data-u="" id="obj-av-1737"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1737</td><td class="n">37 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="1738" data-acc="R" data-u="" id="obj-av-1738"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1738</td><td class="n">38 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="1739" data-acc="R" data-u="" id="obj-av-1739"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1739</td><td class="n">39 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="1740" data-acc="R" data-u="" id="obj-av-1740"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1740</td><td class="n">40 Harmonics current L1</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="1802" data-acc="R" data-u="" id="obj-av-1802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1802</td><td class="n">2 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="1803" data-acc="R" data-u="" id="obj-av-1803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1803</td><td class="n">3 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="1804" data-acc="R" data-u="" id="obj-av-1804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1804</td><td class="n">4 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="1805" data-acc="R" data-u="" id="obj-av-1805"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1805</td><td class="n">5 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="1806" data-acc="R" data-u="" id="obj-av-1806"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1806</td><td class="n">6 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="1807" data-acc="R" data-u="" id="obj-av-1807"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1807</td><td class="n">7 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="1808" data-acc="R" data-u="" id="obj-av-1808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1808</td><td class="n">8 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="1809" data-acc="R" data-u="" id="obj-av-1809"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1809</td><td class="n">9 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="1810" data-acc="R" data-u="" id="obj-av-1810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1810</td><td class="n">10 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="1811" data-acc="R" data-u="" id="obj-av-1811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1811</td><td class="n">11 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="1812" data-acc="R" data-u="" id="obj-av-1812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1812</td><td class="n">12 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="1813" data-acc="R" data-u="" id="obj-av-1813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1813</td><td class="n">13 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="1814" data-acc="R" data-u="" id="obj-av-1814"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1814</td><td class="n">14 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="1815" data-acc="R" data-u="" id="obj-av-1815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1815</td><td class="n">15 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="1816" data-acc="R" data-u="" id="obj-av-1816"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1816</td><td class="n">16 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="1817" data-acc="R" data-u="" id="obj-av-1817"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1817</td><td class="n">17 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="1818" data-acc="R" data-u="" id="obj-av-1818"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1818</td><td class="n">18 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="1819" data-acc="R" data-u="" id="obj-av-1819"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1819</td><td class="n">19 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="1820" data-acc="R" data-u="" id="obj-av-1820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1820</td><td class="n">20 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="1821" data-acc="R" data-u="" id="obj-av-1821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1821</td><td class="n">21 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="1822" data-acc="R" data-u="" id="obj-av-1822"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1822</td><td class="n">22 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="1823" data-acc="R" data-u="" id="obj-av-1823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1823</td><td class="n">23 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="1824" data-acc="R" data-u="" id="obj-av-1824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1824</td><td class="n">24 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="1825" data-acc="R" data-u="" id="obj-av-1825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1825</td><td class="n">25 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="1826" data-acc="R" data-u="" id="obj-av-1826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1826</td><td class="n">26 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="1827" data-acc="R" data-u="" id="obj-av-1827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1827</td><td class="n">27 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="1828" data-acc="R" data-u="" id="obj-av-1828"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1828</td><td class="n">28 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="1829" data-acc="R" data-u="" id="obj-av-1829"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1829</td><td class="n">29 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="1830" data-acc="R" data-u="" id="obj-av-1830"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1830</td><td class="n">30 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="1831" data-acc="R" data-u="" id="obj-av-1831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1831</td><td class="n">31 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="1832" data-acc="R" data-u="" id="obj-av-1832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1832</td><td class="n">32 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="1833" data-acc="R" data-u="" id="obj-av-1833"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1833</td><td class="n">33 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="1834" data-acc="R" data-u="" id="obj-av-1834"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1834</td><td class="n">34 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="1835" data-acc="R" data-u="" id="obj-av-1835"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1835</td><td class="n">35 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="1836" data-acc="R" data-u="" id="obj-av-1836"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1836</td><td class="n">36 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="1837" data-acc="R" data-u="" id="obj-av-1837"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1837</td><td class="n">37 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="1838" data-acc="R" data-u="" id="obj-av-1838"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1838</td><td class="n">38 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="1839" data-acc="R" data-u="" id="obj-av-1839"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1839</td><td class="n">39 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="1840" data-acc="R" data-u="" id="obj-av-1840"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1840</td><td class="n">40 Harmonics current L2</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="1902" data-acc="R" data-u="" id="obj-av-1902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1902</td><td class="n">2 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="1903" data-acc="R" data-u="" id="obj-av-1903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1903</td><td class="n">3 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="1904" data-acc="R" data-u="" id="obj-av-1904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1904</td><td class="n">4 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="1905" data-acc="R" data-u="" id="obj-av-1905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1905</td><td class="n">5 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="1906" data-acc="R" data-u="" id="obj-av-1906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1906</td><td class="n">6 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="1907" data-acc="R" data-u="" id="obj-av-1907"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1907</td><td class="n">7 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="1908" data-acc="R" data-u="" id="obj-av-1908"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1908</td><td class="n">8 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="1909" data-acc="R" data-u="" id="obj-av-1909"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1909</td><td class="n">9 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="1910" data-acc="R" data-u="" id="obj-av-1910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1910</td><td class="n">10 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="1911" data-acc="R" data-u="" id="obj-av-1911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1911</td><td class="n">11 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="1912" data-acc="R" data-u="" id="obj-av-1912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1912</td><td class="n">12 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="1913" data-acc="R" data-u="" id="obj-av-1913"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1913</td><td class="n">13 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="1914" data-acc="R" data-u="" id="obj-av-1914"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1914</td><td class="n">14 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="1915" data-acc="R" data-u="" id="obj-av-1915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1915</td><td class="n">15 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="1916" data-acc="R" data-u="" id="obj-av-1916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1916</td><td class="n">16 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="1917" data-acc="R" data-u="" id="obj-av-1917"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1917</td><td class="n">17 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="1918" data-acc="R" data-u="" id="obj-av-1918"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1918</td><td class="n">18 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="1919" data-acc="R" data-u="" id="obj-av-1919"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1919</td><td class="n">19 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="1920" data-acc="R" data-u="" id="obj-av-1920"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1920</td><td class="n">20 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="1921" data-acc="R" data-u="" id="obj-av-1921"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1921</td><td class="n">21 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="1922" data-acc="R" data-u="" id="obj-av-1922"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1922</td><td class="n">22 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="1923" data-acc="R" data-u="" id="obj-av-1923"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1923</td><td class="n">23 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="1924" data-acc="R" data-u="" id="obj-av-1924"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1924</td><td class="n">24 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="1925" data-acc="R" data-u="" id="obj-av-1925"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1925</td><td class="n">25 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="1926" data-acc="R" data-u="" id="obj-av-1926"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1926</td><td class="n">26 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="1927" data-acc="R" data-u="" id="obj-av-1927"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1927</td><td class="n">27 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="1928" data-acc="R" data-u="" id="obj-av-1928"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1928</td><td class="n">28 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="1929" data-acc="R" data-u="" id="obj-av-1929"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1929</td><td class="n">29 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="1930" data-acc="R" data-u="" id="obj-av-1930"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1930</td><td class="n">30 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="1931" data-acc="R" data-u="" id="obj-av-1931"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1931</td><td class="n">31 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="1932" data-acc="R" data-u="" id="obj-av-1932"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1932</td><td class="n">32 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="1933" data-acc="R" data-u="" id="obj-av-1933"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1933</td><td class="n">33 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="1934" data-acc="R" data-u="" id="obj-av-1934"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1934</td><td class="n">34 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="1935" data-acc="R" data-u="" id="obj-av-1935"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1935</td><td class="n">35 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="1936" data-acc="R" data-u="" id="obj-av-1936"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1936</td><td class="n">36 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="1937" data-acc="R" data-u="" id="obj-av-1937"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1937</td><td class="n">37 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="1938" data-acc="R" data-u="" id="obj-av-1938"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1938</td><td class="n">38 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="1939" data-acc="R" data-u="" id="obj-av-1939"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1939</td><td class="n">39 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="1940" data-acc="R" data-u="" id="obj-av-1940"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1940</td><td class="n">40 Harmonics current L3</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="483" data-i="3301" data-acc="W" data-u="" id="obj-iv-3301"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3301</td><td class="n">Active tariff</td><td class="d">Active tariff; writable when tariff source is communication (M4M 30 only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="484" data-i="3400" data-acc="W" data-u="" id="obj-iv-3400"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3400</td><td class="n">Trafo CT Ratio L1 L2 L3 Primary</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="485" data-i="3401" data-acc="W" data-u="" id="obj-iv-3401"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3401</td><td class="n">Trafo CT Ratio L1 L2 L3 Secondary</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="486" data-i="3402" data-acc="W" data-u="" id="obj-iv-3402"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3402</td><td class="n">Trafo VT Ratio Primary</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="487" data-i="3403" data-acc="W" data-u="" id="obj-iv-3403"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3403</td><td class="n">Trafo VT Ratio Secondary</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="488" data-i="3404" data-acc="W" data-u="" id="obj-iv-3404"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3404</td><td class="n">Trafo CT Neutral Ratio Primary</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="489" data-i="3405" data-acc="W" data-u="" id="obj-iv-3405"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3405</td><td class="n">Trafo CT Neutral Ratio Secondary</td><td class="d">M4M 30 only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="490" data-i="3501" data-acc="W" data-u="" id="obj-mv-3501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3501</td><td class="n">Wiring scheme</td><td class="d">Wiring scheme (writable)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="491" data-i="3410" data-acc="R" data-u="" id="obj-csv-3410"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3410</td><td class="n">Serial Number</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: ABB M4M 20 / M4M 30 Network Analyzer point IDs by name</summary><ul><li><a href="#obj-av-201"><code>AV201</code></a>Voltage L1</li><li><a href="#obj-av-202"><code>AV202</code></a>Voltage L2</li><li><a href="#obj-av-203"><code>AV203</code></a>Voltage L3</li><li><a href="#obj-av-204"><code>AV204</code></a>Voltage L1-L2</li><li><a href="#obj-av-205"><code>AV205</code></a>Voltage L2-L3</li><li><a href="#obj-av-206"><code>AV206</code></a>Voltage L1-L3</li><li><a href="#obj-av-210"><code>AV210</code></a>Current 3 Phase</li><li><a href="#obj-av-211"><code>AV211</code></a>Current L1</li><li><a href="#obj-av-212"><code>AV212</code></a>Current L2</li><li><a href="#obj-av-213"><code>AV213</code></a>Current L3</li><li><a href="#obj-av-214"><code>AV214</code></a>Current Neutral</li><li><a href="#obj-av-100"><code>AV100</code></a>Active energy import total</li><li><a href="#obj-av-101"><code>AV101</code></a>Active energy import tariff 1</li><li><a href="#obj-av-102"><code>AV102</code></a>Active energy import tariff 2</li><li><a href="#obj-av-103"><code>AV103</code></a>Active energy import tariff 3</li><li><a href="#obj-av-104"><code>AV104</code></a>Active energy import tariff 4</li><li><a href="#obj-av-105"><code>AV105</code></a>Active energy import tariff 5</li><li><a href="#obj-av-106"><code>AV106</code></a>Active energy import tariff 6</li><li><a href="#obj-av-107"><code>AV107</code></a>Active energy export total</li><li><a href="#obj-av-114"><code>AV114</code></a>Active energy net total</li><li><a href="#obj-av-130"><code>AV130</code></a>Reactive energy import total</li><li><a href="#obj-av-137"><code>AV137</code></a>Reactive energy export total</li><li><a href="#obj-av-144"><code>AV144</code></a>Reactive energy net total</li><li><a href="#obj-av-160"><code>AV160</code></a>Apparent energy import total</li><li><a href="#obj-av-167"><code>AV167</code></a>Apparent energy export total</li><li><a href="#obj-av-174"><code>AV174</code></a>Apparent energy net total</li><li><a href="#obj-av-220"><code>AV220</code></a>Active power total</li><li><a href="#obj-av-221"><code>AV221</code></a>Active power L1</li><li><a href="#obj-av-222"><code>AV222</code></a>Active power L2</li><li><a href="#obj-av-223"><code>AV223</code></a>Active power L3</li><li><a href="#obj-av-230"><code>AV230</code></a>Reactive power total</li><li><a href="#obj-av-231"><code>AV231</code></a>Reactive power L1</li><li><a href="#obj-av-232"><code>AV232</code></a>Reactive power L2</li><li><a href="#obj-av-233"><code>AV233</code></a>Reactive power L3</li><li><a href="#obj-av-240"><code>AV240</code></a>Apparent power total</li><li><a href="#obj-av-241"><code>AV241</code></a>Apparent power L1</li><li><a href="#obj-av-242"><code>AV242</code></a>Apparent power L2</li><li><a href="#obj-av-243"><code>AV243</code></a>Apparent power L3</li><li><a href="#obj-av-301"><code>AV301</code></a>THD voltage L1</li><li><a href="#obj-av-302"><code>AV302</code></a>THD voltage L2</li><li><a href="#obj-av-303"><code>AV303</code></a>THD voltage L3</li><li><a href="#obj-av-311"><code>AV311</code></a>THD voltage L1-L2</li><li><a href="#obj-av-312"><code>AV312</code></a>THD voltage L2-L3</li><li><a href="#obj-av-313"><code>AV313</code></a>THD voltage L1-L3</li><li><a href="#obj-av-321"><code>AV321</code></a>THD current L1</li><li><a href="#obj-av-322"><code>AV322</code></a>THD current L2</li><li><a href="#obj-av-323"><code>AV323</code></a>THD current L3</li><li><a href="#obj-av-324"><code>AV324</code></a>THD current neutral</li><li><a href="#obj-av-331"><code>AV331</code></a>Unbalance line voltage</li><li><a href="#obj-av-332"><code>AV332</code></a>Unbalance phase voltage</li><li><a href="#obj-av-333"><code>AV333</code></a>Unbalace current</li><li><a href="#obj-av-341"><code>AV341</code></a>Frequency</li><li><a href="#obj-av-346"><code>AV346</code></a>Power factor total</li><li><a href="#obj-av-347"><code>AV347</code></a>Power factor L1</li><li><a href="#obj-av-348"><code>AV348</code></a>Power factor L2</li><li><a href="#obj-av-349"><code>AV349</code></a>Power factor L3</li><li><a href="#obj-av-400"><code>AV400</code></a>Phase angle power total</li><li><a href="#obj-av-401"><code>AV401</code></a>Phase angle power L1</li><li><a href="#obj-av-402"><code>AV402</code></a>Phase angle power L2</li><li><a href="#obj-av-403"><code>AV403</code></a>Phase angle power L3</li><li><a href="#obj-av-404"><code>AV404</code></a>Phase angle current L1</li><li><a href="#obj-av-405"><code>AV405</code></a>Phase angle current L2</li><li><a href="#obj-av-406"><code>AV406</code></a>Phase angle current L3</li><li><a href="#obj-av-407"><code>AV407</code></a>Phase angle voltage L1</li><li><a href="#obj-av-408"><code>AV408</code></a>Phase angle voltage L2</li><li><a href="#obj-av-409"><code>AV409</code></a>Phase angle voltage L3</li><li><a href="#obj-av-501"><code>AV501</code></a>AVERAGE_VOLTAGE_L1</li><li><a href="#obj-av-502"><code>AV502</code></a>AVERAGE_VOLTAGE_L2</li><li><a href="#obj-av-503"><code>AV503</code></a>AVERAGE_VOLTAGE_L3</li><li><a href="#obj-av-504"><code>AV504</code></a>AVERAGE_VOLTAGE_L1_L2</li><li><a href="#obj-av-505"><code>AV505</code></a>AVERAGE_VOLTAGE_L2_L3</li><li><a href="#obj-av-506"><code>AV506</code></a>AVERAGE_VOLTAGE_L1_L3</li><li><a href="#obj-av-511"><code>AV511</code></a>AVERAGE_CURRENT_L1</li><li><a href="#obj-av-512"><code>AV512</code></a>AVERAGE_CURRENT_L2</li><li><a href="#obj-av-513"><code>AV513</code></a>AVERAGE_CURRENT_L3</li><li><a href="#obj-av-514"><code>AV514</code></a>AVERAGE_CURRENT_NEUTRAL</li><li><a href="#obj-av-520"><code>AV520</code></a>AVERAGE_ACTIVE_POWER_TOTAL</li><li><a href="#obj-av-521"><code>AV521</code></a>AVERAGE_ACTIVE_POWER_L1</li><li><a href="#obj-av-522"><code>AV522</code></a>AVERAGE_ACTIVE_POWER_L2</li><li><a href="#obj-av-523"><code>AV523</code></a>AVERAGE_ACTIVE_POWER_L3</li><li><a href="#obj-av-530"><code>AV530</code></a>AVERAGE_REACTIVE_POWER_TOTAL</li><li><a href="#obj-av-531"><code>AV531</code></a>AVERAGE_REACTIVE_POWER_L1</li><li><a href="#obj-av-532"><code>AV532</code></a>AVERAGE_REACTIVE_POWER_L2</li><li><a href="#obj-av-533"><code>AV533</code></a>AVERAGE_REACTIVE_POWER_L3</li><li><a href="#obj-av-540"><code>AV540</code></a>AVERAGE_APPARENT_POWER_TOTAL</li><li><a href="#obj-av-541"><code>AV541</code></a>AVERAGE_APPARENT_POWER_L1</li><li><a href="#obj-av-542"><code>AV542</code></a>AVERAGE_APPARENT_POWER_L2</li><li><a href="#obj-av-543"><code>AV543</code></a>AVERAGE_APPARENT_POWER_L3</li><li><a href="#obj-av-601"><code>AV601</code></a>MIN_VOLTAGE_L1</li><li><a href="#obj-av-602"><code>AV602</code></a>MIN_VOLTAGE_L2</li><li><a href="#obj-av-603"><code>AV603</code></a>MIN_VOLTAGE_L3</li><li><a href="#obj-av-604"><code>AV604</code></a>MIN_VOLTAGE_L1_L2</li><li><a href="#obj-av-605"><code>AV605</code></a>MIN_VOLTAGE_L2_L3</li><li><a href="#obj-av-606"><code>AV606</code></a>MIN_VOLTAGE_L1_L3</li><li><a href="#obj-av-611"><code>AV611</code></a>MIN_CURRENT_L1</li><li><a href="#obj-av-612"><code>AV612</code></a>MIN_CURRENT_L2</li><li><a href="#obj-av-613"><code>AV613</code></a>MIN_CURRENT_L3</li><li><a href="#obj-av-614"><code>AV614</code></a>MIN_CURRENT_NEUTRAL</li><li><a href="#obj-av-620"><code>AV620</code></a>MIN_ACTIVE_POWER_TOTAL</li><li><a href="#obj-av-621"><code>AV621</code></a>MIN_ACTIVE_POWER_L1</li><li><a href="#obj-av-622"><code>AV622</code></a>MIN_ACTIVE_POWER_L2</li><li><a href="#obj-av-623"><code>AV623</code></a>MIN_ACTIVE_POWER_L3</li><li><a href="#obj-av-630"><code>AV630</code></a>MIN_REACTIVE_POWER_TOTAL</li><li><a href="#obj-av-631"><code>AV631</code></a>MIN_REACTIVE_POWER_L1</li><li><a href="#obj-av-632"><code>AV632</code></a>MIN_REACTIVE_POWER_L2</li><li><a href="#obj-av-633"><code>AV633</code></a>MIN_REACTIVE_POWER_L3</li><li><a href="#obj-av-640"><code>AV640</code></a>MIN_APPARENT_POWER_TOTAL</li><li><a href="#obj-av-641"><code>AV641</code></a>MIN_APPARENT_POWER_L1</li><li><a href="#obj-av-642"><code>AV642</code></a>MIN_APPARENT_POWER_L2</li><li><a href="#obj-av-643"><code>AV643</code></a>MIN_APPARENT_POWER_L3</li><li><a href="#obj-av-701"><code>AV701</code></a>MAX_VOLTAGE_L1</li><li><a href="#obj-av-702"><code>AV702</code></a>MAX_VOLTAGE_L2</li><li><a href="#obj-av-703"><code>AV703</code></a>MAX_VOLTAGE_L3</li><li><a href="#obj-av-704"><code>AV704</code></a>MAX_VOLTAGE_L1_L2</li><li><a href="#obj-av-705"><code>AV705</code></a>MAX_VOLTAGE_L2_L3</li><li><a href="#obj-av-706"><code>AV706</code></a>MAX_VOLTAGE_L1_L3</li><li><a href="#obj-av-711"><code>AV711</code></a>MAX_CURRENT_L1</li><li><a href="#obj-av-712"><code>AV712</code></a>MAX_CURRENT_L2</li><li><a href="#obj-av-713"><code>AV713</code></a>MAX_CURRENT_L3</li><li><a href="#obj-av-714"><code>AV714</code></a>MAX_CURRENT_NEUTRAL</li><li><a href="#obj-av-720"><code>AV720</code></a>MAX_ACTIVE_POWER_TOTAL</li><li><a href="#obj-av-721"><code>AV721</code></a>MAX_ACTIVE_POWER_L1</li><li><a href="#obj-av-722"><code>AV722</code></a>MAX_ACTIVE_POWER_L2</li><li><a href="#obj-av-723"><code>AV723</code></a>MAX_ACTIVE_POWER_L3</li><li><a href="#obj-av-730"><code>AV730</code></a>MAX_REACTIVE_POWER_TOTAL</li><li><a href="#obj-av-731"><code>AV731</code></a>MAX_REACTIVE_POWER_L1</li><li><a href="#obj-av-732"><code>AV732</code></a>MAX_REACTIVE_POWER_L2</li><li><a href="#obj-av-733"><code>AV733</code></a>MAX_REACTIVE_POWER_L3</li><li><a href="#obj-av-740"><code>AV740</code></a>MAX_APPARENT_POWER_TOTAL</li><li><a href="#obj-av-741"><code>AV741</code></a>MAX_APPARENT_POWER_L1</li><li><a href="#obj-av-742"><code>AV742</code></a>MAX_APPARENT_POWER_L2</li><li><a href="#obj-av-743"><code>AV743</code></a>MAX_APPARENT_POWER_L3</li><li><a href="#obj-av-1102"><code>AV1102</code></a>2 Harmonics voltage L1</li><li><a href="#obj-av-1103"><code>AV1103</code></a>3 Harmonics voltage L1</li><li><a href="#obj-av-1104"><code>AV1104</code></a>4 Harmonics voltage L1</li><li><a href="#obj-av-1105"><code>AV1105</code></a>5 Harmonics voltage L1</li><li><a href="#obj-av-1106"><code>AV1106</code></a>6 Harmonics voltage L1</li><li><a href="#obj-av-1107"><code>AV1107</code></a>7 Harmonics voltage L1</li><li><a href="#obj-av-1108"><code>AV1108</code></a>8 Harmonics voltage L1</li><li><a href="#obj-av-1109"><code>AV1109</code></a>9 Harmonics voltage L1</li><li><a href="#obj-av-1110"><code>AV1110</code></a>10 Harmonics voltage L1</li><li><a href="#obj-av-1111"><code>AV1111</code></a>11 Harmonics voltage L1</li><li><a href="#obj-av-1112"><code>AV1112</code></a>12 Harmonics voltage L1</li><li><a href="#obj-av-1113"><code>AV1113</code></a>13 Harmonics voltage L1</li><li><a href="#obj-av-1114"><code>AV1114</code></a>14 Harmonics voltage L1</li><li><a href="#obj-av-1115"><code>AV1115</code></a>15 Harmonics voltage L1</li><li><a href="#obj-av-1116"><code>AV1116</code></a>16 Harmonics voltage L1</li><li><a href="#obj-av-1117"><code>AV1117</code></a>17 Harmonics voltage L1</li><li><a href="#obj-av-1118"><code>AV1118</code></a>18 Harmonics voltage L1</li><li><a href="#obj-av-1119"><code>AV1119</code></a>19 Harmonics voltage L1</li><li><a href="#obj-av-1120"><code>AV1120</code></a>20 Harmonics voltage L1</li><li><a href="#obj-av-1121"><code>AV1121</code></a>21 Harmonics voltage L1</li><li><a href="#obj-av-1122"><code>AV1122</code></a>22 Harmonics voltage L1</li><li><a href="#obj-av-1123"><code>AV1123</code></a>23 Harmonics voltage L1</li><li><a href="#obj-av-1124"><code>AV1124</code></a>24 Harmonics voltage L1</li><li><a href="#obj-av-1125"><code>AV1125</code></a>25 Harmonics voltage L1</li><li><a href="#obj-av-1126"><code>AV1126</code></a>26 Harmonics voltage L1</li><li><a href="#obj-av-1127"><code>AV1127</code></a>27 Harmonics voltage L1</li><li><a href="#obj-av-1128"><code>AV1128</code></a>28 Harmonics voltage L1</li><li><a href="#obj-av-1129"><code>AV1129</code></a>29 Harmonics voltage L1</li><li><a href="#obj-av-1130"><code>AV1130</code></a>30 Harmonics voltage L1</li><li><a href="#obj-av-1131"><code>AV1131</code></a>31 Harmonics voltage L1</li><li><a href="#obj-av-1132"><code>AV1132</code></a>32 Harmonics voltage L1</li><li><a href="#obj-av-1133"><code>AV1133</code></a>33 Harmonics voltage L1</li><li><a href="#obj-av-1134"><code>AV1134</code></a>34 Harmonics voltage L1</li><li><a href="#obj-av-1135"><code>AV1135</code></a>35 Harmonics voltage L1</li><li><a href="#obj-av-1136"><code>AV1136</code></a>36 Harmonics voltage L1</li><li><a href="#obj-av-1137"><code>AV1137</code></a>37 Harmonics voltage L1</li><li><a href="#obj-av-1138"><code>AV1138</code></a>38 Harmonics voltage L1</li><li><a href="#obj-av-1139"><code>AV1139</code></a>39 Harmonics voltage L1</li><li><a href="#obj-av-1140"><code>AV1140</code></a>40 Harmonics voltage L1</li><li><a href="#obj-av-1202"><code>AV1202</code></a>2 Harmonics voltage L2</li><li><a href="#obj-av-1203"><code>AV1203</code></a>3 Harmonics voltage L2</li><li><a href="#obj-av-1204"><code>AV1204</code></a>4 Harmonics voltage L2</li><li><a href="#obj-av-1205"><code>AV1205</code></a>5 Harmonics voltage L2</li><li><a href="#obj-av-1206"><code>AV1206</code></a>6 Harmonics voltage L2</li><li><a href="#obj-av-1207"><code>AV1207</code></a>7 Harmonics voltage L2</li><li><a href="#obj-av-1208"><code>AV1208</code></a>8 Harmonics voltage L2</li><li><a href="#obj-av-1209"><code>AV1209</code></a>9 Harmonics voltage L2</li><li><a href="#obj-av-1210"><code>AV1210</code></a>10 Harmonics voltage L2</li><li><a href="#obj-av-1211"><code>AV1211</code></a>11 Harmonics voltage L2</li><li><a href="#obj-av-1212"><code>AV1212</code></a>12 Harmonics voltage L2</li><li><a href="#obj-av-1213"><code>AV1213</code></a>13 Harmonics voltage L2</li><li><a href="#obj-av-1214"><code>AV1214</code></a>14 Harmonics voltage L2</li><li><a href="#obj-av-1215"><code>AV1215</code></a>15 Harmonics voltage L2</li><li><a href="#obj-av-1216"><code>AV1216</code></a>16 Harmonics voltage L2</li><li><a href="#obj-av-1217"><code>AV1217</code></a>17 Harmonics voltage L2</li><li><a href="#obj-av-1218"><code>AV1218</code></a>18 Harmonics voltage L2</li><li><a href="#obj-av-1219"><code>AV1219</code></a>19 Harmonics voltage L2</li><li><a href="#obj-av-1220"><code>AV1220</code></a>20 Harmonics voltage L2</li><li><a href="#obj-av-1221"><code>AV1221</code></a>21 Harmonics voltage L2</li><li><a href="#obj-av-1222"><code>AV1222</code></a>22 Harmonics voltage L2</li><li><a href="#obj-av-1223"><code>AV1223</code></a>23 Harmonics voltage L2</li><li><a href="#obj-av-1224"><code>AV1224</code></a>24 Harmonics voltage L2</li><li><a href="#obj-av-1225"><code>AV1225</code></a>25 Harmonics voltage L2</li><li><a href="#obj-av-1226"><code>AV1226</code></a>26 Harmonics voltage L2</li><li><a href="#obj-av-1227"><code>AV1227</code></a>27 Harmonics voltage L2</li><li><a href="#obj-av-1228"><code>AV1228</code></a>28 Harmonics voltage L2</li><li><a href="#obj-av-1229"><code>AV1229</code></a>29 Harmonics voltage L2</li><li><a href="#obj-av-1230"><code>AV1230</code></a>30 Harmonics voltage L2</li><li><a href="#obj-av-1231"><code>AV1231</code></a>31 Harmonics voltage L2</li><li><a href="#obj-av-1232"><code>AV1232</code></a>32 Harmonics voltage L2</li><li><a href="#obj-av-1233"><code>AV1233</code></a>33 Harmonics voltage L2</li><li><a href="#obj-av-1234"><code>AV1234</code></a>34 Harmonics voltage L2</li><li><a href="#obj-av-1235"><code>AV1235</code></a>35 Harmonics voltage L2</li><li><a href="#obj-av-1236"><code>AV1236</code></a>36 Harmonics voltage L2</li><li><a href="#obj-av-1237"><code>AV1237</code></a>37 Harmonics voltage L2</li><li><a href="#obj-av-1238"><code>AV1238</code></a>38 Harmonics voltage L2</li><li><a href="#obj-av-1239"><code>AV1239</code></a>39 Harmonics voltage L2</li><li><a href="#obj-av-1240"><code>AV1240</code></a>40 Harmonics voltage L2</li><li><a href="#obj-av-1302"><code>AV1302</code></a>2 Harmonics voltage L3</li><li><a href="#obj-av-1303"><code>AV1303</code></a>3 Harmonics voltage L3</li><li><a href="#obj-av-1304"><code>AV1304</code></a>4 Harmonics voltage L3</li><li><a href="#obj-av-1305"><code>AV1305</code></a>5 Harmonics voltage L3</li><li><a href="#obj-av-1306"><code>AV1306</code></a>6 Harmonics voltage L3</li><li><a href="#obj-av-1307"><code>AV1307</code></a>7 Harmonics voltage L3</li><li><a href="#obj-av-1308"><code>AV1308</code></a>8 Harmonics voltage L3</li><li><a href="#obj-av-1309"><code>AV1309</code></a>9 Harmonics voltage L3</li><li><a href="#obj-av-1310"><code>AV1310</code></a>10 Harmonics voltage L3</li><li><a href="#obj-av-1311"><code>AV1311</code></a>11 Harmonics voltage L3</li><li><a href="#obj-av-1312"><code>AV1312</code></a>12 Harmonics voltage L3</li><li><a href="#obj-av-1313"><code>AV1313</code></a>13 Harmonics voltage L3</li><li><a href="#obj-av-1314"><code>AV1314</code></a>14 Harmonics voltage L3</li><li><a href="#obj-av-1315"><code>AV1315</code></a>15 Harmonics voltage L3</li><li><a href="#obj-av-1316"><code>AV1316</code></a>16 Harmonics voltage L3</li><li><a href="#obj-av-1317"><code>AV1317</code></a>17 Harmonics voltage L3</li><li><a href="#obj-av-1318"><code>AV1318</code></a>18 Harmonics voltage L3</li><li><a href="#obj-av-1319"><code>AV1319</code></a>19 Harmonics voltage L3</li><li><a href="#obj-av-1320"><code>AV1320</code></a>20 Harmonics voltage L3</li><li><a href="#obj-av-1321"><code>AV1321</code></a>21 Harmonics voltage L3</li><li><a href="#obj-av-1322"><code>AV1322</code></a>22 Harmonics voltage L3</li><li><a href="#obj-av-1323"><code>AV1323</code></a>23 Harmonics voltage L3</li><li><a href="#obj-av-1324"><code>AV1324</code></a>24 Harmonics voltage L3</li><li><a href="#obj-av-1325"><code>AV1325</code></a>25 Harmonics voltage L3</li><li><a href="#obj-av-1326"><code>AV1326</code></a>26 Harmonics voltage L3</li><li><a href="#obj-av-1327"><code>AV1327</code></a>27 Harmonics voltage L3</li><li><a href="#obj-av-1328"><code>AV1328</code></a>28 Harmonics voltage L3</li><li><a href="#obj-av-1329"><code>AV1329</code></a>29 Harmonics voltage L3</li><li><a href="#obj-av-1330"><code>AV1330</code></a>30 Harmonics voltage L3</li><li><a href="#obj-av-1331"><code>AV1331</code></a>31 Harmonics voltage L3</li><li><a href="#obj-av-1332"><code>AV1332</code></a>32 Harmonics voltage L3</li><li><a href="#obj-av-1333"><code>AV1333</code></a>33 Harmonics voltage L3</li><li><a href="#obj-av-1334"><code>AV1334</code></a>34 Harmonics voltage L3</li><li><a href="#obj-av-1335"><code>AV1335</code></a>35 Harmonics voltage L3</li><li><a href="#obj-av-1336"><code>AV1336</code></a>36 Harmonics voltage L3</li><li><a href="#obj-av-1337"><code>AV1337</code></a>37 Harmonics voltage L3</li><li><a href="#obj-av-1338"><code>AV1338</code></a>38 Harmonics voltage L3</li><li><a href="#obj-av-1339"><code>AV1339</code></a>39 Harmonics voltage L3</li><li><a href="#obj-av-1340"><code>AV1340</code></a>40 Harmonics voltage L3</li><li><a href="#obj-av-1402"><code>AV1402</code></a>2 Harmonics voltage L1-L2</li><li><a href="#obj-av-1403"><code>AV1403</code></a>3 Harmonics voltage L1-L2</li><li><a href="#obj-av-1404"><code>AV1404</code></a>4 Harmonics voltage L1-L2</li><li><a href="#obj-av-1405"><code>AV1405</code></a>5 Harmonics voltage L1-L2</li><li><a href="#obj-av-1406"><code>AV1406</code></a>6 Harmonics voltage L1-L2</li><li><a href="#obj-av-1407"><code>AV1407</code></a>7 Harmonics voltage L1-L2</li><li><a href="#obj-av-1408"><code>AV1408</code></a>8 Harmonics voltage L1-L2</li><li><a href="#obj-av-1409"><code>AV1409</code></a>9 Harmonics voltage L1-L2</li><li><a href="#obj-av-1410"><code>AV1410</code></a>10 Harmonics voltage L1-L2</li><li><a href="#obj-av-1411"><code>AV1411</code></a>11 Harmonics voltage L1-L2</li><li><a href="#obj-av-1412"><code>AV1412</code></a>12 Harmonics voltage L1-L2</li><li><a href="#obj-av-1413"><code>AV1413</code></a>13 Harmonics voltage L1-L2</li><li><a href="#obj-av-1414"><code>AV1414</code></a>14 Harmonics voltage L1-L2</li><li><a href="#obj-av-1415"><code>AV1415</code></a>15 Harmonics voltage L1-L2</li><li><a href="#obj-av-1416"><code>AV1416</code></a>16 Harmonics voltage L1-L2</li><li><a href="#obj-av-1417"><code>AV1417</code></a>17 Harmonics voltage L1-L2</li><li><a href="#obj-av-1418"><code>AV1418</code></a>18 Harmonics voltage L1-L2</li><li><a href="#obj-av-1419"><code>AV1419</code></a>19 Harmonics voltage L1-L2</li><li><a href="#obj-av-1420"><code>AV1420</code></a>20 Harmonics voltage L1-L2</li><li><a href="#obj-av-1421"><code>AV1421</code></a>21 Harmonics voltage L1-L2</li><li><a href="#obj-av-1422"><code>AV1422</code></a>22 Harmonics voltage L1-L2</li><li><a href="#obj-av-1423"><code>AV1423</code></a>23 Harmonics voltage L1-L2</li><li><a href="#obj-av-1424"><code>AV1424</code></a>24 Harmonics voltage L1-L2</li><li><a href="#obj-av-1425"><code>AV1425</code></a>25 Harmonics voltage L1-L2</li><li><a href="#obj-av-1426"><code>AV1426</code></a>26 Harmonics voltage L1-L2</li><li><a href="#obj-av-1427"><code>AV1427</code></a>27 Harmonics voltage L1-L2</li><li><a href="#obj-av-1428"><code>AV1428</code></a>28 Harmonics voltage L1-L2</li><li><a href="#obj-av-1429"><code>AV1429</code></a>29 Harmonics voltage L1-L2</li><li><a href="#obj-av-1430"><code>AV1430</code></a>30 Harmonics voltage L1-L2</li><li><a href="#obj-av-1431"><code>AV1431</code></a>31 Harmonics voltage L1-L2</li><li><a href="#obj-av-1432"><code>AV1432</code></a>32 Harmonics voltage L1-L2</li><li><a href="#obj-av-1433"><code>AV1433</code></a>33 Harmonics voltage L1-L2</li><li><a href="#obj-av-1434"><code>AV1434</code></a>34 Harmonics voltage L1-L2</li><li><a href="#obj-av-1435"><code>AV1435</code></a>35 Harmonics voltage L1-L2</li><li><a href="#obj-av-1436"><code>AV1436</code></a>36 Harmonics voltage L1-L2</li><li><a href="#obj-av-1437"><code>AV1437</code></a>37 Harmonics voltage L1-L2</li><li><a href="#obj-av-1438"><code>AV1438</code></a>38 Harmonics voltage L1-L2</li><li><a href="#obj-av-1439"><code>AV1439</code></a>39 Harmonics voltage L1-L2</li><li><a href="#obj-av-1440"><code>AV1440</code></a>40 Harmonics voltage L1-L2</li><li><a href="#obj-av-1502"><code>AV1502</code></a>2 Harmonics voltage L2-L3</li><li><a href="#obj-av-1503"><code>AV1503</code></a>3 Harmonics voltage L2-L3</li><li><a href="#obj-av-1504"><code>AV1504</code></a>4 Harmonics voltage L2-L3</li><li><a href="#obj-av-1505"><code>AV1505</code></a>5 Harmonics voltage L2-L3</li><li><a href="#obj-av-1506"><code>AV1506</code></a>6 Harmonics voltage L2-L3</li><li><a href="#obj-av-1507"><code>AV1507</code></a>7 Harmonics voltage L2-L3</li><li><a href="#obj-av-1508"><code>AV1508</code></a>8 Harmonics voltage L2-L3</li><li><a href="#obj-av-1509"><code>AV1509</code></a>9 Harmonics voltage L2-L3</li><li><a href="#obj-av-1510"><code>AV1510</code></a>10 Harmonics voltage L2-L3</li><li><a href="#obj-av-1511"><code>AV1511</code></a>11 Harmonics voltage L2-L3</li><li><a href="#obj-av-1512"><code>AV1512</code></a>12 Harmonics voltage L2-L3</li><li><a href="#obj-av-1513"><code>AV1513</code></a>13 Harmonics voltage L2-L3</li><li><a href="#obj-av-1514"><code>AV1514</code></a>14 Harmonics voltage L2-L3</li><li><a href="#obj-av-1515"><code>AV1515</code></a>15 Harmonics voltage L2-L3</li><li><a href="#obj-av-1516"><code>AV1516</code></a>16 Harmonics voltage L2-L3</li><li><a href="#obj-av-1517"><code>AV1517</code></a>17 Harmonics voltage L2-L3</li><li><a href="#obj-av-1518"><code>AV1518</code></a>18 Harmonics voltage L2-L3</li><li><a href="#obj-av-1519"><code>AV1519</code></a>19 Harmonics voltage L2-L3</li><li><a href="#obj-av-1520"><code>AV1520</code></a>20 Harmonics voltage L2-L3</li><li><a href="#obj-av-1521"><code>AV1521</code></a>21 Harmonics voltage L2-L3</li><li><a href="#obj-av-1522"><code>AV1522</code></a>22 Harmonics voltage L2-L3</li><li><a href="#obj-av-1523"><code>AV1523</code></a>23 Harmonics voltage L2-L3</li><li><a href="#obj-av-1524"><code>AV1524</code></a>24 Harmonics voltage L2-L3</li><li><a href="#obj-av-1525"><code>AV1525</code></a>25 Harmonics voltage L2-L3</li><li><a href="#obj-av-1526"><code>AV1526</code></a>26 Harmonics voltage L2-L3</li><li><a href="#obj-av-1527"><code>AV1527</code></a>27 Harmonics voltage L2-L3</li><li><a href="#obj-av-1528"><code>AV1528</code></a>28 Harmonics voltage L2-L3</li><li><a href="#obj-av-1529"><code>AV1529</code></a>29 Harmonics voltage L2-L3</li><li><a href="#obj-av-1530"><code>AV1530</code></a>30 Harmonics voltage L2-L3</li><li><a href="#obj-av-1531"><code>AV1531</code></a>31 Harmonics voltage L2-L3</li><li><a href="#obj-av-1532"><code>AV1532</code></a>32 Harmonics voltage L2-L3</li><li><a href="#obj-av-1533"><code>AV1533</code></a>33 Harmonics voltage L2-L3</li><li><a href="#obj-av-1534"><code>AV1534</code></a>34 Harmonics voltage L2-L3</li><li><a href="#obj-av-1535"><code>AV1535</code></a>35 Harmonics voltage L2-L3</li><li><a href="#obj-av-1536"><code>AV1536</code></a>36 Harmonics voltage L2-L3</li><li><a href="#obj-av-1537"><code>AV1537</code></a>37 Harmonics voltage L2-L3</li><li><a href="#obj-av-1538"><code>AV1538</code></a>38 Harmonics voltage L2-L3</li><li><a href="#obj-av-1539"><code>AV1539</code></a>39 Harmonics voltage L2-L3</li><li><a href="#obj-av-1540"><code>AV1540</code></a>40 Harmonics voltage L2-L3</li><li><a href="#obj-av-1602"><code>AV1602</code></a>2 Harmonics voltage L1-L3</li><li><a href="#obj-av-1603"><code>AV1603</code></a>3 Harmonics voltage L1-L3</li><li><a href="#obj-av-1604"><code>AV1604</code></a>4 Harmonics voltage L1-L3</li><li><a href="#obj-av-1605"><code>AV1605</code></a>5 Harmonics voltage L1-L3</li><li><a href="#obj-av-1606"><code>AV1606</code></a>6 Harmonics voltage L1-L3</li><li><a href="#obj-av-1607"><code>AV1607</code></a>7 Harmonics voltage L1-L3</li><li><a href="#obj-av-1608"><code>AV1608</code></a>8 Harmonics voltage L1-L3</li><li><a href="#obj-av-1609"><code>AV1609</code></a>9 Harmonics voltage L1-L3</li><li><a href="#obj-av-1610"><code>AV1610</code></a>10 Harmonics voltage L1-L3</li><li><a href="#obj-av-1611"><code>AV1611</code></a>11 Harmonics voltage L1-L3</li><li><a href="#obj-av-1612"><code>AV1612</code></a>12 Harmonics voltage L1-L3</li><li><a href="#obj-av-1613"><code>AV1613</code></a>13 Harmonics voltage L1-L3</li><li><a href="#obj-av-1614"><code>AV1614</code></a>14 Harmonics voltage L1-L3</li><li><a href="#obj-av-1615"><code>AV1615</code></a>15 Harmonics voltage L1-L3</li><li><a href="#obj-av-1616"><code>AV1616</code></a>16 Harmonics voltage L1-L3</li><li><a href="#obj-av-1617"><code>AV1617</code></a>17 Harmonics voltage L1-L3</li><li><a href="#obj-av-1618"><code>AV1618</code></a>18 Harmonics voltage L1-L3</li><li><a href="#obj-av-1619"><code>AV1619</code></a>19 Harmonics voltage L1-L3</li><li><a href="#obj-av-1620"><code>AV1620</code></a>20 Harmonics voltage L1-L3</li><li><a href="#obj-av-1621"><code>AV1621</code></a>21 Harmonics voltage L1-L3</li><li><a href="#obj-av-1622"><code>AV1622</code></a>22 Harmonics voltage L1-L3</li><li><a href="#obj-av-1623"><code>AV1623</code></a>23 Harmonics voltage L1-L3</li><li><a href="#obj-av-1624"><code>AV1624</code></a>24 Harmonics voltage L1-L3</li><li><a href="#obj-av-1625"><code>AV1625</code></a>25 Harmonics voltage L1-L3</li><li><a href="#obj-av-1626"><code>AV1626</code></a>26 Harmonics voltage L1-L3</li><li><a href="#obj-av-1627"><code>AV1627</code></a>27 Harmonics voltage L1-L3</li><li><a href="#obj-av-1628"><code>AV1628</code></a>28 Harmonics voltage L1-L3</li><li><a href="#obj-av-1629"><code>AV1629</code></a>29 Harmonics voltage L1-L3</li><li><a href="#obj-av-1630"><code>AV1630</code></a>30 Harmonics voltage L1-L3</li><li><a href="#obj-av-1631"><code>AV1631</code></a>31 Harmonics voltage L1-L3</li><li><a href="#obj-av-1632"><code>AV1632</code></a>32 Harmonics voltage L1-L3</li><li><a href="#obj-av-1633"><code>AV1633</code></a>33 Harmonics voltage L1-L3</li><li><a href="#obj-av-1634"><code>AV1634</code></a>34 Harmonics voltage L1-L3</li><li><a href="#obj-av-1635"><code>AV1635</code></a>35 Harmonics voltage L1-L3</li><li><a href="#obj-av-1636"><code>AV1636</code></a>36 Harmonics voltage L1-L3</li><li><a href="#obj-av-1637"><code>AV1637</code></a>37 Harmonics voltage L1-L3</li><li><a href="#obj-av-1638"><code>AV1638</code></a>38 Harmonics voltage L1-L3</li><li><a href="#obj-av-1639"><code>AV1639</code></a>39 Harmonics voltage L1-L3</li><li><a href="#obj-av-1640"><code>AV1640</code></a>40 Harmonics voltage L1-L3</li><li><a href="#obj-av-1702"><code>AV1702</code></a>2 Harmonics current L1</li><li><a href="#obj-av-1703"><code>AV1703</code></a>3 Harmonics current L1</li><li><a href="#obj-av-1704"><code>AV1704</code></a>4 Harmonics current L1</li><li><a href="#obj-av-1705"><code>AV1705</code></a>5 Harmonics current L1</li><li><a href="#obj-av-1706"><code>AV1706</code></a>6 Harmonics current L1</li><li><a href="#obj-av-1707"><code>AV1707</code></a>7 Harmonics current L1</li><li><a href="#obj-av-1708"><code>AV1708</code></a>8 Harmonics current L1</li><li><a href="#obj-av-1709"><code>AV1709</code></a>9 Harmonics current L1</li><li><a href="#obj-av-1710"><code>AV1710</code></a>10 Harmonics current L1</li><li><a href="#obj-av-1711"><code>AV1711</code></a>11 Harmonics current L1</li><li><a href="#obj-av-1712"><code>AV1712</code></a>12 Harmonics current L1</li><li><a href="#obj-av-1713"><code>AV1713</code></a>13 Harmonics current L1</li><li><a href="#obj-av-1714"><code>AV1714</code></a>14 Harmonics current L1</li><li><a href="#obj-av-1715"><code>AV1715</code></a>15 Harmonics current L1</li><li><a href="#obj-av-1716"><code>AV1716</code></a>16 Harmonics current L1</li><li><a href="#obj-av-1717"><code>AV1717</code></a>17 Harmonics current L1</li><li><a href="#obj-av-1718"><code>AV1718</code></a>18 Harmonics current L1</li><li><a href="#obj-av-1719"><code>AV1719</code></a>19 Harmonics current L1</li><li><a href="#obj-av-1720"><code>AV1720</code></a>20 Harmonics current L1</li><li><a href="#obj-av-1721"><code>AV1721</code></a>21 Harmonics current L1</li><li><a href="#obj-av-1722"><code>AV1722</code></a>22 Harmonics current L1</li><li><a href="#obj-av-1723"><code>AV1723</code></a>23 Harmonics current L1</li><li><a href="#obj-av-1724"><code>AV1724</code></a>24 Harmonics current L1</li><li><a href="#obj-av-1725"><code>AV1725</code></a>25 Harmonics current L1</li><li><a href="#obj-av-1726"><code>AV1726</code></a>26 Harmonics current L1</li><li><a href="#obj-av-1727"><code>AV1727</code></a>27 Harmonics current L1</li><li><a href="#obj-av-1728"><code>AV1728</code></a>28 Harmonics current L1</li><li><a href="#obj-av-1729"><code>AV1729</code></a>29 Harmonics current L1</li><li><a href="#obj-av-1730"><code>AV1730</code></a>30 Harmonics current L1</li><li><a href="#obj-av-1731"><code>AV1731</code></a>31 Harmonics current L1</li><li><a href="#obj-av-1732"><code>AV1732</code></a>32 Harmonics current L1</li><li><a href="#obj-av-1733"><code>AV1733</code></a>33 Harmonics current L1</li><li><a href="#obj-av-1734"><code>AV1734</code></a>34 Harmonics current L1</li><li><a href="#obj-av-1735"><code>AV1735</code></a>35 Harmonics current L1</li><li><a href="#obj-av-1736"><code>AV1736</code></a>36 Harmonics current L1</li><li><a href="#obj-av-1737"><code>AV1737</code></a>37 Harmonics current L1</li><li><a href="#obj-av-1738"><code>AV1738</code></a>38 Harmonics current L1</li><li><a href="#obj-av-1739"><code>AV1739</code></a>39 Harmonics current L1</li><li><a href="#obj-av-1740"><code>AV1740</code></a>40 Harmonics current L1</li><li><a href="#obj-av-1802"><code>AV1802</code></a>2 Harmonics current L2</li><li><a href="#obj-av-1803"><code>AV1803</code></a>3 Harmonics current L2</li><li><a href="#obj-av-1804"><code>AV1804</code></a>4 Harmonics current L2</li><li><a href="#obj-av-1805"><code>AV1805</code></a>5 Harmonics current L2</li><li><a href="#obj-av-1806"><code>AV1806</code></a>6 Harmonics current L2</li><li><a href="#obj-av-1807"><code>AV1807</code></a>7 Harmonics current L2</li><li><a href="#obj-av-1808"><code>AV1808</code></a>8 Harmonics current L2</li><li><a href="#obj-av-1809"><code>AV1809</code></a>9 Harmonics current L2</li><li><a href="#obj-av-1810"><code>AV1810</code></a>10 Harmonics current L2</li><li><a href="#obj-av-1811"><code>AV1811</code></a>11 Harmonics current L2</li><li><a href="#obj-av-1812"><code>AV1812</code></a>12 Harmonics current L2</li><li><a href="#obj-av-1813"><code>AV1813</code></a>13 Harmonics current L2</li><li><a href="#obj-av-1814"><code>AV1814</code></a>14 Harmonics current L2</li><li><a href="#obj-av-1815"><code>AV1815</code></a>15 Harmonics current L2</li><li><a href="#obj-av-1816"><code>AV1816</code></a>16 Harmonics current L2</li><li><a href="#obj-av-1817"><code>AV1817</code></a>17 Harmonics current L2</li><li><a href="#obj-av-1818"><code>AV1818</code></a>18 Harmonics current L2</li><li><a href="#obj-av-1819"><code>AV1819</code></a>19 Harmonics current L2</li><li><a href="#obj-av-1820"><code>AV1820</code></a>20 Harmonics current L2</li><li><a href="#obj-av-1821"><code>AV1821</code></a>21 Harmonics current L2</li><li><a href="#obj-av-1822"><code>AV1822</code></a>22 Harmonics current L2</li><li><a href="#obj-av-1823"><code>AV1823</code></a>23 Harmonics current L2</li><li><a href="#obj-av-1824"><code>AV1824</code></a>24 Harmonics current L2</li><li><a href="#obj-av-1825"><code>AV1825</code></a>25 Harmonics current L2</li><li><a href="#obj-av-1826"><code>AV1826</code></a>26 Harmonics current L2</li><li><a href="#obj-av-1827"><code>AV1827</code></a>27 Harmonics current L2</li><li><a href="#obj-av-1828"><code>AV1828</code></a>28 Harmonics current L2</li><li><a href="#obj-av-1829"><code>AV1829</code></a>29 Harmonics current L2</li><li><a href="#obj-av-1830"><code>AV1830</code></a>30 Harmonics current L2</li><li><a href="#obj-av-1831"><code>AV1831</code></a>31 Harmonics current L2</li><li><a href="#obj-av-1832"><code>AV1832</code></a>32 Harmonics current L2</li><li><a href="#obj-av-1833"><code>AV1833</code></a>33 Harmonics current L2</li><li><a href="#obj-av-1834"><code>AV1834</code></a>34 Harmonics current L2</li><li><a href="#obj-av-1835"><code>AV1835</code></a>35 Harmonics current L2</li><li><a href="#obj-av-1836"><code>AV1836</code></a>36 Harmonics current L2</li><li><a href="#obj-av-1837"><code>AV1837</code></a>37 Harmonics current L2</li><li><a href="#obj-av-1838"><code>AV1838</code></a>38 Harmonics current L2</li><li><a href="#obj-av-1839"><code>AV1839</code></a>39 Harmonics current L2</li><li><a href="#obj-av-1840"><code>AV1840</code></a>40 Harmonics current L2</li><li><a href="#obj-av-1902"><code>AV1902</code></a>2 Harmonics current L3</li><li><a href="#obj-av-1903"><code>AV1903</code></a>3 Harmonics current L3</li><li><a href="#obj-av-1904"><code>AV1904</code></a>4 Harmonics current L3</li><li><a href="#obj-av-1905"><code>AV1905</code></a>5 Harmonics current L3</li><li><a href="#obj-av-1906"><code>AV1906</code></a>6 Harmonics current L3</li><li><a href="#obj-av-1907"><code>AV1907</code></a>7 Harmonics current L3</li><li><a href="#obj-av-1908"><code>AV1908</code></a>8 Harmonics current L3</li><li><a href="#obj-av-1909"><code>AV1909</code></a>9 Harmonics current L3</li><li><a href="#obj-av-1910"><code>AV1910</code></a>10 Harmonics current L3</li><li><a href="#obj-av-1911"><code>AV1911</code></a>11 Harmonics current L3</li><li><a href="#obj-av-1912"><code>AV1912</code></a>12 Harmonics current L3</li><li><a href="#obj-av-1913"><code>AV1913</code></a>13 Harmonics current L3</li><li><a href="#obj-av-1914"><code>AV1914</code></a>14 Harmonics current L3</li><li><a href="#obj-av-1915"><code>AV1915</code></a>15 Harmonics current L3</li><li><a href="#obj-av-1916"><code>AV1916</code></a>16 Harmonics current L3</li><li><a href="#obj-av-1917"><code>AV1917</code></a>17 Harmonics current L3</li><li><a href="#obj-av-1918"><code>AV1918</code></a>18 Harmonics current L3</li><li><a href="#obj-av-1919"><code>AV1919</code></a>19 Harmonics current L3</li><li><a href="#obj-av-1920"><code>AV1920</code></a>20 Harmonics current L3</li><li><a href="#obj-av-1921"><code>AV1921</code></a>21 Harmonics current L3</li><li><a href="#obj-av-1922"><code>AV1922</code></a>22 Harmonics current L3</li><li><a href="#obj-av-1923"><code>AV1923</code></a>23 Harmonics current L3</li><li><a href="#obj-av-1924"><code>AV1924</code></a>24 Harmonics current L3</li><li><a href="#obj-av-1925"><code>AV1925</code></a>25 Harmonics current L3</li><li><a href="#obj-av-1926"><code>AV1926</code></a>26 Harmonics current L3</li><li><a href="#obj-av-1927"><code>AV1927</code></a>27 Harmonics current L3</li><li><a href="#obj-av-1928"><code>AV1928</code></a>28 Harmonics current L3</li><li><a href="#obj-av-1929"><code>AV1929</code></a>29 Harmonics current L3</li><li><a href="#obj-av-1930"><code>AV1930</code></a>30 Harmonics current L3</li><li><a href="#obj-av-1931"><code>AV1931</code></a>31 Harmonics current L3</li><li><a href="#obj-av-1932"><code>AV1932</code></a>32 Harmonics current L3</li><li><a href="#obj-av-1933"><code>AV1933</code></a>33 Harmonics current L3</li><li><a href="#obj-av-1934"><code>AV1934</code></a>34 Harmonics current L3</li><li><a href="#obj-av-1935"><code>AV1935</code></a>35 Harmonics current L3</li><li><a href="#obj-av-1936"><code>AV1936</code></a>36 Harmonics current L3</li><li><a href="#obj-av-1937"><code>AV1937</code></a>37 Harmonics current L3</li><li><a href="#obj-av-1938"><code>AV1938</code></a>38 Harmonics current L3</li><li><a href="#obj-av-1939"><code>AV1939</code></a>39 Harmonics current L3</li><li><a href="#obj-av-1940"><code>AV1940</code></a>40 Harmonics current L3</li><li><a href="#obj-iv-3301"><code>IV3301</code></a>Active tariff</li><li><a href="#obj-iv-3400"><code>IV3400</code></a>Trafo CT Ratio L1 L2 L3 Primary</li><li><a href="#obj-iv-3401"><code>IV3401</code></a>Trafo CT Ratio L1 L2 L3 Secondary</li><li><a href="#obj-iv-3402"><code>IV3402</code></a>Trafo VT Ratio Primary</li><li><a href="#obj-iv-3403"><code>IV3403</code></a>Trafo VT Ratio Secondary</li><li><a href="#obj-iv-3404"><code>IV3404</code></a>Trafo CT Neutral Ratio Primary</li><li><a href="#obj-iv-3405"><code>IV3405</code></a>Trafo CT Neutral Ratio Secondary</li><li><a href="#obj-mv-3501"><code>MV3501</code></a>Wiring scheme</li><li><a href="#obj-csv-3410"><code>CSV3410</code></a>Serial Number</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The manual gives no units and no access column for the measurement objects; they are read-only measurements (access inferred). The configuration IVs and the MV are marked writable in the manual.</li><li>Harmonics objects 1102-1940 (2nd-40th harmonic of voltages L1, L2, L3, L1-L2, L2-L3, L1-L3 and currents L1, L2, L3) exist on the M4M 30 only.</li><li>Object types come from the section headings: 3.2.2-3.2.9 Analog Value, 3.2.10 Integer Value, 3.2.11 Multi-state Value, 3.2.12 Characterstring Value.</li><li>Some names are printed with typos (e.g. &#x27;Unbalace current&#x27;); kept as printed.</li><li>No segmentation; max APDU 480 octets, so split large ReadPropertyMultiple requests.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the M4M 20 / M4M 30 network analyzer (BACnet IP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the ABB M4M 20 / M4M 30 network analyzer (BACnet IP)</h2><div class="faq"><details open><summary>How many BACnet points does the ABB M4M 20 / M4M 30 network analyzer (BACnet IP) have?</summary><p>This list has 492 BACnet objects: 483 analog values, 1 multi-state value, 1 characterstring value, 7 integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which ABB M4M 20 / M4M 30 network analyzer (BACnet IP) BACnet points are writable?</summary><p>8 of the 492 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official ABB M4M 20 / M4M 30 network analyzer (BACnet IP) BACnet documentation?</summary><p>The source is M4M Network analyzers, Communication protocol BACnet manual (2CSG445052D0201 V1.00), published free by ABB at https://library.e.abb.com/public/d62e1fd302c44ea2be4506b67caae3ad/M4M%20Bacnet%20communication.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the ABB M4M 20 / M4M 30 network analyzer (BACnet IP)?</summary><p>Start with AV 100 Active energy import total (Imported active energy, total); AV 220 Active power total (Total active power); AV 201 Voltage L1 (Voltage L1-N); AV 204 Voltage L1-L2 (Voltage L1-L2); AV 211 Current L1 (Current L1); AV 341 Frequency (Frequency); AV 346 Power factor total (Total power factor).</p></details><details><summary>How do I check these points on the real M4M 20 / M4M 30 network analyzer (BACnet IP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More ABB BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/abb/eci-ecin-ec-motor-drive" data-row><span class="k">EC motor frequency drive</span><h3>ABB ECI / ECIN integrated EC motor drive (BACnet MS/TP)</h3><p>ABB ECI and ECIN integrated EC motor drives (HVAC drive), application software 2.08.</p><div class="meta">46 objects &middot; 11 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ECI, ECIN, ECI_N, ABB ECI, ABB EC Titanium, EC Titanium drive, ABB HVAC Drive ECI</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/ach180" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>ABB ACH180 HVAC drive (embedded BACnet MS/TP)</h3><p>ABB ACH180 compact HVAC drives using the built-in EFB (RS-485) port with protocol set to BACnet MS/TP.</p><div class="meta">111 objects &middot; 38 writable &middot; 3AXD50000955893 Rev B</div><span class="sr-only"> Also known as: ACH180, ACH180-01, ACH180 HVAC control program, 3AXD50000955893</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/ach550" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>ABB ACH550 HVAC drive (embedded BACnet MS/TP)</h3><p>ABB ACH550 HVAC drives using the built-in RS-485 port with native BACnet MS/TP.</p><div class="meta">72 objects &middot; 28 writable</div><span class="sr-only"> Also known as: ACH550, ACH550-01, ACH550-UH, ACH550 E-Clipse</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/ach580-e-clipse-bypass" data-row><span class="k">Variable frequency drive bypass controller (HVAC)</span><h3>ABB ACH580 E-Clipse and packaged bypass (bypass BACnet objects)</h3><p>ABB ACH580 drives with the E-Clipse bypass or packaged bypass (US); this list covers the bypass controller&#x27;s own BACnet MS/TP objects.</p><div class="meta">54 objects &middot; 22 writable &middot; 3AXD50000289554 Rev C</div><span class="sr-only"> Also known as: ACH580 E-Clipse, E-Clipse bypass, ACH580 packaged bypass, ACH580-BxR, 3AXD50000289554</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/ach580" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>ABB ACH580 HVAC drive (embedded BACnet MS/TP)</h3><p>ABB ACH580 HVAC drives using the built-in EFB port with protocol set to BACnet MS/TP.</p><div class="meta">129 objects &middot; 46 writable &middot; 3AXD50000027537 Rev J</div><span class="sr-only"> Also known as: ACH580, ACH580-01, ACH580-31, ACH580 E-Clipse, ACH580 HVAC control program, 3AXD50000027537</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/acs355-n831" data-row><span class="k">Variable frequency drive (HVAC)</span><h3>ABB ACS355 HVAC with BACnet (+N831)</h3><p>ABB ACS355 machinery drives with the HVAC with BACnet firmware (option +N831, firmware 6502 or later).</p><div class="meta">70 objects &middot; 28 writable &middot; 3AXD50000024172 Rev B</div><span class="sr-only"> Also known as: ACS355, ACS355 +N831, ACS355 HVAC, ACS355 BACnet, 3AXD50000024172</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/acs800-protonode-fpc-n54" data-row><span class="k">Variable frequency drive via BACnet gateway</span><h3>ABB ACS800 drive (ProtoNode FPC-N54 profile)</h3><p>ABB ACS800 drives (6-pulse or active front end, standard firmware) fitted with an RMBA-01 Modbus adapter and an FPC-N54 ProtoNode.</p><div class="meta">50 objects &middot; 14 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ACS800 BACnet, FPC-N54 ACS800, ABB ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/acs880-protonode-fpc-n54" data-row><span class="k">Variable frequency drive via BACnet gateway</span><h3>ABB ACS880 drive (ProtoNode FPC-N54 profile)</h3><p>ABB ACS880 drives with standard firmware (6-pulse or active front end) wired to an FPC-N54 ProtoNode over embedded Modbus RTU.</p><div class="meta">32 objects &middot; 2 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ACS880 BACnet, FPC-N54 ACS880, ABB ProtoNode</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/acs880-ctdd-protonode-fpc-n54" data-row><span class="k">Variable frequency drive via BACnet gateway (cooling tower fan)</span><h3>ABB ACS880-CTDD cooling tower direct drive (ProtoNode FPC-N54 profile)</h3><p>ABB ACS880 drives with Cooling Tower Direct Drive firmware (+N5350) that run permanent-magnet cooling tower fan motors, through an FPC-N54 ProtoNode.</p><div class="meta">35 objects &middot; 4 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ACS880 CTDD BACnet, ACS880 +N5350, Cooling Tower Direct Drive, FPC-N54 ACS880-CTDD</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/fbip-21-bacnet-ip" data-row><span class="k">Variable frequency drive (BACnet/IP adapter module)</span><h3>ABB FBIP-21 BACnet/IP adapter (ACH480 / ACH580)</h3><p>ABB FBIP-21 BACnet/IP adapter fitted to ACH480 (with BAPO-01) and ACH580 / ACH580 E-Clipse bypass drives (with CMOD-01 or CMOD-02).</p><div class="meta">119 objects &middot; 40 writable &middot; 3AXD50000028468 Rev D</div><span class="sr-only"> Also known as: FBIP-21, FBIP21, ACH580 BACnet/IP, ACH480 BACnet/IP, ACH580 E-Clipse BACnet IP, 3AXD50000028468</span></a></li><li><a class="card" href="/bacnet-points-lists/abb/pstx-softstarter-bacnet" data-row><span class="k">Motor softstarter</span><h3>ABB PSTX softstarter with Anybus CompactCom BACnet (MS/TP and IP)</h3><p>ABB PSTX softstarters fitted with the Anybus CompactCom BACnet MS/TP or BACnet IP fieldbus module.</p><div class="meta">95 objects &middot; 22 writable &middot; 1SFC132381M0201 Rev C</div><span class="sr-only"> Also known as: PSTX, PSTX softstarter, Anybus CompactCom BACnet, 1SFC132381M0201</span></a></li></ul>
<p class="updated">Source: <a href="https://library.e.abb.com/public/d62e1fd302c44ea2be4506b67caae3ad/M4M%20Bacnet%20communication.pdf" rel="nofollow noopener" target="_blank">M4M Network analyzers, Communication protocol BACnet manual &middot; 2CSG445052D0201 V1.00</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
