<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AbsolutAire ER-3 control system BACnet Points List</title>
<meta name="description" content="AbsolutAire ER-3 control system BACnet points list: 88 objects by ID and name (e.g. MV 21 = network Fan Command), 21 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/absolutaire/er-3">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="AbsolutAire ER-3 control system BACnet Points List">
<meta property="og:description" content="AbsolutAire ER-3 control system BACnet points list: 88 objects by ID and name (e.g. MV 21 = network Fan Command), 21 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/absolutaire/er-3">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="AbsolutAire ER-3 control system BACnet Points List">
<meta name="twitter:description" content="AbsolutAire ER-3 control system BACnet points list: 88 objects by ID and name (e.g. MV 21 = network Fan Command), 21 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/absolutaire/er-3",
   "url": "https://easybacnet.com/bacnet-points-lists/absolutaire/er-3",
   "name": "AbsolutAire ER-3 control system BACnet Points List",
   "description": "AbsolutAire ER-3 control system BACnet points list: 88 objects by ID and name (e.g. MV 21 = network Fan Command), 21 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/absolutaire/er-3#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/absolutaire/er-3#dataset",
   "name": "AbsolutAire ER-3 control system (energy recovery) BACnet Points List",
   "description": "The ER-3 controls AbsolutAire make-up air units with heat recovery, supply and exhaust fans, burner and optional cooling. It joins a BACnet MS/TP network with a device instance built from its DIP-switch MAC address. The BMS writes the fan command, HVAC mode, occupancy, setpoints and fan speed or space temperature overrides, and reads temperatures, humidity, heat recovery effectiveness and energy, fan and heat status and many alarm objects. AbsolutAire ER-3 control system BACnet points list: 88 objects by ID and name (e.g. MV 21 = network Fan Command), 21 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/absolutaire/er-3",
   "keywords": [
    "AbsolutAire ER-3 control system (energy recovery) BACnet Points List",
    "AbsolutAire ER-3 control system (energy recovery) BACnet objects",
    "AbsolutAire BACnet",
    "ER-3 BACnet points list",
    "Smart-Vue BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "ER-3 User Guide - Network Integration / Network Points List",
    "url": "https://www.absolutaire.com/wp-content/uploads/er-3_user_guide.pdf",
    "author": {
     "@type": "Organization",
     "name": "AbsolutAire"
    }
   },
   "about": {
    "@type": "Product",
    "name": "AbsolutAire ER-3 control system (energy recovery)",
    "brand": {
     "@type": "Brand",
     "name": "AbsolutAire"
    },
    "category": "Energy recovery make-up air unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/absolutaire/er-3.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/absolutaire/er-3-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/absolutaire/er-3.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the AbsolutAire ER-3 control system (energy recovery) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 88 BACnet objects: 37 analog values, 15 binary values, 36 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which AbsolutAire ER-3 control system (energy recovery) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "21 of the 88 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official AbsolutAire ER-3 control system (energy recovery) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is ER-3 User Guide - Network Integration / Network Points List (ER-3 User Guide 121621), published free by AbsolutAire at https://www.absolutaire.com/wp-content/uploads/er-3_user_guide.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the AbsolutAire ER-3 control system (energy recovery)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 21 network Fan Command (Fan command; enables or disables the unit); MV 23 network Occupancy Command (Occupied, Unoccupied or Follow Schedule); MV 22 network HVAC Mode (HVAC mode: Vent, Heat or Cool); AV 36 network Occupied Heat (Occupied heat setpoint); AV 38 network Occupied Cool (Occupied cool setpoint); BV 24 network Burner Reset (Burner lockout reset (pulse 3 s)); BV 25 Supply Fan Status (Supply fan running); AV 50 Discharge Temperature (Discharge air temperature); MV 41 Burner Lockout Alarm (Burner lockout alarm); MV 26 Supply Fan Not Responding Alarm (Supply fan failed to start)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the AbsolutAire ER-3 control system (energy recovery)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 21 network Fan Command is the point the guide says to use to enable or disable the unit."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the AbsolutAire ER-3 control system (energy recovery)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 49 network Space Temperature overrides the local space temperature (255 = local). AV 57 shows the local value and AV 66 the value used for control. AV 47/48 override supply and exhaust fan speed (255 = automatic)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real ER-3 control system (energy recovery)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "AbsolutAire",
     "item": "https://easybacnet.com/bacnet-points-lists/absolutaire/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ER-3 control system (energy recovery)",
     "item": "https://easybacnet.com/bacnet-points-lists/absolutaire/er-3"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/absolutaire/">AbsolutAire</a></li><li aria-current="page">ER-3 control system (energy recovery)</li></ol>
<p class="eyebrow">Energy recovery make-up air unit controller &middot; BACnet points list</p><h1><span class="mfr">AbsolutAire</span> ER-3 control system (energy recovery) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ER-3 controls AbsolutAire make-up air units with heat recovery, supply and exhaust fans, burner and optional cooling. It joins a BACnet MS/TP network with a device instance built from its DIP-switch MAC address. The BMS writes the fan command, HVAC mode, occupancy, setpoints and fan speed or space temperature overrides, and reads temperatures, humidity, heat recovery effectiveness and energy, fan and heat status and many alarm objects.</p>
<p>This page lists <strong>88 BACnet objects</strong> for the AbsolutAire ER-3 control system (energy recovery) &mdash; 21 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from AbsolutAire&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/absolutaire/">AbsolutAire</a></dd></div><div><dt>Model</dt><dd>ER-3 control system (energy recovery)</dd></div><div><dt>Equipment</dt><dd>Energy recovery make-up air unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>88 (21 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>3640 followed by the MAC address (e.g. MAC 25 = 364025)</dd></div><div><dt>Also known as</dt><dd>ER-3, Smart-Vue</dd></div><div><dt>Source document</dt><dd><a href="https://www.absolutaire.com/wp-content/uploads/er-3_user_guide.pdf" rel="nofollow noopener" target="_blank">ER-3 User Guide - Network Integration / Network Points List &middot; ER-3 User Guide 121621</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/absolutaire/er-3.csv" rel="nofollow" download>Download CSV <small>88 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/absolutaire/er-3-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/absolutaire/er-3.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.absolutaire.com/wp-content/uploads/er-3_user_guide.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=absolutaire/er-3">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against AbsolutAire&rsquo;s current documentation and the live
device before use. Not official AbsolutAire information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: AbsolutAire ER-3 control system (energy recovery)</h2>
<div class="answer"><b>Integration in brief</b><p>Write network Fan Command (MV 21) to enable/disable the unit, network Occupancy Command (MV 23) and network HVAC Mode (MV 22), plus the heat/cool setpoints (AV 36-39). Writing 255 to the fan speed or space temperature overrides (AV 47-49) returns them to automatic control. Read discharge temperature, fan and heat status and the alarm multistates.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-21">MV 21</a></td><td class="n">network Fan Command</td><td>Fan command; enables or disables the unit</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-23">MV 23</a></td><td class="n">network Occupancy Command</td><td>Occupied, Unoccupied or Follow Schedule</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-22">MV 22</a></td><td class="n">network HVAC Mode</td><td>HVAC mode: Vent, Heat or Cool</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-36">AV 36</a></td><td class="n">network Occupied Heat</td><td>Occupied heat setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-38">AV 38</a></td><td class="n">network Occupied Cool</td><td>Occupied cool setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-24">BV 24</a></td><td class="n">network Burner Reset</td><td>Burner lockout reset (pulse 3 s)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-25">BV 25</a></td><td class="n">Supply Fan Status</td><td>Supply fan running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-50">AV 50</a></td><td class="n">Discharge Temperature</td><td>Discharge air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-41">MV 41</a></td><td class="n">Burner Lockout Alarm</td><td>Burner lockout alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-26">MV 26</a></td><td class="n">Supply Fan Not Responding Alarm</td><td>Supply fan failed to start</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 21 network Fan Command is the point the guide says to use to enable or disable the unit.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 49 network Space Temperature overrides the local space temperature (255 = local). AV 57 shows the local value and AV 66 the value used for control. AV 47/48 override supply and exhaust fan speed (255 = automatic).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP only. The controller detects the network baud rate after a power cycle.</li><li>MAC address is set on the 8 DIP switches on the controller (switch 1 = LSB, binary). Units ship with a factory MAC, incremented per unit on a project.</li><li>Device instance is fixed at 3640 followed by the MAC address (MAC 25 = 364025); change the MAC to fix a duplicate instance.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Do not override the hardware outputs from the BMS: each override raises a Hardware Output n Override alarm (MV 42-53).</li><li>MV 33 Low Temperature Alarm is reset by commanding the unit off then on.</li><li>BV 24 Burner Reset must be pulsed to Reset for about 3 seconds, then returned to Normal.</li></ul>
</section>
<h2 id="points">AbsolutAire ER-3 control system (energy recovery) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">88 of 88 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>37</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>15</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>36</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>88</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>67</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>21</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (52)</option><option value="°F">°F (21)</option><option value="%">% (6)</option><option value="%RH">%RH (2)</option><option value="cfm">cfm (2)</option><option value="inH2O">inH2O (2)</option><option value="min">min (2)</option><option value="Btu/h">Btu/h (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>35</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">AbsolutAire ER-3 control system (energy recovery) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="°F" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Config Condenser Low Scale</td><td class="d">Unit configuration variable, do not write</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Config Condenser High Scale</td><td class="d">Unit configuration variable, do not write</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="R" data-u="min" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Config Stage Delay Minutes</td><td class="d">Unit configuration variable, do not write</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="R" data-u="cfm" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Config Supply CFM</td><td class="d">Unit configuration variable, do not write</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="R" data-u="cfm" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Config Exhaust CFM</td><td class="d">Unit configuration variable, do not write</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="R" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Config Design Temp Rise</td><td class="d">Unit configuration variable, do not write</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="36" data-acc="W" data-u="°F" data-min="1" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">36</td><td class="n">network Occupied Heat</td><td class="d">Occupied heat setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="37" data-acc="W" data-u="°F" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">network Unoccupied Heat</td><td class="d">Unoccupied heat setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="38" data-acc="W" data-u="°F" data-min="1" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">38</td><td class="n">network Occupied Cool</td><td class="d">Occupied cool setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="39" data-acc="W" data-u="°F" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">network Unoccupied Cool</td><td class="d">Unoccupied cool setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="40" data-acc="W" data-u="°F" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">network Minimum Discharge</td><td class="d">Minimum discharge temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="41" data-acc="W" data-u="°F" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">network Maximum Discharge</td><td class="d">Maximum discharge temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="42" data-acc="W" data-u="inH2O" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">network Building Pressure Set Pt</td><td class="d">Building pressure setpoint</td><td class="u">inH2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="43" data-acc="W" data-u="°F" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">network Heat Lockout Set Point</td><td class="d">Heat lockout setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="44" data-acc="W" data-u="°F" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">network Cool Lockout Set Point</td><td class="d">Cool lockout setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="45" data-acc="W" data-u="°F" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">network Low Temp Set Pt</td><td class="d">Low temperature alarm setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="46" data-acc="W" data-u="min" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">network Low Temp Delay</td><td class="d">Low temperature alarm delay</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="47" data-acc="W" data-u="%" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">network Supply Fan Speed</td><td class="d">Supply fan speed override 0-100 %, 255 = auto</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="48" data-acc="W" data-u="%" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">network Exhaust Fan Speed</td><td class="d">Exhaust fan speed override 0-100 %, 255 = auto</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="49" data-acc="W" data-u="°F" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">network Space Temperature</td><td class="d">Network space temperature; 255 = use local</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="50" data-acc="R" data-u="°F" data-min="1" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">50</td><td class="n">Discharge Temperature</td><td class="d">Current discharge air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="51" data-acc="R" data-u="°F" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Exhaust Temperature</td><td class="d">Current exhaust air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="52" data-acc="R" data-u="°F" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Outside Temperature</td><td class="d">Current outside temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="53" data-acc="R" data-u="%RH" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Outside Humidity</td><td class="d">Current outside humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="54" data-acc="R" data-u="°F" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Return Temperature</td><td class="d">Current return air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="55" data-acc="R" data-u="%RH" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Return Humidity</td><td class="d">Current return humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="56" data-acc="R" data-u="°F" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Heat Recovery Supply Temperature</td><td class="d">Air temperature leaving the heat recovery section</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="57" data-acc="R" data-u="°F" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Local Space Temperature</td><td class="d">Local space temperature, without network override</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="58" data-acc="R" data-u="°F" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Cooling Coil Exit Temperature</td><td class="d">Cooling coil leaving air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="59" data-acc="R" data-u="inH2O" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Building Pressure</td><td class="d">Current building pressure</td><td class="u">inH2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="60" data-acc="R" data-u="%" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Heat Command</td><td class="d">Current heat command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="61" data-acc="R" data-u="%" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Energy Recovery Command</td><td class="d">Heat recovery face/bypass damper command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="62" data-acc="R" data-u="%" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Energy Recovery Effectiveness</td><td class="d">Current heat recovery effectiveness</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="63" data-acc="R" data-u="Btu/h" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Energy Recovered</td><td class="d">Energy recovered</td><td class="u">Btu/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="64" data-acc="R" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Active Cooling Stages</td><td class="d">Number of active cooling stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="65" data-acc="R" data-u="%" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Cooling Command</td><td class="d">Current cooling command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="66" data-acc="R" data-u="°F" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Control Space Temperature</td><td class="d">Space temperature used for control, incl. network override</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Config Schedule Available</td><td class="d">Unit configuration variable, do not write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active=YES, Inactive=NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Config OA DFS Available</td><td class="d">Unit configuration variable, do not write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active=YES, Inactive=NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Config RA DFS Available</td><td class="d">Unit configuration variable, do not write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active=YES, Inactive=NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Config Space Sensor Type</td><td class="d">Unit configuration variable, do not write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active=REMOTE WIRED, Inactive=WITHIN HMI</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Config Cooling Coil Sensor Used</td><td class="d">Unit configuration variable, do not write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active=YES, Inactive=NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Config LTL Available</td><td class="d">Unit configuration variable, do not write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active=YES, Inactive=NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Config Stage Timer Used</td><td class="d">Unit configuration variable, do not write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active=YES, Inactive=NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Config MWS Available</td><td class="d">Unit configuration variable, do not write</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active=YES, Inactive=NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">network Cycle Occupied</td><td class="d">Cycle unit on space temperature when occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Active=YES, Inactive=NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">network Cycle Unoccupied</td><td class="d">Cycle unit on space temperature when unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Active=YES, Inactive=NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">network Control Type</td><td class="d">Unit control type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Active=SPACE, Inactive=DISCHARGE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="24" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">network Burner Reset</td><td class="d">Burner reset; pulse Reset for 3 s to clear a lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Active=RESET, Inactive=NORMAL</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="25" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">25</td><td class="n">Supply Fan Status</td><td class="d">Current supply fan status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active=ON, Inactive=OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Exhaust Fan Status</td><td class="d">Current exhaust fan status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active=ON, Inactive=OFF</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Heat Status</td><td class="d">Current heat status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active=ON, Inactive=OFF</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="52" data-i="1" data-acc="R" data-u="" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Config Building Pressure Control</td><td class="d">Unit configuration variable, do not write (enum Building Pressure Control)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="53" data-i="2" data-acc="R" data-u="" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Config Heating Type</td><td class="d">Unit configuration variable, do not write (enum Heating Type)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="54" data-i="3" data-acc="R" data-u="" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Config Cooling Type</td><td class="d">Unit configuration variable, do not write (enum Cooling Type)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="55" data-i="21" data-acc="W" data-u="" data-min="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">network Fan Command</td><td class="d">Fan command; enables/disables the unit (enum Fan Command)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="56" data-i="22" data-acc="W" data-u="" data-min="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">22</td><td class="n">network HVAC Mode</td><td class="d">HVAC mode: Vent, Heat or Cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="57" data-i="23" data-acc="W" data-u="" data-min="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">23</td><td class="n">network Occupancy Command</td><td class="d">Occupancy: Occupied, Unoccupied or Follow Schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="58" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">Burner Not Responding Allram</td><td class="d">Burner failed to light without a lockout alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="59" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">Burner Watchdog Alarm</td><td class="d">Discharge temperature not reached; check valves or gas</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="60" data-i="26" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">26</td><td class="n">Supply Fan Not Responding Alarm</td><td class="d">Supply fan failed to report on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">Exhaust Fan Not Responding Alarm</td><td class="d">Exhaust fan failed to report on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">OA Dirty Filter Alarm</td><td class="d">Outside air dirty filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">RA Dirty Filter Alarm</td><td class="d">Return air dirty filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="30" data-acc="R" data-u="" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">Space Temperature Sensor Alarm</td><td class="d">Space temperature sensor alarm (enum Reliability)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="31" data-acc="R" data-u="" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">Cooling Coil Temp Sensor Alarm</td><td class="d">Cooling coil temperature sensor alarm (enum Reliability)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="32" data-acc="R" data-u="" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">Building Pressure Sensor Alarm</td><td class="d">Building pressure sensor alarm (enum Reliability)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-mv-33"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33</td><td class="n">Low Temperature Alarm</td><td class="d">Low discharge temperature; cycle unit off/on to reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="34" data-acc="R" data-u="" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">Discharge Temp Sensor Alarm</td><td class="d">Discharge temperature sensor alarm (enum Reliability)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="69" data-i="35" data-acc="R" data-u="" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">Exhaust Temp Sensor Alarm</td><td class="d">Exhaust temperature sensor alarm (enum Reliability)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="36" data-acc="R" data-u="" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">Outside Temp Sensor Alarm</td><td class="d">Outside temperature sensor alarm (enum Reliability)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="71" data-i="37" data-acc="R" data-u="" id="obj-mv-37"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">37</td><td class="n">Outside Humidity Sensor Alarm</td><td class="d">Outside humidity sensor alarm (enum Reliability)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="38" data-acc="R" data-u="" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">Return Temp Sensor Alarm</td><td class="d">Return temperature sensor alarm (enum Reliability)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="39" data-acc="R" data-u="" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">Return Humidity Sensor Alarm</td><td class="d">Return humidity sensor alarm (enum Reliability)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="74" data-i="40" data-acc="R" data-u="" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">Heat Recovery Temp Sensor Alarm</td><td class="d">Heat recovery exit sensor alarm (enum Reliability)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="75" data-i="41" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">41</td><td class="n">Burner Lockout Alarm</td><td class="d">Burner lockout alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="76" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">Hardware Output 1 Override</td><td class="d">Hardware output 1 overridden from the network; remove override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">Hardware Output 2 Override</td><td class="d">Hardware output 2 overridden from the network; remove override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">Hardware Output 3 Override</td><td class="d">Hardware output 3 overridden from the network; remove override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="79" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">Hardware Output 4 Override</td><td class="d">Hardware output 4 overridden from the network; remove override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">Hardware Output 5 Override</td><td class="d">Hardware output 5 overridden from the network; remove override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">Hardware Output 6 Override</td><td class="d">Hardware output 6 overridden from the network; remove override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-mv-48"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">48</td><td class="n">Hardware Output 7 Override</td><td class="d">Hardware output 7 overridden from the network; remove override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-mv-49"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49</td><td class="n">Hardware Output 8 Override</td><td class="d">Hardware output 8 overridden from the network; remove override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-mv-50"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50</td><td class="n">Hardware Output 9 Override</td><td class="d">Hardware output 9 overridden from the network; remove override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">Hardware Output 10 Override</td><td class="d">Hardware output 10 overridden from the network; remove override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-mv-52"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">52</td><td class="n">Hardware Output 11 Override</td><td class="d">Hardware output 11 overridden from the network; remove override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-mv-53"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53</td><td class="n">Hardware Output 12 Override</td><td class="d">Hardware output 12 overridden from the network; remove override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">ALARM / NORMAL</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: AbsolutAire ER-3 control system point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>Config Condenser Low Scale</li><li><a href="#obj-av-2"><code>AV2</code></a>Config Condenser High Scale</li><li><a href="#obj-av-3"><code>AV3</code></a>Config Stage Delay Minutes</li><li><a href="#obj-av-4"><code>AV4</code></a>Config Supply CFM</li><li><a href="#obj-av-5"><code>AV5</code></a>Config Exhaust CFM</li><li><a href="#obj-av-6"><code>AV6</code></a>Config Design Temp Rise</li><li><a href="#obj-av-36"><code>AV36</code></a>network Occupied Heat</li><li><a href="#obj-av-37"><code>AV37</code></a>network Unoccupied Heat</li><li><a href="#obj-av-38"><code>AV38</code></a>network Occupied Cool</li><li><a href="#obj-av-39"><code>AV39</code></a>network Unoccupied Cool</li><li><a href="#obj-av-40"><code>AV40</code></a>network Minimum Discharge</li><li><a href="#obj-av-41"><code>AV41</code></a>network Maximum Discharge</li><li><a href="#obj-av-42"><code>AV42</code></a>network Building Pressure Set Pt</li><li><a href="#obj-av-43"><code>AV43</code></a>network Heat Lockout Set Point</li><li><a href="#obj-av-44"><code>AV44</code></a>network Cool Lockout Set Point</li><li><a href="#obj-av-45"><code>AV45</code></a>network Low Temp Set Pt</li><li><a href="#obj-av-46"><code>AV46</code></a>network Low Temp Delay</li><li><a href="#obj-av-47"><code>AV47</code></a>network Supply Fan Speed</li><li><a href="#obj-av-48"><code>AV48</code></a>network Exhaust Fan Speed</li><li><a href="#obj-av-49"><code>AV49</code></a>network Space Temperature</li><li><a href="#obj-av-50"><code>AV50</code></a>Discharge Temperature</li><li><a href="#obj-av-51"><code>AV51</code></a>Exhaust Temperature</li><li><a href="#obj-av-52"><code>AV52</code></a>Outside Temperature</li><li><a href="#obj-av-53"><code>AV53</code></a>Outside Humidity</li><li><a href="#obj-av-54"><code>AV54</code></a>Return Temperature</li><li><a href="#obj-av-55"><code>AV55</code></a>Return Humidity</li><li><a href="#obj-av-56"><code>AV56</code></a>Heat Recovery Supply Temperature</li><li><a href="#obj-av-57"><code>AV57</code></a>Local Space Temperature</li><li><a href="#obj-av-58"><code>AV58</code></a>Cooling Coil Exit Temperature</li><li><a href="#obj-av-59"><code>AV59</code></a>Building Pressure</li><li><a href="#obj-av-60"><code>AV60</code></a>Heat Command</li><li><a href="#obj-av-61"><code>AV61</code></a>Energy Recovery Command</li><li><a href="#obj-av-62"><code>AV62</code></a>Energy Recovery Effectiveness</li><li><a href="#obj-av-63"><code>AV63</code></a>Energy Recovered</li><li><a href="#obj-av-64"><code>AV64</code></a>Active Cooling Stages</li><li><a href="#obj-av-65"><code>AV65</code></a>Cooling Command</li><li><a href="#obj-av-66"><code>AV66</code></a>Control Space Temperature</li><li><a href="#obj-bv-1"><code>BV1</code></a>Config Schedule Available</li><li><a href="#obj-bv-2"><code>BV2</code></a>Config OA DFS Available</li><li><a href="#obj-bv-3"><code>BV3</code></a>Config RA DFS Available</li><li><a href="#obj-bv-4"><code>BV4</code></a>Config Space Sensor Type</li><li><a href="#obj-bv-5"><code>BV5</code></a>Config Cooling Coil Sensor Used</li><li><a href="#obj-bv-6"><code>BV6</code></a>Config LTL Available</li><li><a href="#obj-bv-7"><code>BV7</code></a>Config Stage Timer Used</li><li><a href="#obj-bv-8"><code>BV8</code></a>Config MWS Available</li><li><a href="#obj-bv-21"><code>BV21</code></a>network Cycle Occupied</li><li><a href="#obj-bv-22"><code>BV22</code></a>network Cycle Unoccupied</li><li><a href="#obj-bv-23"><code>BV23</code></a>network Control Type</li><li><a href="#obj-bv-24"><code>BV24</code></a>network Burner Reset</li><li><a href="#obj-bv-25"><code>BV25</code></a>Supply Fan Status</li><li><a href="#obj-bv-26"><code>BV26</code></a>Exhaust Fan Status</li><li><a href="#obj-bv-27"><code>BV27</code></a>Heat Status</li><li><a href="#obj-mv-1"><code>MV1</code></a>Config Building Pressure Control</li><li><a href="#obj-mv-2"><code>MV2</code></a>Config Heating Type</li><li><a href="#obj-mv-3"><code>MV3</code></a>Config Cooling Type</li><li><a href="#obj-mv-21"><code>MV21</code></a>network Fan Command</li><li><a href="#obj-mv-22"><code>MV22</code></a>network HVAC Mode</li><li><a href="#obj-mv-23"><code>MV23</code></a>network Occupancy Command</li><li><a href="#obj-mv-24"><code>MV24</code></a>Burner Not Responding Allram</li><li><a href="#obj-mv-25"><code>MV25</code></a>Burner Watchdog Alarm</li><li><a href="#obj-mv-26"><code>MV26</code></a>Supply Fan Not Responding Alarm</li><li><a href="#obj-mv-27"><code>MV27</code></a>Exhaust Fan Not Responding Alarm</li><li><a href="#obj-mv-28"><code>MV28</code></a>OA Dirty Filter Alarm</li><li><a href="#obj-mv-29"><code>MV29</code></a>RA Dirty Filter Alarm</li><li><a href="#obj-mv-30"><code>MV30</code></a>Space Temperature Sensor Alarm</li><li><a href="#obj-mv-31"><code>MV31</code></a>Cooling Coil Temp Sensor Alarm</li><li><a href="#obj-mv-32"><code>MV32</code></a>Building Pressure Sensor Alarm</li><li><a href="#obj-mv-33"><code>MV33</code></a>Low Temperature Alarm</li><li><a href="#obj-mv-34"><code>MV34</code></a>Discharge Temp Sensor Alarm</li><li><a href="#obj-mv-35"><code>MV35</code></a>Exhaust Temp Sensor Alarm</li><li><a href="#obj-mv-36"><code>MV36</code></a>Outside Temp Sensor Alarm</li><li><a href="#obj-mv-37"><code>MV37</code></a>Outside Humidity Sensor Alarm</li><li><a href="#obj-mv-38"><code>MV38</code></a>Return Temp Sensor Alarm</li><li><a href="#obj-mv-39"><code>MV39</code></a>Return Humidity Sensor Alarm</li><li><a href="#obj-mv-40"><code>MV40</code></a>Heat Recovery Temp Sensor Alarm</li><li><a href="#obj-mv-41"><code>MV41</code></a>Burner Lockout Alarm</li><li><a href="#obj-mv-42"><code>MV42</code></a>Hardware Output 1 Override</li><li><a href="#obj-mv-43"><code>MV43</code></a>Hardware Output 2 Override</li><li><a href="#obj-mv-44"><code>MV44</code></a>Hardware Output 3 Override</li><li><a href="#obj-mv-45"><code>MV45</code></a>Hardware Output 4 Override</li><li><a href="#obj-mv-46"><code>MV46</code></a>Hardware Output 5 Override</li><li><a href="#obj-mv-47"><code>MV47</code></a>Hardware Output 6 Override</li><li><a href="#obj-mv-48"><code>MV48</code></a>Hardware Output 7 Override</li><li><a href="#obj-mv-49"><code>MV49</code></a>Hardware Output 8 Override</li><li><a href="#obj-mv-50"><code>MV50</code></a>Hardware Output 9 Override</li><li><a href="#obj-mv-51"><code>MV51</code></a>Hardware Output 10 Override</li><li><a href="#obj-mv-52"><code>MV52</code></a>Hardware Output 11 Override</li><li><a href="#obj-mv-53"><code>MV53</code></a>Hardware Output 12 Override</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Taken from the Network Points List (pp16-17) of the ER-3 user guide, which is printed as an image; the values were read by OCR and checked row by row against the page.</li><li>AbsolutAire&#x27;s table also lists the controller&#x27;s physical I/O as &#x27;Hardware Input n&#x27; / &#x27;Hardware Output n&#x27; (28 rows) without a BACnet object type, so they are left out. The guide marks them do-not-write; use the network_ values and status objects instead.</li><li>Object names are kept as printed, including typos such as &quot;Burner Not Responding Allram&quot;.</li><li>Multistate state texts are given in the guide only as enumeration names (Fan Command, HVAC Mode, Occupancy, Reliability); read State_Text on the device for the numbering.</li><li>AV 1-6, BV 1-8 and MV 1-3 are unit configuration variables; the guide says not to write them.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the ER-3 control system (energy recovery) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the AbsolutAire ER-3 control system (energy recovery)</h2><div class="faq"><details open><summary>How many BACnet points does the AbsolutAire ER-3 control system (energy recovery) have?</summary><p>This list has 88 BACnet objects: 37 analog values, 15 binary values, 36 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which AbsolutAire ER-3 control system (energy recovery) BACnet points are writable?</summary><p>21 of the 88 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official AbsolutAire ER-3 control system (energy recovery) BACnet documentation?</summary><p>The source is ER-3 User Guide - Network Integration / Network Points List (ER-3 User Guide 121621), published free by AbsolutAire at https://www.absolutaire.com/wp-content/uploads/er-3_user_guide.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the AbsolutAire ER-3 control system (energy recovery)?</summary><p>Start with MV 21 network Fan Command (Fan command; enables or disables the unit); MV 23 network Occupancy Command (Occupied, Unoccupied or Follow Schedule); MV 22 network HVAC Mode (HVAC mode: Vent, Heat or Cool); AV 36 network Occupied Heat (Occupied heat setpoint); AV 38 network Occupied Cool (Occupied cool setpoint); BV 24 network Burner Reset (Burner lockout reset (pulse 3 s)); BV 25 Supply Fan Status (Supply fan running); AV 50 Discharge Temperature (Discharge air temperature); MV 41 Burner Lockout Alarm (Burner lockout alarm); MV 26 Supply Fan Not Responding Alarm (Supply fan failed to start).</p></details><details><summary>How do I enable BMS control of the AbsolutAire ER-3 control system (energy recovery)?</summary><p>MV 21 network Fan Command is the point the guide says to use to enable or disable the unit.</p></details><details><summary>Can the BMS supply sensor values to the AbsolutAire ER-3 control system (energy recovery)?</summary><p>AV 49 network Space Temperature overrides the local space temperature (255 = local). AV 57 shows the local value and AV 66 the value used for control. AV 47/48 override supply and exhaust fan speed (255 = automatic).</p></details><details><summary>How do I check these points on the real ER-3 control system (energy recovery)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More AbsolutAire BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/absolutaire/lx-4" data-row><span class="k">Make-up air unit controls (heating, ventilating, optional cooling)</span><h3>AbsolutAire LX-4 control system (JENEsys Edge534 with touch-screen HMI)</h3><p>AbsolutAire heating, ventilating and make-up air units built with the LX-4 control option (Edge534 controller and touch-screen HMI).</p><div class="meta">88 objects &middot; 40 writable &middot; LX-4 User Guide 072020</div><span class="sr-only"> Also known as: LX-4, LX-4 User Guide 072020, JENEsys Edge534, AbsolutAire touch-screen controls</span></a></li><li><a class="card" href="/bacnet-points-lists/absolutaire/pc-3" data-row><span class="k">Make-up air unit controls (discharge temperature and humidity)</span><h3>AbsolutAire PC-3 / LC-3 psychrometric control system</h3><p>AbsolutAire units with the PC-3 (LC-3) psychrometric control package for discharge temperature, dehumidification, humidification and optional airflow control.</p><div class="meta">44 objects &middot; 16 writable &middot; PC-3 User Guide 010220</div><span class="sr-only"> Also known as: PC-3, LC-3, LC-3 Psychrometric Controls Package, Smart-Vue, PC-3 User Guide 010220</span></a></li><li><a class="card" href="/bacnet-points-lists/absolutaire/tc-3" data-row><span class="k">Make-up air / heating and ventilating unit controller</span><h3>AbsolutAire TC-3 control system</h3><p>AbsolutAire gas-fired heating and ventilating (make-up air) units with the TC-3 control system and Smart-Vue user interface.</p><div class="meta">26 objects &middot; 9 writable &middot; TC-3 User Guide 091621</div><span class="sr-only"> Also known as: TC-3, Smart-Vue</span></a></li><li><a class="card" href="/bacnet-points-lists/absolutaire/uc-3" data-row><span class="k">Make-up air / heating and ventilating unit controller</span><h3>AbsolutAire UC-3 control system</h3><p>AbsolutAire gas-fired heating and ventilating (make-up air) units with the UC-3 or IC-3 control system and Smart-Vue user interface.</p><div class="meta">65 objects &middot; 26 writable &middot; UC-3 User Guide 110921</div><span class="sr-only"> Also known as: UC-3, IC-3, IC-3 control system, Smart-Vue</span></a></li><li><a class="card" href="/bacnet-points-lists/absolutaire/uc-3-htlv" data-row><span class="k">Make-up air unit controls (heating and ventilating unit)</span><h3>AbsolutAire UC-3 HTLV control system (heating and ventilating)</h3><p>AbsolutAire heating and ventilating units with the UC-3 HTLV control system.</p><div class="meta">37 objects &middot; 13 writable &middot; UC-3 HTLV User Guide 010622</div><span class="sr-only"> Also known as: UC-3 HTLV, UC-3 HT/LV, HTLV, Smart-Vue, UC-3 HTLV User Guide 010622</span></a></li><li><a class="card" href="/bacnet-points-lists/absolutaire/uc-3-lite" data-row><span class="k">Make-up air unit controls (heating and ventilating unit)</span><h3>AbsolutAire UC-3 Lite control system (heating and ventilating)</h3><p>AbsolutAire heating and ventilating units with the UC-3 Lite control system.</p><div class="meta">50 objects &middot; 17 writable &middot; UC-3 Lite User Guide 091121</div><span class="sr-only"> Also known as: UC-3 Lite, UC-3 LITE, Smart-Vue, UC-3 Lite User Guide 091121</span></a></li></ul>
<p class="updated">Source: <a href="https://www.absolutaire.com/wp-content/uploads/er-3_user_guide.pdf" rel="nofollow noopener" target="_blank">ER-3 User Guide - Network Integration / Network Points List &middot; ER-3 User Guide 121621</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
