<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Accuenergy AcuRev 2100 multi-circuit BACnet Points List</title>
<meta name="description" content="Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module BACnet points list: 1230 objects by ID and name, e.g. AI 5 = System Active Power.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-2100-web2">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Accuenergy AcuRev 2100 multi-circuit BACnet Points List">
<meta property="og:description" content="Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module BACnet points list: 1230 objects by ID and name, e.g. AI 5 = System Active Power.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-2100-web2">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Accuenergy AcuRev 2100 multi-circuit BACnet Points List">
<meta name="twitter:description" content="Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module BACnet points list: 1230 objects by ID and name, e.g. AI 5 = System Active Power.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-2100-web2",
   "url": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-2100-web2",
   "name": "Accuenergy AcuRev 2100 multi-circuit BACnet Points List",
   "description": "Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module BACnet points list: 1230 objects by ID and name, e.g. AI 5 = System Active Power.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-2100-web2#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-2100-web2#dataset",
   "name": "Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) BACnet Points List",
   "description": "The AcuRev 2100 with the WEB2 module serves 1,230 read-only Analog Inputs: system and per-phase values, per-channel current, power, PF and load nature for input channels 1-18, energy, demand, peak demand, power quality, digital input values and individual harmonics. There are no binary objects. Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module BACnet points list: 1230 objects by ID and name, e.g. AI 5 = System Active Power.",
   "url": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-2100-web2",
   "keywords": [
    "Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) BACnet Points List",
    "Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) BACnet objects",
    "Accuenergy BACnet",
    "AcuRev 2100 BACnet points list",
    "AcuRev 2100-WEB2 BACnet points list",
    "AcuRev 2100 BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet Points List AcuRev2100-WEB2",
    "url": "https://www.accuenergy.com/wp-content/uploads/AcuRev2100_BACnet-Object-List.xlsx",
    "author": {
     "@type": "Organization",
     "name": "Accuenergy"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)",
    "brand": {
     "@type": "Brand",
     "name": "Accuenergy"
    },
    "category": "Multi-circuit power and energy meter (submeter)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-2100-web2.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-2100-web2-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-2100-web2.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 1230 BACnet objects: 1230 analog inputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet Points List AcuRev2100-WEB2, revision 2026-10-06, published free by Accuenergy at https://www.accuenergy.com/wp-content/uploads/AcuRev2100_BACnet-Object-List.xlsx."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 5 System Active Power (System real power, kW); AI 201 System Active Energy (System energy, kWh); AI 301 System Active Power Demand (System kW demand); AI 8 System Power Factor (System power factor); AI 4 Average Line Current (Average line current, A); AI 10 Phase A Line-to-Neutral Voltage (Phase A L-N voltage, V); AI 35 Input Channel 1 Active Power (Input channel 1 real power, kW); AI 1 Average Frequency (Frequency, Hz)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Accuenergy",
     "item": "https://easybacnet.com/bacnet-points-lists/accuenergy/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)",
     "item": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-2100-web2"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/accuenergy/">Accuenergy</a></li><li aria-current="page">AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)</li></ol>
<p class="eyebrow">Multi-circuit power and energy meter (submeter) &middot; BACnet points list</p><h1><span class="mfr">Accuenergy</span> AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>The AcuRev 2100 with the WEB2 module serves 1,230 read-only Analog Inputs: system and per-phase values, per-channel current, power, PF and load nature for input channels 1-18, energy, demand, peak demand, power quality, digital input values and individual harmonics. There are no binary objects.</p>
<p>This page lists <strong>1230 BACnet objects</strong> for the Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Accuenergy&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/accuenergy/">Accuenergy</a></dd></div><div><dt>Model</dt><dd>AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)</dd></div><div><dt>Equipment</dt><dd>Multi-circuit power and energy meter (submeter)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>1230 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>v1.22</dd></div><div><dt>Also known as</dt><dd>AcuRev 2100, AcuRev 2100-WEB2, AcuRev 2100 BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://www.accuenergy.com/wp-content/uploads/AcuRev2100_BACnet-Object-List.xlsx" rel="nofollow noopener" target="_blank">BACnet Points List AcuRev2100-WEB2 &middot; rev. 2026-10-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/accuenergy/acurev-2100-web2.csv" rel="nofollow" download>Download CSV <small>1230 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/accuenergy/acurev-2100-web2-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/accuenergy/acurev-2100-web2.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.accuenergy.com/wp-content/uploads/AcuRev2100_BACnet-Object-List.xlsx" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=accuenergy/acurev-2100-web2">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Accuenergy&rsquo;s current documentation and the live
device before use. Not official Accuenergy information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)</h2>
<div class="answer"><b>Integration in brief</b><p>All values are read-only. Map system power, energy, demand and PF, then per-channel power and energy for the tenant or load circuits.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">System Active Power</td><td>System real power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-201">AI 201</a></td><td class="n">System Active Energy</td><td>System energy, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-301">AI 301</a></td><td class="n">System Active Power Demand</td><td>System kW demand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-8">AI 8</a></td><td class="n">System Power Factor</td><td>System power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">Average Line Current</td><td>Average line current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10">AI 10</a></td><td class="n">Phase A Line-to-Neutral Voltage</td><td>Phase A L-N voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-35">AI 35</a></td><td class="n">Input Channel 1 Active Power</td><td>Input channel 1 real power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Average Frequency</td><td>Frequency, Hz</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Watch out for</h3><ul class="notes"><li>Objects exist for all 18 input channels; only channels on the installed hardware report values.</li><li>Object names are writable, so a site may have renamed them; map by instance.</li></ul>
</section>
<h2 id="points">Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">1230 of 1230 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>1230</b></button></span></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (49)</option><option value="%">% (726)</option><option value="kVA">kVA (93)</option><option value="kvar">kvar (93)</option><option value="kW">kW (93)</option><option value="A">A (43)</option><option value="kVAh">kVAh (31)</option><option value="kvarh">kvarh (31)</option><option value="kWh">kWh (31)</option><option value="PF">PF (31)</option><option value="V">V (8)</option><option value="Hz">Hz (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="Hz" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Average Frequency</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="V" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Average Line-to-Neutral Voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="V" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Average Line-to-Line Voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="A" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Average Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="kW" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">System Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="kvar" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">System Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="kVA" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">System Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="PF" data-min="1" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">System Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">System Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="V" data-min="1" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Phase A Line-to-Neutral Voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="V" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Phase A-B Line-to-Line Voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="A" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Phase A Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="kW" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Phase A Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="kvar" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Phase A Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="kVA" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Phase A Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="PF" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Phase A Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Phase A Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="V" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Phase B Line-to-Neutral Voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="V" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Phase B-C Line-to-Line Voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="A" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Phase B Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="kW" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Phase B Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="kvar" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Phase B Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="kVA" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Phase B Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="PF" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Phase B Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Phase B Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="V" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Phase C Line-to-Neutral Voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="V" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Phase C-A Line-to-Line Voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="A" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Phase C Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="kW" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Phase C Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="kvar" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Phase C Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="kVA" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Phase C Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="PF" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Phase C Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Phase C Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="A" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Input Channel 1 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="kW" data-min="1" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">35</td><td class="n">Input Channel 1 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="kvar" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Input Channel 1 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="kVA" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Input Channel 1 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="PF" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Input Channel 1 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Input Channel 1 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="A" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Input Channel 2 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="kW" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Input Channel 2 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="kvar" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Input Channel 2 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="kVA" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Input Channel 2 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="44" data-acc="R" data-u="PF" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Input Channel 2 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Input Channel 2 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="46" data-acc="R" data-u="A" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Input Channel 3 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="47" data-acc="R" data-u="kW" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Input Channel 3 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="48" data-acc="R" data-u="kvar" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Input Channel 3 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="49" data-acc="R" data-u="kVA" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Input Channel 3 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="50" data-acc="R" data-u="PF" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Input Channel 3 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="51" data-acc="R" data-u="" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Input Channel 3 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="52" data-acc="R" data-u="A" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Input Channel 4 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="53" data-acc="R" data-u="kW" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Input Channel 4 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="54" data-acc="R" data-u="kvar" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Input Channel 4 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="55" data-acc="R" data-u="kVA" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Input Channel 4 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="56" data-acc="R" data-u="PF" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Input Channel 4 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="57" data-acc="R" data-u="" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Input Channel 4 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="58" data-acc="R" data-u="A" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Input Channel 5 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="59" data-acc="R" data-u="kW" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Input Channel 5 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="60" data-acc="R" data-u="kvar" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Input Channel 5 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="61" data-acc="R" data-u="kVA" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Input Channel 5 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="62" data-acc="R" data-u="PF" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Input Channel 5 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="63" data-acc="R" data-u="" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Input Channel 5 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="64" data-acc="R" data-u="A" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Input Channel 6 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="65" data-acc="R" data-u="kW" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Input Channel 6 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="66" data-acc="R" data-u="kvar" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Input Channel 6 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="67" data-acc="R" data-u="kVA" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">Input Channel 6 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="68" data-acc="R" data-u="PF" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">Input Channel 6 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">Input Channel 6 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="70" data-acc="R" data-u="A" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">Input Channel 7 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="71" data-acc="R" data-u="kW" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Input Channel 7 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="72" data-acc="R" data-u="kvar" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Input Channel 7 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="73" data-acc="R" data-u="kVA" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">Input Channel 7 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="74" data-acc="R" data-u="PF" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Input Channel 7 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Input Channel 7 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="76" data-acc="R" data-u="A" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Input Channel 8 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="77" data-acc="R" data-u="kW" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Input Channel 8 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="78" data-acc="R" data-u="kvar" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Input Channel 8 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="79" data-acc="R" data-u="kVA" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Input Channel 8 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="80" data-acc="R" data-u="PF" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Input Channel 8 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="81" data-acc="R" data-u="" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Input Channel 8 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="82" data-acc="R" data-u="A" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Input Channel 9 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="83" data-acc="R" data-u="kW" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Input Channel 9 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="84" data-acc="R" data-u="kvar" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Input Channel 9 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="85" data-acc="R" data-u="kVA" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Input Channel 9 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="86" data-acc="R" data-u="PF" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Input Channel 9 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Input Channel 9 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="88" data-acc="R" data-u="A" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Input Channel 10 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="89" data-acc="R" data-u="kW" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Input Channel 10 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="90" data-acc="R" data-u="kvar" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Input Channel 10 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="91" data-acc="R" data-u="kVA" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Input Channel 10 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="92" data-acc="R" data-u="PF" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Input Channel 10 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="93" data-acc="R" data-u="" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Input Channel 10 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="94" data-acc="R" data-u="A" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Input Channel 11 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="95" data-acc="R" data-u="kW" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Input Channel 11 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="96" data-acc="R" data-u="kvar" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Input Channel 11 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="97" data-acc="R" data-u="kVA" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Input Channel 11 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="98" data-acc="R" data-u="PF" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Input Channel 11 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="99" data-acc="R" data-u="" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Input Channel 11 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="100" data-acc="R" data-u="A" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Input Channel 12 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="101" data-acc="R" data-u="kW" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Input Channel 12 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="102" data-acc="R" data-u="kvar" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Input Channel 12 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="103" data-acc="R" data-u="kVA" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Input Channel 12 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="104" data-acc="R" data-u="PF" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Input Channel 12 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Input Channel 12 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="106" data-acc="R" data-u="A" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Input Channel 13 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="107" data-acc="R" data-u="kW" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Input Channel 13 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="108" data-acc="R" data-u="kvar" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Input Channel 13 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="109" data-acc="R" data-u="kVA" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Input Channel 13 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="110" data-acc="R" data-u="PF" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Input Channel 13 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Input Channel 13 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="112" data-acc="R" data-u="A" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Input Channel 14 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="113" data-acc="R" data-u="kW" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Input Channel 14 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="114" data-acc="R" data-u="kvar" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Input Channel 14 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="115" data-acc="R" data-u="kVA" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Input Channel 14 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="116" data-acc="R" data-u="PF" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">Input Channel 14 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">Input Channel 14 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="118" data-acc="R" data-u="A" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Input Channel 15 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="119" data-acc="R" data-u="kW" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Input Channel 15 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="120" data-acc="R" data-u="kvar" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Input Channel 15 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="121" data-acc="R" data-u="kVA" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">Input Channel 15 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="122" data-acc="R" data-u="PF" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Input Channel 15 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Input Channel 15 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="124" data-acc="R" data-u="A" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">Input Channel 16 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="125" data-acc="R" data-u="kW" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">Input Channel 16 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="126" data-acc="R" data-u="kvar" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">Input Channel 16 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="127" data-acc="R" data-u="kVA" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">Input Channel 16 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="128" data-acc="R" data-u="PF" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">Input Channel 16 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="129" data-acc="R" data-u="" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">Input Channel 16 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="130" data-acc="R" data-u="A" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">Input Channel 17 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="131" data-acc="R" data-u="kW" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">Input Channel 17 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="132" data-acc="R" data-u="kvar" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">Input Channel 17 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="133" data-acc="R" data-u="kVA" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">Input Channel 17 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="134" data-acc="R" data-u="PF" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">Input Channel 17 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="135" data-acc="R" data-u="" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">Input Channel 17 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="136" data-acc="R" data-u="A" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">Input Channel 18 Line Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="137" data-acc="R" data-u="kW" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">Input Channel 18 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="138" data-acc="R" data-u="kvar" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">Input Channel 18 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="139" data-acc="R" data-u="kVA" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">Input Channel 18 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="140" data-acc="R" data-u="PF" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">Input Channel 18 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="141" data-acc="R" data-u="" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">Input Channel 18 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="142" data-acc="R" data-u="kW" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">User Channel 1 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="143" data-acc="R" data-u="kvar" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">User Channel 1 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="144" data-acc="R" data-u="kVA" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">User Channel 1 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="145" data-acc="R" data-u="PF" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">User Channel 1 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="146" data-acc="R" data-u="" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">User Channel 1 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="147" data-acc="R" data-u="kW" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">User Channel 2 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="148" data-acc="R" data-u="kvar" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">User Channel 2 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="149" data-acc="R" data-u="kVA" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">User Channel 2 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="150" data-acc="R" data-u="PF" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">User Channel 2 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="151" data-acc="R" data-u="" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">User Channel 2 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="152" data-acc="R" data-u="kW" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">User Channel 3 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="153" data-acc="R" data-u="kvar" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">User Channel 3 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="154" data-acc="R" data-u="kVA" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">User Channel 3 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="155" data-acc="R" data-u="PF" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">User Channel 3 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="156" data-acc="R" data-u="" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">User Channel 3 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="157" data-acc="R" data-u="kW" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">User Channel 4 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="158" data-acc="R" data-u="kvar" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">User Channel 4 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="159" data-acc="R" data-u="kVA" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">User Channel 4 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="160" data-acc="R" data-u="PF" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">160</td><td class="n">User Channel 4 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="161" data-acc="R" data-u="" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">User Channel 4 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="162" data-acc="R" data-u="kW" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">User Channel 5 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="163" data-acc="R" data-u="kvar" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">User Channel 5 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="164" data-acc="R" data-u="kVA" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">User Channel 5 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="165" data-acc="R" data-u="PF" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">User Channel 5 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="166" data-acc="R" data-u="" id="obj-ai-166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">166</td><td class="n">User Channel 5 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="167" data-acc="R" data-u="kW" id="obj-ai-167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">167</td><td class="n">User Channel 6 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="168" data-acc="R" data-u="kvar" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">User Channel 6 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="169" data-acc="R" data-u="kVA" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">User Channel 6 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="170" data-acc="R" data-u="PF" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">User Channel 6 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="171" data-acc="R" data-u="" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">User Channel 6 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="172" data-acc="R" data-u="kW" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">User Channel 7 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="173" data-acc="R" data-u="kvar" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">User Channel 7 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="174" data-acc="R" data-u="kVA" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">User Channel 7 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="175" data-acc="R" data-u="PF" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">User Channel 7 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="176" data-acc="R" data-u="" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">User Channel 7 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="177" data-acc="R" data-u="kW" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">User Channel 8 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="178" data-acc="R" data-u="kvar" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">User Channel 8 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="179" data-acc="R" data-u="kVA" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">User Channel 8 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="180" data-acc="R" data-u="PF" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">User Channel 8 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="181" data-acc="R" data-u="" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">User Channel 8 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="182" data-acc="R" data-u="kW" id="obj-ai-182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">182</td><td class="n">User Channel 9 Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="183" data-acc="R" data-u="kvar" id="obj-ai-183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">183</td><td class="n">User Channel 9 Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="184" data-acc="R" data-u="kVA" id="obj-ai-184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">184</td><td class="n">User Channel 9 Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="185" data-acc="R" data-u="PF" id="obj-ai-185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">185</td><td class="n">User Channel 9 Power Factor</td><td class="d"></td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="186" data-acc="R" data-u="" id="obj-ai-186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">186</td><td class="n">User Channel 9 Load Nature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="201" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">201</td><td class="n">System Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="202" data-acc="R" data-u="kvarh" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">System Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="203" data-acc="R" data-u="kVAh" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">System Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="204" data-acc="R" data-u="kWh" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">Phase A Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="205" data-acc="R" data-u="kvarh" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">Phase A Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="206" data-acc="R" data-u="kVAh" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">Phase A Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="207" data-acc="R" data-u="kWh" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">Phase B Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="208" data-acc="R" data-u="kvarh" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">Phase B Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="209" data-acc="R" data-u="kVAh" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">Phase B Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="210" data-acc="R" data-u="kWh" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">Phase C Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="211" data-acc="R" data-u="kvarh" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">Phase C Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="212" data-acc="R" data-u="kVAh" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">Phase C Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="213" data-acc="R" data-u="kWh" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">Input Channel 1 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="214" data-acc="R" data-u="kvarh" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">Input Channel 1 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="215" data-acc="R" data-u="kVAh" id="obj-ai-215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">215</td><td class="n">Input Channel 1 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="216" data-acc="R" data-u="kWh" id="obj-ai-216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">216</td><td class="n">Input Channel 2 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="217" data-acc="R" data-u="kvarh" id="obj-ai-217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">217</td><td class="n">Input Channel 2 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="218" data-acc="R" data-u="kVAh" id="obj-ai-218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">218</td><td class="n">Input Channel 2 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="219" data-acc="R" data-u="kWh" id="obj-ai-219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">219</td><td class="n">Input Channel 3 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="220" data-acc="R" data-u="kvarh" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">Input Channel 3 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="221" data-acc="R" data-u="kVAh" id="obj-ai-221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">221</td><td class="n">Input Channel 3 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="222" data-acc="R" data-u="kWh" id="obj-ai-222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">222</td><td class="n">Input Channel 4 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="223" data-acc="R" data-u="kvarh" id="obj-ai-223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">223</td><td class="n">Input Channel 4 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="224" data-acc="R" data-u="kVAh" id="obj-ai-224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">224</td><td class="n">Input Channel 4 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="225" data-acc="R" data-u="kWh" id="obj-ai-225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">225</td><td class="n">Input Channel 5 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="226" data-acc="R" data-u="kvarh" id="obj-ai-226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">226</td><td class="n">Input Channel 5 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="227" data-acc="R" data-u="kVAh" id="obj-ai-227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">227</td><td class="n">Input Channel 5 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="228" data-acc="R" data-u="kWh" id="obj-ai-228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">228</td><td class="n">Input Channel 6 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="229" data-acc="R" data-u="kvarh" id="obj-ai-229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">229</td><td class="n">Input Channel 6 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="230" data-acc="R" data-u="kVAh" id="obj-ai-230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">230</td><td class="n">Input Channel 6 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="231" data-acc="R" data-u="kWh" id="obj-ai-231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">231</td><td class="n">Input Channel 7 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="232" data-acc="R" data-u="kvarh" id="obj-ai-232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">232</td><td class="n">Input Channel 7 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="233" data-acc="R" data-u="kVAh" id="obj-ai-233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233</td><td class="n">Input Channel 7 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="234" data-acc="R" data-u="kWh" id="obj-ai-234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">234</td><td class="n">Input Channel 8 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="235" data-acc="R" data-u="kvarh" id="obj-ai-235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">235</td><td class="n">Input Channel 8 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="236" data-acc="R" data-u="kVAh" id="obj-ai-236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">236</td><td class="n">Input Channel 8 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="237" data-acc="R" data-u="kWh" id="obj-ai-237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">237</td><td class="n">Input Channel 9 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="238" data-acc="R" data-u="kvarh" id="obj-ai-238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">238</td><td class="n">Input Channel 9 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="239" data-acc="R" data-u="kVAh" id="obj-ai-239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">239</td><td class="n">Input Channel 9 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="240" data-acc="R" data-u="kWh" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">Input Channel 10 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="241" data-acc="R" data-u="kvarh" id="obj-ai-241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">241</td><td class="n">Input Channel 10 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="242" data-acc="R" data-u="kVAh" id="obj-ai-242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">242</td><td class="n">Input Channel 10 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="243" data-acc="R" data-u="kWh" id="obj-ai-243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">243</td><td class="n">Input Channel 11 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="244" data-acc="R" data-u="kvarh" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">Input Channel 11 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="245" data-acc="R" data-u="kVAh" id="obj-ai-245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">245</td><td class="n">Input Channel 11 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="246" data-acc="R" data-u="kWh" id="obj-ai-246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">246</td><td class="n">Input Channel 12 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="247" data-acc="R" data-u="kvarh" id="obj-ai-247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">247</td><td class="n">Input Channel 12 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="248" data-acc="R" data-u="kVAh" id="obj-ai-248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">248</td><td class="n">Input Channel 12 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="249" data-acc="R" data-u="kWh" id="obj-ai-249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">249</td><td class="n">Input Channel 13 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="250" data-acc="R" data-u="kvarh" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">Input Channel 13 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="251" data-acc="R" data-u="kVAh" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">Input Channel 13 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="252" data-acc="R" data-u="kWh" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">Input Channel 14 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="253" data-acc="R" data-u="kvarh" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">Input Channel 14 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="254" data-acc="R" data-u="kVAh" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">Input Channel 14 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="255" data-acc="R" data-u="kWh" id="obj-ai-255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">255</td><td class="n">Input Channel 15 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="256" data-acc="R" data-u="kvarh" id="obj-ai-256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">256</td><td class="n">Input Channel 15 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="257" data-acc="R" data-u="kVAh" id="obj-ai-257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">257</td><td class="n">Input Channel 15 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="258" data-acc="R" data-u="kWh" id="obj-ai-258"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">258</td><td class="n">Input Channel 16 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="259" data-acc="R" data-u="kvarh" id="obj-ai-259"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">259</td><td class="n">Input Channel 16 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="260" data-acc="R" data-u="kVAh" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">Input Channel 16 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="261" data-acc="R" data-u="kWh" id="obj-ai-261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">261</td><td class="n">Input Channel 17 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="262" data-acc="R" data-u="kvarh" id="obj-ai-262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">262</td><td class="n">Input Channel 17 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="263" data-acc="R" data-u="kVAh" id="obj-ai-263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">263</td><td class="n">Input Channel 17 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="264" data-acc="R" data-u="kWh" id="obj-ai-264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">264</td><td class="n">Input Channel 18 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="265" data-acc="R" data-u="kvarh" id="obj-ai-265"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">265</td><td class="n">Input Channel 18 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="266" data-acc="R" data-u="kVAh" id="obj-ai-266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">266</td><td class="n">Input Channel 18 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="267" data-acc="R" data-u="kWh" id="obj-ai-267"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">267</td><td class="n">User Channel 1 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="268" data-acc="R" data-u="kvarh" id="obj-ai-268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">268</td><td class="n">User Channel 1 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="269" data-acc="R" data-u="kVAh" id="obj-ai-269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">269</td><td class="n">User Channel 1 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="270" data-acc="R" data-u="kWh" id="obj-ai-270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">270</td><td class="n">User Channel 2 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="271" data-acc="R" data-u="kvarh" id="obj-ai-271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">271</td><td class="n">User Channel 2 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="272" data-acc="R" data-u="kVAh" id="obj-ai-272"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">272</td><td class="n">User Channel 2 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="273" data-acc="R" data-u="kWh" id="obj-ai-273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">273</td><td class="n">User Channel 3 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="274" data-acc="R" data-u="kvarh" id="obj-ai-274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">274</td><td class="n">User Channel 3 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="275" data-acc="R" data-u="kVAh" id="obj-ai-275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">275</td><td class="n">User Channel 3 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="276" data-acc="R" data-u="kWh" id="obj-ai-276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">276</td><td class="n">User Channel 4 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="277" data-acc="R" data-u="kvarh" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">User Channel 4 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="278" data-acc="R" data-u="kVAh" id="obj-ai-278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">278</td><td class="n">User Channel 4 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="279" data-acc="R" data-u="kWh" id="obj-ai-279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">279</td><td class="n">User Channel 5 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="280" data-acc="R" data-u="kvarh" id="obj-ai-280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">280</td><td class="n">User Channel 5 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="281" data-acc="R" data-u="kVAh" id="obj-ai-281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">281</td><td class="n">User Channel 5 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="282" data-acc="R" data-u="kWh" id="obj-ai-282"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">282</td><td class="n">User Channel 6 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="283" data-acc="R" data-u="kvarh" id="obj-ai-283"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">283</td><td class="n">User Channel 6 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="284" data-acc="R" data-u="kVAh" id="obj-ai-284"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">284</td><td class="n">User Channel 6 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="285" data-acc="R" data-u="kWh" id="obj-ai-285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">285</td><td class="n">User Channel 7 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="286" data-acc="R" data-u="kvarh" id="obj-ai-286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">286</td><td class="n">User Channel 7 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="287" data-acc="R" data-u="kVAh" id="obj-ai-287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">287</td><td class="n">User Channel 7 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="288" data-acc="R" data-u="kWh" id="obj-ai-288"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">288</td><td class="n">User Channel 8 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="289" data-acc="R" data-u="kvarh" id="obj-ai-289"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">289</td><td class="n">User Channel 8 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="290" data-acc="R" data-u="kVAh" id="obj-ai-290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">290</td><td class="n">User Channel 8 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="291" data-acc="R" data-u="kWh" id="obj-ai-291"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">291</td><td class="n">User Channel 9 Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="292" data-acc="R" data-u="kvarh" id="obj-ai-292"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">292</td><td class="n">User Channel 9 Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="293" data-acc="R" data-u="kVAh" id="obj-ai-293"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">293</td><td class="n">User Channel 9 Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="301" data-acc="R" data-u="kW" data-min="1" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">301</td><td class="n">System Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="302" data-acc="R" data-u="kvar" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">System Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="303" data-acc="R" data-u="kVA" id="obj-ai-303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">303</td><td class="n">System Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="304" data-acc="R" data-u="A" id="obj-ai-304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">304</td><td class="n">Phase A Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="305" data-acc="R" data-u="kW" id="obj-ai-305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">305</td><td class="n">Phase A Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="306" data-acc="R" data-u="kvar" id="obj-ai-306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306</td><td class="n">Phase A Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="307" data-acc="R" data-u="kVA" id="obj-ai-307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">307</td><td class="n">Phase A Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="308" data-acc="R" data-u="A" id="obj-ai-308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">308</td><td class="n">Phase B Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="309" data-acc="R" data-u="kW" id="obj-ai-309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309</td><td class="n">Phase B Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="310" data-acc="R" data-u="kvar" id="obj-ai-310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">310</td><td class="n">Phase B Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="311" data-acc="R" data-u="kVA" id="obj-ai-311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">311</td><td class="n">Phase B Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="312" data-acc="R" data-u="A" id="obj-ai-312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">312</td><td class="n">Phase C Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="313" data-acc="R" data-u="kW" id="obj-ai-313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">313</td><td class="n">Phase C Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="292" data-i="314" data-acc="R" data-u="kvar" id="obj-ai-314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">314</td><td class="n">Phase C Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="293" data-i="315" data-acc="R" data-u="kVA" id="obj-ai-315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">315</td><td class="n">Phase C Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="294" data-i="316" data-acc="R" data-u="A" id="obj-ai-316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">316</td><td class="n">Input Channel 1 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="295" data-i="317" data-acc="R" data-u="kW" id="obj-ai-317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">317</td><td class="n">Input Channel 1 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="296" data-i="318" data-acc="R" data-u="kvar" id="obj-ai-318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">318</td><td class="n">Input Channel 1 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="319" data-acc="R" data-u="kVA" id="obj-ai-319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">319</td><td class="n">Input Channel 1 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="298" data-i="320" data-acc="R" data-u="A" id="obj-ai-320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">320</td><td class="n">Input Channel 2 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="299" data-i="321" data-acc="R" data-u="kW" id="obj-ai-321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">321</td><td class="n">Input Channel 2 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="300" data-i="322" data-acc="R" data-u="kvar" id="obj-ai-322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">322</td><td class="n">Input Channel 2 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="301" data-i="323" data-acc="R" data-u="kVA" id="obj-ai-323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">323</td><td class="n">Input Channel 2 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="302" data-i="324" data-acc="R" data-u="A" id="obj-ai-324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">324</td><td class="n">Input Channel 3 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="303" data-i="325" data-acc="R" data-u="kW" id="obj-ai-325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">325</td><td class="n">Input Channel 3 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="304" data-i="326" data-acc="R" data-u="kvar" id="obj-ai-326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">326</td><td class="n">Input Channel 3 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="305" data-i="327" data-acc="R" data-u="kVA" id="obj-ai-327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">327</td><td class="n">Input Channel 3 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="306" data-i="328" data-acc="R" data-u="A" id="obj-ai-328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">328</td><td class="n">Input Channel 4 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="307" data-i="329" data-acc="R" data-u="kW" id="obj-ai-329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">329</td><td class="n">Input Channel 4 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="308" data-i="330" data-acc="R" data-u="kvar" id="obj-ai-330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">330</td><td class="n">Input Channel 4 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="309" data-i="331" data-acc="R" data-u="kVA" id="obj-ai-331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">331</td><td class="n">Input Channel 4 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="310" data-i="332" data-acc="R" data-u="A" id="obj-ai-332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">332</td><td class="n">Input Channel 5 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="311" data-i="333" data-acc="R" data-u="kW" id="obj-ai-333"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">333</td><td class="n">Input Channel 5 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="334" data-acc="R" data-u="kvar" id="obj-ai-334"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">334</td><td class="n">Input Channel 5 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="335" data-acc="R" data-u="kVA" id="obj-ai-335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">335</td><td class="n">Input Channel 5 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="336" data-acc="R" data-u="A" id="obj-ai-336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">336</td><td class="n">Input Channel 6 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="337" data-acc="R" data-u="kW" id="obj-ai-337"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">337</td><td class="n">Input Channel 6 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="338" data-acc="R" data-u="kvar" id="obj-ai-338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">338</td><td class="n">Input Channel 6 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="317" data-i="339" data-acc="R" data-u="kVA" id="obj-ai-339"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">339</td><td class="n">Input Channel 6 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="340" data-acc="R" data-u="A" id="obj-ai-340"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">340</td><td class="n">Input Channel 7 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="341" data-acc="R" data-u="kW" id="obj-ai-341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">341</td><td class="n">Input Channel 7 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="342" data-acc="R" data-u="kvar" id="obj-ai-342"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">342</td><td class="n">Input Channel 7 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="343" data-acc="R" data-u="kVA" id="obj-ai-343"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">343</td><td class="n">Input Channel 7 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="344" data-acc="R" data-u="A" id="obj-ai-344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">344</td><td class="n">Input Channel 8 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="345" data-acc="R" data-u="kW" id="obj-ai-345"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">345</td><td class="n">Input Channel 8 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="346" data-acc="R" data-u="kvar" id="obj-ai-346"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">346</td><td class="n">Input Channel 8 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="347" data-acc="R" data-u="kVA" id="obj-ai-347"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">347</td><td class="n">Input Channel 8 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="348" data-acc="R" data-u="A" id="obj-ai-348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">348</td><td class="n">Input Channel 9 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="349" data-acc="R" data-u="kW" id="obj-ai-349"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">349</td><td class="n">Input Channel 9 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="350" data-acc="R" data-u="kvar" id="obj-ai-350"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">350</td><td class="n">Input Channel 9 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="329" data-i="351" data-acc="R" data-u="kVA" id="obj-ai-351"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">351</td><td class="n">Input Channel 9 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="330" data-i="352" data-acc="R" data-u="A" id="obj-ai-352"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">352</td><td class="n">Input Channel 10 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="331" data-i="353" data-acc="R" data-u="kW" id="obj-ai-353"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">353</td><td class="n">Input Channel 10 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="332" data-i="354" data-acc="R" data-u="kvar" id="obj-ai-354"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">354</td><td class="n">Input Channel 10 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="333" data-i="355" data-acc="R" data-u="kVA" id="obj-ai-355"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">355</td><td class="n">Input Channel 10 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="356" data-acc="R" data-u="A" id="obj-ai-356"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">356</td><td class="n">Input Channel 11 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="357" data-acc="R" data-u="kW" id="obj-ai-357"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">357</td><td class="n">Input Channel 11 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="336" data-i="358" data-acc="R" data-u="kvar" id="obj-ai-358"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">358</td><td class="n">Input Channel 11 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="337" data-i="359" data-acc="R" data-u="kVA" id="obj-ai-359"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">359</td><td class="n">Input Channel 11 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="360" data-acc="R" data-u="A" id="obj-ai-360"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">360</td><td class="n">Input Channel 12 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="361" data-acc="R" data-u="kW" id="obj-ai-361"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">361</td><td class="n">Input Channel 12 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="362" data-acc="R" data-u="kvar" id="obj-ai-362"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">362</td><td class="n">Input Channel 12 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="341" data-i="363" data-acc="R" data-u="kVA" id="obj-ai-363"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">363</td><td class="n">Input Channel 12 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="342" data-i="364" data-acc="R" data-u="A" id="obj-ai-364"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">364</td><td class="n">Input Channel 13 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="343" data-i="365" data-acc="R" data-u="kW" id="obj-ai-365"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">365</td><td class="n">Input Channel 13 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="344" data-i="366" data-acc="R" data-u="kvar" id="obj-ai-366"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">366</td><td class="n">Input Channel 13 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="345" data-i="367" data-acc="R" data-u="kVA" id="obj-ai-367"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">367</td><td class="n">Input Channel 13 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="346" data-i="368" data-acc="R" data-u="A" id="obj-ai-368"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">368</td><td class="n">Input Channel 14 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="347" data-i="369" data-acc="R" data-u="kW" id="obj-ai-369"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">369</td><td class="n">Input Channel 14 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="348" data-i="370" data-acc="R" data-u="kvar" id="obj-ai-370"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">370</td><td class="n">Input Channel 14 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="349" data-i="371" data-acc="R" data-u="kVA" id="obj-ai-371"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">371</td><td class="n">Input Channel 14 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="350" data-i="372" data-acc="R" data-u="A" id="obj-ai-372"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">372</td><td class="n">Input Channel 15 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="351" data-i="373" data-acc="R" data-u="kW" id="obj-ai-373"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">373</td><td class="n">Input Channel 15 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="352" data-i="374" data-acc="R" data-u="kvar" id="obj-ai-374"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">374</td><td class="n">Input Channel 15 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="353" data-i="375" data-acc="R" data-u="kVA" id="obj-ai-375"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">375</td><td class="n">Input Channel 15 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="354" data-i="376" data-acc="R" data-u="A" id="obj-ai-376"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">376</td><td class="n">Input Channel 16 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="355" data-i="377" data-acc="R" data-u="kW" id="obj-ai-377"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">377</td><td class="n">Input Channel 16 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="356" data-i="378" data-acc="R" data-u="kvar" id="obj-ai-378"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">378</td><td class="n">Input Channel 16 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="357" data-i="379" data-acc="R" data-u="kVA" id="obj-ai-379"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">379</td><td class="n">Input Channel 16 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="358" data-i="380" data-acc="R" data-u="A" id="obj-ai-380"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">380</td><td class="n">Input Channel 17 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="359" data-i="381" data-acc="R" data-u="kW" id="obj-ai-381"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">381</td><td class="n">Input Channel 17 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="360" data-i="382" data-acc="R" data-u="kvar" id="obj-ai-382"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">382</td><td class="n">Input Channel 17 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="361" data-i="383" data-acc="R" data-u="kVA" id="obj-ai-383"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">383</td><td class="n">Input Channel 17 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="362" data-i="384" data-acc="R" data-u="A" id="obj-ai-384"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">384</td><td class="n">Input Channel 18 Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="363" data-i="385" data-acc="R" data-u="kW" id="obj-ai-385"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">385</td><td class="n">Input Channel 18 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="364" data-i="386" data-acc="R" data-u="kvar" id="obj-ai-386"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">386</td><td class="n">Input Channel 18 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="365" data-i="387" data-acc="R" data-u="kVA" id="obj-ai-387"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">387</td><td class="n">Input Channel 18 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="366" data-i="388" data-acc="R" data-u="kW" id="obj-ai-388"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">388</td><td class="n">User Channel 1 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="367" data-i="389" data-acc="R" data-u="kvar" id="obj-ai-389"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">389</td><td class="n">User Channel 1 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="368" data-i="390" data-acc="R" data-u="kVA" id="obj-ai-390"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">390</td><td class="n">User Channel 1 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="369" data-i="391" data-acc="R" data-u="kW" id="obj-ai-391"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">391</td><td class="n">User Channel 2 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="370" data-i="392" data-acc="R" data-u="kvar" id="obj-ai-392"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">392</td><td class="n">User Channel 2 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="371" data-i="393" data-acc="R" data-u="kVA" id="obj-ai-393"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">393</td><td class="n">User Channel 2 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="372" data-i="394" data-acc="R" data-u="kW" id="obj-ai-394"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">394</td><td class="n">User Channel 3 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="373" data-i="395" data-acc="R" data-u="kvar" id="obj-ai-395"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">395</td><td class="n">User Channel 3 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="374" data-i="396" data-acc="R" data-u="kVA" id="obj-ai-396"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">396</td><td class="n">User Channel 3 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="375" data-i="397" data-acc="R" data-u="kW" id="obj-ai-397"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">397</td><td class="n">User Channel 4 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="376" data-i="398" data-acc="R" data-u="kvar" id="obj-ai-398"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">398</td><td class="n">User Channel 4 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="377" data-i="399" data-acc="R" data-u="kVA" id="obj-ai-399"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">399</td><td class="n">User Channel 4 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="378" data-i="400" data-acc="R" data-u="kW" id="obj-ai-400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">400</td><td class="n">User Channel 5 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="379" data-i="401" data-acc="R" data-u="kvar" id="obj-ai-401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">401</td><td class="n">User Channel 5 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="380" data-i="402" data-acc="R" data-u="kVA" id="obj-ai-402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">402</td><td class="n">User Channel 5 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="381" data-i="403" data-acc="R" data-u="kW" id="obj-ai-403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">403</td><td class="n">User Channel 6 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="382" data-i="404" data-acc="R" data-u="kvar" id="obj-ai-404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">404</td><td class="n">User Channel 6 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="383" data-i="405" data-acc="R" data-u="kVA" id="obj-ai-405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">405</td><td class="n">User Channel 6 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="384" data-i="406" data-acc="R" data-u="kW" id="obj-ai-406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">406</td><td class="n">User Channel 7 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="385" data-i="407" data-acc="R" data-u="kvar" id="obj-ai-407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">407</td><td class="n">User Channel 7 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="386" data-i="408" data-acc="R" data-u="kVA" id="obj-ai-408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">408</td><td class="n">User Channel 7 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="387" data-i="409" data-acc="R" data-u="kW" id="obj-ai-409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">409</td><td class="n">User Channel 8 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="388" data-i="410" data-acc="R" data-u="kvar" id="obj-ai-410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">410</td><td class="n">User Channel 8 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="389" data-i="411" data-acc="R" data-u="kVA" id="obj-ai-411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">411</td><td class="n">User Channel 8 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="390" data-i="412" data-acc="R" data-u="kW" id="obj-ai-412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">412</td><td class="n">User Channel 9 Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="391" data-i="413" data-acc="R" data-u="kvar" id="obj-ai-413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">413</td><td class="n">User Channel 9 Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="392" data-i="414" data-acc="R" data-u="kVA" id="obj-ai-414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">414</td><td class="n">User Channel 9 Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="393" data-i="501" data-acc="R" data-u="%" id="obj-ai-501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">501</td><td class="n">Average Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="394" data-i="502" data-acc="R" data-u="%" id="obj-ai-502"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">502</td><td class="n">System Voltage Unbalance Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="395" data-i="503" data-acc="R" data-u="%" id="obj-ai-503"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">503</td><td class="n">System Current Unbalance Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="396" data-i="504" data-acc="R" data-u="%" id="obj-ai-504"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">504</td><td class="n">Phase A Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="397" data-i="505" data-acc="R" data-u="%" id="obj-ai-505"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">505</td><td class="n">Phase A Odd Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="398" data-i="506" data-acc="R" data-u="%" id="obj-ai-506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">506</td><td class="n">Phase A Even Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="399" data-i="507" data-acc="R" data-u="%" id="obj-ai-507"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">507</td><td class="n">Phase A Voltage Crest Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="400" data-i="508" data-acc="R" data-u="%" id="obj-ai-508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">508</td><td class="n">Phase A THFF</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="401" data-i="509" data-acc="R" data-u="%" id="obj-ai-509"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">509</td><td class="n">Phase B Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="402" data-i="510" data-acc="R" data-u="%" id="obj-ai-510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">510</td><td class="n">Phase B Odd Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="403" data-i="511" data-acc="R" data-u="%" id="obj-ai-511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">511</td><td class="n">Phase B Even Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="404" data-i="512" data-acc="R" data-u="%" id="obj-ai-512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">512</td><td class="n">Phase B Voltage Crest Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="405" data-i="513" data-acc="R" data-u="%" id="obj-ai-513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">513</td><td class="n">Phase B THFF</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="406" data-i="514" data-acc="R" data-u="%" id="obj-ai-514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">514</td><td class="n">Phase C Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="407" data-i="515" data-acc="R" data-u="%" id="obj-ai-515"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">515</td><td class="n">Phase C Odd Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="408" data-i="516" data-acc="R" data-u="%" id="obj-ai-516"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">516</td><td class="n">Phase C Even Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="409" data-i="517" data-acc="R" data-u="%" id="obj-ai-517"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">517</td><td class="n">Phase C Voltage Crest Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="410" data-i="518" data-acc="R" data-u="%" id="obj-ai-518"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">518</td><td class="n">Phase C THFF</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="411" data-i="519" data-acc="R" data-u="%" id="obj-ai-519"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">519</td><td class="n">Input Channel 1 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="412" data-i="520" data-acc="R" data-u="%" id="obj-ai-520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">520</td><td class="n">Input Channel 1 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="413" data-i="521" data-acc="R" data-u="%" id="obj-ai-521"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">521</td><td class="n">Input Channel 1 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="414" data-i="522" data-acc="R" data-u="%" id="obj-ai-522"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">522</td><td class="n">Input Channel 1 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="415" data-i="523" data-acc="R" data-u="%" id="obj-ai-523"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">523</td><td class="n">Input Channel 2 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="416" data-i="524" data-acc="R" data-u="%" id="obj-ai-524"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">524</td><td class="n">Input Channel 2 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="417" data-i="525" data-acc="R" data-u="%" id="obj-ai-525"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">525</td><td class="n">Input Channel 2 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="418" data-i="526" data-acc="R" data-u="%" id="obj-ai-526"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">526</td><td class="n">Input Channel 2 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="419" data-i="527" data-acc="R" data-u="%" id="obj-ai-527"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">527</td><td class="n">Input Channel 3 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="420" data-i="528" data-acc="R" data-u="%" id="obj-ai-528"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">528</td><td class="n">Input Channel 3 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="421" data-i="529" data-acc="R" data-u="%" id="obj-ai-529"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">529</td><td class="n">Input Channel 3 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="422" data-i="530" data-acc="R" data-u="%" id="obj-ai-530"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">530</td><td class="n">Input Channel 3 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="423" data-i="531" data-acc="R" data-u="%" id="obj-ai-531"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">531</td><td class="n">Input Channel 4 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="424" data-i="532" data-acc="R" data-u="%" id="obj-ai-532"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">532</td><td class="n">Input Channel 4 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="425" data-i="533" data-acc="R" data-u="%" id="obj-ai-533"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">533</td><td class="n">Input Channel 4 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="426" data-i="534" data-acc="R" data-u="%" id="obj-ai-534"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">534</td><td class="n">Input Channel 4 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="427" data-i="535" data-acc="R" data-u="%" id="obj-ai-535"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">535</td><td class="n">Input Channel 5 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="428" data-i="536" data-acc="R" data-u="%" id="obj-ai-536"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">536</td><td class="n">Input Channel 5 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="429" data-i="537" data-acc="R" data-u="%" id="obj-ai-537"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">537</td><td class="n">Input Channel 5 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="430" data-i="538" data-acc="R" data-u="%" id="obj-ai-538"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">538</td><td class="n">Input Channel 5 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="431" data-i="539" data-acc="R" data-u="%" id="obj-ai-539"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">539</td><td class="n">Input Channel 6 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="432" data-i="540" data-acc="R" data-u="%" id="obj-ai-540"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">540</td><td class="n">Input Channel 6 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="433" data-i="541" data-acc="R" data-u="%" id="obj-ai-541"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">541</td><td class="n">Input Channel 6 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="434" data-i="542" data-acc="R" data-u="%" id="obj-ai-542"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">542</td><td class="n">Input Channel 6 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="435" data-i="543" data-acc="R" data-u="%" id="obj-ai-543"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">543</td><td class="n">Input Channel 7 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="436" data-i="544" data-acc="R" data-u="%" id="obj-ai-544"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">544</td><td class="n">Input Channel 7 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="437" data-i="545" data-acc="R" data-u="%" id="obj-ai-545"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">545</td><td class="n">Input Channel 7 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="438" data-i="546" data-acc="R" data-u="%" id="obj-ai-546"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">546</td><td class="n">Input Channel 7 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="439" data-i="547" data-acc="R" data-u="%" id="obj-ai-547"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">547</td><td class="n">Input Channel 8 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="440" data-i="548" data-acc="R" data-u="%" id="obj-ai-548"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">548</td><td class="n">Input Channel 8 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="441" data-i="549" data-acc="R" data-u="%" id="obj-ai-549"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">549</td><td class="n">Input Channel 8 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="442" data-i="550" data-acc="R" data-u="%" id="obj-ai-550"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">550</td><td class="n">Input Channel 8 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="443" data-i="551" data-acc="R" data-u="%" id="obj-ai-551"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">551</td><td class="n">Input Channel 9 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="444" data-i="552" data-acc="R" data-u="%" id="obj-ai-552"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">552</td><td class="n">Input Channel 9 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="445" data-i="553" data-acc="R" data-u="%" id="obj-ai-553"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">553</td><td class="n">Input Channel 9 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="446" data-i="554" data-acc="R" data-u="%" id="obj-ai-554"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">554</td><td class="n">Input Channel 9 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="447" data-i="555" data-acc="R" data-u="%" id="obj-ai-555"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">555</td><td class="n">Input Channel 10 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="448" data-i="556" data-acc="R" data-u="%" id="obj-ai-556"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">556</td><td class="n">Input Channel 10 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="449" data-i="557" data-acc="R" data-u="%" id="obj-ai-557"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">557</td><td class="n">Input Channel 10 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="450" data-i="558" data-acc="R" data-u="%" id="obj-ai-558"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">558</td><td class="n">Input Channel 10 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="451" data-i="559" data-acc="R" data-u="%" id="obj-ai-559"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">559</td><td class="n">Input Channel 11 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="452" data-i="560" data-acc="R" data-u="%" id="obj-ai-560"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">560</td><td class="n">Input Channel 11 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="453" data-i="561" data-acc="R" data-u="%" id="obj-ai-561"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">561</td><td class="n">Input Channel 11 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="454" data-i="562" data-acc="R" data-u="%" id="obj-ai-562"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">562</td><td class="n">Input Channel 11 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="455" data-i="563" data-acc="R" data-u="%" id="obj-ai-563"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">563</td><td class="n">Input Channel 12 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="456" data-i="564" data-acc="R" data-u="%" id="obj-ai-564"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">564</td><td class="n">Input Channel 12 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="457" data-i="565" data-acc="R" data-u="%" id="obj-ai-565"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">565</td><td class="n">Input Channel 12 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="458" data-i="566" data-acc="R" data-u="%" id="obj-ai-566"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">566</td><td class="n">Input Channel 12 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="459" data-i="567" data-acc="R" data-u="%" id="obj-ai-567"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">567</td><td class="n">Input Channel 13 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="460" data-i="568" data-acc="R" data-u="%" id="obj-ai-568"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">568</td><td class="n">Input Channel 13 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="461" data-i="569" data-acc="R" data-u="%" id="obj-ai-569"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">569</td><td class="n">Input Channel 13 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="462" data-i="570" data-acc="R" data-u="%" id="obj-ai-570"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">570</td><td class="n">Input Channel 13 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="463" data-i="571" data-acc="R" data-u="%" id="obj-ai-571"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">571</td><td class="n">Input Channel 14 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="464" data-i="572" data-acc="R" data-u="%" id="obj-ai-572"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">572</td><td class="n">Input Channel 14 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="465" data-i="573" data-acc="R" data-u="%" id="obj-ai-573"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">573</td><td class="n">Input Channel 14 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="466" data-i="574" data-acc="R" data-u="%" id="obj-ai-574"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">574</td><td class="n">Input Channel 14 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="467" data-i="575" data-acc="R" data-u="%" id="obj-ai-575"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">575</td><td class="n">Input Channel 15 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="468" data-i="576" data-acc="R" data-u="%" id="obj-ai-576"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">576</td><td class="n">Input Channel 15 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="469" data-i="577" data-acc="R" data-u="%" id="obj-ai-577"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">577</td><td class="n">Input Channel 15 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="470" data-i="578" data-acc="R" data-u="%" id="obj-ai-578"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">578</td><td class="n">Input Channel 15 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="471" data-i="579" data-acc="R" data-u="%" id="obj-ai-579"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">579</td><td class="n">Input Channel 16 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="472" data-i="580" data-acc="R" data-u="%" id="obj-ai-580"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">580</td><td class="n">Input Channel 16 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="473" data-i="581" data-acc="R" data-u="%" id="obj-ai-581"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">581</td><td class="n">Input Channel 16 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="474" data-i="582" data-acc="R" data-u="%" id="obj-ai-582"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">582</td><td class="n">Input Channel 16 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="475" data-i="583" data-acc="R" data-u="%" id="obj-ai-583"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">583</td><td class="n">Input Channel 17 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="476" data-i="584" data-acc="R" data-u="%" id="obj-ai-584"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">584</td><td class="n">Input Channel 17 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="477" data-i="585" data-acc="R" data-u="%" id="obj-ai-585"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">585</td><td class="n">Input Channel 17 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="478" data-i="586" data-acc="R" data-u="%" id="obj-ai-586"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">586</td><td class="n">Input Channel 17 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="479" data-i="587" data-acc="R" data-u="%" id="obj-ai-587"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">587</td><td class="n">Input Channel 18 Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="480" data-i="588" data-acc="R" data-u="%" id="obj-ai-588"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">588</td><td class="n">Input Channel 18 Odd Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="481" data-i="589" data-acc="R" data-u="%" id="obj-ai-589"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">589</td><td class="n">Input Channel 18 Even Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="482" data-i="590" data-acc="R" data-u="%" id="obj-ai-590"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">590</td><td class="n">Input Channel 18 Current K Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="483" data-i="591" data-acc="R" data-u="%" id="obj-ai-591"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">591</td><td class="n">User Channel 1 Current Unbalance</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="484" data-i="592" data-acc="R" data-u="%" id="obj-ai-592"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">592</td><td class="n">User Channel 2 Current Unbalance</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="485" data-i="593" data-acc="R" data-u="%" id="obj-ai-593"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">593</td><td class="n">User Channel 3 Current Unbalance</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="486" data-i="594" data-acc="R" data-u="%" id="obj-ai-594"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">594</td><td class="n">User Channel 4 Current Unbalance</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="487" data-i="595" data-acc="R" data-u="%" id="obj-ai-595"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">595</td><td class="n">User Channel 5 Current Unbalance</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="488" data-i="596" data-acc="R" data-u="%" id="obj-ai-596"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">596</td><td class="n">User Channel 6 Current Unbalance</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="489" data-i="601" data-acc="R" data-u="" id="obj-ai-601"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">601</td><td class="n">DI1 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="490" data-i="602" data-acc="R" data-u="" id="obj-ai-602"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">602</td><td class="n">DI2 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="491" data-i="603" data-acc="R" data-u="" id="obj-ai-603"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">603</td><td class="n">DI3 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="492" data-i="604" data-acc="R" data-u="" id="obj-ai-604"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">604</td><td class="n">DI4 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="493" data-i="605" data-acc="R" data-u="" id="obj-ai-605"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">605</td><td class="n">DI5 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="494" data-i="606" data-acc="R" data-u="" id="obj-ai-606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">606</td><td class="n">DI6 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="495" data-i="607" data-acc="R" data-u="" id="obj-ai-607"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">607</td><td class="n">DI7 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="496" data-i="608" data-acc="R" data-u="" id="obj-ai-608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">608</td><td class="n">DI8 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="497" data-i="609" data-acc="R" data-u="" id="obj-ai-609"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">609</td><td class="n">DI9 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="498" data-i="610" data-acc="R" data-u="" id="obj-ai-610"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">610</td><td class="n">DI10 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="499" data-i="611" data-acc="R" data-u="" id="obj-ai-611"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">611</td><td class="n">DI11 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="500" data-i="612" data-acc="R" data-u="" id="obj-ai-612"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">612</td><td class="n">DI12 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="501" data-i="613" data-acc="R" data-u="" id="obj-ai-613"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">613</td><td class="n">DI13 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="502" data-i="614" data-acc="R" data-u="" id="obj-ai-614"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">614</td><td class="n">DI14 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="503" data-i="615" data-acc="R" data-u="" id="obj-ai-615"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">615</td><td class="n">DI15 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="504" data-i="616" data-acc="R" data-u="" id="obj-ai-616"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">616</td><td class="n">DI16 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="505" data-i="617" data-acc="R" data-u="" id="obj-ai-617"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">617</td><td class="n">DI17 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="506" data-i="618" data-acc="R" data-u="" id="obj-ai-618"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">618</td><td class="n">DI18 COUNTER</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="507" data-i="701" data-acc="R" data-u="kW" id="obj-ai-701"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">701</td><td class="n">System Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="508" data-i="702" data-acc="R" data-u="kvar" id="obj-ai-702"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">702</td><td class="n">System Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="509" data-i="703" data-acc="R" data-u="kVA" id="obj-ai-703"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">703</td><td class="n">System Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="510" data-i="704" data-acc="R" data-u="kW" id="obj-ai-704"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">704</td><td class="n">Phase A Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="511" data-i="705" data-acc="R" data-u="kvar" id="obj-ai-705"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">705</td><td class="n">Phase A Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="512" data-i="706" data-acc="R" data-u="kVA" id="obj-ai-706"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">706</td><td class="n">Phase A Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="513" data-i="707" data-acc="R" data-u="kW" id="obj-ai-707"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">707</td><td class="n">Phase B Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="514" data-i="708" data-acc="R" data-u="kvar" id="obj-ai-708"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">708</td><td class="n">Phase B Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="515" data-i="709" data-acc="R" data-u="kVA" id="obj-ai-709"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">709</td><td class="n">Phase B Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="516" data-i="710" data-acc="R" data-u="kW" id="obj-ai-710"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">710</td><td class="n">Phase C Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="517" data-i="711" data-acc="R" data-u="kvar" id="obj-ai-711"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">711</td><td class="n">Phase C Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="518" data-i="712" data-acc="R" data-u="kVA" id="obj-ai-712"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">712</td><td class="n">Phase C Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="519" data-i="713" data-acc="R" data-u="kW" id="obj-ai-713"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">713</td><td class="n">Input Channel 1 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="520" data-i="714" data-acc="R" data-u="kvar" id="obj-ai-714"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">714</td><td class="n">Input Channel 1 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="521" data-i="715" data-acc="R" data-u="kVA" id="obj-ai-715"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">715</td><td class="n">Input Channel 1 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="522" data-i="716" data-acc="R" data-u="kW" id="obj-ai-716"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">716</td><td class="n">Input Channel 2 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="523" data-i="717" data-acc="R" data-u="kvar" id="obj-ai-717"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">717</td><td class="n">Input Channel 2 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="524" data-i="718" data-acc="R" data-u="kVA" id="obj-ai-718"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">718</td><td class="n">Input Channel 2 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="525" data-i="719" data-acc="R" data-u="kW" id="obj-ai-719"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">719</td><td class="n">Input Channel 3 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="526" data-i="720" data-acc="R" data-u="kvar" id="obj-ai-720"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">720</td><td class="n">Input Channel 3 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="527" data-i="721" data-acc="R" data-u="kVA" id="obj-ai-721"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">721</td><td class="n">Input Channel 3 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="528" data-i="722" data-acc="R" data-u="kW" id="obj-ai-722"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">722</td><td class="n">Input Channel 4 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="529" data-i="723" data-acc="R" data-u="kvar" id="obj-ai-723"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">723</td><td class="n">Input Channel 4 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="530" data-i="724" data-acc="R" data-u="kVA" id="obj-ai-724"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">724</td><td class="n">Input Channel 4 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="531" data-i="725" data-acc="R" data-u="kW" id="obj-ai-725"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">725</td><td class="n">Input Channel 5 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="532" data-i="726" data-acc="R" data-u="kvar" id="obj-ai-726"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">726</td><td class="n">Input Channel 5 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="533" data-i="727" data-acc="R" data-u="kVA" id="obj-ai-727"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">727</td><td class="n">Input Channel 5 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="534" data-i="728" data-acc="R" data-u="kW" id="obj-ai-728"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">728</td><td class="n">Input Channel 6 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="535" data-i="729" data-acc="R" data-u="kvar" id="obj-ai-729"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">729</td><td class="n">Input Channel 6 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="536" data-i="730" data-acc="R" data-u="kVA" id="obj-ai-730"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">730</td><td class="n">Input Channel 6 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="537" data-i="731" data-acc="R" data-u="kW" id="obj-ai-731"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">731</td><td class="n">Input Channel 7 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="538" data-i="732" data-acc="R" data-u="kvar" id="obj-ai-732"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">732</td><td class="n">Input Channel 7 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="539" data-i="733" data-acc="R" data-u="kVA" id="obj-ai-733"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">733</td><td class="n">Input Channel 7 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="540" data-i="734" data-acc="R" data-u="kW" id="obj-ai-734"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">734</td><td class="n">Input Channel 8 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="541" data-i="735" data-acc="R" data-u="kvar" id="obj-ai-735"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">735</td><td class="n">Input Channel 8 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="542" data-i="736" data-acc="R" data-u="kVA" id="obj-ai-736"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">736</td><td class="n">Input Channel 8 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="543" data-i="737" data-acc="R" data-u="kW" id="obj-ai-737"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">737</td><td class="n">Input Channel 9 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="544" data-i="738" data-acc="R" data-u="kvar" id="obj-ai-738"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">738</td><td class="n">Input Channel 9 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="545" data-i="739" data-acc="R" data-u="kVA" id="obj-ai-739"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">739</td><td class="n">Input Channel 9 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="546" data-i="740" data-acc="R" data-u="kW" id="obj-ai-740"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">740</td><td class="n">Input Channel 10 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="547" data-i="741" data-acc="R" data-u="kvar" id="obj-ai-741"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">741</td><td class="n">Input Channel 10 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="548" data-i="742" data-acc="R" data-u="kVA" id="obj-ai-742"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">742</td><td class="n">Input Channel 10 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="549" data-i="743" data-acc="R" data-u="kW" id="obj-ai-743"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">743</td><td class="n">Input Channel 11 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="550" data-i="744" data-acc="R" data-u="kvar" id="obj-ai-744"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">744</td><td class="n">Input Channel 11 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="551" data-i="745" data-acc="R" data-u="kVA" id="obj-ai-745"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">745</td><td class="n">Input Channel 11 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="552" data-i="746" data-acc="R" data-u="kW" id="obj-ai-746"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">746</td><td class="n">Input Channel 12 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="553" data-i="747" data-acc="R" data-u="kvar" id="obj-ai-747"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">747</td><td class="n">Input Channel 12 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="554" data-i="748" data-acc="R" data-u="kVA" id="obj-ai-748"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">748</td><td class="n">Input Channel 12 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="555" data-i="749" data-acc="R" data-u="kW" id="obj-ai-749"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">749</td><td class="n">Input Channel 13 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="556" data-i="750" data-acc="R" data-u="kvar" id="obj-ai-750"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">750</td><td class="n">Input Channel 13 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="557" data-i="751" data-acc="R" data-u="kVA" id="obj-ai-751"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">751</td><td class="n">Input Channel 13 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="558" data-i="752" data-acc="R" data-u="kW" id="obj-ai-752"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">752</td><td class="n">Input Channel 14 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="559" data-i="753" data-acc="R" data-u="kvar" id="obj-ai-753"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">753</td><td class="n">Input Channel 14 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="560" data-i="754" data-acc="R" data-u="kVA" id="obj-ai-754"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">754</td><td class="n">Input Channel 14 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="561" data-i="755" data-acc="R" data-u="kW" id="obj-ai-755"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">755</td><td class="n">Input Channel 15 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="562" data-i="756" data-acc="R" data-u="kvar" id="obj-ai-756"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">756</td><td class="n">Input Channel 15 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="563" data-i="757" data-acc="R" data-u="kVA" id="obj-ai-757"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">757</td><td class="n">Input Channel 15 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="564" data-i="758" data-acc="R" data-u="kW" id="obj-ai-758"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">758</td><td class="n">Input Channel 16 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="565" data-i="759" data-acc="R" data-u="kvar" id="obj-ai-759"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">759</td><td class="n">Input Channel 16 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="566" data-i="760" data-acc="R" data-u="kVA" id="obj-ai-760"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">760</td><td class="n">Input Channel 16 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="567" data-i="761" data-acc="R" data-u="kW" id="obj-ai-761"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">761</td><td class="n">Input Channel 17 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="568" data-i="762" data-acc="R" data-u="kvar" id="obj-ai-762"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">762</td><td class="n">Input Channel 17 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="569" data-i="763" data-acc="R" data-u="kVA" id="obj-ai-763"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">763</td><td class="n">Input Channel 17 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="570" data-i="764" data-acc="R" data-u="kW" id="obj-ai-764"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">764</td><td class="n">Input Channel 18 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="571" data-i="765" data-acc="R" data-u="kvar" id="obj-ai-765"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">765</td><td class="n">Input Channel 18 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="572" data-i="766" data-acc="R" data-u="kVA" id="obj-ai-766"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">766</td><td class="n">Input Channel 18 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="573" data-i="767" data-acc="R" data-u="kW" id="obj-ai-767"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">767</td><td class="n">User Channel 1 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="574" data-i="768" data-acc="R" data-u="kvar" id="obj-ai-768"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">768</td><td class="n">User Channel 1 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="575" data-i="769" data-acc="R" data-u="kVA" id="obj-ai-769"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">769</td><td class="n">User Channel 1 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="576" data-i="770" data-acc="R" data-u="kW" id="obj-ai-770"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">770</td><td class="n">User Channel 2 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="577" data-i="771" data-acc="R" data-u="kvar" id="obj-ai-771"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">771</td><td class="n">User Channel 2 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="578" data-i="772" data-acc="R" data-u="kVA" id="obj-ai-772"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">772</td><td class="n">User Channel 2 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="579" data-i="773" data-acc="R" data-u="kW" id="obj-ai-773"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">773</td><td class="n">User Channel 3 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="580" data-i="774" data-acc="R" data-u="kvar" id="obj-ai-774"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">774</td><td class="n">User Channel 3 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="581" data-i="775" data-acc="R" data-u="kVA" id="obj-ai-775"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">775</td><td class="n">User Channel 3 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="582" data-i="776" data-acc="R" data-u="kW" id="obj-ai-776"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">776</td><td class="n">User Channel 4 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="583" data-i="777" data-acc="R" data-u="kvar" id="obj-ai-777"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">777</td><td class="n">User Channel 4 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="584" data-i="778" data-acc="R" data-u="kVA" id="obj-ai-778"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">778</td><td class="n">User Channel 4 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="585" data-i="779" data-acc="R" data-u="kW" id="obj-ai-779"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">779</td><td class="n">User Channel 5 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="586" data-i="780" data-acc="R" data-u="kvar" id="obj-ai-780"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">780</td><td class="n">User Channel 5 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="587" data-i="781" data-acc="R" data-u="kVA" id="obj-ai-781"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">781</td><td class="n">User Channel 5 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="588" data-i="782" data-acc="R" data-u="kW" id="obj-ai-782"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">782</td><td class="n">User Channel 6 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="589" data-i="783" data-acc="R" data-u="kvar" id="obj-ai-783"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">783</td><td class="n">User Channel 6 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="590" data-i="784" data-acc="R" data-u="kVA" id="obj-ai-784"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">784</td><td class="n">User Channel 6 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="591" data-i="785" data-acc="R" data-u="kW" id="obj-ai-785"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">785</td><td class="n">User Channel 7 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="592" data-i="786" data-acc="R" data-u="kvar" id="obj-ai-786"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">786</td><td class="n">User Channel 7 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="593" data-i="787" data-acc="R" data-u="kVA" id="obj-ai-787"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">787</td><td class="n">User Channel 7 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="594" data-i="788" data-acc="R" data-u="kW" id="obj-ai-788"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">788</td><td class="n">User Channel 8 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="595" data-i="789" data-acc="R" data-u="kvar" id="obj-ai-789"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">789</td><td class="n">User Channel 8 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="596" data-i="790" data-acc="R" data-u="kVA" id="obj-ai-790"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">790</td><td class="n">User Channel 8 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="597" data-i="791" data-acc="R" data-u="kW" id="obj-ai-791"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">791</td><td class="n">User Channel 9 Active Power Demand Peak</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="598" data-i="792" data-acc="R" data-u="kvar" id="obj-ai-792"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">792</td><td class="n">User Channel 9 Reactive Power Demand Peak</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="599" data-i="793" data-acc="R" data-u="kVA" id="obj-ai-793"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">793</td><td class="n">User Channel 9 Apparent Power Demand Peak</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="600" data-i="801" data-acc="R" data-u="%" id="obj-ai-801"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">801</td><td class="n">Phase A Voltage 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="601" data-i="802" data-acc="R" data-u="%" id="obj-ai-802"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">802</td><td class="n">Phase A Voltage 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="602" data-i="803" data-acc="R" data-u="%" id="obj-ai-803"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">803</td><td class="n">Phase A Voltage 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="603" data-i="804" data-acc="R" data-u="%" id="obj-ai-804"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">804</td><td class="n">Phase A Voltage 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="604" data-i="805" data-acc="R" data-u="%" id="obj-ai-805"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">805</td><td class="n">Phase A Voltage 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="605" data-i="806" data-acc="R" data-u="%" id="obj-ai-806"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806</td><td class="n">Phase A Voltage 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="606" data-i="807" data-acc="R" data-u="%" id="obj-ai-807"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">807</td><td class="n">Phase A Voltage 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="607" data-i="808" data-acc="R" data-u="%" id="obj-ai-808"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">808</td><td class="n">Phase A Voltage 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="608" data-i="809" data-acc="R" data-u="%" id="obj-ai-809"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">809</td><td class="n">Phase A Voltage 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="609" data-i="810" data-acc="R" data-u="%" id="obj-ai-810"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">810</td><td class="n">Phase A Voltage 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="610" data-i="811" data-acc="R" data-u="%" id="obj-ai-811"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">811</td><td class="n">Phase A Voltage 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="611" data-i="812" data-acc="R" data-u="%" id="obj-ai-812"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">812</td><td class="n">Phase A Voltage 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="612" data-i="813" data-acc="R" data-u="%" id="obj-ai-813"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">813</td><td class="n">Phase A Voltage 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="613" data-i="814" data-acc="R" data-u="%" id="obj-ai-814"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">814</td><td class="n">Phase A Voltage 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="614" data-i="815" data-acc="R" data-u="%" id="obj-ai-815"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">815</td><td class="n">Phase A Voltage 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="615" data-i="816" data-acc="R" data-u="%" id="obj-ai-816"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">816</td><td class="n">Phase A Voltage 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="616" data-i="817" data-acc="R" data-u="%" id="obj-ai-817"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">817</td><td class="n">Phase A Voltage 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="617" data-i="818" data-acc="R" data-u="%" id="obj-ai-818"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">818</td><td class="n">Phase A Voltage 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="618" data-i="819" data-acc="R" data-u="%" id="obj-ai-819"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">819</td><td class="n">Phase A Voltage 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="619" data-i="820" data-acc="R" data-u="%" id="obj-ai-820"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">820</td><td class="n">Phase A Voltage 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="620" data-i="821" data-acc="R" data-u="%" id="obj-ai-821"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">821</td><td class="n">Phase A Voltage 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="621" data-i="822" data-acc="R" data-u="%" id="obj-ai-822"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">822</td><td class="n">Phase A Voltage 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="622" data-i="823" data-acc="R" data-u="%" id="obj-ai-823"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">823</td><td class="n">Phase A Voltage 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="623" data-i="824" data-acc="R" data-u="%" id="obj-ai-824"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">824</td><td class="n">Phase A Voltage 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="624" data-i="825" data-acc="R" data-u="%" id="obj-ai-825"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">825</td><td class="n">Phase A Voltage 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="625" data-i="826" data-acc="R" data-u="%" id="obj-ai-826"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">826</td><td class="n">Phase A Voltage 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="626" data-i="827" data-acc="R" data-u="%" id="obj-ai-827"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">827</td><td class="n">Phase A Voltage 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="627" data-i="828" data-acc="R" data-u="%" id="obj-ai-828"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">828</td><td class="n">Phase A Voltage 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="628" data-i="829" data-acc="R" data-u="%" id="obj-ai-829"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">829</td><td class="n">Phase A Voltage 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="629" data-i="830" data-acc="R" data-u="%" id="obj-ai-830"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">830</td><td class="n">Phase A Voltage 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="630" data-i="831" data-acc="R" data-u="%" id="obj-ai-831"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">831</td><td class="n">Phase B Voltage 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="631" data-i="832" data-acc="R" data-u="%" id="obj-ai-832"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">832</td><td class="n">Phase B Voltage 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="632" data-i="833" data-acc="R" data-u="%" id="obj-ai-833"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">833</td><td class="n">Phase B Voltage 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="633" data-i="834" data-acc="R" data-u="%" id="obj-ai-834"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">834</td><td class="n">Phase B Voltage 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="634" data-i="835" data-acc="R" data-u="%" id="obj-ai-835"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">835</td><td class="n">Phase B Voltage 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="635" data-i="836" data-acc="R" data-u="%" id="obj-ai-836"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">836</td><td class="n">Phase B Voltage 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="636" data-i="837" data-acc="R" data-u="%" id="obj-ai-837"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">837</td><td class="n">Phase B Voltage 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="637" data-i="838" data-acc="R" data-u="%" id="obj-ai-838"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">838</td><td class="n">Phase B Voltage 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="638" data-i="839" data-acc="R" data-u="%" id="obj-ai-839"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">839</td><td class="n">Phase B Voltage 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="639" data-i="840" data-acc="R" data-u="%" id="obj-ai-840"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">840</td><td class="n">Phase B Voltage 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="640" data-i="841" data-acc="R" data-u="%" id="obj-ai-841"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">841</td><td class="n">Phase B Voltage 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="641" data-i="842" data-acc="R" data-u="%" id="obj-ai-842"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">842</td><td class="n">Phase B Voltage 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="642" data-i="843" data-acc="R" data-u="%" id="obj-ai-843"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">843</td><td class="n">Phase B Voltage 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="643" data-i="844" data-acc="R" data-u="%" id="obj-ai-844"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">844</td><td class="n">Phase B Voltage 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="644" data-i="845" data-acc="R" data-u="%" id="obj-ai-845"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">845</td><td class="n">Phase B Voltage 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="645" data-i="846" data-acc="R" data-u="%" id="obj-ai-846"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">846</td><td class="n">Phase B Voltage 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="646" data-i="847" data-acc="R" data-u="%" id="obj-ai-847"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">847</td><td class="n">Phase B Voltage 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="647" data-i="848" data-acc="R" data-u="%" id="obj-ai-848"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">848</td><td class="n">Phase B Voltage 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="648" data-i="849" data-acc="R" data-u="%" id="obj-ai-849"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">849</td><td class="n">Phase B Voltage 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="649" data-i="850" data-acc="R" data-u="%" id="obj-ai-850"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">850</td><td class="n">Phase B Voltage 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="650" data-i="851" data-acc="R" data-u="%" id="obj-ai-851"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">851</td><td class="n">Phase B Voltage 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="651" data-i="852" data-acc="R" data-u="%" id="obj-ai-852"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">852</td><td class="n">Phase B Voltage 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="652" data-i="853" data-acc="R" data-u="%" id="obj-ai-853"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">853</td><td class="n">Phase B Voltage 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="653" data-i="854" data-acc="R" data-u="%" id="obj-ai-854"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">854</td><td class="n">Phase B Voltage 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="654" data-i="855" data-acc="R" data-u="%" id="obj-ai-855"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">855</td><td class="n">Phase B Voltage 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="655" data-i="856" data-acc="R" data-u="%" id="obj-ai-856"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">856</td><td class="n">Phase B Voltage 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="656" data-i="857" data-acc="R" data-u="%" id="obj-ai-857"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">857</td><td class="n">Phase B Voltage 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="657" data-i="858" data-acc="R" data-u="%" id="obj-ai-858"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">858</td><td class="n">Phase B Voltage 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="658" data-i="859" data-acc="R" data-u="%" id="obj-ai-859"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">859</td><td class="n">Phase B Voltage 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="659" data-i="860" data-acc="R" data-u="%" id="obj-ai-860"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">860</td><td class="n">Phase B Voltage 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="660" data-i="861" data-acc="R" data-u="%" id="obj-ai-861"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">861</td><td class="n">Phase C Voltage 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="661" data-i="862" data-acc="R" data-u="%" id="obj-ai-862"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">862</td><td class="n">Phase C Voltage 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="662" data-i="863" data-acc="R" data-u="%" id="obj-ai-863"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">863</td><td class="n">Phase C Voltage 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="663" data-i="864" data-acc="R" data-u="%" id="obj-ai-864"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">864</td><td class="n">Phase C Voltage 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="664" data-i="865" data-acc="R" data-u="%" id="obj-ai-865"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">865</td><td class="n">Phase C Voltage 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="665" data-i="866" data-acc="R" data-u="%" id="obj-ai-866"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">866</td><td class="n">Phase C Voltage 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="666" data-i="867" data-acc="R" data-u="%" id="obj-ai-867"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">867</td><td class="n">Phase C Voltage 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="667" data-i="868" data-acc="R" data-u="%" id="obj-ai-868"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">868</td><td class="n">Phase C Voltage 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="668" data-i="869" data-acc="R" data-u="%" id="obj-ai-869"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">869</td><td class="n">Phase C Voltage 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="669" data-i="870" data-acc="R" data-u="%" id="obj-ai-870"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">870</td><td class="n">Phase C Voltage 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="670" data-i="871" data-acc="R" data-u="%" id="obj-ai-871"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">871</td><td class="n">Phase C Voltage 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="671" data-i="872" data-acc="R" data-u="%" id="obj-ai-872"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">872</td><td class="n">Phase C Voltage 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="672" data-i="873" data-acc="R" data-u="%" id="obj-ai-873"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">873</td><td class="n">Phase C Voltage 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="673" data-i="874" data-acc="R" data-u="%" id="obj-ai-874"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">874</td><td class="n">Phase C Voltage 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="674" data-i="875" data-acc="R" data-u="%" id="obj-ai-875"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">875</td><td class="n">Phase C Voltage 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="675" data-i="876" data-acc="R" data-u="%" id="obj-ai-876"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">876</td><td class="n">Phase C Voltage 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="676" data-i="877" data-acc="R" data-u="%" id="obj-ai-877"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">877</td><td class="n">Phase C Voltage 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="677" data-i="878" data-acc="R" data-u="%" id="obj-ai-878"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">878</td><td class="n">Phase C Voltage 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="678" data-i="879" data-acc="R" data-u="%" id="obj-ai-879"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">879</td><td class="n">Phase C Voltage 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="679" data-i="880" data-acc="R" data-u="%" id="obj-ai-880"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">880</td><td class="n">Phase C Voltage 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="680" data-i="881" data-acc="R" data-u="%" id="obj-ai-881"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">881</td><td class="n">Phase C Voltage 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="681" data-i="882" data-acc="R" data-u="%" id="obj-ai-882"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">882</td><td class="n">Phase C Voltage 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="682" data-i="883" data-acc="R" data-u="%" id="obj-ai-883"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">883</td><td class="n">Phase C Voltage 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="683" data-i="884" data-acc="R" data-u="%" id="obj-ai-884"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">884</td><td class="n">Phase C Voltage 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="684" data-i="885" data-acc="R" data-u="%" id="obj-ai-885"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">885</td><td class="n">Phase C Voltage 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="685" data-i="886" data-acc="R" data-u="%" id="obj-ai-886"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">886</td><td class="n">Phase C Voltage 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="686" data-i="887" data-acc="R" data-u="%" id="obj-ai-887"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">887</td><td class="n">Phase C Voltage 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="687" data-i="888" data-acc="R" data-u="%" id="obj-ai-888"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">888</td><td class="n">Phase C Voltage 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="688" data-i="889" data-acc="R" data-u="%" id="obj-ai-889"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">889</td><td class="n">Phase C Voltage 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="689" data-i="890" data-acc="R" data-u="%" id="obj-ai-890"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">890</td><td class="n">Phase C Voltage 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="690" data-i="891" data-acc="R" data-u="%" id="obj-ai-891"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">891</td><td class="n">Input Channel 1 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="691" data-i="892" data-acc="R" data-u="%" id="obj-ai-892"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">892</td><td class="n">Input Channel 1 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="692" data-i="893" data-acc="R" data-u="%" id="obj-ai-893"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">893</td><td class="n">Input Channel 1 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="693" data-i="894" data-acc="R" data-u="%" id="obj-ai-894"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">894</td><td class="n">Input Channel 1 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="694" data-i="895" data-acc="R" data-u="%" id="obj-ai-895"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">895</td><td class="n">Input Channel 1 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="695" data-i="896" data-acc="R" data-u="%" id="obj-ai-896"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">896</td><td class="n">Input Channel 1 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="696" data-i="897" data-acc="R" data-u="%" id="obj-ai-897"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">897</td><td class="n">Input Channel 1 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="697" data-i="898" data-acc="R" data-u="%" id="obj-ai-898"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">898</td><td class="n">Input Channel 1 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="698" data-i="899" data-acc="R" data-u="%" id="obj-ai-899"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">899</td><td class="n">Input Channel 1 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="699" data-i="900" data-acc="R" data-u="%" id="obj-ai-900"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">900</td><td class="n">Input Channel 1 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="700" data-i="901" data-acc="R" data-u="%" id="obj-ai-901"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">901</td><td class="n">Input Channel 1 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="701" data-i="902" data-acc="R" data-u="%" id="obj-ai-902"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">902</td><td class="n">Input Channel 1 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="702" data-i="903" data-acc="R" data-u="%" id="obj-ai-903"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">903</td><td class="n">Input Channel 1 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="703" data-i="904" data-acc="R" data-u="%" id="obj-ai-904"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">904</td><td class="n">Input Channel 1 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="704" data-i="905" data-acc="R" data-u="%" id="obj-ai-905"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">905</td><td class="n">Input Channel 1 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="705" data-i="906" data-acc="R" data-u="%" id="obj-ai-906"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">906</td><td class="n">Input Channel 1 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="706" data-i="907" data-acc="R" data-u="%" id="obj-ai-907"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">907</td><td class="n">Input Channel 1 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="707" data-i="908" data-acc="R" data-u="%" id="obj-ai-908"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">908</td><td class="n">Input Channel 1 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="708" data-i="909" data-acc="R" data-u="%" id="obj-ai-909"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">909</td><td class="n">Input Channel 1 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="709" data-i="910" data-acc="R" data-u="%" id="obj-ai-910"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">910</td><td class="n">Input Channel 1 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="710" data-i="911" data-acc="R" data-u="%" id="obj-ai-911"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">911</td><td class="n">Input Channel 1 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="711" data-i="912" data-acc="R" data-u="%" id="obj-ai-912"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">912</td><td class="n">Input Channel 1 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="712" data-i="913" data-acc="R" data-u="%" id="obj-ai-913"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">913</td><td class="n">Input Channel 1 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="713" data-i="914" data-acc="R" data-u="%" id="obj-ai-914"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">914</td><td class="n">Input Channel 1 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="714" data-i="915" data-acc="R" data-u="%" id="obj-ai-915"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">915</td><td class="n">Input Channel 1 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="715" data-i="916" data-acc="R" data-u="%" id="obj-ai-916"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">916</td><td class="n">Input Channel 1 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="716" data-i="917" data-acc="R" data-u="%" id="obj-ai-917"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">917</td><td class="n">Input Channel 1 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="717" data-i="918" data-acc="R" data-u="%" id="obj-ai-918"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">918</td><td class="n">Input Channel 1 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="718" data-i="919" data-acc="R" data-u="%" id="obj-ai-919"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">919</td><td class="n">Input Channel 1 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="719" data-i="920" data-acc="R" data-u="%" id="obj-ai-920"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">920</td><td class="n">Input Channel 1 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="720" data-i="921" data-acc="R" data-u="%" id="obj-ai-921"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">921</td><td class="n">Input Channel 2 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="721" data-i="922" data-acc="R" data-u="%" id="obj-ai-922"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">922</td><td class="n">Input Channel 2 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="722" data-i="923" data-acc="R" data-u="%" id="obj-ai-923"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">923</td><td class="n">Input Channel 2 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="723" data-i="924" data-acc="R" data-u="%" id="obj-ai-924"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">924</td><td class="n">Input Channel 2 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="724" data-i="925" data-acc="R" data-u="%" id="obj-ai-925"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">925</td><td class="n">Input Channel 2 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="725" data-i="926" data-acc="R" data-u="%" id="obj-ai-926"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">926</td><td class="n">Input Channel 2 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="726" data-i="927" data-acc="R" data-u="%" id="obj-ai-927"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">927</td><td class="n">Input Channel 2 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="727" data-i="928" data-acc="R" data-u="%" id="obj-ai-928"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">928</td><td class="n">Input Channel 2 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="728" data-i="929" data-acc="R" data-u="%" id="obj-ai-929"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">929</td><td class="n">Input Channel 2 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="729" data-i="930" data-acc="R" data-u="%" id="obj-ai-930"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">930</td><td class="n">Input Channel 2 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="730" data-i="931" data-acc="R" data-u="%" id="obj-ai-931"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">931</td><td class="n">Input Channel 2 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="731" data-i="932" data-acc="R" data-u="%" id="obj-ai-932"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">932</td><td class="n">Input Channel 2 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="732" data-i="933" data-acc="R" data-u="%" id="obj-ai-933"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">933</td><td class="n">Input Channel 2 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="733" data-i="934" data-acc="R" data-u="%" id="obj-ai-934"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">934</td><td class="n">Input Channel 2 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="734" data-i="935" data-acc="R" data-u="%" id="obj-ai-935"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">935</td><td class="n">Input Channel 2 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="735" data-i="936" data-acc="R" data-u="%" id="obj-ai-936"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">936</td><td class="n">Input Channel 2 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="736" data-i="937" data-acc="R" data-u="%" id="obj-ai-937"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">937</td><td class="n">Input Channel 2 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="737" data-i="938" data-acc="R" data-u="%" id="obj-ai-938"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">938</td><td class="n">Input Channel 2 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="738" data-i="939" data-acc="R" data-u="%" id="obj-ai-939"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">939</td><td class="n">Input Channel 2 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="739" data-i="940" data-acc="R" data-u="%" id="obj-ai-940"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">940</td><td class="n">Input Channel 2 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="740" data-i="941" data-acc="R" data-u="%" id="obj-ai-941"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">941</td><td class="n">Input Channel 2 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="741" data-i="942" data-acc="R" data-u="%" id="obj-ai-942"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">942</td><td class="n">Input Channel 2 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="742" data-i="943" data-acc="R" data-u="%" id="obj-ai-943"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">943</td><td class="n">Input Channel 2 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="743" data-i="944" data-acc="R" data-u="%" id="obj-ai-944"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">944</td><td class="n">Input Channel 2 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="744" data-i="945" data-acc="R" data-u="%" id="obj-ai-945"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">945</td><td class="n">Input Channel 2 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="745" data-i="946" data-acc="R" data-u="%" id="obj-ai-946"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">946</td><td class="n">Input Channel 2 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="746" data-i="947" data-acc="R" data-u="%" id="obj-ai-947"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">947</td><td class="n">Input Channel 2 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="747" data-i="948" data-acc="R" data-u="%" id="obj-ai-948"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">948</td><td class="n">Input Channel 2 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="748" data-i="949" data-acc="R" data-u="%" id="obj-ai-949"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">949</td><td class="n">Input Channel 2 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="749" data-i="950" data-acc="R" data-u="%" id="obj-ai-950"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">950</td><td class="n">Input Channel 2 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="750" data-i="951" data-acc="R" data-u="%" id="obj-ai-951"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">951</td><td class="n">Input Channel 3 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="751" data-i="952" data-acc="R" data-u="%" id="obj-ai-952"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">952</td><td class="n">Input Channel 3 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="752" data-i="953" data-acc="R" data-u="%" id="obj-ai-953"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">953</td><td class="n">Input Channel 3 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="753" data-i="954" data-acc="R" data-u="%" id="obj-ai-954"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">954</td><td class="n">Input Channel 3 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="754" data-i="955" data-acc="R" data-u="%" id="obj-ai-955"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">955</td><td class="n">Input Channel 3 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="755" data-i="956" data-acc="R" data-u="%" id="obj-ai-956"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">956</td><td class="n">Input Channel 3 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="756" data-i="957" data-acc="R" data-u="%" id="obj-ai-957"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">957</td><td class="n">Input Channel 3 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="757" data-i="958" data-acc="R" data-u="%" id="obj-ai-958"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">958</td><td class="n">Input Channel 3 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="758" data-i="959" data-acc="R" data-u="%" id="obj-ai-959"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">959</td><td class="n">Input Channel 3 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="759" data-i="960" data-acc="R" data-u="%" id="obj-ai-960"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">960</td><td class="n">Input Channel 3 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="760" data-i="961" data-acc="R" data-u="%" id="obj-ai-961"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">961</td><td class="n">Input Channel 3 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="761" data-i="962" data-acc="R" data-u="%" id="obj-ai-962"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">962</td><td class="n">Input Channel 3 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="762" data-i="963" data-acc="R" data-u="%" id="obj-ai-963"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">963</td><td class="n">Input Channel 3 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="763" data-i="964" data-acc="R" data-u="%" id="obj-ai-964"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">964</td><td class="n">Input Channel 3 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="764" data-i="965" data-acc="R" data-u="%" id="obj-ai-965"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">965</td><td class="n">Input Channel 3 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="765" data-i="966" data-acc="R" data-u="%" id="obj-ai-966"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">966</td><td class="n">Input Channel 3 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="766" data-i="967" data-acc="R" data-u="%" id="obj-ai-967"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">967</td><td class="n">Input Channel 3 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="767" data-i="968" data-acc="R" data-u="%" id="obj-ai-968"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">968</td><td class="n">Input Channel 3 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="768" data-i="969" data-acc="R" data-u="%" id="obj-ai-969"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">969</td><td class="n">Input Channel 3 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="769" data-i="970" data-acc="R" data-u="%" id="obj-ai-970"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">970</td><td class="n">Input Channel 3 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="770" data-i="971" data-acc="R" data-u="%" id="obj-ai-971"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">971</td><td class="n">Input Channel 3 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="771" data-i="972" data-acc="R" data-u="%" id="obj-ai-972"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">972</td><td class="n">Input Channel 3 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="772" data-i="973" data-acc="R" data-u="%" id="obj-ai-973"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">973</td><td class="n">Input Channel 3 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="773" data-i="974" data-acc="R" data-u="%" id="obj-ai-974"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">974</td><td class="n">Input Channel 3 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="774" data-i="975" data-acc="R" data-u="%" id="obj-ai-975"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">975</td><td class="n">Input Channel 3 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="775" data-i="976" data-acc="R" data-u="%" id="obj-ai-976"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">976</td><td class="n">Input Channel 3 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="776" data-i="977" data-acc="R" data-u="%" id="obj-ai-977"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">977</td><td class="n">Input Channel 3 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="777" data-i="978" data-acc="R" data-u="%" id="obj-ai-978"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">978</td><td class="n">Input Channel 3 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="778" data-i="979" data-acc="R" data-u="%" id="obj-ai-979"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">979</td><td class="n">Input Channel 3 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="779" data-i="980" data-acc="R" data-u="%" id="obj-ai-980"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">980</td><td class="n">Input Channel 3 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="780" data-i="981" data-acc="R" data-u="%" id="obj-ai-981"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">981</td><td class="n">Input Channel 4 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="781" data-i="982" data-acc="R" data-u="%" id="obj-ai-982"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">982</td><td class="n">Input Channel 4 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="782" data-i="983" data-acc="R" data-u="%" id="obj-ai-983"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">983</td><td class="n">Input Channel 4 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="783" data-i="984" data-acc="R" data-u="%" id="obj-ai-984"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">984</td><td class="n">Input Channel 4 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="784" data-i="985" data-acc="R" data-u="%" id="obj-ai-985"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">985</td><td class="n">Input Channel 4 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="785" data-i="986" data-acc="R" data-u="%" id="obj-ai-986"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">986</td><td class="n">Input Channel 4 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="786" data-i="987" data-acc="R" data-u="%" id="obj-ai-987"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">987</td><td class="n">Input Channel 4 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="787" data-i="988" data-acc="R" data-u="%" id="obj-ai-988"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">988</td><td class="n">Input Channel 4 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="788" data-i="989" data-acc="R" data-u="%" id="obj-ai-989"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">989</td><td class="n">Input Channel 4 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="789" data-i="990" data-acc="R" data-u="%" id="obj-ai-990"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">990</td><td class="n">Input Channel 4 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="790" data-i="991" data-acc="R" data-u="%" id="obj-ai-991"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">991</td><td class="n">Input Channel 4 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="791" data-i="992" data-acc="R" data-u="%" id="obj-ai-992"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">992</td><td class="n">Input Channel 4 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="792" data-i="993" data-acc="R" data-u="%" id="obj-ai-993"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">993</td><td class="n">Input Channel 4 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="793" data-i="994" data-acc="R" data-u="%" id="obj-ai-994"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">994</td><td class="n">Input Channel 4 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="794" data-i="995" data-acc="R" data-u="%" id="obj-ai-995"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">995</td><td class="n">Input Channel 4 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="795" data-i="996" data-acc="R" data-u="%" id="obj-ai-996"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">996</td><td class="n">Input Channel 4 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="796" data-i="997" data-acc="R" data-u="%" id="obj-ai-997"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">997</td><td class="n">Input Channel 4 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="797" data-i="998" data-acc="R" data-u="%" id="obj-ai-998"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">998</td><td class="n">Input Channel 4 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="798" data-i="999" data-acc="R" data-u="%" id="obj-ai-999"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">999</td><td class="n">Input Channel 4 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="799" data-i="1000" data-acc="R" data-u="%" id="obj-ai-1000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1000</td><td class="n">Input Channel 4 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="800" data-i="1001" data-acc="R" data-u="%" id="obj-ai-1001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1001</td><td class="n">Input Channel 4 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="801" data-i="1002" data-acc="R" data-u="%" id="obj-ai-1002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1002</td><td class="n">Input Channel 4 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="802" data-i="1003" data-acc="R" data-u="%" id="obj-ai-1003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1003</td><td class="n">Input Channel 4 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="803" data-i="1004" data-acc="R" data-u="%" id="obj-ai-1004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1004</td><td class="n">Input Channel 4 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="804" data-i="1005" data-acc="R" data-u="%" id="obj-ai-1005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1005</td><td class="n">Input Channel 4 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="805" data-i="1006" data-acc="R" data-u="%" id="obj-ai-1006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1006</td><td class="n">Input Channel 4 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="806" data-i="1007" data-acc="R" data-u="%" id="obj-ai-1007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1007</td><td class="n">Input Channel 4 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="807" data-i="1008" data-acc="R" data-u="%" id="obj-ai-1008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1008</td><td class="n">Input Channel 4 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="808" data-i="1009" data-acc="R" data-u="%" id="obj-ai-1009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1009</td><td class="n">Input Channel 4 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="809" data-i="1010" data-acc="R" data-u="%" id="obj-ai-1010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1010</td><td class="n">Input Channel 4 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="810" data-i="1011" data-acc="R" data-u="%" id="obj-ai-1011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1011</td><td class="n">Input Channel 5 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="811" data-i="1012" data-acc="R" data-u="%" id="obj-ai-1012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1012</td><td class="n">Input Channel 5 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="812" data-i="1013" data-acc="R" data-u="%" id="obj-ai-1013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1013</td><td class="n">Input Channel 5 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="813" data-i="1014" data-acc="R" data-u="%" id="obj-ai-1014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1014</td><td class="n">Input Channel 5 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="814" data-i="1015" data-acc="R" data-u="%" id="obj-ai-1015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1015</td><td class="n">Input Channel 5 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="815" data-i="1016" data-acc="R" data-u="%" id="obj-ai-1016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1016</td><td class="n">Input Channel 5 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="816" data-i="1017" data-acc="R" data-u="%" id="obj-ai-1017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1017</td><td class="n">Input Channel 5 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="817" data-i="1018" data-acc="R" data-u="%" id="obj-ai-1018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1018</td><td class="n">Input Channel 5 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="818" data-i="1019" data-acc="R" data-u="%" id="obj-ai-1019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1019</td><td class="n">Input Channel 5 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="819" data-i="1020" data-acc="R" data-u="%" id="obj-ai-1020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1020</td><td class="n">Input Channel 5 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="820" data-i="1021" data-acc="R" data-u="%" id="obj-ai-1021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1021</td><td class="n">Input Channel 5 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="821" data-i="1022" data-acc="R" data-u="%" id="obj-ai-1022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1022</td><td class="n">Input Channel 5 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="822" data-i="1023" data-acc="R" data-u="%" id="obj-ai-1023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1023</td><td class="n">Input Channel 5 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="823" data-i="1024" data-acc="R" data-u="%" id="obj-ai-1024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1024</td><td class="n">Input Channel 5 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="824" data-i="1025" data-acc="R" data-u="%" id="obj-ai-1025"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1025</td><td class="n">Input Channel 5 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="825" data-i="1026" data-acc="R" data-u="%" id="obj-ai-1026"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1026</td><td class="n">Input Channel 5 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="826" data-i="1027" data-acc="R" data-u="%" id="obj-ai-1027"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1027</td><td class="n">Input Channel 5 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="827" data-i="1028" data-acc="R" data-u="%" id="obj-ai-1028"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1028</td><td class="n">Input Channel 5 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="828" data-i="1029" data-acc="R" data-u="%" id="obj-ai-1029"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1029</td><td class="n">Input Channel 5 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="829" data-i="1030" data-acc="R" data-u="%" id="obj-ai-1030"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1030</td><td class="n">Input Channel 5 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="830" data-i="1031" data-acc="R" data-u="%" id="obj-ai-1031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1031</td><td class="n">Input Channel 5 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="831" data-i="1032" data-acc="R" data-u="%" id="obj-ai-1032"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1032</td><td class="n">Input Channel 5 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="832" data-i="1033" data-acc="R" data-u="%" id="obj-ai-1033"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1033</td><td class="n">Input Channel 5 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="833" data-i="1034" data-acc="R" data-u="%" id="obj-ai-1034"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1034</td><td class="n">Input Channel 5 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="834" data-i="1035" data-acc="R" data-u="%" id="obj-ai-1035"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1035</td><td class="n">Input Channel 5 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="835" data-i="1036" data-acc="R" data-u="%" id="obj-ai-1036"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1036</td><td class="n">Input Channel 5 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="836" data-i="1037" data-acc="R" data-u="%" id="obj-ai-1037"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1037</td><td class="n">Input Channel 5 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="837" data-i="1038" data-acc="R" data-u="%" id="obj-ai-1038"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1038</td><td class="n">Input Channel 5 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="838" data-i="1039" data-acc="R" data-u="%" id="obj-ai-1039"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1039</td><td class="n">Input Channel 5 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="839" data-i="1040" data-acc="R" data-u="%" id="obj-ai-1040"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1040</td><td class="n">Input Channel 5 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="840" data-i="1041" data-acc="R" data-u="%" id="obj-ai-1041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1041</td><td class="n">Input Channel 6 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="841" data-i="1042" data-acc="R" data-u="%" id="obj-ai-1042"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1042</td><td class="n">Input Channel 6 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="842" data-i="1043" data-acc="R" data-u="%" id="obj-ai-1043"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1043</td><td class="n">Input Channel 6 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="843" data-i="1044" data-acc="R" data-u="%" id="obj-ai-1044"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1044</td><td class="n">Input Channel 6 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="844" data-i="1045" data-acc="R" data-u="%" id="obj-ai-1045"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1045</td><td class="n">Input Channel 6 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="845" data-i="1046" data-acc="R" data-u="%" id="obj-ai-1046"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1046</td><td class="n">Input Channel 6 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="846" data-i="1047" data-acc="R" data-u="%" id="obj-ai-1047"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1047</td><td class="n">Input Channel 6 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="847" data-i="1048" data-acc="R" data-u="%" id="obj-ai-1048"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1048</td><td class="n">Input Channel 6 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="848" data-i="1049" data-acc="R" data-u="%" id="obj-ai-1049"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1049</td><td class="n">Input Channel 6 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="849" data-i="1050" data-acc="R" data-u="%" id="obj-ai-1050"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1050</td><td class="n">Input Channel 6 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="850" data-i="1051" data-acc="R" data-u="%" id="obj-ai-1051"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1051</td><td class="n">Input Channel 6 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="851" data-i="1052" data-acc="R" data-u="%" id="obj-ai-1052"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1052</td><td class="n">Input Channel 6 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="852" data-i="1053" data-acc="R" data-u="%" id="obj-ai-1053"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1053</td><td class="n">Input Channel 6 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="853" data-i="1054" data-acc="R" data-u="%" id="obj-ai-1054"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1054</td><td class="n">Input Channel 6 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="854" data-i="1055" data-acc="R" data-u="%" id="obj-ai-1055"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1055</td><td class="n">Input Channel 6 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="855" data-i="1056" data-acc="R" data-u="%" id="obj-ai-1056"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1056</td><td class="n">Input Channel 6 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="856" data-i="1057" data-acc="R" data-u="%" id="obj-ai-1057"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1057</td><td class="n">Input Channel 6 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="857" data-i="1058" data-acc="R" data-u="%" id="obj-ai-1058"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1058</td><td class="n">Input Channel 6 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="858" data-i="1059" data-acc="R" data-u="%" id="obj-ai-1059"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1059</td><td class="n">Input Channel 6 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="859" data-i="1060" data-acc="R" data-u="%" id="obj-ai-1060"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1060</td><td class="n">Input Channel 6 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="860" data-i="1061" data-acc="R" data-u="%" id="obj-ai-1061"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1061</td><td class="n">Input Channel 6 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="861" data-i="1062" data-acc="R" data-u="%" id="obj-ai-1062"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1062</td><td class="n">Input Channel 6 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="862" data-i="1063" data-acc="R" data-u="%" id="obj-ai-1063"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1063</td><td class="n">Input Channel 6 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="863" data-i="1064" data-acc="R" data-u="%" id="obj-ai-1064"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1064</td><td class="n">Input Channel 6 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="864" data-i="1065" data-acc="R" data-u="%" id="obj-ai-1065"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1065</td><td class="n">Input Channel 6 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="865" data-i="1066" data-acc="R" data-u="%" id="obj-ai-1066"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1066</td><td class="n">Input Channel 6 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="866" data-i="1067" data-acc="R" data-u="%" id="obj-ai-1067"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1067</td><td class="n">Input Channel 6 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="867" data-i="1068" data-acc="R" data-u="%" id="obj-ai-1068"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1068</td><td class="n">Input Channel 6 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="868" data-i="1069" data-acc="R" data-u="%" id="obj-ai-1069"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1069</td><td class="n">Input Channel 6 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="869" data-i="1070" data-acc="R" data-u="%" id="obj-ai-1070"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1070</td><td class="n">Input Channel 6 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="870" data-i="1071" data-acc="R" data-u="%" id="obj-ai-1071"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1071</td><td class="n">Input Channel 7 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="871" data-i="1072" data-acc="R" data-u="%" id="obj-ai-1072"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1072</td><td class="n">Input Channel 7 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="872" data-i="1073" data-acc="R" data-u="%" id="obj-ai-1073"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1073</td><td class="n">Input Channel 7 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="873" data-i="1074" data-acc="R" data-u="%" id="obj-ai-1074"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1074</td><td class="n">Input Channel 7 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="874" data-i="1075" data-acc="R" data-u="%" id="obj-ai-1075"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1075</td><td class="n">Input Channel 7 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="875" data-i="1076" data-acc="R" data-u="%" id="obj-ai-1076"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1076</td><td class="n">Input Channel 7 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="876" data-i="1077" data-acc="R" data-u="%" id="obj-ai-1077"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1077</td><td class="n">Input Channel 7 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="877" data-i="1078" data-acc="R" data-u="%" id="obj-ai-1078"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1078</td><td class="n">Input Channel 7 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="878" data-i="1079" data-acc="R" data-u="%" id="obj-ai-1079"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1079</td><td class="n">Input Channel 7 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="879" data-i="1080" data-acc="R" data-u="%" id="obj-ai-1080"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1080</td><td class="n">Input Channel 7 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="880" data-i="1081" data-acc="R" data-u="%" id="obj-ai-1081"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1081</td><td class="n">Input Channel 7 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="881" data-i="1082" data-acc="R" data-u="%" id="obj-ai-1082"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1082</td><td class="n">Input Channel 7 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="882" data-i="1083" data-acc="R" data-u="%" id="obj-ai-1083"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1083</td><td class="n">Input Channel 7 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="883" data-i="1084" data-acc="R" data-u="%" id="obj-ai-1084"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1084</td><td class="n">Input Channel 7 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="884" data-i="1085" data-acc="R" data-u="%" id="obj-ai-1085"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1085</td><td class="n">Input Channel 7 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="885" data-i="1086" data-acc="R" data-u="%" id="obj-ai-1086"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1086</td><td class="n">Input Channel 7 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="886" data-i="1087" data-acc="R" data-u="%" id="obj-ai-1087"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1087</td><td class="n">Input Channel 7 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="887" data-i="1088" data-acc="R" data-u="%" id="obj-ai-1088"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1088</td><td class="n">Input Channel 7 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="888" data-i="1089" data-acc="R" data-u="%" id="obj-ai-1089"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1089</td><td class="n">Input Channel 7 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="889" data-i="1090" data-acc="R" data-u="%" id="obj-ai-1090"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1090</td><td class="n">Input Channel 7 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="890" data-i="1091" data-acc="R" data-u="%" id="obj-ai-1091"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1091</td><td class="n">Input Channel 7 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="891" data-i="1092" data-acc="R" data-u="%" id="obj-ai-1092"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1092</td><td class="n">Input Channel 7 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="892" data-i="1093" data-acc="R" data-u="%" id="obj-ai-1093"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1093</td><td class="n">Input Channel 7 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="893" data-i="1094" data-acc="R" data-u="%" id="obj-ai-1094"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1094</td><td class="n">Input Channel 7 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="894" data-i="1095" data-acc="R" data-u="%" id="obj-ai-1095"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1095</td><td class="n">Input Channel 7 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="895" data-i="1096" data-acc="R" data-u="%" id="obj-ai-1096"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1096</td><td class="n">Input Channel 7 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="896" data-i="1097" data-acc="R" data-u="%" id="obj-ai-1097"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1097</td><td class="n">Input Channel 7 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="897" data-i="1098" data-acc="R" data-u="%" id="obj-ai-1098"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1098</td><td class="n">Input Channel 7 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="898" data-i="1099" data-acc="R" data-u="%" id="obj-ai-1099"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1099</td><td class="n">Input Channel 7 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="899" data-i="1100" data-acc="R" data-u="%" id="obj-ai-1100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1100</td><td class="n">Input Channel 7 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="900" data-i="1101" data-acc="R" data-u="%" id="obj-ai-1101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1101</td><td class="n">Input Channel 8 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="901" data-i="1102" data-acc="R" data-u="%" id="obj-ai-1102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1102</td><td class="n">Input Channel 8 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="902" data-i="1103" data-acc="R" data-u="%" id="obj-ai-1103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1103</td><td class="n">Input Channel 8 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="903" data-i="1104" data-acc="R" data-u="%" id="obj-ai-1104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1104</td><td class="n">Input Channel 8 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="904" data-i="1105" data-acc="R" data-u="%" id="obj-ai-1105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1105</td><td class="n">Input Channel 8 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="905" data-i="1106" data-acc="R" data-u="%" id="obj-ai-1106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1106</td><td class="n">Input Channel 8 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="906" data-i="1107" data-acc="R" data-u="%" id="obj-ai-1107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1107</td><td class="n">Input Channel 8 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="907" data-i="1108" data-acc="R" data-u="%" id="obj-ai-1108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1108</td><td class="n">Input Channel 8 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="908" data-i="1109" data-acc="R" data-u="%" id="obj-ai-1109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1109</td><td class="n">Input Channel 8 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="909" data-i="1110" data-acc="R" data-u="%" id="obj-ai-1110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1110</td><td class="n">Input Channel 8 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="910" data-i="1111" data-acc="R" data-u="%" id="obj-ai-1111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1111</td><td class="n">Input Channel 8 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="911" data-i="1112" data-acc="R" data-u="%" id="obj-ai-1112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1112</td><td class="n">Input Channel 8 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="912" data-i="1113" data-acc="R" data-u="%" id="obj-ai-1113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1113</td><td class="n">Input Channel 8 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="913" data-i="1114" data-acc="R" data-u="%" id="obj-ai-1114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1114</td><td class="n">Input Channel 8 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="914" data-i="1115" data-acc="R" data-u="%" id="obj-ai-1115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1115</td><td class="n">Input Channel 8 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="915" data-i="1116" data-acc="R" data-u="%" id="obj-ai-1116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1116</td><td class="n">Input Channel 8 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="916" data-i="1117" data-acc="R" data-u="%" id="obj-ai-1117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1117</td><td class="n">Input Channel 8 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="917" data-i="1118" data-acc="R" data-u="%" id="obj-ai-1118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1118</td><td class="n">Input Channel 8 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="918" data-i="1119" data-acc="R" data-u="%" id="obj-ai-1119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1119</td><td class="n">Input Channel 8 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="919" data-i="1120" data-acc="R" data-u="%" id="obj-ai-1120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1120</td><td class="n">Input Channel 8 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="920" data-i="1121" data-acc="R" data-u="%" id="obj-ai-1121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1121</td><td class="n">Input Channel 8 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="921" data-i="1122" data-acc="R" data-u="%" id="obj-ai-1122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1122</td><td class="n">Input Channel 8 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="922" data-i="1123" data-acc="R" data-u="%" id="obj-ai-1123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1123</td><td class="n">Input Channel 8 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="923" data-i="1124" data-acc="R" data-u="%" id="obj-ai-1124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1124</td><td class="n">Input Channel 8 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="924" data-i="1125" data-acc="R" data-u="%" id="obj-ai-1125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1125</td><td class="n">Input Channel 8 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="925" data-i="1126" data-acc="R" data-u="%" id="obj-ai-1126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1126</td><td class="n">Input Channel 8 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="926" data-i="1127" data-acc="R" data-u="%" id="obj-ai-1127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1127</td><td class="n">Input Channel 8 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="927" data-i="1128" data-acc="R" data-u="%" id="obj-ai-1128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1128</td><td class="n">Input Channel 8 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="928" data-i="1129" data-acc="R" data-u="%" id="obj-ai-1129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1129</td><td class="n">Input Channel 8 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="929" data-i="1130" data-acc="R" data-u="%" id="obj-ai-1130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1130</td><td class="n">Input Channel 8 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="930" data-i="1131" data-acc="R" data-u="%" id="obj-ai-1131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1131</td><td class="n">Input Channel 9 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="931" data-i="1132" data-acc="R" data-u="%" id="obj-ai-1132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1132</td><td class="n">Input Channel 9 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="932" data-i="1133" data-acc="R" data-u="%" id="obj-ai-1133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1133</td><td class="n">Input Channel 9 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="933" data-i="1134" data-acc="R" data-u="%" id="obj-ai-1134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1134</td><td class="n">Input Channel 9 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="934" data-i="1135" data-acc="R" data-u="%" id="obj-ai-1135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1135</td><td class="n">Input Channel 9 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="935" data-i="1136" data-acc="R" data-u="%" id="obj-ai-1136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1136</td><td class="n">Input Channel 9 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="936" data-i="1137" data-acc="R" data-u="%" id="obj-ai-1137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1137</td><td class="n">Input Channel 9 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="937" data-i="1138" data-acc="R" data-u="%" id="obj-ai-1138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1138</td><td class="n">Input Channel 9 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="938" data-i="1139" data-acc="R" data-u="%" id="obj-ai-1139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1139</td><td class="n">Input Channel 9 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="939" data-i="1140" data-acc="R" data-u="%" id="obj-ai-1140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1140</td><td class="n">Input Channel 9 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="940" data-i="1141" data-acc="R" data-u="%" id="obj-ai-1141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1141</td><td class="n">Input Channel 9 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="941" data-i="1142" data-acc="R" data-u="%" id="obj-ai-1142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1142</td><td class="n">Input Channel 9 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="942" data-i="1143" data-acc="R" data-u="%" id="obj-ai-1143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1143</td><td class="n">Input Channel 9 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="943" data-i="1144" data-acc="R" data-u="%" id="obj-ai-1144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1144</td><td class="n">Input Channel 9 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="944" data-i="1145" data-acc="R" data-u="%" id="obj-ai-1145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1145</td><td class="n">Input Channel 9 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="945" data-i="1146" data-acc="R" data-u="%" id="obj-ai-1146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1146</td><td class="n">Input Channel 9 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="946" data-i="1147" data-acc="R" data-u="%" id="obj-ai-1147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1147</td><td class="n">Input Channel 9 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="947" data-i="1148" data-acc="R" data-u="%" id="obj-ai-1148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1148</td><td class="n">Input Channel 9 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="948" data-i="1149" data-acc="R" data-u="%" id="obj-ai-1149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1149</td><td class="n">Input Channel 9 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="949" data-i="1150" data-acc="R" data-u="%" id="obj-ai-1150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1150</td><td class="n">Input Channel 9 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="950" data-i="1151" data-acc="R" data-u="%" id="obj-ai-1151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1151</td><td class="n">Input Channel 9 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="951" data-i="1152" data-acc="R" data-u="%" id="obj-ai-1152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1152</td><td class="n">Input Channel 9 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="952" data-i="1153" data-acc="R" data-u="%" id="obj-ai-1153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1153</td><td class="n">Input Channel 9 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="953" data-i="1154" data-acc="R" data-u="%" id="obj-ai-1154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1154</td><td class="n">Input Channel 9 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="954" data-i="1155" data-acc="R" data-u="%" id="obj-ai-1155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1155</td><td class="n">Input Channel 9 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="955" data-i="1156" data-acc="R" data-u="%" id="obj-ai-1156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1156</td><td class="n">Input Channel 9 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="956" data-i="1157" data-acc="R" data-u="%" id="obj-ai-1157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1157</td><td class="n">Input Channel 9 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="957" data-i="1158" data-acc="R" data-u="%" id="obj-ai-1158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1158</td><td class="n">Input Channel 9 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="958" data-i="1159" data-acc="R" data-u="%" id="obj-ai-1159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1159</td><td class="n">Input Channel 9 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="959" data-i="1160" data-acc="R" data-u="%" id="obj-ai-1160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1160</td><td class="n">Input Channel 9 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="960" data-i="1161" data-acc="R" data-u="%" id="obj-ai-1161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1161</td><td class="n">Input Channel 10 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="961" data-i="1162" data-acc="R" data-u="%" id="obj-ai-1162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1162</td><td class="n">Input Channel 10 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="962" data-i="1163" data-acc="R" data-u="%" id="obj-ai-1163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1163</td><td class="n">Input Channel 10 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="963" data-i="1164" data-acc="R" data-u="%" id="obj-ai-1164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1164</td><td class="n">Input Channel 10 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="964" data-i="1165" data-acc="R" data-u="%" id="obj-ai-1165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1165</td><td class="n">Input Channel 10 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="965" data-i="1166" data-acc="R" data-u="%" id="obj-ai-1166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1166</td><td class="n">Input Channel 10 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="966" data-i="1167" data-acc="R" data-u="%" id="obj-ai-1167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1167</td><td class="n">Input Channel 10 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="967" data-i="1168" data-acc="R" data-u="%" id="obj-ai-1168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1168</td><td class="n">Input Channel 10 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="968" data-i="1169" data-acc="R" data-u="%" id="obj-ai-1169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1169</td><td class="n">Input Channel 10 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="969" data-i="1170" data-acc="R" data-u="%" id="obj-ai-1170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1170</td><td class="n">Input Channel 10 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="970" data-i="1171" data-acc="R" data-u="%" id="obj-ai-1171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1171</td><td class="n">Input Channel 10 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="971" data-i="1172" data-acc="R" data-u="%" id="obj-ai-1172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1172</td><td class="n">Input Channel 10 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="972" data-i="1173" data-acc="R" data-u="%" id="obj-ai-1173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1173</td><td class="n">Input Channel 10 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="973" data-i="1174" data-acc="R" data-u="%" id="obj-ai-1174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1174</td><td class="n">Input Channel 10 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="974" data-i="1175" data-acc="R" data-u="%" id="obj-ai-1175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1175</td><td class="n">Input Channel 10 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="975" data-i="1176" data-acc="R" data-u="%" id="obj-ai-1176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1176</td><td class="n">Input Channel 10 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="976" data-i="1177" data-acc="R" data-u="%" id="obj-ai-1177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1177</td><td class="n">Input Channel 10 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="977" data-i="1178" data-acc="R" data-u="%" id="obj-ai-1178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1178</td><td class="n">Input Channel 10 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="978" data-i="1179" data-acc="R" data-u="%" id="obj-ai-1179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1179</td><td class="n">Input Channel 10 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="979" data-i="1180" data-acc="R" data-u="%" id="obj-ai-1180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1180</td><td class="n">Input Channel 10 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="980" data-i="1181" data-acc="R" data-u="%" id="obj-ai-1181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1181</td><td class="n">Input Channel 10 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="981" data-i="1182" data-acc="R" data-u="%" id="obj-ai-1182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1182</td><td class="n">Input Channel 10 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="982" data-i="1183" data-acc="R" data-u="%" id="obj-ai-1183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1183</td><td class="n">Input Channel 10 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="983" data-i="1184" data-acc="R" data-u="%" id="obj-ai-1184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1184</td><td class="n">Input Channel 10 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="984" data-i="1185" data-acc="R" data-u="%" id="obj-ai-1185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1185</td><td class="n">Input Channel 10 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="985" data-i="1186" data-acc="R" data-u="%" id="obj-ai-1186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1186</td><td class="n">Input Channel 10 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="986" data-i="1187" data-acc="R" data-u="%" id="obj-ai-1187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1187</td><td class="n">Input Channel 10 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="987" data-i="1188" data-acc="R" data-u="%" id="obj-ai-1188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1188</td><td class="n">Input Channel 10 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="988" data-i="1189" data-acc="R" data-u="%" id="obj-ai-1189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1189</td><td class="n">Input Channel 10 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="989" data-i="1190" data-acc="R" data-u="%" id="obj-ai-1190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1190</td><td class="n">Input Channel 10 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="990" data-i="1191" data-acc="R" data-u="%" id="obj-ai-1191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1191</td><td class="n">Input Channel 11 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="991" data-i="1192" data-acc="R" data-u="%" id="obj-ai-1192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1192</td><td class="n">Input Channel 11 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="992" data-i="1193" data-acc="R" data-u="%" id="obj-ai-1193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1193</td><td class="n">Input Channel 11 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="993" data-i="1194" data-acc="R" data-u="%" id="obj-ai-1194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1194</td><td class="n">Input Channel 11 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="994" data-i="1195" data-acc="R" data-u="%" id="obj-ai-1195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1195</td><td class="n">Input Channel 11 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="995" data-i="1196" data-acc="R" data-u="%" id="obj-ai-1196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1196</td><td class="n">Input Channel 11 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="996" data-i="1197" data-acc="R" data-u="%" id="obj-ai-1197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1197</td><td class="n">Input Channel 11 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="997" data-i="1198" data-acc="R" data-u="%" id="obj-ai-1198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1198</td><td class="n">Input Channel 11 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="998" data-i="1199" data-acc="R" data-u="%" id="obj-ai-1199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1199</td><td class="n">Input Channel 11 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="999" data-i="1200" data-acc="R" data-u="%" id="obj-ai-1200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1200</td><td class="n">Input Channel 11 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1000" data-i="1201" data-acc="R" data-u="%" id="obj-ai-1201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1201</td><td class="n">Input Channel 11 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1001" data-i="1202" data-acc="R" data-u="%" id="obj-ai-1202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1202</td><td class="n">Input Channel 11 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1002" data-i="1203" data-acc="R" data-u="%" id="obj-ai-1203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1203</td><td class="n">Input Channel 11 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1003" data-i="1204" data-acc="R" data-u="%" id="obj-ai-1204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1204</td><td class="n">Input Channel 11 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1004" data-i="1205" data-acc="R" data-u="%" id="obj-ai-1205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1205</td><td class="n">Input Channel 11 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1005" data-i="1206" data-acc="R" data-u="%" id="obj-ai-1206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1206</td><td class="n">Input Channel 11 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1006" data-i="1207" data-acc="R" data-u="%" id="obj-ai-1207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1207</td><td class="n">Input Channel 11 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1007" data-i="1208" data-acc="R" data-u="%" id="obj-ai-1208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1208</td><td class="n">Input Channel 11 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1008" data-i="1209" data-acc="R" data-u="%" id="obj-ai-1209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1209</td><td class="n">Input Channel 11 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1009" data-i="1210" data-acc="R" data-u="%" id="obj-ai-1210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1210</td><td class="n">Input Channel 11 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1010" data-i="1211" data-acc="R" data-u="%" id="obj-ai-1211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1211</td><td class="n">Input Channel 11 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1011" data-i="1212" data-acc="R" data-u="%" id="obj-ai-1212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1212</td><td class="n">Input Channel 11 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1012" data-i="1213" data-acc="R" data-u="%" id="obj-ai-1213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1213</td><td class="n">Input Channel 11 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1013" data-i="1214" data-acc="R" data-u="%" id="obj-ai-1214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1214</td><td class="n">Input Channel 11 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1014" data-i="1215" data-acc="R" data-u="%" id="obj-ai-1215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1215</td><td class="n">Input Channel 11 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1015" data-i="1216" data-acc="R" data-u="%" id="obj-ai-1216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1216</td><td class="n">Input Channel 11 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1016" data-i="1217" data-acc="R" data-u="%" id="obj-ai-1217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1217</td><td class="n">Input Channel 11 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1017" data-i="1218" data-acc="R" data-u="%" id="obj-ai-1218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1218</td><td class="n">Input Channel 11 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1018" data-i="1219" data-acc="R" data-u="%" id="obj-ai-1219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1219</td><td class="n">Input Channel 11 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1019" data-i="1220" data-acc="R" data-u="%" id="obj-ai-1220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1220</td><td class="n">Input Channel 11 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1020" data-i="1221" data-acc="R" data-u="%" id="obj-ai-1221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1221</td><td class="n">Input Channel 12 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1021" data-i="1222" data-acc="R" data-u="%" id="obj-ai-1222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1222</td><td class="n">Input Channel 12 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1022" data-i="1223" data-acc="R" data-u="%" id="obj-ai-1223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1223</td><td class="n">Input Channel 12 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1023" data-i="1224" data-acc="R" data-u="%" id="obj-ai-1224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1224</td><td class="n">Input Channel 12 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1024" data-i="1225" data-acc="R" data-u="%" id="obj-ai-1225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1225</td><td class="n">Input Channel 12 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1025" data-i="1226" data-acc="R" data-u="%" id="obj-ai-1226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1226</td><td class="n">Input Channel 12 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1026" data-i="1227" data-acc="R" data-u="%" id="obj-ai-1227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1227</td><td class="n">Input Channel 12 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1027" data-i="1228" data-acc="R" data-u="%" id="obj-ai-1228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1228</td><td class="n">Input Channel 12 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1028" data-i="1229" data-acc="R" data-u="%" id="obj-ai-1229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1229</td><td class="n">Input Channel 12 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1029" data-i="1230" data-acc="R" data-u="%" id="obj-ai-1230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1230</td><td class="n">Input Channel 12 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1030" data-i="1231" data-acc="R" data-u="%" id="obj-ai-1231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1231</td><td class="n">Input Channel 12 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1031" data-i="1232" data-acc="R" data-u="%" id="obj-ai-1232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1232</td><td class="n">Input Channel 12 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1032" data-i="1233" data-acc="R" data-u="%" id="obj-ai-1233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1233</td><td class="n">Input Channel 12 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1033" data-i="1234" data-acc="R" data-u="%" id="obj-ai-1234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1234</td><td class="n">Input Channel 12 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1034" data-i="1235" data-acc="R" data-u="%" id="obj-ai-1235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1235</td><td class="n">Input Channel 12 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1035" data-i="1236" data-acc="R" data-u="%" id="obj-ai-1236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1236</td><td class="n">Input Channel 12 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1036" data-i="1237" data-acc="R" data-u="%" id="obj-ai-1237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1237</td><td class="n">Input Channel 12 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1037" data-i="1238" data-acc="R" data-u="%" id="obj-ai-1238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1238</td><td class="n">Input Channel 12 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1038" data-i="1239" data-acc="R" data-u="%" id="obj-ai-1239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1239</td><td class="n">Input Channel 12 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1039" data-i="1240" data-acc="R" data-u="%" id="obj-ai-1240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1240</td><td class="n">Input Channel 12 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1040" data-i="1241" data-acc="R" data-u="%" id="obj-ai-1241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1241</td><td class="n">Input Channel 12 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1041" data-i="1242" data-acc="R" data-u="%" id="obj-ai-1242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1242</td><td class="n">Input Channel 12 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1042" data-i="1243" data-acc="R" data-u="%" id="obj-ai-1243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1243</td><td class="n">Input Channel 12 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1043" data-i="1244" data-acc="R" data-u="%" id="obj-ai-1244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1244</td><td class="n">Input Channel 12 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1044" data-i="1245" data-acc="R" data-u="%" id="obj-ai-1245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1245</td><td class="n">Input Channel 12 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1045" data-i="1246" data-acc="R" data-u="%" id="obj-ai-1246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1246</td><td class="n">Input Channel 12 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1046" data-i="1247" data-acc="R" data-u="%" id="obj-ai-1247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1247</td><td class="n">Input Channel 12 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1047" data-i="1248" data-acc="R" data-u="%" id="obj-ai-1248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1248</td><td class="n">Input Channel 12 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1048" data-i="1249" data-acc="R" data-u="%" id="obj-ai-1249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1249</td><td class="n">Input Channel 12 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1049" data-i="1250" data-acc="R" data-u="%" id="obj-ai-1250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1250</td><td class="n">Input Channel 12 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1050" data-i="1251" data-acc="R" data-u="%" id="obj-ai-1251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1251</td><td class="n">Input Channel 13 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1051" data-i="1252" data-acc="R" data-u="%" id="obj-ai-1252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1252</td><td class="n">Input Channel 13 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1052" data-i="1253" data-acc="R" data-u="%" id="obj-ai-1253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1253</td><td class="n">Input Channel 13 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1053" data-i="1254" data-acc="R" data-u="%" id="obj-ai-1254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1254</td><td class="n">Input Channel 13 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1054" data-i="1255" data-acc="R" data-u="%" id="obj-ai-1255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1255</td><td class="n">Input Channel 13 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1055" data-i="1256" data-acc="R" data-u="%" id="obj-ai-1256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1256</td><td class="n">Input Channel 13 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1056" data-i="1257" data-acc="R" data-u="%" id="obj-ai-1257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1257</td><td class="n">Input Channel 13 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1057" data-i="1258" data-acc="R" data-u="%" id="obj-ai-1258"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1258</td><td class="n">Input Channel 13 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1058" data-i="1259" data-acc="R" data-u="%" id="obj-ai-1259"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1259</td><td class="n">Input Channel 13 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1059" data-i="1260" data-acc="R" data-u="%" id="obj-ai-1260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1260</td><td class="n">Input Channel 13 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1060" data-i="1261" data-acc="R" data-u="%" id="obj-ai-1261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1261</td><td class="n">Input Channel 13 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1061" data-i="1262" data-acc="R" data-u="%" id="obj-ai-1262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1262</td><td class="n">Input Channel 13 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1062" data-i="1263" data-acc="R" data-u="%" id="obj-ai-1263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1263</td><td class="n">Input Channel 13 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1063" data-i="1264" data-acc="R" data-u="%" id="obj-ai-1264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1264</td><td class="n">Input Channel 13 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1064" data-i="1265" data-acc="R" data-u="%" id="obj-ai-1265"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1265</td><td class="n">Input Channel 13 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1065" data-i="1266" data-acc="R" data-u="%" id="obj-ai-1266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1266</td><td class="n">Input Channel 13 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1066" data-i="1267" data-acc="R" data-u="%" id="obj-ai-1267"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1267</td><td class="n">Input Channel 13 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1067" data-i="1268" data-acc="R" data-u="%" id="obj-ai-1268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1268</td><td class="n">Input Channel 13 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1068" data-i="1269" data-acc="R" data-u="%" id="obj-ai-1269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1269</td><td class="n">Input Channel 13 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1069" data-i="1270" data-acc="R" data-u="%" id="obj-ai-1270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1270</td><td class="n">Input Channel 13 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1070" data-i="1271" data-acc="R" data-u="%" id="obj-ai-1271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1271</td><td class="n">Input Channel 13 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1071" data-i="1272" data-acc="R" data-u="%" id="obj-ai-1272"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1272</td><td class="n">Input Channel 13 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1072" data-i="1273" data-acc="R" data-u="%" id="obj-ai-1273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1273</td><td class="n">Input Channel 13 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1073" data-i="1274" data-acc="R" data-u="%" id="obj-ai-1274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1274</td><td class="n">Input Channel 13 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1074" data-i="1275" data-acc="R" data-u="%" id="obj-ai-1275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1275</td><td class="n">Input Channel 13 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1075" data-i="1276" data-acc="R" data-u="%" id="obj-ai-1276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1276</td><td class="n">Input Channel 13 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1076" data-i="1277" data-acc="R" data-u="%" id="obj-ai-1277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1277</td><td class="n">Input Channel 13 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1077" data-i="1278" data-acc="R" data-u="%" id="obj-ai-1278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1278</td><td class="n">Input Channel 13 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1078" data-i="1279" data-acc="R" data-u="%" id="obj-ai-1279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1279</td><td class="n">Input Channel 13 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1079" data-i="1280" data-acc="R" data-u="%" id="obj-ai-1280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1280</td><td class="n">Input Channel 13 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1080" data-i="1281" data-acc="R" data-u="%" id="obj-ai-1281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1281</td><td class="n">Input Channel 14 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1081" data-i="1282" data-acc="R" data-u="%" id="obj-ai-1282"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1282</td><td class="n">Input Channel 14 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1082" data-i="1283" data-acc="R" data-u="%" id="obj-ai-1283"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1283</td><td class="n">Input Channel 14 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1083" data-i="1284" data-acc="R" data-u="%" id="obj-ai-1284"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1284</td><td class="n">Input Channel 14 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1084" data-i="1285" data-acc="R" data-u="%" id="obj-ai-1285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1285</td><td class="n">Input Channel 14 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1085" data-i="1286" data-acc="R" data-u="%" id="obj-ai-1286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1286</td><td class="n">Input Channel 14 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1086" data-i="1287" data-acc="R" data-u="%" id="obj-ai-1287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1287</td><td class="n">Input Channel 14 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1087" data-i="1288" data-acc="R" data-u="%" id="obj-ai-1288"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1288</td><td class="n">Input Channel 14 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1088" data-i="1289" data-acc="R" data-u="%" id="obj-ai-1289"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1289</td><td class="n">Input Channel 14 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1089" data-i="1290" data-acc="R" data-u="%" id="obj-ai-1290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1290</td><td class="n">Input Channel 14 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1090" data-i="1291" data-acc="R" data-u="%" id="obj-ai-1291"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1291</td><td class="n">Input Channel 14 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1091" data-i="1292" data-acc="R" data-u="%" id="obj-ai-1292"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1292</td><td class="n">Input Channel 14 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1092" data-i="1293" data-acc="R" data-u="%" id="obj-ai-1293"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1293</td><td class="n">Input Channel 14 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1093" data-i="1294" data-acc="R" data-u="%" id="obj-ai-1294"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1294</td><td class="n">Input Channel 14 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1094" data-i="1295" data-acc="R" data-u="%" id="obj-ai-1295"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1295</td><td class="n">Input Channel 14 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1095" data-i="1296" data-acc="R" data-u="%" id="obj-ai-1296"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1296</td><td class="n">Input Channel 14 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1096" data-i="1297" data-acc="R" data-u="%" id="obj-ai-1297"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1297</td><td class="n">Input Channel 14 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1097" data-i="1298" data-acc="R" data-u="%" id="obj-ai-1298"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1298</td><td class="n">Input Channel 14 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1098" data-i="1299" data-acc="R" data-u="%" id="obj-ai-1299"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1299</td><td class="n">Input Channel 14 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1099" data-i="1300" data-acc="R" data-u="%" id="obj-ai-1300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1300</td><td class="n">Input Channel 14 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1100" data-i="1301" data-acc="R" data-u="%" id="obj-ai-1301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1301</td><td class="n">Input Channel 14 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1101" data-i="1302" data-acc="R" data-u="%" id="obj-ai-1302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1302</td><td class="n">Input Channel 14 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1102" data-i="1303" data-acc="R" data-u="%" id="obj-ai-1303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1303</td><td class="n">Input Channel 14 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1103" data-i="1304" data-acc="R" data-u="%" id="obj-ai-1304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1304</td><td class="n">Input Channel 14 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1104" data-i="1305" data-acc="R" data-u="%" id="obj-ai-1305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1305</td><td class="n">Input Channel 14 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1105" data-i="1306" data-acc="R" data-u="%" id="obj-ai-1306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1306</td><td class="n">Input Channel 14 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1106" data-i="1307" data-acc="R" data-u="%" id="obj-ai-1307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1307</td><td class="n">Input Channel 14 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1107" data-i="1308" data-acc="R" data-u="%" id="obj-ai-1308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1308</td><td class="n">Input Channel 14 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1108" data-i="1309" data-acc="R" data-u="%" id="obj-ai-1309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1309</td><td class="n">Input Channel 14 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1109" data-i="1310" data-acc="R" data-u="%" id="obj-ai-1310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1310</td><td class="n">Input Channel 14 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1110" data-i="1311" data-acc="R" data-u="%" id="obj-ai-1311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1311</td><td class="n">Input Channel 15 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1111" data-i="1312" data-acc="R" data-u="%" id="obj-ai-1312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1312</td><td class="n">Input Channel 15 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1112" data-i="1313" data-acc="R" data-u="%" id="obj-ai-1313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1313</td><td class="n">Input Channel 15 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1113" data-i="1314" data-acc="R" data-u="%" id="obj-ai-1314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1314</td><td class="n">Input Channel 15 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1114" data-i="1315" data-acc="R" data-u="%" id="obj-ai-1315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1315</td><td class="n">Input Channel 15 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1115" data-i="1316" data-acc="R" data-u="%" id="obj-ai-1316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1316</td><td class="n">Input Channel 15 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1116" data-i="1317" data-acc="R" data-u="%" id="obj-ai-1317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1317</td><td class="n">Input Channel 15 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1117" data-i="1318" data-acc="R" data-u="%" id="obj-ai-1318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1318</td><td class="n">Input Channel 15 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1118" data-i="1319" data-acc="R" data-u="%" id="obj-ai-1319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1319</td><td class="n">Input Channel 15 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1119" data-i="1320" data-acc="R" data-u="%" id="obj-ai-1320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1320</td><td class="n">Input Channel 15 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1120" data-i="1321" data-acc="R" data-u="%" id="obj-ai-1321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1321</td><td class="n">Input Channel 15 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1121" data-i="1322" data-acc="R" data-u="%" id="obj-ai-1322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1322</td><td class="n">Input Channel 15 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1122" data-i="1323" data-acc="R" data-u="%" id="obj-ai-1323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1323</td><td class="n">Input Channel 15 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1123" data-i="1324" data-acc="R" data-u="%" id="obj-ai-1324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1324</td><td class="n">Input Channel 15 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1124" data-i="1325" data-acc="R" data-u="%" id="obj-ai-1325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1325</td><td class="n">Input Channel 15 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1125" data-i="1326" data-acc="R" data-u="%" id="obj-ai-1326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1326</td><td class="n">Input Channel 15 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1126" data-i="1327" data-acc="R" data-u="%" id="obj-ai-1327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1327</td><td class="n">Input Channel 15 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1127" data-i="1328" data-acc="R" data-u="%" id="obj-ai-1328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1328</td><td class="n">Input Channel 15 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1128" data-i="1329" data-acc="R" data-u="%" id="obj-ai-1329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1329</td><td class="n">Input Channel 15 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1129" data-i="1330" data-acc="R" data-u="%" id="obj-ai-1330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1330</td><td class="n">Input Channel 15 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1130" data-i="1331" data-acc="R" data-u="%" id="obj-ai-1331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1331</td><td class="n">Input Channel 15 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1131" data-i="1332" data-acc="R" data-u="%" id="obj-ai-1332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1332</td><td class="n">Input Channel 15 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1132" data-i="1333" data-acc="R" data-u="%" id="obj-ai-1333"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1333</td><td class="n">Input Channel 15 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1133" data-i="1334" data-acc="R" data-u="%" id="obj-ai-1334"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1334</td><td class="n">Input Channel 15 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1134" data-i="1335" data-acc="R" data-u="%" id="obj-ai-1335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1335</td><td class="n">Input Channel 15 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1135" data-i="1336" data-acc="R" data-u="%" id="obj-ai-1336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1336</td><td class="n">Input Channel 15 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1136" data-i="1337" data-acc="R" data-u="%" id="obj-ai-1337"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1337</td><td class="n">Input Channel 15 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1137" data-i="1338" data-acc="R" data-u="%" id="obj-ai-1338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1338</td><td class="n">Input Channel 15 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1138" data-i="1339" data-acc="R" data-u="%" id="obj-ai-1339"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1339</td><td class="n">Input Channel 15 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1139" data-i="1340" data-acc="R" data-u="%" id="obj-ai-1340"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1340</td><td class="n">Input Channel 15 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1140" data-i="1341" data-acc="R" data-u="%" id="obj-ai-1341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1341</td><td class="n">Input Channel 16 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1141" data-i="1342" data-acc="R" data-u="%" id="obj-ai-1342"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1342</td><td class="n">Input Channel 16 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1142" data-i="1343" data-acc="R" data-u="%" id="obj-ai-1343"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1343</td><td class="n">Input Channel 16 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1143" data-i="1344" data-acc="R" data-u="%" id="obj-ai-1344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1344</td><td class="n">Input Channel 16 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1144" data-i="1345" data-acc="R" data-u="%" id="obj-ai-1345"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1345</td><td class="n">Input Channel 16 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1145" data-i="1346" data-acc="R" data-u="%" id="obj-ai-1346"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1346</td><td class="n">Input Channel 16 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1146" data-i="1347" data-acc="R" data-u="%" id="obj-ai-1347"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1347</td><td class="n">Input Channel 16 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1147" data-i="1348" data-acc="R" data-u="%" id="obj-ai-1348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1348</td><td class="n">Input Channel 16 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1148" data-i="1349" data-acc="R" data-u="%" id="obj-ai-1349"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1349</td><td class="n">Input Channel 16 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1149" data-i="1350" data-acc="R" data-u="%" id="obj-ai-1350"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1350</td><td class="n">Input Channel 16 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1150" data-i="1351" data-acc="R" data-u="%" id="obj-ai-1351"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1351</td><td class="n">Input Channel 16 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1151" data-i="1352" data-acc="R" data-u="%" id="obj-ai-1352"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1352</td><td class="n">Input Channel 16 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1152" data-i="1353" data-acc="R" data-u="%" id="obj-ai-1353"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1353</td><td class="n">Input Channel 16 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1153" data-i="1354" data-acc="R" data-u="%" id="obj-ai-1354"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1354</td><td class="n">Input Channel 16 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1154" data-i="1355" data-acc="R" data-u="%" id="obj-ai-1355"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1355</td><td class="n">Input Channel 16 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1155" data-i="1356" data-acc="R" data-u="%" id="obj-ai-1356"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1356</td><td class="n">Input Channel 16 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1156" data-i="1357" data-acc="R" data-u="%" id="obj-ai-1357"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1357</td><td class="n">Input Channel 16 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1157" data-i="1358" data-acc="R" data-u="%" id="obj-ai-1358"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1358</td><td class="n">Input Channel 16 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1158" data-i="1359" data-acc="R" data-u="%" id="obj-ai-1359"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1359</td><td class="n">Input Channel 16 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1159" data-i="1360" data-acc="R" data-u="%" id="obj-ai-1360"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1360</td><td class="n">Input Channel 16 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1160" data-i="1361" data-acc="R" data-u="%" id="obj-ai-1361"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1361</td><td class="n">Input Channel 16 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1161" data-i="1362" data-acc="R" data-u="%" id="obj-ai-1362"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1362</td><td class="n">Input Channel 16 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1162" data-i="1363" data-acc="R" data-u="%" id="obj-ai-1363"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1363</td><td class="n">Input Channel 16 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1163" data-i="1364" data-acc="R" data-u="%" id="obj-ai-1364"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1364</td><td class="n">Input Channel 16 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1164" data-i="1365" data-acc="R" data-u="%" id="obj-ai-1365"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1365</td><td class="n">Input Channel 16 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1165" data-i="1366" data-acc="R" data-u="%" id="obj-ai-1366"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1366</td><td class="n">Input Channel 16 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1166" data-i="1367" data-acc="R" data-u="%" id="obj-ai-1367"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1367</td><td class="n">Input Channel 16 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1167" data-i="1368" data-acc="R" data-u="%" id="obj-ai-1368"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1368</td><td class="n">Input Channel 16 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1168" data-i="1369" data-acc="R" data-u="%" id="obj-ai-1369"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1369</td><td class="n">Input Channel 16 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1169" data-i="1370" data-acc="R" data-u="%" id="obj-ai-1370"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1370</td><td class="n">Input Channel 16 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1170" data-i="1371" data-acc="R" data-u="%" id="obj-ai-1371"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1371</td><td class="n">Input Channel 17 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1171" data-i="1372" data-acc="R" data-u="%" id="obj-ai-1372"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1372</td><td class="n">Input Channel 17 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1172" data-i="1373" data-acc="R" data-u="%" id="obj-ai-1373"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1373</td><td class="n">Input Channel 17 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1173" data-i="1374" data-acc="R" data-u="%" id="obj-ai-1374"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1374</td><td class="n">Input Channel 17 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1174" data-i="1375" data-acc="R" data-u="%" id="obj-ai-1375"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1375</td><td class="n">Input Channel 17 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1175" data-i="1376" data-acc="R" data-u="%" id="obj-ai-1376"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1376</td><td class="n">Input Channel 17 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1176" data-i="1377" data-acc="R" data-u="%" id="obj-ai-1377"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1377</td><td class="n">Input Channel 17 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1177" data-i="1378" data-acc="R" data-u="%" id="obj-ai-1378"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1378</td><td class="n">Input Channel 17 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1178" data-i="1379" data-acc="R" data-u="%" id="obj-ai-1379"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1379</td><td class="n">Input Channel 17 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1179" data-i="1380" data-acc="R" data-u="%" id="obj-ai-1380"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1380</td><td class="n">Input Channel 17 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1180" data-i="1381" data-acc="R" data-u="%" id="obj-ai-1381"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1381</td><td class="n">Input Channel 17 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1181" data-i="1382" data-acc="R" data-u="%" id="obj-ai-1382"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1382</td><td class="n">Input Channel 17 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1182" data-i="1383" data-acc="R" data-u="%" id="obj-ai-1383"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1383</td><td class="n">Input Channel 17 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1183" data-i="1384" data-acc="R" data-u="%" id="obj-ai-1384"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1384</td><td class="n">Input Channel 17 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1184" data-i="1385" data-acc="R" data-u="%" id="obj-ai-1385"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1385</td><td class="n">Input Channel 17 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1185" data-i="1386" data-acc="R" data-u="%" id="obj-ai-1386"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1386</td><td class="n">Input Channel 17 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1186" data-i="1387" data-acc="R" data-u="%" id="obj-ai-1387"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1387</td><td class="n">Input Channel 17 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1187" data-i="1388" data-acc="R" data-u="%" id="obj-ai-1388"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1388</td><td class="n">Input Channel 17 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1188" data-i="1389" data-acc="R" data-u="%" id="obj-ai-1389"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1389</td><td class="n">Input Channel 17 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1189" data-i="1390" data-acc="R" data-u="%" id="obj-ai-1390"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1390</td><td class="n">Input Channel 17 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1190" data-i="1391" data-acc="R" data-u="%" id="obj-ai-1391"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1391</td><td class="n">Input Channel 17 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1191" data-i="1392" data-acc="R" data-u="%" id="obj-ai-1392"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1392</td><td class="n">Input Channel 17 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1192" data-i="1393" data-acc="R" data-u="%" id="obj-ai-1393"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1393</td><td class="n">Input Channel 17 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1193" data-i="1394" data-acc="R" data-u="%" id="obj-ai-1394"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1394</td><td class="n">Input Channel 17 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1194" data-i="1395" data-acc="R" data-u="%" id="obj-ai-1395"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1395</td><td class="n">Input Channel 17 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1195" data-i="1396" data-acc="R" data-u="%" id="obj-ai-1396"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1396</td><td class="n">Input Channel 17 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1196" data-i="1397" data-acc="R" data-u="%" id="obj-ai-1397"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1397</td><td class="n">Input Channel 17 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1197" data-i="1398" data-acc="R" data-u="%" id="obj-ai-1398"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1398</td><td class="n">Input Channel 17 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1198" data-i="1399" data-acc="R" data-u="%" id="obj-ai-1399"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1399</td><td class="n">Input Channel 17 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1199" data-i="1400" data-acc="R" data-u="%" id="obj-ai-1400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1400</td><td class="n">Input Channel 17 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1200" data-i="1401" data-acc="R" data-u="%" id="obj-ai-1401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1401</td><td class="n">Input Channel 18 Current 2nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1201" data-i="1402" data-acc="R" data-u="%" id="obj-ai-1402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1402</td><td class="n">Input Channel 18 Current 3rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1202" data-i="1403" data-acc="R" data-u="%" id="obj-ai-1403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1403</td><td class="n">Input Channel 18 Current 4th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1203" data-i="1404" data-acc="R" data-u="%" id="obj-ai-1404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1404</td><td class="n">Input Channel 18 Current 5th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1204" data-i="1405" data-acc="R" data-u="%" id="obj-ai-1405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1405</td><td class="n">Input Channel 18 Current 6th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1205" data-i="1406" data-acc="R" data-u="%" id="obj-ai-1406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1406</td><td class="n">Input Channel 18 Current 7th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1206" data-i="1407" data-acc="R" data-u="%" id="obj-ai-1407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1407</td><td class="n">Input Channel 18 Current 8th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1207" data-i="1408" data-acc="R" data-u="%" id="obj-ai-1408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1408</td><td class="n">Input Channel 18 Current 9th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1208" data-i="1409" data-acc="R" data-u="%" id="obj-ai-1409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1409</td><td class="n">Input Channel 18 Current 10th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1209" data-i="1410" data-acc="R" data-u="%" id="obj-ai-1410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1410</td><td class="n">Input Channel 18 Current 11th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1210" data-i="1411" data-acc="R" data-u="%" id="obj-ai-1411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1411</td><td class="n">Input Channel 18 Current 12th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1211" data-i="1412" data-acc="R" data-u="%" id="obj-ai-1412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1412</td><td class="n">Input Channel 18 Current 13th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1212" data-i="1413" data-acc="R" data-u="%" id="obj-ai-1413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1413</td><td class="n">Input Channel 18 Current 14th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1213" data-i="1414" data-acc="R" data-u="%" id="obj-ai-1414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1414</td><td class="n">Input Channel 18 Current 15th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1214" data-i="1415" data-acc="R" data-u="%" id="obj-ai-1415"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1415</td><td class="n">Input Channel 18 Current 16th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1215" data-i="1416" data-acc="R" data-u="%" id="obj-ai-1416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1416</td><td class="n">Input Channel 18 Current 17th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1216" data-i="1417" data-acc="R" data-u="%" id="obj-ai-1417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1417</td><td class="n">Input Channel 18 Current 18th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1217" data-i="1418" data-acc="R" data-u="%" id="obj-ai-1418"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1418</td><td class="n">Input Channel 18 Current 19th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1218" data-i="1419" data-acc="R" data-u="%" id="obj-ai-1419"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1419</td><td class="n">Input Channel 18 Current 20th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1219" data-i="1420" data-acc="R" data-u="%" id="obj-ai-1420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1420</td><td class="n">Input Channel 18 Current 21st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1220" data-i="1421" data-acc="R" data-u="%" id="obj-ai-1421"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1421</td><td class="n">Input Channel 18 Current 22nd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1221" data-i="1422" data-acc="R" data-u="%" id="obj-ai-1422"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1422</td><td class="n">Input Channel 18 Current 23rd Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1222" data-i="1423" data-acc="R" data-u="%" id="obj-ai-1423"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1423</td><td class="n">Input Channel 18 Current 24th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1223" data-i="1424" data-acc="R" data-u="%" id="obj-ai-1424"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1424</td><td class="n">Input Channel 18 Current 25th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1224" data-i="1425" data-acc="R" data-u="%" id="obj-ai-1425"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1425</td><td class="n">Input Channel 18 Current 26th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1225" data-i="1426" data-acc="R" data-u="%" id="obj-ai-1426"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1426</td><td class="n">Input Channel 18 Current 27th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1226" data-i="1427" data-acc="R" data-u="%" id="obj-ai-1427"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1427</td><td class="n">Input Channel 18 Current 28th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1227" data-i="1428" data-acc="R" data-u="%" id="obj-ai-1428"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1428</td><td class="n">Input Channel 18 Current 29th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1228" data-i="1429" data-acc="R" data-u="%" id="obj-ai-1429"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1429</td><td class="n">Input Channel 18 Current 30th Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1229" data-i="1430" data-acc="R" data-u="%" id="obj-ai-1430"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1430</td><td class="n">Input Channel 18 Current 31st Harmonic</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Average Frequency</li><li><a href="#obj-ai-2"><code>AI2</code></a>Average Line-to-Neutral Voltage</li><li><a href="#obj-ai-3"><code>AI3</code></a>Average Line-to-Line Voltage</li><li><a href="#obj-ai-4"><code>AI4</code></a>Average Line Current</li><li><a href="#obj-ai-5"><code>AI5</code></a>System Active Power</li><li><a href="#obj-ai-6"><code>AI6</code></a>System Reactive Power</li><li><a href="#obj-ai-7"><code>AI7</code></a>System Apparent Power</li><li><a href="#obj-ai-8"><code>AI8</code></a>System Power Factor</li><li><a href="#obj-ai-9"><code>AI9</code></a>System Load Nature</li><li><a href="#obj-ai-10"><code>AI10</code></a>Phase A Line-to-Neutral Voltage</li><li><a href="#obj-ai-11"><code>AI11</code></a>Phase A-B Line-to-Line Voltage</li><li><a href="#obj-ai-12"><code>AI12</code></a>Phase A Line Current</li><li><a href="#obj-ai-13"><code>AI13</code></a>Phase A Active Power</li><li><a href="#obj-ai-14"><code>AI14</code></a>Phase A Reactive Power</li><li><a href="#obj-ai-15"><code>AI15</code></a>Phase A Apparent Power</li><li><a href="#obj-ai-16"><code>AI16</code></a>Phase A Power Factor</li><li><a href="#obj-ai-17"><code>AI17</code></a>Phase A Load Nature</li><li><a href="#obj-ai-18"><code>AI18</code></a>Phase B Line-to-Neutral Voltage</li><li><a href="#obj-ai-19"><code>AI19</code></a>Phase B-C Line-to-Line Voltage</li><li><a href="#obj-ai-20"><code>AI20</code></a>Phase B Line Current</li><li><a href="#obj-ai-21"><code>AI21</code></a>Phase B Active Power</li><li><a href="#obj-ai-22"><code>AI22</code></a>Phase B Reactive Power</li><li><a href="#obj-ai-23"><code>AI23</code></a>Phase B Apparent Power</li><li><a href="#obj-ai-24"><code>AI24</code></a>Phase B Power Factor</li><li><a href="#obj-ai-25"><code>AI25</code></a>Phase B Load Nature</li><li><a href="#obj-ai-26"><code>AI26</code></a>Phase C Line-to-Neutral Voltage</li><li><a href="#obj-ai-27"><code>AI27</code></a>Phase C-A Line-to-Line Voltage</li><li><a href="#obj-ai-28"><code>AI28</code></a>Phase C Line Current</li><li><a href="#obj-ai-29"><code>AI29</code></a>Phase C Active Power</li><li><a href="#obj-ai-30"><code>AI30</code></a>Phase C Reactive Power</li><li><a href="#obj-ai-31"><code>AI31</code></a>Phase C Apparent Power</li><li><a href="#obj-ai-32"><code>AI32</code></a>Phase C Power Factor</li><li><a href="#obj-ai-33"><code>AI33</code></a>Phase C Load Nature</li><li><a href="#obj-ai-34"><code>AI34</code></a>Input Channel 1 Line Current</li><li><a href="#obj-ai-35"><code>AI35</code></a>Input Channel 1 Active Power</li><li><a href="#obj-ai-36"><code>AI36</code></a>Input Channel 1 Reactive Power</li><li><a href="#obj-ai-37"><code>AI37</code></a>Input Channel 1 Apparent Power</li><li><a href="#obj-ai-38"><code>AI38</code></a>Input Channel 1 Power Factor</li><li><a href="#obj-ai-39"><code>AI39</code></a>Input Channel 1 Load Nature</li><li><a href="#obj-ai-40"><code>AI40</code></a>Input Channel 2 Line Current</li><li><a href="#obj-ai-41"><code>AI41</code></a>Input Channel 2 Active Power</li><li><a href="#obj-ai-42"><code>AI42</code></a>Input Channel 2 Reactive Power</li><li><a href="#obj-ai-43"><code>AI43</code></a>Input Channel 2 Apparent Power</li><li><a href="#obj-ai-44"><code>AI44</code></a>Input Channel 2 Power Factor</li><li><a href="#obj-ai-45"><code>AI45</code></a>Input Channel 2 Load Nature</li><li><a href="#obj-ai-46"><code>AI46</code></a>Input Channel 3 Line Current</li><li><a href="#obj-ai-47"><code>AI47</code></a>Input Channel 3 Active Power</li><li><a href="#obj-ai-48"><code>AI48</code></a>Input Channel 3 Reactive Power</li><li><a href="#obj-ai-49"><code>AI49</code></a>Input Channel 3 Apparent Power</li><li><a href="#obj-ai-50"><code>AI50</code></a>Input Channel 3 Power Factor</li><li><a href="#obj-ai-51"><code>AI51</code></a>Input Channel 3 Load Nature</li><li><a href="#obj-ai-52"><code>AI52</code></a>Input Channel 4 Line Current</li><li><a href="#obj-ai-53"><code>AI53</code></a>Input Channel 4 Active Power</li><li><a href="#obj-ai-54"><code>AI54</code></a>Input Channel 4 Reactive Power</li><li><a href="#obj-ai-55"><code>AI55</code></a>Input Channel 4 Apparent Power</li><li><a href="#obj-ai-56"><code>AI56</code></a>Input Channel 4 Power Factor</li><li><a href="#obj-ai-57"><code>AI57</code></a>Input Channel 4 Load Nature</li><li><a href="#obj-ai-58"><code>AI58</code></a>Input Channel 5 Line Current</li><li><a href="#obj-ai-59"><code>AI59</code></a>Input Channel 5 Active Power</li><li><a href="#obj-ai-60"><code>AI60</code></a>Input Channel 5 Reactive Power</li><li><a href="#obj-ai-61"><code>AI61</code></a>Input Channel 5 Apparent Power</li><li><a href="#obj-ai-62"><code>AI62</code></a>Input Channel 5 Power Factor</li><li><a href="#obj-ai-63"><code>AI63</code></a>Input Channel 5 Load Nature</li><li><a href="#obj-ai-64"><code>AI64</code></a>Input Channel 6 Line Current</li><li><a href="#obj-ai-65"><code>AI65</code></a>Input Channel 6 Active Power</li><li><a href="#obj-ai-66"><code>AI66</code></a>Input Channel 6 Reactive Power</li><li><a href="#obj-ai-67"><code>AI67</code></a>Input Channel 6 Apparent Power</li><li><a href="#obj-ai-68"><code>AI68</code></a>Input Channel 6 Power Factor</li><li><a href="#obj-ai-69"><code>AI69</code></a>Input Channel 6 Load Nature</li><li><a href="#obj-ai-70"><code>AI70</code></a>Input Channel 7 Line Current</li><li><a href="#obj-ai-71"><code>AI71</code></a>Input Channel 7 Active Power</li><li><a href="#obj-ai-72"><code>AI72</code></a>Input Channel 7 Reactive Power</li><li><a href="#obj-ai-73"><code>AI73</code></a>Input Channel 7 Apparent Power</li><li><a href="#obj-ai-74"><code>AI74</code></a>Input Channel 7 Power Factor</li><li><a href="#obj-ai-75"><code>AI75</code></a>Input Channel 7 Load Nature</li><li><a href="#obj-ai-76"><code>AI76</code></a>Input Channel 8 Line Current</li><li><a href="#obj-ai-77"><code>AI77</code></a>Input Channel 8 Active Power</li><li><a href="#obj-ai-78"><code>AI78</code></a>Input Channel 8 Reactive Power</li><li><a href="#obj-ai-79"><code>AI79</code></a>Input Channel 8 Apparent Power</li><li><a href="#obj-ai-80"><code>AI80</code></a>Input Channel 8 Power Factor</li><li><a href="#obj-ai-81"><code>AI81</code></a>Input Channel 8 Load Nature</li><li><a href="#obj-ai-82"><code>AI82</code></a>Input Channel 9 Line Current</li><li><a href="#obj-ai-83"><code>AI83</code></a>Input Channel 9 Active Power</li><li><a href="#obj-ai-84"><code>AI84</code></a>Input Channel 9 Reactive Power</li><li><a href="#obj-ai-85"><code>AI85</code></a>Input Channel 9 Apparent Power</li><li><a href="#obj-ai-86"><code>AI86</code></a>Input Channel 9 Power Factor</li><li><a href="#obj-ai-87"><code>AI87</code></a>Input Channel 9 Load Nature</li><li><a href="#obj-ai-88"><code>AI88</code></a>Input Channel 10 Line Current</li><li><a href="#obj-ai-89"><code>AI89</code></a>Input Channel 10 Active Power</li><li><a href="#obj-ai-90"><code>AI90</code></a>Input Channel 10 Reactive Power</li><li><a href="#obj-ai-91"><code>AI91</code></a>Input Channel 10 Apparent Power</li><li><a href="#obj-ai-92"><code>AI92</code></a>Input Channel 10 Power Factor</li><li><a href="#obj-ai-93"><code>AI93</code></a>Input Channel 10 Load Nature</li><li><a href="#obj-ai-94"><code>AI94</code></a>Input Channel 11 Line Current</li><li><a href="#obj-ai-95"><code>AI95</code></a>Input Channel 11 Active Power</li><li><a href="#obj-ai-96"><code>AI96</code></a>Input Channel 11 Reactive Power</li><li><a href="#obj-ai-97"><code>AI97</code></a>Input Channel 11 Apparent Power</li><li><a href="#obj-ai-98"><code>AI98</code></a>Input Channel 11 Power Factor</li><li><a href="#obj-ai-99"><code>AI99</code></a>Input Channel 11 Load Nature</li><li><a href="#obj-ai-100"><code>AI100</code></a>Input Channel 12 Line Current</li><li><a href="#obj-ai-101"><code>AI101</code></a>Input Channel 12 Active Power</li><li><a href="#obj-ai-102"><code>AI102</code></a>Input Channel 12 Reactive Power</li><li><a href="#obj-ai-103"><code>AI103</code></a>Input Channel 12 Apparent Power</li><li><a href="#obj-ai-104"><code>AI104</code></a>Input Channel 12 Power Factor</li><li><a href="#obj-ai-105"><code>AI105</code></a>Input Channel 12 Load Nature</li><li><a href="#obj-ai-106"><code>AI106</code></a>Input Channel 13 Line Current</li><li><a href="#obj-ai-107"><code>AI107</code></a>Input Channel 13 Active Power</li><li><a href="#obj-ai-108"><code>AI108</code></a>Input Channel 13 Reactive Power</li><li><a href="#obj-ai-109"><code>AI109</code></a>Input Channel 13 Apparent Power</li><li><a href="#obj-ai-110"><code>AI110</code></a>Input Channel 13 Power Factor</li><li><a href="#obj-ai-111"><code>AI111</code></a>Input Channel 13 Load Nature</li><li><a href="#obj-ai-112"><code>AI112</code></a>Input Channel 14 Line Current</li><li><a href="#obj-ai-113"><code>AI113</code></a>Input Channel 14 Active Power</li><li><a href="#obj-ai-114"><code>AI114</code></a>Input Channel 14 Reactive Power</li><li><a href="#obj-ai-115"><code>AI115</code></a>Input Channel 14 Apparent Power</li><li><a href="#obj-ai-116"><code>AI116</code></a>Input Channel 14 Power Factor</li><li><a href="#obj-ai-117"><code>AI117</code></a>Input Channel 14 Load Nature</li><li><a href="#obj-ai-118"><code>AI118</code></a>Input Channel 15 Line Current</li><li><a href="#obj-ai-119"><code>AI119</code></a>Input Channel 15 Active Power</li><li><a href="#obj-ai-120"><code>AI120</code></a>Input Channel 15 Reactive Power</li><li><a href="#obj-ai-121"><code>AI121</code></a>Input Channel 15 Apparent Power</li><li><a href="#obj-ai-122"><code>AI122</code></a>Input Channel 15 Power Factor</li><li><a href="#obj-ai-123"><code>AI123</code></a>Input Channel 15 Load Nature</li><li><a href="#obj-ai-124"><code>AI124</code></a>Input Channel 16 Line Current</li><li><a href="#obj-ai-125"><code>AI125</code></a>Input Channel 16 Active Power</li><li><a href="#obj-ai-126"><code>AI126</code></a>Input Channel 16 Reactive Power</li><li><a href="#obj-ai-127"><code>AI127</code></a>Input Channel 16 Apparent Power</li><li><a href="#obj-ai-128"><code>AI128</code></a>Input Channel 16 Power Factor</li><li><a href="#obj-ai-129"><code>AI129</code></a>Input Channel 16 Load Nature</li><li><a href="#obj-ai-130"><code>AI130</code></a>Input Channel 17 Line Current</li><li><a href="#obj-ai-131"><code>AI131</code></a>Input Channel 17 Active Power</li><li><a href="#obj-ai-132"><code>AI132</code></a>Input Channel 17 Reactive Power</li><li><a href="#obj-ai-133"><code>AI133</code></a>Input Channel 17 Apparent Power</li><li><a href="#obj-ai-134"><code>AI134</code></a>Input Channel 17 Power Factor</li><li><a href="#obj-ai-135"><code>AI135</code></a>Input Channel 17 Load Nature</li><li><a href="#obj-ai-136"><code>AI136</code></a>Input Channel 18 Line Current</li><li><a href="#obj-ai-137"><code>AI137</code></a>Input Channel 18 Active Power</li><li><a href="#obj-ai-138"><code>AI138</code></a>Input Channel 18 Reactive Power</li><li><a href="#obj-ai-139"><code>AI139</code></a>Input Channel 18 Apparent Power</li><li><a href="#obj-ai-140"><code>AI140</code></a>Input Channel 18 Power Factor</li><li><a href="#obj-ai-141"><code>AI141</code></a>Input Channel 18 Load Nature</li><li><a href="#obj-ai-142"><code>AI142</code></a>User Channel 1 Active Power</li><li><a href="#obj-ai-143"><code>AI143</code></a>User Channel 1 Reactive Power</li><li><a href="#obj-ai-144"><code>AI144</code></a>User Channel 1 Apparent Power</li><li><a href="#obj-ai-145"><code>AI145</code></a>User Channel 1 Power Factor</li><li><a href="#obj-ai-146"><code>AI146</code></a>User Channel 1 Load Nature</li><li><a href="#obj-ai-147"><code>AI147</code></a>User Channel 2 Active Power</li><li><a href="#obj-ai-148"><code>AI148</code></a>User Channel 2 Reactive Power</li><li><a href="#obj-ai-149"><code>AI149</code></a>User Channel 2 Apparent Power</li><li><a href="#obj-ai-150"><code>AI150</code></a>User Channel 2 Power Factor</li><li><a href="#obj-ai-151"><code>AI151</code></a>User Channel 2 Load Nature</li><li><a href="#obj-ai-152"><code>AI152</code></a>User Channel 3 Active Power</li><li><a href="#obj-ai-153"><code>AI153</code></a>User Channel 3 Reactive Power</li><li><a href="#obj-ai-154"><code>AI154</code></a>User Channel 3 Apparent Power</li><li><a href="#obj-ai-155"><code>AI155</code></a>User Channel 3 Power Factor</li><li><a href="#obj-ai-156"><code>AI156</code></a>User Channel 3 Load Nature</li><li><a href="#obj-ai-157"><code>AI157</code></a>User Channel 4 Active Power</li><li><a href="#obj-ai-158"><code>AI158</code></a>User Channel 4 Reactive Power</li><li><a href="#obj-ai-159"><code>AI159</code></a>User Channel 4 Apparent Power</li><li><a href="#obj-ai-160"><code>AI160</code></a>User Channel 4 Power Factor</li><li><a href="#obj-ai-161"><code>AI161</code></a>User Channel 4 Load Nature</li><li><a href="#obj-ai-162"><code>AI162</code></a>User Channel 5 Active Power</li><li><a href="#obj-ai-163"><code>AI163</code></a>User Channel 5 Reactive Power</li><li><a href="#obj-ai-164"><code>AI164</code></a>User Channel 5 Apparent Power</li><li><a href="#obj-ai-165"><code>AI165</code></a>User Channel 5 Power Factor</li><li><a href="#obj-ai-166"><code>AI166</code></a>User Channel 5 Load Nature</li><li><a href="#obj-ai-167"><code>AI167</code></a>User Channel 6 Active Power</li><li><a href="#obj-ai-168"><code>AI168</code></a>User Channel 6 Reactive Power</li><li><a href="#obj-ai-169"><code>AI169</code></a>User Channel 6 Apparent Power</li><li><a href="#obj-ai-170"><code>AI170</code></a>User Channel 6 Power Factor</li><li><a href="#obj-ai-171"><code>AI171</code></a>User Channel 6 Load Nature</li><li><a href="#obj-ai-172"><code>AI172</code></a>User Channel 7 Active Power</li><li><a href="#obj-ai-173"><code>AI173</code></a>User Channel 7 Reactive Power</li><li><a href="#obj-ai-174"><code>AI174</code></a>User Channel 7 Apparent Power</li><li><a href="#obj-ai-175"><code>AI175</code></a>User Channel 7 Power Factor</li><li><a href="#obj-ai-176"><code>AI176</code></a>User Channel 7 Load Nature</li><li><a href="#obj-ai-177"><code>AI177</code></a>User Channel 8 Active Power</li><li><a href="#obj-ai-178"><code>AI178</code></a>User Channel 8 Reactive Power</li><li><a href="#obj-ai-179"><code>AI179</code></a>User Channel 8 Apparent Power</li><li><a href="#obj-ai-180"><code>AI180</code></a>User Channel 8 Power Factor</li><li><a href="#obj-ai-181"><code>AI181</code></a>User Channel 8 Load Nature</li><li><a href="#obj-ai-182"><code>AI182</code></a>User Channel 9 Active Power</li><li><a href="#obj-ai-183"><code>AI183</code></a>User Channel 9 Reactive Power</li><li><a href="#obj-ai-184"><code>AI184</code></a>User Channel 9 Apparent Power</li><li><a href="#obj-ai-185"><code>AI185</code></a>User Channel 9 Power Factor</li><li><a href="#obj-ai-186"><code>AI186</code></a>User Channel 9 Load Nature</li><li><a href="#obj-ai-201"><code>AI201</code></a>System Active Energy</li><li><a href="#obj-ai-202"><code>AI202</code></a>System Reactive Energy</li><li><a href="#obj-ai-203"><code>AI203</code></a>System Apparent Energy</li><li><a href="#obj-ai-204"><code>AI204</code></a>Phase A Active Energy</li><li><a href="#obj-ai-205"><code>AI205</code></a>Phase A Reactive Energy</li><li><a href="#obj-ai-206"><code>AI206</code></a>Phase A Apparent Energy</li><li><a href="#obj-ai-207"><code>AI207</code></a>Phase B Active Energy</li><li><a href="#obj-ai-208"><code>AI208</code></a>Phase B Reactive Energy</li><li><a href="#obj-ai-209"><code>AI209</code></a>Phase B Apparent Energy</li><li><a href="#obj-ai-210"><code>AI210</code></a>Phase C Active Energy</li><li><a href="#obj-ai-211"><code>AI211</code></a>Phase C Reactive Energy</li><li><a href="#obj-ai-212"><code>AI212</code></a>Phase C Apparent Energy</li><li><a href="#obj-ai-213"><code>AI213</code></a>Input Channel 1 Active Energy</li><li><a href="#obj-ai-214"><code>AI214</code></a>Input Channel 1 Reactive Energy</li><li><a href="#obj-ai-215"><code>AI215</code></a>Input Channel 1 Apparent Energy</li><li><a href="#obj-ai-216"><code>AI216</code></a>Input Channel 2 Active Energy</li><li><a href="#obj-ai-217"><code>AI217</code></a>Input Channel 2 Reactive Energy</li><li><a href="#obj-ai-218"><code>AI218</code></a>Input Channel 2 Apparent Energy</li><li><a href="#obj-ai-219"><code>AI219</code></a>Input Channel 3 Active Energy</li><li><a href="#obj-ai-220"><code>AI220</code></a>Input Channel 3 Reactive Energy</li><li><a href="#obj-ai-221"><code>AI221</code></a>Input Channel 3 Apparent Energy</li><li><a href="#obj-ai-222"><code>AI222</code></a>Input Channel 4 Active Energy</li><li><a href="#obj-ai-223"><code>AI223</code></a>Input Channel 4 Reactive Energy</li><li><a href="#obj-ai-224"><code>AI224</code></a>Input Channel 4 Apparent Energy</li><li><a href="#obj-ai-225"><code>AI225</code></a>Input Channel 5 Active Energy</li><li><a href="#obj-ai-226"><code>AI226</code></a>Input Channel 5 Reactive Energy</li><li><a href="#obj-ai-227"><code>AI227</code></a>Input Channel 5 Apparent Energy</li><li><a href="#obj-ai-228"><code>AI228</code></a>Input Channel 6 Active Energy</li><li><a href="#obj-ai-229"><code>AI229</code></a>Input Channel 6 Reactive Energy</li><li><a href="#obj-ai-230"><code>AI230</code></a>Input Channel 6 Apparent Energy</li><li><a href="#obj-ai-231"><code>AI231</code></a>Input Channel 7 Active Energy</li><li><a href="#obj-ai-232"><code>AI232</code></a>Input Channel 7 Reactive Energy</li><li><a href="#obj-ai-233"><code>AI233</code></a>Input Channel 7 Apparent Energy</li><li><a href="#obj-ai-234"><code>AI234</code></a>Input Channel 8 Active Energy</li><li><a href="#obj-ai-235"><code>AI235</code></a>Input Channel 8 Reactive Energy</li><li><a href="#obj-ai-236"><code>AI236</code></a>Input Channel 8 Apparent Energy</li><li><a href="#obj-ai-237"><code>AI237</code></a>Input Channel 9 Active Energy</li><li><a href="#obj-ai-238"><code>AI238</code></a>Input Channel 9 Reactive Energy</li><li><a href="#obj-ai-239"><code>AI239</code></a>Input Channel 9 Apparent Energy</li><li><a href="#obj-ai-240"><code>AI240</code></a>Input Channel 10 Active Energy</li><li><a href="#obj-ai-241"><code>AI241</code></a>Input Channel 10 Reactive Energy</li><li><a href="#obj-ai-242"><code>AI242</code></a>Input Channel 10 Apparent Energy</li><li><a href="#obj-ai-243"><code>AI243</code></a>Input Channel 11 Active Energy</li><li><a href="#obj-ai-244"><code>AI244</code></a>Input Channel 11 Reactive Energy</li><li><a href="#obj-ai-245"><code>AI245</code></a>Input Channel 11 Apparent Energy</li><li><a href="#obj-ai-246"><code>AI246</code></a>Input Channel 12 Active Energy</li><li><a href="#obj-ai-247"><code>AI247</code></a>Input Channel 12 Reactive Energy</li><li><a href="#obj-ai-248"><code>AI248</code></a>Input Channel 12 Apparent Energy</li><li><a href="#obj-ai-249"><code>AI249</code></a>Input Channel 13 Active Energy</li><li><a href="#obj-ai-250"><code>AI250</code></a>Input Channel 13 Reactive Energy</li><li><a href="#obj-ai-251"><code>AI251</code></a>Input Channel 13 Apparent Energy</li><li><a href="#obj-ai-252"><code>AI252</code></a>Input Channel 14 Active Energy</li><li><a href="#obj-ai-253"><code>AI253</code></a>Input Channel 14 Reactive Energy</li><li><a href="#obj-ai-254"><code>AI254</code></a>Input Channel 14 Apparent Energy</li><li><a href="#obj-ai-255"><code>AI255</code></a>Input Channel 15 Active Energy</li><li><a href="#obj-ai-256"><code>AI256</code></a>Input Channel 15 Reactive Energy</li><li><a href="#obj-ai-257"><code>AI257</code></a>Input Channel 15 Apparent Energy</li><li><a href="#obj-ai-258"><code>AI258</code></a>Input Channel 16 Active Energy</li><li><a href="#obj-ai-259"><code>AI259</code></a>Input Channel 16 Reactive Energy</li><li><a href="#obj-ai-260"><code>AI260</code></a>Input Channel 16 Apparent Energy</li><li><a href="#obj-ai-261"><code>AI261</code></a>Input Channel 17 Active Energy</li><li><a href="#obj-ai-262"><code>AI262</code></a>Input Channel 17 Reactive Energy</li><li><a href="#obj-ai-263"><code>AI263</code></a>Input Channel 17 Apparent Energy</li><li><a href="#obj-ai-264"><code>AI264</code></a>Input Channel 18 Active Energy</li><li><a href="#obj-ai-265"><code>AI265</code></a>Input Channel 18 Reactive Energy</li><li><a href="#obj-ai-266"><code>AI266</code></a>Input Channel 18 Apparent Energy</li><li><a href="#obj-ai-267"><code>AI267</code></a>User Channel 1 Active Energy</li><li><a href="#obj-ai-268"><code>AI268</code></a>User Channel 1 Reactive Energy</li><li><a href="#obj-ai-269"><code>AI269</code></a>User Channel 1 Apparent Energy</li><li><a href="#obj-ai-270"><code>AI270</code></a>User Channel 2 Active Energy</li><li><a href="#obj-ai-271"><code>AI271</code></a>User Channel 2 Reactive Energy</li><li><a href="#obj-ai-272"><code>AI272</code></a>User Channel 2 Apparent Energy</li><li><a href="#obj-ai-273"><code>AI273</code></a>User Channel 3 Active Energy</li><li><a href="#obj-ai-274"><code>AI274</code></a>User Channel 3 Reactive Energy</li><li><a href="#obj-ai-275"><code>AI275</code></a>User Channel 3 Apparent Energy</li><li><a href="#obj-ai-276"><code>AI276</code></a>User Channel 4 Active Energy</li><li><a href="#obj-ai-277"><code>AI277</code></a>User Channel 4 Reactive Energy</li><li><a href="#obj-ai-278"><code>AI278</code></a>User Channel 4 Apparent Energy</li><li><a href="#obj-ai-279"><code>AI279</code></a>User Channel 5 Active Energy</li><li><a href="#obj-ai-280"><code>AI280</code></a>User Channel 5 Reactive Energy</li><li><a href="#obj-ai-281"><code>AI281</code></a>User Channel 5 Apparent Energy</li><li><a href="#obj-ai-282"><code>AI282</code></a>User Channel 6 Active Energy</li><li><a href="#obj-ai-283"><code>AI283</code></a>User Channel 6 Reactive Energy</li><li><a href="#obj-ai-284"><code>AI284</code></a>User Channel 6 Apparent Energy</li><li><a href="#obj-ai-285"><code>AI285</code></a>User Channel 7 Active Energy</li><li><a href="#obj-ai-286"><code>AI286</code></a>User Channel 7 Reactive Energy</li><li><a href="#obj-ai-287"><code>AI287</code></a>User Channel 7 Apparent Energy</li><li><a href="#obj-ai-288"><code>AI288</code></a>User Channel 8 Active Energy</li><li><a href="#obj-ai-289"><code>AI289</code></a>User Channel 8 Reactive Energy</li><li><a href="#obj-ai-290"><code>AI290</code></a>User Channel 8 Apparent Energy</li><li><a href="#obj-ai-291"><code>AI291</code></a>User Channel 9 Active Energy</li><li><a href="#obj-ai-292"><code>AI292</code></a>User Channel 9 Reactive Energy</li><li><a href="#obj-ai-293"><code>AI293</code></a>User Channel 9 Apparent Energy</li><li><a href="#obj-ai-301"><code>AI301</code></a>System Active Power Demand</li><li><a href="#obj-ai-302"><code>AI302</code></a>System Reactive Power Demand</li><li><a href="#obj-ai-303"><code>AI303</code></a>System Apparent Power Demand</li><li><a href="#obj-ai-304"><code>AI304</code></a>Phase A Current Demand</li><li><a href="#obj-ai-305"><code>AI305</code></a>Phase A Active Power Demand</li><li><a href="#obj-ai-306"><code>AI306</code></a>Phase A Reactive Power Demand</li><li><a href="#obj-ai-307"><code>AI307</code></a>Phase A Apparent Power Demand</li><li><a href="#obj-ai-308"><code>AI308</code></a>Phase B Current Demand</li><li><a href="#obj-ai-309"><code>AI309</code></a>Phase B Active Power Demand</li><li><a href="#obj-ai-310"><code>AI310</code></a>Phase B Reactive Power Demand</li><li><a href="#obj-ai-311"><code>AI311</code></a>Phase B Apparent Power Demand</li><li><a href="#obj-ai-312"><code>AI312</code></a>Phase C Current Demand</li><li><a href="#obj-ai-313"><code>AI313</code></a>Phase C Active Power Demand</li><li><a href="#obj-ai-314"><code>AI314</code></a>Phase C Reactive Power Demand</li><li><a href="#obj-ai-315"><code>AI315</code></a>Phase C Apparent Power Demand</li><li><a href="#obj-ai-316"><code>AI316</code></a>Input Channel 1 Current Demand</li><li><a href="#obj-ai-317"><code>AI317</code></a>Input Channel 1 Active Power Demand</li><li><a href="#obj-ai-318"><code>AI318</code></a>Input Channel 1 Reactive Power Demand</li><li><a href="#obj-ai-319"><code>AI319</code></a>Input Channel 1 Apparent Power Demand</li><li><a href="#obj-ai-320"><code>AI320</code></a>Input Channel 2 Current Demand</li><li><a href="#obj-ai-321"><code>AI321</code></a>Input Channel 2 Active Power Demand</li><li><a href="#obj-ai-322"><code>AI322</code></a>Input Channel 2 Reactive Power Demand</li><li><a href="#obj-ai-323"><code>AI323</code></a>Input Channel 2 Apparent Power Demand</li><li><a href="#obj-ai-324"><code>AI324</code></a>Input Channel 3 Current Demand</li><li><a href="#obj-ai-325"><code>AI325</code></a>Input Channel 3 Active Power Demand</li><li><a href="#obj-ai-326"><code>AI326</code></a>Input Channel 3 Reactive Power Demand</li><li><a href="#obj-ai-327"><code>AI327</code></a>Input Channel 3 Apparent Power Demand</li><li><a href="#obj-ai-328"><code>AI328</code></a>Input Channel 4 Current Demand</li><li><a href="#obj-ai-329"><code>AI329</code></a>Input Channel 4 Active Power Demand</li><li><a href="#obj-ai-330"><code>AI330</code></a>Input Channel 4 Reactive Power Demand</li><li><a href="#obj-ai-331"><code>AI331</code></a>Input Channel 4 Apparent Power Demand</li><li><a href="#obj-ai-332"><code>AI332</code></a>Input Channel 5 Current Demand</li><li><a href="#obj-ai-333"><code>AI333</code></a>Input Channel 5 Active Power Demand</li><li><a href="#obj-ai-334"><code>AI334</code></a>Input Channel 5 Reactive Power Demand</li><li><a href="#obj-ai-335"><code>AI335</code></a>Input Channel 5 Apparent Power Demand</li><li><a href="#obj-ai-336"><code>AI336</code></a>Input Channel 6 Current Demand</li><li><a href="#obj-ai-337"><code>AI337</code></a>Input Channel 6 Active Power Demand</li><li><a href="#obj-ai-338"><code>AI338</code></a>Input Channel 6 Reactive Power Demand</li><li><a href="#obj-ai-339"><code>AI339</code></a>Input Channel 6 Apparent Power Demand</li><li><a href="#obj-ai-340"><code>AI340</code></a>Input Channel 7 Current Demand</li><li><a href="#obj-ai-341"><code>AI341</code></a>Input Channel 7 Active Power Demand</li><li><a href="#obj-ai-342"><code>AI342</code></a>Input Channel 7 Reactive Power Demand</li><li><a href="#obj-ai-343"><code>AI343</code></a>Input Channel 7 Apparent Power Demand</li><li><a href="#obj-ai-344"><code>AI344</code></a>Input Channel 8 Current Demand</li><li><a href="#obj-ai-345"><code>AI345</code></a>Input Channel 8 Active Power Demand</li><li><a href="#obj-ai-346"><code>AI346</code></a>Input Channel 8 Reactive Power Demand</li><li><a href="#obj-ai-347"><code>AI347</code></a>Input Channel 8 Apparent Power Demand</li><li><a href="#obj-ai-348"><code>AI348</code></a>Input Channel 9 Current Demand</li><li><a href="#obj-ai-349"><code>AI349</code></a>Input Channel 9 Active Power Demand</li><li><a href="#obj-ai-350"><code>AI350</code></a>Input Channel 9 Reactive Power Demand</li><li><a href="#obj-ai-351"><code>AI351</code></a>Input Channel 9 Apparent Power Demand</li><li><a href="#obj-ai-352"><code>AI352</code></a>Input Channel 10 Current Demand</li><li><a href="#obj-ai-353"><code>AI353</code></a>Input Channel 10 Active Power Demand</li><li><a href="#obj-ai-354"><code>AI354</code></a>Input Channel 10 Reactive Power Demand</li><li><a href="#obj-ai-355"><code>AI355</code></a>Input Channel 10 Apparent Power Demand</li><li><a href="#obj-ai-356"><code>AI356</code></a>Input Channel 11 Current Demand</li><li><a href="#obj-ai-357"><code>AI357</code></a>Input Channel 11 Active Power Demand</li><li><a href="#obj-ai-358"><code>AI358</code></a>Input Channel 11 Reactive Power Demand</li><li><a href="#obj-ai-359"><code>AI359</code></a>Input Channel 11 Apparent Power Demand</li><li><a href="#obj-ai-360"><code>AI360</code></a>Input Channel 12 Current Demand</li><li><a href="#obj-ai-361"><code>AI361</code></a>Input Channel 12 Active Power Demand</li><li><a href="#obj-ai-362"><code>AI362</code></a>Input Channel 12 Reactive Power Demand</li><li><a href="#obj-ai-363"><code>AI363</code></a>Input Channel 12 Apparent Power Demand</li><li><a href="#obj-ai-364"><code>AI364</code></a>Input Channel 13 Current Demand</li><li><a href="#obj-ai-365"><code>AI365</code></a>Input Channel 13 Active Power Demand</li><li><a href="#obj-ai-366"><code>AI366</code></a>Input Channel 13 Reactive Power Demand</li><li><a href="#obj-ai-367"><code>AI367</code></a>Input Channel 13 Apparent Power Demand</li><li><a href="#obj-ai-368"><code>AI368</code></a>Input Channel 14 Current Demand</li><li><a href="#obj-ai-369"><code>AI369</code></a>Input Channel 14 Active Power Demand</li><li><a href="#obj-ai-370"><code>AI370</code></a>Input Channel 14 Reactive Power Demand</li><li><a href="#obj-ai-371"><code>AI371</code></a>Input Channel 14 Apparent Power Demand</li><li><a href="#obj-ai-372"><code>AI372</code></a>Input Channel 15 Current Demand</li><li><a href="#obj-ai-373"><code>AI373</code></a>Input Channel 15 Active Power Demand</li><li><a href="#obj-ai-374"><code>AI374</code></a>Input Channel 15 Reactive Power Demand</li><li><a href="#obj-ai-375"><code>AI375</code></a>Input Channel 15 Apparent Power Demand</li><li><a href="#obj-ai-376"><code>AI376</code></a>Input Channel 16 Current Demand</li><li><a href="#obj-ai-377"><code>AI377</code></a>Input Channel 16 Active Power Demand</li><li><a href="#obj-ai-378"><code>AI378</code></a>Input Channel 16 Reactive Power Demand</li><li><a href="#obj-ai-379"><code>AI379</code></a>Input Channel 16 Apparent Power Demand</li><li><a href="#obj-ai-380"><code>AI380</code></a>Input Channel 17 Current Demand</li><li><a href="#obj-ai-381"><code>AI381</code></a>Input Channel 17 Active Power Demand</li><li><a href="#obj-ai-382"><code>AI382</code></a>Input Channel 17 Reactive Power Demand</li><li><a href="#obj-ai-383"><code>AI383</code></a>Input Channel 17 Apparent Power Demand</li><li><a href="#obj-ai-384"><code>AI384</code></a>Input Channel 18 Current Demand</li><li><a href="#obj-ai-385"><code>AI385</code></a>Input Channel 18 Active Power Demand</li><li><a href="#obj-ai-386"><code>AI386</code></a>Input Channel 18 Reactive Power Demand</li><li><a href="#obj-ai-387"><code>AI387</code></a>Input Channel 18 Apparent Power Demand</li><li><a href="#obj-ai-388"><code>AI388</code></a>User Channel 1 Active Power Demand</li><li><a href="#obj-ai-389"><code>AI389</code></a>User Channel 1 Reactive Power Demand</li><li><a href="#obj-ai-390"><code>AI390</code></a>User Channel 1 Apparent Power Demand</li><li><a href="#obj-ai-391"><code>AI391</code></a>User Channel 2 Active Power Demand</li><li><a href="#obj-ai-392"><code>AI392</code></a>User Channel 2 Reactive Power Demand</li><li><a href="#obj-ai-393"><code>AI393</code></a>User Channel 2 Apparent Power Demand</li><li><a href="#obj-ai-394"><code>AI394</code></a>User Channel 3 Active Power Demand</li><li><a href="#obj-ai-395"><code>AI395</code></a>User Channel 3 Reactive Power Demand</li><li><a href="#obj-ai-396"><code>AI396</code></a>User Channel 3 Apparent Power Demand</li><li><a href="#obj-ai-397"><code>AI397</code></a>User Channel 4 Active Power Demand</li><li><a href="#obj-ai-398"><code>AI398</code></a>User Channel 4 Reactive Power Demand</li><li><a href="#obj-ai-399"><code>AI399</code></a>User Channel 4 Apparent Power Demand</li><li><a href="#obj-ai-400"><code>AI400</code></a>User Channel 5 Active Power Demand</li><li><a href="#obj-ai-401"><code>AI401</code></a>User Channel 5 Reactive Power Demand</li><li><a href="#obj-ai-402"><code>AI402</code></a>User Channel 5 Apparent Power Demand</li><li><a href="#obj-ai-403"><code>AI403</code></a>User Channel 6 Active Power Demand</li><li><a href="#obj-ai-404"><code>AI404</code></a>User Channel 6 Reactive Power Demand</li><li><a href="#obj-ai-405"><code>AI405</code></a>User Channel 6 Apparent Power Demand</li><li><a href="#obj-ai-406"><code>AI406</code></a>User Channel 7 Active Power Demand</li><li><a href="#obj-ai-407"><code>AI407</code></a>User Channel 7 Reactive Power Demand</li><li><a href="#obj-ai-408"><code>AI408</code></a>User Channel 7 Apparent Power Demand</li><li><a href="#obj-ai-409"><code>AI409</code></a>User Channel 8 Active Power Demand</li><li><a href="#obj-ai-410"><code>AI410</code></a>User Channel 8 Reactive Power Demand</li><li><a href="#obj-ai-411"><code>AI411</code></a>User Channel 8 Apparent Power Demand</li><li><a href="#obj-ai-412"><code>AI412</code></a>User Channel 9 Active Power Demand</li><li><a href="#obj-ai-413"><code>AI413</code></a>User Channel 9 Reactive Power Demand</li><li><a href="#obj-ai-414"><code>AI414</code></a>User Channel 9 Apparent Power Demand</li><li><a href="#obj-ai-501"><code>AI501</code></a>Average Voltage THD</li><li><a href="#obj-ai-502"><code>AI502</code></a>System Voltage Unbalance Factor</li><li><a href="#obj-ai-503"><code>AI503</code></a>System Current Unbalance Factor</li><li><a href="#obj-ai-504"><code>AI504</code></a>Phase A Voltage THD</li><li><a href="#obj-ai-505"><code>AI505</code></a>Phase A Odd Voltage THD</li><li><a href="#obj-ai-506"><code>AI506</code></a>Phase A Even Voltage THD</li><li><a href="#obj-ai-507"><code>AI507</code></a>Phase A Voltage Crest Factor</li><li><a href="#obj-ai-508"><code>AI508</code></a>Phase A THFF</li><li><a href="#obj-ai-509"><code>AI509</code></a>Phase B Voltage THD</li><li><a href="#obj-ai-510"><code>AI510</code></a>Phase B Odd Voltage THD</li><li><a href="#obj-ai-511"><code>AI511</code></a>Phase B Even Voltage THD</li><li><a href="#obj-ai-512"><code>AI512</code></a>Phase B Voltage Crest Factor</li><li><a href="#obj-ai-513"><code>AI513</code></a>Phase B THFF</li><li><a href="#obj-ai-514"><code>AI514</code></a>Phase C Voltage THD</li><li><a href="#obj-ai-515"><code>AI515</code></a>Phase C Odd Voltage THD</li><li><a href="#obj-ai-516"><code>AI516</code></a>Phase C Even Voltage THD</li><li><a href="#obj-ai-517"><code>AI517</code></a>Phase C Voltage Crest Factor</li><li><a href="#obj-ai-518"><code>AI518</code></a>Phase C THFF</li><li><a href="#obj-ai-519"><code>AI519</code></a>Input Channel 1 Current THD</li><li><a href="#obj-ai-520"><code>AI520</code></a>Input Channel 1 Odd Current THD</li><li><a href="#obj-ai-521"><code>AI521</code></a>Input Channel 1 Even Current THD</li><li><a href="#obj-ai-522"><code>AI522</code></a>Input Channel 1 Current K Factor</li><li><a href="#obj-ai-523"><code>AI523</code></a>Input Channel 2 Current THD</li><li><a href="#obj-ai-524"><code>AI524</code></a>Input Channel 2 Odd Current THD</li><li><a href="#obj-ai-525"><code>AI525</code></a>Input Channel 2 Even Current THD</li><li><a href="#obj-ai-526"><code>AI526</code></a>Input Channel 2 Current K Factor</li><li><a href="#obj-ai-527"><code>AI527</code></a>Input Channel 3 Current THD</li><li><a href="#obj-ai-528"><code>AI528</code></a>Input Channel 3 Odd Current THD</li><li><a href="#obj-ai-529"><code>AI529</code></a>Input Channel 3 Even Current THD</li><li><a href="#obj-ai-530"><code>AI530</code></a>Input Channel 3 Current K Factor</li><li><a href="#obj-ai-531"><code>AI531</code></a>Input Channel 4 Current THD</li><li><a href="#obj-ai-532"><code>AI532</code></a>Input Channel 4 Odd Current THD</li><li><a href="#obj-ai-533"><code>AI533</code></a>Input Channel 4 Even Current THD</li><li><a href="#obj-ai-534"><code>AI534</code></a>Input Channel 4 Current K Factor</li><li><a href="#obj-ai-535"><code>AI535</code></a>Input Channel 5 Current THD</li><li><a href="#obj-ai-536"><code>AI536</code></a>Input Channel 5 Odd Current THD</li><li><a href="#obj-ai-537"><code>AI537</code></a>Input Channel 5 Even Current THD</li><li><a href="#obj-ai-538"><code>AI538</code></a>Input Channel 5 Current K Factor</li><li><a href="#obj-ai-539"><code>AI539</code></a>Input Channel 6 Current THD</li><li><a href="#obj-ai-540"><code>AI540</code></a>Input Channel 6 Odd Current THD</li><li><a href="#obj-ai-541"><code>AI541</code></a>Input Channel 6 Even Current THD</li><li><a href="#obj-ai-542"><code>AI542</code></a>Input Channel 6 Current K Factor</li><li><a href="#obj-ai-543"><code>AI543</code></a>Input Channel 7 Current THD</li><li><a href="#obj-ai-544"><code>AI544</code></a>Input Channel 7 Odd Current THD</li><li><a href="#obj-ai-545"><code>AI545</code></a>Input Channel 7 Even Current THD</li><li><a href="#obj-ai-546"><code>AI546</code></a>Input Channel 7 Current K Factor</li><li><a href="#obj-ai-547"><code>AI547</code></a>Input Channel 8 Current THD</li><li><a href="#obj-ai-548"><code>AI548</code></a>Input Channel 8 Odd Current THD</li><li><a href="#obj-ai-549"><code>AI549</code></a>Input Channel 8 Even Current THD</li><li><a href="#obj-ai-550"><code>AI550</code></a>Input Channel 8 Current K Factor</li><li><a href="#obj-ai-551"><code>AI551</code></a>Input Channel 9 Current THD</li><li><a href="#obj-ai-552"><code>AI552</code></a>Input Channel 9 Odd Current THD</li><li><a href="#obj-ai-553"><code>AI553</code></a>Input Channel 9 Even Current THD</li><li><a href="#obj-ai-554"><code>AI554</code></a>Input Channel 9 Current K Factor</li><li><a href="#obj-ai-555"><code>AI555</code></a>Input Channel 10 Current THD</li><li><a href="#obj-ai-556"><code>AI556</code></a>Input Channel 10 Odd Current THD</li><li><a href="#obj-ai-557"><code>AI557</code></a>Input Channel 10 Even Current THD</li><li><a href="#obj-ai-558"><code>AI558</code></a>Input Channel 10 Current K Factor</li><li><a href="#obj-ai-559"><code>AI559</code></a>Input Channel 11 Current THD</li><li><a href="#obj-ai-560"><code>AI560</code></a>Input Channel 11 Odd Current THD</li><li><a href="#obj-ai-561"><code>AI561</code></a>Input Channel 11 Even Current THD</li><li><a href="#obj-ai-562"><code>AI562</code></a>Input Channel 11 Current K Factor</li><li><a href="#obj-ai-563"><code>AI563</code></a>Input Channel 12 Current THD</li><li><a href="#obj-ai-564"><code>AI564</code></a>Input Channel 12 Odd Current THD</li><li><a href="#obj-ai-565"><code>AI565</code></a>Input Channel 12 Even Current THD</li><li><a href="#obj-ai-566"><code>AI566</code></a>Input Channel 12 Current K Factor</li><li><a href="#obj-ai-567"><code>AI567</code></a>Input Channel 13 Current THD</li><li><a href="#obj-ai-568"><code>AI568</code></a>Input Channel 13 Odd Current THD</li><li><a href="#obj-ai-569"><code>AI569</code></a>Input Channel 13 Even Current THD</li><li><a href="#obj-ai-570"><code>AI570</code></a>Input Channel 13 Current K Factor</li><li><a href="#obj-ai-571"><code>AI571</code></a>Input Channel 14 Current THD</li><li><a href="#obj-ai-572"><code>AI572</code></a>Input Channel 14 Odd Current THD</li><li><a href="#obj-ai-573"><code>AI573</code></a>Input Channel 14 Even Current THD</li><li><a href="#obj-ai-574"><code>AI574</code></a>Input Channel 14 Current K Factor</li><li><a href="#obj-ai-575"><code>AI575</code></a>Input Channel 15 Current THD</li><li><a href="#obj-ai-576"><code>AI576</code></a>Input Channel 15 Odd Current THD</li><li><a href="#obj-ai-577"><code>AI577</code></a>Input Channel 15 Even Current THD</li><li><a href="#obj-ai-578"><code>AI578</code></a>Input Channel 15 Current K Factor</li><li><a href="#obj-ai-579"><code>AI579</code></a>Input Channel 16 Current THD</li><li><a href="#obj-ai-580"><code>AI580</code></a>Input Channel 16 Odd Current THD</li><li><a href="#obj-ai-581"><code>AI581</code></a>Input Channel 16 Even Current THD</li><li><a href="#obj-ai-582"><code>AI582</code></a>Input Channel 16 Current K Factor</li><li><a href="#obj-ai-583"><code>AI583</code></a>Input Channel 17 Current THD</li><li><a href="#obj-ai-584"><code>AI584</code></a>Input Channel 17 Odd Current THD</li><li><a href="#obj-ai-585"><code>AI585</code></a>Input Channel 17 Even Current THD</li><li><a href="#obj-ai-586"><code>AI586</code></a>Input Channel 17 Current K Factor</li><li><a href="#obj-ai-587"><code>AI587</code></a>Input Channel 18 Current THD</li><li><a href="#obj-ai-588"><code>AI588</code></a>Input Channel 18 Odd Current THD</li><li><a href="#obj-ai-589"><code>AI589</code></a>Input Channel 18 Even Current THD</li><li><a href="#obj-ai-590"><code>AI590</code></a>Input Channel 18 Current K Factor</li><li><a href="#obj-ai-591"><code>AI591</code></a>User Channel 1 Current Unbalance</li><li><a href="#obj-ai-592"><code>AI592</code></a>User Channel 2 Current Unbalance</li><li><a href="#obj-ai-593"><code>AI593</code></a>User Channel 3 Current Unbalance</li><li><a href="#obj-ai-594"><code>AI594</code></a>User Channel 4 Current Unbalance</li><li><a href="#obj-ai-595"><code>AI595</code></a>User Channel 5 Current Unbalance</li><li><a href="#obj-ai-596"><code>AI596</code></a>User Channel 6 Current Unbalance</li><li><a href="#obj-ai-601"><code>AI601</code></a>DI1 COUNTER</li><li><a href="#obj-ai-602"><code>AI602</code></a>DI2 COUNTER</li><li><a href="#obj-ai-603"><code>AI603</code></a>DI3 COUNTER</li><li><a href="#obj-ai-604"><code>AI604</code></a>DI4 COUNTER</li><li><a href="#obj-ai-605"><code>AI605</code></a>DI5 COUNTER</li><li><a href="#obj-ai-606"><code>AI606</code></a>DI6 COUNTER</li><li><a href="#obj-ai-607"><code>AI607</code></a>DI7 COUNTER</li><li><a href="#obj-ai-608"><code>AI608</code></a>DI8 COUNTER</li><li><a href="#obj-ai-609"><code>AI609</code></a>DI9 COUNTER</li><li><a href="#obj-ai-610"><code>AI610</code></a>DI10 COUNTER</li><li><a href="#obj-ai-611"><code>AI611</code></a>DI11 COUNTER</li><li><a href="#obj-ai-612"><code>AI612</code></a>DI12 COUNTER</li><li><a href="#obj-ai-613"><code>AI613</code></a>DI13 COUNTER</li><li><a href="#obj-ai-614"><code>AI614</code></a>DI14 COUNTER</li><li><a href="#obj-ai-615"><code>AI615</code></a>DI15 COUNTER</li><li><a href="#obj-ai-616"><code>AI616</code></a>DI16 COUNTER</li><li><a href="#obj-ai-617"><code>AI617</code></a>DI17 COUNTER</li><li><a href="#obj-ai-618"><code>AI618</code></a>DI18 COUNTER</li><li><a href="#obj-ai-701"><code>AI701</code></a>System Active Power Demand Peak</li><li><a href="#obj-ai-702"><code>AI702</code></a>System Reactive Power Demand Peak</li><li><a href="#obj-ai-703"><code>AI703</code></a>System Apparent Power Demand Peak</li><li><a href="#obj-ai-704"><code>AI704</code></a>Phase A Active Power Demand Peak</li><li><a href="#obj-ai-705"><code>AI705</code></a>Phase A Reactive Power Demand Peak</li><li><a href="#obj-ai-706"><code>AI706</code></a>Phase A Apparent Power Demand Peak</li><li><a href="#obj-ai-707"><code>AI707</code></a>Phase B Active Power Demand Peak</li><li><a href="#obj-ai-708"><code>AI708</code></a>Phase B Reactive Power Demand Peak</li><li><a href="#obj-ai-709"><code>AI709</code></a>Phase B Apparent Power Demand Peak</li><li><a href="#obj-ai-710"><code>AI710</code></a>Phase C Active Power Demand Peak</li><li><a href="#obj-ai-711"><code>AI711</code></a>Phase C Reactive Power Demand Peak</li><li><a href="#obj-ai-712"><code>AI712</code></a>Phase C Apparent Power Demand Peak</li><li><a href="#obj-ai-713"><code>AI713</code></a>Input Channel 1 Active Power Demand Peak</li><li><a href="#obj-ai-714"><code>AI714</code></a>Input Channel 1 Reactive Power Demand Peak</li><li><a href="#obj-ai-715"><code>AI715</code></a>Input Channel 1 Apparent Power Demand Peak</li><li><a href="#obj-ai-716"><code>AI716</code></a>Input Channel 2 Active Power Demand Peak</li><li><a href="#obj-ai-717"><code>AI717</code></a>Input Channel 2 Reactive Power Demand Peak</li><li><a href="#obj-ai-718"><code>AI718</code></a>Input Channel 2 Apparent Power Demand Peak</li><li><a href="#obj-ai-719"><code>AI719</code></a>Input Channel 3 Active Power Demand Peak</li><li><a href="#obj-ai-720"><code>AI720</code></a>Input Channel 3 Reactive Power Demand Peak</li><li><a href="#obj-ai-721"><code>AI721</code></a>Input Channel 3 Apparent Power Demand Peak</li><li><a href="#obj-ai-722"><code>AI722</code></a>Input Channel 4 Active Power Demand Peak</li><li><a href="#obj-ai-723"><code>AI723</code></a>Input Channel 4 Reactive Power Demand Peak</li><li><a href="#obj-ai-724"><code>AI724</code></a>Input Channel 4 Apparent Power Demand Peak</li><li><a href="#obj-ai-725"><code>AI725</code></a>Input Channel 5 Active Power Demand Peak</li><li><a href="#obj-ai-726"><code>AI726</code></a>Input Channel 5 Reactive Power Demand Peak</li><li><a href="#obj-ai-727"><code>AI727</code></a>Input Channel 5 Apparent Power Demand Peak</li><li><a href="#obj-ai-728"><code>AI728</code></a>Input Channel 6 Active Power Demand Peak</li><li><a href="#obj-ai-729"><code>AI729</code></a>Input Channel 6 Reactive Power Demand Peak</li><li><a href="#obj-ai-730"><code>AI730</code></a>Input Channel 6 Apparent Power Demand Peak</li><li><a href="#obj-ai-731"><code>AI731</code></a>Input Channel 7 Active Power Demand Peak</li><li><a href="#obj-ai-732"><code>AI732</code></a>Input Channel 7 Reactive Power Demand Peak</li><li><a href="#obj-ai-733"><code>AI733</code></a>Input Channel 7 Apparent Power Demand Peak</li><li><a href="#obj-ai-734"><code>AI734</code></a>Input Channel 8 Active Power Demand Peak</li><li><a href="#obj-ai-735"><code>AI735</code></a>Input Channel 8 Reactive Power Demand Peak</li><li><a href="#obj-ai-736"><code>AI736</code></a>Input Channel 8 Apparent Power Demand Peak</li><li><a href="#obj-ai-737"><code>AI737</code></a>Input Channel 9 Active Power Demand Peak</li><li><a href="#obj-ai-738"><code>AI738</code></a>Input Channel 9 Reactive Power Demand Peak</li><li><a href="#obj-ai-739"><code>AI739</code></a>Input Channel 9 Apparent Power Demand Peak</li><li><a href="#obj-ai-740"><code>AI740</code></a>Input Channel 10 Active Power Demand Peak</li><li><a href="#obj-ai-741"><code>AI741</code></a>Input Channel 10 Reactive Power Demand Peak</li><li><a href="#obj-ai-742"><code>AI742</code></a>Input Channel 10 Apparent Power Demand Peak</li><li><a href="#obj-ai-743"><code>AI743</code></a>Input Channel 11 Active Power Demand Peak</li><li><a href="#obj-ai-744"><code>AI744</code></a>Input Channel 11 Reactive Power Demand Peak</li><li><a href="#obj-ai-745"><code>AI745</code></a>Input Channel 11 Apparent Power Demand Peak</li><li><a href="#obj-ai-746"><code>AI746</code></a>Input Channel 12 Active Power Demand Peak</li><li><a href="#obj-ai-747"><code>AI747</code></a>Input Channel 12 Reactive Power Demand Peak</li><li><a href="#obj-ai-748"><code>AI748</code></a>Input Channel 12 Apparent Power Demand Peak</li><li><a href="#obj-ai-749"><code>AI749</code></a>Input Channel 13 Active Power Demand Peak</li><li><a href="#obj-ai-750"><code>AI750</code></a>Input Channel 13 Reactive Power Demand Peak</li><li><a href="#obj-ai-751"><code>AI751</code></a>Input Channel 13 Apparent Power Demand Peak</li><li><a href="#obj-ai-752"><code>AI752</code></a>Input Channel 14 Active Power Demand Peak</li><li><a href="#obj-ai-753"><code>AI753</code></a>Input Channel 14 Reactive Power Demand Peak</li><li><a href="#obj-ai-754"><code>AI754</code></a>Input Channel 14 Apparent Power Demand Peak</li><li><a href="#obj-ai-755"><code>AI755</code></a>Input Channel 15 Active Power Demand Peak</li><li><a href="#obj-ai-756"><code>AI756</code></a>Input Channel 15 Reactive Power Demand Peak</li><li><a href="#obj-ai-757"><code>AI757</code></a>Input Channel 15 Apparent Power Demand Peak</li><li><a href="#obj-ai-758"><code>AI758</code></a>Input Channel 16 Active Power Demand Peak</li><li><a href="#obj-ai-759"><code>AI759</code></a>Input Channel 16 Reactive Power Demand Peak</li><li><a href="#obj-ai-760"><code>AI760</code></a>Input Channel 16 Apparent Power Demand Peak</li><li><a href="#obj-ai-761"><code>AI761</code></a>Input Channel 17 Active Power Demand Peak</li><li><a href="#obj-ai-762"><code>AI762</code></a>Input Channel 17 Reactive Power Demand Peak</li><li><a href="#obj-ai-763"><code>AI763</code></a>Input Channel 17 Apparent Power Demand Peak</li><li><a href="#obj-ai-764"><code>AI764</code></a>Input Channel 18 Active Power Demand Peak</li><li><a href="#obj-ai-765"><code>AI765</code></a>Input Channel 18 Reactive Power Demand Peak</li><li><a href="#obj-ai-766"><code>AI766</code></a>Input Channel 18 Apparent Power Demand Peak</li><li><a href="#obj-ai-767"><code>AI767</code></a>User Channel 1 Active Power Demand Peak</li><li><a href="#obj-ai-768"><code>AI768</code></a>User Channel 1 Reactive Power Demand Peak</li><li><a href="#obj-ai-769"><code>AI769</code></a>User Channel 1 Apparent Power Demand Peak</li><li><a href="#obj-ai-770"><code>AI770</code></a>User Channel 2 Active Power Demand Peak</li><li><a href="#obj-ai-771"><code>AI771</code></a>User Channel 2 Reactive Power Demand Peak</li><li><a href="#obj-ai-772"><code>AI772</code></a>User Channel 2 Apparent Power Demand Peak</li><li><a href="#obj-ai-773"><code>AI773</code></a>User Channel 3 Active Power Demand Peak</li><li><a href="#obj-ai-774"><code>AI774</code></a>User Channel 3 Reactive Power Demand Peak</li><li><a href="#obj-ai-775"><code>AI775</code></a>User Channel 3 Apparent Power Demand Peak</li><li><a href="#obj-ai-776"><code>AI776</code></a>User Channel 4 Active Power Demand Peak</li><li><a href="#obj-ai-777"><code>AI777</code></a>User Channel 4 Reactive Power Demand Peak</li><li><a href="#obj-ai-778"><code>AI778</code></a>User Channel 4 Apparent Power Demand Peak</li><li><a href="#obj-ai-779"><code>AI779</code></a>User Channel 5 Active Power Demand Peak</li><li><a href="#obj-ai-780"><code>AI780</code></a>User Channel 5 Reactive Power Demand Peak</li><li><a href="#obj-ai-781"><code>AI781</code></a>User Channel 5 Apparent Power Demand Peak</li><li><a href="#obj-ai-782"><code>AI782</code></a>User Channel 6 Active Power Demand Peak</li><li><a href="#obj-ai-783"><code>AI783</code></a>User Channel 6 Reactive Power Demand Peak</li><li><a href="#obj-ai-784"><code>AI784</code></a>User Channel 6 Apparent Power Demand Peak</li><li><a href="#obj-ai-785"><code>AI785</code></a>User Channel 7 Active Power Demand Peak</li><li><a href="#obj-ai-786"><code>AI786</code></a>User Channel 7 Reactive Power Demand Peak</li><li><a href="#obj-ai-787"><code>AI787</code></a>User Channel 7 Apparent Power Demand Peak</li><li><a href="#obj-ai-788"><code>AI788</code></a>User Channel 8 Active Power Demand Peak</li><li><a href="#obj-ai-789"><code>AI789</code></a>User Channel 8 Reactive Power Demand Peak</li><li><a href="#obj-ai-790"><code>AI790</code></a>User Channel 8 Apparent Power Demand Peak</li><li><a href="#obj-ai-791"><code>AI791</code></a>User Channel 9 Active Power Demand Peak</li><li><a href="#obj-ai-792"><code>AI792</code></a>User Channel 9 Reactive Power Demand Peak</li><li><a href="#obj-ai-793"><code>AI793</code></a>User Channel 9 Apparent Power Demand Peak</li><li><a href="#obj-ai-801"><code>AI801</code></a>Phase A Voltage 2nd Harmonic</li><li><a href="#obj-ai-802"><code>AI802</code></a>Phase A Voltage 3rd Harmonic</li><li><a href="#obj-ai-803"><code>AI803</code></a>Phase A Voltage 4th Harmonic</li><li><a href="#obj-ai-804"><code>AI804</code></a>Phase A Voltage 5th Harmonic</li><li><a href="#obj-ai-805"><code>AI805</code></a>Phase A Voltage 6th Harmonic</li><li><a href="#obj-ai-806"><code>AI806</code></a>Phase A Voltage 7th Harmonic</li><li><a href="#obj-ai-807"><code>AI807</code></a>Phase A Voltage 8th Harmonic</li><li><a href="#obj-ai-808"><code>AI808</code></a>Phase A Voltage 9th Harmonic</li><li><a href="#obj-ai-809"><code>AI809</code></a>Phase A Voltage 10th Harmonic</li><li><a href="#obj-ai-810"><code>AI810</code></a>Phase A Voltage 11th Harmonic</li><li><a href="#obj-ai-811"><code>AI811</code></a>Phase A Voltage 12th Harmonic</li><li><a href="#obj-ai-812"><code>AI812</code></a>Phase A Voltage 13th Harmonic</li><li><a href="#obj-ai-813"><code>AI813</code></a>Phase A Voltage 14th Harmonic</li><li><a href="#obj-ai-814"><code>AI814</code></a>Phase A Voltage 15th Harmonic</li><li><a href="#obj-ai-815"><code>AI815</code></a>Phase A Voltage 16th Harmonic</li><li><a href="#obj-ai-816"><code>AI816</code></a>Phase A Voltage 17th Harmonic</li><li><a href="#obj-ai-817"><code>AI817</code></a>Phase A Voltage 18th Harmonic</li><li><a href="#obj-ai-818"><code>AI818</code></a>Phase A Voltage 19th Harmonic</li><li><a href="#obj-ai-819"><code>AI819</code></a>Phase A Voltage 20th Harmonic</li><li><a href="#obj-ai-820"><code>AI820</code></a>Phase A Voltage 21st Harmonic</li><li><a href="#obj-ai-821"><code>AI821</code></a>Phase A Voltage 22nd Harmonic</li><li><a href="#obj-ai-822"><code>AI822</code></a>Phase A Voltage 23rd Harmonic</li><li><a href="#obj-ai-823"><code>AI823</code></a>Phase A Voltage 24th Harmonic</li><li><a href="#obj-ai-824"><code>AI824</code></a>Phase A Voltage 25th Harmonic</li><li><a href="#obj-ai-825"><code>AI825</code></a>Phase A Voltage 26th Harmonic</li><li><a href="#obj-ai-826"><code>AI826</code></a>Phase A Voltage 27th Harmonic</li><li><a href="#obj-ai-827"><code>AI827</code></a>Phase A Voltage 28th Harmonic</li><li><a href="#obj-ai-828"><code>AI828</code></a>Phase A Voltage 29th Harmonic</li><li><a href="#obj-ai-829"><code>AI829</code></a>Phase A Voltage 30th Harmonic</li><li><a href="#obj-ai-830"><code>AI830</code></a>Phase A Voltage 31st Harmonic</li><li><a href="#obj-ai-831"><code>AI831</code></a>Phase B Voltage 2nd Harmonic</li><li><a href="#obj-ai-832"><code>AI832</code></a>Phase B Voltage 3rd Harmonic</li><li><a href="#obj-ai-833"><code>AI833</code></a>Phase B Voltage 4th Harmonic</li><li><a href="#obj-ai-834"><code>AI834</code></a>Phase B Voltage 5th Harmonic</li><li><a href="#obj-ai-835"><code>AI835</code></a>Phase B Voltage 6th Harmonic</li><li><a href="#obj-ai-836"><code>AI836</code></a>Phase B Voltage 7th Harmonic</li><li><a href="#obj-ai-837"><code>AI837</code></a>Phase B Voltage 8th Harmonic</li><li><a href="#obj-ai-838"><code>AI838</code></a>Phase B Voltage 9th Harmonic</li><li><a href="#obj-ai-839"><code>AI839</code></a>Phase B Voltage 10th Harmonic</li><li><a href="#obj-ai-840"><code>AI840</code></a>Phase B Voltage 11th Harmonic</li><li><a href="#obj-ai-841"><code>AI841</code></a>Phase B Voltage 12th Harmonic</li><li><a href="#obj-ai-842"><code>AI842</code></a>Phase B Voltage 13th Harmonic</li><li><a href="#obj-ai-843"><code>AI843</code></a>Phase B Voltage 14th Harmonic</li><li><a href="#obj-ai-844"><code>AI844</code></a>Phase B Voltage 15th Harmonic</li><li><a href="#obj-ai-845"><code>AI845</code></a>Phase B Voltage 16th Harmonic</li><li><a href="#obj-ai-846"><code>AI846</code></a>Phase B Voltage 17th Harmonic</li><li><a href="#obj-ai-847"><code>AI847</code></a>Phase B Voltage 18th Harmonic</li><li><a href="#obj-ai-848"><code>AI848</code></a>Phase B Voltage 19th Harmonic</li><li><a href="#obj-ai-849"><code>AI849</code></a>Phase B Voltage 20th Harmonic</li><li><a href="#obj-ai-850"><code>AI850</code></a>Phase B Voltage 21st Harmonic</li><li><a href="#obj-ai-851"><code>AI851</code></a>Phase B Voltage 22nd Harmonic</li><li><a href="#obj-ai-852"><code>AI852</code></a>Phase B Voltage 23rd Harmonic</li><li><a href="#obj-ai-853"><code>AI853</code></a>Phase B Voltage 24th Harmonic</li><li><a href="#obj-ai-854"><code>AI854</code></a>Phase B Voltage 25th Harmonic</li><li><a href="#obj-ai-855"><code>AI855</code></a>Phase B Voltage 26th Harmonic</li><li><a href="#obj-ai-856"><code>AI856</code></a>Phase B Voltage 27th Harmonic</li><li><a href="#obj-ai-857"><code>AI857</code></a>Phase B Voltage 28th Harmonic</li><li><a href="#obj-ai-858"><code>AI858</code></a>Phase B Voltage 29th Harmonic</li><li><a href="#obj-ai-859"><code>AI859</code></a>Phase B Voltage 30th Harmonic</li><li><a href="#obj-ai-860"><code>AI860</code></a>Phase B Voltage 31st Harmonic</li><li><a href="#obj-ai-861"><code>AI861</code></a>Phase C Voltage 2nd Harmonic</li><li><a href="#obj-ai-862"><code>AI862</code></a>Phase C Voltage 3rd Harmonic</li><li><a href="#obj-ai-863"><code>AI863</code></a>Phase C Voltage 4th Harmonic</li><li><a href="#obj-ai-864"><code>AI864</code></a>Phase C Voltage 5th Harmonic</li><li><a href="#obj-ai-865"><code>AI865</code></a>Phase C Voltage 6th Harmonic</li><li><a href="#obj-ai-866"><code>AI866</code></a>Phase C Voltage 7th Harmonic</li><li><a href="#obj-ai-867"><code>AI867</code></a>Phase C Voltage 8th Harmonic</li><li><a href="#obj-ai-868"><code>AI868</code></a>Phase C Voltage 9th Harmonic</li><li><a href="#obj-ai-869"><code>AI869</code></a>Phase C Voltage 10th Harmonic</li><li><a href="#obj-ai-870"><code>AI870</code></a>Phase C Voltage 11th Harmonic</li><li><a href="#obj-ai-871"><code>AI871</code></a>Phase C Voltage 12th Harmonic</li><li><a href="#obj-ai-872"><code>AI872</code></a>Phase C Voltage 13th Harmonic</li><li><a href="#obj-ai-873"><code>AI873</code></a>Phase C Voltage 14th Harmonic</li><li><a href="#obj-ai-874"><code>AI874</code></a>Phase C Voltage 15th Harmonic</li><li><a href="#obj-ai-875"><code>AI875</code></a>Phase C Voltage 16th Harmonic</li><li><a href="#obj-ai-876"><code>AI876</code></a>Phase C Voltage 17th Harmonic</li><li><a href="#obj-ai-877"><code>AI877</code></a>Phase C Voltage 18th Harmonic</li><li><a href="#obj-ai-878"><code>AI878</code></a>Phase C Voltage 19th Harmonic</li><li><a href="#obj-ai-879"><code>AI879</code></a>Phase C Voltage 20th Harmonic</li><li><a href="#obj-ai-880"><code>AI880</code></a>Phase C Voltage 21st Harmonic</li><li><a href="#obj-ai-881"><code>AI881</code></a>Phase C Voltage 22nd Harmonic</li><li><a href="#obj-ai-882"><code>AI882</code></a>Phase C Voltage 23rd Harmonic</li><li><a href="#obj-ai-883"><code>AI883</code></a>Phase C Voltage 24th Harmonic</li><li><a href="#obj-ai-884"><code>AI884</code></a>Phase C Voltage 25th Harmonic</li><li><a href="#obj-ai-885"><code>AI885</code></a>Phase C Voltage 26th Harmonic</li><li><a href="#obj-ai-886"><code>AI886</code></a>Phase C Voltage 27th Harmonic</li><li><a href="#obj-ai-887"><code>AI887</code></a>Phase C Voltage 28th Harmonic</li><li><a href="#obj-ai-888"><code>AI888</code></a>Phase C Voltage 29th Harmonic</li><li><a href="#obj-ai-889"><code>AI889</code></a>Phase C Voltage 30th Harmonic</li><li><a href="#obj-ai-890"><code>AI890</code></a>Phase C Voltage 31st Harmonic</li><li><a href="#obj-ai-891"><code>AI891</code></a>Input Channel 1 Current 2nd Harmonic</li><li><a href="#obj-ai-892"><code>AI892</code></a>Input Channel 1 Current 3rd Harmonic</li><li><a href="#obj-ai-893"><code>AI893</code></a>Input Channel 1 Current 4th Harmonic</li><li><a href="#obj-ai-894"><code>AI894</code></a>Input Channel 1 Current 5th Harmonic</li><li><a href="#obj-ai-895"><code>AI895</code></a>Input Channel 1 Current 6th Harmonic</li><li><a href="#obj-ai-896"><code>AI896</code></a>Input Channel 1 Current 7th Harmonic</li><li><a href="#obj-ai-897"><code>AI897</code></a>Input Channel 1 Current 8th Harmonic</li><li><a href="#obj-ai-898"><code>AI898</code></a>Input Channel 1 Current 9th Harmonic</li><li><a href="#obj-ai-899"><code>AI899</code></a>Input Channel 1 Current 10th Harmonic</li><li><a href="#obj-ai-900"><code>AI900</code></a>Input Channel 1 Current 11th Harmonic</li><li><a href="#obj-ai-901"><code>AI901</code></a>Input Channel 1 Current 12th Harmonic</li><li><a href="#obj-ai-902"><code>AI902</code></a>Input Channel 1 Current 13th Harmonic</li><li><a href="#obj-ai-903"><code>AI903</code></a>Input Channel 1 Current 14th Harmonic</li><li><a href="#obj-ai-904"><code>AI904</code></a>Input Channel 1 Current 15th Harmonic</li><li><a href="#obj-ai-905"><code>AI905</code></a>Input Channel 1 Current 16th Harmonic</li><li><a href="#obj-ai-906"><code>AI906</code></a>Input Channel 1 Current 17th Harmonic</li><li><a href="#obj-ai-907"><code>AI907</code></a>Input Channel 1 Current 18th Harmonic</li><li><a href="#obj-ai-908"><code>AI908</code></a>Input Channel 1 Current 19th Harmonic</li><li><a href="#obj-ai-909"><code>AI909</code></a>Input Channel 1 Current 20th Harmonic</li><li><a href="#obj-ai-910"><code>AI910</code></a>Input Channel 1 Current 21st Harmonic</li><li><a href="#obj-ai-911"><code>AI911</code></a>Input Channel 1 Current 22nd Harmonic</li><li><a href="#obj-ai-912"><code>AI912</code></a>Input Channel 1 Current 23rd Harmonic</li><li><a href="#obj-ai-913"><code>AI913</code></a>Input Channel 1 Current 24th Harmonic</li><li><a href="#obj-ai-914"><code>AI914</code></a>Input Channel 1 Current 25th Harmonic</li><li><a href="#obj-ai-915"><code>AI915</code></a>Input Channel 1 Current 26th Harmonic</li><li><a href="#obj-ai-916"><code>AI916</code></a>Input Channel 1 Current 27th Harmonic</li><li><a href="#obj-ai-917"><code>AI917</code></a>Input Channel 1 Current 28th Harmonic</li><li><a href="#obj-ai-918"><code>AI918</code></a>Input Channel 1 Current 29th Harmonic</li><li><a href="#obj-ai-919"><code>AI919</code></a>Input Channel 1 Current 30th Harmonic</li><li><a href="#obj-ai-920"><code>AI920</code></a>Input Channel 1 Current 31st Harmonic</li><li><a href="#obj-ai-921"><code>AI921</code></a>Input Channel 2 Current 2nd Harmonic</li><li><a href="#obj-ai-922"><code>AI922</code></a>Input Channel 2 Current 3rd Harmonic</li><li><a href="#obj-ai-923"><code>AI923</code></a>Input Channel 2 Current 4th Harmonic</li><li><a href="#obj-ai-924"><code>AI924</code></a>Input Channel 2 Current 5th Harmonic</li><li><a href="#obj-ai-925"><code>AI925</code></a>Input Channel 2 Current 6th Harmonic</li><li><a href="#obj-ai-926"><code>AI926</code></a>Input Channel 2 Current 7th Harmonic</li><li><a href="#obj-ai-927"><code>AI927</code></a>Input Channel 2 Current 8th Harmonic</li><li><a href="#obj-ai-928"><code>AI928</code></a>Input Channel 2 Current 9th Harmonic</li><li><a href="#obj-ai-929"><code>AI929</code></a>Input Channel 2 Current 10th Harmonic</li><li><a href="#obj-ai-930"><code>AI930</code></a>Input Channel 2 Current 11th Harmonic</li><li><a href="#obj-ai-931"><code>AI931</code></a>Input Channel 2 Current 12th Harmonic</li><li><a href="#obj-ai-932"><code>AI932</code></a>Input Channel 2 Current 13th Harmonic</li><li><a href="#obj-ai-933"><code>AI933</code></a>Input Channel 2 Current 14th Harmonic</li><li><a href="#obj-ai-934"><code>AI934</code></a>Input Channel 2 Current 15th Harmonic</li><li><a href="#obj-ai-935"><code>AI935</code></a>Input Channel 2 Current 16th Harmonic</li><li><a href="#obj-ai-936"><code>AI936</code></a>Input Channel 2 Current 17th Harmonic</li><li><a href="#obj-ai-937"><code>AI937</code></a>Input Channel 2 Current 18th Harmonic</li><li><a href="#obj-ai-938"><code>AI938</code></a>Input Channel 2 Current 19th Harmonic</li><li><a href="#obj-ai-939"><code>AI939</code></a>Input Channel 2 Current 20th Harmonic</li><li><a href="#obj-ai-940"><code>AI940</code></a>Input Channel 2 Current 21st Harmonic</li><li><a href="#obj-ai-941"><code>AI941</code></a>Input Channel 2 Current 22nd Harmonic</li><li><a href="#obj-ai-942"><code>AI942</code></a>Input Channel 2 Current 23rd Harmonic</li><li><a href="#obj-ai-943"><code>AI943</code></a>Input Channel 2 Current 24th Harmonic</li><li><a href="#obj-ai-944"><code>AI944</code></a>Input Channel 2 Current 25th Harmonic</li><li><a href="#obj-ai-945"><code>AI945</code></a>Input Channel 2 Current 26th Harmonic</li><li><a href="#obj-ai-946"><code>AI946</code></a>Input Channel 2 Current 27th Harmonic</li><li><a href="#obj-ai-947"><code>AI947</code></a>Input Channel 2 Current 28th Harmonic</li><li><a href="#obj-ai-948"><code>AI948</code></a>Input Channel 2 Current 29th Harmonic</li><li><a href="#obj-ai-949"><code>AI949</code></a>Input Channel 2 Current 30th Harmonic</li><li><a href="#obj-ai-950"><code>AI950</code></a>Input Channel 2 Current 31st Harmonic</li><li><a href="#obj-ai-951"><code>AI951</code></a>Input Channel 3 Current 2nd Harmonic</li><li><a href="#obj-ai-952"><code>AI952</code></a>Input Channel 3 Current 3rd Harmonic</li><li><a href="#obj-ai-953"><code>AI953</code></a>Input Channel 3 Current 4th Harmonic</li><li><a href="#obj-ai-954"><code>AI954</code></a>Input Channel 3 Current 5th Harmonic</li><li><a href="#obj-ai-955"><code>AI955</code></a>Input Channel 3 Current 6th Harmonic</li><li><a href="#obj-ai-956"><code>AI956</code></a>Input Channel 3 Current 7th Harmonic</li><li><a href="#obj-ai-957"><code>AI957</code></a>Input Channel 3 Current 8th Harmonic</li><li><a href="#obj-ai-958"><code>AI958</code></a>Input Channel 3 Current 9th Harmonic</li><li><a href="#obj-ai-959"><code>AI959</code></a>Input Channel 3 Current 10th Harmonic</li><li><a href="#obj-ai-960"><code>AI960</code></a>Input Channel 3 Current 11th Harmonic</li><li><a href="#obj-ai-961"><code>AI961</code></a>Input Channel 3 Current 12th Harmonic</li><li><a href="#obj-ai-962"><code>AI962</code></a>Input Channel 3 Current 13th Harmonic</li><li><a href="#obj-ai-963"><code>AI963</code></a>Input Channel 3 Current 14th Harmonic</li><li><a href="#obj-ai-964"><code>AI964</code></a>Input Channel 3 Current 15th Harmonic</li><li><a href="#obj-ai-965"><code>AI965</code></a>Input Channel 3 Current 16th Harmonic</li><li><a href="#obj-ai-966"><code>AI966</code></a>Input Channel 3 Current 17th Harmonic</li><li><a href="#obj-ai-967"><code>AI967</code></a>Input Channel 3 Current 18th Harmonic</li><li><a href="#obj-ai-968"><code>AI968</code></a>Input Channel 3 Current 19th Harmonic</li><li><a href="#obj-ai-969"><code>AI969</code></a>Input Channel 3 Current 20th Harmonic</li><li><a href="#obj-ai-970"><code>AI970</code></a>Input Channel 3 Current 21st Harmonic</li><li><a href="#obj-ai-971"><code>AI971</code></a>Input Channel 3 Current 22nd Harmonic</li><li><a href="#obj-ai-972"><code>AI972</code></a>Input Channel 3 Current 23rd Harmonic</li><li><a href="#obj-ai-973"><code>AI973</code></a>Input Channel 3 Current 24th Harmonic</li><li><a href="#obj-ai-974"><code>AI974</code></a>Input Channel 3 Current 25th Harmonic</li><li><a href="#obj-ai-975"><code>AI975</code></a>Input Channel 3 Current 26th Harmonic</li><li><a href="#obj-ai-976"><code>AI976</code></a>Input Channel 3 Current 27th Harmonic</li><li><a href="#obj-ai-977"><code>AI977</code></a>Input Channel 3 Current 28th Harmonic</li><li><a href="#obj-ai-978"><code>AI978</code></a>Input Channel 3 Current 29th Harmonic</li><li><a href="#obj-ai-979"><code>AI979</code></a>Input Channel 3 Current 30th Harmonic</li><li><a href="#obj-ai-980"><code>AI980</code></a>Input Channel 3 Current 31st Harmonic</li><li><a href="#obj-ai-981"><code>AI981</code></a>Input Channel 4 Current 2nd Harmonic</li><li><a href="#obj-ai-982"><code>AI982</code></a>Input Channel 4 Current 3rd Harmonic</li><li><a href="#obj-ai-983"><code>AI983</code></a>Input Channel 4 Current 4th Harmonic</li><li><a href="#obj-ai-984"><code>AI984</code></a>Input Channel 4 Current 5th Harmonic</li><li><a href="#obj-ai-985"><code>AI985</code></a>Input Channel 4 Current 6th Harmonic</li><li><a href="#obj-ai-986"><code>AI986</code></a>Input Channel 4 Current 7th Harmonic</li><li><a href="#obj-ai-987"><code>AI987</code></a>Input Channel 4 Current 8th Harmonic</li><li><a href="#obj-ai-988"><code>AI988</code></a>Input Channel 4 Current 9th Harmonic</li><li><a href="#obj-ai-989"><code>AI989</code></a>Input Channel 4 Current 10th Harmonic</li><li><a href="#obj-ai-990"><code>AI990</code></a>Input Channel 4 Current 11th Harmonic</li><li><a href="#obj-ai-991"><code>AI991</code></a>Input Channel 4 Current 12th Harmonic</li><li><a href="#obj-ai-992"><code>AI992</code></a>Input Channel 4 Current 13th Harmonic</li><li><a href="#obj-ai-993"><code>AI993</code></a>Input Channel 4 Current 14th Harmonic</li><li><a href="#obj-ai-994"><code>AI994</code></a>Input Channel 4 Current 15th Harmonic</li><li><a href="#obj-ai-995"><code>AI995</code></a>Input Channel 4 Current 16th Harmonic</li><li><a href="#obj-ai-996"><code>AI996</code></a>Input Channel 4 Current 17th Harmonic</li><li><a href="#obj-ai-997"><code>AI997</code></a>Input Channel 4 Current 18th Harmonic</li><li><a href="#obj-ai-998"><code>AI998</code></a>Input Channel 4 Current 19th Harmonic</li><li><a href="#obj-ai-999"><code>AI999</code></a>Input Channel 4 Current 20th Harmonic</li><li><a href="#obj-ai-1000"><code>AI1000</code></a>Input Channel 4 Current 21st Harmonic</li><li><a href="#obj-ai-1001"><code>AI1001</code></a>Input Channel 4 Current 22nd Harmonic</li><li><a href="#obj-ai-1002"><code>AI1002</code></a>Input Channel 4 Current 23rd Harmonic</li><li><a href="#obj-ai-1003"><code>AI1003</code></a>Input Channel 4 Current 24th Harmonic</li><li><a href="#obj-ai-1004"><code>AI1004</code></a>Input Channel 4 Current 25th Harmonic</li><li><a href="#obj-ai-1005"><code>AI1005</code></a>Input Channel 4 Current 26th Harmonic</li><li><a href="#obj-ai-1006"><code>AI1006</code></a>Input Channel 4 Current 27th Harmonic</li><li><a href="#obj-ai-1007"><code>AI1007</code></a>Input Channel 4 Current 28th Harmonic</li><li><a href="#obj-ai-1008"><code>AI1008</code></a>Input Channel 4 Current 29th Harmonic</li><li><a href="#obj-ai-1009"><code>AI1009</code></a>Input Channel 4 Current 30th Harmonic</li><li><a href="#obj-ai-1010"><code>AI1010</code></a>Input Channel 4 Current 31st Harmonic</li><li><a href="#obj-ai-1011"><code>AI1011</code></a>Input Channel 5 Current 2nd Harmonic</li><li><a href="#obj-ai-1012"><code>AI1012</code></a>Input Channel 5 Current 3rd Harmonic</li><li><a href="#obj-ai-1013"><code>AI1013</code></a>Input Channel 5 Current 4th Harmonic</li><li><a href="#obj-ai-1014"><code>AI1014</code></a>Input Channel 5 Current 5th Harmonic</li><li><a href="#obj-ai-1015"><code>AI1015</code></a>Input Channel 5 Current 6th Harmonic</li><li><a href="#obj-ai-1016"><code>AI1016</code></a>Input Channel 5 Current 7th Harmonic</li><li><a href="#obj-ai-1017"><code>AI1017</code></a>Input Channel 5 Current 8th Harmonic</li><li><a href="#obj-ai-1018"><code>AI1018</code></a>Input Channel 5 Current 9th Harmonic</li><li><a href="#obj-ai-1019"><code>AI1019</code></a>Input Channel 5 Current 10th Harmonic</li><li><a href="#obj-ai-1020"><code>AI1020</code></a>Input Channel 5 Current 11th Harmonic</li><li><a href="#obj-ai-1021"><code>AI1021</code></a>Input Channel 5 Current 12th Harmonic</li><li><a href="#obj-ai-1022"><code>AI1022</code></a>Input Channel 5 Current 13th Harmonic</li><li><a href="#obj-ai-1023"><code>AI1023</code></a>Input Channel 5 Current 14th Harmonic</li><li><a href="#obj-ai-1024"><code>AI1024</code></a>Input Channel 5 Current 15th Harmonic</li><li><a href="#obj-ai-1025"><code>AI1025</code></a>Input Channel 5 Current 16th Harmonic</li><li><a href="#obj-ai-1026"><code>AI1026</code></a>Input Channel 5 Current 17th Harmonic</li><li><a href="#obj-ai-1027"><code>AI1027</code></a>Input Channel 5 Current 18th Harmonic</li><li><a href="#obj-ai-1028"><code>AI1028</code></a>Input Channel 5 Current 19th Harmonic</li><li><a href="#obj-ai-1029"><code>AI1029</code></a>Input Channel 5 Current 20th Harmonic</li><li><a href="#obj-ai-1030"><code>AI1030</code></a>Input Channel 5 Current 21st Harmonic</li><li><a href="#obj-ai-1031"><code>AI1031</code></a>Input Channel 5 Current 22nd Harmonic</li><li><a href="#obj-ai-1032"><code>AI1032</code></a>Input Channel 5 Current 23rd Harmonic</li><li><a href="#obj-ai-1033"><code>AI1033</code></a>Input Channel 5 Current 24th Harmonic</li><li><a href="#obj-ai-1034"><code>AI1034</code></a>Input Channel 5 Current 25th Harmonic</li><li><a href="#obj-ai-1035"><code>AI1035</code></a>Input Channel 5 Current 26th Harmonic</li><li><a href="#obj-ai-1036"><code>AI1036</code></a>Input Channel 5 Current 27th Harmonic</li><li><a href="#obj-ai-1037"><code>AI1037</code></a>Input Channel 5 Current 28th Harmonic</li><li><a href="#obj-ai-1038"><code>AI1038</code></a>Input Channel 5 Current 29th Harmonic</li><li><a href="#obj-ai-1039"><code>AI1039</code></a>Input Channel 5 Current 30th Harmonic</li><li><a href="#obj-ai-1040"><code>AI1040</code></a>Input Channel 5 Current 31st Harmonic</li><li><a href="#obj-ai-1041"><code>AI1041</code></a>Input Channel 6 Current 2nd Harmonic</li><li><a href="#obj-ai-1042"><code>AI1042</code></a>Input Channel 6 Current 3rd Harmonic</li><li><a href="#obj-ai-1043"><code>AI1043</code></a>Input Channel 6 Current 4th Harmonic</li><li><a href="#obj-ai-1044"><code>AI1044</code></a>Input Channel 6 Current 5th Harmonic</li><li><a href="#obj-ai-1045"><code>AI1045</code></a>Input Channel 6 Current 6th Harmonic</li><li><a href="#obj-ai-1046"><code>AI1046</code></a>Input Channel 6 Current 7th Harmonic</li><li><a href="#obj-ai-1047"><code>AI1047</code></a>Input Channel 6 Current 8th Harmonic</li><li><a href="#obj-ai-1048"><code>AI1048</code></a>Input Channel 6 Current 9th Harmonic</li><li><a href="#obj-ai-1049"><code>AI1049</code></a>Input Channel 6 Current 10th Harmonic</li><li><a href="#obj-ai-1050"><code>AI1050</code></a>Input Channel 6 Current 11th Harmonic</li><li><a href="#obj-ai-1051"><code>AI1051</code></a>Input Channel 6 Current 12th Harmonic</li><li><a href="#obj-ai-1052"><code>AI1052</code></a>Input Channel 6 Current 13th Harmonic</li><li><a href="#obj-ai-1053"><code>AI1053</code></a>Input Channel 6 Current 14th Harmonic</li><li><a href="#obj-ai-1054"><code>AI1054</code></a>Input Channel 6 Current 15th Harmonic</li><li><a href="#obj-ai-1055"><code>AI1055</code></a>Input Channel 6 Current 16th Harmonic</li><li><a href="#obj-ai-1056"><code>AI1056</code></a>Input Channel 6 Current 17th Harmonic</li><li><a href="#obj-ai-1057"><code>AI1057</code></a>Input Channel 6 Current 18th Harmonic</li><li><a href="#obj-ai-1058"><code>AI1058</code></a>Input Channel 6 Current 19th Harmonic</li><li><a href="#obj-ai-1059"><code>AI1059</code></a>Input Channel 6 Current 20th Harmonic</li><li><a href="#obj-ai-1060"><code>AI1060</code></a>Input Channel 6 Current 21st Harmonic</li><li><a href="#obj-ai-1061"><code>AI1061</code></a>Input Channel 6 Current 22nd Harmonic</li><li><a href="#obj-ai-1062"><code>AI1062</code></a>Input Channel 6 Current 23rd Harmonic</li><li><a href="#obj-ai-1063"><code>AI1063</code></a>Input Channel 6 Current 24th Harmonic</li><li><a href="#obj-ai-1064"><code>AI1064</code></a>Input Channel 6 Current 25th Harmonic</li><li><a href="#obj-ai-1065"><code>AI1065</code></a>Input Channel 6 Current 26th Harmonic</li><li><a href="#obj-ai-1066"><code>AI1066</code></a>Input Channel 6 Current 27th Harmonic</li><li><a href="#obj-ai-1067"><code>AI1067</code></a>Input Channel 6 Current 28th Harmonic</li><li><a href="#obj-ai-1068"><code>AI1068</code></a>Input Channel 6 Current 29th Harmonic</li><li><a href="#obj-ai-1069"><code>AI1069</code></a>Input Channel 6 Current 30th Harmonic</li><li><a href="#obj-ai-1070"><code>AI1070</code></a>Input Channel 6 Current 31st Harmonic</li><li><a href="#obj-ai-1071"><code>AI1071</code></a>Input Channel 7 Current 2nd Harmonic</li><li><a href="#obj-ai-1072"><code>AI1072</code></a>Input Channel 7 Current 3rd Harmonic</li><li><a href="#obj-ai-1073"><code>AI1073</code></a>Input Channel 7 Current 4th Harmonic</li><li><a href="#obj-ai-1074"><code>AI1074</code></a>Input Channel 7 Current 5th Harmonic</li><li><a href="#obj-ai-1075"><code>AI1075</code></a>Input Channel 7 Current 6th Harmonic</li><li><a href="#obj-ai-1076"><code>AI1076</code></a>Input Channel 7 Current 7th Harmonic</li><li><a href="#obj-ai-1077"><code>AI1077</code></a>Input Channel 7 Current 8th Harmonic</li><li><a href="#obj-ai-1078"><code>AI1078</code></a>Input Channel 7 Current 9th Harmonic</li><li><a href="#obj-ai-1079"><code>AI1079</code></a>Input Channel 7 Current 10th Harmonic</li><li><a href="#obj-ai-1080"><code>AI1080</code></a>Input Channel 7 Current 11th Harmonic</li><li><a href="#obj-ai-1081"><code>AI1081</code></a>Input Channel 7 Current 12th Harmonic</li><li><a href="#obj-ai-1082"><code>AI1082</code></a>Input Channel 7 Current 13th Harmonic</li><li><a href="#obj-ai-1083"><code>AI1083</code></a>Input Channel 7 Current 14th Harmonic</li><li><a href="#obj-ai-1084"><code>AI1084</code></a>Input Channel 7 Current 15th Harmonic</li><li><a href="#obj-ai-1085"><code>AI1085</code></a>Input Channel 7 Current 16th Harmonic</li><li><a href="#obj-ai-1086"><code>AI1086</code></a>Input Channel 7 Current 17th Harmonic</li><li><a href="#obj-ai-1087"><code>AI1087</code></a>Input Channel 7 Current 18th Harmonic</li><li><a href="#obj-ai-1088"><code>AI1088</code></a>Input Channel 7 Current 19th Harmonic</li><li><a href="#obj-ai-1089"><code>AI1089</code></a>Input Channel 7 Current 20th Harmonic</li><li><a href="#obj-ai-1090"><code>AI1090</code></a>Input Channel 7 Current 21st Harmonic</li><li><a href="#obj-ai-1091"><code>AI1091</code></a>Input Channel 7 Current 22nd Harmonic</li><li><a href="#obj-ai-1092"><code>AI1092</code></a>Input Channel 7 Current 23rd Harmonic</li><li><a href="#obj-ai-1093"><code>AI1093</code></a>Input Channel 7 Current 24th Harmonic</li><li><a href="#obj-ai-1094"><code>AI1094</code></a>Input Channel 7 Current 25th Harmonic</li><li><a href="#obj-ai-1095"><code>AI1095</code></a>Input Channel 7 Current 26th Harmonic</li><li><a href="#obj-ai-1096"><code>AI1096</code></a>Input Channel 7 Current 27th Harmonic</li><li><a href="#obj-ai-1097"><code>AI1097</code></a>Input Channel 7 Current 28th Harmonic</li><li><a href="#obj-ai-1098"><code>AI1098</code></a>Input Channel 7 Current 29th Harmonic</li><li><a href="#obj-ai-1099"><code>AI1099</code></a>Input Channel 7 Current 30th Harmonic</li><li><a href="#obj-ai-1100"><code>AI1100</code></a>Input Channel 7 Current 31st Harmonic</li><li><a href="#obj-ai-1101"><code>AI1101</code></a>Input Channel 8 Current 2nd Harmonic</li><li><a href="#obj-ai-1102"><code>AI1102</code></a>Input Channel 8 Current 3rd Harmonic</li><li><a href="#obj-ai-1103"><code>AI1103</code></a>Input Channel 8 Current 4th Harmonic</li><li><a href="#obj-ai-1104"><code>AI1104</code></a>Input Channel 8 Current 5th Harmonic</li><li><a href="#obj-ai-1105"><code>AI1105</code></a>Input Channel 8 Current 6th Harmonic</li><li><a href="#obj-ai-1106"><code>AI1106</code></a>Input Channel 8 Current 7th Harmonic</li><li><a href="#obj-ai-1107"><code>AI1107</code></a>Input Channel 8 Current 8th Harmonic</li><li><a href="#obj-ai-1108"><code>AI1108</code></a>Input Channel 8 Current 9th Harmonic</li><li><a href="#obj-ai-1109"><code>AI1109</code></a>Input Channel 8 Current 10th Harmonic</li><li><a href="#obj-ai-1110"><code>AI1110</code></a>Input Channel 8 Current 11th Harmonic</li><li><a href="#obj-ai-1111"><code>AI1111</code></a>Input Channel 8 Current 12th Harmonic</li><li><a href="#obj-ai-1112"><code>AI1112</code></a>Input Channel 8 Current 13th Harmonic</li><li><a href="#obj-ai-1113"><code>AI1113</code></a>Input Channel 8 Current 14th Harmonic</li><li><a href="#obj-ai-1114"><code>AI1114</code></a>Input Channel 8 Current 15th Harmonic</li><li><a href="#obj-ai-1115"><code>AI1115</code></a>Input Channel 8 Current 16th Harmonic</li><li><a href="#obj-ai-1116"><code>AI1116</code></a>Input Channel 8 Current 17th Harmonic</li><li><a href="#obj-ai-1117"><code>AI1117</code></a>Input Channel 8 Current 18th Harmonic</li><li><a href="#obj-ai-1118"><code>AI1118</code></a>Input Channel 8 Current 19th Harmonic</li><li><a href="#obj-ai-1119"><code>AI1119</code></a>Input Channel 8 Current 20th Harmonic</li><li><a href="#obj-ai-1120"><code>AI1120</code></a>Input Channel 8 Current 21st Harmonic</li><li><a href="#obj-ai-1121"><code>AI1121</code></a>Input Channel 8 Current 22nd Harmonic</li><li><a href="#obj-ai-1122"><code>AI1122</code></a>Input Channel 8 Current 23rd Harmonic</li><li><a href="#obj-ai-1123"><code>AI1123</code></a>Input Channel 8 Current 24th Harmonic</li><li><a href="#obj-ai-1124"><code>AI1124</code></a>Input Channel 8 Current 25th Harmonic</li><li><a href="#obj-ai-1125"><code>AI1125</code></a>Input Channel 8 Current 26th Harmonic</li><li><a href="#obj-ai-1126"><code>AI1126</code></a>Input Channel 8 Current 27th Harmonic</li><li><a href="#obj-ai-1127"><code>AI1127</code></a>Input Channel 8 Current 28th Harmonic</li><li><a href="#obj-ai-1128"><code>AI1128</code></a>Input Channel 8 Current 29th Harmonic</li><li><a href="#obj-ai-1129"><code>AI1129</code></a>Input Channel 8 Current 30th Harmonic</li><li><a href="#obj-ai-1130"><code>AI1130</code></a>Input Channel 8 Current 31st Harmonic</li><li><a href="#obj-ai-1131"><code>AI1131</code></a>Input Channel 9 Current 2nd Harmonic</li><li><a href="#obj-ai-1132"><code>AI1132</code></a>Input Channel 9 Current 3rd Harmonic</li><li><a href="#obj-ai-1133"><code>AI1133</code></a>Input Channel 9 Current 4th Harmonic</li><li><a href="#obj-ai-1134"><code>AI1134</code></a>Input Channel 9 Current 5th Harmonic</li><li><a href="#obj-ai-1135"><code>AI1135</code></a>Input Channel 9 Current 6th Harmonic</li><li><a href="#obj-ai-1136"><code>AI1136</code></a>Input Channel 9 Current 7th Harmonic</li><li><a href="#obj-ai-1137"><code>AI1137</code></a>Input Channel 9 Current 8th Harmonic</li><li><a href="#obj-ai-1138"><code>AI1138</code></a>Input Channel 9 Current 9th Harmonic</li><li><a href="#obj-ai-1139"><code>AI1139</code></a>Input Channel 9 Current 10th Harmonic</li><li><a href="#obj-ai-1140"><code>AI1140</code></a>Input Channel 9 Current 11th Harmonic</li><li><a href="#obj-ai-1141"><code>AI1141</code></a>Input Channel 9 Current 12th Harmonic</li><li><a href="#obj-ai-1142"><code>AI1142</code></a>Input Channel 9 Current 13th Harmonic</li><li><a href="#obj-ai-1143"><code>AI1143</code></a>Input Channel 9 Current 14th Harmonic</li><li><a href="#obj-ai-1144"><code>AI1144</code></a>Input Channel 9 Current 15th Harmonic</li><li><a href="#obj-ai-1145"><code>AI1145</code></a>Input Channel 9 Current 16th Harmonic</li><li><a href="#obj-ai-1146"><code>AI1146</code></a>Input Channel 9 Current 17th Harmonic</li><li><a href="#obj-ai-1147"><code>AI1147</code></a>Input Channel 9 Current 18th Harmonic</li><li><a href="#obj-ai-1148"><code>AI1148</code></a>Input Channel 9 Current 19th Harmonic</li><li><a href="#obj-ai-1149"><code>AI1149</code></a>Input Channel 9 Current 20th Harmonic</li><li><a href="#obj-ai-1150"><code>AI1150</code></a>Input Channel 9 Current 21st Harmonic</li><li><a href="#obj-ai-1151"><code>AI1151</code></a>Input Channel 9 Current 22nd Harmonic</li><li><a href="#obj-ai-1152"><code>AI1152</code></a>Input Channel 9 Current 23rd Harmonic</li><li><a href="#obj-ai-1153"><code>AI1153</code></a>Input Channel 9 Current 24th Harmonic</li><li><a href="#obj-ai-1154"><code>AI1154</code></a>Input Channel 9 Current 25th Harmonic</li><li><a href="#obj-ai-1155"><code>AI1155</code></a>Input Channel 9 Current 26th Harmonic</li><li><a href="#obj-ai-1156"><code>AI1156</code></a>Input Channel 9 Current 27th Harmonic</li><li><a href="#obj-ai-1157"><code>AI1157</code></a>Input Channel 9 Current 28th Harmonic</li><li><a href="#obj-ai-1158"><code>AI1158</code></a>Input Channel 9 Current 29th Harmonic</li><li><a href="#obj-ai-1159"><code>AI1159</code></a>Input Channel 9 Current 30th Harmonic</li><li><a href="#obj-ai-1160"><code>AI1160</code></a>Input Channel 9 Current 31st Harmonic</li><li><a href="#obj-ai-1161"><code>AI1161</code></a>Input Channel 10 Current 2nd Harmonic</li><li><a href="#obj-ai-1162"><code>AI1162</code></a>Input Channel 10 Current 3rd Harmonic</li><li><a href="#obj-ai-1163"><code>AI1163</code></a>Input Channel 10 Current 4th Harmonic</li><li><a href="#obj-ai-1164"><code>AI1164</code></a>Input Channel 10 Current 5th Harmonic</li><li><a href="#obj-ai-1165"><code>AI1165</code></a>Input Channel 10 Current 6th Harmonic</li><li><a href="#obj-ai-1166"><code>AI1166</code></a>Input Channel 10 Current 7th Harmonic</li><li><a href="#obj-ai-1167"><code>AI1167</code></a>Input Channel 10 Current 8th Harmonic</li><li><a href="#obj-ai-1168"><code>AI1168</code></a>Input Channel 10 Current 9th Harmonic</li><li><a href="#obj-ai-1169"><code>AI1169</code></a>Input Channel 10 Current 10th Harmonic</li><li><a href="#obj-ai-1170"><code>AI1170</code></a>Input Channel 10 Current 11th Harmonic</li><li><a href="#obj-ai-1171"><code>AI1171</code></a>Input Channel 10 Current 12th Harmonic</li><li><a href="#obj-ai-1172"><code>AI1172</code></a>Input Channel 10 Current 13th Harmonic</li><li><a href="#obj-ai-1173"><code>AI1173</code></a>Input Channel 10 Current 14th Harmonic</li><li><a href="#obj-ai-1174"><code>AI1174</code></a>Input Channel 10 Current 15th Harmonic</li><li><a href="#obj-ai-1175"><code>AI1175</code></a>Input Channel 10 Current 16th Harmonic</li><li><a href="#obj-ai-1176"><code>AI1176</code></a>Input Channel 10 Current 17th Harmonic</li><li><a href="#obj-ai-1177"><code>AI1177</code></a>Input Channel 10 Current 18th Harmonic</li><li><a href="#obj-ai-1178"><code>AI1178</code></a>Input Channel 10 Current 19th Harmonic</li><li><a href="#obj-ai-1179"><code>AI1179</code></a>Input Channel 10 Current 20th Harmonic</li><li><a href="#obj-ai-1180"><code>AI1180</code></a>Input Channel 10 Current 21st Harmonic</li><li><a href="#obj-ai-1181"><code>AI1181</code></a>Input Channel 10 Current 22nd Harmonic</li><li><a href="#obj-ai-1182"><code>AI1182</code></a>Input Channel 10 Current 23rd Harmonic</li><li><a href="#obj-ai-1183"><code>AI1183</code></a>Input Channel 10 Current 24th Harmonic</li><li><a href="#obj-ai-1184"><code>AI1184</code></a>Input Channel 10 Current 25th Harmonic</li><li><a href="#obj-ai-1185"><code>AI1185</code></a>Input Channel 10 Current 26th Harmonic</li><li><a href="#obj-ai-1186"><code>AI1186</code></a>Input Channel 10 Current 27th Harmonic</li><li><a href="#obj-ai-1187"><code>AI1187</code></a>Input Channel 10 Current 28th Harmonic</li><li><a href="#obj-ai-1188"><code>AI1188</code></a>Input Channel 10 Current 29th Harmonic</li><li><a href="#obj-ai-1189"><code>AI1189</code></a>Input Channel 10 Current 30th Harmonic</li><li><a href="#obj-ai-1190"><code>AI1190</code></a>Input Channel 10 Current 31st Harmonic</li><li><a href="#obj-ai-1191"><code>AI1191</code></a>Input Channel 11 Current 2nd Harmonic</li><li><a href="#obj-ai-1192"><code>AI1192</code></a>Input Channel 11 Current 3rd Harmonic</li><li><a href="#obj-ai-1193"><code>AI1193</code></a>Input Channel 11 Current 4th Harmonic</li><li><a href="#obj-ai-1194"><code>AI1194</code></a>Input Channel 11 Current 5th Harmonic</li><li><a href="#obj-ai-1195"><code>AI1195</code></a>Input Channel 11 Current 6th Harmonic</li><li><a href="#obj-ai-1196"><code>AI1196</code></a>Input Channel 11 Current 7th Harmonic</li><li><a href="#obj-ai-1197"><code>AI1197</code></a>Input Channel 11 Current 8th Harmonic</li><li><a href="#obj-ai-1198"><code>AI1198</code></a>Input Channel 11 Current 9th Harmonic</li><li><a href="#obj-ai-1199"><code>AI1199</code></a>Input Channel 11 Current 10th Harmonic</li><li><a href="#obj-ai-1200"><code>AI1200</code></a>Input Channel 11 Current 11th Harmonic</li><li><a href="#obj-ai-1201"><code>AI1201</code></a>Input Channel 11 Current 12th Harmonic</li><li><a href="#obj-ai-1202"><code>AI1202</code></a>Input Channel 11 Current 13th Harmonic</li><li><a href="#obj-ai-1203"><code>AI1203</code></a>Input Channel 11 Current 14th Harmonic</li><li><a href="#obj-ai-1204"><code>AI1204</code></a>Input Channel 11 Current 15th Harmonic</li><li><a href="#obj-ai-1205"><code>AI1205</code></a>Input Channel 11 Current 16th Harmonic</li><li><a href="#obj-ai-1206"><code>AI1206</code></a>Input Channel 11 Current 17th Harmonic</li><li><a href="#obj-ai-1207"><code>AI1207</code></a>Input Channel 11 Current 18th Harmonic</li><li><a href="#obj-ai-1208"><code>AI1208</code></a>Input Channel 11 Current 19th Harmonic</li><li><a href="#obj-ai-1209"><code>AI1209</code></a>Input Channel 11 Current 20th Harmonic</li><li><a href="#obj-ai-1210"><code>AI1210</code></a>Input Channel 11 Current 21st Harmonic</li><li><a href="#obj-ai-1211"><code>AI1211</code></a>Input Channel 11 Current 22nd Harmonic</li><li><a href="#obj-ai-1212"><code>AI1212</code></a>Input Channel 11 Current 23rd Harmonic</li><li><a href="#obj-ai-1213"><code>AI1213</code></a>Input Channel 11 Current 24th Harmonic</li><li><a href="#obj-ai-1214"><code>AI1214</code></a>Input Channel 11 Current 25th Harmonic</li><li><a href="#obj-ai-1215"><code>AI1215</code></a>Input Channel 11 Current 26th Harmonic</li><li><a href="#obj-ai-1216"><code>AI1216</code></a>Input Channel 11 Current 27th Harmonic</li><li><a href="#obj-ai-1217"><code>AI1217</code></a>Input Channel 11 Current 28th Harmonic</li><li><a href="#obj-ai-1218"><code>AI1218</code></a>Input Channel 11 Current 29th Harmonic</li><li><a href="#obj-ai-1219"><code>AI1219</code></a>Input Channel 11 Current 30th Harmonic</li><li><a href="#obj-ai-1220"><code>AI1220</code></a>Input Channel 11 Current 31st Harmonic</li><li><a href="#obj-ai-1221"><code>AI1221</code></a>Input Channel 12 Current 2nd Harmonic</li><li><a href="#obj-ai-1222"><code>AI1222</code></a>Input Channel 12 Current 3rd Harmonic</li><li><a href="#obj-ai-1223"><code>AI1223</code></a>Input Channel 12 Current 4th Harmonic</li><li><a href="#obj-ai-1224"><code>AI1224</code></a>Input Channel 12 Current 5th Harmonic</li><li><a href="#obj-ai-1225"><code>AI1225</code></a>Input Channel 12 Current 6th Harmonic</li><li><a href="#obj-ai-1226"><code>AI1226</code></a>Input Channel 12 Current 7th Harmonic</li><li><a href="#obj-ai-1227"><code>AI1227</code></a>Input Channel 12 Current 8th Harmonic</li><li><a href="#obj-ai-1228"><code>AI1228</code></a>Input Channel 12 Current 9th Harmonic</li><li><a href="#obj-ai-1229"><code>AI1229</code></a>Input Channel 12 Current 10th Harmonic</li><li><a href="#obj-ai-1230"><code>AI1230</code></a>Input Channel 12 Current 11th Harmonic</li><li><a href="#obj-ai-1231"><code>AI1231</code></a>Input Channel 12 Current 12th Harmonic</li><li><a href="#obj-ai-1232"><code>AI1232</code></a>Input Channel 12 Current 13th Harmonic</li><li><a href="#obj-ai-1233"><code>AI1233</code></a>Input Channel 12 Current 14th Harmonic</li><li><a href="#obj-ai-1234"><code>AI1234</code></a>Input Channel 12 Current 15th Harmonic</li><li><a href="#obj-ai-1235"><code>AI1235</code></a>Input Channel 12 Current 16th Harmonic</li><li><a href="#obj-ai-1236"><code>AI1236</code></a>Input Channel 12 Current 17th Harmonic</li><li><a href="#obj-ai-1237"><code>AI1237</code></a>Input Channel 12 Current 18th Harmonic</li><li><a href="#obj-ai-1238"><code>AI1238</code></a>Input Channel 12 Current 19th Harmonic</li><li><a href="#obj-ai-1239"><code>AI1239</code></a>Input Channel 12 Current 20th Harmonic</li><li><a href="#obj-ai-1240"><code>AI1240</code></a>Input Channel 12 Current 21st Harmonic</li><li><a href="#obj-ai-1241"><code>AI1241</code></a>Input Channel 12 Current 22nd Harmonic</li><li><a href="#obj-ai-1242"><code>AI1242</code></a>Input Channel 12 Current 23rd Harmonic</li><li><a href="#obj-ai-1243"><code>AI1243</code></a>Input Channel 12 Current 24th Harmonic</li><li><a href="#obj-ai-1244"><code>AI1244</code></a>Input Channel 12 Current 25th Harmonic</li><li><a href="#obj-ai-1245"><code>AI1245</code></a>Input Channel 12 Current 26th Harmonic</li><li><a href="#obj-ai-1246"><code>AI1246</code></a>Input Channel 12 Current 27th Harmonic</li><li><a href="#obj-ai-1247"><code>AI1247</code></a>Input Channel 12 Current 28th Harmonic</li><li><a href="#obj-ai-1248"><code>AI1248</code></a>Input Channel 12 Current 29th Harmonic</li><li><a href="#obj-ai-1249"><code>AI1249</code></a>Input Channel 12 Current 30th Harmonic</li><li><a href="#obj-ai-1250"><code>AI1250</code></a>Input Channel 12 Current 31st Harmonic</li><li><a href="#obj-ai-1251"><code>AI1251</code></a>Input Channel 13 Current 2nd Harmonic</li><li><a href="#obj-ai-1252"><code>AI1252</code></a>Input Channel 13 Current 3rd Harmonic</li><li><a href="#obj-ai-1253"><code>AI1253</code></a>Input Channel 13 Current 4th Harmonic</li><li><a href="#obj-ai-1254"><code>AI1254</code></a>Input Channel 13 Current 5th Harmonic</li><li><a href="#obj-ai-1255"><code>AI1255</code></a>Input Channel 13 Current 6th Harmonic</li><li><a href="#obj-ai-1256"><code>AI1256</code></a>Input Channel 13 Current 7th Harmonic</li><li><a href="#obj-ai-1257"><code>AI1257</code></a>Input Channel 13 Current 8th Harmonic</li><li><a href="#obj-ai-1258"><code>AI1258</code></a>Input Channel 13 Current 9th Harmonic</li><li><a href="#obj-ai-1259"><code>AI1259</code></a>Input Channel 13 Current 10th Harmonic</li><li><a href="#obj-ai-1260"><code>AI1260</code></a>Input Channel 13 Current 11th Harmonic</li><li><a href="#obj-ai-1261"><code>AI1261</code></a>Input Channel 13 Current 12th Harmonic</li><li><a href="#obj-ai-1262"><code>AI1262</code></a>Input Channel 13 Current 13th Harmonic</li><li><a href="#obj-ai-1263"><code>AI1263</code></a>Input Channel 13 Current 14th Harmonic</li><li><a href="#obj-ai-1264"><code>AI1264</code></a>Input Channel 13 Current 15th Harmonic</li><li><a href="#obj-ai-1265"><code>AI1265</code></a>Input Channel 13 Current 16th Harmonic</li><li><a href="#obj-ai-1266"><code>AI1266</code></a>Input Channel 13 Current 17th Harmonic</li><li><a href="#obj-ai-1267"><code>AI1267</code></a>Input Channel 13 Current 18th Harmonic</li><li><a href="#obj-ai-1268"><code>AI1268</code></a>Input Channel 13 Current 19th Harmonic</li><li><a href="#obj-ai-1269"><code>AI1269</code></a>Input Channel 13 Current 20th Harmonic</li><li><a href="#obj-ai-1270"><code>AI1270</code></a>Input Channel 13 Current 21st Harmonic</li><li><a href="#obj-ai-1271"><code>AI1271</code></a>Input Channel 13 Current 22nd Harmonic</li><li><a href="#obj-ai-1272"><code>AI1272</code></a>Input Channel 13 Current 23rd Harmonic</li><li><a href="#obj-ai-1273"><code>AI1273</code></a>Input Channel 13 Current 24th Harmonic</li><li><a href="#obj-ai-1274"><code>AI1274</code></a>Input Channel 13 Current 25th Harmonic</li><li><a href="#obj-ai-1275"><code>AI1275</code></a>Input Channel 13 Current 26th Harmonic</li><li><a href="#obj-ai-1276"><code>AI1276</code></a>Input Channel 13 Current 27th Harmonic</li><li><a href="#obj-ai-1277"><code>AI1277</code></a>Input Channel 13 Current 28th Harmonic</li><li><a href="#obj-ai-1278"><code>AI1278</code></a>Input Channel 13 Current 29th Harmonic</li><li><a href="#obj-ai-1279"><code>AI1279</code></a>Input Channel 13 Current 30th Harmonic</li><li><a href="#obj-ai-1280"><code>AI1280</code></a>Input Channel 13 Current 31st Harmonic</li><li><a href="#obj-ai-1281"><code>AI1281</code></a>Input Channel 14 Current 2nd Harmonic</li><li><a href="#obj-ai-1282"><code>AI1282</code></a>Input Channel 14 Current 3rd Harmonic</li><li><a href="#obj-ai-1283"><code>AI1283</code></a>Input Channel 14 Current 4th Harmonic</li><li><a href="#obj-ai-1284"><code>AI1284</code></a>Input Channel 14 Current 5th Harmonic</li><li><a href="#obj-ai-1285"><code>AI1285</code></a>Input Channel 14 Current 6th Harmonic</li><li><a href="#obj-ai-1286"><code>AI1286</code></a>Input Channel 14 Current 7th Harmonic</li><li><a href="#obj-ai-1287"><code>AI1287</code></a>Input Channel 14 Current 8th Harmonic</li><li><a href="#obj-ai-1288"><code>AI1288</code></a>Input Channel 14 Current 9th Harmonic</li><li><a href="#obj-ai-1289"><code>AI1289</code></a>Input Channel 14 Current 10th Harmonic</li><li><a href="#obj-ai-1290"><code>AI1290</code></a>Input Channel 14 Current 11th Harmonic</li><li><a href="#obj-ai-1291"><code>AI1291</code></a>Input Channel 14 Current 12th Harmonic</li><li><a href="#obj-ai-1292"><code>AI1292</code></a>Input Channel 14 Current 13th Harmonic</li><li><a href="#obj-ai-1293"><code>AI1293</code></a>Input Channel 14 Current 14th Harmonic</li><li><a href="#obj-ai-1294"><code>AI1294</code></a>Input Channel 14 Current 15th Harmonic</li><li><a href="#obj-ai-1295"><code>AI1295</code></a>Input Channel 14 Current 16th Harmonic</li><li><a href="#obj-ai-1296"><code>AI1296</code></a>Input Channel 14 Current 17th Harmonic</li><li><a href="#obj-ai-1297"><code>AI1297</code></a>Input Channel 14 Current 18th Harmonic</li><li><a href="#obj-ai-1298"><code>AI1298</code></a>Input Channel 14 Current 19th Harmonic</li><li><a href="#obj-ai-1299"><code>AI1299</code></a>Input Channel 14 Current 20th Harmonic</li><li><a href="#obj-ai-1300"><code>AI1300</code></a>Input Channel 14 Current 21st Harmonic</li><li><a href="#obj-ai-1301"><code>AI1301</code></a>Input Channel 14 Current 22nd Harmonic</li><li><a href="#obj-ai-1302"><code>AI1302</code></a>Input Channel 14 Current 23rd Harmonic</li><li><a href="#obj-ai-1303"><code>AI1303</code></a>Input Channel 14 Current 24th Harmonic</li><li><a href="#obj-ai-1304"><code>AI1304</code></a>Input Channel 14 Current 25th Harmonic</li><li><a href="#obj-ai-1305"><code>AI1305</code></a>Input Channel 14 Current 26th Harmonic</li><li><a href="#obj-ai-1306"><code>AI1306</code></a>Input Channel 14 Current 27th Harmonic</li><li><a href="#obj-ai-1307"><code>AI1307</code></a>Input Channel 14 Current 28th Harmonic</li><li><a href="#obj-ai-1308"><code>AI1308</code></a>Input Channel 14 Current 29th Harmonic</li><li><a href="#obj-ai-1309"><code>AI1309</code></a>Input Channel 14 Current 30th Harmonic</li><li><a href="#obj-ai-1310"><code>AI1310</code></a>Input Channel 14 Current 31st Harmonic</li><li><a href="#obj-ai-1311"><code>AI1311</code></a>Input Channel 15 Current 2nd Harmonic</li><li><a href="#obj-ai-1312"><code>AI1312</code></a>Input Channel 15 Current 3rd Harmonic</li><li><a href="#obj-ai-1313"><code>AI1313</code></a>Input Channel 15 Current 4th Harmonic</li><li><a href="#obj-ai-1314"><code>AI1314</code></a>Input Channel 15 Current 5th Harmonic</li><li><a href="#obj-ai-1315"><code>AI1315</code></a>Input Channel 15 Current 6th Harmonic</li><li><a href="#obj-ai-1316"><code>AI1316</code></a>Input Channel 15 Current 7th Harmonic</li><li><a href="#obj-ai-1317"><code>AI1317</code></a>Input Channel 15 Current 8th Harmonic</li><li><a href="#obj-ai-1318"><code>AI1318</code></a>Input Channel 15 Current 9th Harmonic</li><li><a href="#obj-ai-1319"><code>AI1319</code></a>Input Channel 15 Current 10th Harmonic</li><li><a href="#obj-ai-1320"><code>AI1320</code></a>Input Channel 15 Current 11th Harmonic</li><li><a href="#obj-ai-1321"><code>AI1321</code></a>Input Channel 15 Current 12th Harmonic</li><li><a href="#obj-ai-1322"><code>AI1322</code></a>Input Channel 15 Current 13th Harmonic</li><li><a href="#obj-ai-1323"><code>AI1323</code></a>Input Channel 15 Current 14th Harmonic</li><li><a href="#obj-ai-1324"><code>AI1324</code></a>Input Channel 15 Current 15th Harmonic</li><li><a href="#obj-ai-1325"><code>AI1325</code></a>Input Channel 15 Current 16th Harmonic</li><li><a href="#obj-ai-1326"><code>AI1326</code></a>Input Channel 15 Current 17th Harmonic</li><li><a href="#obj-ai-1327"><code>AI1327</code></a>Input Channel 15 Current 18th Harmonic</li><li><a href="#obj-ai-1328"><code>AI1328</code></a>Input Channel 15 Current 19th Harmonic</li><li><a href="#obj-ai-1329"><code>AI1329</code></a>Input Channel 15 Current 20th Harmonic</li><li><a href="#obj-ai-1330"><code>AI1330</code></a>Input Channel 15 Current 21st Harmonic</li><li><a href="#obj-ai-1331"><code>AI1331</code></a>Input Channel 15 Current 22nd Harmonic</li><li><a href="#obj-ai-1332"><code>AI1332</code></a>Input Channel 15 Current 23rd Harmonic</li><li><a href="#obj-ai-1333"><code>AI1333</code></a>Input Channel 15 Current 24th Harmonic</li><li><a href="#obj-ai-1334"><code>AI1334</code></a>Input Channel 15 Current 25th Harmonic</li><li><a href="#obj-ai-1335"><code>AI1335</code></a>Input Channel 15 Current 26th Harmonic</li><li><a href="#obj-ai-1336"><code>AI1336</code></a>Input Channel 15 Current 27th Harmonic</li><li><a href="#obj-ai-1337"><code>AI1337</code></a>Input Channel 15 Current 28th Harmonic</li><li><a href="#obj-ai-1338"><code>AI1338</code></a>Input Channel 15 Current 29th Harmonic</li><li><a href="#obj-ai-1339"><code>AI1339</code></a>Input Channel 15 Current 30th Harmonic</li><li><a href="#obj-ai-1340"><code>AI1340</code></a>Input Channel 15 Current 31st Harmonic</li><li><a href="#obj-ai-1341"><code>AI1341</code></a>Input Channel 16 Current 2nd Harmonic</li><li><a href="#obj-ai-1342"><code>AI1342</code></a>Input Channel 16 Current 3rd Harmonic</li><li><a href="#obj-ai-1343"><code>AI1343</code></a>Input Channel 16 Current 4th Harmonic</li><li><a href="#obj-ai-1344"><code>AI1344</code></a>Input Channel 16 Current 5th Harmonic</li><li><a href="#obj-ai-1345"><code>AI1345</code></a>Input Channel 16 Current 6th Harmonic</li><li><a href="#obj-ai-1346"><code>AI1346</code></a>Input Channel 16 Current 7th Harmonic</li><li><a href="#obj-ai-1347"><code>AI1347</code></a>Input Channel 16 Current 8th Harmonic</li><li><a href="#obj-ai-1348"><code>AI1348</code></a>Input Channel 16 Current 9th Harmonic</li><li><a href="#obj-ai-1349"><code>AI1349</code></a>Input Channel 16 Current 10th Harmonic</li><li><a href="#obj-ai-1350"><code>AI1350</code></a>Input Channel 16 Current 11th Harmonic</li><li><a href="#obj-ai-1351"><code>AI1351</code></a>Input Channel 16 Current 12th Harmonic</li><li><a href="#obj-ai-1352"><code>AI1352</code></a>Input Channel 16 Current 13th Harmonic</li><li><a href="#obj-ai-1353"><code>AI1353</code></a>Input Channel 16 Current 14th Harmonic</li><li><a href="#obj-ai-1354"><code>AI1354</code></a>Input Channel 16 Current 15th Harmonic</li><li><a href="#obj-ai-1355"><code>AI1355</code></a>Input Channel 16 Current 16th Harmonic</li><li><a href="#obj-ai-1356"><code>AI1356</code></a>Input Channel 16 Current 17th Harmonic</li><li><a href="#obj-ai-1357"><code>AI1357</code></a>Input Channel 16 Current 18th Harmonic</li><li><a href="#obj-ai-1358"><code>AI1358</code></a>Input Channel 16 Current 19th Harmonic</li><li><a href="#obj-ai-1359"><code>AI1359</code></a>Input Channel 16 Current 20th Harmonic</li><li><a href="#obj-ai-1360"><code>AI1360</code></a>Input Channel 16 Current 21st Harmonic</li><li><a href="#obj-ai-1361"><code>AI1361</code></a>Input Channel 16 Current 22nd Harmonic</li><li><a href="#obj-ai-1362"><code>AI1362</code></a>Input Channel 16 Current 23rd Harmonic</li><li><a href="#obj-ai-1363"><code>AI1363</code></a>Input Channel 16 Current 24th Harmonic</li><li><a href="#obj-ai-1364"><code>AI1364</code></a>Input Channel 16 Current 25th Harmonic</li><li><a href="#obj-ai-1365"><code>AI1365</code></a>Input Channel 16 Current 26th Harmonic</li><li><a href="#obj-ai-1366"><code>AI1366</code></a>Input Channel 16 Current 27th Harmonic</li><li><a href="#obj-ai-1367"><code>AI1367</code></a>Input Channel 16 Current 28th Harmonic</li><li><a href="#obj-ai-1368"><code>AI1368</code></a>Input Channel 16 Current 29th Harmonic</li><li><a href="#obj-ai-1369"><code>AI1369</code></a>Input Channel 16 Current 30th Harmonic</li><li><a href="#obj-ai-1370"><code>AI1370</code></a>Input Channel 16 Current 31st Harmonic</li><li><a href="#obj-ai-1371"><code>AI1371</code></a>Input Channel 17 Current 2nd Harmonic</li><li><a href="#obj-ai-1372"><code>AI1372</code></a>Input Channel 17 Current 3rd Harmonic</li><li><a href="#obj-ai-1373"><code>AI1373</code></a>Input Channel 17 Current 4th Harmonic</li><li><a href="#obj-ai-1374"><code>AI1374</code></a>Input Channel 17 Current 5th Harmonic</li><li><a href="#obj-ai-1375"><code>AI1375</code></a>Input Channel 17 Current 6th Harmonic</li><li><a href="#obj-ai-1376"><code>AI1376</code></a>Input Channel 17 Current 7th Harmonic</li><li><a href="#obj-ai-1377"><code>AI1377</code></a>Input Channel 17 Current 8th Harmonic</li><li><a href="#obj-ai-1378"><code>AI1378</code></a>Input Channel 17 Current 9th Harmonic</li><li><a href="#obj-ai-1379"><code>AI1379</code></a>Input Channel 17 Current 10th Harmonic</li><li><a href="#obj-ai-1380"><code>AI1380</code></a>Input Channel 17 Current 11th Harmonic</li><li><a href="#obj-ai-1381"><code>AI1381</code></a>Input Channel 17 Current 12th Harmonic</li><li><a href="#obj-ai-1382"><code>AI1382</code></a>Input Channel 17 Current 13th Harmonic</li><li><a href="#obj-ai-1383"><code>AI1383</code></a>Input Channel 17 Current 14th Harmonic</li><li><a href="#obj-ai-1384"><code>AI1384</code></a>Input Channel 17 Current 15th Harmonic</li><li><a href="#obj-ai-1385"><code>AI1385</code></a>Input Channel 17 Current 16th Harmonic</li><li><a href="#obj-ai-1386"><code>AI1386</code></a>Input Channel 17 Current 17th Harmonic</li><li><a href="#obj-ai-1387"><code>AI1387</code></a>Input Channel 17 Current 18th Harmonic</li><li><a href="#obj-ai-1388"><code>AI1388</code></a>Input Channel 17 Current 19th Harmonic</li><li><a href="#obj-ai-1389"><code>AI1389</code></a>Input Channel 17 Current 20th Harmonic</li><li><a href="#obj-ai-1390"><code>AI1390</code></a>Input Channel 17 Current 21st Harmonic</li><li><a href="#obj-ai-1391"><code>AI1391</code></a>Input Channel 17 Current 22nd Harmonic</li><li><a href="#obj-ai-1392"><code>AI1392</code></a>Input Channel 17 Current 23rd Harmonic</li><li><a href="#obj-ai-1393"><code>AI1393</code></a>Input Channel 17 Current 24th Harmonic</li><li><a href="#obj-ai-1394"><code>AI1394</code></a>Input Channel 17 Current 25th Harmonic</li><li><a href="#obj-ai-1395"><code>AI1395</code></a>Input Channel 17 Current 26th Harmonic</li><li><a href="#obj-ai-1396"><code>AI1396</code></a>Input Channel 17 Current 27th Harmonic</li><li><a href="#obj-ai-1397"><code>AI1397</code></a>Input Channel 17 Current 28th Harmonic</li><li><a href="#obj-ai-1398"><code>AI1398</code></a>Input Channel 17 Current 29th Harmonic</li><li><a href="#obj-ai-1399"><code>AI1399</code></a>Input Channel 17 Current 30th Harmonic</li><li><a href="#obj-ai-1400"><code>AI1400</code></a>Input Channel 17 Current 31st Harmonic</li><li><a href="#obj-ai-1401"><code>AI1401</code></a>Input Channel 18 Current 2nd Harmonic</li><li><a href="#obj-ai-1402"><code>AI1402</code></a>Input Channel 18 Current 3rd Harmonic</li><li><a href="#obj-ai-1403"><code>AI1403</code></a>Input Channel 18 Current 4th Harmonic</li><li><a href="#obj-ai-1404"><code>AI1404</code></a>Input Channel 18 Current 5th Harmonic</li><li><a href="#obj-ai-1405"><code>AI1405</code></a>Input Channel 18 Current 6th Harmonic</li><li><a href="#obj-ai-1406"><code>AI1406</code></a>Input Channel 18 Current 7th Harmonic</li><li><a href="#obj-ai-1407"><code>AI1407</code></a>Input Channel 18 Current 8th Harmonic</li><li><a href="#obj-ai-1408"><code>AI1408</code></a>Input Channel 18 Current 9th Harmonic</li><li><a href="#obj-ai-1409"><code>AI1409</code></a>Input Channel 18 Current 10th Harmonic</li><li><a href="#obj-ai-1410"><code>AI1410</code></a>Input Channel 18 Current 11th Harmonic</li><li><a href="#obj-ai-1411"><code>AI1411</code></a>Input Channel 18 Current 12th Harmonic</li><li><a href="#obj-ai-1412"><code>AI1412</code></a>Input Channel 18 Current 13th Harmonic</li><li><a href="#obj-ai-1413"><code>AI1413</code></a>Input Channel 18 Current 14th Harmonic</li><li><a href="#obj-ai-1414"><code>AI1414</code></a>Input Channel 18 Current 15th Harmonic</li><li><a href="#obj-ai-1415"><code>AI1415</code></a>Input Channel 18 Current 16th Harmonic</li><li><a href="#obj-ai-1416"><code>AI1416</code></a>Input Channel 18 Current 17th Harmonic</li><li><a href="#obj-ai-1417"><code>AI1417</code></a>Input Channel 18 Current 18th Harmonic</li><li><a href="#obj-ai-1418"><code>AI1418</code></a>Input Channel 18 Current 19th Harmonic</li><li><a href="#obj-ai-1419"><code>AI1419</code></a>Input Channel 18 Current 20th Harmonic</li><li><a href="#obj-ai-1420"><code>AI1420</code></a>Input Channel 18 Current 21st Harmonic</li><li><a href="#obj-ai-1421"><code>AI1421</code></a>Input Channel 18 Current 22nd Harmonic</li><li><a href="#obj-ai-1422"><code>AI1422</code></a>Input Channel 18 Current 23rd Harmonic</li><li><a href="#obj-ai-1423"><code>AI1423</code></a>Input Channel 18 Current 24th Harmonic</li><li><a href="#obj-ai-1424"><code>AI1424</code></a>Input Channel 18 Current 25th Harmonic</li><li><a href="#obj-ai-1425"><code>AI1425</code></a>Input Channel 18 Current 26th Harmonic</li><li><a href="#obj-ai-1426"><code>AI1426</code></a>Input Channel 18 Current 27th Harmonic</li><li><a href="#obj-ai-1427"><code>AI1427</code></a>Input Channel 18 Current 28th Harmonic</li><li><a href="#obj-ai-1428"><code>AI1428</code></a>Input Channel 18 Current 29th Harmonic</li><li><a href="#obj-ai-1429"><code>AI1429</code></a>Input Channel 18 Current 30th Harmonic</li><li><a href="#obj-ai-1430"><code>AI1430</code></a>Input Channel 18 Current 31st Harmonic</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Input channel objects (channels 1-18) only report values for channels present on the installed hardware.</li><li>Instances run 1-1430 with gaps between sections.</li><li>Object_Name, Description and COV_Increment are writable and stored; the default COV increment is 0.</li><li>Source: Accuenergy &#x27;BACnet Points List AcuRev2100-WEB2&#x27; spreadsheet, firmware v1.22, generated 2026-10-06.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)</h2><div class="faq"><details open><summary>How many BACnet points does the Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) have?</summary><p>This list has 1230 BACnet objects: 1230 analog inputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation.</p></details><details><summary>Where is the official Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP) BACnet documentation?</summary><p>The source is BACnet Points List AcuRev2100-WEB2, revision 2026-10-06, published free by Accuenergy at https://www.accuenergy.com/wp-content/uploads/AcuRev2100_BACnet-Object-List.xlsx.</p></details><details><summary>What are the minimum BACnet points to integrate the Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)?</summary><p>Start with AI 5 System Active Power (System real power, kW); AI 201 System Active Energy (System energy, kWh); AI 301 System Active Power Demand (System kW demand); AI 8 System Power Factor (System power factor); AI 4 Average Line Current (Average line current, A); AI 10 Phase A Line-to-Neutral Voltage (Phase A L-N voltage, V); AI 35 Input Channel 1 Active Power (Input channel 1 real power, kW); AI 1 Average Frequency (Frequency, Hz).</p></details><details><summary>How do I check these points on the real AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Accuenergy BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/accuenergy/acurev-1310-bacnet-mstp" data-row><span class="k">Power and energy meter (DIN-rail submeter)</span><h3>Accuenergy AcuRev 1310 series DIN-rail power meter (BACnet MS/TP)</h3><p>Accuenergy AcuRev 1310 series DIN-rail power meters (1312, 1313, 1314) set to the BACnet MS/TP protocol.</p><div class="meta">90 objects &middot; 0 writable &middot; Version 1.2.11</div><span class="sr-only"> Also known as: AcuRev 1310, AcuRev 1312, AcuRev 1313, AcuRev 1314, AcuRev 1310 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acurev-1320" data-row><span class="k">Power and energy meter (DIN-rail submeter)</span><h3>Accuenergy AcuRev 1320 series DIN-rail multi-channel meter (BACnet)</h3><p>Accuenergy AcuRev 1320 series DIN-rail meters (three-phase main plus an independent fourth current channel).</p><div class="meta">105 objects &middot; 0 writable</div><span class="sr-only"> Also known as: AcuRev 1320, AcuRev 1320 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acurev-4100" data-row><span class="k">Multi-circuit power and energy meter (submeter)</span><h3>Accuenergy AcuRev 4100 multi-circuit power meter (BACnet)</h3><p>Accuenergy AcuRev 4100 multi-circuit meters with up to 24 input (CT) channels and 12 user (summed) channels.</p><div class="meta">175 objects &middot; 0 writable</div><span class="sr-only"> Also known as: AcuRev 4100, AcuRev 4100 BACnet points list</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-3" data-row><span class="k">Power quality meter (panel meter)</span><h3>Accuenergy Acuvim 3 power quality meter (BACnet)</h3><p>Accuenergy Acuvim 3 series multifunction power quality meters, with optional I/O modules.</p><div class="meta">2240 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Acuvim 3, Acuvim-3, Acuvim 3 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-ii-v3" data-row><span class="k">Power and energy meter</span><h3>Accuenergy Acuvim II V3 power meter (native BACnet, firmware v6.39)</h3><p>Accuenergy Acuvim II V3 multifunction power meters with firmware v6.39.</p><div class="meta">147 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Acuvim II V3, Acuvim-II V3, Acuvim II V3 BACnet, Acuvim-II_BACnet-Obj-List</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip" data-row><span class="k">Power and energy meter (BACnet IP module)</span><h3>Accuenergy Acuvim II with AXM-BIP BACnet IP module</h3><p>Accuenergy Acuvim II series power meters fitted with the AXM-BIP BACnet IP communication module, with or without AXM-IO modules.</p><div class="meta">135 objects &middot; 0 writable &middot; 1040E2102 (V2.0.1)</div><span class="sr-only"> Also known as: Acuvim II, Acuvim IIR, Acuvim IIE, Acuvim IIW, AXM-BIP, Acuvim II BACnet IP, 1040E2102</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-ii-axm-bms" data-row><span class="k">Power and energy meter (BACnet MS/TP module)</span><h3>Accuenergy Acuvim II with AXM-BMS BACnet MS/TP module</h3><p>Accuenergy Acuvim II series power meters fitted with the AXM-BMS BACnet MS/TP communication module.</p><div class="meta">56 objects &middot; 0 writable &middot; 1040E2102 (V2.0.1)</div><span class="sr-only"> Also known as: Acuvim II, Acuvim IIR, Acuvim IIE, Acuvim IIW, AXM-BMS, Acuvim II BACnet MS/TP, 1040E2102</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-l" data-row><span class="k">Power and energy meter (multifunction)</span><h3>Accuenergy Acuvim-L series power and energy meter (BACnet MS/TP / BACnet IP)</h3><p>Accuenergy Acuvim-L series multifunction meters on BACnet MS/TP (RS-485 port 1) or BACnet IP through an AXM-WEB2 module.</p><div class="meta">71 objects &middot; 0 writable &middot; V4.1.12</div><span class="sr-only"> Also known as: Acuvim-L, Acuvim-CL, Acuvim-EL, Acuvim-L-M, Acuvim L BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/axm-web2" data-row><span class="k">Power and energy meter (communication module)</span><h3>Accuenergy AXM-WEB2 Ethernet module for Acuvim II meters (BACnet IP)</h3><p>Accuenergy AXM-WEB2 Ethernet / web module fitted to Acuvim II series meters, with optional IO11/12, IO21/22 and IO31/32 modules.</p><div class="meta">163 objects &middot; 0 writable</div><span class="sr-only"> Also known as: AXM-WEB2, AXM-WEB2 BACnet, Acuvim II AXM-WEB2</span></a></li></ul>
<p class="updated">Source: <a href="https://www.accuenergy.com/wp-content/uploads/AcuRev2100_BACnet-Object-List.xlsx" rel="nofollow noopener" target="_blank">BACnet Points List AcuRev2100-WEB2 &middot; rev. 2026-10-06</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
