<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Accuenergy AcuRev 4100 multi-circuit BACnet Points List</title>
<meta name="description" content="Accuenergy AcuRev 4100 multi-circuit power meter BACnet points list: 175 objects by ID and name (e.g. AI 32 = Psys_rms), 0 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-4100">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Accuenergy AcuRev 4100 multi-circuit BACnet Points List">
<meta property="og:description" content="Accuenergy AcuRev 4100 multi-circuit power meter BACnet points list: 175 objects by ID and name (e.g. AI 32 = Psys_rms), 0 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-4100">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Accuenergy AcuRev 4100 multi-circuit BACnet Points List">
<meta name="twitter:description" content="Accuenergy AcuRev 4100 multi-circuit power meter BACnet points list: 175 objects by ID and name (e.g. AI 32 = Psys_rms), 0 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-4100",
   "url": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-4100",
   "name": "Accuenergy AcuRev 4100 multi-circuit BACnet Points List",
   "description": "Accuenergy AcuRev 4100 multi-circuit power meter BACnet points list: 175 objects by ID and name (e.g. AI 32 = Psys_rms), 0 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-4100#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-4100#dataset",
   "name": "Accuenergy AcuRev 4100 multi-circuit power meter (BACnet) BACnet Points List",
   "description": "The AcuRev 4100 meters up to 24 CT input channels plus 12 user-defined summing channels. Real-time, demand and power quality values are read-only Analog Inputs (1-721) and energy totals are Large Analog Values (1-360). Channel 1 of each channel group is printed in full; the other channels follow the same layout in the ranges given in the notes. Accuenergy AcuRev 4100 multi-circuit power meter BACnet points list: 175 objects by ID and name (e.g. AI 32 = Psys_rms), 0 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-4100",
   "keywords": [
    "Accuenergy AcuRev 4100 multi-circuit power meter (BACnet) BACnet Points List",
    "Accuenergy AcuRev 4100 multi-circuit power meter (BACnet) BACnet objects",
    "Accuenergy BACnet",
    "AcuRev 4100 BACnet points list",
    "AcuRev 4100 BACnet points list BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet Points List AcuRev4100",
    "url": "https://www.accuenergy.com/wp-content/uploads/AcuRev-4100_BACnet-Object-List.xlsx",
    "author": {
     "@type": "Organization",
     "name": "Accuenergy"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Accuenergy AcuRev 4100 multi-circuit power meter (BACnet)",
    "brand": {
     "@type": "Brand",
     "name": "Accuenergy"
    },
    "category": "Multi-circuit power and energy meter (submeter)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-4100.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-4100-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-4100.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Accuenergy AcuRev 4100 multi-circuit power meter (BACnet) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 175 BACnet objects: 121 analog inputs, 54 large analog values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Accuenergy AcuRev 4100 multi-circuit power meter (BACnet) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Accuenergy AcuRev 4100 multi-circuit power meter (BACnet) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet Points List AcuRev4100, revision 2026-05-26, published free by Accuenergy at https://www.accuenergy.com/wp-content/uploads/AcuRev-4100_BACnet-Object-List.xlsx."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Accuenergy AcuRev 4100 multi-circuit power meter (BACnet)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 32 Psys_rms (System real power, kW); LAV 28 PsysImp_eng (System imported energy, kWh); AI 296 PsysImp_dema (System import kW demand); AI 36 PFsys_rms (System power factor); AI 31 Isys_rms (System average current, A); AI 2 Ua_rms (Phase A voltage, V); AI 38 Pchn1_rms (Input channel 1 real power, kW); LAV 37 PChn1Imp_eng (Input channel 1 imported energy, kWh); AI 1 Freq_rms (Frequency, Hz)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real AcuRev 4100 multi-circuit power meter (BACnet)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Accuenergy",
     "item": "https://easybacnet.com/bacnet-points-lists/accuenergy/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "AcuRev 4100 multi-circuit power meter (BACnet)",
     "item": "https://easybacnet.com/bacnet-points-lists/accuenergy/acurev-4100"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/accuenergy/">Accuenergy</a></li><li aria-current="page">AcuRev 4100 multi-circuit power meter (BACnet)</li></ol>
<p class="eyebrow">Multi-circuit power and energy meter (submeter) &middot; BACnet points list</p><h1><span class="mfr">Accuenergy</span> AcuRev 4100 multi-circuit power meter (BACnet) BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>The AcuRev 4100 meters up to 24 CT input channels plus 12 user-defined summing channels. Real-time, demand and power quality values are read-only Analog Inputs (1-721) and energy totals are Large Analog Values (1-360). Channel 1 of each channel group is printed in full; the other channels follow the same layout in the ranges given in the notes.</p>
<p>This page lists <strong>175 BACnet objects</strong> for the Accuenergy AcuRev 4100 multi-circuit power meter (BACnet) &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Accuenergy&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/accuenergy/">Accuenergy</a></dd></div><div><dt>Model</dt><dd>AcuRev 4100 multi-circuit power meter (BACnet)</dd></div><div><dt>Equipment</dt><dd>Multi-circuit power and energy meter (submeter)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>175 (0 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>v1.03p06</dd></div><div><dt>Also known as</dt><dd>AcuRev 4100, AcuRev 4100 BACnet points list</dd></div><div><dt>Source document</dt><dd><a href="https://www.accuenergy.com/wp-content/uploads/AcuRev-4100_BACnet-Object-List.xlsx" rel="nofollow noopener" target="_blank">BACnet Points List AcuRev4100 &middot; rev. 2026-05-26</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/accuenergy/acurev-4100.csv" rel="nofollow" download>Download CSV <small>175 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/accuenergy/acurev-4100-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/accuenergy/acurev-4100.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.accuenergy.com/wp-content/uploads/AcuRev-4100_BACnet-Object-List.xlsx" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=accuenergy/acurev-4100">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Accuenergy&rsquo;s current documentation and the live
device before use. Not official Accuenergy information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Accuenergy AcuRev 4100 multi-circuit power meter (BACnet)</h2>
<div class="answer"><b>Integration in brief</b><p>Everything is read-only. Map the system power, energy and demand objects first, then the channel 1 objects and the matching objects for the other channels using the per-channel offsets in the notes.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-32">AI 32</a></td><td class="n">Psys_rms</td><td>System real power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-lav-28">LAV 28</a></td><td class="n">PsysImp_eng</td><td>System imported energy, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-296">AI 296</a></td><td class="n">PsysImp_dema</td><td>System import kW demand</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-36">AI 36</a></td><td class="n">PFsys_rms</td><td>System power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-31">AI 31</a></td><td class="n">Isys_rms</td><td>System average current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Ua_rms</td><td>Phase A voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-38">AI 38</a></td><td class="n">Pchn1_rms</td><td>Input channel 1 real power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-lav-37">LAV 37</a></td><td class="n">PChn1Imp_eng</td><td>Input channel 1 imported energy, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Freq_rms</td><td>Frequency, Hz</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Watch out for</h3><ul class="notes"><li>Channel 2-24 and user channel 2-12 objects are not printed by name; work them out from the channel 1 layout and the ranges.</li><li>Energy totals are Large Analog Value objects (double precision); some older BMS front ends cannot read LAV.</li></ul>
</section>
<h2 id="points">Accuenergy AcuRev 4100 multi-circuit power meter (BACnet) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">175 of 175 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>121</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="LAV" aria-pressed="false" title="Large Analog Value">LAV<b>54</b></button></span></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (10)</option><option value="kvarh">kvarh (24)</option><option value="kWh">kWh (24)</option><option value="%">% (20)</option><option value="kvar">kvar (18)</option><option value="kW">kW (18)</option><option value="A">A (15)</option><option value="kVA">kVA (12)</option><option value="V">V (11)</option><option value="degrees">degrees (10)</option><option value="kVAh">kVAh (6)</option><option value="PF">PF (6)</option><option value="Hz">Hz (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Accuenergy AcuRev 4100 multi-circuit power meter (BACnet) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="Hz" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Freq_rms</td><td class="d">Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="V" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Ua_rms</td><td class="d">Phase A Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="V" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Ub_rms</td><td class="d">Phase B Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="V" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Uc_rms</td><td class="d">Phase C Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="V" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Uavg_rms</td><td class="d">Phase Average Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="V" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Uab_rms</td><td class="d">Line Voltage AB</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="V" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Ubc_rms</td><td class="d">Line Voltage BC</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="V" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Uca_rms</td><td class="d">Line Voltage CA</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="V" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Ulavg_rms</td><td class="d">Average Line Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="degrees" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">UaAng_rms</td><td class="d">Phase A Voltage Angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="degrees" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">UbAng_rms</td><td class="d">Phase B Voltage Angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="degrees" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">UcAng_rms</td><td class="d">Phase C Voltage Angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="A" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Ia_rms</td><td class="d">Phase A Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="kW" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Pa_rms</td><td class="d">Phase A Active Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="kvar" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Qa_rms</td><td class="d">Phase A Reactive Power</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="kVA" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Sa_rms</td><td class="d">Phase A Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">LNa_rms</td><td class="d">Phase A Load Nature(0:Resistive load 1:Capacitive load 2:Inductive load)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="PF" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">PFa_rms</td><td class="d">Phase A Power Factor</td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="A" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Ib_rms</td><td class="d">Phase B Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="kW" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Pb_rms</td><td class="d">Phase B Active Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="kvar" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Qb_rms</td><td class="d">Phase B Reactive Power</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="kVA" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Sb_rms</td><td class="d">Phase B Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">LNb_rms</td><td class="d">Phase B Load Nature(0:Resistive load 1:Capacitive load 2:Inductive load)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="PF" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">PFb_rms</td><td class="d">Phase B Power Factor</td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="A" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Ic_rms</td><td class="d">Phase C Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="kW" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Pc_rms</td><td class="d">Phase C Active Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="kvar" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Qc_rms</td><td class="d">Phase C Reactive Power</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="kVA" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Sc_rms</td><td class="d">Phase C Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">LNc_rms</td><td class="d">Phase C Load Nature (0:Resistive load 1:Capacitive load 2:Inductive load)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="PF" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">PFc_rms</td><td class="d">Phase C Power Factor</td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="A" data-min="1" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">31</td><td class="n">Isys_rms</td><td class="d">System Average Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="kW" data-min="1" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">32</td><td class="n">Psys_rms</td><td class="d">System Active Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="kvar" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Qsys_rms</td><td class="d">System Reactive Power</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="kVA" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Ssys_rms</td><td class="d">System Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">LNsys_rms</td><td class="d">System Load Nature(0:Resistive load 1:Capacitive load 2:Inductive load)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="PF" data-min="1" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">36</td><td class="n">PFsys_rms</td><td class="d">System Power Factor</td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="A" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Ichn1_rms</td><td class="d">Input Channel 1 Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="kW" data-min="1" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">38</td><td class="n">Pchn1_rms</td><td class="d">Input Channel 1 Active Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="kvar" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Qchn1_rms</td><td class="d">Input Channel 1 Reactive Power</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="kVA" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Schn1_rms</td><td class="d">Input Channel 1 Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">LNchn1_rms</td><td class="d">Input Channel 1 Load Nature (0:Resistive load 1:Capacitive load 2:Inductive load)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="PF" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">PFchn1_rms</td><td class="d">Input Channel 1 Power Factor</td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="degrees" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Angchn1_rms</td><td class="d">Input Channel 1 Current Phase Angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="205" data-acc="R" data-u="A" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">Iusr1_rms</td><td class="d">User Channel 1 Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="206" data-acc="R" data-u="kW" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">Pusr1_rms</td><td class="d">User Channel 1 Active Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="207" data-acc="R" data-u="kvar" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">Qusr1_rms</td><td class="d">User Channel 1 Reactive Power</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="208" data-acc="R" data-u="kVA" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">Susr1_rms</td><td class="d">User Channel 1 Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="209" data-acc="R" data-u="" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">LNusr1_rms</td><td class="d">User Channel 1 Load Nature (0:Resistive load 1:Capacitive load 2:Inductive load)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="210" data-acc="R" data-u="PF" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">PFusr1_rms</td><td class="d">User Channel 1 Power Factor</td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="277" data-acc="R" data-u="A" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">Ia_dema</td><td class="d">Phase A Current Demand</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="278" data-acc="R" data-u="kW" id="obj-ai-278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">278</td><td class="n">PaImp_dema</td><td class="d">Phase A Import Active Power Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="279" data-acc="R" data-u="kW" id="obj-ai-279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">279</td><td class="n">PaExp_dema</td><td class="d">Phase A Export Active Power Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="280" data-acc="R" data-u="kvar" id="obj-ai-280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">280</td><td class="n">QaImp_dema</td><td class="d">Phase A Import Reactive Power Demand</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="281" data-acc="R" data-u="kvar" id="obj-ai-281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">281</td><td class="n">QaExp_dema</td><td class="d">Phase A Export Reactive Power Demand</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="282" data-acc="R" data-u="kVA" id="obj-ai-282"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">282</td><td class="n">Sa_dema</td><td class="d">Phase A Apparent Power Demand</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="283" data-acc="R" data-u="A" id="obj-ai-283"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">283</td><td class="n">Ib_dema</td><td class="d">Phase B Current Demand</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="284" data-acc="R" data-u="kW" id="obj-ai-284"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">284</td><td class="n">PbImp_dema</td><td class="d">Phase B Import Active Power Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="285" data-acc="R" data-u="kW" id="obj-ai-285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">285</td><td class="n">PbExp_dema</td><td class="d">Phase B Export Active Power Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="286" data-acc="R" data-u="kvar" id="obj-ai-286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">286</td><td class="n">QbImp_dema</td><td class="d">Phase B Import Reactive Power Demand</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="287" data-acc="R" data-u="kvar" id="obj-ai-287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">287</td><td class="n">QbExp_dema</td><td class="d">Phase B Export Reactive Power Demand</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="288" data-acc="R" data-u="kVA" id="obj-ai-288"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">288</td><td class="n">Sb_dema</td><td class="d">Phase B Apparent Power Demand</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="289" data-acc="R" data-u="A" id="obj-ai-289"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">289</td><td class="n">Ic_dema</td><td class="d">Phase C Current Demand</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="290" data-acc="R" data-u="kW" id="obj-ai-290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">290</td><td class="n">PcImp_dema</td><td class="d">Phase C Import Active Power Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="291" data-acc="R" data-u="kW" id="obj-ai-291"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">291</td><td class="n">PcExp_dema</td><td class="d">Phase C Export Active Power Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="292" data-acc="R" data-u="kvar" id="obj-ai-292"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">292</td><td class="n">QcImp_dema</td><td class="d">Phase C Import Reactive Power Demand</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="293" data-acc="R" data-u="kvar" id="obj-ai-293"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">293</td><td class="n">QcExp_dema</td><td class="d">Phase C Export Reactive Power Demand</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="294" data-acc="R" data-u="kVA" id="obj-ai-294"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">294</td><td class="n">Sc_dema</td><td class="d">Phase C Apparent Power Demand</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="295" data-acc="R" data-u="A" id="obj-ai-295"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">295</td><td class="n">Isys_dema</td><td class="d">System Average Current Demand</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="296" data-acc="R" data-u="kW" data-min="1" id="obj-ai-296"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">296</td><td class="n">PsysImp_dema</td><td class="d">System Import Active Power Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="297" data-acc="R" data-u="kW" id="obj-ai-297"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">297</td><td class="n">PsysExp_dema</td><td class="d">System Export Active Power Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="298" data-acc="R" data-u="kvar" id="obj-ai-298"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">298</td><td class="n">QsysImp_dema</td><td class="d">System Import Reactive Power Demand</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="299" data-acc="R" data-u="kvar" id="obj-ai-299"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">299</td><td class="n">QsysExp_dema</td><td class="d">System Export Reactive Power Demand</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="300" data-acc="R" data-u="kVA" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">Ssys_dema</td><td class="d">System Apparent Power Demand</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="301" data-acc="R" data-u="A" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">301</td><td class="n">Ichn1_dema</td><td class="d">Input Channel 1 Current Demand</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="302" data-acc="R" data-u="kW" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">Pchn1Imp_dema</td><td class="d">Input Channel 1 Import Active Power Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="303" data-acc="R" data-u="kW" id="obj-ai-303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">303</td><td class="n">Pchn1Exp_dema</td><td class="d">Input Channel 1 Export Active Power Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="304" data-acc="R" data-u="kvar" id="obj-ai-304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">304</td><td class="n">Qchn1Imp_dema</td><td class="d">Input Channel 1 Import Reactive Power Demand</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="305" data-acc="R" data-u="kvar" id="obj-ai-305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">305</td><td class="n">Qchn1Exp_dema</td><td class="d">Input Channel 1 Export Reactive Power Demand</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="306" data-acc="R" data-u="kVA" id="obj-ai-306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306</td><td class="n">Schn1_dema</td><td class="d">Input Channel 1 Apparent Power Demand</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="445" data-acc="R" data-u="A" id="obj-ai-445"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">445</td><td class="n">Iusr1_dema</td><td class="d">User Channel 1 Current Demand</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="446" data-acc="R" data-u="kW" id="obj-ai-446"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">446</td><td class="n">Pusr1Imp_dema</td><td class="d">User Channel 1 Import Active Power Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="447" data-acc="R" data-u="kW" id="obj-ai-447"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">447</td><td class="n">Pusr1Exp_dema</td><td class="d">User Channel 1 Export Active Power Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="448" data-acc="R" data-u="kvar" id="obj-ai-448"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">448</td><td class="n">Qusr1Imp_dema</td><td class="d">User Channel 1 Import Reactive Power Demand</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="449" data-acc="R" data-u="kvar" id="obj-ai-449"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">449</td><td class="n">Qusr1Exp_dema</td><td class="d">User Channel 1 Export Reactive Power Demand</td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="450" data-acc="R" data-u="kVA" id="obj-ai-450"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">450</td><td class="n">Susr1_dema</td><td class="d">User Channel 1 Apparent Power Demand</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="517" data-acc="R" data-u="V" id="obj-ai-517"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">517</td><td class="n">Vpsm_pq</td><td class="d">Voltage Positive Sequence Magnitude</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="518" data-acc="R" data-u="V" id="obj-ai-518"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">518</td><td class="n">Vzsm_pq</td><td class="d">Voltage Zero Sequence Magnitude</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="519" data-acc="R" data-u="V" id="obj-ai-519"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">519</td><td class="n">Vnsm_pq</td><td class="d">Voltage Negative Sequence Magnitude</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="520" data-acc="R" data-u="degrees" id="obj-ai-520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">520</td><td class="n">Vpsa_pq</td><td class="d">Voltage Positive Sequence Angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="521" data-acc="R" data-u="degrees" id="obj-ai-521"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">521</td><td class="n">Vzsa_pq</td><td class="d">Voltage Zero Sequence Angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="522" data-acc="R" data-u="degrees" id="obj-ai-522"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">522</td><td class="n">Vnsa_pq</td><td class="d">Voltage Negative Sequence Angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="523" data-acc="R" data-u="%" id="obj-ai-523"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">523</td><td class="n">Vufm_pq</td><td class="d">Voltage Unbalance Factor Magnitude</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="524" data-acc="R" data-u="%" id="obj-ai-524"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">524</td><td class="n">VThd_A_pq</td><td class="d">Phase A Voltage THD</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="525" data-acc="R" data-u="%" id="obj-ai-525"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">525</td><td class="n">VThdO_A_pq</td><td class="d">Phase A Voltage THD Odd</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="526" data-acc="R" data-u="%" id="obj-ai-526"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">526</td><td class="n">VThdE_A_pq</td><td class="d">Phase A Voltage THD Even</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="527" data-acc="R" data-u="" id="obj-ai-527"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">527</td><td class="n">VCF_A_pq</td><td class="d">Phase A Voltage Crest Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="528" data-acc="R" data-u="%" id="obj-ai-528"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">528</td><td class="n">VThff_A_pq</td><td class="d">Phase A Voltage THFF Factor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="529" data-acc="R" data-u="%" id="obj-ai-529"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">529</td><td class="n">VThd_B_pq</td><td class="d">Phase B Voltage THD</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="530" data-acc="R" data-u="%" id="obj-ai-530"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">530</td><td class="n">VThdO_B_pq</td><td class="d">Phase B Voltage THD Odd</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="531" data-acc="R" data-u="%" id="obj-ai-531"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">531</td><td class="n">VThdE_B_pq</td><td class="d">Phase B Voltage THD Even</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="532" data-acc="R" data-u="" id="obj-ai-532"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">532</td><td class="n">VCF_B_pq</td><td class="d">Phase B Voltage Crest Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="533" data-acc="R" data-u="%" id="obj-ai-533"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">533</td><td class="n">VThff_B_pq</td><td class="d">Phase B Voltage THFF Factor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="534" data-acc="R" data-u="%" id="obj-ai-534"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">534</td><td class="n">VThd_C_pq</td><td class="d">Phase C Voltage THD</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="535" data-acc="R" data-u="%" id="obj-ai-535"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">535</td><td class="n">VThdO_C_pq</td><td class="d">Phase C Voltage THD Odd</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="536" data-acc="R" data-u="%" id="obj-ai-536"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">536</td><td class="n">VThdE_C_pq</td><td class="d">Phase C Voltage THD Even</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="537" data-acc="R" data-u="" id="obj-ai-537"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">537</td><td class="n">VCF_C_pq</td><td class="d">Phase C Voltage Crest Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="538" data-acc="R" data-u="%" id="obj-ai-538"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">538</td><td class="n">VThff_C_pq</td><td class="d">Phase C Voltage THFF Factor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="539" data-acc="R" data-u="%" id="obj-ai-539"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">539</td><td class="n">VavgThd_pq</td><td class="d">Average Voltage THD</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="540" data-acc="R" data-u="%" id="obj-ai-540"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">540</td><td class="n">VavgThdO_pq</td><td class="d">Average Voltage THD Odd</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="541" data-acc="R" data-u="%" id="obj-ai-541"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">541</td><td class="n">VavgThdE_pq</td><td class="d">Average Voltage THD Even</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="542" data-acc="R" data-u="%" id="obj-ai-542"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">542</td><td class="n">Ichn1Thd_pq</td><td class="d">Input Channel 1 Current THD</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="543" data-acc="R" data-u="%" id="obj-ai-543"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">543</td><td class="n">Ichn1ThdO_pq</td><td class="d">Input Channel 1 Current THD Odd</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="544" data-acc="R" data-u="%" id="obj-ai-544"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">544</td><td class="n">Ichn1ThdE_pq</td><td class="d">Input Channel 1 Current THD Even</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="545" data-acc="R" data-u="" id="obj-ai-545"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">545</td><td class="n">Ichn1KF_pq</td><td class="d">Input Channel 1 Current K Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="638" data-acc="R" data-u="A" id="obj-ai-638"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">638</td><td class="n">Iuser1psm_pq</td><td class="d">User Channel 1 Current Positive Sequence Magnitude</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="639" data-acc="R" data-u="A" id="obj-ai-639"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">639</td><td class="n">Iuser1zsm_pq</td><td class="d">User Channel 1 Current Zero Sequence Magnitude</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="640" data-acc="R" data-u="A" id="obj-ai-640"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">640</td><td class="n">Iuser1nsm_pq</td><td class="d">User Channel 1 Current Negative Sequence Magnitude</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="641" data-acc="R" data-u="degrees" id="obj-ai-641"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">641</td><td class="n">Iuser1psa_pq</td><td class="d">User Channel 1 Current Positive Sequence Angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="642" data-acc="R" data-u="degrees" id="obj-ai-642"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">642</td><td class="n">Iuser1zsa_pq</td><td class="d">User Channel 1 Current Zero Sequence Angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="643" data-acc="R" data-u="degrees" id="obj-ai-643"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">643</td><td class="n">Iuser1nsa_pq</td><td class="d">User Channel 1 Current Negative Sequence Angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="644" data-acc="R" data-u="%" id="obj-ai-644"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">644</td><td class="n">Iuser1ufm_pq</td><td class="d">User Channel 1 Current Unbalance Factor Magnitude</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="121" data-i="1" data-acc="R" data-u="kWh" id="obj-lav-1"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">1</td><td class="n">PaImp_eng</td><td class="d">Phase A active energy import</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="122" data-i="2" data-acc="R" data-u="kWh" id="obj-lav-2"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2</td><td class="n">PaExp_eng</td><td class="d">Phase A active energy export</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="123" data-i="3" data-acc="R" data-u="kWh" id="obj-lav-3"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">3</td><td class="n">PaNet_eng</td><td class="d">Phase A active energy net</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="124" data-i="4" data-acc="R" data-u="kWh" id="obj-lav-4"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">4</td><td class="n">PaTotal_eng</td><td class="d">Phase A active energy total</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="125" data-i="5" data-acc="R" data-u="kvarh" id="obj-lav-5"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">5</td><td class="n">QaImp_eng</td><td class="d">Phase A reactive energy import</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="126" data-i="6" data-acc="R" data-u="kvarh" id="obj-lav-6"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">6</td><td class="n">QaExp_eng</td><td class="d">Phase A reactive energy export</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="127" data-i="7" data-acc="R" data-u="kvarh" id="obj-lav-7"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">7</td><td class="n">QaNet_eng</td><td class="d">Phase A reactive energy net</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="128" data-i="8" data-acc="R" data-u="kvarh" id="obj-lav-8"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">8</td><td class="n">QaTotal_eng</td><td class="d">Phase A reactive energy total</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="129" data-i="9" data-acc="R" data-u="kVAh" id="obj-lav-9"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">9</td><td class="n">Sa_eng</td><td class="d">Phase A apparent energy</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="130" data-i="10" data-acc="R" data-u="kWh" id="obj-lav-10"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">10</td><td class="n">PbImp_eng</td><td class="d">Phase B active energy import</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="131" data-i="11" data-acc="R" data-u="kWh" id="obj-lav-11"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">11</td><td class="n">PbExp_eng</td><td class="d">Phase B active energy export</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="132" data-i="12" data-acc="R" data-u="kWh" id="obj-lav-12"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">12</td><td class="n">PbNet_eng</td><td class="d">Phase B active energy net</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="133" data-i="13" data-acc="R" data-u="kWh" id="obj-lav-13"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">13</td><td class="n">PbTotal_eng</td><td class="d">Phase B active energy total</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="134" data-i="14" data-acc="R" data-u="kvarh" id="obj-lav-14"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">14</td><td class="n">QbImp_eng</td><td class="d">Phase B reactive energy import</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="135" data-i="15" data-acc="R" data-u="kvarh" id="obj-lav-15"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">15</td><td class="n">QbExp_eng</td><td class="d">Phase B reactive energy export</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="136" data-i="16" data-acc="R" data-u="kvarh" id="obj-lav-16"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">16</td><td class="n">QbNet_eng</td><td class="d">Phase B reactive energy net</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="137" data-i="17" data-acc="R" data-u="kvarh" id="obj-lav-17"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">17</td><td class="n">QbTotal_eng</td><td class="d">Phase B reactive energy total</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="138" data-i="18" data-acc="R" data-u="kVAh" id="obj-lav-18"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">18</td><td class="n">Sb_eng</td><td class="d">Phase B apparent energy</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="139" data-i="19" data-acc="R" data-u="kWh" id="obj-lav-19"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">19</td><td class="n">PcImp_eng</td><td class="d">Phase C active energy import</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="140" data-i="20" data-acc="R" data-u="kWh" id="obj-lav-20"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">20</td><td class="n">PcExp_eng</td><td class="d">Phase C active energy export</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="141" data-i="21" data-acc="R" data-u="kWh" id="obj-lav-21"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">21</td><td class="n">PcNet_eng</td><td class="d">Phase C active energy net</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="142" data-i="22" data-acc="R" data-u="kWh" id="obj-lav-22"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">22</td><td class="n">PcTotal_eng</td><td class="d">Phase C active energy total</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="143" data-i="23" data-acc="R" data-u="kvarh" id="obj-lav-23"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">23</td><td class="n">QcImp_eng</td><td class="d">Phase C reactive energy import</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="144" data-i="24" data-acc="R" data-u="kvarh" id="obj-lav-24"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">24</td><td class="n">QcExp_eng</td><td class="d">Phase C reactive energy export</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="145" data-i="25" data-acc="R" data-u="kvarh" id="obj-lav-25"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">25</td><td class="n">QcNet_eng</td><td class="d">Phase C reactive energy net</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="146" data-i="26" data-acc="R" data-u="kvarh" id="obj-lav-26"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">26</td><td class="n">QcTotal_eng</td><td class="d">Phase C reactive energy total</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="147" data-i="27" data-acc="R" data-u="kVAh" id="obj-lav-27"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">27</td><td class="n">Sc_eng</td><td class="d">Phase C apparent energy</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="148" data-i="28" data-acc="R" data-u="kWh" data-min="1" id="obj-lav-28"><td class="t"><abbr title="Large Analog Value">LAV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">28</td><td class="n">PsysImp_eng</td><td class="d">System active energy import</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="149" data-i="29" data-acc="R" data-u="kWh" id="obj-lav-29"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">29</td><td class="n">PsysExp_eng</td><td class="d">System active energy export</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="150" data-i="30" data-acc="R" data-u="kWh" id="obj-lav-30"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">30</td><td class="n">PsysNet_eng</td><td class="d">System active energy net</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="151" data-i="31" data-acc="R" data-u="kWh" id="obj-lav-31"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">31</td><td class="n">PsysTotal_eng</td><td class="d">System active energy total</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="152" data-i="32" data-acc="R" data-u="kvarh" id="obj-lav-32"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">32</td><td class="n">QsysImp_eng</td><td class="d">System reactive energy import</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="153" data-i="33" data-acc="R" data-u="kvarh" id="obj-lav-33"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">33</td><td class="n">QsysExp_eng</td><td class="d">System reactive energy export</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="154" data-i="34" data-acc="R" data-u="kvarh" id="obj-lav-34"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">34</td><td class="n">QsysNet_eng</td><td class="d">System reactive energy net</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="155" data-i="35" data-acc="R" data-u="kvarh" id="obj-lav-35"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">35</td><td class="n">QsysTotal_eng</td><td class="d">System reactive energy total</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="156" data-i="36" data-acc="R" data-u="kVAh" id="obj-lav-36"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">36</td><td class="n">Ssys_eng</td><td class="d">System apparent energy</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="157" data-i="37" data-acc="R" data-u="kWh" data-min="1" id="obj-lav-37"><td class="t"><abbr title="Large Analog Value">LAV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">37</td><td class="n">PChn1Imp_eng</td><td class="d">Input Channel 1 active energy import</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="158" data-i="38" data-acc="R" data-u="kWh" id="obj-lav-38"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">38</td><td class="n">PChn1Exp_eng</td><td class="d">Input Channel 1 active energy export</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="159" data-i="39" data-acc="R" data-u="kWh" id="obj-lav-39"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">39</td><td class="n">PChn1Net_eng</td><td class="d">Input Channel 1 active energy net</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="160" data-i="40" data-acc="R" data-u="kWh" id="obj-lav-40"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">40</td><td class="n">PChn1Total_eng</td><td class="d">Input Channel 1 active energy total</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="161" data-i="41" data-acc="R" data-u="kvarh" id="obj-lav-41"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">41</td><td class="n">QChn1Imp_eng</td><td class="d">Input Channel 1 reactive energy import</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="162" data-i="42" data-acc="R" data-u="kvarh" id="obj-lav-42"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">42</td><td class="n">QChn1Exp_eng</td><td class="d">Input Channel 1 reactive energy export</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="163" data-i="43" data-acc="R" data-u="kvarh" id="obj-lav-43"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">43</td><td class="n">QChn1Net_eng</td><td class="d">Input Channel 1 reactive energy net</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="164" data-i="44" data-acc="R" data-u="kvarh" id="obj-lav-44"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">44</td><td class="n">QChn1Total_eng</td><td class="d">Input Channel 1 reactive energy total</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="165" data-i="45" data-acc="R" data-u="kVAh" id="obj-lav-45"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">45</td><td class="n">SChn1_eng</td><td class="d">Input Channel 1 apparent energy</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="166" data-i="253" data-acc="R" data-u="kWh" id="obj-lav-253"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">253</td><td class="n">PUser1Imp_eng</td><td class="d">User Channel 1 active energy import</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="167" data-i="254" data-acc="R" data-u="kWh" id="obj-lav-254"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">254</td><td class="n">PUser1Exp_eng</td><td class="d">User Channel 1 active energy export</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="168" data-i="255" data-acc="R" data-u="kWh" id="obj-lav-255"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">255</td><td class="n">PUser1Net_eng</td><td class="d">User Channel 1 active energy net</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="169" data-i="256" data-acc="R" data-u="kWh" id="obj-lav-256"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">256</td><td class="n">PUser1Total_eng</td><td class="d">User Channel 1 active energy total</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="170" data-i="257" data-acc="R" data-u="kvarh" id="obj-lav-257"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">257</td><td class="n">QUser1Imp_eng</td><td class="d">User Channel 1 reactive energy import</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="171" data-i="258" data-acc="R" data-u="kvarh" id="obj-lav-258"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">258</td><td class="n">QUser1Exp_eng</td><td class="d">User Channel 1 reactive energy export</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="172" data-i="259" data-acc="R" data-u="kvarh" id="obj-lav-259"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">259</td><td class="n">QUser1Net_eng</td><td class="d">User Channel 1 reactive energy net</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="173" data-i="260" data-acc="R" data-u="kvarh" id="obj-lav-260"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">260</td><td class="n">QUser1Total_eng</td><td class="d">User Channel 1 reactive energy total</td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="174" data-i="261" data-acc="R" data-u="kVAh" id="obj-lav-261"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">261</td><td class="n">SUser1_eng</td><td class="d">User Channel 1 apparent energy</td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Accuenergy AcuRev 4100 multi-circuit power meter point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Freq_rms</li><li><a href="#obj-ai-2"><code>AI2</code></a>Ua_rms</li><li><a href="#obj-ai-3"><code>AI3</code></a>Ub_rms</li><li><a href="#obj-ai-4"><code>AI4</code></a>Uc_rms</li><li><a href="#obj-ai-5"><code>AI5</code></a>Uavg_rms</li><li><a href="#obj-ai-6"><code>AI6</code></a>Uab_rms</li><li><a href="#obj-ai-7"><code>AI7</code></a>Ubc_rms</li><li><a href="#obj-ai-8"><code>AI8</code></a>Uca_rms</li><li><a href="#obj-ai-9"><code>AI9</code></a>Ulavg_rms</li><li><a href="#obj-ai-10"><code>AI10</code></a>UaAng_rms</li><li><a href="#obj-ai-11"><code>AI11</code></a>UbAng_rms</li><li><a href="#obj-ai-12"><code>AI12</code></a>UcAng_rms</li><li><a href="#obj-ai-13"><code>AI13</code></a>Ia_rms</li><li><a href="#obj-ai-14"><code>AI14</code></a>Pa_rms</li><li><a href="#obj-ai-15"><code>AI15</code></a>Qa_rms</li><li><a href="#obj-ai-16"><code>AI16</code></a>Sa_rms</li><li><a href="#obj-ai-17"><code>AI17</code></a>LNa_rms</li><li><a href="#obj-ai-18"><code>AI18</code></a>PFa_rms</li><li><a href="#obj-ai-19"><code>AI19</code></a>Ib_rms</li><li><a href="#obj-ai-20"><code>AI20</code></a>Pb_rms</li><li><a href="#obj-ai-21"><code>AI21</code></a>Qb_rms</li><li><a href="#obj-ai-22"><code>AI22</code></a>Sb_rms</li><li><a href="#obj-ai-23"><code>AI23</code></a>LNb_rms</li><li><a href="#obj-ai-24"><code>AI24</code></a>PFb_rms</li><li><a href="#obj-ai-25"><code>AI25</code></a>Ic_rms</li><li><a href="#obj-ai-26"><code>AI26</code></a>Pc_rms</li><li><a href="#obj-ai-27"><code>AI27</code></a>Qc_rms</li><li><a href="#obj-ai-28"><code>AI28</code></a>Sc_rms</li><li><a href="#obj-ai-29"><code>AI29</code></a>LNc_rms</li><li><a href="#obj-ai-30"><code>AI30</code></a>PFc_rms</li><li><a href="#obj-ai-31"><code>AI31</code></a>Isys_rms</li><li><a href="#obj-ai-32"><code>AI32</code></a>Psys_rms</li><li><a href="#obj-ai-33"><code>AI33</code></a>Qsys_rms</li><li><a href="#obj-ai-34"><code>AI34</code></a>Ssys_rms</li><li><a href="#obj-ai-35"><code>AI35</code></a>LNsys_rms</li><li><a href="#obj-ai-36"><code>AI36</code></a>PFsys_rms</li><li><a href="#obj-ai-37"><code>AI37</code></a>Ichn1_rms</li><li><a href="#obj-ai-38"><code>AI38</code></a>Pchn1_rms</li><li><a href="#obj-ai-39"><code>AI39</code></a>Qchn1_rms</li><li><a href="#obj-ai-40"><code>AI40</code></a>Schn1_rms</li><li><a href="#obj-ai-41"><code>AI41</code></a>LNchn1_rms</li><li><a href="#obj-ai-42"><code>AI42</code></a>PFchn1_rms</li><li><a href="#obj-ai-43"><code>AI43</code></a>Angchn1_rms</li><li><a href="#obj-ai-205"><code>AI205</code></a>Iusr1_rms</li><li><a href="#obj-ai-206"><code>AI206</code></a>Pusr1_rms</li><li><a href="#obj-ai-207"><code>AI207</code></a>Qusr1_rms</li><li><a href="#obj-ai-208"><code>AI208</code></a>Susr1_rms</li><li><a href="#obj-ai-209"><code>AI209</code></a>LNusr1_rms</li><li><a href="#obj-ai-210"><code>AI210</code></a>PFusr1_rms</li><li><a href="#obj-ai-277"><code>AI277</code></a>Ia_dema</li><li><a href="#obj-ai-278"><code>AI278</code></a>PaImp_dema</li><li><a href="#obj-ai-279"><code>AI279</code></a>PaExp_dema</li><li><a href="#obj-ai-280"><code>AI280</code></a>QaImp_dema</li><li><a href="#obj-ai-281"><code>AI281</code></a>QaExp_dema</li><li><a href="#obj-ai-282"><code>AI282</code></a>Sa_dema</li><li><a href="#obj-ai-283"><code>AI283</code></a>Ib_dema</li><li><a href="#obj-ai-284"><code>AI284</code></a>PbImp_dema</li><li><a href="#obj-ai-285"><code>AI285</code></a>PbExp_dema</li><li><a href="#obj-ai-286"><code>AI286</code></a>QbImp_dema</li><li><a href="#obj-ai-287"><code>AI287</code></a>QbExp_dema</li><li><a href="#obj-ai-288"><code>AI288</code></a>Sb_dema</li><li><a href="#obj-ai-289"><code>AI289</code></a>Ic_dema</li><li><a href="#obj-ai-290"><code>AI290</code></a>PcImp_dema</li><li><a href="#obj-ai-291"><code>AI291</code></a>PcExp_dema</li><li><a href="#obj-ai-292"><code>AI292</code></a>QcImp_dema</li><li><a href="#obj-ai-293"><code>AI293</code></a>QcExp_dema</li><li><a href="#obj-ai-294"><code>AI294</code></a>Sc_dema</li><li><a href="#obj-ai-295"><code>AI295</code></a>Isys_dema</li><li><a href="#obj-ai-296"><code>AI296</code></a>PsysImp_dema</li><li><a href="#obj-ai-297"><code>AI297</code></a>PsysExp_dema</li><li><a href="#obj-ai-298"><code>AI298</code></a>QsysImp_dema</li><li><a href="#obj-ai-299"><code>AI299</code></a>QsysExp_dema</li><li><a href="#obj-ai-300"><code>AI300</code></a>Ssys_dema</li><li><a href="#obj-ai-301"><code>AI301</code></a>Ichn1_dema</li><li><a href="#obj-ai-302"><code>AI302</code></a>Pchn1Imp_dema</li><li><a href="#obj-ai-303"><code>AI303</code></a>Pchn1Exp_dema</li><li><a href="#obj-ai-304"><code>AI304</code></a>Qchn1Imp_dema</li><li><a href="#obj-ai-305"><code>AI305</code></a>Qchn1Exp_dema</li><li><a href="#obj-ai-306"><code>AI306</code></a>Schn1_dema</li><li><a href="#obj-ai-445"><code>AI445</code></a>Iusr1_dema</li><li><a href="#obj-ai-446"><code>AI446</code></a>Pusr1Imp_dema</li><li><a href="#obj-ai-447"><code>AI447</code></a>Pusr1Exp_dema</li><li><a href="#obj-ai-448"><code>AI448</code></a>Qusr1Imp_dema</li><li><a href="#obj-ai-449"><code>AI449</code></a>Qusr1Exp_dema</li><li><a href="#obj-ai-450"><code>AI450</code></a>Susr1_dema</li><li><a href="#obj-ai-517"><code>AI517</code></a>Vpsm_pq</li><li><a href="#obj-ai-518"><code>AI518</code></a>Vzsm_pq</li><li><a href="#obj-ai-519"><code>AI519</code></a>Vnsm_pq</li><li><a href="#obj-ai-520"><code>AI520</code></a>Vpsa_pq</li><li><a href="#obj-ai-521"><code>AI521</code></a>Vzsa_pq</li><li><a href="#obj-ai-522"><code>AI522</code></a>Vnsa_pq</li><li><a href="#obj-ai-523"><code>AI523</code></a>Vufm_pq</li><li><a href="#obj-ai-524"><code>AI524</code></a>VThd_A_pq</li><li><a href="#obj-ai-525"><code>AI525</code></a>VThdO_A_pq</li><li><a href="#obj-ai-526"><code>AI526</code></a>VThdE_A_pq</li><li><a href="#obj-ai-527"><code>AI527</code></a>VCF_A_pq</li><li><a href="#obj-ai-528"><code>AI528</code></a>VThff_A_pq</li><li><a href="#obj-ai-529"><code>AI529</code></a>VThd_B_pq</li><li><a href="#obj-ai-530"><code>AI530</code></a>VThdO_B_pq</li><li><a href="#obj-ai-531"><code>AI531</code></a>VThdE_B_pq</li><li><a href="#obj-ai-532"><code>AI532</code></a>VCF_B_pq</li><li><a href="#obj-ai-533"><code>AI533</code></a>VThff_B_pq</li><li><a href="#obj-ai-534"><code>AI534</code></a>VThd_C_pq</li><li><a href="#obj-ai-535"><code>AI535</code></a>VThdO_C_pq</li><li><a href="#obj-ai-536"><code>AI536</code></a>VThdE_C_pq</li><li><a href="#obj-ai-537"><code>AI537</code></a>VCF_C_pq</li><li><a href="#obj-ai-538"><code>AI538</code></a>VThff_C_pq</li><li><a href="#obj-ai-539"><code>AI539</code></a>VavgThd_pq</li><li><a href="#obj-ai-540"><code>AI540</code></a>VavgThdO_pq</li><li><a href="#obj-ai-541"><code>AI541</code></a>VavgThdE_pq</li><li><a href="#obj-ai-542"><code>AI542</code></a>Ichn1Thd_pq</li><li><a href="#obj-ai-543"><code>AI543</code></a>Ichn1ThdO_pq</li><li><a href="#obj-ai-544"><code>AI544</code></a>Ichn1ThdE_pq</li><li><a href="#obj-ai-545"><code>AI545</code></a>Ichn1KF_pq</li><li><a href="#obj-ai-638"><code>AI638</code></a>Iuser1psm_pq</li><li><a href="#obj-ai-639"><code>AI639</code></a>Iuser1zsm_pq</li><li><a href="#obj-ai-640"><code>AI640</code></a>Iuser1nsm_pq</li><li><a href="#obj-ai-641"><code>AI641</code></a>Iuser1psa_pq</li><li><a href="#obj-ai-642"><code>AI642</code></a>Iuser1zsa_pq</li><li><a href="#obj-ai-643"><code>AI643</code></a>Iuser1nsa_pq</li><li><a href="#obj-ai-644"><code>AI644</code></a>Iuser1ufm_pq</li><li><a href="#obj-lav-1"><code>LAV1</code></a>PaImp_eng</li><li><a href="#obj-lav-2"><code>LAV2</code></a>PaExp_eng</li><li><a href="#obj-lav-3"><code>LAV3</code></a>PaNet_eng</li><li><a href="#obj-lav-4"><code>LAV4</code></a>PaTotal_eng</li><li><a href="#obj-lav-5"><code>LAV5</code></a>QaImp_eng</li><li><a href="#obj-lav-6"><code>LAV6</code></a>QaExp_eng</li><li><a href="#obj-lav-7"><code>LAV7</code></a>QaNet_eng</li><li><a href="#obj-lav-8"><code>LAV8</code></a>QaTotal_eng</li><li><a href="#obj-lav-9"><code>LAV9</code></a>Sa_eng</li><li><a href="#obj-lav-10"><code>LAV10</code></a>PbImp_eng</li><li><a href="#obj-lav-11"><code>LAV11</code></a>PbExp_eng</li><li><a href="#obj-lav-12"><code>LAV12</code></a>PbNet_eng</li><li><a href="#obj-lav-13"><code>LAV13</code></a>PbTotal_eng</li><li><a href="#obj-lav-14"><code>LAV14</code></a>QbImp_eng</li><li><a href="#obj-lav-15"><code>LAV15</code></a>QbExp_eng</li><li><a href="#obj-lav-16"><code>LAV16</code></a>QbNet_eng</li><li><a href="#obj-lav-17"><code>LAV17</code></a>QbTotal_eng</li><li><a href="#obj-lav-18"><code>LAV18</code></a>Sb_eng</li><li><a href="#obj-lav-19"><code>LAV19</code></a>PcImp_eng</li><li><a href="#obj-lav-20"><code>LAV20</code></a>PcExp_eng</li><li><a href="#obj-lav-21"><code>LAV21</code></a>PcNet_eng</li><li><a href="#obj-lav-22"><code>LAV22</code></a>PcTotal_eng</li><li><a href="#obj-lav-23"><code>LAV23</code></a>QcImp_eng</li><li><a href="#obj-lav-24"><code>LAV24</code></a>QcExp_eng</li><li><a href="#obj-lav-25"><code>LAV25</code></a>QcNet_eng</li><li><a href="#obj-lav-26"><code>LAV26</code></a>QcTotal_eng</li><li><a href="#obj-lav-27"><code>LAV27</code></a>Sc_eng</li><li><a href="#obj-lav-28"><code>LAV28</code></a>PsysImp_eng</li><li><a href="#obj-lav-29"><code>LAV29</code></a>PsysExp_eng</li><li><a href="#obj-lav-30"><code>LAV30</code></a>PsysNet_eng</li><li><a href="#obj-lav-31"><code>LAV31</code></a>PsysTotal_eng</li><li><a href="#obj-lav-32"><code>LAV32</code></a>QsysImp_eng</li><li><a href="#obj-lav-33"><code>LAV33</code></a>QsysExp_eng</li><li><a href="#obj-lav-34"><code>LAV34</code></a>QsysNet_eng</li><li><a href="#obj-lav-35"><code>LAV35</code></a>QsysTotal_eng</li><li><a href="#obj-lav-36"><code>LAV36</code></a>Ssys_eng</li><li><a href="#obj-lav-37"><code>LAV37</code></a>PChn1Imp_eng</li><li><a href="#obj-lav-38"><code>LAV38</code></a>PChn1Exp_eng</li><li><a href="#obj-lav-39"><code>LAV39</code></a>PChn1Net_eng</li><li><a href="#obj-lav-40"><code>LAV40</code></a>PChn1Total_eng</li><li><a href="#obj-lav-41"><code>LAV41</code></a>QChn1Imp_eng</li><li><a href="#obj-lav-42"><code>LAV42</code></a>QChn1Exp_eng</li><li><a href="#obj-lav-43"><code>LAV43</code></a>QChn1Net_eng</li><li><a href="#obj-lav-44"><code>LAV44</code></a>QChn1Total_eng</li><li><a href="#obj-lav-45"><code>LAV45</code></a>SChn1_eng</li><li><a href="#obj-lav-253"><code>LAV253</code></a>PUser1Imp_eng</li><li><a href="#obj-lav-254"><code>LAV254</code></a>PUser1Exp_eng</li><li><a href="#obj-lav-255"><code>LAV255</code></a>PUser1Net_eng</li><li><a href="#obj-lav-256"><code>LAV256</code></a>PUser1Total_eng</li><li><a href="#obj-lav-257"><code>LAV257</code></a>QUser1Imp_eng</li><li><a href="#obj-lav-258"><code>LAV258</code></a>QUser1Exp_eng</li><li><a href="#obj-lav-259"><code>LAV259</code></a>QUser1Net_eng</li><li><a href="#obj-lav-260"><code>LAV260</code></a>QUser1Total_eng</li><li><a href="#obj-lav-261"><code>LAV261</code></a>SUser1_eng</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Per-channel blocks: the list prints channel 1 and then a range for the rest - input channel basics AI 44-204 (7 per channel), user channel basics AI 211-276 (6 per channel; printed as 205-276), input channel demand AI 307-444, user channel demand AI 451-516, input channel power quality AI 546-637 (4 per channel), user channel power quality AI 645-721 (7 per channel), input channel energy LAV 46-252 and user channel energy LAV 262-360 (9 per channel). Only printed objects are listed here.</li><li>AI 208 (Susr1_rms) is printed with &#x27;S&#x27; in the ID column; it sits between AI 207 and AI 209 and is listed as 208.</li><li>Load nature values: 0 resistive, 1 capacitive, 2 inductive.</li><li>The list does not say which BACnet transport the meter uses; check the meter manual.</li><li>Source: Accuenergy &#x27;BACnet Points List AcuRev4100&#x27; spreadsheet, firmware v1.03p06, generated 2026-05-26.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the AcuRev 4100 multi-circuit power meter (BACnet) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Accuenergy AcuRev 4100 multi-circuit power meter (BACnet)</h2><div class="faq"><details open><summary>How many BACnet points does the Accuenergy AcuRev 4100 multi-circuit power meter (BACnet) have?</summary><p>This list has 175 BACnet objects: 121 analog inputs, 54 large analog values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Accuenergy AcuRev 4100 multi-circuit power meter (BACnet) BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation.</p></details><details><summary>Where is the official Accuenergy AcuRev 4100 multi-circuit power meter (BACnet) BACnet documentation?</summary><p>The source is BACnet Points List AcuRev4100, revision 2026-05-26, published free by Accuenergy at https://www.accuenergy.com/wp-content/uploads/AcuRev-4100_BACnet-Object-List.xlsx.</p></details><details><summary>What are the minimum BACnet points to integrate the Accuenergy AcuRev 4100 multi-circuit power meter (BACnet)?</summary><p>Start with AI 32 Psys_rms (System real power, kW); LAV 28 PsysImp_eng (System imported energy, kWh); AI 296 PsysImp_dema (System import kW demand); AI 36 PFsys_rms (System power factor); AI 31 Isys_rms (System average current, A); AI 2 Ua_rms (Phase A voltage, V); AI 38 Pchn1_rms (Input channel 1 real power, kW); LAV 37 PChn1Imp_eng (Input channel 1 imported energy, kWh); AI 1 Freq_rms (Frequency, Hz).</p></details><details><summary>How do I check these points on the real AcuRev 4100 multi-circuit power meter (BACnet)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Accuenergy BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/accuenergy/acurev-1310-bacnet-mstp" data-row><span class="k">Power and energy meter (DIN-rail submeter)</span><h3>Accuenergy AcuRev 1310 series DIN-rail power meter (BACnet MS/TP)</h3><p>Accuenergy AcuRev 1310 series DIN-rail power meters (1312, 1313, 1314) set to the BACnet MS/TP protocol.</p><div class="meta">90 objects &middot; 0 writable &middot; Version 1.2.11</div><span class="sr-only"> Also known as: AcuRev 1310, AcuRev 1312, AcuRev 1313, AcuRev 1314, AcuRev 1310 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acurev-1320" data-row><span class="k">Power and energy meter (DIN-rail submeter)</span><h3>Accuenergy AcuRev 1320 series DIN-rail multi-channel meter (BACnet)</h3><p>Accuenergy AcuRev 1320 series DIN-rail meters (three-phase main plus an independent fourth current channel).</p><div class="meta">105 objects &middot; 0 writable</div><span class="sr-only"> Also known as: AcuRev 1320, AcuRev 1320 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acurev-2100-web2" data-row><span class="k">Multi-circuit power and energy meter (submeter)</span><h3>Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)</h3><p>Accuenergy AcuRev 2100 multi-circuit meters (up to 18 input channels) with the WEB2 communication module.</p><div class="meta">1230 objects &middot; 0 writable</div><span class="sr-only"> Also known as: AcuRev 2100, AcuRev 2100-WEB2, AcuRev 2100 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-3" data-row><span class="k">Power quality meter (panel meter)</span><h3>Accuenergy Acuvim 3 power quality meter (BACnet)</h3><p>Accuenergy Acuvim 3 series multifunction power quality meters, with optional I/O modules.</p><div class="meta">2240 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Acuvim 3, Acuvim-3, Acuvim 3 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-ii-v3" data-row><span class="k">Power and energy meter</span><h3>Accuenergy Acuvim II V3 power meter (native BACnet, firmware v6.39)</h3><p>Accuenergy Acuvim II V3 multifunction power meters with firmware v6.39.</p><div class="meta">147 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Acuvim II V3, Acuvim-II V3, Acuvim II V3 BACnet, Acuvim-II_BACnet-Obj-List</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip" data-row><span class="k">Power and energy meter (BACnet IP module)</span><h3>Accuenergy Acuvim II with AXM-BIP BACnet IP module</h3><p>Accuenergy Acuvim II series power meters fitted with the AXM-BIP BACnet IP communication module, with or without AXM-IO modules.</p><div class="meta">135 objects &middot; 0 writable &middot; 1040E2102 (V2.0.1)</div><span class="sr-only"> Also known as: Acuvim II, Acuvim IIR, Acuvim IIE, Acuvim IIW, AXM-BIP, Acuvim II BACnet IP, 1040E2102</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-ii-axm-bms" data-row><span class="k">Power and energy meter (BACnet MS/TP module)</span><h3>Accuenergy Acuvim II with AXM-BMS BACnet MS/TP module</h3><p>Accuenergy Acuvim II series power meters fitted with the AXM-BMS BACnet MS/TP communication module.</p><div class="meta">56 objects &middot; 0 writable &middot; 1040E2102 (V2.0.1)</div><span class="sr-only"> Also known as: Acuvim II, Acuvim IIR, Acuvim IIE, Acuvim IIW, AXM-BMS, Acuvim II BACnet MS/TP, 1040E2102</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-l" data-row><span class="k">Power and energy meter (multifunction)</span><h3>Accuenergy Acuvim-L series power and energy meter (BACnet MS/TP / BACnet IP)</h3><p>Accuenergy Acuvim-L series multifunction meters on BACnet MS/TP (RS-485 port 1) or BACnet IP through an AXM-WEB2 module.</p><div class="meta">71 objects &middot; 0 writable &middot; V4.1.12</div><span class="sr-only"> Also known as: Acuvim-L, Acuvim-CL, Acuvim-EL, Acuvim-L-M, Acuvim L BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/axm-web2" data-row><span class="k">Power and energy meter (communication module)</span><h3>Accuenergy AXM-WEB2 Ethernet module for Acuvim II meters (BACnet IP)</h3><p>Accuenergy AXM-WEB2 Ethernet / web module fitted to Acuvim II series meters, with optional IO11/12, IO21/22 and IO31/32 modules.</p><div class="meta">163 objects &middot; 0 writable</div><span class="sr-only"> Also known as: AXM-WEB2, AXM-WEB2 BACnet, Acuvim II AXM-WEB2</span></a></li></ul>
<p class="updated">Source: <a href="https://www.accuenergy.com/wp-content/uploads/AcuRev-4100_BACnet-Object-List.xlsx" rel="nofollow noopener" target="_blank">BACnet Points List AcuRev4100 &middot; rev. 2026-05-26</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
