<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Accuenergy Acuvim II with AXM-BIP BACnet BACnet Points List</title>
<meta name="description" content="Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet points list: 135 objects by ID and name (e.g. AI 18 = Total Active Power), 0 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Accuenergy Acuvim II with AXM-BIP BACnet BACnet Points List">
<meta property="og:description" content="Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet points list: 135 objects by ID and name (e.g. AI 18 = Total Active Power), 0 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Accuenergy Acuvim II with AXM-BIP BACnet BACnet Points List">
<meta name="twitter:description" content="Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet points list: 135 objects by ID and name (e.g. AI 18 = Total Active Power), 0 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip",
   "url": "https://easybacnet.com/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip",
   "name": "Accuenergy Acuvim II with AXM-BIP BACnet BACnet Points List",
   "description": "Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet points list: 135 objects by ID and name (e.g. AI 18 = Total Active Power), 0 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip#dataset",
   "name": "Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet Points List",
   "description": "The AXM-BIP clips onto an Acuvim II power meter and serves its readings over BACnet IP with no mapping needed. It exposes 71 metering Analog Inputs (voltage, current, power, demand, energy, THD), plus Binary Inputs, analog-input values and pulse counters for any AXM-IO modules fitted. Everything is read-only. Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet points list: 135 objects by ID and name (e.g. AI 18 = Total Active Power), 0 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip",
   "keywords": [
    "Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet Points List",
    "Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet objects",
    "Accuenergy BACnet",
    "Acuvim II BACnet points list",
    "Acuvim IIR BACnet points list",
    "Acuvim IIE BACnet points list",
    "Acuvim IIW BACnet points list",
    "AXM-BIP BACnet points list",
    "Acuvim II BACnet IP BACnet points list",
    "1040E2102 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet for Acuvim II Series Power Meter, User's Manual",
    "url": "https://www.accuenergy.com/wp-content/uploads/Acuvim-II-Power-Meter-BACnet-User-Manual-EN.pdf",
    "author": {
     "@type": "Organization",
     "name": "Accuenergy"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Accuenergy Acuvim II with AXM-BIP BACnet IP module",
    "brand": {
     "@type": "Brand",
     "name": "Accuenergy"
    },
    "category": "Power and energy meter (BACnet IP module)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-28"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Accuenergy Acuvim II with AXM-BIP BACnet IP module have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 135 BACnet objects: 107 analog inputs, 28 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet for Acuvim II Series Power Meter, User's Manual (1040E2102 (V2.0.1)), revision 2023-08, published free by Accuenergy at https://www.accuenergy.com/wp-content/uploads/Acuvim-II-Power-Meter-BACnet-User-Manual-EN.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Accuenergy Acuvim II with AXM-BIP BACnet IP module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 18 Total Active Power (Total real power, kW); AI 40 Import Active Energy (Imported energy total, kWh); AI 34 Active Power Demand (Real power demand, kW); AI 26 Total Apparent Power (Total apparent power, kVA); AI 30 Total Power Factor (Three-phase power factor); AI 13 Average Current (Average phase current, A); AI 9 Average Line Voltage (Average line-to-line voltage, V (see notes)); AI 1 Frequency (Supply frequency, Hz)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Acuvim II with AXM-BIP BACnet IP module?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Accuenergy",
     "item": "https://easybacnet.com/bacnet-points-lists/accuenergy/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Acuvim II with AXM-BIP BACnet IP module",
     "item": "https://easybacnet.com/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/accuenergy/">Accuenergy</a></li><li aria-current="page">Acuvim II with AXM-BIP BACnet IP module</li></ol>
<p class="eyebrow">Power and energy meter (BACnet IP module) &middot; BACnet points list</p><h1><span class="mfr">Accuenergy</span> Acuvim II with AXM-BIP BACnet IP module BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The AXM-BIP clips onto an Acuvim II power meter and serves its readings over BACnet IP with no mapping needed. It exposes 71 metering Analog Inputs (voltage, current, power, demand, energy, THD), plus Binary Inputs, analog-input values and pulse counters for any AXM-IO modules fitted. Everything is read-only.</p>
<p>This page lists <strong>135 BACnet objects</strong> for the Accuenergy Acuvim II with AXM-BIP BACnet IP module &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Accuenergy&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/accuenergy/">Accuenergy</a></dd></div><div><dt>Model</dt><dd>Acuvim II with AXM-BIP BACnet IP module</dd></div><div><dt>Equipment</dt><dd>Power and energy meter (BACnet IP module)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>135 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Acuvim II, Acuvim IIR, Acuvim IIE, Acuvim IIW, AXM-BIP, Acuvim II BACnet IP, 1040E2102</dd></div><div><dt>Source document</dt><dd><a href="https://www.accuenergy.com/wp-content/uploads/Acuvim-II-Power-Meter-BACnet-User-Manual-EN.pdf" rel="nofollow noopener" target="_blank">BACnet for Acuvim II Series Power Meter, User&#x27;s Manual &middot; 1040E2102 (V2.0.1) &middot; rev. 2023-08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip.csv" rel="nofollow" download>Download CSV <small>135 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/accuenergy/acuvim-ii-axm-bip.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.accuenergy.com/wp-content/uploads/Acuvim-II-Power-Meter-BACnet-User-Manual-EN.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=accuenergy/acuvim-ii-axm-bip">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Accuenergy&rsquo;s current documentation and the live
device before use. Not official Accuenergy information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Accuenergy Acuvim II with AXM-BIP BACnet IP module</h2>
<div class="answer"><b>Integration in brief</b><p>Set the meter&#x27;s second serial port to 38400 baud, 8N1 and protocol &#x27;Other&#x27;, give the AXM-BIP an IP address from the front panel, then set the device instance and UDP port in its web page. Read total power, imported energy, demand, power factor, current and voltage.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-18">AI 18</a></td><td class="n">Total Active Power</td><td>Total real power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-40">AI 40</a></td><td class="n">Import Active Energy</td><td>Imported energy total, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-34">AI 34</a></td><td class="n">Active Power Demand</td><td>Real power demand, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-26">AI 26</a></td><td class="n">Total Apparent Power</td><td>Total apparent power, kVA</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-30">AI 30</a></td><td class="n">Total Power Factor</td><td>Three-phase power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-13">AI 13</a></td><td class="n">Average Current</td><td>Average phase current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-9">AI 9</a></td><td class="n">Average Line Voltage</td><td>Average line-to-line voltage, V (see notes)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Frequency</td><td>Supply frequency, Hz</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Module defaults: IP 192.168.1.254, mask 255.255.255.0, gateway 192.168.1.1.</li><li>On the meter set S03 BPS2 = 38400, S31 Parity2 = 1NO and S34 Protocol 2 = Other; IP settings are on the NET pages (N02-N06), then reset with N09 NET REST.</li><li>BACnet settings are in the module web page (Settings &gt; Communications &gt; BACnet-IP, default admin password &#x27;admin&#x27;): enable BACnet, UDP port (default 47808), device instance, network ID and device name.</li><li>Foreign device registration to a BBMD is supported (BBMD IP, port, time to live 5-1440 min).</li><li>Reset the module after any network or BACnet change.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Duplicate names at AI 5/AI 9 and AI 51/AI 52; map by instance, not by name.</li><li>I/O module objects read nothing unless that AXM-IO module is fitted.</li><li>Change the default web password; the web page controls the BACnet settings.</li></ul>
</section>
<h2 id="points">Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">135 of 135 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>107</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>28</b></button></span></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (61)</option><option value="kWh">kWh (12)</option><option value="%">% (10)</option><option value="A">A (8)</option><option value="kvarh">kvarh (8)</option><option value="mA/Volts">mA/Volts (8)</option><option value="V">V (8)</option><option value="kVA">kVA (5)</option><option value="kvar">kvar (5)</option><option value="kW">kW (5)</option><option value="kVAh">kVAh (4)</option><option value="Hz">Hz (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="Hz" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Frequency</td><td class="d"></td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="V" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Phase A Voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="V" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Phase B Voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="V" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Phase C Voltage</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="V" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Average Line Voltage</td><td class="d">Name printed for both AI 5 and AI 9; see notes</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="V" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Line Voltage AB</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="V" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Line Voltage BC</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="V" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Line Voltage CA</td><td class="d"></td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="V" data-min="1" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">Average Line Voltage</td><td class="d">Name printed for both AI 5 and AI 9; see notes</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="A" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Phase A Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="A" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Phase B Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="A" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Phase C Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="A" data-min="1" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">Average Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="A" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Neutral Current</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="kW" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Phase A Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="kW" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Phase B Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="kW" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Phase C Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="kW" data-min="1" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">18</td><td class="n">Total Active Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="kvar" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Phase A Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="kvar" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Phase B Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="kvar" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Phase C Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="kvar" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Total Reactive Power</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="kVA" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Phase A Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="kVA" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Phase B Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="kVA" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Phase C Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="kVA" data-min="1" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">26</td><td class="n">Total Apparent Power</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Phase A Power Factor</td><td class="d">No units given</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Phase B Power Factor</td><td class="d">No units given</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Phase C Power Factor</td><td class="d">No units given</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="" data-min="1" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30</td><td class="n">Total Power Factor</td><td class="d">No units given</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="%" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Voltage Unbalance Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="%" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Current Unbalance Factor</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Load Type</td><td class="d">Load characteristic code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="kW" data-min="1" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">34</td><td class="n">Active Power Demand</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="kvar" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Reactive Power Demand</td><td class="d"></td><td class="u">kvar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="kVA" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Apparent Power Demand</td><td class="d"></td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="A" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Phase A Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="A" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Phase B Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="A" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Phase C Current Demand</td><td class="d"></td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">Import Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="kWh" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Export Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="kWh" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Import Reactive Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="kWh" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Export Reactive Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="44" data-acc="R" data-u="kWh" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Energy Total</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="45" data-acc="R" data-u="kWh" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Energy Net</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="46" data-acc="R" data-u="kvarh" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Reactive Energy Total</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="47" data-acc="R" data-u="kvarh" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Reactive Energy Net</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="48" data-acc="R" data-u="kVAh" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="49" data-acc="R" data-u="kWh" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Phase A Import Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="50" data-acc="R" data-u="kWh" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Phase A Export Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="51" data-acc="R" data-u="kWh" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Phase B Export Active Energy</td><td class="d">Name printed for both AI 51 and AI 52; see notes</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="52" data-acc="R" data-u="kWh" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Phase B Export Active Energy</td><td class="d">Name printed for both AI 51 and AI 52; see notes</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="53" data-acc="R" data-u="kWh" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Phase C Import Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="54" data-acc="R" data-u="kWh" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Phase C Export Active Energy</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="55" data-acc="R" data-u="kvarh" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Phase A Import Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="56" data-acc="R" data-u="kvarh" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Phase A Export Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="57" data-acc="R" data-u="kvarh" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Phase B Import Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="58" data-acc="R" data-u="kvarh" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Phase B Export Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="59" data-acc="R" data-u="kvarh" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Phase C Import Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="60" data-acc="R" data-u="kvarh" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Phase C Export Reactive Energy</td><td class="d"></td><td class="u">kvarh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="61" data-acc="R" data-u="kVAh" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Phase A Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="62" data-acc="R" data-u="kVAh" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Phase B Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="63" data-acc="R" data-u="kVAh" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Phase C Apparent Energy</td><td class="d"></td><td class="u">kVAh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="64" data-acc="R" data-u="%" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Phase A Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="65" data-acc="R" data-u="%" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Phase B Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="66" data-acc="R" data-u="%" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Phase C Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="67" data-acc="R" data-u="%" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">Average Voltage THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="68" data-acc="R" data-u="%" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">Phase A Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="69" data-acc="R" data-u="%" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">Phase B Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="70" data-acc="R" data-u="%" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">Phase C Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="71" data-acc="R" data-u="%" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Average Current THD</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">IO11-DI1</td><td class="d">Digital input on I/O module IO11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">IO11-DI2</td><td class="d">Digital input on I/O module IO11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">IO11-DI3</td><td class="d">Digital input on I/O module IO11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">IO11-DI4</td><td class="d">Digital input on I/O module IO11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">IO11-DI5</td><td class="d">Digital input on I/O module IO11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">IO11-DI6</td><td class="d">Digital input on I/O module IO11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">IO21-DI1</td><td class="d">Digital input on I/O module IO21</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">IO21-DI2</td><td class="d">Digital input on I/O module IO21</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">IO21-DI3</td><td class="d">Digital input on I/O module IO21</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">IO21-DI4</td><td class="d">Digital input on I/O module IO21</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">IO31-DI1</td><td class="d">Digital input on I/O module IO31</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">IO31-DI2</td><td class="d">Digital input on I/O module IO31</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">IO31-DI3</td><td class="d">Digital input on I/O module IO31</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">IO31-DI4</td><td class="d">Digital input on I/O module IO31</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">IO12-DI1</td><td class="d">Digital input on I/O module IO12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">IO12-D2</td><td class="d">Digital input on I/O module IO12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">IO12-DI3</td><td class="d">Digital input on I/O module IO12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">IO12-DI4</td><td class="d">Digital input on I/O module IO12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">IO12-DI5</td><td class="d">Digital input on I/O module IO12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">IO12-DI6</td><td class="d">Digital input on I/O module IO12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">IO22-DI1</td><td class="d">Digital input on I/O module IO22</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">IO22-DI2</td><td class="d">Digital input on I/O module IO22</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">IO22-DI3</td><td class="d">Digital input on I/O module IO22</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">IO22-DI4</td><td class="d">Digital input on I/O module IO22</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">IO32-DI1</td><td class="d">Digital input on I/O module IO32</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">IO32-DI2</td><td class="d">Digital input on I/O module IO32</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">IO32-DI3</td><td class="d">Digital input on I/O module IO32</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">IO32-DI4</td><td class="d">Digital input on I/O module IO32</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="1001" data-acc="R" data-u="mA/Volts" id="obj-ai-1001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1001</td><td class="n">IO21-AI1</td><td class="d">Analog input on I/O module IO21</td><td class="u">mA/Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="1002" data-acc="R" data-u="mA/Volts" id="obj-ai-1002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1002</td><td class="n">IO21-AI2</td><td class="d">Analog input on I/O module IO21</td><td class="u">mA/Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="1003" data-acc="R" data-u="mA/Volts" id="obj-ai-1003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1003</td><td class="n">IO22-AI3</td><td class="d">Analog input on I/O module IO22</td><td class="u">mA/Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="1004" data-acc="R" data-u="mA/Volts" id="obj-ai-1004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1004</td><td class="n">IO22-AI4</td><td class="d">Analog input on I/O module IO22</td><td class="u">mA/Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="1005" data-acc="R" data-u="mA/Volts" id="obj-ai-1005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1005</td><td class="n">IO31-AI1</td><td class="d">Analog input on I/O module IO31</td><td class="u">mA/Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="1006" data-acc="R" data-u="mA/Volts" id="obj-ai-1006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1006</td><td class="n">IO31-AI2</td><td class="d">Analog input on I/O module IO31</td><td class="u">mA/Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="1007" data-acc="R" data-u="mA/Volts" id="obj-ai-1007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1007</td><td class="n">IO32-AI3</td><td class="d">Analog input on I/O module IO32</td><td class="u">mA/Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="1008" data-acc="R" data-u="mA/Volts" id="obj-ai-1008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1008</td><td class="n">IO32-AI4</td><td class="d">Analog input on I/O module IO32</td><td class="u">mA/Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="2001" data-acc="R" data-u="" id="obj-ai-2001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2001</td><td class="n">IO11-DI1-Counter</td><td class="d">Pulse count of digital input IO11-DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="2002" data-acc="R" data-u="" id="obj-ai-2002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2002</td><td class="n">IO11-DI2-Counter</td><td class="d">Pulse count of digital input IO11-DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="2003" data-acc="R" data-u="" id="obj-ai-2003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2003</td><td class="n">IO11-DI3-Counter</td><td class="d">Pulse count of digital input IO11-DI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="2004" data-acc="R" data-u="" id="obj-ai-2004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2004</td><td class="n">IO11-DI4-Counter</td><td class="d">Pulse count of digital input IO11-DI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="2005" data-acc="R" data-u="" id="obj-ai-2005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2005</td><td class="n">IO11-DI5-Counter</td><td class="d">Pulse count of digital input IO11-DI5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="2006" data-acc="R" data-u="" id="obj-ai-2006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2006</td><td class="n">IO11-DI6-Counter</td><td class="d">Pulse count of digital input IO11-DI6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="2007" data-acc="R" data-u="" id="obj-ai-2007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2007</td><td class="n">IO21-DI1-Counter</td><td class="d">Pulse count of digital input IO21-DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="2008" data-acc="R" data-u="" id="obj-ai-2008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2008</td><td class="n">IO21-DI2-Counter</td><td class="d">Pulse count of digital input IO21-DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="2009" data-acc="R" data-u="" id="obj-ai-2009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2009</td><td class="n">IO21-DI3-Counter</td><td class="d">Pulse count of digital input IO21-DI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="2010" data-acc="R" data-u="" id="obj-ai-2010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2010</td><td class="n">IO21-DI4-Counter</td><td class="d">Pulse count of digital input IO21-DI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="2011" data-acc="R" data-u="" id="obj-ai-2011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2011</td><td class="n">IO31-DI1-Counter</td><td class="d">Pulse count of digital input IO31-DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="2012" data-acc="R" data-u="" id="obj-ai-2012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2012</td><td class="n">IO31-DI2-Counter</td><td class="d">Pulse count of digital input IO31-DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="2013" data-acc="R" data-u="" id="obj-ai-2013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2013</td><td class="n">IO31-DI3-Counter</td><td class="d">Pulse count of digital input IO31-DI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="2014" data-acc="R" data-u="" id="obj-ai-2014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2014</td><td class="n">IO31-DI4-Counter</td><td class="d">Pulse count of digital input IO31-DI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="2015" data-acc="R" data-u="" id="obj-ai-2015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2015</td><td class="n">IO12-DI1-Counter</td><td class="d">Pulse count of digital input IO12-DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="2016" data-acc="R" data-u="" id="obj-ai-2016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2016</td><td class="n">IO12-D2-Counter</td><td class="d">Pulse count of digital input IO12-D2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="2017" data-acc="R" data-u="" id="obj-ai-2017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2017</td><td class="n">IO12-DI3-Counter</td><td class="d">Pulse count of digital input IO12-DI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="2018" data-acc="R" data-u="" id="obj-ai-2018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2018</td><td class="n">IO12-DI4-Counter</td><td class="d">Pulse count of digital input IO12-DI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="2019" data-acc="R" data-u="" id="obj-ai-2019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2019</td><td class="n">IO12-DI5-Counter</td><td class="d">Pulse count of digital input IO12-DI5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="2020" data-acc="R" data-u="" id="obj-ai-2020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2020</td><td class="n">IO12-DI6-Counter</td><td class="d">Pulse count of digital input IO12-DI6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="2021" data-acc="R" data-u="" id="obj-ai-2021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2021</td><td class="n">IO22-DI1-Counter</td><td class="d">Pulse count of digital input IO22-DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="2022" data-acc="R" data-u="" id="obj-ai-2022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2022</td><td class="n">IO22-DI2-Counter</td><td class="d">Pulse count of digital input IO22-DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="2023" data-acc="R" data-u="" id="obj-ai-2023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2023</td><td class="n">IO22-DI3-Counter</td><td class="d">Pulse count of digital input IO22-DI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="2024" data-acc="R" data-u="" id="obj-ai-2024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2024</td><td class="n">IO22-DI4-Counter</td><td class="d">Pulse count of digital input IO22-DI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="2025" data-acc="R" data-u="" id="obj-ai-2025"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2025</td><td class="n">IO32-DI1-Counter</td><td class="d">Pulse count of digital input IO32-DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="2026" data-acc="R" data-u="" id="obj-ai-2026"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2026</td><td class="n">IO32-DI2-Counter</td><td class="d">Pulse count of digital input IO32-DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="2027" data-acc="R" data-u="" id="obj-ai-2027"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2027</td><td class="n">IO32-DI3-Counter</td><td class="d">Pulse count of digital input IO32-DI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="2028" data-acc="R" data-u="" id="obj-ai-2028"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2028</td><td class="n">IO32-DI4-Counter</td><td class="d">Pulse count of digital input IO32-DI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Accuenergy Acuvim II with AXM-BIP BACnet IP module point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Frequency</li><li><a href="#obj-ai-2"><code>AI2</code></a>Phase A Voltage</li><li><a href="#obj-ai-3"><code>AI3</code></a>Phase B Voltage</li><li><a href="#obj-ai-4"><code>AI4</code></a>Phase C Voltage</li><li><a href="#obj-ai-5"><code>AI5</code></a>Average Line Voltage</li><li><a href="#obj-ai-6"><code>AI6</code></a>Line Voltage AB</li><li><a href="#obj-ai-7"><code>AI7</code></a>Line Voltage BC</li><li><a href="#obj-ai-8"><code>AI8</code></a>Line Voltage CA</li><li><a href="#obj-ai-9"><code>AI9</code></a>Average Line Voltage</li><li><a href="#obj-ai-10"><code>AI10</code></a>Phase A Current</li><li><a href="#obj-ai-11"><code>AI11</code></a>Phase B Current</li><li><a href="#obj-ai-12"><code>AI12</code></a>Phase C Current</li><li><a href="#obj-ai-13"><code>AI13</code></a>Average Current</li><li><a href="#obj-ai-14"><code>AI14</code></a>Neutral Current</li><li><a href="#obj-ai-15"><code>AI15</code></a>Phase A Active Power</li><li><a href="#obj-ai-16"><code>AI16</code></a>Phase B Active Power</li><li><a href="#obj-ai-17"><code>AI17</code></a>Phase C Active Power</li><li><a href="#obj-ai-18"><code>AI18</code></a>Total Active Power</li><li><a href="#obj-ai-19"><code>AI19</code></a>Phase A Reactive Power</li><li><a href="#obj-ai-20"><code>AI20</code></a>Phase B Reactive Power</li><li><a href="#obj-ai-21"><code>AI21</code></a>Phase C Reactive Power</li><li><a href="#obj-ai-22"><code>AI22</code></a>Total Reactive Power</li><li><a href="#obj-ai-23"><code>AI23</code></a>Phase A Apparent Power</li><li><a href="#obj-ai-24"><code>AI24</code></a>Phase B Apparent Power</li><li><a href="#obj-ai-25"><code>AI25</code></a>Phase C Apparent Power</li><li><a href="#obj-ai-26"><code>AI26</code></a>Total Apparent Power</li><li><a href="#obj-ai-27"><code>AI27</code></a>Phase A Power Factor</li><li><a href="#obj-ai-28"><code>AI28</code></a>Phase B Power Factor</li><li><a href="#obj-ai-29"><code>AI29</code></a>Phase C Power Factor</li><li><a href="#obj-ai-30"><code>AI30</code></a>Total Power Factor</li><li><a href="#obj-ai-31"><code>AI31</code></a>Voltage Unbalance Factor</li><li><a href="#obj-ai-32"><code>AI32</code></a>Current Unbalance Factor</li><li><a href="#obj-ai-33"><code>AI33</code></a>Load Type</li><li><a href="#obj-ai-34"><code>AI34</code></a>Active Power Demand</li><li><a href="#obj-ai-35"><code>AI35</code></a>Reactive Power Demand</li><li><a href="#obj-ai-36"><code>AI36</code></a>Apparent Power Demand</li><li><a href="#obj-ai-37"><code>AI37</code></a>Phase A Current Demand</li><li><a href="#obj-ai-38"><code>AI38</code></a>Phase B Current Demand</li><li><a href="#obj-ai-39"><code>AI39</code></a>Phase C Current Demand</li><li><a href="#obj-ai-40"><code>AI40</code></a>Import Active Energy</li><li><a href="#obj-ai-41"><code>AI41</code></a>Export Active Energy</li><li><a href="#obj-ai-42"><code>AI42</code></a>Import Reactive Energy</li><li><a href="#obj-ai-43"><code>AI43</code></a>Export Reactive Energy</li><li><a href="#obj-ai-44"><code>AI44</code></a>Energy Total</li><li><a href="#obj-ai-45"><code>AI45</code></a>Energy Net</li><li><a href="#obj-ai-46"><code>AI46</code></a>Reactive Energy Total</li><li><a href="#obj-ai-47"><code>AI47</code></a>Reactive Energy Net</li><li><a href="#obj-ai-48"><code>AI48</code></a>Apparent Energy</li><li><a href="#obj-ai-49"><code>AI49</code></a>Phase A Import Active Energy</li><li><a href="#obj-ai-50"><code>AI50</code></a>Phase A Export Active Energy</li><li><a href="#obj-ai-51"><code>AI51</code></a>Phase B Export Active Energy</li><li><a href="#obj-ai-52"><code>AI52</code></a>Phase B Export Active Energy</li><li><a href="#obj-ai-53"><code>AI53</code></a>Phase C Import Active Energy</li><li><a href="#obj-ai-54"><code>AI54</code></a>Phase C Export Active Energy</li><li><a href="#obj-ai-55"><code>AI55</code></a>Phase A Import Reactive Energy</li><li><a href="#obj-ai-56"><code>AI56</code></a>Phase A Export Reactive Energy</li><li><a href="#obj-ai-57"><code>AI57</code></a>Phase B Import Reactive Energy</li><li><a href="#obj-ai-58"><code>AI58</code></a>Phase B Export Reactive Energy</li><li><a href="#obj-ai-59"><code>AI59</code></a>Phase C Import Reactive Energy</li><li><a href="#obj-ai-60"><code>AI60</code></a>Phase C Export Reactive Energy</li><li><a href="#obj-ai-61"><code>AI61</code></a>Phase A Apparent Energy</li><li><a href="#obj-ai-62"><code>AI62</code></a>Phase B Apparent Energy</li><li><a href="#obj-ai-63"><code>AI63</code></a>Phase C Apparent Energy</li><li><a href="#obj-ai-64"><code>AI64</code></a>Phase A Voltage THD</li><li><a href="#obj-ai-65"><code>AI65</code></a>Phase B Voltage THD</li><li><a href="#obj-ai-66"><code>AI66</code></a>Phase C Voltage THD</li><li><a href="#obj-ai-67"><code>AI67</code></a>Average Voltage THD</li><li><a href="#obj-ai-68"><code>AI68</code></a>Phase A Current THD</li><li><a href="#obj-ai-69"><code>AI69</code></a>Phase B Current THD</li><li><a href="#obj-ai-70"><code>AI70</code></a>Phase C Current THD</li><li><a href="#obj-ai-71"><code>AI71</code></a>Average Current THD</li><li><a href="#obj-bi-1"><code>BI1</code></a>IO11-DI1</li><li><a href="#obj-bi-2"><code>BI2</code></a>IO11-DI2</li><li><a href="#obj-bi-3"><code>BI3</code></a>IO11-DI3</li><li><a href="#obj-bi-4"><code>BI4</code></a>IO11-DI4</li><li><a href="#obj-bi-5"><code>BI5</code></a>IO11-DI5</li><li><a href="#obj-bi-6"><code>BI6</code></a>IO11-DI6</li><li><a href="#obj-bi-7"><code>BI7</code></a>IO21-DI1</li><li><a href="#obj-bi-8"><code>BI8</code></a>IO21-DI2</li><li><a href="#obj-bi-9"><code>BI9</code></a>IO21-DI3</li><li><a href="#obj-bi-10"><code>BI10</code></a>IO21-DI4</li><li><a href="#obj-bi-11"><code>BI11</code></a>IO31-DI1</li><li><a href="#obj-bi-12"><code>BI12</code></a>IO31-DI2</li><li><a href="#obj-bi-13"><code>BI13</code></a>IO31-DI3</li><li><a href="#obj-bi-14"><code>BI14</code></a>IO31-DI4</li><li><a href="#obj-bi-15"><code>BI15</code></a>IO12-DI1</li><li><a href="#obj-bi-16"><code>BI16</code></a>IO12-D2</li><li><a href="#obj-bi-17"><code>BI17</code></a>IO12-DI3</li><li><a href="#obj-bi-18"><code>BI18</code></a>IO12-DI4</li><li><a href="#obj-bi-19"><code>BI19</code></a>IO12-DI5</li><li><a href="#obj-bi-20"><code>BI20</code></a>IO12-DI6</li><li><a href="#obj-bi-21"><code>BI21</code></a>IO22-DI1</li><li><a href="#obj-bi-22"><code>BI22</code></a>IO22-DI2</li><li><a href="#obj-bi-23"><code>BI23</code></a>IO22-DI3</li><li><a href="#obj-bi-24"><code>BI24</code></a>IO22-DI4</li><li><a href="#obj-bi-25"><code>BI25</code></a>IO32-DI1</li><li><a href="#obj-bi-26"><code>BI26</code></a>IO32-DI2</li><li><a href="#obj-bi-27"><code>BI27</code></a>IO32-DI3</li><li><a href="#obj-bi-28"><code>BI28</code></a>IO32-DI4</li><li><a href="#obj-ai-1001"><code>AI1001</code></a>IO21-AI1</li><li><a href="#obj-ai-1002"><code>AI1002</code></a>IO21-AI2</li><li><a href="#obj-ai-1003"><code>AI1003</code></a>IO22-AI3</li><li><a href="#obj-ai-1004"><code>AI1004</code></a>IO22-AI4</li><li><a href="#obj-ai-1005"><code>AI1005</code></a>IO31-AI1</li><li><a href="#obj-ai-1006"><code>AI1006</code></a>IO31-AI2</li><li><a href="#obj-ai-1007"><code>AI1007</code></a>IO32-AI3</li><li><a href="#obj-ai-1008"><code>AI1008</code></a>IO32-AI4</li><li><a href="#obj-ai-2001"><code>AI2001</code></a>IO11-DI1-Counter</li><li><a href="#obj-ai-2002"><code>AI2002</code></a>IO11-DI2-Counter</li><li><a href="#obj-ai-2003"><code>AI2003</code></a>IO11-DI3-Counter</li><li><a href="#obj-ai-2004"><code>AI2004</code></a>IO11-DI4-Counter</li><li><a href="#obj-ai-2005"><code>AI2005</code></a>IO11-DI5-Counter</li><li><a href="#obj-ai-2006"><code>AI2006</code></a>IO11-DI6-Counter</li><li><a href="#obj-ai-2007"><code>AI2007</code></a>IO21-DI1-Counter</li><li><a href="#obj-ai-2008"><code>AI2008</code></a>IO21-DI2-Counter</li><li><a href="#obj-ai-2009"><code>AI2009</code></a>IO21-DI3-Counter</li><li><a href="#obj-ai-2010"><code>AI2010</code></a>IO21-DI4-Counter</li><li><a href="#obj-ai-2011"><code>AI2011</code></a>IO31-DI1-Counter</li><li><a href="#obj-ai-2012"><code>AI2012</code></a>IO31-DI2-Counter</li><li><a href="#obj-ai-2013"><code>AI2013</code></a>IO31-DI3-Counter</li><li><a href="#obj-ai-2014"><code>AI2014</code></a>IO31-DI4-Counter</li><li><a href="#obj-ai-2015"><code>AI2015</code></a>IO12-DI1-Counter</li><li><a href="#obj-ai-2016"><code>AI2016</code></a>IO12-D2-Counter</li><li><a href="#obj-ai-2017"><code>AI2017</code></a>IO12-DI3-Counter</li><li><a href="#obj-ai-2018"><code>AI2018</code></a>IO12-DI4-Counter</li><li><a href="#obj-ai-2019"><code>AI2019</code></a>IO12-DI5-Counter</li><li><a href="#obj-ai-2020"><code>AI2020</code></a>IO12-DI6-Counter</li><li><a href="#obj-ai-2021"><code>AI2021</code></a>IO22-DI1-Counter</li><li><a href="#obj-ai-2022"><code>AI2022</code></a>IO22-DI2-Counter</li><li><a href="#obj-ai-2023"><code>AI2023</code></a>IO22-DI3-Counter</li><li><a href="#obj-ai-2024"><code>AI2024</code></a>IO22-DI4-Counter</li><li><a href="#obj-ai-2025"><code>AI2025</code></a>IO32-DI1-Counter</li><li><a href="#obj-ai-2026"><code>AI2026</code></a>IO32-DI2-Counter</li><li><a href="#obj-ai-2027"><code>AI2027</code></a>IO32-DI3-Counter</li><li><a href="#obj-ai-2028"><code>AI2028</code></a>IO32-DI4-Counter</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The manual has no access column; all objects are measurements or input states and are listed here as read-only.</li><li>BI 1-28, AI 1001-1008 and AI 2001-2028 only carry data when the matching AXM-IO module (IO11, IO21, IO31, IO12, IO22, IO32) is installed.</li><li>The manual prints &#x27;Average Line Voltage&#x27; for both AI 5 and AI 9, and &#x27;Phase B Export Active Energy&#x27; for both AI 51 and AI 52. By position, AI 5 is probably the average phase voltage and AI 51 the phase B import energy; check on site.</li><li>AI 42 and AI 43 (reactive energy) are printed with kWh units; reactive energy is normally kvarh.</li><li>Power factor objects (AI 27-30) and Load Type (AI 33) have no units in the table.</li><li>The manual&#x27;s intro says the AXM-BIP tracks 78 measurements and 28 I/O values; its table lists 71 metering AIs.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Acuvim II with AXM-BIP BACnet IP module and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Accuenergy Acuvim II with AXM-BIP BACnet IP module</h2><div class="faq"><details open><summary>How many BACnet points does the Accuenergy Acuvim II with AXM-BIP BACnet IP module have?</summary><p>This list has 135 BACnet objects: 107 analog inputs, 28 binary inputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Accuenergy Acuvim II with AXM-BIP BACnet IP module BACnet documentation?</summary><p>The source is BACnet for Acuvim II Series Power Meter, User&#x27;s Manual (1040E2102 (V2.0.1)), revision 2023-08, published free by Accuenergy at https://www.accuenergy.com/wp-content/uploads/Acuvim-II-Power-Meter-BACnet-User-Manual-EN.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Accuenergy Acuvim II with AXM-BIP BACnet IP module?</summary><p>Start with AI 18 Total Active Power (Total real power, kW); AI 40 Import Active Energy (Imported energy total, kWh); AI 34 Active Power Demand (Real power demand, kW); AI 26 Total Apparent Power (Total apparent power, kVA); AI 30 Total Power Factor (Three-phase power factor); AI 13 Average Current (Average phase current, A); AI 9 Average Line Voltage (Average line-to-line voltage, V (see notes)); AI 1 Frequency (Supply frequency, Hz).</p></details><details><summary>How do I check these points on the real Acuvim II with AXM-BIP BACnet IP module?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Accuenergy BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/accuenergy/acurev-1310-bacnet-mstp" data-row><span class="k">Power and energy meter (DIN-rail submeter)</span><h3>Accuenergy AcuRev 1310 series DIN-rail power meter (BACnet MS/TP)</h3><p>Accuenergy AcuRev 1310 series DIN-rail power meters (1312, 1313, 1314) set to the BACnet MS/TP protocol.</p><div class="meta">90 objects &middot; 0 writable &middot; Version 1.2.11</div><span class="sr-only"> Also known as: AcuRev 1310, AcuRev 1312, AcuRev 1313, AcuRev 1314, AcuRev 1310 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acurev-1320" data-row><span class="k">Power and energy meter (DIN-rail submeter)</span><h3>Accuenergy AcuRev 1320 series DIN-rail multi-channel meter (BACnet)</h3><p>Accuenergy AcuRev 1320 series DIN-rail meters (three-phase main plus an independent fourth current channel).</p><div class="meta">105 objects &middot; 0 writable</div><span class="sr-only"> Also known as: AcuRev 1320, AcuRev 1320 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acurev-2100-web2" data-row><span class="k">Multi-circuit power and energy meter (submeter)</span><h3>Accuenergy AcuRev 2100 multi-circuit meter with WEB2 module (BACnet IP)</h3><p>Accuenergy AcuRev 2100 multi-circuit meters (up to 18 input channels) with the WEB2 communication module.</p><div class="meta">1230 objects &middot; 0 writable</div><span class="sr-only"> Also known as: AcuRev 2100, AcuRev 2100-WEB2, AcuRev 2100 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acurev-4100" data-row><span class="k">Multi-circuit power and energy meter (submeter)</span><h3>Accuenergy AcuRev 4100 multi-circuit power meter (BACnet)</h3><p>Accuenergy AcuRev 4100 multi-circuit meters with up to 24 input (CT) channels and 12 user (summed) channels.</p><div class="meta">175 objects &middot; 0 writable</div><span class="sr-only"> Also known as: AcuRev 4100, AcuRev 4100 BACnet points list</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-3" data-row><span class="k">Power quality meter (panel meter)</span><h3>Accuenergy Acuvim 3 power quality meter (BACnet)</h3><p>Accuenergy Acuvim 3 series multifunction power quality meters, with optional I/O modules.</p><div class="meta">2240 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Acuvim 3, Acuvim-3, Acuvim 3 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-ii-v3" data-row><span class="k">Power and energy meter</span><h3>Accuenergy Acuvim II V3 power meter (native BACnet, firmware v6.39)</h3><p>Accuenergy Acuvim II V3 multifunction power meters with firmware v6.39.</p><div class="meta">147 objects &middot; 0 writable</div><span class="sr-only"> Also known as: Acuvim II V3, Acuvim-II V3, Acuvim II V3 BACnet, Acuvim-II_BACnet-Obj-List</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-ii-axm-bms" data-row><span class="k">Power and energy meter (BACnet MS/TP module)</span><h3>Accuenergy Acuvim II with AXM-BMS BACnet MS/TP module</h3><p>Accuenergy Acuvim II series power meters fitted with the AXM-BMS BACnet MS/TP communication module.</p><div class="meta">56 objects &middot; 0 writable &middot; 1040E2102 (V2.0.1)</div><span class="sr-only"> Also known as: Acuvim II, Acuvim IIR, Acuvim IIE, Acuvim IIW, AXM-BMS, Acuvim II BACnet MS/TP, 1040E2102</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/acuvim-l" data-row><span class="k">Power and energy meter (multifunction)</span><h3>Accuenergy Acuvim-L series power and energy meter (BACnet MS/TP / BACnet IP)</h3><p>Accuenergy Acuvim-L series multifunction meters on BACnet MS/TP (RS-485 port 1) or BACnet IP through an AXM-WEB2 module.</p><div class="meta">71 objects &middot; 0 writable &middot; V4.1.12</div><span class="sr-only"> Also known as: Acuvim-L, Acuvim-CL, Acuvim-EL, Acuvim-L-M, Acuvim L BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/accuenergy/axm-web2" data-row><span class="k">Power and energy meter (communication module)</span><h3>Accuenergy AXM-WEB2 Ethernet module for Acuvim II meters (BACnet IP)</h3><p>Accuenergy AXM-WEB2 Ethernet / web module fitted to Acuvim II series meters, with optional IO11/12, IO21/22 and IO31/32 modules.</p><div class="meta">163 objects &middot; 0 writable</div><span class="sr-only"> Also known as: AXM-WEB2, AXM-WEB2 BACnet, Acuvim II AXM-WEB2</span></a></li></ul>
<p class="updated">Source: <a href="https://www.accuenergy.com/wp-content/uploads/Acuvim-II-Power-Meter-BACnet-User-Manual-EN.pdf" rel="nofollow noopener" target="_blank">BACnet for Acuvim II Series Power Meter, User&#x27;s Manual &middot; 1040E2102 (V2.0.1) &middot; rev. 2023-08</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
