<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Accurex Make-Up Air controller BACnet Points List</title>
<meta name="description" content="Accurex Make-Up Air controller BACnet points list: 58 objects by ID and name (e.g. BV 2 = System_Enable), 28 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/accurex/mua-controller">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Accurex Make-Up Air controller BACnet Points List">
<meta property="og:description" content="Accurex Make-Up Air controller BACnet points list: 58 objects by ID and name (e.g. BV 2 = System_Enable), 28 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/accurex/mua-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Accurex Make-Up Air controller BACnet Points List">
<meta name="twitter:description" content="Accurex Make-Up Air controller BACnet points list: 58 objects by ID and name (e.g. BV 2 = System_Enable), 28 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/accurex/mua-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/accurex/mua-controller",
   "name": "Accurex Make-Up Air controller BACnet Points List",
   "description": "Accurex Make-Up Air controller BACnet points list: 58 objects by ID and name (e.g. BV 2 = System_Enable), 28 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/accurex/mua-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/accurex/mua-controller#dataset",
   "name": "Accurex Make-Up Air (MUA) controller (MUA_01.001) BACnet Points List",
   "description": "Accurex make-up air units use the same controller family and layout as the Accurex DOAS, with BACnet once the BACnet license is installed (the guide covers BACnet IP settings such as BBMD). The fixed points list covers enable, occupancy, reset modes and setpoints, BMS-written sensors and fan/damper overrides behind a watchdog, plus bit-packed status and alarm words. Accurex Make-Up Air controller BACnet points list: 58 objects by ID and name (e.g. BV 2 = System_Enable), 28 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/accurex/mua-controller",
   "keywords": [
    "Accurex Make-Up Air (MUA) controller (MUA_01.001) BACnet Points List",
    "Accurex Make-Up Air (MUA) controller (MUA_01.001) BACnet objects",
    "Accurex BACnet",
    "Accurex MUA BACnet points list",
    "Accurex make-up air BACnet points list",
    "MUA_01.001 BACnet points list",
    "485941 BACnet points list",
    "Accurex makeup air unit BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet Integration Guide for Makeup Air Systems",
    "url": "https://content.accurex.com/accurex-cms-prod/docs/default-source/brochures/485941-bacnet-integration-guide-mua_01.001.pdf",
    "author": {
     "@type": "Organization",
     "name": "Accurex"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Accurex Make-Up Air (MUA) controller (MUA_01.001)",
    "brand": {
     "@type": "Brand",
     "name": "Accurex"
    },
    "category": "Make-up air unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accurex/mua-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accurex/mua-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accurex/mua-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Accurex Make-Up Air (MUA) controller (MUA_01.001) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 58 BACnet objects: 7 analog inputs, 27 analog values, 2 binary inputs, 13 binary values, 9 integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Accurex Make-Up Air (MUA) controller (MUA_01.001) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "28 of the 58 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Accurex Make-Up Air (MUA) controller (MUA_01.001) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet Integration Guide for Makeup Air Systems (485941 (MUA_01.001)), revision 10/2022, published free by Accurex at https://content.accurex.com/accurex-cms-prod/docs/default-source/brochures/485941-bacnet-integration-guide-mua_01.001.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Accurex Make-Up Air (MUA) controller (MUA_01.001)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 2 System_Enable (Unit enable (1 = enabled)); BV 3 BMS_Occupancy_Command (Occupancy: 0 = occupied, 1 = unoccupied); AV 1 Temperature_Setpoint (Occupied temperature setpoint, °F); BV 1 BMS_Watchdog (Watchdog; write 1 regularly when BMS commands); BV 4 Reset_All_Alarms (Resets alarms); AV 41 Unit_Status_Mode (Unit mode number (status mode table)); AI 2 Supply_Temp_Analog_Input (Supply air temperature, °F); BI 2 Supply_Fan_1_Status_Digital_Input (Supply fan running); BV 19 Global_Alarm (Any active alarm); IV 9 LatestAlm (Latest alarm code; 0 = none)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Accurex Make-Up Air (MUA) controller (MUA_01.001)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 2 System_Enable enables or disables the unit, and BV 3 BMS_Occupancy_Command sets occupancy (default occupancy mode expects the BMS command; schedule, digital input or fixed modes can be chosen at the controller)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Accurex Make-Up Air (MUA) controller (MUA_01.001) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 1 BMS_Watchdog must be written True regularly whenever the BMS commands the fan, damper or sensor values. If it stays False longer than the timeout (default 15 min, adjustable), an alarm is raised (alarm 19) and the controller goes back to local control and sensors. With Enable Relinquish Default on, commandable points are cleared 5 minutes after the watchdog drops."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Accurex Make-Up Air (MUA) controller (MUA_01.001)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the source BV to BMS (BV 6, 9, 10, 12, 13) and write the value to AV 30 outside temperature, AV 33 space CO2, AV 34 return CO2, AV 36 space static or AV 37 space temperature. Keep the watchdog alive or the controller falls back to its local sensor."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Make-Up Air (MUA) controller (MUA_01.001)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Accurex",
     "item": "https://easybacnet.com/bacnet-points-lists/accurex/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Make-Up Air (MUA) controller (MUA_01.001)",
     "item": "https://easybacnet.com/bacnet-points-lists/accurex/mua-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/accurex/">Accurex</a></li><li aria-current="page">Make-Up Air (MUA) controller (MUA_01.001)</li></ol>
<p class="eyebrow">Make-up air unit controller &middot; BACnet points list</p><h1><span class="mfr">Accurex</span> Make-Up Air (MUA) controller (MUA_01.001) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>Accurex make-up air units use the same controller family and layout as the Accurex DOAS, with BACnet once the BACnet license is installed (the guide covers BACnet IP settings such as BBMD). The fixed points list covers enable, occupancy, reset modes and setpoints, BMS-written sensors and fan/damper overrides behind a watchdog, plus bit-packed status and alarm words.</p>
<p>This page lists <strong>58 BACnet objects</strong> for the Accurex Make-Up Air (MUA) controller (MUA_01.001) &mdash; 28 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Accurex&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/accurex/">Accurex</a></dd></div><div><dt>Model</dt><dd>Make-Up Air (MUA) controller (MUA_01.001)</dd></div><div><dt>Equipment</dt><dd>Make-up air unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>58 (28 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>MUA_01.001 and later</dd></div><div><dt>Also known as</dt><dd>Accurex MUA, Accurex make-up air, MUA_01.001, 485941, Accurex makeup air unit</dd></div><div><dt>Source document</dt><dd><a href="https://content.accurex.com/accurex-cms-prod/docs/default-source/brochures/485941-bacnet-integration-guide-mua_01.001.pdf" rel="nofollow noopener" target="_blank">BACnet Integration Guide for Makeup Air Systems &middot; 485941 (MUA_01.001) &middot; rev. 10/2022</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/accurex/mua-controller.csv" rel="nofollow" download>Download CSV <small>58 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/accurex/mua-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/accurex/mua-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://content.accurex.com/accurex-cms-prod/docs/default-source/brochures/485941-bacnet-integration-guide-mua_01.001.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=accurex/mua-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Accurex&rsquo;s current documentation and the live
device before use. Not official Accurex information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Accurex Make-Up Air (MUA) controller (MUA_01.001)</h2>
<div class="answer"><b>Integration in brief</b><p>With the BACnet license installed, set the BACnet network settings at the controller. Write BV 2 to enable the unit and BV 3 for occupancy, and adjust setpoints such as AV 1. To command the supply fan, damper or sensor values, set the matching BMS-source BV and write BV 1 watchdog repeatedly.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">System_Enable</td><td>Unit enable (1 = enabled)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">BMS_Occupancy_Command</td><td>Occupancy: 0 = occupied, 1 = unoccupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Temperature_Setpoint</td><td>Occupied temperature setpoint, °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">BMS_Watchdog</td><td>Watchdog; write 1 regularly when BMS commands</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">Reset_All_Alarms</td><td>Resets alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-41">AV 41</a></td><td class="n">Unit_Status_Mode</td><td>Unit mode number (status mode table)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Supply_Temp_Analog_Input</td><td>Supply air temperature, °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-2">BI 2</a></td><td class="n">Supply_Fan_1_Status_Digital_Input</td><td>Supply fan running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-19">BV 19</a></td><td class="n">Global_Alarm</td><td>Any active alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-iv-9">IV 9</a></td><td class="n">LatestAlm</td><td>Latest alarm code; 0 = none</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 2 System_Enable enables or disables the unit, and BV 3 BMS_Occupancy_Command sets occupancy (default occupancy mode expects the BMS command; schedule, digital input or fixed modes can be chosen at the controller).</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>BV 1 BMS_Watchdog must be written True regularly whenever the BMS commands the fan, damper or sensor values. If it stays False longer than the timeout (default 15 min, adjustable), an alarm is raised (alarm 19) and the controller goes back to local control and sensors. With Enable Relinquish Default on, commandable points are cleared 5 minutes after the watchdog drops.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Set the source BV to BMS (BV 6, 9, 10, 12, 13) and write the value to AV 30 outside temperature, AV 33 space CO2, AV 34 return CO2, AV 36 space static or AV 37 space temperature. Keep the watchdog alive or the controller falls back to its local sensor.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet needs a license on the controller; contact the rep if it is not enabled.</li><li>BBMD, foreign device, COV increments and relinquish default options are in the BACnet Advanced Settings menu.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>BV 3 is 1 = Unoccupied, 0 = Occupied.</li><li>For BMS supply temperature reset, set IV 1 to No Reset and write AV 1.</li><li>Integer words must be unpacked bit by bit in the BMS.</li></ul>
</section>
<h2 id="points">Accurex Make-Up Air (MUA) controller (MUA_01.001) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">58 of 58 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>7</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>27</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>2</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>13</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="IV" aria-pressed="false" title="Integer Value">IV<b>9</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>58</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>30</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>28</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (25)</option><option value="%">% (12)</option><option value="°F">°F (10)</option><option value="inH2O">inH2O (5)</option><option value="ppm">ppm (5)</option><option value="cfm">cfm (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>23</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Accurex Make-Up Air (MUA) controller (MUA_01.001) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">BMS_Watchdog</td><td class="d">BMS watchdog; write 1 regularly</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Active/Inactive</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">System_Enable</td><td class="d">Master system enable/disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Enabled/Disabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">BMS_Occupancy_Command</td><td class="d">Building occupancy command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Unoccupied/Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="4" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Reset_All_Alarms</td><td class="d">Alarm reset command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Reset/Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Outside_Temp_Source_BMS</td><td class="d">Use outside temp from BMS (AV 30)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BMS/Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Space_1_CO2_Source_BMS</td><td class="d">Use space 1 CO2 from BMS (AV 33)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BMS/Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Return_CO2_Source_BMS</td><td class="d">Use return CO2 from BMS (AV 34)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BMS/Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Space_Static_Source_BMS</td><td class="d">Use space static from BMS (AV 36)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BMS/Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Space_Temp_Source_BMS</td><td class="d">Use space temp from BMS (AV 37)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BMS/Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">SF_Control_Source_BMS</td><td class="d">BMS controls supply fan speed (AV 38)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BMS/Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">OAD_Control_Source_BMS</td><td class="d">BMS controls outside air damper (AV 39)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">BMS/Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="19" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">Global_Alarm</td><td class="d">Any alarm active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Alarm/Normal</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">BMS_Watchdog_Active</td><td class="d">Watchdog status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active/Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Exhaust_Fan_1_Status_Digital_Input</td><td class="d">Exhaust fan 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active/Inactive</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Supply_Fan_1_Status_Digital_Input</td><td class="d">Supply fan 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active/Inactive</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="15" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-iv-1"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1</td><td class="n">Temperature_Reset_Mode</td><td class="d">Occupied supply temperature reset mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Reset, 2=Space Reset, 3=Return Reset, 4=Outside Reset</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="16" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-iv-2"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2</td><td class="n">Temperature_Reset_Mode_Unoccupied</td><td class="d">Unoccupied reset mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Reset, 2=Space Reset, 3=Return Reset, 4=Outside Reset</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="17" data-i="9" data-acc="R" data-u="" data-min="1" id="obj-iv-9"><td class="t"><abbr title="Integer Value">IV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">LatestAlm</td><td class="d">Most recent active alarm code (alarm table), 0 = none</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="18" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-iv-10"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">10</td><td class="n">Digital_Output_Word</td><td class="d">Bit-packed digital output enables</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit 0=Supply Fan Start, 1=Exhaust Fan Start, 2=Exhaust Relief Enable, 3=Compressor 1 Start, 4=Compressor 2 Start, 5=Condenser Fan Start, 7=Furnace 1 Start, 8=Furnace 1 Stage 2 Start, 9=Furnace 2 Start, 10=Furnace 2 Stage 2 Start, 11=Furnace 3 Start, 13=Damper Actuator Power Enable, 14=Direct Gas Start, 15=Electric Heat Start, 16=Evaporative Cooling Valve Enable, 17=Evaporative Cooling Pump Enable</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="19" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-iv-11"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">11</td><td class="n">Cooling_Alarm_Word</td><td class="d">Bit-packed cooling alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit 0=Circuit A High Low Pressure Switch Alarm, 1=Circuit B High Low Pressure Switch Alarm</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="20" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-iv-12"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">12</td><td class="n">Device_Offline_Word</td><td class="d">Bit-packed device communication alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit 0=Space TStat 1 Offline, 1=Space TStat 2 Offline, 2=Space TStat 3 Offline, 3=Space TStat 4 Offline, 4=IG Furnace Controller 1 Offline, 5=IG Furnace Controller 2 Offline, 6=Cooling Controller Offline, 7=GreenTrol Outside Air Offline, 8=BMS Offline Alarm, 9=Permanent Memory - Too Many Writes</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="21" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-iv-13"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">13</td><td class="n">Device_Alarm_Word</td><td class="d">Bit-packed device alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit 0=Supply Fan Alarm, 1=Exhaust Fan Alarm, 2=Drain Pan Alarm, 3=Filter Alarm, 4=GreenTrol OAD AFMS Alarm, 5=Outside Air Temp Sensor Alarm, 6=Space CO2 Sensor Alarm, 7=Supply Air Temp Sensor Alarm, 8=Space Temperature Sensor Alarm, 9=Supply Temp Low Limit Alarm, 10=Supply Temp High Limit Alarm, 11=Supply High Duct Static Alarm, 12=Supply Duct Static Sensor Alarm, 13=Space Static Pressure Sensor Alarm, 14=Space High Static Alarm, 15=Return CO2 Sensor Alarm, 17=Shutdown Input Alarm</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="22" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-iv-14"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">14</td><td class="n">Heating_Alarm_Word</td><td class="d">Bit-packed heating alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit 0=DG Flame Safeguard General Reference, 1=DG Flame Safeguard Manual Reset at FSG, 2=DG Pilot Flame Alarm Did Not Prove, 3=DG Heating Safety Check Circuit, 4=DG Flame Safeguard Check Functionality, 5=DG Burner Differential Check Pressure, 6=General IG Furnace Alarm, 7=IG Furnace 1 No flame Alarm After 3 Tries, 8=IG Furnace 1 Large No Flame After 3 Tries, 9=IG Furnace 1 Combust Fan High Pressure Sw, 10=IG Furnace 1 Ignition Controller Alarm, 11=IG Furnace 1 Pressure Switch Fault Alarm, 12=IG Furnace 1 Combust Fan Proving Alarm, 13=IG Furnace 1 Max Retries, 14=IG Furnace 1 High Limit Trip, 15=IG Furnace 1 IC fault Check Furnace Wiring, 16=IG Furnace 1 Combustion Fan Alarm, 17=IG Furnace 2-No Flame Alarm After 3 Tries, 18=IG Furnace 2 Max Retries, 19=IG Furnace 2 Ignition Controller Alarm, 20=IG Furnace 3-No Flame Alarm After 3 Tries, 21=IG Furnace 3 Max Retries, 22=IG Furnace 3 Ignition Controller Alarm</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="23" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-iv-15"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">15</td><td class="n">Unit_Status_Word</td><td class="d">Bit-packed unit status word</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bit 0=Off/Standby, 1=Unoccupied Start, 2=Occupied Start, 3=Opening Dampers, 4=Dampers Open, 5=Fan Start Delay, 6=Exhaust Fan On, 7=Supply Fan On, 8=System On, 9=Soft Shutdown, 10=System Disabled, 11=Remote Off, 12=System Shutdown Alarm, 13=Supply Fan Only, 14=Exhaust Fan Only, 15=Purge Mode (Supply and Exhaust Only), 16=Case Heat Active, 17=Fans Only, 18=Economizing, 19=Energy Recovery Active, 20=Cooling, 21=Heating, 22=Dehumidifying, 23=Hot Gas Reheat Active, 24=HGRH Purging, 25=Dehum w/Heat, 26=Energy Recovery Defrost Active, 27=Heat Pump Defrost Active, 28=Morning Warm Up/Cool Down Active, 29=Winter Ramp Active, 31=Overrides Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="1" data-acc="W" data-u="°F" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Temperature_Setpoint</td><td class="d">Occupied setpoint (space, return or supply per reset mode), default 72</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="2" data-acc="W" data-u="°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Temperature_Heat_Cool_Deadband</td><td class="d">Occupied heat/cool deadband, default 4</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="3" data-acc="W" data-u="°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Temperature_Setpoint_Unoccupied</td><td class="d">Unoccupied setpoint, default 72.5</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="4" data-acc="W" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Temperature_Heat_Cool_Deadband_Unoccupied</td><td class="d">Unoccupied deadband, default 15</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="16" data-acc="W" data-u="inH2O" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Space_Static_Pressure_Setpoint</td><td class="d">Space static setpoint, default 0.05</td><td class="u">inH2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="17" data-acc="W" data-u="inH2O" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Supply_Duct_Static_Pressure_Setpoint</td><td class="d">Supply duct static setpoint, default 1.0</td><td class="u">inH2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="18" data-acc="W" data-u="ppm" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Space_CO2_Setpoint</td><td class="d">Space CO2 setpoint, default 1000</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="19" data-acc="W" data-u="%" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Outside_Air_Damper_Minimum_Setpoint_Occ</td><td class="d">Occupied minimum OA damper, default 35</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="30" data-acc="W" data-u="°F" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Outside_Temp_from_BMS</td><td class="d">Outside temperature from BMS</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="33" data-acc="W" data-u="ppm" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Space_1_CO2_from_BMS</td><td class="d">Space 1 CO2 from BMS</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="34" data-acc="W" data-u="ppm" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Return_CO2_from_BMS</td><td class="d">Return CO2 from BMS</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="W" data-u="inH2O" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Space_Static_from_BMS</td><td class="d">Space static pressure from BMS</td><td class="u">inH2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="W" data-u="°F" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Space_Temp_from_BMS</td><td class="d">Space temperature from BMS</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="W" data-u="%" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">SF_Control_Signal_BMS</td><td class="d">Supply fan speed command (with BV 14)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="W" data-u="%" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">OAD_Control_Signal_BMS</td><td class="d">Outside air damper command (with BV 15)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="41" data-acc="R" data-u="" data-min="1" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">41</td><td class="n">Unit_Status_Mode</td><td class="d">Unit operating mode/state (status mode table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="42" data-acc="R" data-u="°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Supply_Temperature_Calculated_Setpoint</td><td class="d">Active supply temperature setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="43" data-acc="R" data-u="%" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Cooling_1_Ramp_Capacity</td><td class="d">Cooling ramp 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="46" data-acc="R" data-u="%" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Heating_Capacity</td><td class="d">Heating ramp</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="56" data-acc="R" data-u="cfm" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">OAD_CFM_BMS</td><td class="d">Outside air damper airflow</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="58" data-acc="R" data-u="%" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Chilled_Water_1_Valve_Analog_Output</td><td class="d">Chilled water valve output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="59" data-acc="R" data-u="%" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Electric_Heater_1_Analog_Output</td><td class="d">Electric heater output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="60" data-acc="R" data-u="%" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Hot_Water_Valve_1_Analog_Output</td><td class="d">Hot water valve output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="61" data-acc="R" data-u="%" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Mod_Gas_Furnace_1_Analog_Output</td><td class="d">Modulating gas furnace output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="62" data-acc="R" data-u="%" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Outside_Airflow_Mask</td><td class="d">Outside airflow percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="63" data-acc="R" data-u="%" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Supply_Fan_Speed_Analog_Output</td><td class="d">Supply fan speed output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="64" data-acc="R" data-u="%" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Modulating_Compressor_Analog_Output_BMS</td><td class="d">Modulating compressor output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="1" data-acc="R" data-u="°F" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Space_Temp_Analog_Input</td><td class="d">Space air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="2" data-acc="R" data-u="°F" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Supply_Temp_Analog_Input</td><td class="d">Supply (discharge) air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Outside_Air_Temp_Analog_Input</td><td class="d">Outside air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="9" data-acc="R" data-u="inH2O" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Space_Static_Pressure_Analog_Input</td><td class="d">Space static pressure</td><td class="u">inH2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="10" data-acc="R" data-u="inH2O" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Supply_Duct_Static_Pressure_Analog_Input</td><td class="d">Supply duct static pressure</td><td class="u">inH2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="11" data-acc="R" data-u="ppm" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Space_CO2_1_Analog_Input</td><td class="d">Space 1 CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="12" data-acc="R" data-u="ppm" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Return_CO2_Analog_Input</td><td class="d">Return CO2</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Accurex Make-Up Air controller point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>BMS_Watchdog</li><li><a href="#obj-bv-2"><code>BV2</code></a>System_Enable</li><li><a href="#obj-bv-3"><code>BV3</code></a>BMS_Occupancy_Command</li><li><a href="#obj-bv-4"><code>BV4</code></a>Reset_All_Alarms</li><li><a href="#obj-bv-6"><code>BV6</code></a>Outside_Temp_Source_BMS</li><li><a href="#obj-bv-9"><code>BV9</code></a>Space_1_CO2_Source_BMS</li><li><a href="#obj-bv-10"><code>BV10</code></a>Return_CO2_Source_BMS</li><li><a href="#obj-bv-12"><code>BV12</code></a>Space_Static_Source_BMS</li><li><a href="#obj-bv-13"><code>BV13</code></a>Space_Temp_Source_BMS</li><li><a href="#obj-bv-14"><code>BV14</code></a>SF_Control_Source_BMS</li><li><a href="#obj-bv-15"><code>BV15</code></a>OAD_Control_Source_BMS</li><li><a href="#obj-bv-19"><code>BV19</code></a>Global_Alarm</li><li><a href="#obj-bv-20"><code>BV20</code></a>BMS_Watchdog_Active</li><li><a href="#obj-bi-1"><code>BI1</code></a>Exhaust_Fan_1_Status_Digital_Input</li><li><a href="#obj-bi-2"><code>BI2</code></a>Supply_Fan_1_Status_Digital_Input</li><li><a href="#obj-iv-1"><code>IV1</code></a>Temperature_Reset_Mode</li><li><a href="#obj-iv-2"><code>IV2</code></a>Temperature_Reset_Mode_Unoccupied</li><li><a href="#obj-iv-9"><code>IV9</code></a>LatestAlm</li><li><a href="#obj-iv-10"><code>IV10</code></a>Digital_Output_Word</li><li><a href="#obj-iv-11"><code>IV11</code></a>Cooling_Alarm_Word</li><li><a href="#obj-iv-12"><code>IV12</code></a>Device_Offline_Word</li><li><a href="#obj-iv-13"><code>IV13</code></a>Device_Alarm_Word</li><li><a href="#obj-iv-14"><code>IV14</code></a>Heating_Alarm_Word</li><li><a href="#obj-iv-15"><code>IV15</code></a>Unit_Status_Word</li><li><a href="#obj-av-1"><code>AV1</code></a>Temperature_Setpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>Temperature_Heat_Cool_Deadband</li><li><a href="#obj-av-3"><code>AV3</code></a>Temperature_Setpoint_Unoccupied</li><li><a href="#obj-av-4"><code>AV4</code></a>Temperature_Heat_Cool_Deadband_Unoccupied</li><li><a href="#obj-av-16"><code>AV16</code></a>Space_Static_Pressure_Setpoint</li><li><a href="#obj-av-17"><code>AV17</code></a>Supply_Duct_Static_Pressure_Setpoint</li><li><a href="#obj-av-18"><code>AV18</code></a>Space_CO2_Setpoint</li><li><a href="#obj-av-19"><code>AV19</code></a>Outside_Air_Damper_Minimum_Setpoint_Occ</li><li><a href="#obj-av-30"><code>AV30</code></a>Outside_Temp_from_BMS</li><li><a href="#obj-av-33"><code>AV33</code></a>Space_1_CO2_from_BMS</li><li><a href="#obj-av-34"><code>AV34</code></a>Return_CO2_from_BMS</li><li><a href="#obj-av-36"><code>AV36</code></a>Space_Static_from_BMS</li><li><a href="#obj-av-37"><code>AV37</code></a>Space_Temp_from_BMS</li><li><a href="#obj-av-38"><code>AV38</code></a>SF_Control_Signal_BMS</li><li><a href="#obj-av-39"><code>AV39</code></a>OAD_Control_Signal_BMS</li><li><a href="#obj-av-41"><code>AV41</code></a>Unit_Status_Mode</li><li><a href="#obj-av-42"><code>AV42</code></a>Supply_Temperature_Calculated_Setpoint</li><li><a href="#obj-av-43"><code>AV43</code></a>Cooling_1_Ramp_Capacity</li><li><a href="#obj-av-46"><code>AV46</code></a>Heating_Capacity</li><li><a href="#obj-av-56"><code>AV56</code></a>OAD_CFM_BMS</li><li><a href="#obj-av-58"><code>AV58</code></a>Chilled_Water_1_Valve_Analog_Output</li><li><a href="#obj-av-59"><code>AV59</code></a>Electric_Heater_1_Analog_Output</li><li><a href="#obj-av-60"><code>AV60</code></a>Hot_Water_Valve_1_Analog_Output</li><li><a href="#obj-av-61"><code>AV61</code></a>Mod_Gas_Furnace_1_Analog_Output</li><li><a href="#obj-av-62"><code>AV62</code></a>Outside_Airflow_Mask</li><li><a href="#obj-av-63"><code>AV63</code></a>Supply_Fan_Speed_Analog_Output</li><li><a href="#obj-av-64"><code>AV64</code></a>Modulating_Compressor_Analog_Output_BMS</li><li><a href="#obj-ai-1"><code>AI1</code></a>Space_Temp_Analog_Input</li><li><a href="#obj-ai-2"><code>AI2</code></a>Supply_Temp_Analog_Input</li><li><a href="#obj-ai-3"><code>AI3</code></a>Outside_Air_Temp_Analog_Input</li><li><a href="#obj-ai-9"><code>AI9</code></a>Space_Static_Pressure_Analog_Input</li><li><a href="#obj-ai-10"><code>AI10</code></a>Supply_Duct_Static_Pressure_Analog_Input</li><li><a href="#obj-ai-11"><code>AI11</code></a>Space_CO2_1_Analog_Input</li><li><a href="#obj-ai-12"><code>AI12</code></a>Return_CO2_Analog_Input</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>This is Accurex&#x27;s integration guide list, not every object in the controller; not all points apply to every unit.</li><li>The guide has no read/write column; access is inferred from the guide text (commands, setpoints and BMS inputs writable, the rest read-only).</li><li>IV 10-15 are 32-bit words with one status or alarm per bit (bit 0 = lowest); the states field lists every bit the guide prints for each word (unlisted bits are unused). The guide also prints some bits as separate rows, e.g. IV-15 bit 20 Cooling_is_On, bit 21 Heating_is_On, IV-13 bit 3 Filter_Alarm_Digital_Input, IV-10 bits 3-4 compressor 1-2.</li><li>The guide titles the unit status bit table &quot;IV-11&quot;, but the status rows and the object list put Unit_Status_Word on IV-15; IV-11 is the cooling alarm word.</li><li>AV 41 shows a numeric mode from the status mode table (e.g. 10 System On, 20 Economizing); IV 9 returns an alarm table code (0 = none, 19 = BMS offline).</li><li>Object numbers differ from the Accurex DOAS guide even where names match.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Make-Up Air (MUA) controller (MUA_01.001) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Accurex Make-Up Air (MUA) controller (MUA_01.001)</h2><div class="faq"><details open><summary>How many BACnet points does the Accurex Make-Up Air (MUA) controller (MUA_01.001) have?</summary><p>This list has 58 BACnet objects: 7 analog inputs, 27 analog values, 2 binary inputs, 13 binary values, 9 integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Accurex Make-Up Air (MUA) controller (MUA_01.001) BACnet points are writable?</summary><p>28 of the 58 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Accurex Make-Up Air (MUA) controller (MUA_01.001) BACnet documentation?</summary><p>The source is BACnet Integration Guide for Makeup Air Systems (485941 (MUA_01.001)), revision 10/2022, published free by Accurex at https://content.accurex.com/accurex-cms-prod/docs/default-source/brochures/485941-bacnet-integration-guide-mua_01.001.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Accurex Make-Up Air (MUA) controller (MUA_01.001)?</summary><p>Start with BV 2 System_Enable (Unit enable (1 = enabled)); BV 3 BMS_Occupancy_Command (Occupancy: 0 = occupied, 1 = unoccupied); AV 1 Temperature_Setpoint (Occupied temperature setpoint, °F); BV 1 BMS_Watchdog (Watchdog; write 1 regularly when BMS commands); BV 4 Reset_All_Alarms (Resets alarms); AV 41 Unit_Status_Mode (Unit mode number (status mode table)); AI 2 Supply_Temp_Analog_Input (Supply air temperature, °F); BI 2 Supply_Fan_1_Status_Digital_Input (Supply fan running); BV 19 Global_Alarm (Any active alarm); IV 9 LatestAlm (Latest alarm code; 0 = none).</p></details><details><summary>How do I enable BMS control of the Accurex Make-Up Air (MUA) controller (MUA_01.001)?</summary><p>BV 2 System_Enable enables or disables the unit, and BV 3 BMS_Occupancy_Command sets occupancy (default occupancy mode expects the BMS command; schedule, digital input or fixed modes can be chosen at the controller).</p></details><details><summary>Does the Accurex Make-Up Air (MUA) controller (MUA_01.001) need a BACnet heartbeat or have a communication timeout?</summary><p>BV 1 BMS_Watchdog must be written True regularly whenever the BMS commands the fan, damper or sensor values. If it stays False longer than the timeout (default 15 min, adjustable), an alarm is raised (alarm 19) and the controller goes back to local control and sensors. With Enable Relinquish Default on, commandable points are cleared 5 minutes after the watchdog drops.</p></details><details><summary>Can the BMS supply sensor values to the Accurex Make-Up Air (MUA) controller (MUA_01.001)?</summary><p>Set the source BV to BMS (BV 6, 9, 10, 12, 13) and write the value to AV 30 outside temperature, AV 33 space CO2, AV 34 return CO2, AV 36 space static or AV 37 space temperature. Keep the watchdog alive or the controller falls back to its local sensor.</p></details><details><summary>How do I check these points on the real Make-Up Air (MUA) controller (MUA_01.001)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Accurex BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/accurex/doas-controller" data-row><span class="k">DOAS unit controller (dedicated outdoor air system)</span><h3>Accurex DOAS microprocessor controller (DOAS_08.000)</h3><p>Accurex dedicated outdoor air systems with the factory microprocessor controller (program DOAS_08.000) and the BACnet license enabled.</p><div class="meta">93 objects &middot; 48 writable &middot; 485940 (DOAS_08.000 Rev 2)</div><span class="sr-only"> Also known as: Accurex DOAS, Accurex dedicated outdoor air system, DOAS_08.000, 485940, Accurex c.pCO DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/accurex/grease-trapper-esp" data-row><span class="k">Kitchen exhaust pollution control unit (electrostatic precipitator)</span><h3>Accurex Grease Trapper ESP Kitchen Exhaust Pollution Control System v1.00</h3><p>Accurex Grease Trapper ESP electrostatic kitchen exhaust pollution control units.</p><div class="meta">12 objects &middot; 2 writable &middot; 482584 Rev. 2</div><span class="sr-only"> Also known as: Grease Trapper ESP, GT-ESP, 482584</span></a></li><li><a class="card" href="/bacnet-points-lists/accurex/vari-flow-v2" data-row><span class="k">Kitchen hood demand-controlled ventilation controls</span><h3>Accurex Vari-Flow Air Management System v2.00</h3><p>Accurex Vari-Flow demand-controlled kitchen ventilation systems (hood temperature/optic sensing, exhaust and supply fan VFDs) with a Carel-based controller.</p><div class="meta">167 objects &middot; 60 writable &middot; 481515 Rev. 3</div><span class="sr-only"> Also known as: Vari-Flow, Vari-Flow 2.00, Accurex demand-controlled kitchen ventilation, Auto Scrubber Control Panel, ASCP v2.00</span></a></li><li><a class="card" href="/bacnet-points-lists/accurex/vari-flow-v3" data-row><span class="k">Kitchen hood demand-controlled ventilation controls</span><h3>Accurex Vari-Flow Air Management System v3.00</h3><p>Accurex Vari-Flow demand-controlled kitchen ventilation systems (hood temperature/optic sensing, exhaust and supply fan VFDs) with a Carel-based controller.</p><div class="meta">195 objects &middot; 88 writable &middot; 484565 Rev. 4</div><span class="sr-only"> Also known as: Vari-Flow, Vari-Flow 3.00, Accurex demand-controlled kitchen ventilation</span></a></li></ul>
<p class="updated">Source: <a href="https://content.accurex.com/accurex-cms-prod/docs/default-source/brochures/485941-bacnet-integration-guide-mua_01.001.pdf" rel="nofollow noopener" target="_blank">BACnet Integration Guide for Makeup Air Systems &middot; 485941 (MUA_01.001) &middot; rev. 10/2022</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
