<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Accurex Vari-Flow Air Management System v2.00 BACnet Points List</title>
<meta name="description" content="Accurex Vari-Flow Air Management System v2.00 BACnet points list: 167 objects by ID and name (e.g. BV 102 = Rem_En), 60 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/accurex/vari-flow-v2">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Accurex Vari-Flow Air Management System v2.00 BACnet Points List">
<meta property="og:description" content="Accurex Vari-Flow Air Management System v2.00 BACnet points list: 167 objects by ID and name (e.g. BV 102 = Rem_En), 60 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/accurex/vari-flow-v2">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Accurex Vari-Flow Air Management System v2.00 BACnet Points List">
<meta name="twitter:description" content="Accurex Vari-Flow Air Management System v2.00 BACnet points list: 167 objects by ID and name (e.g. BV 102 = Rem_En), 60 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/accurex/vari-flow-v2",
   "url": "https://easybacnet.com/bacnet-points-lists/accurex/vari-flow-v2",
   "name": "Accurex Vari-Flow Air Management System v2.00 BACnet Points List",
   "description": "Accurex Vari-Flow Air Management System v2.00 BACnet points list: 167 objects by ID and name (e.g. BV 102 = Rem_En), 60 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/accurex/vari-flow-v2#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/accurex/vari-flow-v2#dataset",
   "name": "Accurex Vari-Flow Air Management System v2.00 BACnet Points List",
   "description": "Vari-Flow is Accurex's demand-controlled kitchen ventilation controller. It modulates exhaust and supply fans from hood temperatures and can talk BACnet MS/TP or BACnet IP through a communication card. The v2.00 points list covers hood control temperatures, fan speeds and status, temperature settings, hood system on/off commands, remote enable, wash and alarm flags. Accurex Vari-Flow Air Management System v2.00 BACnet points list: 167 objects by ID and name (e.g. BV 102 = Rem_En), 60 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/accurex/vari-flow-v2",
   "keywords": [
    "Accurex Vari-Flow Air Management System v2.00 BACnet Points List",
    "Accurex Vari-Flow Air Management System v2.00 BACnet objects",
    "Accurex BACnet",
    "Vari-Flow BACnet points list",
    "Vari-Flow 2.00 BACnet points list",
    "Accurex demand-controlled kitchen ventilation BACnet points list",
    "Auto Scrubber Control Panel BACnet points list",
    "ASCP v2.00 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Vari-Flow Air Management System - Installation, Operation and Maintenance Manual, BMS Points List (v2.00)",
    "url": "https://content.accurex.com/accurex-cms-prod/docs/default-source/ioms/vari-flow_management_system_iom.pdf?sfvrsn=ff6579ed_6",
    "author": {
     "@type": "Organization",
     "name": "Accurex"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Accurex Vari-Flow Air Management System v2.00",
    "brand": {
     "@type": "Brand",
     "name": "Accurex"
    },
    "category": "Kitchen hood demand-controlled ventilation controls"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accurex/vari-flow-v2.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accurex/vari-flow-v2-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/accurex/vari-flow-v2.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Accurex Vari-Flow Air Management System v2.00 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 167 BACnet objects: 114 analog values, 53 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Accurex Vari-Flow Air Management System v2.00 BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "60 of the 167 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Accurex Vari-Flow Air Management System v2.00 BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Vari-Flow Air Management System - Installation, Operation and Maintenance Manual, BMS Points List (v2.00) (481515 Rev. 3), revision 2019-08, published free by Accurex at https://content.accurex.com/accurex-cms-prod/docs/default-source/ioms/vari-flow_management_system_iom.pdf?sfvrsn=ff6579ed_6."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Accurex Vari-Flow Air Management System v2.00?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 102 Rem_En (Remote enable of the system (1 = on)); BV 11 Sys1_On_Off (Hood system 1 on/off (1 = on)); AV 11 H1_Ctemp (Hood 1 control temperature); AV 1011 Ef1_Speed (Exhaust fan 1 speed, %); BV 171 Ef1_Status (Exhaust fan 1 running); BV 181 Sf1_Status (Supply fan 1 running); BV 101 Fire_Alm (Fire system active); BV 10 GLOBAL_ALARM (Any active alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Accurex Vari-Flow Air Management System v2.00?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 102 Remote Enable (1 = on) and the per-system On/Off BVs (BV 11-20) let the BMS run the hood systems."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Vari-Flow Air Management System v2.00?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Accurex",
     "item": "https://easybacnet.com/bacnet-points-lists/accurex/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Vari-Flow Air Management System v2.00",
     "item": "https://easybacnet.com/bacnet-points-lists/accurex/vari-flow-v2"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/accurex/">Accurex</a></li><li aria-current="page">Vari-Flow Air Management System v2.00</li></ol>
<p class="eyebrow">Kitchen hood demand-controlled ventilation controls &middot; BACnet points list</p><h1><span class="mfr">Accurex</span> Vari-Flow Air Management System v2.00 BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>Vari-Flow is Accurex&#x27;s demand-controlled kitchen ventilation controller. It modulates exhaust and supply fans from hood temperatures and can talk BACnet MS/TP or BACnet IP through a communication card. The v2.00 points list covers hood control temperatures, fan speeds and status, temperature settings, hood system on/off commands, remote enable, wash and alarm flags.</p>
<p>This page lists <strong>167 BACnet objects</strong> for the Accurex Vari-Flow Air Management System v2.00 &mdash; 60 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Accurex&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/accurex/">Accurex</a></dd></div><div><dt>Model</dt><dd>Vari-Flow Air Management System v2.00</dd></div><div><dt>Equipment</dt><dd>Kitchen hood demand-controlled ventilation controls</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>167 (60 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Vari-Flow v2.00</dd></div><div><dt>Default device instance</dt><dd>77000</dd></div><div><dt>Also known as</dt><dd>Vari-Flow, Vari-Flow 2.00, Accurex demand-controlled kitchen ventilation, Auto Scrubber Control Panel, ASCP v2.00</dd></div><div><dt>Source document</dt><dd><a href="https://content.accurex.com/accurex-cms-prod/docs/default-source/ioms/vari-flow_management_system_iom.pdf?sfvrsn=ff6579ed_6" rel="nofollow noopener" target="_blank">Vari-Flow Air Management System - Installation, Operation and Maintenance Manual, BMS Points List (v2.00) &middot; 481515 Rev. 3 &middot; rev. 2019-08</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/accurex/vari-flow-v2.csv" rel="nofollow" download>Download CSV <small>167 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/accurex/vari-flow-v2-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/accurex/vari-flow-v2.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://content.accurex.com/accurex-cms-prod/docs/default-source/ioms/vari-flow_management_system_iom.pdf?sfvrsn=ff6579ed_6" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=accurex/vari-flow-v2">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Accurex&rsquo;s current documentation and the live
device before use. Not official Accurex information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Accurex Vari-Flow Air Management System v2.00</h2>
<div class="answer"><b>Integration in brief</b><p>Enable the system with BV 102 Remote Enable and switch hood systems with BV 11-20. Read hood control temperatures (AV 11-20), fan speeds (AV 1011 up) and fan status BVs, and watch BV 10 Global Alarm and BV 101 fire status.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-102">BV 102</a></td><td class="n">Rem_En</td><td>Remote enable of the system (1 = on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-11">BV 11</a></td><td class="n">Sys1_On_Off</td><td>Hood system 1 on/off (1 = on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-11">AV 11</a></td><td class="n">H1_Ctemp</td><td>Hood 1 control temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1011">AV 1011</a></td><td class="n">Ef1_Speed</td><td>Exhaust fan 1 speed, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-171">BV 171</a></td><td class="n">Ef1_Status</td><td>Exhaust fan 1 running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-181">BV 181</a></td><td class="n">Sf1_Status</td><td>Supply fan 1 running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-101">BV 101</a></td><td class="n">Fire_Alm</td><td>Fire system active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-10">BV 10</a></td><td class="n">GLOBAL_ALARM</td><td>Any active alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 102 Remote Enable (1 = on) and the per-system On/Off BVs (BV 11-20) let the BMS run the hood systems.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP or BACnet IP needs the matching communication card in the controller serial card port, with BACnet Plugin set to YES.</li><li>Default device instance is 77000; MS/TP MAC, baud and IP settings are adjusted from the controller display (BACnet IP cards ship in DHCP mode).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Network settings changed on the display only take effect after a Write on the BACnet Read/Write screen and a power cycle.</li></ul>
</section>
<h2 id="points">Accurex Vari-Flow Air Management System v2.00 BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">167 of 167 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>114</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>53</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>167</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>107</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>60</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (53)</option><option value="%">% (42)</option><option value="°F">°F (30)</option><option value="A">A (14)</option><option value="Hz">Hz (14)</option><option value="kW">kW (14)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>53</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Accurex Vari-Flow Air Management System v2.00 BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="11" data-acc="R" data-u="°F" data-min="1" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">H1_Ctemp</td><td class="d">Hood 1 Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="12" data-acc="R" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">H2_Ctemp</td><td class="d">Hood 2 Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="13" data-acc="R" data-u="°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">H3_Ctemp</td><td class="d">Hood 3 Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="14" data-acc="R" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">H4_Ctemp</td><td class="d">Hood 4 Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="15" data-acc="R" data-u="°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">H5_Ctemp</td><td class="d">Hood 5 Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="16" data-acc="R" data-u="°F" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">H6_Ctemp</td><td class="d">Hood 6 Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="17" data-acc="R" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">H7_Ctemp</td><td class="d">Hood 7 Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="18" data-acc="R" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">H8_Ctemp</td><td class="d">Hood 8 Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="19" data-acc="R" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">H9_Ctemp</td><td class="d">Hood 9 Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="20" data-acc="R" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">H10_Ctemp</td><td class="d">Hood 10 Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="51" data-acc="R" data-u="A" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Ef1_Amps</td><td class="d">Exhaust Fan 1 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="52" data-acc="R" data-u="A" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Ef2_Amps</td><td class="d">Exhaust Fan 2 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="53" data-acc="R" data-u="A" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Ef3_Amps</td><td class="d">Exhaust Fan 3 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="54" data-acc="R" data-u="A" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Ef4_Amps</td><td class="d">Exhaust Fan 4 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="55" data-acc="R" data-u="A" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Ef5_Amps</td><td class="d">Exhaust Fan 5 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="56" data-acc="R" data-u="A" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Ef6_Amps</td><td class="d">Exhaust Fan 6 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="57" data-acc="R" data-u="A" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Ef7_Amps</td><td class="d">Exhaust Fan 7 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="58" data-acc="R" data-u="A" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Ef8_Amps</td><td class="d">Exhaust Fan 8 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="59" data-acc="R" data-u="A" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Ef9_Amps</td><td class="d">Exhaust Fan 9 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="60" data-acc="R" data-u="A" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Ef10_Amps</td><td class="d">Exhaust Fan 10 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="71" data-acc="R" data-u="A" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Sf1_Amps</td><td class="d">Supply 1 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="72" data-acc="R" data-u="A" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Sf2_Amps</td><td class="d">Supply 2 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="73" data-acc="R" data-u="A" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Sf3_Amps</td><td class="d">Supply 3 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="74" data-acc="R" data-u="A" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Sf4_Amps</td><td class="d">Supply 4 Amps from VFD</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="81" data-acc="R" data-u="kW" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Ef1_kW</td><td class="d">Exhaust Fan 1 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="82" data-acc="R" data-u="kW" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Ef2_kW</td><td class="d">Exhaust Fan 2 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="83" data-acc="R" data-u="kW" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Ef3_kW</td><td class="d">Exhaust Fan 3 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="84" data-acc="R" data-u="kW" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Ef4_kW</td><td class="d">Exhaust Fan 4 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="85" data-acc="R" data-u="kW" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Ef5_kW</td><td class="d">Exhaust Fan 5 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="86" data-acc="R" data-u="kW" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Ef6_kW</td><td class="d">Exhaust Fan 6 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="87" data-acc="R" data-u="kW" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Ef7_kW</td><td class="d">Exhaust Fan 7 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="88" data-acc="R" data-u="kW" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Ef8_kW</td><td class="d">Exhaust Fan 8 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="89" data-acc="R" data-u="kW" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Ef9_kW</td><td class="d">Exhaust Fan 9 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="90" data-acc="R" data-u="kW" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Ef10_kW</td><td class="d">Exhaust Fan 10 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="101" data-acc="R" data-u="kW" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Sf1_kW</td><td class="d">Supply Fan 1 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="102" data-acc="R" data-u="kW" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Sf2_kW</td><td class="d">Supply Fan 2 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="103" data-acc="R" data-u="kW" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Sf3_kW</td><td class="d">Supply Fan 3 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="104" data-acc="R" data-u="kW" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Sf4_kW</td><td class="d">Supply Fan 4 Power Output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="111" data-acc="R" data-u="Hz" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Ef1_FrRe</td><td class="d">Exhaust Fan 1 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="112" data-acc="R" data-u="Hz" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Ef2_FrRe</td><td class="d">Exhaust Fan 2 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="113" data-acc="R" data-u="Hz" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Ef3_FrRe</td><td class="d">Exhaust Fan 3 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="114" data-acc="R" data-u="Hz" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Ef4_FrRe</td><td class="d">Exhaust Fan 4 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="115" data-acc="R" data-u="Hz" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Ef5_FrRe</td><td class="d">Exhaust Fan 5 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="116" data-acc="R" data-u="Hz" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Ef6_FrRe</td><td class="d">Exhaust Fan 6 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="117" data-acc="R" data-u="Hz" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Ef7_FrRe</td><td class="d">Exhaust Fan 7 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="118" data-acc="R" data-u="Hz" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Ef8_FrRe</td><td class="d">Exhaust Fan 8 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="119" data-acc="R" data-u="Hz" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Ef9_FrRe</td><td class="d">Exhaust Fan 9 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="120" data-acc="R" data-u="Hz" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Ef10_FrRe</td><td class="d">Exhaust Fan 10 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="131" data-acc="R" data-u="Hz" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">Sf1_FrRe</td><td class="d">Supply Fan 1 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="132" data-acc="R" data-u="Hz" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Sf2_FrRe</td><td class="d">Supply Fan 2 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="133" data-acc="R" data-u="Hz" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Sf3_FrRe</td><td class="d">Supply Fan 3 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="134" data-acc="R" data-u="Hz" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Sf4_FrRe</td><td class="d">Supply Fan 4 Frequency Reference</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="141" data-acc="W" data-u="°F" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">Ef1_LoTemp</td><td class="d">Exhaust Fan 1 Low Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="142" data-acc="W" data-u="°F" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Ef2_LoTemp</td><td class="d">Exhaust Fan 2 Low Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="143" data-acc="W" data-u="°F" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Ef3_LoTemp</td><td class="d">Exhaust Fan 3 Low Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="144" data-acc="W" data-u="°F" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Ef4_LoTemp</td><td class="d">Exhaust Fan 4 Low Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="145" data-acc="W" data-u="°F" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">EF5_LoTemp</td><td class="d">Exhaust Fan 5 Low Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="146" data-acc="W" data-u="°F" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">EF6_LoTemp</td><td class="d">Exhaust Fan 6 Low Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="147" data-acc="W" data-u="°F" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">EF7_LoTemp</td><td class="d">Exhaust Fan 7 Low Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="148" data-acc="W" data-u="°F" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">EF8_LoTemp</td><td class="d">Exhaust Fan 8 Low Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="149" data-acc="W" data-u="°F" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">EF9_LoTemp</td><td class="d">Exhaust Fan 9 Low Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="150" data-acc="W" data-u="°F" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">EF10_LoTemp</td><td class="d">Exhaust Fan 10 Low Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="151" data-acc="W" data-u="°F" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">Ef1_HiTemp</td><td class="d">Exhaust Fan 1 High Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="152" data-acc="W" data-u="°F" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">Ef2_HiTemp</td><td class="d">Exhaust Fan 2 High Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="153" data-acc="W" data-u="°F" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">Ef3_HiTemp</td><td class="d">Exhaust Fan 3 High Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="154" data-acc="W" data-u="°F" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">Ef4_HiTemp</td><td class="d">Exhaust Fan 4 High Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="155" data-acc="W" data-u="°F" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">Ef5_HiTemp</td><td class="d">Exhaust Fan 5 High Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="156" data-acc="W" data-u="°F" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">Ef6_HiTemp</td><td class="d">Exhaust Fan 6 High Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="157" data-acc="W" data-u="°F" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">Ef7_HiTemp</td><td class="d">Exhaust Fan 7 High Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="158" data-acc="W" data-u="°F" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">Ef8_HiTemp</td><td class="d">Exhaust Fan 8 High Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="159" data-acc="W" data-u="°F" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">Ef9_HiTemp</td><td class="d">Exhaust Fan 9 High Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="160" data-acc="W" data-u="°F" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">Ef10_HiTemp</td><td class="d">Exhaust Fan 10 High Temperature Setting</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="161" data-acc="W" data-u="%" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">Ef1_LoSpeed</td><td class="d">Exhaust Fan 1 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="162" data-acc="W" data-u="%" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">Ef2_LoSpeed</td><td class="d">Exhaust Fan 2 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="163" data-acc="W" data-u="%" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">Ef3_LoSpeed</td><td class="d">Exhaust Fan 3 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="164" data-acc="W" data-u="%" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">Ef4_LoSpeed</td><td class="d">Exhaust Fan 4 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="165" data-acc="W" data-u="%" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">Ef5_LoSpeed</td><td class="d">Exhaust Fan 5 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="166" data-acc="W" data-u="%" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">Ef6_LoSpeed</td><td class="d">Exhaust Fan 6 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="167" data-acc="W" data-u="%" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">Ef7_LoSpeed</td><td class="d">Exhaust Fan 7 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="168" data-acc="W" data-u="%" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">Ef8_LoSpeed</td><td class="d">Exhaust Fan 8 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="169" data-acc="W" data-u="%" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">Ef9_LoSpeed</td><td class="d">Exhaust Fan 9 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="170" data-acc="W" data-u="%" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">Ef10_LoSpeed</td><td class="d">Exhaust Fan 10 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="171" data-acc="W" data-u="%" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">Ef1_HiSpeed</td><td class="d">Exhaust Fan 1 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="172" data-acc="W" data-u="%" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">Ef2_HiSpeed</td><td class="d">Exhaust Fan 2 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="173" data-acc="W" data-u="%" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">Ef3_HiSpeed</td><td class="d">Exhaust Fan 3 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="174" data-acc="W" data-u="%" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">Ef4_HiSpeed</td><td class="d">Exhaust Fan 4 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="175" data-acc="W" data-u="%" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">Ef5_HiSpeed</td><td class="d">Exhaust Fan 5 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="176" data-acc="W" data-u="%" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">Ef6_HiSpeed</td><td class="d">Exhaust Fan 6 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="177" data-acc="W" data-u="%" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">Ef7_HiSpeed</td><td class="d">Exhaust Fan 7 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="178" data-acc="W" data-u="%" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">Ef8_HiSpeed</td><td class="d">Exhaust Fan 8 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="179" data-acc="W" data-u="%" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">Ef9_HiSpeed</td><td class="d">Exhaust Fan 9 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="180" data-acc="W" data-u="%" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">Ef10_HiSpeed</td><td class="d">Exhaust Fan 10 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="181" data-acc="W" data-u="%" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">Sf1_LoSpeed</td><td class="d">Supply Fan 1 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="182" data-acc="W" data-u="%" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">Sf2_LoSpeed</td><td class="d">Supply Fan 2 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="183" data-acc="W" data-u="%" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">Sf3_LoSpeed</td><td class="d">Supply Fan 3 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="184" data-acc="W" data-u="%" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">Sf4_LoSpeed</td><td class="d">Supply Fan 4 Low Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="191" data-acc="W" data-u="%" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">Sf1_HiSpeed</td><td class="d">Supply Fan 1 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="192" data-acc="W" data-u="%" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">Sf2_HiSpeed</td><td class="d">Supply Fan 2 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="193" data-acc="W" data-u="%" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">Sf3_HiSpeed</td><td class="d">Supply Fan 3 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="194" data-acc="W" data-u="%" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">Sf4_HiSpeed</td><td class="d">Supply Fan 4 High Speed Setting</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="1011" data-acc="R" data-u="%" data-min="1" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1011</td><td class="n">Ef1_Speed</td><td class="d">Exhaust Fan 1 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="1012" data-acc="R" data-u="%" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">Ef2_Speed</td><td class="d">Exhaust Fan 2 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="1013" data-acc="R" data-u="%" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">Ef3_Speed</td><td class="d">Exhaust Fan 3 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="1014" data-acc="R" data-u="%" id="obj-av-1014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1014</td><td class="n">Ef4_Speed</td><td class="d">Exhaust Fan 4 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="1015" data-acc="R" data-u="%" id="obj-av-1015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1015</td><td class="n">Ef5_Speed</td><td class="d">Exhaust Fan 5 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="1016" data-acc="R" data-u="%" id="obj-av-1016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1016</td><td class="n">Ef6_Speed</td><td class="d">Exhaust Fan 6 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="1017" data-acc="R" data-u="%" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">Ef7_Speed</td><td class="d">Exhaust Fan 7 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="1018" data-acc="R" data-u="%" id="obj-av-1018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1018</td><td class="n">Ef8_Speed</td><td class="d">Exhaust Fan 8 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="1019" data-acc="R" data-u="%" id="obj-av-1019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1019</td><td class="n">Ef9_Speed</td><td class="d">Exhaust Fan 9 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="1020" data-acc="R" data-u="%" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">Ef10_Speed</td><td class="d">Exhaust Fan 10 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="1031" data-acc="R" data-u="%" id="obj-av-1031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1031</td><td class="n">Sf1_Speed</td><td class="d">Supply Fan 1 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="1032" data-acc="R" data-u="%" id="obj-av-1032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1032</td><td class="n">Sf2_Speed</td><td class="d">Supply Fan 2 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="1033" data-acc="R" data-u="%" id="obj-av-1033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1033</td><td class="n">Sf3_Speed</td><td class="d">Supply Fan 3 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="1034" data-acc="R" data-u="%" id="obj-av-1034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1034</td><td class="n">Sf4_Speed</td><td class="d">Supply Fan 4 Speed Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="10" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">GLOBAL_ALARM</td><td class="d">Global Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="11" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">Sys1_On_Off</td><td class="d">Hood System 1 On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Sys2_On_Off</td><td class="d">Hood System 2 On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Sys3_On_Off</td><td class="d">Hood System 3 On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Sys4_On_Off</td><td class="d">Hood System 4 On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Sys5_On_Off</td><td class="d">Hood System 5 On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Sys6_On_Off</td><td class="d">Hood System 6 On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Sys7_On_Off</td><td class="d">Hood System 7 On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Sys8_On_Off</td><td class="d">Hood System 8 On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Sys9_On_Off</td><td class="d">Hood System 9 On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Sys10_On_Off</td><td class="d">Hood System 10 On/Off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">T1_Alm</td><td class="d">Temp Sensor 1 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">T2_Alm</td><td class="d">Temp Sensor 2 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">T3_Alm</td><td class="d">Temp Sensor 3 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">T4_Alm</td><td class="d">Temp Sensor 4 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">T5_Alm</td><td class="d">Temp Sensor 5 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">T6_Alm</td><td class="d">Temp Sensor 6 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">T7_Alm</td><td class="d">Temp Sensor 7 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">T8_Alm</td><td class="d">Temp Sensor 8 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="99" data-acc="R" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">T9_Alm</td><td class="d">Temp Sensor 9 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">T10_Alm</td><td class="d">Temp Sensor 10 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="101" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">Fire_Alm</td><td class="d">Fire System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Fire</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="102" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">102</td><td class="n">Rem_En</td><td class="d">Remote Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="103" data-acc="W" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">Wash_En</td><td class="d">Wash Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">Fill_det</td><td class="d">Detergent Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Empty</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">CWM_status</td><td class="d">Cold Water Mist Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">PCU_filter_1</td><td class="d">PCU Filter 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Clogged</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">PCU_filter_2</td><td class="d">PCU Filter 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Clogged</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">PCU_filter_3</td><td class="d">PCU Filter 3 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Clogged</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">Sf1_Af_Alm</td><td class="d">Airflow Alarm Supply Fan 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">Sf2_Af_Alm</td><td class="d">Airflow Alarm Supply Fan 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">Sf3_Af_Alm</td><td class="d">Airflow Alarm Supply Fan 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">Sf4_Af_Alm</td><td class="d">Airflow Alarm Supply Fan 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="141" data-acc="R" data-u="" data-st="1" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">Sf1_Pres_Alm</td><td class="d">Supply Fan 1 Pressure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="160" data-acc="R" data-u="" data-st="1" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">HiTemp_Alm</td><td class="d">High Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="161" data-acc="R" data-u="" data-st="1" id="obj-bv-161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">161</td><td class="n">Exh_BO_Alm</td><td class="d">Exhaust Starter/VFD Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="162" data-acc="R" data-u="" data-st="1" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">Sup_BO_Alm</td><td class="d">Supply Starter/VFD Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="163" data-acc="R" data-u="" data-st="1" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">Exh_VBF_Alm</td><td class="d">Exhaust VFD By Factory Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="164" data-acc="R" data-u="" data-st="1" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">Sup_VBF_Alm</td><td class="d">Supply VFD By Factory Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="171" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-171"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">171</td><td class="n">Ef1_Status</td><td class="d">Exhaust Fan 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="172" data-acc="R" data-u="" data-st="1" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">Ef2_Status</td><td class="d">Exhaust Fan 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="173" data-acc="R" data-u="" data-st="1" id="obj-bv-173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">173</td><td class="n">Ef3_Status</td><td class="d">Exhaust Fan 3 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="174" data-acc="R" data-u="" data-st="1" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">Ef4_Status</td><td class="d">Exhaust Fan 4 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="175" data-acc="R" data-u="" data-st="1" id="obj-bv-175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">175</td><td class="n">Ef5_Status</td><td class="d">Exhaust Fan 5 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="176" data-acc="R" data-u="" data-st="1" id="obj-bv-176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">176</td><td class="n">Ef6_Status</td><td class="d">Exhaust Fan 6 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="177" data-acc="R" data-u="" data-st="1" id="obj-bv-177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">177</td><td class="n">Ef7_Status</td><td class="d">Exhaust Fan 7 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="178" data-acc="R" data-u="" data-st="1" id="obj-bv-178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">178</td><td class="n">Ef8_Status</td><td class="d">Exhaust Fan 8 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="179" data-acc="R" data-u="" data-st="1" id="obj-bv-179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">179</td><td class="n">Ef9_Status</td><td class="d">Exhaust Fan 9 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="180" data-acc="R" data-u="" data-st="1" id="obj-bv-180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">180</td><td class="n">Ef10_Status</td><td class="d">Exhaust Fan 10 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="181" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">181</td><td class="n">Sf1_Status</td><td class="d">Supply Fan 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="182" data-acc="R" data-u="" data-st="1" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">Sf2_Status</td><td class="d">Supply Fan 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="183" data-acc="R" data-u="" data-st="1" id="obj-bv-183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">183</td><td class="n">Sf3_Status</td><td class="d">Supply Fan 3 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="184" data-acc="R" data-u="" data-st="1" id="obj-bv-184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">184</td><td class="n">Sf4_Status</td><td class="d">Supply Fan 4 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Accurex Vari-Flow Air Management System v2.00 point IDs by name</summary><ul><li><a href="#obj-av-11"><code>AV11</code></a>H1_Ctemp</li><li><a href="#obj-av-12"><code>AV12</code></a>H2_Ctemp</li><li><a href="#obj-av-13"><code>AV13</code></a>H3_Ctemp</li><li><a href="#obj-av-14"><code>AV14</code></a>H4_Ctemp</li><li><a href="#obj-av-15"><code>AV15</code></a>H5_Ctemp</li><li><a href="#obj-av-16"><code>AV16</code></a>H6_Ctemp</li><li><a href="#obj-av-17"><code>AV17</code></a>H7_Ctemp</li><li><a href="#obj-av-18"><code>AV18</code></a>H8_Ctemp</li><li><a href="#obj-av-19"><code>AV19</code></a>H9_Ctemp</li><li><a href="#obj-av-20"><code>AV20</code></a>H10_Ctemp</li><li><a href="#obj-av-51"><code>AV51</code></a>Ef1_Amps</li><li><a href="#obj-av-52"><code>AV52</code></a>Ef2_Amps</li><li><a href="#obj-av-53"><code>AV53</code></a>Ef3_Amps</li><li><a href="#obj-av-54"><code>AV54</code></a>Ef4_Amps</li><li><a href="#obj-av-55"><code>AV55</code></a>Ef5_Amps</li><li><a href="#obj-av-56"><code>AV56</code></a>Ef6_Amps</li><li><a href="#obj-av-57"><code>AV57</code></a>Ef7_Amps</li><li><a href="#obj-av-58"><code>AV58</code></a>Ef8_Amps</li><li><a href="#obj-av-59"><code>AV59</code></a>Ef9_Amps</li><li><a href="#obj-av-60"><code>AV60</code></a>Ef10_Amps</li><li><a href="#obj-av-71"><code>AV71</code></a>Sf1_Amps</li><li><a href="#obj-av-72"><code>AV72</code></a>Sf2_Amps</li><li><a href="#obj-av-73"><code>AV73</code></a>Sf3_Amps</li><li><a href="#obj-av-74"><code>AV74</code></a>Sf4_Amps</li><li><a href="#obj-av-81"><code>AV81</code></a>Ef1_kW</li><li><a href="#obj-av-82"><code>AV82</code></a>Ef2_kW</li><li><a href="#obj-av-83"><code>AV83</code></a>Ef3_kW</li><li><a href="#obj-av-84"><code>AV84</code></a>Ef4_kW</li><li><a href="#obj-av-85"><code>AV85</code></a>Ef5_kW</li><li><a href="#obj-av-86"><code>AV86</code></a>Ef6_kW</li><li><a href="#obj-av-87"><code>AV87</code></a>Ef7_kW</li><li><a href="#obj-av-88"><code>AV88</code></a>Ef8_kW</li><li><a href="#obj-av-89"><code>AV89</code></a>Ef9_kW</li><li><a href="#obj-av-90"><code>AV90</code></a>Ef10_kW</li><li><a href="#obj-av-101"><code>AV101</code></a>Sf1_kW</li><li><a href="#obj-av-102"><code>AV102</code></a>Sf2_kW</li><li><a href="#obj-av-103"><code>AV103</code></a>Sf3_kW</li><li><a href="#obj-av-104"><code>AV104</code></a>Sf4_kW</li><li><a href="#obj-av-111"><code>AV111</code></a>Ef1_FrRe</li><li><a href="#obj-av-112"><code>AV112</code></a>Ef2_FrRe</li><li><a href="#obj-av-113"><code>AV113</code></a>Ef3_FrRe</li><li><a href="#obj-av-114"><code>AV114</code></a>Ef4_FrRe</li><li><a href="#obj-av-115"><code>AV115</code></a>Ef5_FrRe</li><li><a href="#obj-av-116"><code>AV116</code></a>Ef6_FrRe</li><li><a href="#obj-av-117"><code>AV117</code></a>Ef7_FrRe</li><li><a href="#obj-av-118"><code>AV118</code></a>Ef8_FrRe</li><li><a href="#obj-av-119"><code>AV119</code></a>Ef9_FrRe</li><li><a href="#obj-av-120"><code>AV120</code></a>Ef10_FrRe</li><li><a href="#obj-av-131"><code>AV131</code></a>Sf1_FrRe</li><li><a href="#obj-av-132"><code>AV132</code></a>Sf2_FrRe</li><li><a href="#obj-av-133"><code>AV133</code></a>Sf3_FrRe</li><li><a href="#obj-av-134"><code>AV134</code></a>Sf4_FrRe</li><li><a href="#obj-av-141"><code>AV141</code></a>Ef1_LoTemp</li><li><a href="#obj-av-142"><code>AV142</code></a>Ef2_LoTemp</li><li><a href="#obj-av-143"><code>AV143</code></a>Ef3_LoTemp</li><li><a href="#obj-av-144"><code>AV144</code></a>Ef4_LoTemp</li><li><a href="#obj-av-145"><code>AV145</code></a>EF5_LoTemp</li><li><a href="#obj-av-146"><code>AV146</code></a>EF6_LoTemp</li><li><a href="#obj-av-147"><code>AV147</code></a>EF7_LoTemp</li><li><a href="#obj-av-148"><code>AV148</code></a>EF8_LoTemp</li><li><a href="#obj-av-149"><code>AV149</code></a>EF9_LoTemp</li><li><a href="#obj-av-150"><code>AV150</code></a>EF10_LoTemp</li><li><a href="#obj-av-151"><code>AV151</code></a>Ef1_HiTemp</li><li><a href="#obj-av-152"><code>AV152</code></a>Ef2_HiTemp</li><li><a href="#obj-av-153"><code>AV153</code></a>Ef3_HiTemp</li><li><a href="#obj-av-154"><code>AV154</code></a>Ef4_HiTemp</li><li><a href="#obj-av-155"><code>AV155</code></a>Ef5_HiTemp</li><li><a href="#obj-av-156"><code>AV156</code></a>Ef6_HiTemp</li><li><a href="#obj-av-157"><code>AV157</code></a>Ef7_HiTemp</li><li><a href="#obj-av-158"><code>AV158</code></a>Ef8_HiTemp</li><li><a href="#obj-av-159"><code>AV159</code></a>Ef9_HiTemp</li><li><a href="#obj-av-160"><code>AV160</code></a>Ef10_HiTemp</li><li><a href="#obj-av-161"><code>AV161</code></a>Ef1_LoSpeed</li><li><a href="#obj-av-162"><code>AV162</code></a>Ef2_LoSpeed</li><li><a href="#obj-av-163"><code>AV163</code></a>Ef3_LoSpeed</li><li><a href="#obj-av-164"><code>AV164</code></a>Ef4_LoSpeed</li><li><a href="#obj-av-165"><code>AV165</code></a>Ef5_LoSpeed</li><li><a href="#obj-av-166"><code>AV166</code></a>Ef6_LoSpeed</li><li><a href="#obj-av-167"><code>AV167</code></a>Ef7_LoSpeed</li><li><a href="#obj-av-168"><code>AV168</code></a>Ef8_LoSpeed</li><li><a href="#obj-av-169"><code>AV169</code></a>Ef9_LoSpeed</li><li><a href="#obj-av-170"><code>AV170</code></a>Ef10_LoSpeed</li><li><a href="#obj-av-171"><code>AV171</code></a>Ef1_HiSpeed</li><li><a href="#obj-av-172"><code>AV172</code></a>Ef2_HiSpeed</li><li><a href="#obj-av-173"><code>AV173</code></a>Ef3_HiSpeed</li><li><a href="#obj-av-174"><code>AV174</code></a>Ef4_HiSpeed</li><li><a href="#obj-av-175"><code>AV175</code></a>Ef5_HiSpeed</li><li><a href="#obj-av-176"><code>AV176</code></a>Ef6_HiSpeed</li><li><a href="#obj-av-177"><code>AV177</code></a>Ef7_HiSpeed</li><li><a href="#obj-av-178"><code>AV178</code></a>Ef8_HiSpeed</li><li><a href="#obj-av-179"><code>AV179</code></a>Ef9_HiSpeed</li><li><a href="#obj-av-180"><code>AV180</code></a>Ef10_HiSpeed</li><li><a href="#obj-av-181"><code>AV181</code></a>Sf1_LoSpeed</li><li><a href="#obj-av-182"><code>AV182</code></a>Sf2_LoSpeed</li><li><a href="#obj-av-183"><code>AV183</code></a>Sf3_LoSpeed</li><li><a href="#obj-av-184"><code>AV184</code></a>Sf4_LoSpeed</li><li><a href="#obj-av-191"><code>AV191</code></a>Sf1_HiSpeed</li><li><a href="#obj-av-192"><code>AV192</code></a>Sf2_HiSpeed</li><li><a href="#obj-av-193"><code>AV193</code></a>Sf3_HiSpeed</li><li><a href="#obj-av-194"><code>AV194</code></a>Sf4_HiSpeed</li><li><a href="#obj-av-1011"><code>AV1011</code></a>Ef1_Speed</li><li><a href="#obj-av-1012"><code>AV1012</code></a>Ef2_Speed</li><li><a href="#obj-av-1013"><code>AV1013</code></a>Ef3_Speed</li><li><a href="#obj-av-1014"><code>AV1014</code></a>Ef4_Speed</li><li><a href="#obj-av-1015"><code>AV1015</code></a>Ef5_Speed</li><li><a href="#obj-av-1016"><code>AV1016</code></a>Ef6_Speed</li><li><a href="#obj-av-1017"><code>AV1017</code></a>Ef7_Speed</li><li><a href="#obj-av-1018"><code>AV1018</code></a>Ef8_Speed</li><li><a href="#obj-av-1019"><code>AV1019</code></a>Ef9_Speed</li><li><a href="#obj-av-1020"><code>AV1020</code></a>Ef10_Speed</li><li><a href="#obj-av-1031"><code>AV1031</code></a>Sf1_Speed</li><li><a href="#obj-av-1032"><code>AV1032</code></a>Sf2_Speed</li><li><a href="#obj-av-1033"><code>AV1033</code></a>Sf3_Speed</li><li><a href="#obj-av-1034"><code>AV1034</code></a>Sf4_Speed</li><li><a href="#obj-bv-10"><code>BV10</code></a>GLOBAL_ALARM</li><li><a href="#obj-bv-11"><code>BV11</code></a>Sys1_On_Off</li><li><a href="#obj-bv-12"><code>BV12</code></a>Sys2_On_Off</li><li><a href="#obj-bv-13"><code>BV13</code></a>Sys3_On_Off</li><li><a href="#obj-bv-14"><code>BV14</code></a>Sys4_On_Off</li><li><a href="#obj-bv-15"><code>BV15</code></a>Sys5_On_Off</li><li><a href="#obj-bv-16"><code>BV16</code></a>Sys6_On_Off</li><li><a href="#obj-bv-17"><code>BV17</code></a>Sys7_On_Off</li><li><a href="#obj-bv-18"><code>BV18</code></a>Sys8_On_Off</li><li><a href="#obj-bv-19"><code>BV19</code></a>Sys9_On_Off</li><li><a href="#obj-bv-20"><code>BV20</code></a>Sys10_On_Off</li><li><a href="#obj-bv-91"><code>BV91</code></a>T1_Alm</li><li><a href="#obj-bv-92"><code>BV92</code></a>T2_Alm</li><li><a href="#obj-bv-93"><code>BV93</code></a>T3_Alm</li><li><a href="#obj-bv-94"><code>BV94</code></a>T4_Alm</li><li><a href="#obj-bv-95"><code>BV95</code></a>T5_Alm</li><li><a href="#obj-bv-96"><code>BV96</code></a>T6_Alm</li><li><a href="#obj-bv-97"><code>BV97</code></a>T7_Alm</li><li><a href="#obj-bv-98"><code>BV98</code></a>T8_Alm</li><li><a href="#obj-bv-99"><code>BV99</code></a>T9_Alm</li><li><a href="#obj-bv-100"><code>BV100</code></a>T10_Alm</li><li><a href="#obj-bv-101"><code>BV101</code></a>Fire_Alm</li><li><a href="#obj-bv-102"><code>BV102</code></a>Rem_En</li><li><a href="#obj-bv-103"><code>BV103</code></a>Wash_En</li><li><a href="#obj-bv-104"><code>BV104</code></a>Fill_det</li><li><a href="#obj-bv-105"><code>BV105</code></a>CWM_status</li><li><a href="#obj-bv-106"><code>BV106</code></a>PCU_filter_1</li><li><a href="#obj-bv-107"><code>BV107</code></a>PCU_filter_2</li><li><a href="#obj-bv-108"><code>BV108</code></a>PCU_filter_3</li><li><a href="#obj-bv-131"><code>BV131</code></a>Sf1_Af_Alm</li><li><a href="#obj-bv-132"><code>BV132</code></a>Sf2_Af_Alm</li><li><a href="#obj-bv-133"><code>BV133</code></a>Sf3_Af_Alm</li><li><a href="#obj-bv-134"><code>BV134</code></a>Sf4_Af_Alm</li><li><a href="#obj-bv-141"><code>BV141</code></a>Sf1_Pres_Alm</li><li><a href="#obj-bv-160"><code>BV160</code></a>HiTemp_Alm</li><li><a href="#obj-bv-161"><code>BV161</code></a>Exh_BO_Alm</li><li><a href="#obj-bv-162"><code>BV162</code></a>Sup_BO_Alm</li><li><a href="#obj-bv-163"><code>BV163</code></a>Exh_VBF_Alm</li><li><a href="#obj-bv-164"><code>BV164</code></a>Sup_VBF_Alm</li><li><a href="#obj-bv-171"><code>BV171</code></a>Ef1_Status</li><li><a href="#obj-bv-172"><code>BV172</code></a>Ef2_Status</li><li><a href="#obj-bv-173"><code>BV173</code></a>Ef3_Status</li><li><a href="#obj-bv-174"><code>BV174</code></a>Ef4_Status</li><li><a href="#obj-bv-175"><code>BV175</code></a>Ef5_Status</li><li><a href="#obj-bv-176"><code>BV176</code></a>Ef6_Status</li><li><a href="#obj-bv-177"><code>BV177</code></a>Ef7_Status</li><li><a href="#obj-bv-178"><code>BV178</code></a>Ef8_Status</li><li><a href="#obj-bv-179"><code>BV179</code></a>Ef9_Status</li><li><a href="#obj-bv-180"><code>BV180</code></a>Ef10_Status</li><li><a href="#obj-bv-181"><code>BV181</code></a>Sf1_Status</li><li><a href="#obj-bv-182"><code>BV182</code></a>Sf2_Status</li><li><a href="#obj-bv-183"><code>BV183</code></a>Sf3_Status</li><li><a href="#obj-bv-184"><code>BV184</code></a>Sf4_Status</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The points list states the mapping: Analog and Integer variables are Analog Value objects, Digital variables are Binary Value objects.</li><li>The list has objects for up to 10 hood systems, 10 exhaust fans and 4 supply fans; map only the ones the job has.</li><li>Access is from the points list&#x27;s R / R/W column.</li><li>The Accurex Auto Scrubber Control Panel (ASCP v2.00, document 481510) prints the same 167 objects; it is covered by this entry.</li><li>Vari-Flow v3.00 renumbers and adds objects (63 of the v2.00 objects are not in v3.00); use the list that matches the controller program version.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Vari-Flow Air Management System v2.00 and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Accurex Vari-Flow Air Management System v2.00</h2><div class="faq"><details open><summary>How many BACnet points does the Accurex Vari-Flow Air Management System v2.00 have?</summary><p>This list has 167 BACnet objects: 114 analog values, 53 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Accurex Vari-Flow Air Management System v2.00 BACnet points are writable?</summary><p>60 of the 167 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Accurex Vari-Flow Air Management System v2.00 BACnet documentation?</summary><p>The source is Vari-Flow Air Management System - Installation, Operation and Maintenance Manual, BMS Points List (v2.00) (481515 Rev. 3), revision 2019-08, published free by Accurex at https://content.accurex.com/accurex-cms-prod/docs/default-source/ioms/vari-flow_management_system_iom.pdf?sfvrsn=ff6579ed_6.</p></details><details><summary>What are the minimum BACnet points to integrate the Accurex Vari-Flow Air Management System v2.00?</summary><p>Start with BV 102 Rem_En (Remote enable of the system (1 = on)); BV 11 Sys1_On_Off (Hood system 1 on/off (1 = on)); AV 11 H1_Ctemp (Hood 1 control temperature); AV 1011 Ef1_Speed (Exhaust fan 1 speed, %); BV 171 Ef1_Status (Exhaust fan 1 running); BV 181 Sf1_Status (Supply fan 1 running); BV 101 Fire_Alm (Fire system active); BV 10 GLOBAL_ALARM (Any active alarm).</p></details><details><summary>How do I enable BMS control of the Accurex Vari-Flow Air Management System v2.00?</summary><p>BV 102 Remote Enable (1 = on) and the per-system On/Off BVs (BV 11-20) let the BMS run the hood systems.</p></details><details><summary>How do I check these points on the real Vari-Flow Air Management System v2.00?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Accurex BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/accurex/doas-controller" data-row><span class="k">DOAS unit controller (dedicated outdoor air system)</span><h3>Accurex DOAS microprocessor controller (DOAS_08.000)</h3><p>Accurex dedicated outdoor air systems with the factory microprocessor controller (program DOAS_08.000) and the BACnet license enabled.</p><div class="meta">93 objects &middot; 48 writable &middot; 485940 (DOAS_08.000 Rev 2)</div><span class="sr-only"> Also known as: Accurex DOAS, Accurex dedicated outdoor air system, DOAS_08.000, 485940, Accurex c.pCO DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/accurex/grease-trapper-esp" data-row><span class="k">Kitchen exhaust pollution control unit (electrostatic precipitator)</span><h3>Accurex Grease Trapper ESP Kitchen Exhaust Pollution Control System v1.00</h3><p>Accurex Grease Trapper ESP electrostatic kitchen exhaust pollution control units.</p><div class="meta">12 objects &middot; 2 writable &middot; 482584 Rev. 2</div><span class="sr-only"> Also known as: Grease Trapper ESP, GT-ESP, 482584</span></a></li><li><a class="card" href="/bacnet-points-lists/accurex/mua-controller" data-row><span class="k">Make-up air unit controller</span><h3>Accurex Make-Up Air (MUA) controller (MUA_01.001)</h3><p>Accurex make-up air units with the factory microprocessor controller (program MUA_01.001 and later) and the BACnet license enabled.</p><div class="meta">58 objects &middot; 28 writable &middot; 485941 (MUA_01.001)</div><span class="sr-only"> Also known as: Accurex MUA, Accurex make-up air, MUA_01.001, 485941, Accurex makeup air unit</span></a></li><li><a class="card" href="/bacnet-points-lists/accurex/vari-flow-v3" data-row><span class="k">Kitchen hood demand-controlled ventilation controls</span><h3>Accurex Vari-Flow Air Management System v3.00</h3><p>Accurex Vari-Flow demand-controlled kitchen ventilation systems (hood temperature/optic sensing, exhaust and supply fan VFDs) with a Carel-based controller.</p><div class="meta">195 objects &middot; 88 writable &middot; 484565 Rev. 4</div><span class="sr-only"> Also known as: Vari-Flow, Vari-Flow 3.00, Accurex demand-controlled kitchen ventilation</span></a></li></ul>
<p class="updated">Source: <a href="https://content.accurex.com/accurex-cms-prod/docs/default-source/ioms/vari-flow_management_system_iom.pdf?sfvrsn=ff6579ed_6" rel="nofollow noopener" target="_blank">Vari-Flow Air Management System - Installation, Operation and Maintenance Manual, BMS Points List (v2.00) &middot; 481515 Rev. 3 &middot; rev. 2019-08</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
