<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ActronAir GW100K BMS Gateway Controller BACnet Points List</title>
<meta name="description" content="ActronAir GW100K BMS Gateway Controller BACnet points list: 145 objects by ID and name (e.g. BV 1 = D101), 65 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/actronair/gw100k-bms-gateway">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="ActronAir GW100K BMS Gateway Controller BACnet Points List">
<meta property="og:description" content="ActronAir GW100K BMS Gateway Controller BACnet points list: 145 objects by ID and name (e.g. BV 1 = D101), 65 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/actronair/gw100k-bms-gateway">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ActronAir GW100K BMS Gateway Controller BACnet Points List">
<meta name="twitter:description" content="ActronAir GW100K BMS Gateway Controller BACnet points list: 145 objects by ID and name (e.g. BV 1 = D101), 65 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/actronair/gw100k-bms-gateway",
   "url": "https://easybacnet.com/bacnet-points-lists/actronair/gw100k-bms-gateway",
   "name": "ActronAir GW100K BMS Gateway Controller BACnet Points List",
   "description": "ActronAir GW100K BMS Gateway Controller BACnet points list: 145 objects by ID and name (e.g. BV 1 = D101), 65 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/actronair/gw100k-bms-gateway#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/actronair/gw100k-bms-gateway#dataset",
   "name": "ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems) BACnet Points List",
   "description": "The GW100K translates the Modbus RTU data of up to ten ActronAir ICUNO-MOD cards to BACnet IP, BACnet MS/TP or Modbus TCP. Each system gets the same 121-point block (on/off, mode, setpoint, fan, economiser, zones, temperatures, compressor data, alarms, error codes); this list shows system 1 plus the 24 shared gateway I/O points (Device 11). ActronAir GW100K BMS Gateway Controller BACnet points list: 145 objects by ID and name (e.g. BV 1 = D101), 65 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/actronair/gw100k-bms-gateway",
   "keywords": [
    "ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems) BACnet Points List",
    "ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems) BACnet objects",
    "ActronAir BACnet",
    "GW100K BACnet points list",
    "ICUNO-MOD BACnet points list",
    "9590-3038-03 BACnet points list",
    "ActronAir BMS gateway BACnet points list",
    "Actron Air GW100K BACnet points list",
    "ActronAir Advance BACnet points list",
    "ActronAir Aires BACnet points list",
    "Classic Series 2 BACnet points list",
    "VCC BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BMS Gateway Controller GW100K - BMS Register Table",
    "url": "https://actronair.com.au/wp-content/uploads/2025/03/9590-3038-03-BMS-Gateway-Register-Table.xlsx",
    "author": {
     "@type": "Organization",
     "name": "ActronAir"
    }
   },
   "about": {
    "@type": "Product",
    "name": "ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems)",
    "brand": {
     "@type": "Brand",
     "name": "ActronAir"
    },
    "category": "Ducted split system BMS gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/actronair/gw100k-bms-gateway.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/actronair/gw100k-bms-gateway-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/actronair/gw100k-bms-gateway.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 145 BACnet objects: 51 analog values, 61 binary values, 33 integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "65 of the 145 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BMS Gateway Controller GW100K - BMS Register Table (9590-3038-03 V1.0.1), published free by ActronAir at https://actronair.com.au/wp-content/uploads/2025/03/9590-3038-03-BMS-Gateway-Register-Table.xlsx."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 D101 (AC on/off (1 = on)); IV 542 I103 (Mode: heat, cool, auto, fan only); AV 517 A101 (Master setpoint, 16-30 °C); IV 540 I101 (Supply fan: low, medium, high, auto); AV 869 A115 (Room temperature); AV 885 A135 (Running capacity, %); BV 286 D125 (Compressor 1 running); BV 276 D115 (Alarm output); IV 897 I116 (Current error code); BV 282 D121 (No comms with indoor unit)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Capacity demand (A131), supply fan speed demand (A132) and heat request (D106) only work in Advanced BMS mode; I110 reports the BMS demand mode (0 none, 1 basic, 2 advanced)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real GW100K BMS Gateway Controller (ICUNO-MOD systems)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ActronAir",
     "item": "https://easybacnet.com/bacnet-points-lists/actronair/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "GW100K BMS Gateway Controller (ICUNO-MOD systems)",
     "item": "https://easybacnet.com/bacnet-points-lists/actronair/gw100k-bms-gateway"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/actronair/">ActronAir</a></li><li aria-current="page">GW100K BMS Gateway Controller (ICUNO-MOD systems)</li></ol>
<p class="eyebrow">Ducted split system BMS gateway &middot; BACnet points list</p><h1><span class="mfr">ActronAir</span> GW100K BMS Gateway Controller (ICUNO-MOD systems) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The GW100K translates the Modbus RTU data of up to ten ActronAir ICUNO-MOD cards to BACnet IP, BACnet MS/TP or Modbus TCP. Each system gets the same 121-point block (on/off, mode, setpoint, fan, economiser, zones, temperatures, compressor data, alarms, error codes); this list shows system 1 plus the 24 shared gateway I/O points (Device 11).</p>
<p>This page lists <strong>145 BACnet objects</strong> for the ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems) &mdash; 65 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from ActronAir&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/actronair/">ActronAir</a></dd></div><div><dt>Model</dt><dd>GW100K BMS Gateway Controller (ICUNO-MOD systems)</dd></div><div><dt>Equipment</dt><dd>Ducted split system BMS gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/vrf-split-ac/">VRF &amp; split air conditioners</a></dd></div><div><dt>BACnet objects</dt><dd>145 (65 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>GW100K, ICUNO-MOD, 9590-3038-03, ActronAir BMS gateway, Actron Air GW100K, ActronAir Advance, ActronAir Aires, Classic Series 2, VCC</dd></div><div><dt>Source document</dt><dd><a href="https://actronair.com.au/wp-content/uploads/2025/03/9590-3038-03-BMS-Gateway-Register-Table.xlsx" rel="nofollow noopener" target="_blank">BMS Gateway Controller GW100K - BMS Register Table &middot; 9590-3038-03 V1.0.1</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/actronair/gw100k-bms-gateway.csv" rel="nofollow" download>Download CSV <small>145 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/actronair/gw100k-bms-gateway-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/actronair/gw100k-bms-gateway.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://actronair.com.au/wp-content/uploads/2025/03/9590-3038-03-BMS-Gateway-Register-Table.xlsx" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=actronair/gw100k-bms-gateway">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against ActronAir&rsquo;s current documentation and the live
device before use. Not official ActronAir information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems)</h2>
<div class="answer"><b>Integration in brief</b><p>Turn the system on with D101, choose the mode with I103 and the setpoint with A101, and the fan with I101. Read room temperature, running capacity, compressor status and the alarm and error code points.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">D101</td><td>AC on/off (1 = on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-iv-542">IV 542</a></td><td class="n">I103</td><td>Mode: heat, cool, auto, fan only</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-517">AV 517</a></td><td class="n">A101</td><td>Master setpoint, 16-30 °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-iv-540">IV 540</a></td><td class="n">I101</td><td>Supply fan: low, medium, high, auto</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-869">AV 869</a></td><td class="n">A115</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-885">AV 885</a></td><td class="n">A135</td><td>Running capacity, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-286">BV 286</a></td><td class="n">D125</td><td>Compressor 1 running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-276">BV 276</a></td><td class="n">D115</td><td>Alarm output</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-iv-897">IV 897</a></td><td class="n">I116</td><td>Current error code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-282">BV 282</a></td><td class="n">D121</td><td>No comms with indoor unit</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Capacity demand (A131), supply fan speed demand (A132) and heat request (D106) only work in Advanced BMS mode; I110 reports the BMS demand mode (0 none, 1 basic, 2 advanced).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Up to 10 ICUNO-MOD systems per gateway; protocol (BACnet IP, BACnet MS/TP or Modbus TCP) is chosen on the gateway.</li><li>BMS configuration details are in the ICUNO-MOD and system manuals, not in the register table.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Each system&#x27;s points have their own instance blocks; map system 2-10 from their own sheets rather than adding a fixed offset.</li></ul>
</section>
<h2 id="points">ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">145 of 145 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>51</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>61</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="IV" aria-pressed="false" title="Integer Value">IV<b>33</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>145</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>80</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>65</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (95)</option><option value="°C">°C (21)</option><option value="%">% (9)</option><option value="V">V (4)</option><option value="l/s">l/s (3)</option><option value="ppm">ppm (3)</option><option value="h">h (2)</option><option value="kJ/kg">kJ/kg (2)</option><option value="kPa">kPa (2)</option><option value="Pa">Pa (2)</option><option value="g/kg">g/kg (1)</option><option value="rpm">rpm (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>43</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="517" data-acc="W" data-u="°C" data-min="1" id="obj-av-517"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">517</td><td class="n">A101</td><td class="d">Set Master Setpoint Temperature (16 to 30)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="519" data-acc="W" data-u="°C" id="obj-av-519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">519</td><td class="n">A103</td><td class="d">Economiser Temperature Difference (0 to 10)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="520" data-acc="W" data-u="°C" id="obj-av-520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">520</td><td class="n">A104</td><td class="d">Economiser Outside Min Temperature (0 to 22.5)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="521" data-acc="W" data-u="°C" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">A105</td><td class="d">Economiser Outside Max Temperature (0 to 26)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="522" data-acc="W" data-u="V" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">A106</td><td class="d">Economiser Minimum Damper (0 to 10)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="523" data-acc="W" data-u="V" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">A107</td><td class="d">Economiser Maximum Damper (0 to 10)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="524" data-acc="W" data-u="g/kg" id="obj-av-524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">524</td><td class="n">A108</td><td class="d">Economiser Outside Max Moisture (0 to 100)</td><td class="u">g/kg</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="525" data-acc="W" data-u="°C" id="obj-av-525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">525</td><td class="n">A109</td><td class="d">Economiser Outside Max Dew Point (0 to 100)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="527" data-acc="W" data-u="kJ/kg" id="obj-av-527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">527</td><td class="n">A110</td><td class="d">Economiser Outside Max Enthalpy (0 to 100)</td><td class="u">kJ/kg</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="528" data-acc="W" data-u="kJ/kg" id="obj-av-528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">528</td><td class="n">A111</td><td class="d">Economiser Enthalpy Delta (0 to 10)</td><td class="u">kJ/kg</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="529" data-acc="W" data-u="V" id="obj-av-529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">529</td><td class="n">A112</td><td class="d">Economiser CO₂ Minimum Damper (0 to 10)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="530" data-acc="W" data-u="V" id="obj-av-530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">530</td><td class="n">A113</td><td class="d">Economiser CO₂ Maximum Damper (0 to 10)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="869" data-acc="R" data-u="°C" data-min="1" id="obj-av-869"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">869</td><td class="n">A115</td><td class="d">Room Temperature (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="870" data-acc="R" data-u="°C" id="obj-av-870"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">870</td><td class="n">A116</td><td class="d">Indoor Room Temperature (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="871" data-acc="R" data-u="°C" id="obj-av-871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">871</td><td class="n">A117</td><td class="d">Outside Temperature (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="872" data-acc="R" data-u="°C" id="obj-av-872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">872</td><td class="n">A118</td><td class="d">Outside Air Temperature (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="873" data-acc="R" data-u="°C" id="obj-av-873"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">873</td><td class="n">A119</td><td class="d">Compressor 1 Suction Temperature (-999.9 to 999.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="874" data-acc="R" data-u="°C" id="obj-av-874"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">874</td><td class="n">A120</td><td class="d">Compressor 1 Discharge Temperature (-999.9 to 999.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="875" data-acc="R" data-u="°C" id="obj-av-875"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">875</td><td class="n">A121</td><td class="d">Compressor 1 Suction SuperHeat (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="876" data-acc="R" data-u="°C" id="obj-av-876"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">876</td><td class="n">A122</td><td class="d">Compressor 1 Suction SuperHeat Target (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="877" data-acc="R" data-u="°C" id="obj-av-877"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">877</td><td class="n">A123</td><td class="d">Outdoor Coil 1 Temperature (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="878" data-acc="R" data-u="°C" id="obj-av-878"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">878</td><td class="n">A124</td><td class="d">Indoor Coil 1 Temperature (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="879" data-acc="R" data-u="°C" id="obj-av-879"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">879</td><td class="n">A125</td><td class="d">Wall Control 1 Temperature (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="880" data-acc="R" data-u="°C" id="obj-av-880"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">880</td><td class="n">A126</td><td class="d">Wall Control 2 Temperature (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="881" data-acc="R" data-u="°C" id="obj-av-881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">881</td><td class="n">A127</td><td class="d">Wall Control 3 Temperature (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="882" data-acc="R" data-u="°C" id="obj-av-882"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">882</td><td class="n">A128</td><td class="d">Auxillary Sensor 1 Temperature (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="883" data-acc="R" data-u="°C" id="obj-av-883"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">883</td><td class="n">A129</td><td class="d">Auxillary Sensor 2 Temperature (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="884" data-acc="R" data-u="°C" id="obj-av-884"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">884</td><td class="n">A130</td><td class="d">Auxillary Sensor 3 Temperature (-99.9 to 99.9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="531" data-acc="W" data-u="%" id="obj-av-531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">531</td><td class="n">A131</td><td class="d">Set System Capacity Demand (Advanced BMS mode only) (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="532" data-acc="W" data-u="%" id="obj-av-532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">532</td><td class="n">A132</td><td class="d">Set Supply Fan Speed Demand (Advanced BMS mode only) (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="533" data-acc="W" data-u="%" id="obj-av-533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">533</td><td class="n">A133</td><td class="d">Reduced Airflow Speed (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="534" data-acc="W" data-u="%" id="obj-av-534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">534</td><td class="n">A134</td><td class="d">Economiser Outside Max Humidity (0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="885" data-acc="R" data-u="%" data-min="1" id="obj-av-885"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">885</td><td class="n">A135</td><td class="d">Actual System Running Capacity (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="886" data-acc="R" data-u="%" id="obj-av-886"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">886</td><td class="n">A136</td><td class="d">Compressor 1 Demand (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="887" data-acc="R" data-u="%" id="obj-av-887"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">887</td><td class="n">A137</td><td class="d">Compressor 1 Speed (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="888" data-acc="R" data-u="%" id="obj-av-888"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">888</td><td class="n">A138</td><td class="d">Indoor Coil 1 Fan Speed (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="889" data-acc="R" data-u="%" id="obj-av-889"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">889</td><td class="n">A139</td><td class="d">Compressor 1 EEV position (0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="535" data-acc="W" data-u="" id="obj-av-535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">535</td><td class="n">A140</td><td class="d">Generic Analog 01</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="536" data-acc="W" data-u="" id="obj-av-536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">536</td><td class="n">A141</td><td class="d">Generic Analog 02</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="537" data-acc="W" data-u="" id="obj-av-537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">537</td><td class="n">A142</td><td class="d">Generic Analog 03</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="538" data-acc="W" data-u="" id="obj-av-538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">538</td><td class="n">A143</td><td class="d">Generic Analog 04</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="539" data-acc="W" data-u="" id="obj-av-539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">539</td><td class="n">A144</td><td class="d">Generic Analog 05</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">D101</td><td class="d">Turns the AC Off/On (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">D102</td><td class="d">Reset Air Filter Notification (0=Off, 1=Reset)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">D103</td><td class="d">Set Supply Fan Controls (0=Standard, 1=Continuous)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Standard, 1=Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">D104</td><td class="d">Set Turbo Mode (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">D105</td><td class="d">Set Quiet Mode (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">D106</td><td class="d">Set Heat Request (0=Off, 1=On) (Advanced BMS mode only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">D109</td><td class="d">Enable Outside Air Damper (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">D110</td><td class="d">Enable Economiser (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="11" data-acc="W" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">D111</td><td class="d">Enable Humidity Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">D112</td><td class="d">Humidity Sensor Configuration (0=Outdoor, 1=Outdoor&amp;Indoor)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Outdoor, 1=Outdoor&amp;Indoor</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">D113</td><td class="d">Moisture Control Config (0=Moisture, 1=Enthalpy)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Moisture, 1=Enthalpy</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">D114</td><td class="d">Enable CO₂ Control (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="276" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">276</td><td class="n">D115</td><td class="d">Alarm Output (0=Off, 1=On)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="277" data-acc="R" data-u="" id="obj-bv-277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">277</td><td class="n">D116</td><td class="d">Air Filter Notification</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="280" data-acc="R" data-u="" data-st="1" id="obj-bv-280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">280</td><td class="n">D119</td><td class="d">Reduce Airflow Active (0=Off, 1=On)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="281" data-acc="R" data-u="" data-st="1" id="obj-bv-281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">281</td><td class="n">D120</td><td class="d">Remote On/Off (0=Low, 1=High)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Low, 1=High</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="282" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-282"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">282</td><td class="n">D121</td><td class="d">No Communication with Indoor Unit (0=No Error, 1=Off Line)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Error, 1=Off Line</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="283" data-acc="R" data-u="" data-st="1" id="obj-bv-283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">283</td><td class="n">D122</td><td class="d">No Communication with Outdoor Unit (0=No Error, 1=Off Line)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Error, 1=Off Line</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="284" data-acc="R" data-u="" data-st="1" id="obj-bv-284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">284</td><td class="n">D123</td><td class="d">Room Temperature Sensor Status (0=OK, 1=Error)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Error</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="285" data-acc="R" data-u="" data-st="1" id="obj-bv-285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">285</td><td class="n">D124</td><td class="d">Outside Air Temperature Sensor Status (0=OK, 1=Error)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Error</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="286" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-286"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">286</td><td class="n">D125</td><td class="d">Compressor 1 running status (0=Off, 1=On)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="287" data-acc="R" data-u="" data-st="1" id="obj-bv-287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">287</td><td class="n">D126</td><td class="d">Compressor 1 Heating (0=Off, 1=On)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="288" data-acc="R" data-u="" data-st="1" id="obj-bv-288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">288</td><td class="n">D127</td><td class="d">Compressor 1 Unit Defrosting (0=Off, 1=Defrost)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Defrost</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="289" data-acc="R" data-u="" data-st="1" id="obj-bv-289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">289</td><td class="n">D128</td><td class="d">Compressor 1 LP switch (0=OK, 1=Tripped)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Tripped</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="290" data-acc="R" data-u="" data-st="1" id="obj-bv-290"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">290</td><td class="n">D129</td><td class="d">Compressor 1 HP switch (0=OK, 1=Tripped)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Tripped</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="291" data-acc="R" data-u="" data-st="1" id="obj-bv-291"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">291</td><td class="n">D130</td><td class="d">Compressor 1 HP or LP Lockout (0=Off, 1=Lockout)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="292" data-acc="R" data-u="" id="obj-bv-292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">292</td><td class="n">D131</td><td class="d">Compressor 1 Discharge Temp High</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="293" data-acc="R" data-u="" data-st="1" id="obj-bv-293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">293</td><td class="n">D132</td><td class="d">Compressor 1 LP Status (0=OK, 1=Error)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Error</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="294" data-acc="R" data-u="" data-st="1" id="obj-bv-294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">294</td><td class="n">D133</td><td class="d">Compressor 1 HP Status (0=OK, 1=Error)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Error</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="295" data-acc="R" data-u="" data-st="1" id="obj-bv-295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">295</td><td class="n">D134</td><td class="d">Compressor 1 Suction Temperature Status (0=OK, 1=Error)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Error</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="296" data-acc="R" data-u="" data-st="1" id="obj-bv-296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">296</td><td class="n">D135</td><td class="d">Compressor 1 Duscharge Temperature Status (0=OK, 1=Error)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Error</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="297" data-acc="R" data-u="" data-st="1" id="obj-bv-297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">297</td><td class="n">D136</td><td class="d">Outdoor Coil Temperature Status (0=OK, 1=Error)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Error</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="298" data-acc="R" data-u="" data-st="1" id="obj-bv-298"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">298</td><td class="n">D137</td><td class="d">Indoor Coil 1 Temperature Status (0=OK, 1=Error)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OK, 1=Error</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">D138</td><td class="d">Set zone 1 (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">D139</td><td class="d">Set zone 2 (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">D140</td><td class="d">Set zone 3 (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">D141</td><td class="d">Set zone 4 (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">D142</td><td class="d">Set zone 5 (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">D143</td><td class="d">Set zone 6 (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">D144</td><td class="d">Set zone 7 (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">D145</td><td class="d">Set zone 8 (0=Off, 1=On)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="23" data-acc="W" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">D146</td><td class="d">Generic Digital 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="24" data-acc="W" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">D147</td><td class="d">Generic Digital 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="25" data-acc="W" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">D148</td><td class="d">Generic Digital 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="26" data-acc="W" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">D149</td><td class="d">Generic Digital 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="27" data-acc="W" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">D150</td><td class="d">Generic Digital 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="88" data-i="540" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-iv-540"><td class="t"><abbr title="Integer Value">IV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">540</td><td class="n">I101</td><td class="d">Set the Supply Fan Mode (1=low,2=medium,3=high,4=Auto) (1 to 4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=low, 2=medium, 3=high, 4=Auto</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="89" data-i="541" data-acc="W" data-u="h" id="obj-iv-541"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">541</td><td class="n">I102</td><td class="d">Set Air Filter Notification Timer (1 to 10000)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="90" data-i="542" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-iv-542"><td class="t"><abbr title="Integer Value">IV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">542</td><td class="n">I103</td><td class="d">Mode of Operation (1=Heat only, 2=Cool only, 3=Auto c/o, 4=Fan only) (1 to 4)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat only, 2=Cool only, 3=Auto c/o, 4=Fan only</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="91" data-i="543" data-acc="W" data-u="l/s" id="obj-iv-543"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">543</td><td class="n">I104</td><td class="d">Target Airflow (0 to 6000)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="92" data-i="544" data-acc="W" data-u="l/s" id="obj-iv-544"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">544</td><td class="n">I105</td><td class="d">Enable Volumetric Airflow (0 to 6000)</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="93" data-i="545" data-acc="W" data-u="Pa" id="obj-iv-545"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">545</td><td class="n">I106</td><td class="d">Indoor Pressure Filter level warning (0 to 6000)</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="94" data-i="546" data-acc="W" data-u="ppm" id="obj-iv-546"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">546</td><td class="n">I107</td><td class="d">Economiser CO₂ Low Level (0 to 1000)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="95" data-i="547" data-acc="W" data-u="ppm" id="obj-iv-547"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">547</td><td class="n">I108</td><td class="d">Economiser CO₂ High Level (0 to 1000)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="96" data-i="890" data-acc="R" data-u="" id="obj-iv-890"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">890</td><td class="n">I109</td><td class="d">BMS card Software version (0 to 32767)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="97" data-i="891" data-acc="R" data-u="" data-st="1" id="obj-iv-891"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">891</td><td class="n">I110</td><td class="d">BMS Demand mode (0=No BMS, 1=Basic BMS, 2=Advanced BMS) (0 to 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No BMS, 1=Basic BMS, 2=Advanced BMS</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="98" data-i="892" data-acc="R" data-u="h" id="obj-iv-892"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">892</td><td class="n">I111</td><td class="d">Air Filter Run Timer (0 to 10000)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="99" data-i="893" data-acc="R" data-u="" data-st="1" id="obj-iv-893"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">893</td><td class="n">I112</td><td class="d">Demand Response (0=No DRM, 1=DRM1, 2=DRM2, 3=DRM3) (0 to 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No DRM, 1=DRM1, 2=DRM2, 3=DRM3</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="100" data-i="894" data-acc="R" data-u="l/s" id="obj-iv-894"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">894</td><td class="n">I113</td><td class="d">Indoor Airflow (0 to 6000)</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="101" data-i="895" data-acc="R" data-u="Pa" id="obj-iv-895"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">895</td><td class="n">I114</td><td class="d">Indoor Static Pressure (0 to 6000)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="102" data-i="896" data-acc="R" data-u="ppm" id="obj-iv-896"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">896</td><td class="n">I115</td><td class="d">Measured CO₂ level (0 to 1000)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="103" data-i="897" data-acc="R" data-u="" data-min="1" id="obj-iv-897"><td class="t"><abbr title="Integer Value">IV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">897</td><td class="n">I116</td><td class="d">Current Error Code (Actron document 9590-0000-05) (0 to 100)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="104" data-i="898" data-acc="R" data-u="" id="obj-iv-898"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">898</td><td class="n">I117</td><td class="d">Error History Log, 1 error ago (0 to 100)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="105" data-i="899" data-acc="R" data-u="" id="obj-iv-899"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">899</td><td class="n">I118</td><td class="d">Error History Log, 2 errors ago (0 to 100)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="106" data-i="900" data-acc="R" data-u="" id="obj-iv-900"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">900</td><td class="n">I119</td><td class="d">Error History Log, 3 errors ago (0 to 100)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="107" data-i="901" data-acc="R" data-u="" id="obj-iv-901"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">901</td><td class="n">I120</td><td class="d">Error History Log, 4 errors ago (0 to 100)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="108" data-i="902" data-acc="R" data-u="" id="obj-iv-902"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">902</td><td class="n">I121</td><td class="d">Error History Log, 5 errors ago (0 to 100)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="109" data-i="903" data-acc="R" data-u="" id="obj-iv-903"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">903</td><td class="n">I122</td><td class="d">Outdoor Unit 1 Model (0 to 32767)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="110" data-i="904" data-acc="R" data-u="" id="obj-iv-904"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">904</td><td class="n">I123</td><td class="d">Outdoor Unit 1 Software version (0 to 32767)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="111" data-i="905" data-acc="R" data-u="" id="obj-iv-905"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">905</td><td class="n">I124</td><td class="d">Compressor 1 Type (0 to 100)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="112" data-i="906" data-acc="R" data-u="kPa" id="obj-iv-906"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">906</td><td class="n">I125</td><td class="d">Compressor 1 Suction Pressure (0 to 6000)</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="113" data-i="907" data-acc="R" data-u="kPa" id="obj-iv-907"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">907</td><td class="n">I126</td><td class="d">Compressor 1 Discharge Pressure (0 to 6000)</td><td class="u">kPa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="114" data-i="908" data-acc="R" data-u="" data-st="1" id="obj-iv-908"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">908</td><td class="n">I127</td><td class="d">Outdoor Coil 1 Fan Speed Setting (0=Off,1=Low,2=Medium,3=High) (0 to 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Low, 2=Medium, 3=High</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="115" data-i="909" data-acc="R" data-u="rpm" id="obj-iv-909"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">909</td><td class="n">I128</td><td class="d">Indoor Coil 1 Fan 1 Speed (0 to 9999)</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="116" data-i="548" data-acc="W" data-u="" id="obj-iv-548"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">548</td><td class="n">I129</td><td class="d">Generic Integer 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="117" data-i="549" data-acc="W" data-u="" id="obj-iv-549"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">549</td><td class="n">I130</td><td class="d">Generic Integer 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="118" data-i="550" data-acc="W" data-u="" id="obj-iv-550"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">550</td><td class="n">I131</td><td class="d">Generic Integer 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="119" data-i="551" data-acc="W" data-u="" id="obj-iv-551"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">551</td><td class="n">I132</td><td class="d">Generic Integer 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="120" data-i="552" data-acc="W" data-u="" id="obj-iv-552"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">552</td><td class="n">I133</td><td class="d">Generic Integer 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="1289" data-acc="R" data-u="" id="obj-av-1289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1289</td><td class="n">A1102</td><td class="d">Device 11 Universal I/O - U2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="1290" data-acc="R" data-u="" id="obj-av-1290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1290</td><td class="n">A1103</td><td class="d">Device 11 Universal I/O - U3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="1291" data-acc="R" data-u="" id="obj-av-1291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1291</td><td class="n">A1104</td><td class="d">Device 11 Universal I/O - U4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="1292" data-acc="R" data-u="" id="obj-av-1292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1292</td><td class="n">A1105</td><td class="d">Device 11 Universal I/O - U5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="867" data-acc="W" data-u="" id="obj-av-867"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">867</td><td class="n">A1106</td><td class="d">Device 11 Universal I/O - U6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="1293" data-acc="R" data-u="" id="obj-av-1293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1293</td><td class="n">A1107</td><td class="d">Device 11 Universal I/O - U7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="1294" data-acc="R" data-u="" id="obj-av-1294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1294</td><td class="n">A1108</td><td class="d">Device 11 Universal I/O - U8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="1295" data-acc="R" data-u="" id="obj-av-1295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1295</td><td class="n">A1109</td><td class="d">Device 11 Universal I/O - U9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="1296" data-acc="R" data-u="" id="obj-av-1296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1296</td><td class="n">A1110</td><td class="d">Device 11 Universal I/O - U10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="271" data-acc="W" data-u="" id="obj-bv-271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">271</td><td class="n">D1101</td><td class="d">Device 11 relay 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="272" data-acc="W" data-u="" id="obj-bv-272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">272</td><td class="n">D1102</td><td class="d">Device 11 relay 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="273" data-acc="W" data-u="" id="obj-bv-273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">273</td><td class="n">D1103</td><td class="d">Device 11 relay 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="274" data-acc="W" data-u="" id="obj-bv-274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">274</td><td class="n">D1104</td><td class="d">Device 11 relay 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="275" data-acc="W" data-u="" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">D1105</td><td class="d">Device 11 relay 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="506" data-acc="R" data-u="" id="obj-bv-506"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">506</td><td class="n">D1106</td><td class="d">Device 11 relay 6 General Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="507" data-acc="R" data-u="" id="obj-bv-507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">507</td><td class="n">D1111</td><td class="d">Device 11 Universal I/O - U1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="508" data-acc="R" data-u="" id="obj-bv-508"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">508</td><td class="n">D1112</td><td class="d">Device 11 Universal I/O - U2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="509" data-acc="R" data-u="" id="obj-bv-509"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">509</td><td class="n">D1113</td><td class="d">Device 11 Universal I/O - U3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="510" data-acc="R" data-u="" id="obj-bv-510"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">510</td><td class="n">D1114</td><td class="d">Device 11 Universal I/O - U4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="511" data-acc="R" data-u="" id="obj-bv-511"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">511</td><td class="n">D1115</td><td class="d">Device 11 Universal I/O - U5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="513" data-acc="R" data-u="" id="obj-bv-513"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">513</td><td class="n">D1117</td><td class="d">Device 11 Universal I/O - U7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="514" data-acc="R" data-u="" id="obj-bv-514"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">514</td><td class="n">D1118</td><td class="d">Device 11 Universal I/O - U8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="515" data-acc="R" data-u="" id="obj-bv-515"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">515</td><td class="n">D1119</td><td class="d">Device 11 Universal I/O - U9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="516" data-acc="R" data-u="" id="obj-bv-516"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">516</td><td class="n">D1120</td><td class="d">Device 11 Universal I/O - U10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: ActronAir GW100K BMS Gateway Controller point IDs by name</summary><ul><li><a href="#obj-av-517"><code>AV517</code></a>A101</li><li><a href="#obj-av-519"><code>AV519</code></a>A103</li><li><a href="#obj-av-520"><code>AV520</code></a>A104</li><li><a href="#obj-av-521"><code>AV521</code></a>A105</li><li><a href="#obj-av-522"><code>AV522</code></a>A106</li><li><a href="#obj-av-523"><code>AV523</code></a>A107</li><li><a href="#obj-av-524"><code>AV524</code></a>A108</li><li><a href="#obj-av-525"><code>AV525</code></a>A109</li><li><a href="#obj-av-527"><code>AV527</code></a>A110</li><li><a href="#obj-av-528"><code>AV528</code></a>A111</li><li><a href="#obj-av-529"><code>AV529</code></a>A112</li><li><a href="#obj-av-530"><code>AV530</code></a>A113</li><li><a href="#obj-av-869"><code>AV869</code></a>A115</li><li><a href="#obj-av-870"><code>AV870</code></a>A116</li><li><a href="#obj-av-871"><code>AV871</code></a>A117</li><li><a href="#obj-av-872"><code>AV872</code></a>A118</li><li><a href="#obj-av-873"><code>AV873</code></a>A119</li><li><a href="#obj-av-874"><code>AV874</code></a>A120</li><li><a href="#obj-av-875"><code>AV875</code></a>A121</li><li><a href="#obj-av-876"><code>AV876</code></a>A122</li><li><a href="#obj-av-877"><code>AV877</code></a>A123</li><li><a href="#obj-av-878"><code>AV878</code></a>A124</li><li><a href="#obj-av-879"><code>AV879</code></a>A125</li><li><a href="#obj-av-880"><code>AV880</code></a>A126</li><li><a href="#obj-av-881"><code>AV881</code></a>A127</li><li><a href="#obj-av-882"><code>AV882</code></a>A128</li><li><a href="#obj-av-883"><code>AV883</code></a>A129</li><li><a href="#obj-av-884"><code>AV884</code></a>A130</li><li><a href="#obj-av-531"><code>AV531</code></a>A131</li><li><a href="#obj-av-532"><code>AV532</code></a>A132</li><li><a href="#obj-av-533"><code>AV533</code></a>A133</li><li><a href="#obj-av-534"><code>AV534</code></a>A134</li><li><a href="#obj-av-885"><code>AV885</code></a>A135</li><li><a href="#obj-av-886"><code>AV886</code></a>A136</li><li><a href="#obj-av-887"><code>AV887</code></a>A137</li><li><a href="#obj-av-888"><code>AV888</code></a>A138</li><li><a href="#obj-av-889"><code>AV889</code></a>A139</li><li><a href="#obj-av-535"><code>AV535</code></a>A140</li><li><a href="#obj-av-536"><code>AV536</code></a>A141</li><li><a href="#obj-av-537"><code>AV537</code></a>A142</li><li><a href="#obj-av-538"><code>AV538</code></a>A143</li><li><a href="#obj-av-539"><code>AV539</code></a>A144</li><li><a href="#obj-bv-1"><code>BV1</code></a>D101</li><li><a href="#obj-bv-2"><code>BV2</code></a>D102</li><li><a href="#obj-bv-3"><code>BV3</code></a>D103</li><li><a href="#obj-bv-4"><code>BV4</code></a>D104</li><li><a href="#obj-bv-5"><code>BV5</code></a>D105</li><li><a href="#obj-bv-6"><code>BV6</code></a>D106</li><li><a href="#obj-bv-9"><code>BV9</code></a>D109</li><li><a href="#obj-bv-10"><code>BV10</code></a>D110</li><li><a href="#obj-bv-11"><code>BV11</code></a>D111</li><li><a href="#obj-bv-12"><code>BV12</code></a>D112</li><li><a href="#obj-bv-13"><code>BV13</code></a>D113</li><li><a href="#obj-bv-14"><code>BV14</code></a>D114</li><li><a href="#obj-bv-276"><code>BV276</code></a>D115</li><li><a href="#obj-bv-277"><code>BV277</code></a>D116</li><li><a href="#obj-bv-280"><code>BV280</code></a>D119</li><li><a href="#obj-bv-281"><code>BV281</code></a>D120</li><li><a href="#obj-bv-282"><code>BV282</code></a>D121</li><li><a href="#obj-bv-283"><code>BV283</code></a>D122</li><li><a href="#obj-bv-284"><code>BV284</code></a>D123</li><li><a href="#obj-bv-285"><code>BV285</code></a>D124</li><li><a href="#obj-bv-286"><code>BV286</code></a>D125</li><li><a href="#obj-bv-287"><code>BV287</code></a>D126</li><li><a href="#obj-bv-288"><code>BV288</code></a>D127</li><li><a href="#obj-bv-289"><code>BV289</code></a>D128</li><li><a href="#obj-bv-290"><code>BV290</code></a>D129</li><li><a href="#obj-bv-291"><code>BV291</code></a>D130</li><li><a href="#obj-bv-292"><code>BV292</code></a>D131</li><li><a href="#obj-bv-293"><code>BV293</code></a>D132</li><li><a href="#obj-bv-294"><code>BV294</code></a>D133</li><li><a href="#obj-bv-295"><code>BV295</code></a>D134</li><li><a href="#obj-bv-296"><code>BV296</code></a>D135</li><li><a href="#obj-bv-297"><code>BV297</code></a>D136</li><li><a href="#obj-bv-298"><code>BV298</code></a>D137</li><li><a href="#obj-bv-15"><code>BV15</code></a>D138</li><li><a href="#obj-bv-16"><code>BV16</code></a>D139</li><li><a href="#obj-bv-17"><code>BV17</code></a>D140</li><li><a href="#obj-bv-18"><code>BV18</code></a>D141</li><li><a href="#obj-bv-19"><code>BV19</code></a>D142</li><li><a href="#obj-bv-20"><code>BV20</code></a>D143</li><li><a href="#obj-bv-21"><code>BV21</code></a>D144</li><li><a href="#obj-bv-22"><code>BV22</code></a>D145</li><li><a href="#obj-bv-23"><code>BV23</code></a>D146</li><li><a href="#obj-bv-24"><code>BV24</code></a>D147</li><li><a href="#obj-bv-25"><code>BV25</code></a>D148</li><li><a href="#obj-bv-26"><code>BV26</code></a>D149</li><li><a href="#obj-bv-27"><code>BV27</code></a>D150</li><li><a href="#obj-iv-540"><code>IV540</code></a>I101</li><li><a href="#obj-iv-541"><code>IV541</code></a>I102</li><li><a href="#obj-iv-542"><code>IV542</code></a>I103</li><li><a href="#obj-iv-543"><code>IV543</code></a>I104</li><li><a href="#obj-iv-544"><code>IV544</code></a>I105</li><li><a href="#obj-iv-545"><code>IV545</code></a>I106</li><li><a href="#obj-iv-546"><code>IV546</code></a>I107</li><li><a href="#obj-iv-547"><code>IV547</code></a>I108</li><li><a href="#obj-iv-890"><code>IV890</code></a>I109</li><li><a href="#obj-iv-891"><code>IV891</code></a>I110</li><li><a href="#obj-iv-892"><code>IV892</code></a>I111</li><li><a href="#obj-iv-893"><code>IV893</code></a>I112</li><li><a href="#obj-iv-894"><code>IV894</code></a>I113</li><li><a href="#obj-iv-895"><code>IV895</code></a>I114</li><li><a href="#obj-iv-896"><code>IV896</code></a>I115</li><li><a href="#obj-iv-897"><code>IV897</code></a>I116</li><li><a href="#obj-iv-898"><code>IV898</code></a>I117</li><li><a href="#obj-iv-899"><code>IV899</code></a>I118</li><li><a href="#obj-iv-900"><code>IV900</code></a>I119</li><li><a href="#obj-iv-901"><code>IV901</code></a>I120</li><li><a href="#obj-iv-902"><code>IV902</code></a>I121</li><li><a href="#obj-iv-903"><code>IV903</code></a>I122</li><li><a href="#obj-iv-904"><code>IV904</code></a>I123</li><li><a href="#obj-iv-905"><code>IV905</code></a>I124</li><li><a href="#obj-iv-906"><code>IV906</code></a>I125</li><li><a href="#obj-iv-907"><code>IV907</code></a>I126</li><li><a href="#obj-iv-908"><code>IV908</code></a>I127</li><li><a href="#obj-iv-909"><code>IV909</code></a>I128</li><li><a href="#obj-iv-548"><code>IV548</code></a>I129</li><li><a href="#obj-iv-549"><code>IV549</code></a>I130</li><li><a href="#obj-iv-550"><code>IV550</code></a>I131</li><li><a href="#obj-iv-551"><code>IV551</code></a>I132</li><li><a href="#obj-iv-552"><code>IV552</code></a>I133</li><li><a href="#obj-av-1289"><code>AV1289</code></a>A1102</li><li><a href="#obj-av-1290"><code>AV1290</code></a>A1103</li><li><a href="#obj-av-1291"><code>AV1291</code></a>A1104</li><li><a href="#obj-av-1292"><code>AV1292</code></a>A1105</li><li><a href="#obj-av-867"><code>AV867</code></a>A1106</li><li><a href="#obj-av-1293"><code>AV1293</code></a>A1107</li><li><a href="#obj-av-1294"><code>AV1294</code></a>A1108</li><li><a href="#obj-av-1295"><code>AV1295</code></a>A1109</li><li><a href="#obj-av-1296"><code>AV1296</code></a>A1110</li><li><a href="#obj-bv-271"><code>BV271</code></a>D1101</li><li><a href="#obj-bv-272"><code>BV272</code></a>D1102</li><li><a href="#obj-bv-273"><code>BV273</code></a>D1103</li><li><a href="#obj-bv-274"><code>BV274</code></a>D1104</li><li><a href="#obj-bv-275"><code>BV275</code></a>D1105</li><li><a href="#obj-bv-506"><code>BV506</code></a>D1106</li><li><a href="#obj-bv-507"><code>BV507</code></a>D1111</li><li><a href="#obj-bv-508"><code>BV508</code></a>D1112</li><li><a href="#obj-bv-509"><code>BV509</code></a>D1113</li><li><a href="#obj-bv-510"><code>BV510</code></a>D1114</li><li><a href="#obj-bv-511"><code>BV511</code></a>D1115</li><li><a href="#obj-bv-513"><code>BV513</code></a>D1117</li><li><a href="#obj-bv-514"><code>BV514</code></a>D1118</li><li><a href="#obj-bv-515"><code>BV515</code></a>D1119</li><li><a href="#obj-bv-516"><code>BV516</code></a>D1120</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Points are system (Device) 1 from the register table; systems 2-10 repeat the same 121 points with object names A2xx/D2xx/I2xx ... A10xx and their own instances (see sheets Device 2-10 in the XLSX).</li><li>Instances do not follow one offset: from system 1 to system 2, writable AVs/IVs move +35 (some writable AVs +36), read-only AVs/IVs +42, writable BVs +27 and read-only BVs +23. The table also prints system 10&#x27;s A1010 at instance 526, out of sequence.</li><li>Device 11 points (A11xx, D11xx) are the gateway&#x27;s own universal I/O and relays, shared by all systems.</li><li>Points marked Advanced BMS mode only (A131, A132, D106) need the ICUNO-MOD in Advanced BMS mode (I110 shows the mode).</li><li>Error codes (I116-I121) are listed in ActronAir document 9590-0000-05.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the GW100K BMS Gateway Controller (ICUNO-MOD systems) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems)</h2><div class="faq"><details open><summary>How many BACnet points does the ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems) have?</summary><p>This list has 145 BACnet objects: 51 analog values, 61 binary values, 33 integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems) BACnet points are writable?</summary><p>65 of the 145 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems) BACnet documentation?</summary><p>The source is BMS Gateway Controller GW100K - BMS Register Table (9590-3038-03 V1.0.1), published free by ActronAir at https://actronair.com.au/wp-content/uploads/2025/03/9590-3038-03-BMS-Gateway-Register-Table.xlsx.</p></details><details><summary>What are the minimum BACnet points to integrate the ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems)?</summary><p>Start with BV 1 D101 (AC on/off (1 = on)); IV 542 I103 (Mode: heat, cool, auto, fan only); AV 517 A101 (Master setpoint, 16-30 °C); IV 540 I101 (Supply fan: low, medium, high, auto); AV 869 A115 (Room temperature); AV 885 A135 (Running capacity, %); BV 286 D125 (Compressor 1 running); BV 276 D115 (Alarm output); IV 897 I116 (Current error code); BV 282 D121 (No comms with indoor unit).</p></details><details><summary>How do I enable BMS control of the ActronAir GW100K BMS Gateway Controller (ICUNO-MOD systems)?</summary><p>Capacity demand (A131), supply fan speed demand (A132) and heat request (D106) only work in Advanced BMS mode; I110 reports the BMS demand mode (0 none, 1 basic, 2 advanced).</p></details><details><summary>How do I check these points on the real GW100K BMS Gateway Controller (ICUNO-MOD systems)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://actronair.com.au/wp-content/uploads/2025/03/9590-3038-03-BMS-Gateway-Register-Table.xlsx" rel="nofollow noopener" target="_blank">BMS Gateway Controller GW100K - BMS Register Table &middot; 9590-3038-03 V1.0.1</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
