<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Addison ODO outdoor air unit controls BACnet Points List</title>
<meta name="description" content="Addison ODO outdoor air unit controls BACnet points list: 416 objects by ID and name (e.g. BV 1 = Unit Enable), 137 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Addison ODO outdoor air unit controls BACnet Points List">
<meta property="og:description" content="Addison ODO outdoor air unit controls BACnet points list: 416 objects by ID and name (e.g. BV 1 = Unit Enable), 137 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Addison ODO outdoor air unit controls BACnet Points List">
<meta name="twitter:description" content="Addison ODO outdoor air unit controls BACnet points list: 416 objects by ID and name (e.g. BV 1 = Unit Enable), 137 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options",
   "url": "https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options",
   "name": "Addison ODO outdoor air unit controls BACnet Points List",
   "description": "Addison ODO outdoor air unit controls BACnet points list: 416 objects by ID and name (e.g. BV 1 = Unit Enable), 137 writable, free CSV/EDE.",
   "dateModified": "2026-11-05",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options#dataset",
   "name": "Addison ODO (On-Demand Options) outdoor air unit controls BACnet Points List",
   "description": "Addison's ODO program runs on a factory OEMCtrl LS-1628u controller and exposes about 420 analog, binary and multistate value objects over BACnet IP. The list covers unit enable and occupancy, BMS-written sensor values, zone and discharge setpoints for cooling, heating and dehumidification, supply and exhaust fan and outdoor air flow control, compressor circuit data and a long set of alarm flags. Addison publishes it as a preliminary beta release. Addison ODO outdoor air unit controls BACnet points list: 416 objects by ID and name (e.g. BV 1 = Unit Enable), 137 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options",
   "keywords": [
    "Addison ODO (On-Demand Options) outdoor air unit controls BACnet Points List",
    "Addison ODO (On-Demand Options) outdoor air unit controls BACnet objects",
    "Addison BACnet",
    "Addison ODO BACnet points list",
    "On-Demand Options BACnet points list",
    "ODO_BACnet_Beta-2 BACnet points list",
    "OEMCtrl LS-1628u BACnet points list",
    "LS-1628u BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-05",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Addison ODO BACnet Points List, Beta (Preliminary)",
    "url": "https://www.addison-hvac.com/wp-content/uploads/2026/05/ODO_BACnet_Beta-2.pdf",
    "author": {
     "@type": "Organization",
     "name": "Addison"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Addison ODO (On-Demand Options) outdoor air unit controls",
    "brand": {
     "@type": "Brand",
     "name": "Addison"
    },
    "category": "Outdoor air unit (DOAS) controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-05"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Addison ODO (On-Demand Options) outdoor air unit controls have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 416 BACnet objects: 237 analog values, 165 binary values, 14 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Addison ODO (On-Demand Options) outdoor air unit controls BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "137 of the 416 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Addison ODO (On-Demand Options) outdoor air unit controls BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Addison ODO BACnet Points List, Beta (Preliminary), revision 2026-01-02, published free by Addison at https://www.addison-hvac.com/wp-content/uploads/2026/05/ODO_BACnet_Beta-2.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Addison ODO (On-Demand Options) outdoor air unit controls?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 Unit Enable (Software unit enable from the BMS); BV 4 BAS Manual Occ Control (Occupancy control from the BMS); AV 113 Discharge Cooling SAT SP (Supply air setpoint in discharge cooling, °F); AV 413 Discharge Heating SAT SP (Supply air setpoint in discharge heating, °F); BV 26 Alarm Reset (Resets latched alarms); MV 1 State (Unit operating state); MV 2 Mode (Active operating mode); BV 8 Occupancy Status (Confirms the unit is occupied); AV 29 SAT Status (Supply air temperature); BV 27 Alarm Status (Any active alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Addison ODO (On-Demand Options) outdoor air unit controls?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Per Addison's ODO startup guide, the unit is enabled when the internal software enable (BV 1 Unit Enable, default on) is on or the hardwired unit enable input is closed, with no shutdown condition; BV 3 shows the result. It is occupied when the internal occupancy control or the occupancy input calls for it. The occupancy source is chosen with Occupancy Control Options (MV 3) and a backup source with MV 4; the list prints no state texts for them."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Addison ODO (On-Demand Options) outdoor air unit controls need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The list has a BAS LOST alarm (BV 28) and a Communication Monitoring Status (BV 11), but gives no timeout or fallback behaviour."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Addison ODO (On-Demand Options) outdoor air unit controls?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Writable BMS inputs: OAT from BAS (AV 20, default 60 °F), OARH from BAS (AV 19), ZAT From BAS (AV 34), Z-RH From BAS (AV 32) and CO2 From BAS (AV 723). The list does not say which setting makes the unit use them instead of its own sensors."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real ODO (On-Demand Options) outdoor air unit controls?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Addison",
     "item": "https://easybacnet.com/bacnet-points-lists/addison/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ODO (On-Demand Options) outdoor air unit controls",
     "item": "https://easybacnet.com/bacnet-points-lists/addison/odo-on-demand-options"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/addison/">Addison</a></li><li aria-current="page">ODO (On-Demand Options) outdoor air unit controls</li></ol>
<p class="eyebrow">Outdoor air unit (DOAS) controller &middot; BACnet points list</p><h1><span class="mfr">Addison</span> ODO (On-Demand Options) outdoor air unit controls BACnet points list</h1><p class="updated">Updated 5 November 2026</p>

<div class="answer"><b>Short answer</b><p>Addison&#x27;s ODO program runs on a factory OEMCtrl LS-1628u controller and exposes about 420 analog, binary and multistate value objects over BACnet IP. The list covers unit enable and occupancy, BMS-written sensor values, zone and discharge setpoints for cooling, heating and dehumidification, supply and exhaust fan and outdoor air flow control, compressor circuit data and a long set of alarm flags. Addison publishes it as a preliminary beta release.</p>
<p>This page lists <strong>416 BACnet objects</strong> for the Addison ODO (On-Demand Options) outdoor air unit controls &mdash; 137 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Addison&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/addison/">Addison</a></dd></div><div><dt>Model</dt><dd>ODO (On-Demand Options) outdoor air unit controls</dd></div><div><dt>Equipment</dt><dd>Outdoor air unit (DOAS) controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>416 (137 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Addison ODO, On-Demand Options, ODO_BACnet_Beta-2, OEMCtrl LS-1628u, LS-1628u</dd></div><div><dt>Source document</dt><dd><a href="https://www.addison-hvac.com/wp-content/uploads/2026/05/ODO_BACnet_Beta-2.pdf" rel="nofollow noopener" target="_blank">Addison ODO BACnet Points List, Beta (Preliminary) &middot; rev. 2026-01-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/addison/odo-on-demand-options.csv" rel="nofollow" download>Download CSV <small>416 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/addison/odo-on-demand-options-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/addison/odo-on-demand-options.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.addison-hvac.com/wp-content/uploads/2026/05/ODO_BACnet_Beta-2.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=addison/odo-on-demand-options">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Addison&rsquo;s current documentation and the live
device before use. Not official Addison information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="quick-reference"><h2>Field quick reference: Addison ODO (On-Demand Options) outdoor air unit controls</h2>
<p class="count">The points you need for each job, picked from the full list below.</p>
<h3>Unit enable and occupancy</h3><p>Leave BV 1 on (its default); a closed hardwired enable input keeps the unit enabled even if BV 1 is off. Check which occupancy source MV 3 selects, then command occupancy with BV 4 and confirm on BV 8.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Unit Enable</td><td>Write software unit enable; default Active (on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">Unit Enble Input Status</td><td>Read hardwired unit enable input state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">Unit Enable Status</td><td>Read unit enabled, by software or hardwired input</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">BAS Manual Occ Control</td><td>Write BMS occupancy command; default Inactive</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">Occupancy Control Options</td><td>Write occupancy source selection; default 5, states not printed</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-4">MV 4</a></td><td class="n">Back Up Occupancy Control Options</td><td>Write backup occupancy source; default 1</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-5">MV 5</a></td><td class="n">Occ Control Source Status</td><td>Read occupancy control source in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-8">BV 8</a></td><td class="n">Occupancy Status</td><td>Read unit is occupied</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-9">BV 9</a></td><td class="n">Unoccupancy Status</td><td>Read unit is unoccupied</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Zone temperature setpoints</h3><p>Map these by object ID: AV 102, 103, 402 and 403 all print as &#x27;Unoccupied Zone Cooling Set Points&#x27;, but the reference names show occupied and unoccupied cooling and heating.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-102">AV 102</a></td><td class="n">Unoccupied Zone Cooling Set Points</td><td>Write occupied zone cooling setpoint (ref clg_zat_sp_o)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-103">AV 103</a></td><td class="n">Unoccupied Zone Cooling Set Points</td><td>Write unoccupied zone cooling setpoint (ref clg_zat_sp_u)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-402">AV 402</a></td><td class="n">Unoccupied Zone Cooling Set Points</td><td>Write occupied zone heating setpoint (ref htg_zat_sp_o)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-403">AV 403</a></td><td class="n">Unoccupied Zone Cooling Set Points</td><td>Write unoccupied zone heating setpoint (ref htg_zat_sp_u)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-104">AV 104</a></td><td class="n">Active ZAT Cooling Setpoint</td><td>Read zone cooling setpoint in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-404">AV 404</a></td><td class="n">Active ZAT Heating Setpoint</td><td>Read zone heating setpoint in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-10">BV 10</a></td><td class="n">Allow Zone Set Point Adjust</td><td>Write zone setpoint adjust enable; default Active</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Discharge (supply air) setpoints</h3><p>AV 113 and AV 413 are the supply air setpoints in discharge cooling and discharge heating. Adjust them only if needed and confirm the result on AV 1 and AV 29.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-113">AV 113</a></td><td class="n">Discharge Cooling SAT SP</td><td>Write discharge cooling SAT setpoint; default 68 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-413">AV 413</a></td><td class="n">Discharge Heating SAT SP</td><td>Write discharge heating SAT setpoint; default 72 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-109">AV 109</a></td><td class="n">Discharge Cooling Enable SP</td><td>Write discharge cooling enable setpoint; default 75 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-409">AV 409</a></td><td class="n">Disc Htg Enable SP</td><td>Write discharge heating enable setpoint; default 55 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">SAT High Limit SP</td><td>Write SAT high limit; default 120 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">SAT Low Limit SP</td><td>Write SAT low limit; default 40 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Active SAT SP</td><td>Read supply air setpoint in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-29">AV 29</a></td><td class="n">SAT Status</td><td>Read supply air temperature</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Dehumidification</h3><p>Zone dehumidification setpoints are split occupied/unoccupied; discharge dehumidification has its own dew point and RH setpoints. AV 302 prints °F but AV 303 prints %rh, so check units on the controller.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-302">AV 302</a></td><td class="n">Zone DH SP Occ</td><td>Write occupied zone dehum setpoint; default 55</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-303">AV 303</a></td><td class="n">Zone DH SP Unocc</td><td>Write unoccupied zone dehum setpoint; default 55 %rh</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-311">AV 311</a></td><td class="n">Disc Dehum Dewpoint SP</td><td>Write discharge dehum dew point setpoint; default 55 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-312">AV 312</a></td><td class="n">Disc Dehum RH Enable SP</td><td>Write discharge dehum RH enable setpoint; default 55 %rh</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-319">AV 319</a></td><td class="n">DH SAT SP</td><td>Write dehum supply air setpoint; default 70 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-33">AV 33</a></td><td class="n">Z-RH Status</td><td>Read zone humidity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1040">AV 1040</a></td><td class="n">HGRH Modulation</td><td>Read hot gas reheat valve output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-301">MV 301</a></td><td class="n">Reheat is</td><td>Read reheat status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>BMS-supplied sensor values</h3><p>The BMS can write outdoor, zone and CO2 values, but the list does not say which setting makes the unit use them over its own sensors. Write them only if the unit is set up for it.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-20">AV 20</a></td><td class="n">OAT from BAS</td><td>Write outdoor air temperature from BMS; default 60 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-19">AV 19</a></td><td class="n">OARH from BAS</td><td>Write outdoor air humidity from BMS; default 50</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-34">AV 34</a></td><td class="n">ZAT From BAS</td><td>Write zone air temperature from BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-32">AV 32</a></td><td class="n">Z-RH From BAS</td><td>Write zone humidity from BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-723">AV 723</a></td><td class="n">CO2 From BAS</td><td>Write CO2 from BMS, ppm</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-21">AV 21</a></td><td class="n">OAT Status</td><td>Read outdoor air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-35">AV 35</a></td><td class="n">ZAT Status</td><td>Read zone air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-724">AV 724</a></td><td class="n">CO2 Status</td><td>Read CO2 level, ppm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Supply fan and outdoor air</h3><p>Supply fan speed and airflow setpoints are separate for occupied and unoccupied. Outdoor air minimum, airflow setpoint and demand control ventilation are set here; read the damper command and position back.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-502">BV 502</a></td><td class="n">Occupied Supply Fan Operation</td><td>Write supply fan runs when occupied; default Active</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-503">BV 503</a></td><td class="n">Unoccupied Supply Fan Operation</td><td>Write supply fan runs when unoccupied; default Active</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-519">AV 519</a></td><td class="n">SF Speed Setpoint</td><td>Write occupied supply fan speed setpoint; default 100 %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-506">AV 506</a></td><td class="n">SF AMS SP</td><td>Write occupied supply airflow setpoint; default 2675 cfm</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-518">AV 518</a></td><td class="n">SF Modulation</td><td>Read supply fan speed output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-508">AV 508</a></td><td class="n">SF AMS Status</td><td>Read supply airflow, cfm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-712">AV 712</a></td><td class="n">Minimum OA Flow Percentage</td><td>Write occupied minimum outdoor air; default 30 %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-703">BV 703</a></td><td class="n">Demand Control Ventalation</td><td>Write demand control ventilation enable; default Inactive</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-701">AV 701</a></td><td class="n">Active OA % CMD</td><td>Read outdoor air damper command in use, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-719">AV 719</a></td><td class="n">OADA Position</td><td>Read outdoor air damper position, %</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Operating state, heating and compressors</h3><p>MV 1 and MV 2 give the unit state and mode; the list prints no state texts, so read them from the unit. Circuit 2 points only matter on two-circuit units.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">State</td><td>Read unit operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">Mode</td><td>Read active operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-401">MV 401</a></td><td class="n">Heating Status</td><td>Read heating status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-418">AV 418</a></td><td class="n">Heat Modulation</td><td>Read heating output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1001">MV 1001</a></td><td class="n">Circuit #1 Status</td><td>Read refrigerant circuit 1 status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1001">AV 1001</a></td><td class="n">Compressor #1 Percent</td><td>Read compressor 1 output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-1002">MV 1002</a></td><td class="n">Circuit #2 Status</td><td>Read refrigerant circuit 2 status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1020">AV 1020</a></td><td class="n">Compressor #2 Percent</td><td>Read compressor 2 output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1011">BV 1011</a></td><td class="n">Compressor Disabled by OAT</td><td>Read compressors locked out by outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1041">AV 1041</a></td><td class="n">Compressor Disable SP</td><td>Write compressor OAT lockout; default 15 °F</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Alarms</h3><p>Map BV 27 as the general alarm and BV 28 for lost BMS communication; the list gives no BMS timeout or fallback behaviour. Write BV 26 to reset latched alarms.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-27">BV 27</a></td><td class="n">Alarm Status</td><td>Read any alarm active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-26">BV 26</a></td><td class="n">Alarm Reset</td><td>Write to reset latched alarms; default Inactive</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-19">BV 19</a></td><td class="n">Resettable Alarm Status</td><td>Read resettable alarm active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-28">BV 28</a></td><td class="n">BAS LOST</td><td>Read BMS communication lost alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-7">MV 7</a></td><td class="n">Alarms</td><td>Read alarm summary</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-8">MV 8</a></td><td class="n">Faults</td><td>Read fault summary</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-29">BV 29</a></td><td class="n">CFI ALARM</td><td>Read clogged filter alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-30">BV 30</a></td><td class="n">COS ALARM</td><td>Read condensate overflow alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-507">BV 507</a></td><td class="n">SF ALARM</td><td>Read supply fan alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1019">BV 1019</a></td><td class="n">A2L DTCTR SHTDN</td><td>Read A2L refrigerant detector shutdown alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Commissioning checklist</h3><ol class="notes"><li>On the LS-1628u Service Page (Device, Ports and BACnet tabs) confirm the BACnet IP port is 47808 and set the device instance to Autogenerated or Assigned.</li><li>Because this is a beta list, check object IDs and names against the unit before mapping, and map by object ID where display names repeat.</li><li>Read MV 3 (Occupancy Control Options) and MV 5 (Occ Control Source Status), taking the state text from the unit, to see which occupancy source is active.</li><li>Read MV 1 (State), MV 2 (Mode), BV 3 (Unit Enable Status), AV 29 (SAT Status) and AV 21 (OAT Status) and check they make sense.</li><li>Write BV 4 (BAS Manual Occ Control) active and confirm BV 8 (Occupancy Status) follows, then set it back and confirm BV 9 (Unoccupancy Status).</li><li>Adjust AV 113 (Discharge Cooling SAT SP) or AV 413 (Discharge Heating SAT SP) only if needed and confirm AV 1 (Active SAT SP) follows.</li><li>If the BMS supplies OAT, zone or CO2 values, confirm the unit is configured to use them before mapping AV 20, AV 34 or AV 723.</li><li>Map BV 27 (Alarm Status), BV 28 (BAS LOST), MV 7 (Alarms) and MV 8 (Faults), and use BV 26 (Alarm Reset) to clear latched alarms.</li></ol>
</section><section class="integ" id="bms-integration"><h2>BMS integration notes: Addison ODO (On-Demand Options) outdoor air unit controls</h2>
<div class="answer"><b>Integration in brief</b><p>Leave Unit Enable (BV 1) on and use BAS Manual Occ Control (BV 4) for occupancy, after checking which occupancy source MV 3 selects on the unit. Adjust the discharge cooling and heating supply air setpoints (AV 113, AV 413) if needed and feed outdoor or zone values from the BMS only if the unit is set to use them. Monitor State (MV 1), Mode (MV 2), Occupancy Status (BV 8), supply air temperature (AV 29) and Alarm Status (BV 27).</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Unit Enable</td><td>Software unit enable from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">BAS Manual Occ Control</td><td>Occupancy control from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-113">AV 113</a></td><td class="n">Discharge Cooling SAT SP</td><td>Supply air setpoint in discharge cooling, °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-413">AV 413</a></td><td class="n">Discharge Heating SAT SP</td><td>Supply air setpoint in discharge heating, °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-26">BV 26</a></td><td class="n">Alarm Reset</td><td>Resets latched alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">State</td><td>Unit operating state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">Mode</td><td>Active operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-8">BV 8</a></td><td class="n">Occupancy Status</td><td>Confirms the unit is occupied</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-29">AV 29</a></td><td class="n">SAT Status</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-27">BV 27</a></td><td class="n">Alarm Status</td><td>Any active alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Per Addison&#x27;s ODO startup guide, the unit is enabled when the internal software enable (BV 1 Unit Enable, default on) is on or the hardwired unit enable input is closed, with no shutdown condition; BV 3 shows the result. It is occupied when the internal occupancy control or the occupancy input calls for it. The occupancy source is chosen with Occupancy Control Options (MV 3) and a backup source with MV 4; the list prints no state texts for them.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The list has a BAS LOST alarm (BV 28) and a Communication Monitoring Status (BV 11), but gives no timeout or fallback behaviour.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Writable BMS inputs: OAT from BAS (AV 20, default 60 °F), OARH from BAS (AV 19), ZAT From BAS (AV 34), Z-RH From BAS (AV 32) and CO2 From BAS (AV 723). The list does not say which setting makes the unit use them instead of its own sensors.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The ODO startup guide sets the BACnet IP port and device parameters on the LS-1628u Service Page (Device, Ports and BACnet tabs); the BACnet UDP port shown is 47808.</li><li>The startup guide&#x27;s Device tab shows the device instance set to Autogenerated, with an Assigned option; the points list gives no default.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Beta release: object IDs may change in later versions of the list.</li><li>BV 1 Unit Enable does not stop the unit if the hardwired unit enable input is closed.</li><li>Several objects share a display name; map by object ID and check the reference name.</li></ul>
</section>
<h2 id="points">Addison ODO (On-Demand Options) outdoor air unit controls BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">416 of 416 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>237</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>165</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>14</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>416</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>279</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>137</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (180)</option><option value="°F">°F (116)</option><option value="%">% (45)</option><option value="cfm">cfm (25)</option><option value="%rh">%rh (16)</option><option value="in H2O">in H2O (12)</option><option value="Btu/lb">Btu/lb (9)</option><option value="ppm">ppm (6)</option><option value="psi">psi (6)</option><option value="%Open">%Open (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Addison ODO (On-Demand Options) outdoor air unit controls BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="°F" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Active SAT SP</td><td class="d">Supply air temperature setpoint in use; ref active_sat_sp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="W" data-u="ppm" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">CO2 Occupancy Set Point</td><td class="d">ref co2_occ_sp; default 450</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="W" data-u="%" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Dischage Control Enable</td><td class="d">ref dc_enable_sp; default 40</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="W" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">SAT High Limit SP</td><td class="d">ref sat_high_limit_sp; default 120</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="W" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">SAT Low Limit SP</td><td class="d">ref sat_low_limit_sp; default 40</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="R" data-u="%rh" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">EC-RH Status</td><td class="d">Entering coil air humidity; ref ecrh_stat</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="R" data-u="°F" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">ECAT Status</td><td class="d">Entering coil air temperature; ref ecat_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="R" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Entering Coil Air Dew Point</td><td class="d">ref eca_dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="R" data-u="Btu/lb" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Entering coil Air Enthalpy</td><td class="d">ref ec_enthalpy</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="R" data-u="%rh" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Ex-RH Status</td><td class="d">Exhaust air humidity; ref exrh_stat</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="R" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">ExAT Status</td><td class="d">Exhaust air temperature; ref exat_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="R" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Exhaust Air Dew Point</td><td class="d">ref exa_dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="R" data-u="Btu/lb" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Exhaust Air Enthalpy</td><td class="d">ref exa_enthalpy</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="R" data-u="%rh" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">MA-RH Status</td><td class="d">Mixed air humidity; ref marh_stat</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="R" data-u="°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">MAT Status</td><td class="d">Mixed air temperature; ref mat_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="R" data-u="°F" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Mixed Air Dew Point</td><td class="d">ref ma_dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="R" data-u="Btu/lb" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Mixed Air Enthalpy</td><td class="d">ref ma_enthalpy</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="R" data-u="%rh" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">OA-RH Status</td><td class="d">Outdoor air humidity; ref oarh_stat</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">OARH from BAS</td><td class="d">Outdoor air humidity written by the BMS; ref bas_oarh; default 50</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="W" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">OAT from BAS</td><td class="d">Outdoor air temperature written by the BMS; ref bas_oat; default 60</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="R" data-u="°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">OAT Status</td><td class="d">Outdoor air temperature; ref oat_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="R" data-u="°F" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Outside Air Dew Point</td><td class="d">ref oa_dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="R" data-u="Btu/lb" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Outside Air Enthalpy</td><td class="d">ref oa_enthalpy</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="R" data-u="%rh" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">RA-RH Status</td><td class="d">Return air humidity; ref rarh_stat</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="R" data-u="°F" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">RAT Status</td><td class="d">Return air temperature; ref rat_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="R" data-u="°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Return Air Dew Point</td><td class="d">ref ra_dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="R" data-u="Btu/lb" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Return Air Enthalpy</td><td class="d">ref ra_enthalpy</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="R" data-u="%rh" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">SA-RH Status</td><td class="d">Supply air humidity; ref sarh_stat</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="R" data-u="°F" data-min="1" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">29</td><td class="n">SAT Status</td><td class="d">Supply air temperature; ref sat_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="R" data-u="°F" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Supply Air Dew Point</td><td class="d">ref sa_dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="R" data-u="Btu/lb" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Supply Air Enthalpy</td><td class="d">ref sa_enthalpy</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="W" data-u="%rh" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Z-RH From BAS</td><td class="d">Zone humidity written by the BMS; ref zrh_bas; default 1</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="R" data-u="%rh" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Z-RH Status</td><td class="d">Zone humidity; ref zrh_stat</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="W" data-u="°F" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">ZAT From BAS</td><td class="d">Zone air temperature written by the BMS; ref zat_bas; default 0</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="R" data-u="°F" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">ZAT Status</td><td class="d">Zone air temperature; ref zat_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="R" data-u="°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Zone Air Dew Point</td><td class="d">ref za_dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="R" data-u="Btu/lb" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Zone Air Enthalpy</td><td class="d">ref za_enthalpy</td><td class="u">Btu/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="W" data-u="in H2O" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">ZN DPT LDB</td><td class="d">ref zn_dpt_ldb; default 0.01</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="W" data-u="in H2O" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">ZN DPT SP</td><td class="d">Zone differential pressure setpoint; ref zn_dpt_sp; default 0.02</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="40" data-acc="W" data-u="in H2O" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">ZN DPT UDB</td><td class="d">ref zn_dpt_udb; default 0.01</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="R" data-u="in H2O" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">ZN-DPT</td><td class="d">Zone differential pressure; ref zn_dpt</td><td class="u">in H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="50" data-acc="R" data-u="in H2O" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">PF DPT Status</td><td class="d">ref pf_dpt_stat</td><td class="u">in H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="101" data-acc="W" data-u="°F" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Cooling Mode Low Limit</td><td class="d">ref clg_llim; default 55</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="102" data-acc="W" data-u="°F" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Unoccupied Zone Cooling Set Points</td><td class="d">Occupied zone cooling setpoint (name as printed); ref clg_zat_sp_o</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="103" data-acc="W" data-u="°F" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Unoccupied Zone Cooling Set Points</td><td class="d">Unoccupied zone cooling setpoint; ref clg_zat_sp_u</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="104" data-acc="R" data-u="°F" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Active ZAT Cooling Setpoint</td><td class="d">Zone cooling setpoint in use; ref act_zat_clg_sp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="105" data-acc="W" data-u="°F" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Zone Cooling Enable LDB</td><td class="d">ref clg1_zat_ldb; default 2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="106" data-acc="W" data-u="°F" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Zone Cooling Enable UDB</td><td class="d">ref clg1_zat_udb; default 0.5</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="107" data-acc="W" data-u="°F" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Zone Cooling Stage 2 LDB</td><td class="d">ref clg2_zat_ldb; default 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="108" data-acc="W" data-u="°F" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Zone Cooling Stage 2 UDB</td><td class="d">ref clg2_zat_udb; default 2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="109" data-acc="W" data-u="°F" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Discharge Cooling Enable SP</td><td class="d">Discharge cooling enable setpoint; ref disc_clg_en_sp; default 75</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="110" data-acc="R" data-u="°F" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Active Discharge Cooling Enabling Setpoint</td><td class="d">ref active_disc_clg_en_sp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="111" data-acc="W" data-u="°F" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Discharge Cooling Enable LDB</td><td class="d">ref disc_clg_ldb; default 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="112" data-acc="W" data-u="°F" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Discharge Cooling Enable UDB</td><td class="d">ref disc_clg_udb; default 0</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="113" data-acc="W" data-u="°F" data-min="1" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">113</td><td class="n">Discharge Cooling SAT SP</td><td class="d">Discharge cooling supply air setpoint; ref disc_clg_sat_sp; default 68</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="114" data-acc="W" data-u="°F" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Minimum Zone Cooling SAT SP</td><td class="d">ref min_zone_clg_sat_sp; default 65</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="115" data-acc="W" data-u="°F" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Maximum SAT SP</td><td class="d">ref max_clg_sat_sp; default 50</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="116" data-acc="W" data-u="°F" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Cooling Supply Air LDB</td><td class="d">ref clg_sat_ldb; default 2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="117" data-acc="W" data-u="°F" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Cooling Supply Air UDB</td><td class="d">ref clg_sat_udb; default 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="118" data-acc="W" data-u="°F" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">COOLING OAT/SAT HIGH</td><td class="d">ref clg_os_oat_high; default 85</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="119" data-acc="W" data-u="°F" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">COOLING OAT/SAT LOW</td><td class="d">ref clg_os_oat_low; default 55</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="301" data-acc="W" data-u="°F" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">DH Mode Low Limit</td><td class="d">ref dh_llim; default 55</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="302" data-acc="W" data-u="°F" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">Zone DH SP Occ</td><td class="d">Occupied zone dehumidification setpoint; ref zn_dh_sp_o; default 55</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="303" data-acc="W" data-u="%rh" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">Zone DH SP Unocc</td><td class="d">Unoccupied zone dehumidification setpoint; ref zn_dh_sp_u; default 55</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="304" data-acc="R" data-u="°F" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">Active Discharge Dehum Enabling Setpoint</td><td class="d">ref active_disc_dh_en_sp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="305" data-acc="W" data-u="%rh" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">Zone Dehum LDB</td><td class="d">ref zone_dh_ldb; default 1</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="306" data-acc="W" data-u="%rh" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">Zone Dehum UDB</td><td class="d">ref zone_dh_udb; default 2</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="307" data-acc="R" data-u="°F" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">Avg Zone Setpoint</td><td class="d">ref avg_zn_sp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="308" data-acc="R" data-u="°F" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">Zn Dehum Base SP</td><td class="d">ref calc_base_sp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="309" data-acc="R" data-u="°F" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">High ZN Reset</td><td class="d">ref zn_hum_reset_high</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="310" data-acc="R" data-u="°F" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">Low ZN Reset</td><td class="d">ref zn_hum_reset_low</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="311" data-acc="W" data-u="°F" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">Disc Dehum Dewpoint SP</td><td class="d">Discharge dehumidification dew point setpoint; ref disc_dh_dp_sp; default 55</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="312" data-acc="W" data-u="%rh" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">Disc Dehum RH Enable SP</td><td class="d">Discharge dehumidification RH enable setpoint; ref disc_dh_rh_sp; default 55</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="313" data-acc="R" data-u="°F" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">Disc DH EN Snsr</td><td class="d">ref disc_dh_en_snsr</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="314" data-acc="W" data-u="%rh" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">Disc Dehum Enable UDB</td><td class="d">ref disc_dh_udb; default 1</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="315" data-acc="W" data-u="%rh" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">Disc Dehum Disable LDB</td><td class="d">Discharge dehumidification disable deadband; ref disc_dh_ldb; default 3</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="316" data-acc="W" data-u="°F" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">Disc DH DxLAT SP</td><td class="d">ref disc_dh_dxlat_sp; default 53</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="317" data-acc="R" data-u="°F" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">DH Mod Setpoint</td><td class="d">ref dh_mod_spt</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="318" data-acc="R" data-u="°F" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">Active DH Mod Sensor Status</td><td class="d">ref act_dh_mod_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="319" data-acc="W" data-u="°F" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">DH SAT SP</td><td class="d">Dehumidification supply air setpoint; ref dh_sat_sp; default 70</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="320" data-acc="W" data-u="°F" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">Dehum Staging UDB</td><td class="d">ref dh_stg_udb; default 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="321" data-acc="W" data-u="°F" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">Dehum Staging LDB</td><td class="d">ref dh_stg_ldb; default 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="322" data-acc="R" data-u="°F" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">Dynamic Deadband DH LSP</td><td class="d">ref dyn_db_dh_lsp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="323" data-acc="W" data-u="°F" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">Reheat SAT LDB</td><td class="d">ref rh_sat_ldb; default 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="324" data-acc="W" data-u="°F" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">Reheat SAT UDB</td><td class="d">ref rh_sat_udb; default 2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="325" data-acc="W" data-u="°F" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">SC LDB</td><td class="d">ref sc_ldb; default 4</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="326" data-acc="W" data-u="%rh" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">Disc Dehum Disable LDB</td><td class="d">Discharge dehumidification disable deadband (second object); ref disc_dh_ldb_lo; default 6</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="401" data-acc="W" data-u="°F" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">Htg Mode High Limit Setpoint</td><td class="d">ref htg_hlim; default 70</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="402" data-acc="W" data-u="°F" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">Unoccupied Zone Cooling Set Points</td><td class="d">Occupied zone heating setpoint (name as printed); ref htg_zat_sp_o</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="403" data-acc="W" data-u="°F" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">Unoccupied Zone Cooling Set Points</td><td class="d">Unoccupied zone heating setpoint (name as printed); ref htg_zat_sp_u</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="404" data-acc="R" data-u="°F" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">Active ZAT Heating Setpoint</td><td class="d">Zone heating setpoint in use; ref active_zat_htg_sp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="405" data-acc="W" data-u="°F" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">Zone Heating Enable LDB</td><td class="d">ref htg_zat_ldb; default 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="406" data-acc="W" data-u="°F" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">Zone Heating Enable UDB</td><td class="d">ref htg_zat_udb; default 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="407" data-acc="W" data-u="°F" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">Zone Heating Stage 2 LDB</td><td class="d">ref htg2_zat_ldb; default 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="408" data-acc="W" data-u="°F" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">Zone Heating Stage 2 UDB</td><td class="d">ref htg2_zat_udb; default 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="409" data-acc="W" data-u="°F" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">Disc Htg Enable SP</td><td class="d">Discharge heating enable setpoint; ref disc_htg_en_sp; default 55</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="410" data-acc="R" data-u="°F" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">Active Discharge Heatling Enabling Setpoint</td><td class="d">ref active_disc_htg_en_sp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="411" data-acc="W" data-u="°F" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">Discharge Heating Enable LDB</td><td class="d">ref disc_htg_ldb; default 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="412" data-acc="W" data-u="°F" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">Discharge Heating Disable UDB</td><td class="d">ref disc_htg_udb; default 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="413" data-acc="W" data-u="°F" data-min="1" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">413</td><td class="n">Discharge Heating SAT SP</td><td class="d">Discharge heating supply air setpoint; ref disc_htg_sat_sp; default 72</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="414" data-acc="W" data-u="°F" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">Minimum Zone Heating SAT SP</td><td class="d">ref min_zn_htg_sat_sp; default 80</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="415" data-acc="W" data-u="°F" id="obj-av-415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">415</td><td class="n">Maximum Heating SAT SP</td><td class="d">ref max_htg_sat_sp; default 95</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="416" data-acc="W" data-u="°F" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">Heating SAT LDB</td><td class="d">ref htg_sat_ldb; default 2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="417" data-acc="W" data-u="°F" id="obj-av-417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">417</td><td class="n">Heating SAT UDB</td><td class="d">ref htg_sat_udb; default 2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="418" data-acc="R" data-u="%" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">Heat Modulation</td><td class="d">Heating output; ref htg_mod</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="419" data-acc="W" data-u="°F" id="obj-av-419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">419</td><td class="n">Heating OAT/SAT OAT HIGH</td><td class="d">ref htg_os_oa_high; default 55</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="420" data-acc="W" data-u="°F" id="obj-av-420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">420</td><td class="n">Heating OAT/SAT OAT LOW</td><td class="d">ref htg_os_oat_low; default 35</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="421" data-acc="W" data-u="°F" id="obj-av-421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">421</td><td class="n">SAT Heat Fail LDB</td><td class="d">ref sat_heat_fail_sp; default 20</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="501" data-acc="R" data-u="%" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">Active SF Minimum Output</td><td class="d">ref active_sf_min_out</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="502" data-acc="R" data-u="cfm" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">Active SF Minimum Output CFM</td><td class="d">ref active_sf_min_out_cfm</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="503" data-acc="R" data-u="cfm" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">Active SF-AMS Setpoint</td><td class="d">ref active_sf_ams_sp</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="504" data-acc="W" data-u="%" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">SF Maximum Output</td><td class="d">ref sf_max_out; default 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="505" data-acc="R" data-u="cfm" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">SF Maximum Output CFM</td><td class="d">ref sf_max_out_cfm</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="506" data-acc="W" data-u="cfm" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">SF AMS SP</td><td class="d">Occupied supply airflow setpoint; ref sf_ams_sp; default 2675</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="507" data-acc="W" data-u="cfm" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">SF AMS SP UNOCC</td><td class="d">Unoccupied supply airflow setpoint; ref sf_ams_sp_unocc; default 0</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="508" data-acc="R" data-u="cfm" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">SF AMS Status</td><td class="d">Supply airflow; ref sf_ams_stat</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="509" data-acc="R" data-u="cfm" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">SF Design CFM</td><td class="d">ref sf_design_cfm_stat</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="510" data-acc="W" data-u="in H2O" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">SF DPT SP</td><td class="d">ref sf_dpt_sp; default 1</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="511" data-acc="R" data-u="in H2O" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">SF DPT Status</td><td class="d">ref sf_dpt_stat</td><td class="u">in H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="512" data-acc="W" data-u="%" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">512</td><td class="n">SF Min. Output</td><td class="d">ref sf_min_out; default 50</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="513" data-acc="R" data-u="cfm" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">SF Cooling Minimum Output</td><td class="d">ref sf_clg_min_out_cfm</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="514" data-acc="R" data-u="cfm" id="obj-av-514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">514</td><td class="n">SF Heating Minimum Output</td><td class="d">ref sf_htg_min_out_cfm</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="515" data-acc="R" data-u="cfm" id="obj-av-515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">515</td><td class="n">SF Minimum Output</td><td class="d">ref sf_min_out_cfm</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="516" data-acc="W" data-u="%" id="obj-av-516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">516</td><td class="n">SF Mod. CLG Min. Output</td><td class="d">ref sf_clg_min_out; default 50</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="517" data-acc="W" data-u="%" id="obj-av-517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">517</td><td class="n">SF Mod. HTG Min. Output</td><td class="d">ref sf_htg_min_out; default 50</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="518" data-acc="R" data-u="%" id="obj-av-518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">518</td><td class="n">SF Modulation</td><td class="d">Supply fan speed output; ref sfmod_pct</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="519" data-acc="W" data-u="%" id="obj-av-519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">519</td><td class="n">SF Speed Setpoint</td><td class="d">Occupied supply fan speed setpoint; ref sf_spd_sp; default 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="520" data-acc="W" data-u="%" id="obj-av-520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">520</td><td class="n">SF UNOCC SPEED SP</td><td class="d">Unoccupied supply fan speed setpoint; ref sf_spd_sp_unocc; default 0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="521" data-acc="W" data-u="in H2O" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">High Supply DPT SP</td><td class="d">ref high_sfdpt_sp; default 5</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="522" data-acc="R" data-u="cfm" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">SF % Input</td><td class="d">ref sf_cmd_stat</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="601" data-acc="W" data-u="%" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">EF Min Out</td><td class="d">ref ef_min_cfm; default 30</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="602" data-acc="R" data-u="cfm" id="obj-av-602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">602</td><td class="n">EF Minimum CFM</td><td class="d">ref ef_min_out_cfm</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="603" data-acc="R" data-u="cfm" id="obj-av-603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">603</td><td class="n">Active EF AMS Setpoint</td><td class="d">ref active_ef_ams_sp</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="604" data-acc="W" data-u="%" id="obj-av-604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">604</td><td class="n">EF Max Out</td><td class="d">ref ef_max_out; default 100</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="605" data-acc="R" data-u="cfm" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">605</td><td class="n">EF Maximum CFM</td><td class="d">ref ef_max_out_cfm</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="606" data-acc="W" data-u="cfm" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">606</td><td class="n">EF AMS SP</td><td class="d">Occupied exhaust airflow setpoint; ref ef_ams_sp; default 200</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="607" data-acc="W" data-u="cfm" id="obj-av-607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">607</td><td class="n">EF AMS SP UNOCC</td><td class="d">Unoccupied exhaust airflow setpoint; ref ef_ams_sp_unocc; default 0</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="608" data-acc="R" data-u="cfm" id="obj-av-608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">608</td><td class="n">EF AMS Status</td><td class="d">Exhaust airflow; ref ef_ams_stat</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="609" data-acc="R" data-u="cfm" id="obj-av-609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">609</td><td class="n">EF Design CFM</td><td class="d">ref ef_design_cfm_stat</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="610" data-acc="W" data-u="in H2O" id="obj-av-610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">610</td><td class="n">EF DPT SP</td><td class="d">ref ef_dpt_sp; default 1</td><td class="u">in H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="611" data-acc="R" data-u="in H2O" id="obj-av-611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">611</td><td class="n">EF-DPT</td><td class="d">ref ef_dpt_stat</td><td class="u">in H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="612" data-acc="R" data-u="%" id="obj-av-612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">612</td><td class="n">EF Modulation</td><td class="d">Exhaust fan speed output; ref efmod_pct</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="613" data-acc="W" data-u="%" id="obj-av-613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">613</td><td class="n">EF Speed Setting</td><td class="d">Occupied exhaust fan speed setpoint; ref ef_spd_sp; default 15</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="614" data-acc="W" data-u="%" id="obj-av-614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">614</td><td class="n">EF Unocc Speed Setting</td><td class="d">Unoccupied exhaust fan speed setpoint; ref ef_spd_sp_unocc; default 0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="615" data-acc="W" data-u="%" id="obj-av-615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">615</td><td class="n">EF Enable OA %</td><td class="d">ref oa_en_ef; default 15</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="616" data-acc="W" data-u="%" id="obj-av-616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">616</td><td class="n">EF Enable OA % Lower DB</td><td class="d">ref oa_en_ef_ldb; default 2</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="617" data-acc="R" data-u="%" id="obj-av-617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">617</td><td class="n">OA/EA Max Tracking</td><td class="d">ref oa_ea_max</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="618" data-acc="R" data-u="%" id="obj-av-618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">618</td><td class="n">OA/EA Min Tracking</td><td class="d">ref oa_ea_min</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="619" data-acc="W" data-u="%" id="obj-av-619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">619</td><td class="n">Custom OA Tracking Maximum</td><td class="d">ref oa_max_trck; default -1</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="620" data-acc="W" data-u="%" id="obj-av-620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">620</td><td class="n">Custom OA Tracking Minimum</td><td class="d">ref oa_min_trck; default -1</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="622" data-acc="R" data-u="in H2O" id="obj-av-622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">622</td><td class="n">EAF DPT Status</td><td class="d">ref eaf_dpt_stat</td><td class="u">in H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="701" data-acc="R" data-u="%" id="obj-av-701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">701</td><td class="n">Active OA % CMD</td><td class="d">Outdoor air damper command in use; ref active_oa_cmd</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="702" data-acc="R" data-u="%" id="obj-av-702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">702</td><td class="n">Active OA Minimum</td><td class="d">ref act_oaflow_min</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="703" data-acc="R" data-u="%" id="obj-av-703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">703</td><td class="n">Active OA Minimum CFM</td><td class="d">ref act_oaflow_min_cfm</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="704" data-acc="W" data-u="ppm" id="obj-av-704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">704</td><td class="n">DCV CO2 Minimum</td><td class="d">Occupied DCV CO2 minimum; ref dcv_co2_min; default 450</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="705" data-acc="W" data-u="ppm" id="obj-av-705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">705</td><td class="n">DCV CO2 Minimum</td><td class="d">Unoccupied DCV CO2 minimum; ref dcv_co2_min_unocc; default 0</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="706" data-acc="W" data-u="ppm" id="obj-av-706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">706</td><td class="n">DCV CO2 Maximum</td><td class="d">DCV CO2 maximum; ref dcv_co2_max; default 1200</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="707" data-acc="R" data-u="cfm" id="obj-av-707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707</td><td class="n">DCV maximum OA CFM</td><td class="d">ref oa_dcv_max_cfm</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="708" data-acc="W" data-u="%" id="obj-av-708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">708</td><td class="n">DCV OA MAX</td><td class="d">ref oa_dcv_max; default 0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="710" data-acc="W" data-u="%" id="obj-av-710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">710</td><td class="n">Manual OA % Of Design</td><td class="d">Occupied manual outdoor air %; ref manual_oa; default 50</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="711" data-acc="W" data-u="%" id="obj-av-711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">711</td><td class="n">Manual OA % Of Design</td><td class="d">Unoccupied manual outdoor air %; ref manual_oa_unocc; default 0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="712" data-acc="W" data-u="%" id="obj-av-712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">712</td><td class="n">Minimum OA Flow Percentage</td><td class="d">Occupied minimum outdoor air; ref occ_oaflow_min; default 30</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="713" data-acc="R" data-u="cfm" id="obj-av-713"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">713</td><td class="n">Minimum OA Flow CFM</td><td class="d">ref occ_oaflow_min_cfm</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="714" data-acc="R" data-u="%" id="obj-av-714"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">714</td><td class="n">Maximum OA Flow %</td><td class="d">ref oaflow_max_per</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="715" data-acc="R" data-u="cfm" id="obj-av-715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">715</td><td class="n">Maximum OA Flow</td><td class="d">ref oaflow_max_stat</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="716" data-acc="W" data-u="cfm" id="obj-av-716"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">716</td><td class="n">OA AMS SP</td><td class="d">Occupied outdoor airflow setpoint; ref oa_ams_sp; default 8000</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="717" data-acc="W" data-u="cfm" id="obj-av-717"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">717</td><td class="n">OA AMS SP UNOCC</td><td class="d">Unoccupied outdoor airflow setpoint; ref oa_ams_sp_unocc; default 0</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="718" data-acc="R" data-u="cfm" id="obj-av-718"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">718</td><td class="n">OA AMS Status</td><td class="d">Outdoor airflow; ref oa_ams_stat</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="719" data-acc="R" data-u="%" id="obj-av-719"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">719</td><td class="n">OADA Position</td><td class="d">Outdoor air damper position; ref oada_pos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="720" data-acc="R" data-u="%" id="obj-av-720"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">720</td><td class="n">OA Damper FB Status</td><td class="d">ref oadmpr_fb_stat</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="721" data-acc="R" data-u="%Open" id="obj-av-721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">721</td><td class="n">RADA Position</td><td class="d">Return air damper position; ref rada_pos</td><td class="u">%Open</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="722" data-acc="R" data-u="%" id="obj-av-722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">722</td><td class="n">RA Damper FB Status</td><td class="d">ref ra_dmpr_fb_stat</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="723" data-acc="W" data-u="ppm" id="obj-av-723"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">723</td><td class="n">CO2 From BAS</td><td class="d">CO2 written by the BMS; ref co2_bas; default 0</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="724" data-acc="R" data-u="ppm" id="obj-av-724"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">724</td><td class="n">CO2 Status</td><td class="d">CO2 level; ref co2_stat</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="725" data-acc="W" data-u="%" id="obj-av-725"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">725</td><td class="n">Unocc Minimum OA Flow Percentage</td><td class="d">Unoccupied minimum outdoor air; ref unocc_oaflow_min; default -1</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="726" data-acc="R" data-u="cfm" id="obj-av-726"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">726</td><td class="n">Unocc Minimum OA Flow CFM</td><td class="d">ref unocc_oaflow_min_cfm</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="727" data-acc="R" data-u="%" id="obj-av-727"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">727</td><td class="n">OA % Input</td><td class="d">ref oa_cmd_stat</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="728" data-acc="R" data-u="in H2O" id="obj-av-728"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">728</td><td class="n">OAF DPT Status</td><td class="d">ref oaf_dpt_stat</td><td class="u">in H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="902" data-acc="W" data-u="°F" id="obj-av-902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">902</td><td class="n">ECW DB LDB</td><td class="d">ref ecw_db_ldb; default 3</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="903" data-acc="W" data-u="°F" id="obj-av-903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">903</td><td class="n">ECW DB UDB</td><td class="d">ref ecw_db_udb; default 3</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="904" data-acc="W" data-u="°F" id="obj-av-904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">904</td><td class="n">ECW Dew Point LDB</td><td class="d">ref ecw_dp_ldb; default 3</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="905" data-acc="W" data-u="°F" id="obj-av-905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">905</td><td class="n">ECW Dew Point UDB</td><td class="d">ref ecw_dp_udb; default 3</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="906" data-acc="W" data-u="Btu/lb" id="obj-av-906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">906</td><td class="n">ECW ENTH LDB</td><td class="d">ref ecw_enth_ldb; default 1</td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="907" data-acc="W" data-u="Btu/lb" id="obj-av-907"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">907</td><td class="n">ECW ENTH UDB</td><td class="d">ref ecw_enth_udb; default 1</td><td class="u">Btu/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="908" data-acc="W" data-u="°F" id="obj-av-908"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">908</td><td class="n">ECW Defrost LSP</td><td class="d">ref ecw_def_lsp; default 25</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="909" data-acc="R" data-u="%" id="obj-av-909"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">909</td><td class="n">BP Damper FB Status</td><td class="d">ref bp_dmpr_fb_stat</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="910" data-acc="R" data-u="%" id="obj-av-910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">910</td><td class="n">BPDA Position</td><td class="d">Bypass damper position; ref bpda_pos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="911" data-acc="W" data-u="°F" id="obj-av-911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">911</td><td class="n">ECW Cooling UDB</td><td class="d">ref ecw_clg_udb; default 0</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="912" data-acc="W" data-u="°F" id="obj-av-912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">912</td><td class="n">ECW Cooling LDB</td><td class="d">ref ecw_clg_ldb; default 0</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="913" data-acc="W" data-u="°F" id="obj-av-913"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">913</td><td class="n">ECW Dehum UDB</td><td class="d">ref ecw_dehum_udb; default 0</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="914" data-acc="W" data-u="°F" id="obj-av-914"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">914</td><td class="n">ECW Dehum LDB</td><td class="d">ref ecw_dehum_ldb; default 0</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="915" data-acc="W" data-u="°F" id="obj-av-915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">915</td><td class="n">ECW Heating LDB</td><td class="d">ref ecw_htg_ldb; default 0</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="916" data-acc="W" data-u="°F" id="obj-av-916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">916</td><td class="n">ECW Heating UDB</td><td class="d">ref ecw_htg_udb; default 0</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="1001" data-acc="R" data-u="%" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">Compressor #1 Percent</td><td class="d">Compressor 1 output; ref c1_pct</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="1002" data-acc="R" data-u="%" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">Cir#1 Disch Ctrl Mod</td><td class="d">ref cf1_pct</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="1003" data-acc="R" data-u="%" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">Frost Shield/HGBP Modulation 1</td><td class="d">ref hgbp1_mod</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="1004" data-acc="R" data-u="psi" id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">DLP #1 Status</td><td class="d">ref dlp1_stat</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="1005" data-acc="R" data-u="°F" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">D1 Sat. Temp.</td><td class="d">ref d1_sat_temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="1006" data-acc="R" data-u="°F" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">DLT #1 Status</td><td class="d">ref dlt_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="1007" data-acc="R" data-u="°F" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">Disharge #1 Supeheat</td><td class="d">ref dsh1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="1008" data-acc="R" data-u="%" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">EEV #1 CLG Modulation</td><td class="d">ref eev1_clg_pct</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="1009" data-acc="R" data-u="%" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">EEV #1 HTG Modulation</td><td class="d">ref eev1_htg_pct</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="1010" data-acc="R" data-u="psi" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">LLP #1 Status</td><td class="d">ref llp1_stat</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="1011" data-acc="R" data-u="°F" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">Liquid Sat. Temp #1</td><td class="d">ref ll1_sat_temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="1012" data-acc="R" data-u="°F" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">LLT #1 Status</td><td class="d">ref llt_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="1013" data-acc="R" data-u="°F" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">Circuit #1 Subcooling</td><td class="d">ref subcool1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="1014" data-acc="R" data-u="psi" id="obj-av-1014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1014</td><td class="n">SLP #1 Status</td><td class="d">ref slp1_stat</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="1015" data-acc="R" data-u="°F" id="obj-av-1015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1015</td><td class="n">SLP1 Sat. Temp.</td><td class="d">ref slp1_sat_temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="1016" data-acc="R" data-u="°F" id="obj-av-1016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1016</td><td class="n">SLT #1 Status</td><td class="d">ref slt_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="1017" data-acc="R" data-u="°F" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">Supeheat #1</td><td class="d">ref superheat1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="1018" data-acc="R" data-u="°F" id="obj-av-1018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1018</td><td class="n">Estimated Evaporator Coil #1 Temp</td><td class="d">ref eect1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="1019" data-acc="R" data-u="°F" id="obj-av-1019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1019</td><td class="n">SCT #1 Status</td><td class="d">ref sct1_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="1020" data-acc="R" data-u="%" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">Compressor #2 Percent</td><td class="d">Compressor 2 output; ref c2_pct</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="1021" data-acc="R" data-u="%" id="obj-av-1021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1021</td><td class="n">Cir#2 Disch Ctrl Mod</td><td class="d">ref cf2_pct</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="1022" data-acc="R" data-u="%" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1022</td><td class="n">Frost Shield/HGBP PID 2</td><td class="d">ref hgbp2_mod</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="1023" data-acc="R" data-u="psi" id="obj-av-1023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1023</td><td class="n">DLP #2 Status</td><td class="d">ref dlp2_stat</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="1024" data-acc="R" data-u="°F" id="obj-av-1024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1024</td><td class="n">D2 Sat. Temp.</td><td class="d">ref d2_sat_temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="1025" data-acc="R" data-u="°F" id="obj-av-1025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1025</td><td class="n">DLT #2 Status</td><td class="d">ref dlt2_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="1026" data-acc="R" data-u="°F" id="obj-av-1026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1026</td><td class="n">Disharge #2 Supeheat</td><td class="d">ref dsh2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="1029" data-acc="R" data-u="psi" id="obj-av-1029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1029</td><td class="n">LLP #2 Status</td><td class="d">ref llp2_stat</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="1030" data-acc="R" data-u="°F" id="obj-av-1030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1030</td><td class="n">Liquid Sat. Temp #2</td><td class="d">ref ll2_sat_temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="1031" data-acc="R" data-u="°F" id="obj-av-1031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1031</td><td class="n">LLT #2 Status</td><td class="d">ref llt2_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="1032" data-acc="R" data-u="°F" id="obj-av-1032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1032</td><td class="n">Circuit #2 Subcooling</td><td class="d">ref subcool2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="1033" data-acc="R" data-u="psi" id="obj-av-1033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1033</td><td class="n">SLP #2 Status</td><td class="d">ref slp2_stat</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="1034" data-acc="R" data-u="°F" id="obj-av-1034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1034</td><td class="n">SLP2 Sat. Temp.</td><td class="d">ref slp2_sat_temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="1035" data-acc="R" data-u="°F" id="obj-av-1035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1035</td><td class="n">SLT #2 Status</td><td class="d">ref slt2_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="1036" data-acc="R" data-u="°F" id="obj-av-1036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1036</td><td class="n">Supeheat #2</td><td class="d">ref superheat2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="1037" data-acc="R" data-u="°F" id="obj-av-1037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1037</td><td class="n">Estimated Evap Coil #2 Temp</td><td class="d">ref eect2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="1038" data-acc="R" data-u="°F" id="obj-av-1038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1038</td><td class="n">SCT #2 Status</td><td class="d">ref sct2_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="1039" data-acc="W" data-u="°F" id="obj-av-1039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1039</td><td class="n">Low Ambient Valve Enable</td><td class="d">ref la_vlv_en; default 35</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="1040" data-acc="R" data-u="%" id="obj-av-1040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1040</td><td class="n">HGRH Modulation</td><td class="d">Hot gas reheat valve output; ref hgrh_mod</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="1041" data-acc="W" data-u="°F" id="obj-av-1041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1041</td><td class="n">Compressor Disable SP</td><td class="d">Compressor outdoor temperature lockout; ref comp_dis_sp; default 15</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="1042" data-acc="W" data-u="%rh" id="obj-av-1042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1042</td><td class="n">Comp Disable High Humidity</td><td class="d">Compressor disable high humidity limit; ref hp_dis_high_hum_sp; default 80</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="1043" data-acc="W" data-u="°F" id="obj-av-1043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1043</td><td class="n">Comp Disable High Humidity</td><td class="d">Compressor disable high humidity outdoor temperature; ref hp_dis_hi_hum_oat_sp; default 35</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="1044" data-acc="R" data-u="°F" id="obj-av-1044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1044</td><td class="n">DX LAT Status</td><td class="d">DX leaving air temperature, coil 1; ref dx_lat_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="1045" data-acc="R" data-u="°F" id="obj-av-1045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1045</td><td class="n">DX LAT #2 Status</td><td class="d">DX leaving air temperature, coil 2; ref dx_lat2_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="1046" data-acc="R" data-u="°F" id="obj-av-1046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1046</td><td class="n">DX LAT AVE Status</td><td class="d">DX leaving air temperature average; ref dx_lat_avg_stat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="1" data-acc="W" data-u="" data-min="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Unit Enable</td><td class="d">Software unit enable from the BMS; ref unit_enable; default Active (1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="2" data-acc="R" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Unit Enble Input Status</td><td class="d">Hardwired unit enable input state; ref unit_en_in_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Unit Enable Status</td><td class="d">Unit enabled (software or hardwired input); ref unit_enable_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="4" data-acc="W" data-u="" data-min="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">BAS Manual Occ Control</td><td class="d">BMS manual occupancy control; ref occ_en; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="5" data-acc="R" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Occ Input Status</td><td class="d">Hardwired occupancy input state; ref occ_input_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="6" data-acc="R" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">CO2 Occupancy Status</td><td class="d">ref co2_occ_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="7" data-acc="R" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">ZS Occupancy Status</td><td class="d">ref zs_occ_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="8" data-acc="R" data-u="" data-min="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Occupancy Status</td><td class="d">Unit is occupied; ref occ_status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="9" data-acc="R" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Unoccupancy Status</td><td class="d">Unit is unoccupied; ref unocc_status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="10" data-acc="W" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Allow Zone Set Point Adjust</td><td class="d">Enables zone setpoint adjustment; ref zat_sp_adj_en; default Active (1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="11" data-acc="R" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Communication Monitoring Status</td><td class="d">BMS communication monitoring state; ref comm_mon_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Disable Discharge Ctrl</td><td class="d">Disables discharge control; ref da_dc_ctrl; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Emerg. Shutdown Enable</td><td class="d">Enables emergency shutdown; ref emsd_en; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Enable BAS Monitor Schedule</td><td class="d">Enables BMS monitor schedule; ref en_bas_mon; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="15" data-acc="W" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Enable FDD Alarms</td><td class="d">Enables fault detection alarms; ref fdd_alarm_en; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Fans Request Input(G) Status</td><td class="d">ref fans_req_in_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="17" data-acc="W" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Pushbutton Override Enabled</td><td class="d">Enables pushbutton override; ref pb_ovrd_en; default Active (1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="18" data-acc="W" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Quick Recovrey</td><td class="d">Quick recovery enable; ref quick_recovery; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Resettable Alarm Status</td><td class="d">Resettable alarm active; ref reset_alarm_status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="20" data-acc="R" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">EMR Status</td><td class="d">ref emr_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">EMSD Status</td><td class="d">Emergency shutdown input state; ref emsd_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="22" data-acc="R" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">SD Status</td><td class="d">Shutdown input state; ref sd_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">CFI Status</td><td class="d">Clogged filter input state; ref cfi_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="24" data-acc="R" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Condensate Overflow Switch</td><td class="d">Condensate overflow switch state; ref cos_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="25" data-acc="R" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Unit Stop</td><td class="d">Unit stopped; ref unit_stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="26" data-acc="W" data-u="" data-min="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">26</td><td class="n">Alarm Reset</td><td class="d">Resets latched alarms; ref alarm_reset; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="27" data-acc="R" data-u="" data-min="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">27</td><td class="n">Alarm Status</td><td class="d">Any alarm active; ref alarm_status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="28" data-acc="R" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">BAS LOST</td><td class="d">BMS communication lost alarm; ref bas_comm_lost_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="29" data-acc="R" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">CFI ALARM</td><td class="d">Clogged filter alarm; ref cfi_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="30" data-acc="R" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">COS ALARM</td><td class="d">Condensate overflow alarm; ref cos_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">ECAT FAIL</td><td class="d">Sensor failure alarm; ref ecat_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="32" data-acc="R" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">ECRH FAIL</td><td class="d">Sensor failure alarm; ref ecrh_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="33" data-acc="R" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">EM SHTDN</td><td class="d">Emergency shutdown alarm; ref em_shtdn_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="34" data-acc="R" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">ExAT FAIL</td><td class="d">Sensor failure alarm; ref exat_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="35" data-acc="R" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">ExRH FAIL</td><td class="d">Sensor failure alarm; ref exrh_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="36" data-acc="R" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">HSAT ALARM</td><td class="d">High supply air temperature alarm; ref hsat_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="37" data-acc="R" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">LSAT ALARM</td><td class="d">Low supply air temperature alarm; ref low_sat_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="38" data-acc="R" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">MARH FAIL</td><td class="d">Sensor failure alarm; ref marh_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="39" data-acc="R" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">MAT FAIL</td><td class="d">Sensor failure alarm; ref mat_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="40" data-acc="R" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">OARH FAIL</td><td class="d">Sensor failure alarm; ref oarh_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="41" data-acc="R" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">OAT FAIL</td><td class="d">Sensor failure alarm; ref oat_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="42" data-acc="R" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">RARH FAIL</td><td class="d">Sensor failure alarm; ref rarh_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="43" data-acc="R" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">RAT FAIL</td><td class="d">Sensor failure alarm; ref rat_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="44" data-acc="R" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">SA-RH FAIL</td><td class="d">Sensor failure alarm; ref sarh_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="45" data-acc="R" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">SAT FAIL</td><td class="d">Sensor failure alarm; ref sat_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="46" data-acc="R" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">SD ALARM</td><td class="d">Shutdown alarm; ref sd_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="47" data-acc="R" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">ZAT FAIL</td><td class="d">Sensor failure alarm; ref zat_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="48" data-acc="R" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">ZRH FAIL</td><td class="d">Sensor failure alarm; ref zrh_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="101" data-acc="W" data-u="" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">Reheat used in Discharge Cooling</td><td class="d">Allows reheat in discharge cooling; ref rh_clg_mode; default Active (1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="102" data-acc="R" data-u="" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">Zone Cooling #1 Request Input(Y1) Status</td><td class="d">ref zclg1_req_in_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="103" data-acc="R" data-u="" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">Zone Cooling #2 Request Input(Y2) Status</td><td class="d">ref zclg2_req_in_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="301" data-acc="W" data-u="" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">Dynamic Deadband Enable</td><td class="d">Enables dynamic deadband; ref dyn_db_en; default Active (1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="302" data-acc="R" data-u="" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">RH CMD</td><td class="d">Reheat command; ref rh_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="303" data-acc="R" data-u="" id="obj-bv-303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">303</td><td class="n">Sub-Cooling Command</td><td class="d">Sub-cooling command; ref sc_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="304" data-acc="R" data-u="" id="obj-bv-304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">304</td><td class="n">Zone Dehum Request Input(DEH) Status</td><td class="d">ref zdh_req_in_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="401" data-acc="R" data-u="" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">401</td><td class="n">Aux. Htg. Enable</td><td class="d">ref ahtg_en</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="402" data-acc="W" data-u="" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">Enable Manual Heating %</td><td class="d">Enables manual heating %; ref htg_manual_en; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="403" data-acc="R" data-u="" id="obj-bv-403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">403</td><td class="n">Heating For Reheat is</td><td class="d">ref htg_for_rh</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="404" data-acc="R" data-u="" id="obj-bv-404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">404</td><td class="n">HT FAIL</td><td class="d">Heating failure alarm; ref heat_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="405" data-acc="R" data-u="" id="obj-bv-405"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">405</td><td class="n">W1 Command</td><td class="d">Heat stage 1 command; ref w1_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="406" data-acc="R" data-u="" id="obj-bv-406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">406</td><td class="n">W2 Command</td><td class="d">Heat stage 2 command; ref w2_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="407" data-acc="R" data-u="" id="obj-bv-407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">407</td><td class="n">Zone Heating #1 Request Input(W1) Status</td><td class="d">ref zhtg1_req_in_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="408" data-acc="R" data-u="" id="obj-bv-408"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">408</td><td class="n">Zone Heating #2 Request Input(W2) Status</td><td class="d">ref zhtg2_req_in_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="501" data-acc="W" data-u="" id="obj-bv-501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">501</td><td class="n">Manual Supply Fan Control Enable</td><td class="d">Enables manual supply fan control; ref mnl_sf_cntrl_en; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="502" data-acc="W" data-u="" id="obj-bv-502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">502</td><td class="n">Occupied Supply Fan Operation</td><td class="d">Supply fan runs when occupied; ref occ_sf_oper; default Active (1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="503" data-acc="W" data-u="" id="obj-bv-503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">503</td><td class="n">Unoccupied Supply Fan Operation</td><td class="d">Supply fan runs when unoccupied; ref unocc_sf_oper; default Active (1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="504" data-acc="R" data-u="" id="obj-bv-504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">504</td><td class="n">SF Command</td><td class="d">Supply fan command; ref sf_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="505" data-acc="R" data-u="" id="obj-bv-505"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">505</td><td class="n">SF-APS Status</td><td class="d">Supply fan airflow switch; ref sf_aps_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="506" data-acc="R" data-u="" id="obj-bv-506"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">506</td><td class="n">SF HAND</td><td class="d">ref sf_hand_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="507" data-acc="R" data-u="" id="obj-bv-507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">507</td><td class="n">SF ALARM</td><td class="d">Supply fan alarm; ref sf_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="508" data-acc="R" data-u="" id="obj-bv-508"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">508</td><td class="n">HSDP ALARM</td><td class="d">ref hsdp_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="509" data-acc="R" data-u="" id="obj-bv-509"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">509</td><td class="n">HSDP STOP</td><td class="d">ref hsdp_stop_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="601" data-acc="W" data-u="" id="obj-bv-601"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">601</td><td class="n">Manual Exhaust Fan Control Enable</td><td class="d">Enables manual exhaust fan control; ref mnl_ef_cntrl_en; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="602" data-acc="W" data-u="" id="obj-bv-602"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">602</td><td class="n">UNOCC EF OPER</td><td class="d">Exhaust fan operation when unoccupied; ref unocc_ef_oper; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="603" data-acc="R" data-u="" id="obj-bv-603"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">603</td><td class="n">EF ALARM</td><td class="d">Exhaust fan alarm; ref ef_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="604" data-acc="R" data-u="" id="obj-bv-604"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">604</td><td class="n">EF CMD</td><td class="d">Exhaust fan command; ref ef_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="605" data-acc="R" data-u="" id="obj-bv-605"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">605</td><td class="n">EF HAND</td><td class="d">ref ef_hand_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="606" data-acc="R" data-u="" id="obj-bv-606"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">606</td><td class="n">EF-APS Status</td><td class="d">Exhaust fan airflow switch; ref ef_aps_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="610" data-acc="R" data-u="" id="obj-bv-610"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">610</td><td class="n">EAD Command</td><td class="d">ref ead_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="611" data-acc="R" data-u="" id="obj-bv-611"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">611</td><td class="n">EADA Status</td><td class="d">ref eada_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="612" data-acc="R" data-u="" id="obj-bv-612"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">612</td><td class="n">EADA ALARM</td><td class="d">ref eada_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="613" data-acc="R" data-u="" id="obj-bv-613"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">613</td><td class="n">EADA HAND</td><td class="d">ref eada_hand_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="625" data-acc="R" data-u="" id="obj-bv-625"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">625</td><td class="n">EA CF ALARM</td><td class="d">ref ea_cf_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="701" data-acc="W" data-u="" id="obj-bv-701"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">701</td><td class="n">Manual OA Control</td><td class="d">Enables manual outdoor air control; ref manual_oa_control; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="702" data-acc="W" data-u="" id="obj-bv-702"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">702</td><td class="n">UNOCC DMP OPER</td><td class="d">Damper operation when unoccupied; ref unocc_dmp_oper; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="703" data-acc="W" data-u="" id="obj-bv-703"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">703</td><td class="n">Demand Control Ventalation</td><td class="d">Enables demand control ventilation; ref dcv_incl; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="704" data-acc="R" data-u="" id="obj-bv-704"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">704</td><td class="n">High OA AF Request Input Status</td><td class="d">ref hi_oa_af_req_in_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="705" data-acc="R" data-u="" id="obj-bv-705"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">705</td><td class="n">OA Damper Enable</td><td class="d">ref oada_en</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="706" data-acc="R" data-u="" id="obj-bv-706"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">706</td><td class="n">OADA Status</td><td class="d">ref oada_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="707" data-acc="R" data-u="" id="obj-bv-707"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">707</td><td class="n">OD Command</td><td class="d">ref od_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="708" data-acc="R" data-u="" id="obj-bv-708"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">708</td><td class="n">OADA ALARM</td><td class="d">ref oada_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="709" data-acc="R" data-u="" id="obj-bv-709"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">709</td><td class="n">OADA HAND</td><td class="d">ref oada_hand_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="710" data-acc="R" data-u="" id="obj-bv-710"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">710</td><td class="n">HIGH CO2</td><td class="d">High CO2 alarm; ref high_co2_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="711" data-acc="R" data-u="" id="obj-bv-711"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">711</td><td class="n">CO2 FAIL</td><td class="d">CO2 sensor failure; ref co2_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="712" data-acc="R" data-u="" id="obj-bv-712"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">712</td><td class="n">ECON NOT</td><td class="d">Economizer fault; ref econ_not_fdd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="713" data-acc="R" data-u="" id="obj-bv-713"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">713</td><td class="n">NOT ECON</td><td class="d">Economizer fault; ref not_econ_fdd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="714" data-acc="R" data-u="" id="obj-bv-714"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">714</td><td class="n">RADA NOT</td><td class="d">Return damper not modulating fault; ref rada_not_mod_fdd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="715" data-acc="R" data-u="" id="obj-bv-715"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">715</td><td class="n">OA CF ALARM</td><td class="d">ref oa_cf_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="901" data-acc="R" data-u="" id="obj-bv-901"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">901</td><td class="n">ECW Command</td><td class="d">ECW command; ref ecw_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="902" data-acc="R" data-u="" id="obj-bv-902"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">902</td><td class="n">ECW CS Status</td><td class="d">ref ecw_cs_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="903" data-acc="R" data-u="" id="obj-bv-903"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">903</td><td class="n">ECW Defrost ON</td><td class="d">ref ecw_def_on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="904" data-acc="R" data-u="" id="obj-bv-904"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">904</td><td class="n">ECW ALARM</td><td class="d">ECW alarm; ref ecw_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="905" data-acc="R" data-u="" id="obj-bv-905"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">905</td><td class="n">ECW HAND</td><td class="d">ref ecw_hand_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="1001" data-acc="R" data-u="" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">A2L Detector Status</td><td class="d">A2L refrigerant detector state; ref a2l_dtctr_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="1002" data-acc="R" data-u="" id="obj-bv-1002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1002</td><td class="n">C1 Command</td><td class="d">Compressor 1 command; ref c1_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="1003" data-acc="R" data-u="" id="obj-bv-1003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1003</td><td class="n">Comp #1 CS Status</td><td class="d">ref cc1_cs_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="1004" data-acc="R" data-u="" id="obj-bv-1004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1004</td><td class="n">C1B Command</td><td class="d">Compressor 1B command; ref c1b_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="1005" data-acc="R" data-u="" id="obj-bv-1005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1005</td><td class="n">Comp #1B CS Status</td><td class="d">ref cc1b_cs_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="1006" data-acc="R" data-u="" id="obj-bv-1006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1006</td><td class="n">C2 Command</td><td class="d">Compressor 2 command; ref c2_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="1007" data-acc="R" data-u="" id="obj-bv-1007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1007</td><td class="n">Comp #2 CS Status</td><td class="d">ref cc2_cs_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="1008" data-acc="R" data-u="" id="obj-bv-1008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1008</td><td class="n">C2B Command</td><td class="d">Compressor 2B command; ref c2b_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="1009" data-acc="R" data-u="" id="obj-bv-1009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1009</td><td class="n">Comp #2B CS Status</td><td class="d">ref cc2b_cs_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="1010" data-acc="R" data-u="" id="obj-bv-1010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1010</td><td class="n">Condensor Water Shut OFF Valve CMD</td><td class="d">ref cwv_so_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="1011" data-acc="R" data-u="" id="obj-bv-1011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1011</td><td class="n">Compressor Disabled by OAT</td><td class="d">Compressors locked out by outdoor temperature; ref comp_dis_oat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="1012" data-acc="W" data-u="" id="obj-bv-1012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1012</td><td class="n">C1/C2 Stop Disables Unit</td><td class="d">Compressor stop alarms shut the unit down; ref c1c2_stop_disables_unit; default Inactive (0)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="1013" data-acc="R" data-u="" id="obj-bv-1013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1013</td><td class="n">HPS #1 Status</td><td class="d">ref hps1_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="1014" data-acc="R" data-u="" id="obj-bv-1014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1014</td><td class="n">HPS #2 Status</td><td class="d">ref hps2_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="1015" data-acc="R" data-u="" id="obj-bv-1015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1015</td><td class="n">LPS #1 Status</td><td class="d">ref lps1_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="1016" data-acc="R" data-u="" id="obj-bv-1016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1016</td><td class="n">LPS #2 Status</td><td class="d">ref lps2_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="1017" data-acc="R" data-u="" id="obj-bv-1017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1017</td><td class="n">WFS Status</td><td class="d">Water flow switch state; ref wfs_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="1018" data-acc="R" data-u="" id="obj-bv-1018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1018</td><td class="n">RV CMD</td><td class="d">Reversing valve command; ref rv_cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="1019" data-acc="R" data-u="" id="obj-bv-1019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1019</td><td class="n">A2L DTCTR SHTDN</td><td class="d">A2L refrigerant detector shutdown alarm; ref al2_shtdn_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="1020" data-acc="R" data-u="" id="obj-bv-1020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1020</td><td class="n">C1 ALARM</td><td class="d">ref c1_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="1021" data-acc="R" data-u="" id="obj-bv-1021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1021</td><td class="n">C1 HAND</td><td class="d">ref c1_hand_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="1022" data-acc="R" data-u="" id="obj-bv-1022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1022</td><td class="n">C1 STOP</td><td class="d">ref c1_stop_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="1023" data-acc="R" data-u="" id="obj-bv-1023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1023</td><td class="n">C1B ALARM</td><td class="d">ref c1b_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="1024" data-acc="R" data-u="" id="obj-bv-1024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1024</td><td class="n">C1B HAND</td><td class="d">ref c1b_hand_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="1025" data-acc="R" data-u="" id="obj-bv-1025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1025</td><td class="n">C1B STOP</td><td class="d">ref c1b_stop_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="1026" data-acc="R" data-u="" id="obj-bv-1026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1026</td><td class="n">C2 ALARM</td><td class="d">ref c2_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="1027" data-acc="R" data-u="" id="obj-bv-1027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1027</td><td class="n">C2 HAND</td><td class="d">ref c2_hand_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="1028" data-acc="R" data-u="" id="obj-bv-1028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1028</td><td class="n">C2 STOP</td><td class="d">ref c2_stop_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="368" data-i="1029" data-acc="R" data-u="" id="obj-bv-1029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1029</td><td class="n">C2B ALARM</td><td class="d">ref c2b_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="369" data-i="1030" data-acc="R" data-u="" id="obj-bv-1030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1030</td><td class="n">C2B HAND</td><td class="d">ref c2b_hand_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="1031" data-acc="R" data-u="" id="obj-bv-1031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1031</td><td class="n">C2B STOP</td><td class="d">ref c2b_stop_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="1032" data-acc="R" data-u="" id="obj-bv-1032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1032</td><td class="n">DR1 Status</td><td class="d">ref dr1_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="1033" data-acc="R" data-u="" id="obj-bv-1033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1033</td><td class="n">DR2 Status</td><td class="d">ref dr2_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="373" data-i="1034" data-acc="R" data-u="" id="obj-bv-1034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1034</td><td class="n">DXLAT FAIL</td><td class="d">Sensor failure alarm; ref dx_lat_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="374" data-i="1035" data-acc="R" data-u="" id="obj-bv-1035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1035</td><td class="n">FP1 ALARM</td><td class="d">ref fp1_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="375" data-i="1036" data-acc="R" data-u="" id="obj-bv-1036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1036</td><td class="n">FP1 STOP</td><td class="d">ref fp1_stop_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="376" data-i="1037" data-acc="R" data-u="" id="obj-bv-1037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1037</td><td class="n">FP2 ALARM</td><td class="d">ref fp2_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="377" data-i="1038" data-acc="R" data-u="" id="obj-bv-1038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1038</td><td class="n">FP2 STOP</td><td class="d">ref fp2_stop_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="378" data-i="1039" data-acc="R" data-u="" id="obj-bv-1039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1039</td><td class="n">FRZ Status</td><td class="d">Freeze input state; ref frz_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="379" data-i="1040" data-acc="R" data-u="" id="obj-bv-1040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1040</td><td class="n">FZT ALARM</td><td class="d">Freeze alarm; ref fzt_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="1041" data-acc="R" data-u="" id="obj-bv-1041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1041</td><td class="n">HPS1 ALARM</td><td class="d">ref hps1_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="381" data-i="1042" data-acc="R" data-u="" id="obj-bv-1042"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1042</td><td class="n">HPS1 STOP</td><td class="d">ref hps1_stop_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="382" data-i="1043" data-acc="R" data-u="" id="obj-bv-1043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1043</td><td class="n">HPS2 ALARM</td><td class="d">ref hps2_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="383" data-i="1044" data-acc="R" data-u="" id="obj-bv-1044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1044</td><td class="n">HPS2 STOP</td><td class="d">ref hps2_stop_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="384" data-i="1045" data-acc="R" data-u="" id="obj-bv-1045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1045</td><td class="n">LPS1 ALARM</td><td class="d">ref lps1_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="385" data-i="1046" data-acc="R" data-u="" id="obj-bv-1046"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1046</td><td class="n">LPS1 STOP</td><td class="d">ref lps1_stop_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="386" data-i="1047" data-acc="R" data-u="" id="obj-bv-1047"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1047</td><td class="n">LPS2 ALARM</td><td class="d">ref lps2_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="387" data-i="1048" data-acc="R" data-u="" id="obj-bv-1048"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1048</td><td class="n">LPS2 STOP</td><td class="d">ref lps2_stop_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="388" data-i="1049" data-acc="R" data-u="" id="obj-bv-1049"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1049</td><td class="n">SLT FAIL</td><td class="d">Sensor failure alarm; ref slt_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="389" data-i="1050" data-acc="R" data-u="" id="obj-bv-1050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1050</td><td class="n">SLT2 FAIL</td><td class="d">Sensor failure alarm; ref slt2_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="390" data-i="1051" data-acc="R" data-u="" id="obj-bv-1051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1051</td><td class="n">WFS ALARM</td><td class="d">Water flow alarm; ref wfs_alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="391" data-i="1052" data-acc="R" data-u="" id="obj-bv-1052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1052</td><td class="n">DXLAT2 FAIL</td><td class="d">Sensor failure alarm; ref dx_lat2_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="392" data-i="1053" data-acc="R" data-u="" id="obj-bv-1053"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1053</td><td class="n">SLP FAIL</td><td class="d">Sensor failure alarm; ref slp_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="393" data-i="1054" data-acc="R" data-u="" id="obj-bv-1054"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1054</td><td class="n">SLP2 FAIL</td><td class="d">Sensor failure alarm; ref slp2_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="394" data-i="1055" data-acc="R" data-u="" id="obj-bv-1055"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1055</td><td class="n">LLP FAIL</td><td class="d">Sensor failure alarm; ref llp_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="395" data-i="1056" data-acc="R" data-u="" id="obj-bv-1056"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1056</td><td class="n">LLP2 FAIL</td><td class="d">Sensor failure alarm; ref llp2_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="396" data-i="1057" data-acc="R" data-u="" id="obj-bv-1057"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1057</td><td class="n">LLT FAIL</td><td class="d">Sensor failure alarm; ref llt_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="397" data-i="1058" data-acc="R" data-u="" id="obj-bv-1058"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1058</td><td class="n">LLT2 FAIL</td><td class="d">Sensor failure alarm; ref llt2_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="398" data-i="1059" data-acc="R" data-u="" id="obj-bv-1059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1059</td><td class="n">DLP FAIL</td><td class="d">Sensor failure alarm; ref dlp_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="399" data-i="1060" data-acc="R" data-u="" id="obj-bv-1060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1060</td><td class="n">DLP2 FAIL</td><td class="d">Sensor failure alarm; ref dlp2_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="1061" data-acc="R" data-u="" id="obj-bv-1061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1061</td><td class="n">DLT FAIL</td><td class="d">Sensor failure alarm; ref dlt_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="1062" data-acc="R" data-u="" id="obj-bv-1062"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1062</td><td class="n">DLT2 FAIL</td><td class="d">Sensor failure alarm; ref dlt2_failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="402" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">State</td><td class="d">Unit operating state; ref state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="403" data-i="2" data-acc="R" data-u="" data-min="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Mode</td><td class="d">Unit operating mode; ref mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="404" data-i="3" data-acc="W" data-u="" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Occupancy Control Options</td><td class="d">Occupancy control source selection; ref occ_ctrl_opts; default 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="405" data-i="4" data-acc="W" data-u="" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Back Up Occupancy Control Options</td><td class="d">Backup occupancy control source selection; ref bu_occ_ctrl_opts; default 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="406" data-i="5" data-acc="R" data-u="" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Occ Control Source Status</td><td class="d">Active occupancy control source; ref occ_ctrl_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="407" data-i="6" data-acc="W" data-u="" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Manual Mode Selector</td><td class="d">Manual mode selection; ref mnl_mode_sel; default 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="408" data-i="7" data-acc="R" data-u="" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">Alarms</td><td class="d">Alarm summary; ref alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="409" data-i="8" data-acc="R" data-u="" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">Faults</td><td class="d">Fault summary; ref faults</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="410" data-i="301" data-acc="R" data-u="" id="obj-mv-301"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">301</td><td class="n">Reheat is</td><td class="d">Reheat status; ref reheat_is</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="411" data-i="401" data-acc="R" data-u="" id="obj-mv-401"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">401</td><td class="n">Heating Status</td><td class="d">Heating status; ref htg_status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="412" data-i="901" data-acc="R" data-u="" id="obj-mv-901"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">901</td><td class="n">ECW Status</td><td class="d">ECW status; ref ecw_status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="413" data-i="1001" data-acc="R" data-u="" id="obj-mv-1001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1001</td><td class="n">Circuit #1 Status</td><td class="d">Refrigerant circuit 1 status; ref cir_1_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="414" data-i="1002" data-acc="R" data-u="" id="obj-mv-1002"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1002</td><td class="n">Circuit #2 Status</td><td class="d">Refrigerant circuit 2 status; ref cir_2_stat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="415" data-i="1003" data-acc="R" data-u="" id="obj-mv-1003"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1003</td><td class="n">Rev. Valve Command</td><td class="d">Reversing valve command; ref rv_cmd_msv</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Addison ODO outdoor air unit controls point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>Active SAT SP</li><li><a href="#obj-av-2"><code>AV2</code></a>CO2 Occupancy Set Point</li><li><a href="#obj-av-3"><code>AV3</code></a>Dischage Control Enable</li><li><a href="#obj-av-4"><code>AV4</code></a>SAT High Limit SP</li><li><a href="#obj-av-5"><code>AV5</code></a>SAT Low Limit SP</li><li><a href="#obj-av-6"><code>AV6</code></a>EC-RH Status</li><li><a href="#obj-av-7"><code>AV7</code></a>ECAT Status</li><li><a href="#obj-av-8"><code>AV8</code></a>Entering Coil Air Dew Point</li><li><a href="#obj-av-9"><code>AV9</code></a>Entering coil Air Enthalpy</li><li><a href="#obj-av-10"><code>AV10</code></a>Ex-RH Status</li><li><a href="#obj-av-11"><code>AV11</code></a>ExAT Status</li><li><a href="#obj-av-12"><code>AV12</code></a>Exhaust Air Dew Point</li><li><a href="#obj-av-13"><code>AV13</code></a>Exhaust Air Enthalpy</li><li><a href="#obj-av-14"><code>AV14</code></a>MA-RH Status</li><li><a href="#obj-av-15"><code>AV15</code></a>MAT Status</li><li><a href="#obj-av-16"><code>AV16</code></a>Mixed Air Dew Point</li><li><a href="#obj-av-17"><code>AV17</code></a>Mixed Air Enthalpy</li><li><a href="#obj-av-18"><code>AV18</code></a>OA-RH Status</li><li><a href="#obj-av-19"><code>AV19</code></a>OARH from BAS</li><li><a href="#obj-av-20"><code>AV20</code></a>OAT from BAS</li><li><a href="#obj-av-21"><code>AV21</code></a>OAT Status</li><li><a href="#obj-av-22"><code>AV22</code></a>Outside Air Dew Point</li><li><a href="#obj-av-23"><code>AV23</code></a>Outside Air Enthalpy</li><li><a href="#obj-av-24"><code>AV24</code></a>RA-RH Status</li><li><a href="#obj-av-25"><code>AV25</code></a>RAT Status</li><li><a href="#obj-av-26"><code>AV26</code></a>Return Air Dew Point</li><li><a href="#obj-av-27"><code>AV27</code></a>Return Air Enthalpy</li><li><a href="#obj-av-28"><code>AV28</code></a>SA-RH Status</li><li><a href="#obj-av-29"><code>AV29</code></a>SAT Status</li><li><a href="#obj-av-30"><code>AV30</code></a>Supply Air Dew Point</li><li><a href="#obj-av-31"><code>AV31</code></a>Supply Air Enthalpy</li><li><a href="#obj-av-32"><code>AV32</code></a>Z-RH From BAS</li><li><a href="#obj-av-33"><code>AV33</code></a>Z-RH Status</li><li><a href="#obj-av-34"><code>AV34</code></a>ZAT From BAS</li><li><a href="#obj-av-35"><code>AV35</code></a>ZAT Status</li><li><a href="#obj-av-36"><code>AV36</code></a>Zone Air Dew Point</li><li><a href="#obj-av-37"><code>AV37</code></a>Zone Air Enthalpy</li><li><a href="#obj-av-38"><code>AV38</code></a>ZN DPT LDB</li><li><a href="#obj-av-39"><code>AV39</code></a>ZN DPT SP</li><li><a href="#obj-av-40"><code>AV40</code></a>ZN DPT UDB</li><li><a href="#obj-av-41"><code>AV41</code></a>ZN-DPT</li><li><a href="#obj-av-50"><code>AV50</code></a>PF DPT Status</li><li><a href="#obj-av-101"><code>AV101</code></a>Cooling Mode Low Limit</li><li><a href="#obj-av-102"><code>AV102</code></a>Unoccupied Zone Cooling Set Points</li><li><a href="#obj-av-103"><code>AV103</code></a>Unoccupied Zone Cooling Set Points</li><li><a href="#obj-av-104"><code>AV104</code></a>Active ZAT Cooling Setpoint</li><li><a href="#obj-av-105"><code>AV105</code></a>Zone Cooling Enable LDB</li><li><a href="#obj-av-106"><code>AV106</code></a>Zone Cooling Enable UDB</li><li><a href="#obj-av-107"><code>AV107</code></a>Zone Cooling Stage 2 LDB</li><li><a href="#obj-av-108"><code>AV108</code></a>Zone Cooling Stage 2 UDB</li><li><a href="#obj-av-109"><code>AV109</code></a>Discharge Cooling Enable SP</li><li><a href="#obj-av-110"><code>AV110</code></a>Active Discharge Cooling Enabling Setpoint</li><li><a href="#obj-av-111"><code>AV111</code></a>Discharge Cooling Enable LDB</li><li><a href="#obj-av-112"><code>AV112</code></a>Discharge Cooling Enable UDB</li><li><a href="#obj-av-113"><code>AV113</code></a>Discharge Cooling SAT SP</li><li><a href="#obj-av-114"><code>AV114</code></a>Minimum Zone Cooling SAT SP</li><li><a href="#obj-av-115"><code>AV115</code></a>Maximum SAT SP</li><li><a href="#obj-av-116"><code>AV116</code></a>Cooling Supply Air LDB</li><li><a href="#obj-av-117"><code>AV117</code></a>Cooling Supply Air UDB</li><li><a href="#obj-av-118"><code>AV118</code></a>COOLING OAT/SAT HIGH</li><li><a href="#obj-av-119"><code>AV119</code></a>COOLING OAT/SAT LOW</li><li><a href="#obj-av-301"><code>AV301</code></a>DH Mode Low Limit</li><li><a href="#obj-av-302"><code>AV302</code></a>Zone DH SP Occ</li><li><a href="#obj-av-303"><code>AV303</code></a>Zone DH SP Unocc</li><li><a href="#obj-av-304"><code>AV304</code></a>Active Discharge Dehum Enabling Setpoint</li><li><a href="#obj-av-305"><code>AV305</code></a>Zone Dehum LDB</li><li><a href="#obj-av-306"><code>AV306</code></a>Zone Dehum UDB</li><li><a href="#obj-av-307"><code>AV307</code></a>Avg Zone Setpoint</li><li><a href="#obj-av-308"><code>AV308</code></a>Zn Dehum Base SP</li><li><a href="#obj-av-309"><code>AV309</code></a>High ZN Reset</li><li><a href="#obj-av-310"><code>AV310</code></a>Low ZN Reset</li><li><a href="#obj-av-311"><code>AV311</code></a>Disc Dehum Dewpoint SP</li><li><a href="#obj-av-312"><code>AV312</code></a>Disc Dehum RH Enable SP</li><li><a href="#obj-av-313"><code>AV313</code></a>Disc DH EN Snsr</li><li><a href="#obj-av-314"><code>AV314</code></a>Disc Dehum Enable UDB</li><li><a href="#obj-av-315"><code>AV315</code></a>Disc Dehum Disable LDB</li><li><a href="#obj-av-316"><code>AV316</code></a>Disc DH DxLAT SP</li><li><a href="#obj-av-317"><code>AV317</code></a>DH Mod Setpoint</li><li><a href="#obj-av-318"><code>AV318</code></a>Active DH Mod Sensor Status</li><li><a href="#obj-av-319"><code>AV319</code></a>DH SAT SP</li><li><a href="#obj-av-320"><code>AV320</code></a>Dehum Staging UDB</li><li><a href="#obj-av-321"><code>AV321</code></a>Dehum Staging LDB</li><li><a href="#obj-av-322"><code>AV322</code></a>Dynamic Deadband DH LSP</li><li><a href="#obj-av-323"><code>AV323</code></a>Reheat SAT LDB</li><li><a href="#obj-av-324"><code>AV324</code></a>Reheat SAT UDB</li><li><a href="#obj-av-325"><code>AV325</code></a>SC LDB</li><li><a href="#obj-av-326"><code>AV326</code></a>Disc Dehum Disable LDB</li><li><a href="#obj-av-401"><code>AV401</code></a>Htg Mode High Limit Setpoint</li><li><a href="#obj-av-402"><code>AV402</code></a>Unoccupied Zone Cooling Set Points</li><li><a href="#obj-av-403"><code>AV403</code></a>Unoccupied Zone Cooling Set Points</li><li><a href="#obj-av-404"><code>AV404</code></a>Active ZAT Heating Setpoint</li><li><a href="#obj-av-405"><code>AV405</code></a>Zone Heating Enable LDB</li><li><a href="#obj-av-406"><code>AV406</code></a>Zone Heating Enable UDB</li><li><a href="#obj-av-407"><code>AV407</code></a>Zone Heating Stage 2 LDB</li><li><a href="#obj-av-408"><code>AV408</code></a>Zone Heating Stage 2 UDB</li><li><a href="#obj-av-409"><code>AV409</code></a>Disc Htg Enable SP</li><li><a href="#obj-av-410"><code>AV410</code></a>Active Discharge Heatling Enabling Setpoint</li><li><a href="#obj-av-411"><code>AV411</code></a>Discharge Heating Enable LDB</li><li><a href="#obj-av-412"><code>AV412</code></a>Discharge Heating Disable UDB</li><li><a href="#obj-av-413"><code>AV413</code></a>Discharge Heating SAT SP</li><li><a href="#obj-av-414"><code>AV414</code></a>Minimum Zone Heating SAT SP</li><li><a href="#obj-av-415"><code>AV415</code></a>Maximum Heating SAT SP</li><li><a href="#obj-av-416"><code>AV416</code></a>Heating SAT LDB</li><li><a href="#obj-av-417"><code>AV417</code></a>Heating SAT UDB</li><li><a href="#obj-av-418"><code>AV418</code></a>Heat Modulation</li><li><a href="#obj-av-419"><code>AV419</code></a>Heating OAT/SAT OAT HIGH</li><li><a href="#obj-av-420"><code>AV420</code></a>Heating OAT/SAT OAT LOW</li><li><a href="#obj-av-421"><code>AV421</code></a>SAT Heat Fail LDB</li><li><a href="#obj-av-501"><code>AV501</code></a>Active SF Minimum Output</li><li><a href="#obj-av-502"><code>AV502</code></a>Active SF Minimum Output CFM</li><li><a href="#obj-av-503"><code>AV503</code></a>Active SF-AMS Setpoint</li><li><a href="#obj-av-504"><code>AV504</code></a>SF Maximum Output</li><li><a href="#obj-av-505"><code>AV505</code></a>SF Maximum Output CFM</li><li><a href="#obj-av-506"><code>AV506</code></a>SF AMS SP</li><li><a href="#obj-av-507"><code>AV507</code></a>SF AMS SP UNOCC</li><li><a href="#obj-av-508"><code>AV508</code></a>SF AMS Status</li><li><a href="#obj-av-509"><code>AV509</code></a>SF Design CFM</li><li><a href="#obj-av-510"><code>AV510</code></a>SF DPT SP</li><li><a href="#obj-av-511"><code>AV511</code></a>SF DPT Status</li><li><a href="#obj-av-512"><code>AV512</code></a>SF Min. Output</li><li><a href="#obj-av-513"><code>AV513</code></a>SF Cooling Minimum Output</li><li><a href="#obj-av-514"><code>AV514</code></a>SF Heating Minimum Output</li><li><a href="#obj-av-515"><code>AV515</code></a>SF Minimum Output</li><li><a href="#obj-av-516"><code>AV516</code></a>SF Mod. CLG Min. Output</li><li><a href="#obj-av-517"><code>AV517</code></a>SF Mod. HTG Min. Output</li><li><a href="#obj-av-518"><code>AV518</code></a>SF Modulation</li><li><a href="#obj-av-519"><code>AV519</code></a>SF Speed Setpoint</li><li><a href="#obj-av-520"><code>AV520</code></a>SF UNOCC SPEED SP</li><li><a href="#obj-av-521"><code>AV521</code></a>High Supply DPT SP</li><li><a href="#obj-av-522"><code>AV522</code></a>SF % Input</li><li><a href="#obj-av-601"><code>AV601</code></a>EF Min Out</li><li><a href="#obj-av-602"><code>AV602</code></a>EF Minimum CFM</li><li><a href="#obj-av-603"><code>AV603</code></a>Active EF AMS Setpoint</li><li><a href="#obj-av-604"><code>AV604</code></a>EF Max Out</li><li><a href="#obj-av-605"><code>AV605</code></a>EF Maximum CFM</li><li><a href="#obj-av-606"><code>AV606</code></a>EF AMS SP</li><li><a href="#obj-av-607"><code>AV607</code></a>EF AMS SP UNOCC</li><li><a href="#obj-av-608"><code>AV608</code></a>EF AMS Status</li><li><a href="#obj-av-609"><code>AV609</code></a>EF Design CFM</li><li><a href="#obj-av-610"><code>AV610</code></a>EF DPT SP</li><li><a href="#obj-av-611"><code>AV611</code></a>EF-DPT</li><li><a href="#obj-av-612"><code>AV612</code></a>EF Modulation</li><li><a href="#obj-av-613"><code>AV613</code></a>EF Speed Setting</li><li><a href="#obj-av-614"><code>AV614</code></a>EF Unocc Speed Setting</li><li><a href="#obj-av-615"><code>AV615</code></a>EF Enable OA %</li><li><a href="#obj-av-616"><code>AV616</code></a>EF Enable OA % Lower DB</li><li><a href="#obj-av-617"><code>AV617</code></a>OA/EA Max Tracking</li><li><a href="#obj-av-618"><code>AV618</code></a>OA/EA Min Tracking</li><li><a href="#obj-av-619"><code>AV619</code></a>Custom OA Tracking Maximum</li><li><a href="#obj-av-620"><code>AV620</code></a>Custom OA Tracking Minimum</li><li><a href="#obj-av-622"><code>AV622</code></a>EAF DPT Status</li><li><a href="#obj-av-701"><code>AV701</code></a>Active OA % CMD</li><li><a href="#obj-av-702"><code>AV702</code></a>Active OA Minimum</li><li><a href="#obj-av-703"><code>AV703</code></a>Active OA Minimum CFM</li><li><a href="#obj-av-704"><code>AV704</code></a>DCV CO2 Minimum</li><li><a href="#obj-av-705"><code>AV705</code></a>DCV CO2 Minimum</li><li><a href="#obj-av-706"><code>AV706</code></a>DCV CO2 Maximum</li><li><a href="#obj-av-707"><code>AV707</code></a>DCV maximum OA CFM</li><li><a href="#obj-av-708"><code>AV708</code></a>DCV OA MAX</li><li><a href="#obj-av-710"><code>AV710</code></a>Manual OA % Of Design</li><li><a href="#obj-av-711"><code>AV711</code></a>Manual OA % Of Design</li><li><a href="#obj-av-712"><code>AV712</code></a>Minimum OA Flow Percentage</li><li><a href="#obj-av-713"><code>AV713</code></a>Minimum OA Flow CFM</li><li><a href="#obj-av-714"><code>AV714</code></a>Maximum OA Flow %</li><li><a href="#obj-av-715"><code>AV715</code></a>Maximum OA Flow</li><li><a href="#obj-av-716"><code>AV716</code></a>OA AMS SP</li><li><a href="#obj-av-717"><code>AV717</code></a>OA AMS SP UNOCC</li><li><a href="#obj-av-718"><code>AV718</code></a>OA AMS Status</li><li><a href="#obj-av-719"><code>AV719</code></a>OADA Position</li><li><a href="#obj-av-720"><code>AV720</code></a>OA Damper FB Status</li><li><a href="#obj-av-721"><code>AV721</code></a>RADA Position</li><li><a href="#obj-av-722"><code>AV722</code></a>RA Damper FB Status</li><li><a href="#obj-av-723"><code>AV723</code></a>CO2 From BAS</li><li><a href="#obj-av-724"><code>AV724</code></a>CO2 Status</li><li><a href="#obj-av-725"><code>AV725</code></a>Unocc Minimum OA Flow Percentage</li><li><a href="#obj-av-726"><code>AV726</code></a>Unocc Minimum OA Flow CFM</li><li><a href="#obj-av-727"><code>AV727</code></a>OA % Input</li><li><a href="#obj-av-728"><code>AV728</code></a>OAF DPT Status</li><li><a href="#obj-av-902"><code>AV902</code></a>ECW DB LDB</li><li><a href="#obj-av-903"><code>AV903</code></a>ECW DB UDB</li><li><a href="#obj-av-904"><code>AV904</code></a>ECW Dew Point LDB</li><li><a href="#obj-av-905"><code>AV905</code></a>ECW Dew Point UDB</li><li><a href="#obj-av-906"><code>AV906</code></a>ECW ENTH LDB</li><li><a href="#obj-av-907"><code>AV907</code></a>ECW ENTH UDB</li><li><a href="#obj-av-908"><code>AV908</code></a>ECW Defrost LSP</li><li><a href="#obj-av-909"><code>AV909</code></a>BP Damper FB Status</li><li><a href="#obj-av-910"><code>AV910</code></a>BPDA Position</li><li><a href="#obj-av-911"><code>AV911</code></a>ECW Cooling UDB</li><li><a href="#obj-av-912"><code>AV912</code></a>ECW Cooling LDB</li><li><a href="#obj-av-913"><code>AV913</code></a>ECW Dehum UDB</li><li><a href="#obj-av-914"><code>AV914</code></a>ECW Dehum LDB</li><li><a href="#obj-av-915"><code>AV915</code></a>ECW Heating LDB</li><li><a href="#obj-av-916"><code>AV916</code></a>ECW Heating UDB</li><li><a href="#obj-av-1001"><code>AV1001</code></a>Compressor #1 Percent</li><li><a href="#obj-av-1002"><code>AV1002</code></a>Cir#1 Disch Ctrl Mod</li><li><a href="#obj-av-1003"><code>AV1003</code></a>Frost Shield/HGBP Modulation 1</li><li><a href="#obj-av-1004"><code>AV1004</code></a>DLP #1 Status</li><li><a href="#obj-av-1005"><code>AV1005</code></a>D1 Sat. Temp.</li><li><a href="#obj-av-1006"><code>AV1006</code></a>DLT #1 Status</li><li><a href="#obj-av-1007"><code>AV1007</code></a>Disharge #1 Supeheat</li><li><a href="#obj-av-1008"><code>AV1008</code></a>EEV #1 CLG Modulation</li><li><a href="#obj-av-1009"><code>AV1009</code></a>EEV #1 HTG Modulation</li><li><a href="#obj-av-1010"><code>AV1010</code></a>LLP #1 Status</li><li><a href="#obj-av-1011"><code>AV1011</code></a>Liquid Sat. Temp #1</li><li><a href="#obj-av-1012"><code>AV1012</code></a>LLT #1 Status</li><li><a href="#obj-av-1013"><code>AV1013</code></a>Circuit #1 Subcooling</li><li><a href="#obj-av-1014"><code>AV1014</code></a>SLP #1 Status</li><li><a href="#obj-av-1015"><code>AV1015</code></a>SLP1 Sat. Temp.</li><li><a href="#obj-av-1016"><code>AV1016</code></a>SLT #1 Status</li><li><a href="#obj-av-1017"><code>AV1017</code></a>Supeheat #1</li><li><a href="#obj-av-1018"><code>AV1018</code></a>Estimated Evaporator Coil #1 Temp</li><li><a href="#obj-av-1019"><code>AV1019</code></a>SCT #1 Status</li><li><a href="#obj-av-1020"><code>AV1020</code></a>Compressor #2 Percent</li><li><a href="#obj-av-1021"><code>AV1021</code></a>Cir#2 Disch Ctrl Mod</li><li><a href="#obj-av-1022"><code>AV1022</code></a>Frost Shield/HGBP PID 2</li><li><a href="#obj-av-1023"><code>AV1023</code></a>DLP #2 Status</li><li><a href="#obj-av-1024"><code>AV1024</code></a>D2 Sat. Temp.</li><li><a href="#obj-av-1025"><code>AV1025</code></a>DLT #2 Status</li><li><a href="#obj-av-1026"><code>AV1026</code></a>Disharge #2 Supeheat</li><li><a href="#obj-av-1029"><code>AV1029</code></a>LLP #2 Status</li><li><a href="#obj-av-1030"><code>AV1030</code></a>Liquid Sat. Temp #2</li><li><a href="#obj-av-1031"><code>AV1031</code></a>LLT #2 Status</li><li><a href="#obj-av-1032"><code>AV1032</code></a>Circuit #2 Subcooling</li><li><a href="#obj-av-1033"><code>AV1033</code></a>SLP #2 Status</li><li><a href="#obj-av-1034"><code>AV1034</code></a>SLP2 Sat. Temp.</li><li><a href="#obj-av-1035"><code>AV1035</code></a>SLT #2 Status</li><li><a href="#obj-av-1036"><code>AV1036</code></a>Supeheat #2</li><li><a href="#obj-av-1037"><code>AV1037</code></a>Estimated Evap Coil #2 Temp</li><li><a href="#obj-av-1038"><code>AV1038</code></a>SCT #2 Status</li><li><a href="#obj-av-1039"><code>AV1039</code></a>Low Ambient Valve Enable</li><li><a href="#obj-av-1040"><code>AV1040</code></a>HGRH Modulation</li><li><a href="#obj-av-1041"><code>AV1041</code></a>Compressor Disable SP</li><li><a href="#obj-av-1042"><code>AV1042</code></a>Comp Disable High Humidity</li><li><a href="#obj-av-1043"><code>AV1043</code></a>Comp Disable High Humidity</li><li><a href="#obj-av-1044"><code>AV1044</code></a>DX LAT Status</li><li><a href="#obj-av-1045"><code>AV1045</code></a>DX LAT #2 Status</li><li><a href="#obj-av-1046"><code>AV1046</code></a>DX LAT AVE Status</li><li><a href="#obj-bv-1"><code>BV1</code></a>Unit Enable</li><li><a href="#obj-bv-2"><code>BV2</code></a>Unit Enble Input Status</li><li><a href="#obj-bv-3"><code>BV3</code></a>Unit Enable Status</li><li><a href="#obj-bv-4"><code>BV4</code></a>BAS Manual Occ Control</li><li><a href="#obj-bv-5"><code>BV5</code></a>Occ Input Status</li><li><a href="#obj-bv-6"><code>BV6</code></a>CO2 Occupancy Status</li><li><a href="#obj-bv-7"><code>BV7</code></a>ZS Occupancy Status</li><li><a href="#obj-bv-8"><code>BV8</code></a>Occupancy Status</li><li><a href="#obj-bv-9"><code>BV9</code></a>Unoccupancy Status</li><li><a href="#obj-bv-10"><code>BV10</code></a>Allow Zone Set Point Adjust</li><li><a href="#obj-bv-11"><code>BV11</code></a>Communication Monitoring Status</li><li><a href="#obj-bv-12"><code>BV12</code></a>Disable Discharge Ctrl</li><li><a href="#obj-bv-13"><code>BV13</code></a>Emerg. Shutdown Enable</li><li><a href="#obj-bv-14"><code>BV14</code></a>Enable BAS Monitor Schedule</li><li><a href="#obj-bv-15"><code>BV15</code></a>Enable FDD Alarms</li><li><a href="#obj-bv-16"><code>BV16</code></a>Fans Request Input(G) Status</li><li><a href="#obj-bv-17"><code>BV17</code></a>Pushbutton Override Enabled</li><li><a href="#obj-bv-18"><code>BV18</code></a>Quick Recovrey</li><li><a href="#obj-bv-19"><code>BV19</code></a>Resettable Alarm Status</li><li><a href="#obj-bv-20"><code>BV20</code></a>EMR Status</li><li><a href="#obj-bv-21"><code>BV21</code></a>EMSD Status</li><li><a href="#obj-bv-22"><code>BV22</code></a>SD Status</li><li><a href="#obj-bv-23"><code>BV23</code></a>CFI Status</li><li><a href="#obj-bv-24"><code>BV24</code></a>Condensate Overflow Switch</li><li><a href="#obj-bv-25"><code>BV25</code></a>Unit Stop</li><li><a href="#obj-bv-26"><code>BV26</code></a>Alarm Reset</li><li><a href="#obj-bv-27"><code>BV27</code></a>Alarm Status</li><li><a href="#obj-bv-28"><code>BV28</code></a>BAS LOST</li><li><a href="#obj-bv-29"><code>BV29</code></a>CFI ALARM</li><li><a href="#obj-bv-30"><code>BV30</code></a>COS ALARM</li><li><a href="#obj-bv-31"><code>BV31</code></a>ECAT FAIL</li><li><a href="#obj-bv-32"><code>BV32</code></a>ECRH FAIL</li><li><a href="#obj-bv-33"><code>BV33</code></a>EM SHTDN</li><li><a href="#obj-bv-34"><code>BV34</code></a>ExAT FAIL</li><li><a href="#obj-bv-35"><code>BV35</code></a>ExRH FAIL</li><li><a href="#obj-bv-36"><code>BV36</code></a>HSAT ALARM</li><li><a href="#obj-bv-37"><code>BV37</code></a>LSAT ALARM</li><li><a href="#obj-bv-38"><code>BV38</code></a>MARH FAIL</li><li><a href="#obj-bv-39"><code>BV39</code></a>MAT FAIL</li><li><a href="#obj-bv-40"><code>BV40</code></a>OARH FAIL</li><li><a href="#obj-bv-41"><code>BV41</code></a>OAT FAIL</li><li><a href="#obj-bv-42"><code>BV42</code></a>RARH FAIL</li><li><a href="#obj-bv-43"><code>BV43</code></a>RAT FAIL</li><li><a href="#obj-bv-44"><code>BV44</code></a>SA-RH FAIL</li><li><a href="#obj-bv-45"><code>BV45</code></a>SAT FAIL</li><li><a href="#obj-bv-46"><code>BV46</code></a>SD ALARM</li><li><a href="#obj-bv-47"><code>BV47</code></a>ZAT FAIL</li><li><a href="#obj-bv-48"><code>BV48</code></a>ZRH FAIL</li><li><a href="#obj-bv-101"><code>BV101</code></a>Reheat used in Discharge Cooling</li><li><a href="#obj-bv-102"><code>BV102</code></a>Zone Cooling #1 Request Input(Y1) Status</li><li><a href="#obj-bv-103"><code>BV103</code></a>Zone Cooling #2 Request Input(Y2) Status</li><li><a href="#obj-bv-301"><code>BV301</code></a>Dynamic Deadband Enable</li><li><a href="#obj-bv-302"><code>BV302</code></a>RH CMD</li><li><a href="#obj-bv-303"><code>BV303</code></a>Sub-Cooling Command</li><li><a href="#obj-bv-304"><code>BV304</code></a>Zone Dehum Request Input(DEH) Status</li><li><a href="#obj-bv-401"><code>BV401</code></a>Aux. Htg. Enable</li><li><a href="#obj-bv-402"><code>BV402</code></a>Enable Manual Heating %</li><li><a href="#obj-bv-403"><code>BV403</code></a>Heating For Reheat is</li><li><a href="#obj-bv-404"><code>BV404</code></a>HT FAIL</li><li><a href="#obj-bv-405"><code>BV405</code></a>W1 Command</li><li><a href="#obj-bv-406"><code>BV406</code></a>W2 Command</li><li><a href="#obj-bv-407"><code>BV407</code></a>Zone Heating #1 Request Input(W1) Status</li><li><a href="#obj-bv-408"><code>BV408</code></a>Zone Heating #2 Request Input(W2) Status</li><li><a href="#obj-bv-501"><code>BV501</code></a>Manual Supply Fan Control Enable</li><li><a href="#obj-bv-502"><code>BV502</code></a>Occupied Supply Fan Operation</li><li><a href="#obj-bv-503"><code>BV503</code></a>Unoccupied Supply Fan Operation</li><li><a href="#obj-bv-504"><code>BV504</code></a>SF Command</li><li><a href="#obj-bv-505"><code>BV505</code></a>SF-APS Status</li><li><a href="#obj-bv-506"><code>BV506</code></a>SF HAND</li><li><a href="#obj-bv-507"><code>BV507</code></a>SF ALARM</li><li><a href="#obj-bv-508"><code>BV508</code></a>HSDP ALARM</li><li><a href="#obj-bv-509"><code>BV509</code></a>HSDP STOP</li><li><a href="#obj-bv-601"><code>BV601</code></a>Manual Exhaust Fan Control Enable</li><li><a href="#obj-bv-602"><code>BV602</code></a>UNOCC EF OPER</li><li><a href="#obj-bv-603"><code>BV603</code></a>EF ALARM</li><li><a href="#obj-bv-604"><code>BV604</code></a>EF CMD</li><li><a href="#obj-bv-605"><code>BV605</code></a>EF HAND</li><li><a href="#obj-bv-606"><code>BV606</code></a>EF-APS Status</li><li><a href="#obj-bv-610"><code>BV610</code></a>EAD Command</li><li><a href="#obj-bv-611"><code>BV611</code></a>EADA Status</li><li><a href="#obj-bv-612"><code>BV612</code></a>EADA ALARM</li><li><a href="#obj-bv-613"><code>BV613</code></a>EADA HAND</li><li><a href="#obj-bv-625"><code>BV625</code></a>EA CF ALARM</li><li><a href="#obj-bv-701"><code>BV701</code></a>Manual OA Control</li><li><a href="#obj-bv-702"><code>BV702</code></a>UNOCC DMP OPER</li><li><a href="#obj-bv-703"><code>BV703</code></a>Demand Control Ventalation</li><li><a href="#obj-bv-704"><code>BV704</code></a>High OA AF Request Input Status</li><li><a href="#obj-bv-705"><code>BV705</code></a>OA Damper Enable</li><li><a href="#obj-bv-706"><code>BV706</code></a>OADA Status</li><li><a href="#obj-bv-707"><code>BV707</code></a>OD Command</li><li><a href="#obj-bv-708"><code>BV708</code></a>OADA ALARM</li><li><a href="#obj-bv-709"><code>BV709</code></a>OADA HAND</li><li><a href="#obj-bv-710"><code>BV710</code></a>HIGH CO2</li><li><a href="#obj-bv-711"><code>BV711</code></a>CO2 FAIL</li><li><a href="#obj-bv-712"><code>BV712</code></a>ECON NOT</li><li><a href="#obj-bv-713"><code>BV713</code></a>NOT ECON</li><li><a href="#obj-bv-714"><code>BV714</code></a>RADA NOT</li><li><a href="#obj-bv-715"><code>BV715</code></a>OA CF ALARM</li><li><a href="#obj-bv-901"><code>BV901</code></a>ECW Command</li><li><a href="#obj-bv-902"><code>BV902</code></a>ECW CS Status</li><li><a href="#obj-bv-903"><code>BV903</code></a>ECW Defrost ON</li><li><a href="#obj-bv-904"><code>BV904</code></a>ECW ALARM</li><li><a href="#obj-bv-905"><code>BV905</code></a>ECW HAND</li><li><a href="#obj-bv-1001"><code>BV1001</code></a>A2L Detector Status</li><li><a href="#obj-bv-1002"><code>BV1002</code></a>C1 Command</li><li><a href="#obj-bv-1003"><code>BV1003</code></a>Comp #1 CS Status</li><li><a href="#obj-bv-1004"><code>BV1004</code></a>C1B Command</li><li><a href="#obj-bv-1005"><code>BV1005</code></a>Comp #1B CS Status</li><li><a href="#obj-bv-1006"><code>BV1006</code></a>C2 Command</li><li><a href="#obj-bv-1007"><code>BV1007</code></a>Comp #2 CS Status</li><li><a href="#obj-bv-1008"><code>BV1008</code></a>C2B Command</li><li><a href="#obj-bv-1009"><code>BV1009</code></a>Comp #2B CS Status</li><li><a href="#obj-bv-1010"><code>BV1010</code></a>Condensor Water Shut OFF Valve CMD</li><li><a href="#obj-bv-1011"><code>BV1011</code></a>Compressor Disabled by OAT</li><li><a href="#obj-bv-1012"><code>BV1012</code></a>C1/C2 Stop Disables Unit</li><li><a href="#obj-bv-1013"><code>BV1013</code></a>HPS #1 Status</li><li><a href="#obj-bv-1014"><code>BV1014</code></a>HPS #2 Status</li><li><a href="#obj-bv-1015"><code>BV1015</code></a>LPS #1 Status</li><li><a href="#obj-bv-1016"><code>BV1016</code></a>LPS #2 Status</li><li><a href="#obj-bv-1017"><code>BV1017</code></a>WFS Status</li><li><a href="#obj-bv-1018"><code>BV1018</code></a>RV CMD</li><li><a href="#obj-bv-1019"><code>BV1019</code></a>A2L DTCTR SHTDN</li><li><a href="#obj-bv-1020"><code>BV1020</code></a>C1 ALARM</li><li><a href="#obj-bv-1021"><code>BV1021</code></a>C1 HAND</li><li><a href="#obj-bv-1022"><code>BV1022</code></a>C1 STOP</li><li><a href="#obj-bv-1023"><code>BV1023</code></a>C1B ALARM</li><li><a href="#obj-bv-1024"><code>BV1024</code></a>C1B HAND</li><li><a href="#obj-bv-1025"><code>BV1025</code></a>C1B STOP</li><li><a href="#obj-bv-1026"><code>BV1026</code></a>C2 ALARM</li><li><a href="#obj-bv-1027"><code>BV1027</code></a>C2 HAND</li><li><a href="#obj-bv-1028"><code>BV1028</code></a>C2 STOP</li><li><a href="#obj-bv-1029"><code>BV1029</code></a>C2B ALARM</li><li><a href="#obj-bv-1030"><code>BV1030</code></a>C2B HAND</li><li><a href="#obj-bv-1031"><code>BV1031</code></a>C2B STOP</li><li><a href="#obj-bv-1032"><code>BV1032</code></a>DR1 Status</li><li><a href="#obj-bv-1033"><code>BV1033</code></a>DR2 Status</li><li><a href="#obj-bv-1034"><code>BV1034</code></a>DXLAT FAIL</li><li><a href="#obj-bv-1035"><code>BV1035</code></a>FP1 ALARM</li><li><a href="#obj-bv-1036"><code>BV1036</code></a>FP1 STOP</li><li><a href="#obj-bv-1037"><code>BV1037</code></a>FP2 ALARM</li><li><a href="#obj-bv-1038"><code>BV1038</code></a>FP2 STOP</li><li><a href="#obj-bv-1039"><code>BV1039</code></a>FRZ Status</li><li><a href="#obj-bv-1040"><code>BV1040</code></a>FZT ALARM</li><li><a href="#obj-bv-1041"><code>BV1041</code></a>HPS1 ALARM</li><li><a href="#obj-bv-1042"><code>BV1042</code></a>HPS1 STOP</li><li><a href="#obj-bv-1043"><code>BV1043</code></a>HPS2 ALARM</li><li><a href="#obj-bv-1044"><code>BV1044</code></a>HPS2 STOP</li><li><a href="#obj-bv-1045"><code>BV1045</code></a>LPS1 ALARM</li><li><a href="#obj-bv-1046"><code>BV1046</code></a>LPS1 STOP</li><li><a href="#obj-bv-1047"><code>BV1047</code></a>LPS2 ALARM</li><li><a href="#obj-bv-1048"><code>BV1048</code></a>LPS2 STOP</li><li><a href="#obj-bv-1049"><code>BV1049</code></a>SLT FAIL</li><li><a href="#obj-bv-1050"><code>BV1050</code></a>SLT2 FAIL</li><li><a href="#obj-bv-1051"><code>BV1051</code></a>WFS ALARM</li><li><a href="#obj-bv-1052"><code>BV1052</code></a>DXLAT2 FAIL</li><li><a href="#obj-bv-1053"><code>BV1053</code></a>SLP FAIL</li><li><a href="#obj-bv-1054"><code>BV1054</code></a>SLP2 FAIL</li><li><a href="#obj-bv-1055"><code>BV1055</code></a>LLP FAIL</li><li><a href="#obj-bv-1056"><code>BV1056</code></a>LLP2 FAIL</li><li><a href="#obj-bv-1057"><code>BV1057</code></a>LLT FAIL</li><li><a href="#obj-bv-1058"><code>BV1058</code></a>LLT2 FAIL</li><li><a href="#obj-bv-1059"><code>BV1059</code></a>DLP FAIL</li><li><a href="#obj-bv-1060"><code>BV1060</code></a>DLP2 FAIL</li><li><a href="#obj-bv-1061"><code>BV1061</code></a>DLT FAIL</li><li><a href="#obj-bv-1062"><code>BV1062</code></a>DLT2 FAIL</li><li><a href="#obj-mv-1"><code>MV1</code></a>State</li><li><a href="#obj-mv-2"><code>MV2</code></a>Mode</li><li><a href="#obj-mv-3"><code>MV3</code></a>Occupancy Control Options</li><li><a href="#obj-mv-4"><code>MV4</code></a>Back Up Occupancy Control Options</li><li><a href="#obj-mv-5"><code>MV5</code></a>Occ Control Source Status</li><li><a href="#obj-mv-6"><code>MV6</code></a>Manual Mode Selector</li><li><a href="#obj-mv-7"><code>MV7</code></a>Alarms</li><li><a href="#obj-mv-8"><code>MV8</code></a>Faults</li><li><a href="#obj-mv-301"><code>MV301</code></a>Reheat is</li><li><a href="#obj-mv-401"><code>MV401</code></a>Heating Status</li><li><a href="#obj-mv-901"><code>MV901</code></a>ECW Status</li><li><a href="#obj-mv-1001"><code>MV1001</code></a>Circuit #1 Status</li><li><a href="#obj-mv-1002"><code>MV1002</code></a>Circuit #2 Status</li><li><a href="#obj-mv-1003"><code>MV1003</code></a>Rev. Valve Command</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Addison marks this list as a beta (preliminary) release dated 1/2/2026; confirm object IDs and names against the unit before mapping.</li><li>Four rows print Object ID 0 (BV EXCESS OA, BV SCT1 FAIL, BV SCT2 FAIL and an MSV named &#x27;point name&#x27;, ref zn_prss_stat). They are not addressable as printed and are left out: 416 of 420 rows listed.</li><li>The doc gives a display name and a reference name for each object; names here are the display names and each description carries the reference name (ref ...), which may be the name the controller shows.</li><li>Some display names repeat for different objects as printed: AV 102/103 and AV 402/403 are all &#x27;Unoccupied Zone Cooling Set Points&#x27; (the reference names show occupied/unoccupied cooling and heating), plus DCV CO2 Minimum, Manual OA % Of Design, Comp Disable High Humidity and Disc Dehum Disable LDB pairs.</li><li>Multistate objects are listed as MSV in the doc with no state texts; read the state text from the unit. Factory default values for writable points are given in the descriptions.</li><li>The table covers all ODO options (two compressor circuits, ECW, exhaust fan, dampers, DCV); expect objects for features a given unit does not have.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the ODO (On-Demand Options) outdoor air unit controls and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Addison ODO (On-Demand Options) outdoor air unit controls</h2><div class="faq"><details open><summary>How many BACnet points does the Addison ODO (On-Demand Options) outdoor air unit controls have?</summary><p>This list has 416 BACnet objects: 237 analog values, 165 binary values, 14 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Addison ODO (On-Demand Options) outdoor air unit controls BACnet points are writable?</summary><p>137 of the 416 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Addison ODO (On-Demand Options) outdoor air unit controls BACnet documentation?</summary><p>The source is Addison ODO BACnet Points List, Beta (Preliminary), revision 2026-01-02, published free by Addison at https://www.addison-hvac.com/wp-content/uploads/2026/05/ODO_BACnet_Beta-2.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Addison ODO (On-Demand Options) outdoor air unit controls?</summary><p>Start with BV 1 Unit Enable (Software unit enable from the BMS); BV 4 BAS Manual Occ Control (Occupancy control from the BMS); AV 113 Discharge Cooling SAT SP (Supply air setpoint in discharge cooling, °F); AV 413 Discharge Heating SAT SP (Supply air setpoint in discharge heating, °F); BV 26 Alarm Reset (Resets latched alarms); MV 1 State (Unit operating state); MV 2 Mode (Active operating mode); BV 8 Occupancy Status (Confirms the unit is occupied); AV 29 SAT Status (Supply air temperature); BV 27 Alarm Status (Any active alarm).</p></details><details><summary>How do I enable BMS control of the Addison ODO (On-Demand Options) outdoor air unit controls?</summary><p>Per Addison&#x27;s ODO startup guide, the unit is enabled when the internal software enable (BV 1 Unit Enable, default on) is on or the hardwired unit enable input is closed, with no shutdown condition; BV 3 shows the result. It is occupied when the internal occupancy control or the occupancy input calls for it. The occupancy source is chosen with Occupancy Control Options (MV 3) and a backup source with MV 4; the list prints no state texts for them.</p></details><details><summary>Does the Addison ODO (On-Demand Options) outdoor air unit controls need a BACnet heartbeat or have a communication timeout?</summary><p>The list has a BAS LOST alarm (BV 28) and a Communication Monitoring Status (BV 11), but gives no timeout or fallback behaviour.</p></details><details><summary>Can the BMS supply sensor values to the Addison ODO (On-Demand Options) outdoor air unit controls?</summary><p>Writable BMS inputs: OAT from BAS (AV 20, default 60 °F), OARH from BAS (AV 19), ZAT From BAS (AV 34), Z-RH From BAS (AV 32) and CO2 From BAS (AV 723). The list does not say which setting makes the unit use them instead of its own sensors.</p></details><details><summary>How do I check these points on the real ODO (On-Demand Options) outdoor air unit controls?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://www.addison-hvac.com/wp-content/uploads/2026/05/ODO_BACnet_Beta-2.pdf" rel="nofollow noopener" target="_blank">Addison ODO BACnet Points List, Beta (Preliminary) &middot; rev. 2026-01-02</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
