<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Adveco Lincoln L70 BMS Interface BACnet BACnet Points List</title>
<meta name="description" content="Adveco Lincoln L70 BMS Interface BACnet MS/TP BACnet points list: 120 objects by ID and name (e.g. IV 49 = ch_mode_select), 36 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/adveco/lincoln-l70-bms-interface">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Adveco Lincoln L70 BMS Interface BACnet BACnet Points List">
<meta property="og:description" content="Adveco Lincoln L70 BMS Interface BACnet MS/TP BACnet points list: 120 objects by ID and name (e.g. IV 49 = ch_mode_select), 36 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/adveco/lincoln-l70-bms-interface">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Adveco Lincoln L70 BMS Interface BACnet BACnet Points List">
<meta name="twitter:description" content="Adveco Lincoln L70 BMS Interface BACnet MS/TP BACnet points list: 120 objects by ID and name (e.g. IV 49 = ch_mode_select), 36 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/adveco/lincoln-l70-bms-interface",
   "url": "https://easybacnet.com/bacnet-points-lists/adveco/lincoln-l70-bms-interface",
   "name": "Adveco Lincoln L70 BMS Interface BACnet BACnet Points List",
   "description": "Adveco Lincoln L70 BMS Interface BACnet MS/TP BACnet points list: 120 objects by ID and name (e.g. IV 49 = ch_mode_select), 36 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/adveco/lincoln-l70-bms-interface#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/adveco/lincoln-l70-bms-interface#dataset",
   "name": "Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP BACnet Points List",
   "description": "The Lincoln BMS Interface is an extension board that runs central heating (CH) and domestic hot water (DHW) control for a group of Adveco Lincoln L70 air source heat pumps and exposes it on BACnet MS/TP. The BMS can pick the CH and DHW control modes, send demand and flow or tank setpoints, run weather compensation and supplementary heating, and read the board's I/O plus inlet, outlet and ambient temperatures, compressor status, alarms and energy for each of up to 10 Lincolns. Adveco Lincoln L70 BMS Interface BACnet MS/TP BACnet points list: 120 objects by ID and name (e.g. IV 49 = ch_mode_select), 36 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/adveco/lincoln-l70-bms-interface",
   "keywords": [
    "Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP BACnet Points List",
    "Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP BACnet objects",
    "Adveco BACnet",
    "Lincoln BACnet points list",
    "L70 BACnet points list",
    "Lincoln L70 BACnet points list",
    "Lincoln extension board BACnet points list",
    "Lincoln BMS Interface BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Lincoln L70 BMS Interface BACnet Protocol",
    "url": "https://adveco.co/wp-content/uploads/2023/06/L70-Lincoln-Extension-BACnet-Protocol-Rev.1.pdf",
    "author": {
     "@type": "Organization",
     "name": "Adveco"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP",
    "brand": {
     "@type": "Brand",
     "name": "Adveco"
    },
    "category": "Air source heat pump (cascade BMS interface)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/adveco/lincoln-l70-bms-interface.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/adveco/lincoln-l70-bms-interface-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/adveco/lincoln-l70-bms-interface.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 120 BACnet objects: 48 analog inputs, 17 analog values, 36 binary inputs, 9 binary values, 8 integer values, 2 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "36 of the 120 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Lincoln L70 BMS Interface BACnet Protocol, revision Rev. 1 - 07062023, published free by Adveco at https://adveco.co/wp-content/uploads/2023/06/L70-Lincoln-Extension-BACnet-Protocol-Rev.1.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with IV 49 ch_mode_select (CH control mode; 4 = BMS Control); BV 36 ch_bms_demand (CH demand from the BMS (1 = active)); IV 53 dhw_mode_select (DHW control mode; 3 = BMS Control); BV 44 dhw_bms_demand (DHW demand from the BMS); AV 15 ch_master_flow_SP (CH flow setpoint in DI/BMS mode, °C); AV 18 dhw_flow_SP (DHW flow setpoint, °C); AI 13 ch_flow_SP (CH flow setpoint in use); BI 37 ch_demand (CH demand active); BI 39 ges_major_fault (Any major fault); BI 40 ges_minor_fault (Any minor fault)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "ch_mode_select (IV 49) = 4 puts central heating under BMS control, switched by ch_bms_demand (BV 36) to the ch_master_flow_SP setpoint; dhw_mode_select (IV 53) = 3 does the same for hot water with dhw_bms_demand (BV 44)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "ambient_temp_select (IV 48) picks the ambient temperature for weather compensation and low-ambient logic: the average of all active Lincolns, Lincoln 1 only, or the probe wired to the extension board."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Lincoln L70 BMS Interface (extension board) BACnet MS/TP?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Adveco",
     "item": "https://easybacnet.com/bacnet-points-lists/adveco/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Lincoln L70 BMS Interface (extension board) BACnet MS/TP",
     "item": "https://easybacnet.com/bacnet-points-lists/adveco/lincoln-l70-bms-interface"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/adveco/">Adveco</a></li><li aria-current="page">Lincoln L70 BMS Interface (extension board) BACnet MS/TP</li></ol>
<p class="eyebrow">Air source heat pump (cascade BMS interface) &middot; BACnet points list</p><h1><span class="mfr">Adveco</span> Lincoln L70 BMS Interface (extension board) BACnet MS/TP BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Lincoln BMS Interface is an extension board that runs central heating (CH) and domestic hot water (DHW) control for a group of Adveco Lincoln L70 air source heat pumps and exposes it on BACnet MS/TP. The BMS can pick the CH and DHW control modes, send demand and flow or tank setpoints, run weather compensation and supplementary heating, and read the board&#x27;s I/O plus inlet, outlet and ambient temperatures, compressor status, alarms and energy for each of up to 10 Lincolns.</p>
<p>This page lists <strong>120 BACnet objects</strong> for the Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP &mdash; 36 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Adveco&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/adveco/">Adveco</a></dd></div><div><dt>Model</dt><dd>Lincoln L70 BMS Interface (extension board) BACnet MS/TP</dd></div><div><dt>Equipment</dt><dd>Air source heat pump (cascade BMS interface)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>120 (36 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>1</dd></div><div><dt>Also known as</dt><dd>Lincoln, L70, Lincoln L70, Lincoln extension board, Lincoln BMS Interface</dd></div><div><dt>Source document</dt><dd><a href="https://adveco.co/wp-content/uploads/2023/06/L70-Lincoln-Extension-BACnet-Protocol-Rev.1.pdf" rel="nofollow noopener" target="_blank">Lincoln L70 BMS Interface BACnet Protocol &middot; rev. Rev. 1 - 07062023</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/adveco/lincoln-l70-bms-interface.csv" rel="nofollow" download>Download CSV <small>120 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/adveco/lincoln-l70-bms-interface-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/adveco/lincoln-l70-bms-interface.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://adveco.co/wp-content/uploads/2023/06/L70-Lincoln-Extension-BACnet-Protocol-Rev.1.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=adveco/lincoln-l70-bms-interface">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Adveco&rsquo;s current documentation and the live
device before use. Not official Adveco information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP</h2>
<div class="answer"><b>Integration in brief</b><p>Set ch_mode_select (IV 49) to 4 (BMS Control), then switch heating with ch_bms_demand (BV 36) and set the flow temperature with ch_master_flow_SP (AV 15). For hot water set dhw_mode_select (IV 53) to 3 and use dhw_bms_demand (BV 44) with dhw_flow_SP (AV 18). Read ch_flow_SP and the fault flags.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-iv-49">IV 49</a></td><td class="n">ch_mode_select</td><td>CH control mode; 4 = BMS Control</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-36">BV 36</a></td><td class="n">ch_bms_demand</td><td>CH demand from the BMS (1 = active)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-iv-53">IV 53</a></td><td class="n">dhw_mode_select</td><td>DHW control mode; 3 = BMS Control</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-44">BV 44</a></td><td class="n">dhw_bms_demand</td><td>DHW demand from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-15">AV 15</a></td><td class="n">ch_master_flow_SP</td><td>CH flow setpoint in DI/BMS mode, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-18">AV 18</a></td><td class="n">dhw_flow_SP</td><td>DHW flow setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-13">AI 13</a></td><td class="n">ch_flow_SP</td><td>CH flow setpoint in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-37">BI 37</a></td><td class="n">ch_demand</td><td>CH demand active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-39">BI 39</a></td><td class="n">ges_major_fault</td><td>Any major fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-40">BI 40</a></td><td class="n">ges_minor_fault</td><td>Any minor fault</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>ch_mode_select (IV 49) = 4 puts central heating under BMS control, switched by ch_bms_demand (BV 36) to the ch_master_flow_SP setpoint; dhw_mode_select (IV 53) = 3 does the same for hot water with dhw_bms_demand (BV 44).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>ambient_temp_select (IV 48) picks the ambient temperature for weather compensation and low-ambient logic: the average of all active Lincolns, Lincoln 1 only, or the probe wired to the extension board.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP on the BMS2 / Fieldbus 2 port; defaults device instance 1, 9600 baud (1200-375000 selectable).</li><li>Device instance and baud rate are set with bacnet_device_instance (PIV 118) and bacnet_baudrate (PIV 119); write Reboot_UPC (BV 120) = 1 to apply.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Weather compensation is ignored while CH runs in 4-20 mA or 0-10 V mode.</li></ul>
</section>
<h2 id="points">Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">120 of 120 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>48</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>17</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>36</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>9</b></button></span><span class="tg"><button type="button" class="tgl" data-g="IV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="IV" aria-pressed="false" title="Integer Value">IV<b>8</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>120</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>84</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>36</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>9</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">AI_Input_0_10V</td><td class="d">0-10 V central heating control input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">AI_Input_4_20mA</td><td class="d">4-20 mA central heating control input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">AI_ambient_temp</td><td class="d">Ambient temperature probe (extension board)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">AI_ch_buffer_temp</td><td class="d">CH buffer tank temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">AI_dhw_tank_probe_1</td><td class="d">DHW tank probe 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">AI_dhw_tank_probe_2</td><td class="d">DHW tank probe 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">ch_0to10_lower_threshold</td><td class="d">0-10 V threshold: unit on / minimum flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="W" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">ch_0to10_upper_threshold</td><td class="d">0-10 V threshold: maximum flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">ch_4to20_lower_threshold</td><td class="d">4-20 mA threshold: unit on / minimum flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="W" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">ch_4to20_upper_threshold</td><td class="d">4-20 mA threshold: maximum flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="W" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">ch_buffer_supp_DIFF</td><td class="d">CH supplementary heat off differential</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="W" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">ch_buffer_supp_SP</td><td class="d">CH supplementary heat buffer tank setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="" data-min="1" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">ch_flow_SP</td><td class="d">CH flow setpoint in use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="W" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">ch_low_ambient_SP</td><td class="d">CH supplementary heat low-ambient setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="W" data-u="" data-min="1" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">ch_master_flow_SP</td><td class="d">CH flow setpoint (DI or BMS mode)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">ch_max_flow_temp</td><td class="d">CH maximum flow temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">ch_min_flow_temp</td><td class="d">CH minimum flow temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="W" data-u="" data-min="1" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">18</td><td class="n">dhw_flow_SP</td><td class="d">DHW flow setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">dhw_low_ambient_SP</td><td class="d">DHW supplementary heat low-ambient setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">dhw_master_tank_temp</td><td class="d">DHW tank temperature used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">dhw_supp_diff</td><td class="d">DHW supplementary heat differential</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">dhw_tank_DIFF</td><td class="d">DHW tank differential</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">dhw_tank_SP</td><td class="d">DHW tank setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">min_air_temp_weather_comp</td><td class="d">Weather compensation: air temp for max flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">max_air_temp_weather_comp</td><td class="d">Weather compensation: air temp for min flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">DI_ch_ext_control</td><td class="d">CH external control digital input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">DI_dhw_ext_control</td><td class="d">DHW external control digital input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">DO_ch_dhw_valve_demand</td><td class="d">CH/DHW valve output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">DO_ch_pump_run</td><td class="d">CH pump run output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">DO_ch_supplementary</td><td class="d">CH supplementary heat output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">DO_dhw_supplementary</td><td class="d">DHW supplementary heat output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">DO_global_supplementary</td><td class="d">Global supplementary heat output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">DO_hx_pump_run</td><td class="d">Heat exchanger pump run output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">DO_output_major_faults</td><td class="d">Major fault output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">DO_output_minor_faults</td><td class="d">Minor fault output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="36" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">36</td><td class="n">ch_bms_demand</td><td class="d">CH demand from the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=CH demand inactive, 1=CH demand active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="37" data-acc="R" data-u="" data-min="1" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">37</td><td class="n">ch_demand</td><td class="d">CH demand active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">dhw_demand</td><td class="d">DHW demand active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="39" data-acc="R" data-u="" data-min="1" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">39</td><td class="n">ges_major_fault</td><td class="d">Any major fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="40" data-acc="R" data-u="" data-min="1" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">ges_minor_fault</td><td class="d">Any minor fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">ch_dhw_priority</td><td class="d">CH / DHW priority</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DHW priority, 1=CH priority</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">ch_manual_supp_force</td><td class="d">Force CH supplementary heat on</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">ch_manual_supp_on_demand</td><td class="d">CH supplementary heat on every CH demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="44" data-acc="W" data-u="" data-min="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">44</td><td class="n">dhw_bms_demand</td><td class="d">DHW demand from the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="45" data-acc="W" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">dhw_manual_supp_force</td><td class="d">Force DHW supplementary heat on</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="46" data-acc="W" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">dhw_manual_supp_on_demand</td><td class="d">DHW supplementary heat on every DHW demand</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">enable_weather_compensation</td><td class="d">Enable weather compensation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Enabled</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="47" data-i="48" data-acc="W" data-u="" id="obj-iv-48"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">48</td><td class="n">ambient_temp_select</td><td class="d">Ambient temperature source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="48" data-i="49" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-iv-49"><td class="t"><abbr title="Integer Value">IV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">49</td><td class="n">ch_mode_select</td><td class="d">Central heating control mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=4-20mA, 2=0-10v, 3=Digital Input, 4=BMS Control</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="49" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-iv-50"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">50</td><td class="n">ch_supp_mode</td><td class="d">CH buffer tank supplementary mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Buffer tank temp supplementary on</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="50" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-iv-51"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">51</td><td class="n">ch_supp_on_alarm</td><td class="d">CH supplementary heat on major alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On with major fault and CH demand, 2=On with major fault only</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="51" data-i="52" data-acc="W" data-u="" id="obj-iv-52"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">52</td><td class="n">dhw_master_tank_temp_selection</td><td class="d">DHW tank temperature source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="52" data-i="53" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-iv-53"><td class="t"><abbr title="Integer Value">IV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">53</td><td class="n">dhw_mode_select</td><td class="d">DHW control mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=None, 1=Digital Input, 2=Tank Probe, 3=BMS Control</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="53" data-i="54" data-acc="W" data-u="" id="obj-iv-54"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">54</td><td class="n">dhw_supp_mode</td><td class="d">DHW supplementary heat mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="54" data-i="55" data-acc="W" data-u="" id="obj-iv-55"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">55</td><td class="n">dhw_supp_on_alarm</td><td class="d">DHW supplementary heat on major alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="56" data-acc="R" data-u="" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">lincoln_device_major_alarm[1]</td><td class="d">Lincoln 1: major alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="57" data-acc="R" data-u="" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">lincoln_device_minor_alarm[1]</td><td class="d">Lincoln 1: minor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="58" data-acc="R" data-u="" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">lincoln_variables_OUT[1].T01_inlet_water_temp</td><td class="d">Lincoln 1: inlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="59" data-acc="R" data-u="" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">lincoln_variables_OUT[1].T02_outlet_water_temp</td><td class="d">Lincoln 1: outlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">lincoln_variables_OUT[1].T04_ambient_temp</td><td class="d">Lincoln 1: ambient temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="61" data-acc="R" data-u="" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">lincoln_variables_OUT[1].system1_compressor_status</td><td class="d">Lincoln 1: system 1 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="62" data-acc="R" data-u="" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">lincoln_variables_OUT[1].system2_compressor_staus</td><td class="d">Lincoln 1: system 2 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="63" data-acc="R" data-u="" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">power_meter_variables_OUT_global[1].Direct_Positive_Energy</td><td class="d">Lincoln 1: energy meter, direct positive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">lincoln_variables_OUT[2].T01_inlet_water_temp</td><td class="d">Lincoln 2: inlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="65" data-acc="R" data-u="" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">lincoln_variables_OUT[2].T02_outlet_water_temp</td><td class="d">Lincoln 2: outlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">lincoln_variables_OUT[2].T04_ambient_temp</td><td class="d">Lincoln 2: ambient temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="67" data-acc="R" data-u="" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">lincoln_variables_OUT[2].system1_compressor_status</td><td class="d">Lincoln 2: system 1 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="68" data-acc="R" data-u="" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">lincoln_variables_OUT[2].system2_compressor_staus</td><td class="d">Lincoln 2: system 2 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">power_meter_variables_OUT_global[2].Direct_Positive_Energy</td><td class="d">Lincoln 2: energy meter, direct positive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="70" data-acc="R" data-u="" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">lincoln_variables_OUT[3].T01_inlet_water_temp</td><td class="d">Lincoln 3: inlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="71" data-acc="R" data-u="" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">lincoln_variables_OUT[3].T02_outlet_water_temp</td><td class="d">Lincoln 3: outlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="72" data-acc="R" data-u="" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">lincoln_variables_OUT[3].T04_ambient_temp</td><td class="d">Lincoln 3: ambient temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="73" data-acc="R" data-u="" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">lincoln_variables_OUT[3].system1_compressor_status</td><td class="d">Lincoln 3: system 1 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="74" data-acc="R" data-u="" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">lincoln_variables_OUT[3].system2_compressor_staus</td><td class="d">Lincoln 3: system 2 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">power_meter_variables_OUT_global[3].Direct_Positive_Energy</td><td class="d">Lincoln 3: energy meter, direct positive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">lincoln_variables_OUT[4].T01_inlet_water_temp</td><td class="d">Lincoln 4: inlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">lincoln_variables_OUT[4].T02_outlet_water_temp</td><td class="d">Lincoln 4: outlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="78" data-acc="R" data-u="" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">lincoln_variables_OUT[4].T04_ambient_temp</td><td class="d">Lincoln 4: ambient temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="79" data-acc="R" data-u="" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">lincoln_variables_OUT[4].system1_compressor_status</td><td class="d">Lincoln 4: system 1 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="80" data-acc="R" data-u="" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">lincoln_variables_OUT[4].system2_compressor_staus</td><td class="d">Lincoln 4: system 2 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="81" data-acc="R" data-u="" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">power_meter_variables_OUT_global[4].Direct_Positive_Energy</td><td class="d">Lincoln 4: energy meter, direct positive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">lincoln_variables_OUT[5].T01_inlet_water_temp</td><td class="d">Lincoln 5: inlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">lincoln_variables_OUT[5].T02_outlet_water_temp</td><td class="d">Lincoln 5: outlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="84" data-acc="R" data-u="" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">lincoln_variables_OUT[5].T04_ambient_temp</td><td class="d">Lincoln 5: ambient temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="85" data-acc="R" data-u="" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">lincoln_variables_OUT[5].system1_compressor_status</td><td class="d">Lincoln 5: system 1 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">lincoln_variables_OUT[5].system2_compressor_staus</td><td class="d">Lincoln 5: system 2 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">power_meter_variables_OUT_global[5].Direct_Positive_Energy</td><td class="d">Lincoln 5: energy meter, direct positive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="88" data-acc="R" data-u="" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">lincoln_variables_OUT[6].T01_inlet_water_temp</td><td class="d">Lincoln 6: inlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="89" data-acc="R" data-u="" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">lincoln_variables_OUT[6].T02_outlet_water_temp</td><td class="d">Lincoln 6: outlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="90" data-acc="R" data-u="" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">lincoln_variables_OUT[6].T04_ambient_temp</td><td class="d">Lincoln 6: ambient temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="91" data-acc="R" data-u="" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">lincoln_variables_OUT[6].system1_compressor_status</td><td class="d">Lincoln 6: system 1 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="92" data-acc="R" data-u="" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">lincoln_variables_OUT[6].system2_compressor_staus</td><td class="d">Lincoln 6: system 2 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="93" data-acc="R" data-u="" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">power_meter_variables_OUT_global[6].Direct_Positive_Energy</td><td class="d">Lincoln 6: energy meter, direct positive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="94" data-acc="R" data-u="" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">lincoln_variables_OUT[7].T01_inlet_water_temp</td><td class="d">Lincoln 7: inlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="95" data-acc="R" data-u="" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">lincoln_variables_OUT[7].T02_outlet_water_temp</td><td class="d">Lincoln 7: outlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="96" data-acc="R" data-u="" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">lincoln_variables_OUT[7].T04_ambient_temp</td><td class="d">Lincoln 7: ambient temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">lincoln_variables_OUT[7].system1_compressor_status</td><td class="d">Lincoln 7: system 1 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="98" data-acc="R" data-u="" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">lincoln_variables_OUT[7].system2_compressor_staus</td><td class="d">Lincoln 7: system 2 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="99" data-acc="R" data-u="" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">power_meter_variables_OUT_global[7].Direct_Positive_Energy</td><td class="d">Lincoln 7: energy meter, direct positive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="100" data-acc="R" data-u="" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">lincoln_variables_OUT[8].T01_inlet_water_temp</td><td class="d">Lincoln 8: inlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="101" data-acc="R" data-u="" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">lincoln_variables_OUT[8].T02_outlet_water_temp</td><td class="d">Lincoln 8: outlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">lincoln_variables_OUT[8].T04_ambient_temp</td><td class="d">Lincoln 8: ambient temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">lincoln_variables_OUT[8].system1_compressor_status</td><td class="d">Lincoln 8: system 1 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">lincoln_variables_OUT[8].system2_compressor_staus</td><td class="d">Lincoln 8: system 2 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">power_meter_variables_OUT_global[8].Direct_Positive_Energy</td><td class="d">Lincoln 8: energy meter, direct positive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">lincoln_variables_OUT[9].T01_inlet_water_temp</td><td class="d">Lincoln 9: inlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">lincoln_variables_OUT[9].T02_outlet_water_temp</td><td class="d">Lincoln 9: outlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">lincoln_variables_OUT[9].T04_ambient_temp</td><td class="d">Lincoln 9: ambient temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">lincoln_variables_OUT[9].system1_compressor_status</td><td class="d">Lincoln 9: system 1 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">lincoln_variables_OUT[9].system2_compressor_staus</td><td class="d">Lincoln 9: system 2 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">power_meter_variables_OUT_global[9].Direct_Positive_Energy</td><td class="d">Lincoln 9: energy meter, direct positive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">lincoln_variables_OUT[10].T01_inlet_water_temp</td><td class="d">Lincoln 10: inlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">lincoln_variables_OUT[10].T02_outlet_water_temp</td><td class="d">Lincoln 10: outlet water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">lincoln_variables_OUT[10].T04_ambient_temp</td><td class="d">Lincoln 10: ambient temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">lincoln_variables_OUT[10].system1_compressor_status</td><td class="d">Lincoln 10: system 1 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">lincoln_variables_OUT[10].system2_compressor_staus</td><td class="d">Lincoln 10: system 2 compressor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">power_meter_variables_OUT_global[10].Direct_Positive_Energy</td><td class="d">Lincoln 10: energy meter, direct positive energy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="117" data-i="118" data-acc="W" data-u="" id="obj-piv-118"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">118</td><td class="n">bacnet_device_instance</td><td class="d">BACnet device instance</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="118" data-i="119" data-acc="W" data-u="" id="obj-piv-119"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">119</td><td class="n">bacnet_baudrate</td><td class="d">BACnet MS/TP baud rate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="120" data-acc="W" data-u="" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">Reboot_UPC</td><td class="d">Reboot the interface (1 = reboot)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Adveco Lincoln L70 BMS Interface BACnet MS/TP point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>AI_Input_0_10V</li><li><a href="#obj-ai-2"><code>AI2</code></a>AI_Input_4_20mA</li><li><a href="#obj-ai-3"><code>AI3</code></a>AI_ambient_temp</li><li><a href="#obj-ai-4"><code>AI4</code></a>AI_ch_buffer_temp</li><li><a href="#obj-ai-5"><code>AI5</code></a>AI_dhw_tank_probe_1</li><li><a href="#obj-ai-6"><code>AI6</code></a>AI_dhw_tank_probe_2</li><li><a href="#obj-av-7"><code>AV7</code></a>ch_0to10_lower_threshold</li><li><a href="#obj-av-8"><code>AV8</code></a>ch_0to10_upper_threshold</li><li><a href="#obj-av-9"><code>AV9</code></a>ch_4to20_lower_threshold</li><li><a href="#obj-av-10"><code>AV10</code></a>ch_4to20_upper_threshold</li><li><a href="#obj-av-11"><code>AV11</code></a>ch_buffer_supp_DIFF</li><li><a href="#obj-av-12"><code>AV12</code></a>ch_buffer_supp_SP</li><li><a href="#obj-ai-13"><code>AI13</code></a>ch_flow_SP</li><li><a href="#obj-av-14"><code>AV14</code></a>ch_low_ambient_SP</li><li><a href="#obj-av-15"><code>AV15</code></a>ch_master_flow_SP</li><li><a href="#obj-av-16"><code>AV16</code></a>ch_max_flow_temp</li><li><a href="#obj-av-17"><code>AV17</code></a>ch_min_flow_temp</li><li><a href="#obj-av-18"><code>AV18</code></a>dhw_flow_SP</li><li><a href="#obj-av-19"><code>AV19</code></a>dhw_low_ambient_SP</li><li><a href="#obj-ai-20"><code>AI20</code></a>dhw_master_tank_temp</li><li><a href="#obj-av-21"><code>AV21</code></a>dhw_supp_diff</li><li><a href="#obj-av-22"><code>AV22</code></a>dhw_tank_DIFF</li><li><a href="#obj-av-23"><code>AV23</code></a>dhw_tank_SP</li><li><a href="#obj-av-24"><code>AV24</code></a>min_air_temp_weather_comp</li><li><a href="#obj-av-25"><code>AV25</code></a>max_air_temp_weather_comp</li><li><a href="#obj-bi-26"><code>BI26</code></a>DI_ch_ext_control</li><li><a href="#obj-bi-27"><code>BI27</code></a>DI_dhw_ext_control</li><li><a href="#obj-bi-28"><code>BI28</code></a>DO_ch_dhw_valve_demand</li><li><a href="#obj-bi-29"><code>BI29</code></a>DO_ch_pump_run</li><li><a href="#obj-bi-30"><code>BI30</code></a>DO_ch_supplementary</li><li><a href="#obj-bi-31"><code>BI31</code></a>DO_dhw_supplementary</li><li><a href="#obj-bi-32"><code>BI32</code></a>DO_global_supplementary</li><li><a href="#obj-bi-33"><code>BI33</code></a>DO_hx_pump_run</li><li><a href="#obj-bi-34"><code>BI34</code></a>DO_output_major_faults</li><li><a href="#obj-bi-35"><code>BI35</code></a>DO_output_minor_faults</li><li><a href="#obj-bv-36"><code>BV36</code></a>ch_bms_demand</li><li><a href="#obj-bi-37"><code>BI37</code></a>ch_demand</li><li><a href="#obj-bi-38"><code>BI38</code></a>dhw_demand</li><li><a href="#obj-bi-39"><code>BI39</code></a>ges_major_fault</li><li><a href="#obj-bi-40"><code>BI40</code></a>ges_minor_fault</li><li><a href="#obj-bv-41"><code>BV41</code></a>ch_dhw_priority</li><li><a href="#obj-bv-42"><code>BV42</code></a>ch_manual_supp_force</li><li><a href="#obj-bv-43"><code>BV43</code></a>ch_manual_supp_on_demand</li><li><a href="#obj-bv-44"><code>BV44</code></a>dhw_bms_demand</li><li><a href="#obj-bv-45"><code>BV45</code></a>dhw_manual_supp_force</li><li><a href="#obj-bv-46"><code>BV46</code></a>dhw_manual_supp_on_demand</li><li><a href="#obj-bv-47"><code>BV47</code></a>enable_weather_compensation</li><li><a href="#obj-iv-48"><code>IV48</code></a>ambient_temp_select</li><li><a href="#obj-iv-49"><code>IV49</code></a>ch_mode_select</li><li><a href="#obj-iv-50"><code>IV50</code></a>ch_supp_mode</li><li><a href="#obj-iv-51"><code>IV51</code></a>ch_supp_on_alarm</li><li><a href="#obj-iv-52"><code>IV52</code></a>dhw_master_tank_temp_selection</li><li><a href="#obj-iv-53"><code>IV53</code></a>dhw_mode_select</li><li><a href="#obj-iv-54"><code>IV54</code></a>dhw_supp_mode</li><li><a href="#obj-iv-55"><code>IV55</code></a>dhw_supp_on_alarm</li><li><a href="#obj-bi-56"><code>BI56</code></a>lincoln_device_major_alarm[1]</li><li><a href="#obj-bi-57"><code>BI57</code></a>lincoln_device_minor_alarm[1]</li><li><a href="#obj-ai-58"><code>AI58</code></a>lincoln_variables_OUT[1].T01_inlet_water_temp</li><li><a href="#obj-ai-59"><code>AI59</code></a>lincoln_variables_OUT[1].T02_outlet_water_temp</li><li><a href="#obj-ai-60"><code>AI60</code></a>lincoln_variables_OUT[1].T04_ambient_temp</li><li><a href="#obj-bi-61"><code>BI61</code></a>lincoln_variables_OUT[1].system1_compressor_status</li><li><a href="#obj-bi-62"><code>BI62</code></a>lincoln_variables_OUT[1].system2_compressor_staus</li><li><a href="#obj-ai-63"><code>AI63</code></a>power_meter_variables_OUT_global[1].Direct_Positive_Energy</li><li><a href="#obj-ai-64"><code>AI64</code></a>lincoln_variables_OUT[2].T01_inlet_water_temp</li><li><a href="#obj-ai-65"><code>AI65</code></a>lincoln_variables_OUT[2].T02_outlet_water_temp</li><li><a href="#obj-ai-66"><code>AI66</code></a>lincoln_variables_OUT[2].T04_ambient_temp</li><li><a href="#obj-bi-67"><code>BI67</code></a>lincoln_variables_OUT[2].system1_compressor_status</li><li><a href="#obj-bi-68"><code>BI68</code></a>lincoln_variables_OUT[2].system2_compressor_staus</li><li><a href="#obj-ai-69"><code>AI69</code></a>power_meter_variables_OUT_global[2].Direct_Positive_Energy</li><li><a href="#obj-ai-70"><code>AI70</code></a>lincoln_variables_OUT[3].T01_inlet_water_temp</li><li><a href="#obj-ai-71"><code>AI71</code></a>lincoln_variables_OUT[3].T02_outlet_water_temp</li><li><a href="#obj-ai-72"><code>AI72</code></a>lincoln_variables_OUT[3].T04_ambient_temp</li><li><a href="#obj-bi-73"><code>BI73</code></a>lincoln_variables_OUT[3].system1_compressor_status</li><li><a href="#obj-bi-74"><code>BI74</code></a>lincoln_variables_OUT[3].system2_compressor_staus</li><li><a href="#obj-ai-75"><code>AI75</code></a>power_meter_variables_OUT_global[3].Direct_Positive_Energy</li><li><a href="#obj-ai-76"><code>AI76</code></a>lincoln_variables_OUT[4].T01_inlet_water_temp</li><li><a href="#obj-ai-77"><code>AI77</code></a>lincoln_variables_OUT[4].T02_outlet_water_temp</li><li><a href="#obj-ai-78"><code>AI78</code></a>lincoln_variables_OUT[4].T04_ambient_temp</li><li><a href="#obj-bi-79"><code>BI79</code></a>lincoln_variables_OUT[4].system1_compressor_status</li><li><a href="#obj-bi-80"><code>BI80</code></a>lincoln_variables_OUT[4].system2_compressor_staus</li><li><a href="#obj-ai-81"><code>AI81</code></a>power_meter_variables_OUT_global[4].Direct_Positive_Energy</li><li><a href="#obj-ai-82"><code>AI82</code></a>lincoln_variables_OUT[5].T01_inlet_water_temp</li><li><a href="#obj-ai-83"><code>AI83</code></a>lincoln_variables_OUT[5].T02_outlet_water_temp</li><li><a href="#obj-ai-84"><code>AI84</code></a>lincoln_variables_OUT[5].T04_ambient_temp</li><li><a href="#obj-bi-85"><code>BI85</code></a>lincoln_variables_OUT[5].system1_compressor_status</li><li><a href="#obj-bi-86"><code>BI86</code></a>lincoln_variables_OUT[5].system2_compressor_staus</li><li><a href="#obj-ai-87"><code>AI87</code></a>power_meter_variables_OUT_global[5].Direct_Positive_Energy</li><li><a href="#obj-ai-88"><code>AI88</code></a>lincoln_variables_OUT[6].T01_inlet_water_temp</li><li><a href="#obj-ai-89"><code>AI89</code></a>lincoln_variables_OUT[6].T02_outlet_water_temp</li><li><a href="#obj-ai-90"><code>AI90</code></a>lincoln_variables_OUT[6].T04_ambient_temp</li><li><a href="#obj-bi-91"><code>BI91</code></a>lincoln_variables_OUT[6].system1_compressor_status</li><li><a href="#obj-bi-92"><code>BI92</code></a>lincoln_variables_OUT[6].system2_compressor_staus</li><li><a href="#obj-ai-93"><code>AI93</code></a>power_meter_variables_OUT_global[6].Direct_Positive_Energy</li><li><a href="#obj-ai-94"><code>AI94</code></a>lincoln_variables_OUT[7].T01_inlet_water_temp</li><li><a href="#obj-ai-95"><code>AI95</code></a>lincoln_variables_OUT[7].T02_outlet_water_temp</li><li><a href="#obj-ai-96"><code>AI96</code></a>lincoln_variables_OUT[7].T04_ambient_temp</li><li><a href="#obj-bi-97"><code>BI97</code></a>lincoln_variables_OUT[7].system1_compressor_status</li><li><a href="#obj-bi-98"><code>BI98</code></a>lincoln_variables_OUT[7].system2_compressor_staus</li><li><a href="#obj-ai-99"><code>AI99</code></a>power_meter_variables_OUT_global[7].Direct_Positive_Energy</li><li><a href="#obj-ai-100"><code>AI100</code></a>lincoln_variables_OUT[8].T01_inlet_water_temp</li><li><a href="#obj-ai-101"><code>AI101</code></a>lincoln_variables_OUT[8].T02_outlet_water_temp</li><li><a href="#obj-ai-102"><code>AI102</code></a>lincoln_variables_OUT[8].T04_ambient_temp</li><li><a href="#obj-bi-103"><code>BI103</code></a>lincoln_variables_OUT[8].system1_compressor_status</li><li><a href="#obj-bi-104"><code>BI104</code></a>lincoln_variables_OUT[8].system2_compressor_staus</li><li><a href="#obj-ai-105"><code>AI105</code></a>power_meter_variables_OUT_global[8].Direct_Positive_Energy</li><li><a href="#obj-ai-106"><code>AI106</code></a>lincoln_variables_OUT[9].T01_inlet_water_temp</li><li><a href="#obj-ai-107"><code>AI107</code></a>lincoln_variables_OUT[9].T02_outlet_water_temp</li><li><a href="#obj-ai-108"><code>AI108</code></a>lincoln_variables_OUT[9].T04_ambient_temp</li><li><a href="#obj-bi-109"><code>BI109</code></a>lincoln_variables_OUT[9].system1_compressor_status</li><li><a href="#obj-bi-110"><code>BI110</code></a>lincoln_variables_OUT[9].system2_compressor_staus</li><li><a href="#obj-ai-111"><code>AI111</code></a>power_meter_variables_OUT_global[9].Direct_Positive_Energy</li><li><a href="#obj-ai-112"><code>AI112</code></a>lincoln_variables_OUT[10].T01_inlet_water_temp</li><li><a href="#obj-ai-113"><code>AI113</code></a>lincoln_variables_OUT[10].T02_outlet_water_temp</li><li><a href="#obj-ai-114"><code>AI114</code></a>lincoln_variables_OUT[10].T04_ambient_temp</li><li><a href="#obj-bi-115"><code>BI115</code></a>lincoln_variables_OUT[10].system1_compressor_status</li><li><a href="#obj-bi-116"><code>BI116</code></a>lincoln_variables_OUT[10].system2_compressor_staus</li><li><a href="#obj-ai-117"><code>AI117</code></a>power_meter_variables_OUT_global[10].Direct_Positive_Energy</li><li><a href="#obj-piv-118"><code>PIV118</code></a>bacnet_device_instance</li><li><a href="#obj-piv-119"><code>PIV119</code></a>bacnet_baudrate</li><li><a href="#obj-bv-120"><code>BV120</code></a>Reboot_UPC</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The guide gives no units; temperatures are in °C going by the prose (for example ch_master_flow_SP default 35 °C).</li><li>Per-heat-pump objects (instances 56-117) carry the Lincoln number as the index in the name. Temperatures, compressor status and energy are printed for Lincolns 1 to 10; the minor and major alarm objects are printed for Lincoln 1 only.</li><li>Access comes from the guide&#x27;s Read/Write Mode column: Writeable / Read_Write = W, NoWrite = R.</li><li>ch_bms_demand prose says 1 = ON, 2 = OFF in one place and 0 / 1 in another; the BinaryValue object is 0 = inactive, 1 = active.</li><li>BACnet type IntegerValue is listed as IV and PositiveIntegerValue as PIV.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Lincoln L70 BMS Interface (extension board) BACnet MS/TP and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP</h2><div class="faq"><details open><summary>How many BACnet points does the Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP have?</summary><p>This list has 120 BACnet objects: 48 analog inputs, 17 analog values, 36 binary inputs, 9 binary values, 8 integer values, 2 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP BACnet points are writable?</summary><p>36 of the 120 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP BACnet documentation?</summary><p>The source is Lincoln L70 BMS Interface BACnet Protocol, revision Rev. 1 - 07062023, published free by Adveco at https://adveco.co/wp-content/uploads/2023/06/L70-Lincoln-Extension-BACnet-Protocol-Rev.1.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP?</summary><p>Start with IV 49 ch_mode_select (CH control mode; 4 = BMS Control); BV 36 ch_bms_demand (CH demand from the BMS (1 = active)); IV 53 dhw_mode_select (DHW control mode; 3 = BMS Control); BV 44 dhw_bms_demand (DHW demand from the BMS); AV 15 ch_master_flow_SP (CH flow setpoint in DI/BMS mode, °C); AV 18 dhw_flow_SP (DHW flow setpoint, °C); AI 13 ch_flow_SP (CH flow setpoint in use); BI 37 ch_demand (CH demand active); BI 39 ges_major_fault (Any major fault); BI 40 ges_minor_fault (Any minor fault).</p></details><details><summary>How do I enable BMS control of the Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP?</summary><p>ch_mode_select (IV 49) = 4 puts central heating under BMS control, switched by ch_bms_demand (BV 36) to the ch_master_flow_SP setpoint; dhw_mode_select (IV 53) = 3 does the same for hot water with dhw_bms_demand (BV 44).</p></details><details><summary>Can the BMS supply sensor values to the Adveco Lincoln L70 BMS Interface (extension board) BACnet MS/TP?</summary><p>ambient_temp_select (IV 48) picks the ambient temperature for weather compensation and low-ambient logic: the average of all active Lincolns, Lincoln 1 only, or the probe wired to the extension board.</p></details><details><summary>How do I check these points on the real Lincoln L70 BMS Interface (extension board) BACnet MS/TP?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://adveco.co/wp-content/uploads/2023/06/L70-Lincoln-Extension-BACnet-Protocol-Rev.1.pdf" rel="nofollow noopener" target="_blank">Lincoln L70 BMS Interface BACnet Protocol &middot; rev. Rev. 1 - 07062023</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
