<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AERCO AM Series Dependent boiler / water BACnet Points List</title>
<meta name="description" content="AERCO AM Series Dependent boiler / water heater BACnet points list: 49 objects by ID and name (e.g. MV 95 = Control Register), 8 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/aerco/am-series-dependent-protonode">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="AERCO AM Series Dependent boiler / water BACnet Points List">
<meta property="og:description" content="AERCO AM Series Dependent boiler / water heater BACnet points list: 49 objects by ID and name (e.g. MV 95 = Control Register), 8 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/aerco/am-series-dependent-protonode">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="AERCO AM Series Dependent boiler / water BACnet Points List">
<meta name="twitter:description" content="AERCO AM Series Dependent boiler / water heater BACnet points list: 49 objects by ID and name (e.g. MV 95 = Control Register), 8 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/aerco/am-series-dependent-protonode",
   "url": "https://easybacnet.com/bacnet-points-lists/aerco/am-series-dependent-protonode",
   "name": "AERCO AM Series Dependent boiler / water BACnet Points List",
   "description": "AERCO AM Series Dependent boiler / water heater BACnet points list: 49 objects by ID and name (e.g. MV 95 = Control Register), 8 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/aerco/am-series-dependent-protonode#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/aerco/am-series-dependent-protonode#dataset",
   "name": "AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) BACnet Points List",
   "description": "AERCO's ProtoNode maps each AM Series dependent unit to 49 objects: the unit's state, status, error and warning codes, CH/DHW setpoints, operation and mode settings, temperatures, firing rates, flame current, water pressure, pump states, counters and lockout/blocking history, plus MV 95 Control Register that unlocks writes. Cascade-level objects are on the managing unit's list. AERCO AM Series Dependent boiler / water heater BACnet points list: 49 objects by ID and name (e.g. MV 95 = Control Register), 8 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/aerco/am-series-dependent-protonode",
   "keywords": [
    "AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) BACnet Points List",
    "AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) BACnet objects",
    "AERCO BACnet",
    "AM Series BACnet points list",
    "AM Dependent BACnet points list",
    "AM Dep BACnet points list",
    "AERCO AM BACnet points list",
    "ProtoNode FPC-N34 BACnet points list",
    "FPC-N35 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "AERCO ProtoNode FPC-N34 & FPC-N35 User Manual, Appendix C-2 AM Dep Modbus RTU Mappings to BACnet",
    "url": "https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/58270-source/OMM-0107_0B_GF-150_ProtoNode%20FPC%20N34-N35%20User%20Manual_03-07-17.pdf",
    "author": {
     "@type": "Organization",
     "name": "AERCO"
    }
   },
   "about": {
    "@type": "Product",
    "name": "AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)",
    "brand": {
     "@type": "Brand",
     "name": "AERCO"
    },
    "category": "Boiler / water heater controller gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aerco/am-series-dependent-protonode.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aerco/am-series-dependent-protonode-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aerco/am-series-dependent-protonode.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 49 BACnet objects: 41 analog inputs, 7 analog values, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "8 of the 49 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is AERCO ProtoNode FPC-N34 & FPC-N35 User Manual, Appendix C-2 AM Dep Modbus RTU Mappings to BACnet (OMM-0107_0B (GF-150)), revision 2017-03-07, published free by AERCO at https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/58270-source/OMM-0107_0B_GF-150_ProtoNode%20FPC%20N34-N35%20User%20Manual_03-07-17.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 95 Control Register (Write 1 (bit 0) before any write; bit 14 resets); AV 9 Boiler Operation (Boiler operation command (0..x per AERCO)); AI 3 State (Unit state; see Appendix I); AI 4 Status (Unit status; see Appendix I); AI 13 Supply Temp (Supply water temperature); AI 18 Firing Rate (Firing rate); AI 5 Error Code (Error code; see Appendix I); AI 6 Warning Code (Warning code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Writing is a two-step process: write 1 to MV 95 Control Register (bit 0 = write enable), then write the target AV. Bit 14 resets the unit after a lockout."
     }
    },
    {
     "@type": "Question",
     "name": "Does the AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The Control Register bits reset when the unit sees no Modbus traffic for more than 4 seconds."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "AERCO",
     "item": "https://easybacnet.com/bacnet-points-lists/aerco/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)",
     "item": "https://easybacnet.com/bacnet-points-lists/aerco/am-series-dependent-protonode"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/aerco/">AERCO</a></li><li aria-current="page">AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)</li></ol>
<p class="eyebrow">Boiler / water heater controller gateway &middot; BACnet points list</p><h1><span class="mfr">AERCO</span> AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>AERCO&#x27;s ProtoNode maps each AM Series dependent unit to 49 objects: the unit&#x27;s state, status, error and warning codes, CH/DHW setpoints, operation and mode settings, temperatures, firing rates, flame current, water pressure, pump states, counters and lockout/blocking history, plus MV 95 Control Register that unlocks writes. Cascade-level objects are on the managing unit&#x27;s list.</p>
<p>This page lists <strong>49 BACnet objects</strong> for the AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) &mdash; 8 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from AERCO&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/aerco/">AERCO</a></dd></div><div><dt>Model</dt><dd>AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)</dd></div><div><dt>Equipment</dt><dd>Boiler / water heater controller gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>49 (8 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>AM Series, AM Dependent, AM Dep, AERCO AM, ProtoNode FPC-N34, FPC-N35</dd></div><div><dt>Source document</dt><dd><a href="https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/58270-source/OMM-0107_0B_GF-150_ProtoNode%20FPC%20N34-N35%20User%20Manual_03-07-17.pdf" rel="nofollow noopener" target="_blank">AERCO ProtoNode FPC-N34 &amp; FPC-N35 User Manual, Appendix C-2 AM Dep Modbus RTU Mappings to BACnet &middot; OMM-0107_0B (GF-150) &middot; rev. 2017-03-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/aerco/am-series-dependent-protonode.csv" rel="nofollow" download>Download CSV <small>49 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/aerco/am-series-dependent-protonode-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/aerco/am-series-dependent-protonode.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/58270-source/OMM-0107_0B_GF-150_ProtoNode%20FPC%20N34-N35%20User%20Manual_03-07-17.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=aerco/am-series-dependent-protonode">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against AERCO&rsquo;s current documentation and the live
device before use. Not official AERCO information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)</h2>
<div class="answer"><b>Integration in brief</b><p>A dependent AM unit normally follows its managing unit. From the BMS, read State, Status, supply/return temperatures, firing rate and the error/warning codes; for writes, set MV 95 Control Register bit 0 first.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-95">MV 95</a></td><td class="n">Control Register</td><td>Write 1 (bit 0) before any write; bit 14 resets</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-9">AV 9</a></td><td class="n">Boiler Operation</td><td>Boiler operation command (0..x per AERCO)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">State</td><td>Unit state; see Appendix I</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">Status</td><td>Unit status; see Appendix I</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-13">AI 13</a></td><td class="n">Supply Temp</td><td>Supply water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-18">AI 18</a></td><td class="n">Firing Rate</td><td>Firing rate</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Error Code</td><td>Error code; see Appendix I</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-6">AI 6</a></td><td class="n">Warning Code</td><td>Warning code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Writing is a two-step process: write 1 to MV 95 Control Register (bit 0 = write enable), then write the target AV. Bit 14 resets the unit after a lockout.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The Control Register bits reset when the unit sees no Modbus traffic for more than 4 seconds.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>ProtoNode FPC-N34 (BACnet MS/TP, BACnet IP, N2, Modbus TCP) or FPC-N35 (LonWorks); the BACnet protocol is picked with DIP switches.</li><li>Boiler side: Modbus RTU, 9600 baud, no parity, 8 data bits, 1 stop bit; AM units use addresses 1-16.</li><li>BACnet device instance = Node_Offset (default 50,000) + Modbus Node-ID.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writes are two steps: write 1 (bit 0) to MV 95 Control Register, then write the target object; the Control Register bits clear after 4 s without Modbus traffic.</li><li>AERCO limits each register to about 10,000 value changes; CH/DHW setpoints are presets (about two changes a day), not for dynamic temperature control.</li><li>Access is inferred from the N2 type (AO = writable); the appendix has no read/write column.</li><li>State, Status and error codes are decoded with the tables in Appendix I of the manual.</li></ul>
</section>
<h2 id="points">AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">49 of 49 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>41</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>7</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>49</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>41</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>8</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="W" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Modbus Units</td><td class="d">Modbus register 40101</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Device Type</td><td class="d">Modbus register 40102</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">State</td><td class="d">Modbus register 40103</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Status</td><td class="d">Modbus register 40104</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Error Code</td><td class="d">Modbus register 40105</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="" data-min="1" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">Warning Code</td><td class="d">Modbus register 40106</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Boiler CH SP</td><td class="d">Modbus register 40107</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="W" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Boiler DHW SP</td><td class="d">Modbus register 40108</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="W" data-u="" data-min="1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">Boiler Operation</td><td class="d">Modbus register 40109</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="W" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">DHW Type</td><td class="d">Modbus register 40110</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="W" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">CH Mode</td><td class="d">Modbus register 40111</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="W" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">DHW Mode</td><td class="d">Modbus register 40112</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="" data-min="1" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">Supply Temp</td><td class="d">Modbus register 40113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Return Temp</td><td class="d">Modbus register 40114</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">DHW Temp</td><td class="d">Modbus register 40115</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Flue Gas Temp</td><td class="d">Modbus register 40116</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Heat Exchanger Temp</td><td class="d">Modbus register 40117</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="" data-min="1" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">18</td><td class="n">Firing Rate</td><td class="d">Modbus register 40118</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Min Firing Rate</td><td class="d">Modbus register 40119</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Flame Current</td><td class="d">Modbus register 40120</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Water Pressure</td><td class="d">Modbus register 40121</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Analog in</td><td class="d">Modbus register 40122</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Analog out</td><td class="d">Modbus register 40123</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Information</td><td class="d">Modbus register 40124</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">CH pump</td><td class="d">Modbus register 40125</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">DHW pump</td><td class="d">Modbus register 40126</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Ignition Count OK</td><td class="d">Modbus register 40127</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Ignition Count Failed</td><td class="d">Modbus register 40128</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Flame Count Failed</td><td class="d">Modbus register 40129</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Burner High Hours / CH Hours</td><td class="d">Modbus register 40130</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Burner Med Hours / DHW Hours</td><td class="d">Modbus register 40131</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Burner Low Hours</td><td class="d">Modbus register 40132</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">1st Lockout in History</td><td class="d">Modbus register 40133</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Time after 1st Lockout</td><td class="d">Modbus register 40134</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">2nd Lockout</td><td class="d">Modbus register 40135</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Time after 2nd Lockout</td><td class="d">Modbus register 40136</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">3rd Lockout</td><td class="d">Modbus register 40137</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Time after 3rd Lockout</td><td class="d">Modbus register 40138</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">4th Lockout</td><td class="d">Modbus register 40139</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Time after 4th Lockout</td><td class="d">Modbus register 40140</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">1st Blocking Error in History</td><td class="d">Modbus register 40143</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Time after 1st Blocking Error</td><td class="d">Modbus register 40144</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">2nd Blocking Error</td><td class="d">Modbus register 40145</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Time after 2nd Blocking Error</td><td class="d">Modbus register 40146</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">3rd Blocking Error</td><td class="d">Modbus register 40147</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Time after 3rd Blocking Error</td><td class="d">Modbus register 40148</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="47" data-acc="R" data-u="" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">4th Blocking Error</td><td class="d">Modbus register 40149</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Time after 4th Blocking Error</td><td class="d">Modbus register 40150</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="48" data-i="95" data-acc="W" data-u="" data-min="1" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">95</td><td class="n">Control Register</td><td class="d">Bit 0 write enable, bit 14 reset; register 40100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: AERCO AM Series Dependent boiler / water heater point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>Modbus Units</li><li><a href="#obj-ai-2"><code>AI2</code></a>Device Type</li><li><a href="#obj-ai-3"><code>AI3</code></a>State</li><li><a href="#obj-ai-4"><code>AI4</code></a>Status</li><li><a href="#obj-ai-5"><code>AI5</code></a>Error Code</li><li><a href="#obj-ai-6"><code>AI6</code></a>Warning Code</li><li><a href="#obj-av-7"><code>AV7</code></a>Boiler CH SP</li><li><a href="#obj-av-8"><code>AV8</code></a>Boiler DHW SP</li><li><a href="#obj-av-9"><code>AV9</code></a>Boiler Operation</li><li><a href="#obj-av-10"><code>AV10</code></a>DHW Type</li><li><a href="#obj-av-11"><code>AV11</code></a>CH Mode</li><li><a href="#obj-av-12"><code>AV12</code></a>DHW Mode</li><li><a href="#obj-ai-13"><code>AI13</code></a>Supply Temp</li><li><a href="#obj-ai-14"><code>AI14</code></a>Return Temp</li><li><a href="#obj-ai-15"><code>AI15</code></a>DHW Temp</li><li><a href="#obj-ai-16"><code>AI16</code></a>Flue Gas Temp</li><li><a href="#obj-ai-17"><code>AI17</code></a>Heat Exchanger Temp</li><li><a href="#obj-ai-18"><code>AI18</code></a>Firing Rate</li><li><a href="#obj-ai-19"><code>AI19</code></a>Min Firing Rate</li><li><a href="#obj-ai-20"><code>AI20</code></a>Flame Current</li><li><a href="#obj-ai-21"><code>AI21</code></a>Water Pressure</li><li><a href="#obj-ai-22"><code>AI22</code></a>Analog in</li><li><a href="#obj-ai-23"><code>AI23</code></a>Analog out</li><li><a href="#obj-ai-24"><code>AI24</code></a>Information</li><li><a href="#obj-ai-25"><code>AI25</code></a>CH pump</li><li><a href="#obj-ai-26"><code>AI26</code></a>DHW pump</li><li><a href="#obj-ai-27"><code>AI27</code></a>Ignition Count OK</li><li><a href="#obj-ai-28"><code>AI28</code></a>Ignition Count Failed</li><li><a href="#obj-ai-29"><code>AI29</code></a>Flame Count Failed</li><li><a href="#obj-ai-30"><code>AI30</code></a>Burner High Hours / CH Hours</li><li><a href="#obj-ai-31"><code>AI31</code></a>Burner Med Hours / DHW Hours</li><li><a href="#obj-ai-32"><code>AI32</code></a>Burner Low Hours</li><li><a href="#obj-ai-33"><code>AI33</code></a>1st Lockout in History</li><li><a href="#obj-ai-34"><code>AI34</code></a>Time after 1st Lockout</li><li><a href="#obj-ai-35"><code>AI35</code></a>2nd Lockout</li><li><a href="#obj-ai-36"><code>AI36</code></a>Time after 2nd Lockout</li><li><a href="#obj-ai-37"><code>AI37</code></a>3rd Lockout</li><li><a href="#obj-ai-38"><code>AI38</code></a>Time after 3rd Lockout</li><li><a href="#obj-ai-39"><code>AI39</code></a>4th Lockout</li><li><a href="#obj-ai-40"><code>AI40</code></a>Time after 4th Lockout</li><li><a href="#obj-ai-41"><code>AI41</code></a>1st Blocking Error in History</li><li><a href="#obj-ai-42"><code>AI42</code></a>Time after 1st Blocking Error</li><li><a href="#obj-ai-43"><code>AI43</code></a>2nd Blocking Error</li><li><a href="#obj-ai-44"><code>AI44</code></a>Time after 2nd Blocking Error</li><li><a href="#obj-ai-45"><code>AI45</code></a>3rd Blocking Error</li><li><a href="#obj-ai-46"><code>AI46</code></a>Time after 3rd Blocking Error</li><li><a href="#obj-ai-47"><code>AI47</code></a>4th Blocking Error</li><li><a href="#obj-ai-48"><code>AI48</code></a>Time after 4th Blocking Error</li><li><a href="#obj-mv-95"><code>MV95</code></a>Control Register</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Appendix C-2 of OMM-0107 (pages 61-62). Objects 1-48 and 95 match the first part of the managing-unit list (aerco/am-series-manager-protonode).</li><li>Only BACnet objects are listed; the appendix also gives N2, LonWorks and Modbus TCP addresses.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)</h2><div class="faq"><details open><summary>How many BACnet points does the AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) have?</summary><p>This list has 49 BACnet objects: 41 analog inputs, 7 analog values, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) BACnet points are writable?</summary><p>8 of the 49 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) BACnet documentation?</summary><p>The source is AERCO ProtoNode FPC-N34 &amp; FPC-N35 User Manual, Appendix C-2 AM Dep Modbus RTU Mappings to BACnet (OMM-0107_0B (GF-150)), revision 2017-03-07, published free by AERCO at https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/58270-source/OMM-0107_0B_GF-150_ProtoNode%20FPC%20N34-N35%20User%20Manual_03-07-17.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)?</summary><p>Start with MV 95 Control Register (Write 1 (bit 0) before any write; bit 14 resets); AV 9 Boiler Operation (Boiler operation command (0..x per AERCO)); AI 3 State (Unit state; see Appendix I); AI 4 Status (Unit status; see Appendix I); AI 13 Supply Temp (Supply water temperature); AI 18 Firing Rate (Firing rate); AI 5 Error Code (Error code; see Appendix I); AI 6 Warning Code (Warning code).</p></details><details><summary>How do I enable BMS control of the AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)?</summary><p>Writing is a two-step process: write 1 to MV 95 Control Register (bit 0 = write enable), then write the target AV. Bit 14 resets the unit after a lockout.</p></details><details><summary>Does the AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35) need a BACnet heartbeat or have a communication timeout?</summary><p>The Control Register bits reset when the unit sees no Modbus traffic for more than 4 seconds.</p></details><details><summary>How do I check these points on the real AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More AERCO BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/aerco/adms-smart-water-tempering" data-row><span class="k">Digital DHW mixing valve system (water tempering)</span><h3>AERCO ADMS Smart Water Tempering System</h3><p>AERCO ADMS digital mixing (water tempering) systems for domestic hot water.</p><div class="meta">16 objects &middot; 1 writable &middot; OMM-0126C</div><span class="sr-only"> Also known as: ADMS, AERCO ADMS, Smart Water Tempering System, 106902, OMM-0126</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/am-series-manager-protonode" data-row><span class="k">Boiler / water heater cascade controller gateway</span><h3>AERCO AM Series Managing boiler / water heater (ProtoNode FPC-N34/N35)</h3><p>AERCO AM Series boilers or water heaters set up as the managing (or stand-alone) unit of a cascade, read through the AERCO ProtoNode FPC-N34 / FPC-N35.</p><div class="meta">95 objects &middot; 16 writable &middot; OMM-0107_0B (GF-150)</div><span class="sr-only"> Also known as: AM Series, AM Manager, AM Mngr, AERCO AM, ProtoNode FPC-N34, FPC-N35</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/edge-bst-manager" data-row><span class="k">Boiler plant manager (sequencing controller)</span><h3>AERCO Benchmark / Innovation Edge controller - BST Manager plant objects</h3><p>AERCO Benchmark boilers and Innovation water heaters with an Edge [i] or Edge [ii] controller acting as BST Manager for up to 16 units, with optional SmartPlate / SmartPlate EV units.</p><div class="meta">100 objects &middot; 37 writable &middot; OMM-0140J &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: BST Manager, Boiler Sequencing Technology, Edge [i], Edge [ii], Benchmark Edge, BMK Edge, Innovation Edge, OMM-0140, SmartPlate via Edge</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/benchmark-edge-x" data-row><span class="k">Boiler controller</span><h3>AERCO Benchmark E / Edge X</h3><p>AERCO Benchmark E (BMK E) condensing boilers with the Edge X controller, including BST cascade plants; the table also lists the legacy Benchmark (BMK) Edge equivalents.</p><div class="meta">390 objects &middot; 38 writable &middot; OMM-0173E</div><span class="sr-only"> Also known as: BMK E, BMKE, Benchmark, Edge X, Edge controller, OMM-0173</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/c-more-bst-whm-protonode" data-row><span class="k">Boiler and water heater plant controller via ProtoNode gateway</span><h3>AERCO C-More boilers / water heaters with BST or WHM (ProtoNode RER SSD)</h3><p>AERCO C-More boilers running on-board BST sequencing and C-More water heaters (KC, Innovation) running WHM, up to 8 units, through the ProtoNode RER SSD profile.</p><div class="meta">46 objects &middot; 5 writable &middot; OMM-0080_0H</div><span class="sr-only"> Also known as: C-More, BST, Boiler Sequencing Technology, WHM, Water Heater Management, SSD, Slave/Slave Device, Innovation, KC, Benchmark, ProtoNode RER, 64084, GF-129, OMM-0080</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/c-more-acs-protonode" data-row><span class="k">Boiler controller and plant sequencer via ProtoNode gateway</span><h3>AERCO C-More boilers with ACS / BMS II (ProtoNode RER)</h3><p>AERCO boilers with the C-More controller plus an ACS or BMS II plant sequencer, read through the AERCO ProtoNode RER.</p><div class="meta">162 objects &middot; 13 writable &middot; OMM-0080_0H</div><span class="sr-only"> Also known as: C-More, C-More controller, ACS, BMS II, BMS, ProtoNode RER, ProtoNode-RER, 64084, FPC-N34, GF-129, OMM-0080</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/combined-plant-c-more-modulex-ecs-bms-ii" data-row><span class="k">Boiler and water heater plant gateway (multi-unit)</span><h3>AERCO Combined plant: 12 C-More, 4 Modulex, 6 ECS/SmartPlate, 2 BMS II (ProtoNode points list)</h3><p>A combined AERCO plant of 12 C-More boilers, 4 Modulex boilers, 6 ECS/SmartPlate water heater valves and two BMS II boiler managers on one gateway.</p><div class="meta">232 objects &middot; 28 writable</div><span class="sr-only"> Also known as: AERCO ProtoNode, C-More, Modulex, ECS, SmartPlate, BMS II, AERCO-ProtoNode-Control-Points</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/ecs-smartplate-protonode" data-row><span class="k">Water heater controller via ProtoNode gateway</span><h3>AERCO ECS and SmartPlate water heaters (ProtoNode RER)</h3><p>AERCO SmartPlate and ECS (Electric Valve) water heaters, up to four, read through the AERCO ProtoNode RER.</p><div class="meta">28 objects &middot; 4 writable &middot; OMM-0080_0H</div><span class="sr-only"> Also known as: ECS, Electronic Control System, SmartPlate, SmartPlate water heater, E Valve, ProtoNode RER, 64084, GF-129, OMM-0080</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/edge-ii-water-heater" data-row><span class="k">Commercial water heater controller</span><h3>AERCO Edge [ii] water heater controller (standalone / WHM)</h3><p>AERCO Innovation 1600-2000 water heaters with the Edge [ii] controller, run standalone or as a WHM (Water Heater Management) manager or client.</p><div class="meta">206 objects &middot; 73 writable &middot; OMM-0162C</div><span class="sr-only"> Also known as: Edge [ii], Edge ii, Edge 2, WHM, Water Heater Management, Centurion, OMM-0176, Innovation 1600-2000</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/modulex-bcm-protonode" data-row><span class="k">Boiler controller and plant sequencer via ProtoNode gateway</span><h3>AERCO Modulex boilers with BCM and ACS / BMS II (ProtoNode RER)</h3><p>AERCO Modulex boilers with a BCM, up to four, plus an ACS or BMS II sequencer, read through the AERCO ProtoNode RER.</p><div class="meta">54 objects &middot; 9 writable &middot; OMM-0080_0H</div><span class="sr-only"> Also known as: Modulex, MLX, Modulex E8, BCM, ACS, BMS II, ProtoNode RER, 64084, GF-129, OMM-0080</span></a></li></ul>
<p class="updated">Source: <a href="https://www.watts.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/58270-source/OMM-0107_0B_GF-150_ProtoNode%20FPC%20N34-N35%20User%20Manual_03-07-17.pdf" rel="nofollow noopener" target="_blank">AERCO ProtoNode FPC-N34 &amp; FPC-N35 User Manual, Appendix C-2 AM Dep Modbus RTU Mappings to BACnet &middot; OMM-0107_0B (GF-150) &middot; rev. 2017-03-07</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
