<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AERCO Benchmark E / Edge X BACnet Points List | Easy BACnet</title>
<meta name="description" content="AERCO Benchmark E / Edge X BACnet points list: 390 objects by ID and name (e.g. AV 12 = Operating Mode), 38 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/aerco/benchmark-edge-x">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="AERCO Benchmark E / Edge X BACnet Points List | Easy BACnet">
<meta property="og:description" content="AERCO Benchmark E / Edge X BACnet points list: 390 objects by ID and name (e.g. AV 12 = Operating Mode), 38 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/aerco/benchmark-edge-x">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="AERCO Benchmark E / Edge X BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="AERCO Benchmark E / Edge X BACnet points list: 390 objects by ID and name (e.g. AV 12 = Operating Mode), 38 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/aerco/benchmark-edge-x",
   "url": "https://easybacnet.com/bacnet-points-lists/aerco/benchmark-edge-x",
   "name": "AERCO Benchmark E / Edge X BACnet Points List | Easy BACnet",
   "description": "AERCO Benchmark E / Edge X BACnet points list: 390 objects by ID and name (e.g. AV 12 = Operating Mode), 38 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/aerco/benchmark-edge-x#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/aerco/benchmark-edge-x#dataset",
   "name": "AERCO Benchmark E / Edge X BACnet Points List",
   "description": "The Edge X controller on AERCO's Benchmark E boilers talks BACnet IP on its Ethernet port or BACnet MS/TP on its RS-485 port. Standalone and client units expose their own setpoints and readings, while a BST cascade manager also exposes plant-level values and a block of read-only points for every unit in the cascade (up to 16). Only analog inputs (read only) and analog values (read/write) are used. AERCO Benchmark E / Edge X BACnet points list: 390 objects by ID and name (e.g. AV 12 = Operating Mode), 38 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/aerco/benchmark-edge-x",
   "keywords": [
    "AERCO Benchmark E / Edge X BACnet Points List",
    "AERCO Benchmark E / Edge X BACnet objects",
    "AERCO BACnet",
    "BMK E BACnet points list",
    "BMKE BACnet points list",
    "Benchmark BACnet points list",
    "Edge X BACnet points list",
    "Edge controller BACnet points list",
    "OMM-0173 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Edge X Communication Guide for Systems Integrators (Edge X Communication Manual)",
    "url": "https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/664721-source/638954248340000000/omm-0173-edge-x-communication-manual-6-17-25.pdf",
    "author": {
     "@type": "Organization",
     "name": "AERCO"
    }
   },
   "about": {
    "@type": "Product",
    "name": "AERCO Benchmark E / Edge X",
    "brand": {
     "@type": "Brand",
     "name": "AERCO"
    },
    "category": "Boiler controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aerco/benchmark-edge-x.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aerco/benchmark-edge-x-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aerco/benchmark-edge-x.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the AERCO Benchmark E / Edge X have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 390 BACnet objects: 352 analog inputs, 38 analog values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which AERCO Benchmark E / Edge X BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "38 of the 390 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official AERCO Benchmark E / Edge X BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Edge X Communication Guide for Systems Integrators (Edge X Communication Manual) (OMM-0173E), revision 2025-06-17, published free by AERCO at https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/664721-source/638954248340000000/omm-0173-edge-x-communication-manual-6-17-25.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the AERCO Benchmark E / Edge X?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 12 Operating Mode (Selects constant, remote or outdoor-reset setpoint); AV 13 Remote Signal (Set to BAS so the remote setpoint comes from BACnet); AV 4 Setpoint (Unit temperature setpoint, 35-220 °F); AV 200 Setpoint (Plant setpoint on a BST manager); AI 1 Unit Status (Standby / manual / auto / fault state); AI 2 Outlet Temp (Outlet water temperature); AI 0 Active Event ID (Active event / fault code); AI 108 Units Faulted (Units faulted in the cascade)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the AERCO Benchmark E / Edge X?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On the controller go to Settings > Advanced Setup > Comm & Failsafe and enable BAS; for IP turn on the \"BAS (J6)\" toggle, which actually uses the J5 jack. The object list has no separate start/stop object: the BAS controls the unit through AV 12 Operating Mode, AV 13 Remote Signal (0 = BAS) and the setpoint in AV 4, or AV 200 on a BST manager. Firing-rate control (Direct Drive) is listed only for legacy BMK units."
     }
    },
    {
     "@type": "Question",
     "name": "Does the AERCO Benchmark E / Edge X need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The BAS Comm Failsafe setting chooses whether the unit shuts down or runs at a constant setpoint when it loses the BAS (AV 24 Unit Failsafe Mode: 0 = Standby, 1 = Constant Setpt). The BACnet IP screen also has a delay-before-communication-fault setting; its range and default are not given."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the AERCO Benchmark E / Edge X?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 85 / AV 213 Supply Header Temp Source and AV 215 return header source can be set to BAS (2), but the object list has no writable header or outdoor temperature value. On BMK E the outdoor sensor source (AV 81 / AV 217) is listed as Direct only."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Benchmark E / Edge X?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "AERCO",
     "item": "https://easybacnet.com/bacnet-points-lists/aerco/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Benchmark E / Edge X",
     "item": "https://easybacnet.com/bacnet-points-lists/aerco/benchmark-edge-x"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/aerco/">AERCO</a></li><li aria-current="page">Benchmark E / Edge X</li></ol>
<p class="eyebrow">Boiler controller &middot; BACnet points list</p><h1><span class="mfr">AERCO</span> Benchmark E / Edge X BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The Edge X controller on AERCO&#x27;s Benchmark E boilers talks BACnet IP on its Ethernet port or BACnet MS/TP on its RS-485 port. Standalone and client units expose their own setpoints and readings, while a BST cascade manager also exposes plant-level values and a block of read-only points for every unit in the cascade (up to 16). Only analog inputs (read only) and analog values (read/write) are used.</p>
<p>This page lists <strong>390 BACnet objects</strong> for the AERCO Benchmark E / Edge X &mdash; 38 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from AERCO&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/aerco/">AERCO</a></dd></div><div><dt>Model</dt><dd>Benchmark E / Edge X</dd></div><div><dt>Equipment</dt><dd>Boiler controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>390 (38 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Application software 1.0 (PICS dated October 2024)</dd></div><div><dt>Also known as</dt><dd>BMK E, BMKE, Benchmark, Edge X, Edge controller, OMM-0173</dd></div><div><dt>Source document</dt><dd><a href="https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/664721-source/638954248340000000/omm-0173-edge-x-communication-manual-6-17-25.pdf" rel="nofollow noopener" target="_blank">Edge X Communication Guide for Systems Integrators (Edge X Communication Manual) &middot; OMM-0173E &middot; rev. 2025-06-17</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/aerco/benchmark-edge-x.csv" rel="nofollow" download>Download CSV <small>390 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/aerco/benchmark-edge-x-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/aerco/benchmark-edge-x.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/664721-source/638954248340000000/omm-0173-edge-x-communication-manual-6-17-25.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=aerco/benchmark-edge-x">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against AERCO&rsquo;s current documentation and the live
device before use. Not official AERCO information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="quick-reference"><h2>Field quick reference: AERCO Benchmark E / Edge X</h2>
<p class="count">The points you need for each job, picked from the full list below.</p>
<h3>BAS control and comm-loss behaviour</h3><p>There is no start/stop object. The BAS takes control through Operating Mode and Remote Signal, and Unit Failsafe Mode decides what the unit does if it loses the BAS.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-12">AV 12</a></td><td class="n">Operating Mode</td><td>Write 0 Constant Setpt, 1 Rmt Setpt, 2 Outdoor Reset</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-13">AV 13</a></td><td class="n">Remote Signal</td><td>Write 0 = BAS so the remote setpoint comes from BACnet</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-24">AV 24</a></td><td class="n">Unit Failsafe Mode</td><td>Write 0 Standby or 1 Constant Setpt on BAS loss</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-155">AI 155</a></td><td class="n">BAS Enable</td><td>Read active BAS protocol, 1 MSTP, 2 IP</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Unit setpoint</h3><p>Write the unit setpoint to AV 4 and confirm it on Active Setpoint Temp. The setpoint low and high limits bound the allowed setpoint.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">Setpoint</td><td>Write unit setpoint, 35-220 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-16">AI 16</a></td><td class="n">Active Setpoint Temp</td><td>Read the setpoint currently in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-18">AV 18</a></td><td class="n">SH Temperature Control Setpoint Low Limit</td><td>Write lowest allowed setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-19">AV 19</a></td><td class="n">SH Temperature Control Setpoint Hi Limit</td><td>Write highest allowed setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-20">AV 20</a></td><td class="n">Temperature High Limit</td><td>Write outlet temperature high limit</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Temperatures</h3><p>Read outlet, inlet, outdoor and header temperatures. Values are listed in °F; AV 8 switches the BAS interface between English and Metric.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Outlet Temp</td><td>Read outlet water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Inlet Temp</td><td>Read inlet water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Outdoor Air Temp</td><td>Read outdoor air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-158">AI 158</a></td><td class="n">Header Temp</td><td>Read header temperature (BMK E only)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-8">AV 8</a></td><td class="n">Unit of Measurement BAS</td><td>Write to switch BAS units English / Metric</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Status, output and run data</h3><p>Unit Status gives the operating state and Power Output the current output. On BMK E, power limit management can cap output.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Unit Status</td><td>Read state: 1 Standby, 3 Automatic, 5 Fault, 7 Starting</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-157">AI 157</a></td><td class="n">Power Output</td><td>Read current power output % (BMK E only)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-13">AI 13</a></td><td class="n">Run Hours</td><td>Read total run hours</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-11">AI 11</a></td><td class="n">Run Cycles</td><td>Read total burner run cycles</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-83">AV 83</a></td><td class="n">PLM Enabled</td><td>Write 1 to enable power limit management (BMK E)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-84">AV 84</a></td><td class="n">PLM Power Limit</td><td>Write PLM power limit % (BMK E)</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Cascade plant on a BST manager</h3><p>Connect the BAS to the BST manager only. It takes the plant setpoint on AV 200 and reports plant-wide temperatures, output and unit counts.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-200">AV 200</a></td><td class="n">Setpoint</td><td>Write plant setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-114">AI 114</a></td><td class="n">Active Setpoint</td><td>Read plant setpoint currently in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-119">AI 119</a></td><td class="n">Operating Mode</td><td>Read plant mode: 0 Constant, 1 Rmt Setpt, 2 Outdoor Reset</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-106">AI 106</a></td><td class="n">Average Outlet Temp</td><td>Read average plant outlet temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-110">AI 110</a></td><td class="n">Header Temp</td><td>Read header temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-112">AI 112</a></td><td class="n">Average Power Output</td><td>Read average plant power output %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-107">AI 107</a></td><td class="n">Units Available</td><td>Read units available to the cascade</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-113">AI 113</a></td><td class="n">Units Active</td><td>Read units currently firing</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Individual units in the cascade</h3><p>The manager exposes a read-only block per unit: unit 1 is AI 300-320, unit 2 is AI 400-420, up to unit 16 at AI 1800-1820. Points marked legacy BMK only are not used on BMK E.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-301">AI 301</a></td><td class="n">Cascade Client State</td><td>Read unit 1 state, 4 Unit Fault, 8 Comm Error</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-302">AI 302</a></td><td class="n">Active Event ID</td><td>Read unit 1 active event code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-303">AI 303</a></td><td class="n">Outlet Temp</td><td>Read unit 1 outlet temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-320">AI 320</a></td><td class="n">Power Output</td><td>Read unit 1 power output %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-313">AI 313</a></td><td class="n">Valve Status</td><td>Read unit 1 isolation valve status</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Plant setback schedule</h3><p>On a BST manager, enable the setback schedule and set the setback setpoint with its start and stop times.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-204">AV 204</a></td><td class="n">SH Temperature Control Setback Schedule</td><td>Write Enable / Disable for the setback schedule</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-201">AV 201</a></td><td class="n">Setback Setpoint</td><td>Write plant setback setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-202">AV 202</a></td><td class="n">Setback Start Time</td><td>Write setback schedule start time</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-203">AV 203</a></td><td class="n">Setback Stop Time</td><td>Write setback schedule stop time</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Faults and events</h3><p>Active Event ID carries the event or fault code and Unit Status shows Fault. On a cascade, Units Faulted counts faulted units and each unit block has its own state and event code.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Active Event ID</td><td>Read active event / fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Unit Status</td><td>Read unit status, 5 = Fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-108">AI 108</a></td><td class="n">Units Faulted</td><td>Read number of units faulted in the cascade</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-301">AI 301</a></td><td class="n">Cascade Client State</td><td>Read unit 1 state; alarm on Unit Fault or Comm Error</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-302">AI 302</a></td><td class="n">Active Event ID</td><td>Read unit 1 active event code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Commissioning checklist</h3><ol class="notes"><li>Log in at technician level on the Edge X controller, since BAS points are not available without it.</li><li>Go to Settings &gt; Advanced Setup &gt; Comm &amp; Failsafe and enable BAS; for IP turn on the &#x27;BAS (J6)&#x27; toggle, which actually uses the J5 Ethernet jack.</li><li>Set DHCP or a fixed IP, the device-instance offset, UDP port and network number, or for MS/TP wire J16 pins 5 (+) and 7 (-), set the baud and use the TERM1 switch at the trunk ends.</li><li>On a cascade, connect the BAS to the BST manager only; the clients talk to it over Modbus RS-485.</li><li>Discover the unit and read AI 1 (Unit Status), AI 2 (Outlet Temp), AI 0 (Active Event ID) and AI 155 (BAS Enable), and check AV 8 for English or Metric units.</li><li>Set AV 24 (Unit Failsafe Mode) to Standby or Constant Setpt so a lost BAS connection is handled the way the site wants.</li><li>Write AV 12 (Operating Mode) = 1 and AV 13 (Remote Signal) = 0, then write AV 4 (Setpoint), or AV 200 on a BST manager, and confirm it on AI 16 or AI 114.</li><li>On a cascade, check AI 107 (Units Available) and each unit block from AI 301 against the plant.</li><li>Map AI 0, AI 1 (5 = Fault), AI 108 (Units Faulted) and each unit&#x27;s Cascade Client State (AI 301, 401 and so on) as alarms.</li></ol>
</section><section class="integ" id="bms-integration"><h2>BMS integration notes: AERCO Benchmark E / Edge X</h2>
<div class="answer"><b>Integration in brief</b><p>Enable the BAS port in the Edge X Comm &amp; Failsafe menu (BACnet IP on the J5 Ethernet jack or MS/TP on the RS-485 terminals), choose the comm-loss behaviour, then have the BAS write the setpoint. For a cascade, connect the BAS to the BST manager only; it exposes plant values plus a read-only block for each unit. A technician-level password is needed before BAS points are available.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-12">AV 12</a></td><td class="n">Operating Mode</td><td>Selects constant, remote or outdoor-reset setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-13">AV 13</a></td><td class="n">Remote Signal</td><td>Set to BAS so the remote setpoint comes from BACnet</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">Setpoint</td><td>Unit temperature setpoint, 35-220 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-200">AV 200</a></td><td class="n">Setpoint</td><td>Plant setpoint on a BST manager</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Unit Status</td><td>Standby / manual / auto / fault state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Outlet Temp</td><td>Outlet water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Active Event ID</td><td>Active event / fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-108">AI 108</a></td><td class="n">Units Faulted</td><td>Units faulted in the cascade</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>On the controller go to Settings &gt; Advanced Setup &gt; Comm &amp; Failsafe and enable BAS; for IP turn on the &quot;BAS (J6)&quot; toggle, which actually uses the J5 jack. The object list has no separate start/stop object: the BAS controls the unit through AV 12 Operating Mode, AV 13 Remote Signal (0 = BAS) and the setpoint in AV 4, or AV 200 on a BST manager. Firing-rate control (Direct Drive) is listed only for legacy BMK units.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The BAS Comm Failsafe setting chooses whether the unit shuts down or runs at a constant setpoint when it loses the BAS (AV 24 Unit Failsafe Mode: 0 = Standby, 1 = Constant Setpt). The BACnet IP screen also has a delay-before-communication-fault setting; its range and default are not given.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 85 / AV 213 Supply Header Temp Source and AV 215 return header source can be set to BAS (2), but the object list has no writable header or outdoor temperature value. On BMK E the outdoor sensor source (AV 81 / AV 217) is listed as Direct only.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP settings on the controller include DHCP on/off, IP address, a device-instance offset to avoid duplicates, the UDP port, network number and comm-fault delay; defaults are not printed.</li><li>MS/TP uses the same configuration screen with only the baud rate added; wire to J16 pins 5 (+) and 7 (-) on the I/O board and use the MODBUS1 (SW4) TERM1 switch at the ends of the BAS trunk.</li><li>One BAS connection per cascade manager or standalone unit; manager and clients talk to each other over Modbus RS-485.</li><li>BACnet vendor ID 983; ReadProperty and WriteProperty only, no segmentation.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Cascade unit blocks: unit 1 = AI 300-320, unit 2 = AI 400-420 ... unit 16 = AI 1800-1820.</li><li>Several IDs have different names or ranges on legacy Benchmark (BMK) Edge units; check which controller you have.</li><li>AV 8 switches the BAS interface between English and Metric units.</li></ul>
</section>
<h2 id="points">AERCO Benchmark E / Edge X BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">390 of 390 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>352</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>38</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>390</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>352</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>38</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (179)</option><option value="°F">°F (102)</option><option value="%">% (90)</option><option value="h">h (17)</option><option value="min">min (1)</option><option value="s">s (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>98</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">AERCO Benchmark E / Edge X BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">BAS Password</td><td class="d">Password for BAS write access</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="4" data-acc="W" data-u="°F" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Setpoint</td><td class="d">Unit temperature setpoint (35-220 °F)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Language</td><td class="d">Display language</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=English (BMK also 1=Spanish, 2=French)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Time</td><td class="d">Controller time (legacy BMK only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Date</td><td class="d">Controller date (legacy BMK only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Unit of Measurement BAS</td><td class="d">Units used on the BAS interface</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">English / Metric</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Cascade Baud Rate</td><td class="d">Cascade (BST/IST/WHM) Modbus baud rate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=9600, 1=19200, 2=38400, 3=57600, 4=115200</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Unit Type</td><td class="d">Appliance type (legacy BMK only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=KC Boiler, 1=KC Boiler LN, 2=BMK Boiler Std, 3=BMK Blr Std Dual, 4=BMK Boiler LN, 5=BMK Blr LN Dual, 6=KC Water Heater, 7=KC Water Heater LN, 8=Innovation, 9=Innovation N</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Unit Size</td><td class="d">Appliance size (legacy BMK only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Spare, 1=600 MBH, 2=800 MBH, 3=1060 MBH, 4=1350 MBH, 5=500 MBH, 6=750 MBH, 7=1000 MBH, 8=1.5 MBTU, 9=1500 MBH, 10=2.0 MBTU, 11=2000 MBH, 12=2500 MBH, 13=3.0 MBTU, 14=3000 MBH, 15=4000 MBH, 16=5000 MBH, 17=6000 MBH</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="12" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">Operating Mode</td><td class="d">How the unit gets its setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Constant Setpt, 1=Rmt Setpt, 2=Outdoor Reset (BMK: 0=Constant, 1=Remote, 2=Direct Drive, 3=Combination, 4=Outdoor Reset)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="13" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">Remote Signal</td><td class="d">Source of the remote setpoint signal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=BAS, 1=Analog Input (BMK: 0=4-20mA/1-5V, 1=0-20mA/0-5V, 2=Network, 3=BAS, 4=BST PWM)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Outdoor Sensor On/Off</td><td class="d">Enables the outdoor air sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Disable / Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="17" data-acc="W" data-u="°F" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Warm Weather Standby Temperature</td><td class="d">Outdoor temperature for warm weather standby (BMK: Warm Weather Shtdwn)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="18" data-acc="W" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">SH Temperature Control Setpoint Low Limit</td><td class="d">Lowest allowed setpoint (BMK: Setpoint Low Limit)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="19" data-acc="W" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">SH Temperature Control Setpoint Hi Limit</td><td class="d">Highest allowed setpoint (BMK: Setpoint High Limit)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="20" data-acc="W" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Temperature High Limit</td><td class="d">Outlet temperature high limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="23" data-acc="W" data-u="s" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Interlocks Aux Delay 2</td><td class="d">Auxiliary interlock delay (BMK: Auxiliary Delay)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Unit Failsafe Mode</td><td class="d">Behaviour when the BAS signal is lost</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Standby, 1=Constant Setpt (BMK: 0=Shutdown, 1=Constant Setpt)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="26" data-acc="W" data-u="°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Proportional Band</td><td class="d">PID proportional band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Integral Band</td><td class="d">PID integral gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="28" data-acc="W" data-u="min" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Derivative Band</td><td class="d">PID derivative time (legacy BMK only)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">BAS</td><td class="d">BAS protocol selection (legacy BMK only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=BACnet MSTP, 2=BACnet IP, 3=Modbus RTU, 4=Modbus TCP</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">BAS Baud Rate</td><td class="d">BAS serial baud rate (legacy BMK only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=9600, 1=19200, 2=38400, 3=57600</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="81" data-acc="W" data-u="" data-st="1" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Outdoor Air Temp Sensor</td><td class="d">Outdoor temperature source (BMK: Outdoor Temp Source)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Direct (BMK: 0=Network, 1=Direct, 2=BAS)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="83" data-acc="W" data-u="" data-st="1" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">PLM Enabled</td><td class="d">Enables power limit management (BMK E only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="84" data-acc="W" data-u="%" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">PLM Power Limit</td><td class="d">Power limit for PLM (BMK E only)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Supply Header Temp Source</td><td class="d">Supply header sensor source (BMK E only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Direct, 2=BAS</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="0" data-acc="R" data-u="" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Active Event ID</td><td class="d">Active event code (BMK: Message Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Unit Status</td><td class="d">Current unit state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Direct Drive, 5=Fault, 6=Unit in Demand Delay, 7=Unit Starting (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="2" data-acc="R" data-u="°F" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Outlet Temp</td><td class="d">Outlet water temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Inlet Temp</td><td class="d">Inlet water temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Outdoor Air Temp</td><td class="d">Outdoor air temperature (BMK: Outside Temp)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="11" data-acc="R" data-u="" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Run Cycles</td><td class="d">Total burner run cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="13" data-acc="R" data-u="h" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Run Hours</td><td class="d">Total run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="16" data-acc="R" data-u="°F" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Active Setpoint Temp</td><td class="d">Setpoint currently in use</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="17" data-acc="R" data-u="%" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">PID Output</td><td class="d">PID output (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">BAS Communication Address</td><td class="d">BAS network address of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Valve Control Mode</td><td class="d">Isolation valve control mode (BMK: Control Mode)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=On/Off (BMK: 0=On/Off, 1=Linear Modulation, 2=Delta T Modulation)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Isolation Feedback Mode</td><td class="d">Isolation valve feedback enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Disable / Enable</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Minimum Signal Level</td><td class="d">Valve signal minimum (BMK: Open Vlv Control Signal)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0-10 V / 0-20 mA (BMK: 0=0mA, 1=4mA, 2=20mA)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Maximum Signal Level</td><td class="d">Valve signal maximum (BMK: Close Vlv Control Signal)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0-10 V / 0-20 mA (BMK: 0=0mA, 1=4mA, 2=20mA)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="148" data-acc="R" data-u="" data-st="1" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">Serial Alpha</td><td class="d">Serial number letter (BMK: Unit Alpha)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=E, 1=G, 2=H, 3=R, 4=N, 5=A, 6=Z</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="149" data-acc="R" data-u="" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">Serial Year</td><td class="d">Serial number year (BMK: Unit Year)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="150" data-acc="R" data-u="" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">Serial Number</td><td class="d">Serial number digits (BMK: Unit Serial #)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="152" data-acc="R" data-u="" data-st="1" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">Unit Mode</td><td class="d">Standalone or cascade role</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Standalone, 1=Cascade (BMK: 0=Off/Standalone, 1=Client, 2=Manager)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="153" data-acc="R" data-u="" data-st="1" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">Unit Size</td><td class="d">Benchmark E size (BMK E only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">Unit Type</td><td class="d">Appliance type (BMK E only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=KC Boiler, 1=KC Boiler LN, 2=BMK Boiler Std, 3=BMK Blr Std Dual, 4=BMK Boiler LN, 5=BMK Blr LN Dual, 6=BMK Inlet Natural Gas, 7=BMK Inlet Dual Fuel, 8=BMK Dual Inlet NGas, 9=BMK Dual Inlet Dual Fuel, 10=SmartPlate, 11=Benchmark E, 12=Other</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="155" data-acc="R" data-u="" data-st="1" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">BAS Enable</td><td class="d">Active BAS protocol (BMK E only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=BACnet MSTP, 2=BACnet IP</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="156" data-acc="R" data-u="" data-st="1" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">BAS Baud Rate</td><td class="d">BAS MS/TP baud rate (BMK E only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=9600, 1=19200, 2=38400, 4=115200</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="157" data-acc="R" data-u="%" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">Power Output</td><td class="d">Current power output (BMK E only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="158" data-acc="R" data-u="°F" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">Header Temp</td><td class="d">Header temperature (BMK E only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="200" data-acc="W" data-u="°F" data-min="1" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">200</td><td class="n">Setpoint</td><td class="d">Plant setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="201" data-acc="W" data-u="°F" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">Setback Setpoint</td><td class="d">Plant setback setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="202" data-acc="W" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">Setback Start Time</td><td class="d">Setback schedule start time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="203" data-acc="W" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">Setback Stop Time</td><td class="d">Setback schedule stop time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="204" data-acc="W" data-u="" data-st="1" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">SH Temperature Control Setback Schedule</td><td class="d">Enables the setback schedule</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Disable / Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="213" data-acc="W" data-u="" data-st="1" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">Supply Header Temp Source</td><td class="d">Supply header sensor source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Direct, 2=BAS</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="215" data-acc="W" data-u="" data-st="1" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">Rtn Hdr Temp Sensor</td><td class="d">Return header sensor source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Direct, 2=BAS</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="217" data-acc="W" data-u="" data-st="1" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">Outdoor Air Temp Sens</td><td class="d">Outdoor air sensor source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Direct</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="219" data-acc="W" data-u="" data-st="1" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">BACnet Communication Protocol</td><td class="d">BACnet data link in use</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=BACnet IP, 1=BACnet MSTP (also printed as 0=Off, 1=BACnet MSTP, 2=BACnet IP)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="230" data-acc="W" data-u="" data-st="1" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">PLM Enabled</td><td class="d">Enables plant power limit management</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="231" data-acc="W" data-u="%" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">PLM Power Limit</td><td class="d">Plant power limit</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Unit Role</td><td class="d">Cascade role of this unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=BST Manager, 1=BST Client</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="101" data-acc="R" data-u="°F" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Setpoint</td><td class="d">Plant setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="102" data-acc="R" data-u="°F" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Setback Setpoint</td><td class="d">Plant setback setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Setback Start Time</td><td class="d">Setback schedule start time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="104" data-acc="R" data-u="" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Setback Stop Time</td><td class="d">Setback schedule stop time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="106" data-acc="R" data-u="°F" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Average Outlet Temp</td><td class="d">Average outlet temperature of the plant (BMK: Outlet Temp)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Units Available</td><td class="d">Units available to the cascade</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="108" data-acc="R" data-u="" data-min="1" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">108</td><td class="n">Units Faulted</td><td class="d">Units in fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="109" data-acc="R" data-u="" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">BAS Communication Address</td><td class="d">BAS network address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="110" data-acc="R" data-u="°F" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Header Temp</td><td class="d">Header temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="111" data-acc="R" data-u="°F" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Outdoor Air Temperature</td><td class="d">Outdoor air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="112" data-acc="R" data-u="%" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Average Power Output</td><td class="d">Average plant power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="113" data-acc="R" data-u="" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Units Active</td><td class="d">Units currently firing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="114" data-acc="R" data-u="°F" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Active Setpoint</td><td class="d">Plant setpoint currently in use</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="115" data-acc="R" data-u="%" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Gas Next On Threshold</td><td class="d">Firing rate that brings on the next gas unit</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="116" data-acc="R" data-u="°F" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">SH Temperature Control Setpoint Hi Limit</td><td class="d">Highest allowed plant setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="117" data-acc="R" data-u="°F" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">SH Temperature Control Setpoint Low Limit</td><td class="d">Lowest allowed plant setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="118" data-acc="R" data-u="°F" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Temperature High Limit</td><td class="d">Plant temperature high limit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Operating Mode</td><td class="d">Plant setpoint mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Constant Setpoint, 1=Rmt Setpt, 2=Outdoor Air Reset</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="120" data-acc="R" data-u="%" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Next Off Valve Pos Gas</td><td class="d">Valve position that stages off the next gas unit</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="122" data-acc="R" data-u="%" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Casc Next On Valve Pos Elec</td><td class="d">Valve position that stages on the next electric unit</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="123" data-acc="R" data-u="%" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Power Output</td><td class="d">Plant power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="124" data-acc="R" data-u="%" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">Next Off Valve Pos Elec</td><td class="d">Valve position that stages off the next electric unit</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">BAS Baud Rate</td><td class="d">BAS MS/TP baud rate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=9600, 1=19200, 2=38400, 3=57600, 4=115200</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="300" data-acc="R" data-u="" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 1: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="301" data-acc="R" data-u="" data-st="1" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">301</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 1: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="302" data-acc="R" data-u="" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">Active Event ID</td><td class="d">Cascade unit 1: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="303" data-acc="R" data-u="°F" id="obj-ai-303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">303</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 1: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="305" data-acc="R" data-u="°F" id="obj-ai-305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">305</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 1: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="306" data-acc="R" data-u="°F" id="obj-ai-306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 1: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="307" data-acc="R" data-u="°F" id="obj-ai-307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">307</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 1: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="308" data-acc="R" data-u="%" id="obj-ai-308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">308</td><td class="n">Flame Strength</td><td class="d">Cascade unit 1: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="309" data-acc="R" data-u="%" id="obj-ai-309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 1: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="310" data-acc="R" data-u="%" id="obj-ai-310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">310</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 1: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="311" data-acc="R" data-u="" data-st="1" id="obj-ai-311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">311</td><td class="n">Unit Type</td><td class="d">Cascade unit 1: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="312" data-acc="R" data-u="" data-st="1" id="obj-ai-312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">312</td><td class="n">Unit Size</td><td class="d">Cascade unit 1: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="313" data-acc="R" data-u="" data-st="1" id="obj-ai-313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">313</td><td class="n">Valve Status</td><td class="d">Cascade unit 1: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="314" data-acc="R" data-u="°F" id="obj-ai-314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">314</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 1: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="315" data-acc="R" data-u="" id="obj-ai-315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">315</td><td class="n">Run Cycles</td><td class="d">Cascade unit 1: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="316" data-acc="R" data-u="" id="obj-ai-316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">316</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 1: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="317" data-acc="R" data-u="h" id="obj-ai-317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">317</td><td class="n">Run Hours</td><td class="d">Cascade unit 1: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="319" data-acc="R" data-u="%" id="obj-ai-319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">319</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 1: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="320" data-acc="R" data-u="%" id="obj-ai-320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">320</td><td class="n">Power Output</td><td class="d">Cascade unit 1: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="400" data-acc="R" data-u="" id="obj-ai-400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">400</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 2: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="401" data-acc="R" data-u="" data-st="1" id="obj-ai-401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">401</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 2: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="402" data-acc="R" data-u="" id="obj-ai-402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">402</td><td class="n">Active Event ID</td><td class="d">Cascade unit 2: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="403" data-acc="R" data-u="°F" id="obj-ai-403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">403</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 2: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="405" data-acc="R" data-u="°F" id="obj-ai-405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">405</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 2: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="406" data-acc="R" data-u="°F" id="obj-ai-406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">406</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 2: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="407" data-acc="R" data-u="°F" id="obj-ai-407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">407</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 2: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="408" data-acc="R" data-u="%" id="obj-ai-408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">408</td><td class="n">Flame Strength</td><td class="d">Cascade unit 2: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="409" data-acc="R" data-u="%" id="obj-ai-409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">409</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 2: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="410" data-acc="R" data-u="%" id="obj-ai-410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">410</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 2: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="411" data-acc="R" data-u="" data-st="1" id="obj-ai-411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">411</td><td class="n">Unit Type</td><td class="d">Cascade unit 2: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="412" data-acc="R" data-u="" data-st="1" id="obj-ai-412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">412</td><td class="n">Unit Size</td><td class="d">Cascade unit 2: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="413" data-acc="R" data-u="" data-st="1" id="obj-ai-413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">413</td><td class="n">Valve Status</td><td class="d">Cascade unit 2: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="414" data-acc="R" data-u="°F" id="obj-ai-414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">414</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 2: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="415" data-acc="R" data-u="" id="obj-ai-415"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">415</td><td class="n">Run Cycles</td><td class="d">Cascade unit 2: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="416" data-acc="R" data-u="" id="obj-ai-416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">416</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 2: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="417" data-acc="R" data-u="h" id="obj-ai-417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">417</td><td class="n">Run Hours</td><td class="d">Cascade unit 2: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="419" data-acc="R" data-u="%" id="obj-ai-419"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">419</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 2: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="420" data-acc="R" data-u="%" id="obj-ai-420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">420</td><td class="n">Power Output</td><td class="d">Cascade unit 2: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="500" data-acc="R" data-u="" id="obj-ai-500"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">500</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 3: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="501" data-acc="R" data-u="" data-st="1" id="obj-ai-501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">501</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 3: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="502" data-acc="R" data-u="" id="obj-ai-502"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">502</td><td class="n">Active Event ID</td><td class="d">Cascade unit 3: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="503" data-acc="R" data-u="°F" id="obj-ai-503"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">503</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 3: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="505" data-acc="R" data-u="°F" id="obj-ai-505"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">505</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 3: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="506" data-acc="R" data-u="°F" id="obj-ai-506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">506</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 3: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="507" data-acc="R" data-u="°F" id="obj-ai-507"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">507</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 3: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="508" data-acc="R" data-u="%" id="obj-ai-508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">508</td><td class="n">Flame Strength</td><td class="d">Cascade unit 3: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="509" data-acc="R" data-u="%" id="obj-ai-509"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">509</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 3: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="510" data-acc="R" data-u="%" id="obj-ai-510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">510</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 3: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="511" data-acc="R" data-u="" data-st="1" id="obj-ai-511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">511</td><td class="n">Unit Type</td><td class="d">Cascade unit 3: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="512" data-acc="R" data-u="" data-st="1" id="obj-ai-512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">512</td><td class="n">Unit Size</td><td class="d">Cascade unit 3: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="513" data-acc="R" data-u="" data-st="1" id="obj-ai-513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">513</td><td class="n">Valve Status</td><td class="d">Cascade unit 3: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="514" data-acc="R" data-u="°F" id="obj-ai-514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">514</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 3: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="515" data-acc="R" data-u="" id="obj-ai-515"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">515</td><td class="n">Run Cycles</td><td class="d">Cascade unit 3: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="516" data-acc="R" data-u="" id="obj-ai-516"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">516</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 3: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="517" data-acc="R" data-u="h" id="obj-ai-517"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">517</td><td class="n">Run Hours</td><td class="d">Cascade unit 3: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="519" data-acc="R" data-u="%" id="obj-ai-519"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">519</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 3: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="520" data-acc="R" data-u="%" id="obj-ai-520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">520</td><td class="n">Power Output</td><td class="d">Cascade unit 3: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="600" data-acc="R" data-u="" id="obj-ai-600"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">600</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 4: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="601" data-acc="R" data-u="" data-st="1" id="obj-ai-601"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">601</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 4: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="602" data-acc="R" data-u="" id="obj-ai-602"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">602</td><td class="n">Active Event ID</td><td class="d">Cascade unit 4: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="603" data-acc="R" data-u="°F" id="obj-ai-603"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">603</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 4: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="605" data-acc="R" data-u="°F" id="obj-ai-605"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">605</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 4: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="606" data-acc="R" data-u="°F" id="obj-ai-606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">606</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 4: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="607" data-acc="R" data-u="°F" id="obj-ai-607"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">607</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 4: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="608" data-acc="R" data-u="%" id="obj-ai-608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">608</td><td class="n">Flame Strength</td><td class="d">Cascade unit 4: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="609" data-acc="R" data-u="%" id="obj-ai-609"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">609</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 4: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="610" data-acc="R" data-u="%" id="obj-ai-610"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">610</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 4: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="611" data-acc="R" data-u="" data-st="1" id="obj-ai-611"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">611</td><td class="n">Unit Type</td><td class="d">Cascade unit 4: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="612" data-acc="R" data-u="" data-st="1" id="obj-ai-612"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">612</td><td class="n">Unit Size</td><td class="d">Cascade unit 4: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="613" data-acc="R" data-u="" data-st="1" id="obj-ai-613"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">613</td><td class="n">Valve Status</td><td class="d">Cascade unit 4: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="614" data-acc="R" data-u="°F" id="obj-ai-614"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">614</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 4: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="615" data-acc="R" data-u="" id="obj-ai-615"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">615</td><td class="n">Run Cycles</td><td class="d">Cascade unit 4: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="616" data-acc="R" data-u="" id="obj-ai-616"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">616</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 4: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="617" data-acc="R" data-u="h" id="obj-ai-617"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">617</td><td class="n">Run Hours</td><td class="d">Cascade unit 4: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="619" data-acc="R" data-u="%" id="obj-ai-619"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">619</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 4: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="620" data-acc="R" data-u="%" id="obj-ai-620"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">620</td><td class="n">Power Output</td><td class="d">Cascade unit 4: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="700" data-acc="R" data-u="" id="obj-ai-700"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">700</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 5: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="701" data-acc="R" data-u="" data-st="1" id="obj-ai-701"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">701</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 5: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="702" data-acc="R" data-u="" id="obj-ai-702"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">702</td><td class="n">Active Event ID</td><td class="d">Cascade unit 5: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="703" data-acc="R" data-u="°F" id="obj-ai-703"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">703</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 5: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="705" data-acc="R" data-u="°F" id="obj-ai-705"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">705</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 5: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="706" data-acc="R" data-u="°F" id="obj-ai-706"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">706</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 5: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="707" data-acc="R" data-u="°F" id="obj-ai-707"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">707</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 5: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="708" data-acc="R" data-u="%" id="obj-ai-708"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">708</td><td class="n">Flame Strength</td><td class="d">Cascade unit 5: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="709" data-acc="R" data-u="%" id="obj-ai-709"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">709</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 5: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="710" data-acc="R" data-u="%" id="obj-ai-710"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">710</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 5: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="711" data-acc="R" data-u="" data-st="1" id="obj-ai-711"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">711</td><td class="n">Unit Type</td><td class="d">Cascade unit 5: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="712" data-acc="R" data-u="" data-st="1" id="obj-ai-712"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">712</td><td class="n">Unit Size</td><td class="d">Cascade unit 5: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="713" data-acc="R" data-u="" data-st="1" id="obj-ai-713"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">713</td><td class="n">Valve Status</td><td class="d">Cascade unit 5: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="714" data-acc="R" data-u="°F" id="obj-ai-714"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">714</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 5: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="715" data-acc="R" data-u="" id="obj-ai-715"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">715</td><td class="n">Run Cycles</td><td class="d">Cascade unit 5: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="716" data-acc="R" data-u="" id="obj-ai-716"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">716</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 5: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="717" data-acc="R" data-u="h" id="obj-ai-717"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">717</td><td class="n">Run Hours</td><td class="d">Cascade unit 5: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="719" data-acc="R" data-u="%" id="obj-ai-719"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">719</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 5: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="720" data-acc="R" data-u="%" id="obj-ai-720"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">720</td><td class="n">Power Output</td><td class="d">Cascade unit 5: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="800" data-acc="R" data-u="" id="obj-ai-800"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">800</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 6: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="801" data-acc="R" data-u="" data-st="1" id="obj-ai-801"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">801</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 6: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="802" data-acc="R" data-u="" id="obj-ai-802"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">802</td><td class="n">Active Event ID</td><td class="d">Cascade unit 6: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="803" data-acc="R" data-u="°F" id="obj-ai-803"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">803</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 6: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="805" data-acc="R" data-u="°F" id="obj-ai-805"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">805</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 6: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="806" data-acc="R" data-u="°F" id="obj-ai-806"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">806</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 6: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="807" data-acc="R" data-u="°F" id="obj-ai-807"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">807</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 6: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="808" data-acc="R" data-u="%" id="obj-ai-808"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">808</td><td class="n">Flame Strength</td><td class="d">Cascade unit 6: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="809" data-acc="R" data-u="%" id="obj-ai-809"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">809</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 6: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="810" data-acc="R" data-u="%" id="obj-ai-810"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">810</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 6: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="811" data-acc="R" data-u="" data-st="1" id="obj-ai-811"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">811</td><td class="n">Unit Type</td><td class="d">Cascade unit 6: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="812" data-acc="R" data-u="" data-st="1" id="obj-ai-812"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">812</td><td class="n">Unit Size</td><td class="d">Cascade unit 6: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="813" data-acc="R" data-u="" data-st="1" id="obj-ai-813"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">813</td><td class="n">Valve Status</td><td class="d">Cascade unit 6: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="814" data-acc="R" data-u="°F" id="obj-ai-814"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">814</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 6: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="815" data-acc="R" data-u="" id="obj-ai-815"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">815</td><td class="n">Run Cycles</td><td class="d">Cascade unit 6: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="816" data-acc="R" data-u="" id="obj-ai-816"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">816</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 6: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="817" data-acc="R" data-u="h" id="obj-ai-817"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">817</td><td class="n">Run Hours</td><td class="d">Cascade unit 6: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="819" data-acc="R" data-u="%" id="obj-ai-819"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">819</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 6: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="820" data-acc="R" data-u="%" id="obj-ai-820"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">820</td><td class="n">Power Output</td><td class="d">Cascade unit 6: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="900" data-acc="R" data-u="" id="obj-ai-900"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">900</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 7: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="901" data-acc="R" data-u="" data-st="1" id="obj-ai-901"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">901</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 7: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="902" data-acc="R" data-u="" id="obj-ai-902"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">902</td><td class="n">Active Event ID</td><td class="d">Cascade unit 7: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="903" data-acc="R" data-u="°F" id="obj-ai-903"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">903</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 7: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="905" data-acc="R" data-u="°F" id="obj-ai-905"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">905</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 7: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="906" data-acc="R" data-u="°F" id="obj-ai-906"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">906</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 7: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="907" data-acc="R" data-u="°F" id="obj-ai-907"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">907</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 7: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="908" data-acc="R" data-u="%" id="obj-ai-908"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">908</td><td class="n">Flame Strength</td><td class="d">Cascade unit 7: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="909" data-acc="R" data-u="%" id="obj-ai-909"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">909</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 7: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="910" data-acc="R" data-u="%" id="obj-ai-910"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">910</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 7: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="911" data-acc="R" data-u="" data-st="1" id="obj-ai-911"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">911</td><td class="n">Unit Type</td><td class="d">Cascade unit 7: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="912" data-acc="R" data-u="" data-st="1" id="obj-ai-912"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">912</td><td class="n">Unit Size</td><td class="d">Cascade unit 7: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="913" data-acc="R" data-u="" data-st="1" id="obj-ai-913"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">913</td><td class="n">Valve Status</td><td class="d">Cascade unit 7: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="914" data-acc="R" data-u="°F" id="obj-ai-914"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">914</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 7: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="915" data-acc="R" data-u="" id="obj-ai-915"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">915</td><td class="n">Run Cycles</td><td class="d">Cascade unit 7: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="916" data-acc="R" data-u="" id="obj-ai-916"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">916</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 7: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="917" data-acc="R" data-u="h" id="obj-ai-917"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">917</td><td class="n">Run Hours</td><td class="d">Cascade unit 7: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="919" data-acc="R" data-u="%" id="obj-ai-919"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">919</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 7: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="920" data-acc="R" data-u="%" id="obj-ai-920"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">920</td><td class="n">Power Output</td><td class="d">Cascade unit 7: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="1000" data-acc="R" data-u="" id="obj-ai-1000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1000</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 8: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="1001" data-acc="R" data-u="" data-st="1" id="obj-ai-1001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1001</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 8: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="1002" data-acc="R" data-u="" id="obj-ai-1002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1002</td><td class="n">Active Event ID</td><td class="d">Cascade unit 8: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="1003" data-acc="R" data-u="°F" id="obj-ai-1003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1003</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 8: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="1005" data-acc="R" data-u="°F" id="obj-ai-1005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1005</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 8: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="1006" data-acc="R" data-u="°F" id="obj-ai-1006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1006</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 8: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="1007" data-acc="R" data-u="°F" id="obj-ai-1007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1007</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 8: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="1008" data-acc="R" data-u="%" id="obj-ai-1008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1008</td><td class="n">Flame Strength</td><td class="d">Cascade unit 8: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="1009" data-acc="R" data-u="%" id="obj-ai-1009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1009</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 8: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="1010" data-acc="R" data-u="%" id="obj-ai-1010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1010</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 8: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="1011" data-acc="R" data-u="" data-st="1" id="obj-ai-1011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1011</td><td class="n">Unit Type</td><td class="d">Cascade unit 8: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="1012" data-acc="R" data-u="" data-st="1" id="obj-ai-1012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1012</td><td class="n">Unit Size</td><td class="d">Cascade unit 8: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="1013" data-acc="R" data-u="" data-st="1" id="obj-ai-1013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1013</td><td class="n">Valve Status</td><td class="d">Cascade unit 8: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="1014" data-acc="R" data-u="°F" id="obj-ai-1014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1014</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 8: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="1015" data-acc="R" data-u="" id="obj-ai-1015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1015</td><td class="n">Run Cycles</td><td class="d">Cascade unit 8: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="1016" data-acc="R" data-u="" id="obj-ai-1016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1016</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 8: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="1017" data-acc="R" data-u="h" id="obj-ai-1017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1017</td><td class="n">Run Hours</td><td class="d">Cascade unit 8: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="1019" data-acc="R" data-u="%" id="obj-ai-1019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1019</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 8: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="1020" data-acc="R" data-u="%" id="obj-ai-1020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1020</td><td class="n">Power Output</td><td class="d">Cascade unit 8: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="1100" data-acc="R" data-u="" id="obj-ai-1100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1100</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 9: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="1101" data-acc="R" data-u="" data-st="1" id="obj-ai-1101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1101</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 9: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="1102" data-acc="R" data-u="" id="obj-ai-1102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1102</td><td class="n">Active Event ID</td><td class="d">Cascade unit 9: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="1103" data-acc="R" data-u="°F" id="obj-ai-1103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1103</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 9: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="1105" data-acc="R" data-u="°F" id="obj-ai-1105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1105</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 9: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="1106" data-acc="R" data-u="°F" id="obj-ai-1106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1106</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 9: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="1107" data-acc="R" data-u="°F" id="obj-ai-1107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1107</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 9: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="1108" data-acc="R" data-u="%" id="obj-ai-1108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1108</td><td class="n">Flame Strength</td><td class="d">Cascade unit 9: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="1109" data-acc="R" data-u="%" id="obj-ai-1109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1109</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 9: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="1110" data-acc="R" data-u="%" id="obj-ai-1110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1110</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 9: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="1111" data-acc="R" data-u="" data-st="1" id="obj-ai-1111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1111</td><td class="n">Unit Type</td><td class="d">Cascade unit 9: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="1112" data-acc="R" data-u="" data-st="1" id="obj-ai-1112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1112</td><td class="n">Unit Size</td><td class="d">Cascade unit 9: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="1113" data-acc="R" data-u="" data-st="1" id="obj-ai-1113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1113</td><td class="n">Valve Status</td><td class="d">Cascade unit 9: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="1114" data-acc="R" data-u="°F" id="obj-ai-1114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1114</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 9: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="1115" data-acc="R" data-u="" id="obj-ai-1115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1115</td><td class="n">Run Cycles</td><td class="d">Cascade unit 9: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="1116" data-acc="R" data-u="" id="obj-ai-1116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1116</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 9: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="1117" data-acc="R" data-u="h" id="obj-ai-1117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1117</td><td class="n">Run Hours</td><td class="d">Cascade unit 9: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="1119" data-acc="R" data-u="%" id="obj-ai-1119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1119</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 9: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="1120" data-acc="R" data-u="%" id="obj-ai-1120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1120</td><td class="n">Power Output</td><td class="d">Cascade unit 9: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="1200" data-acc="R" data-u="" id="obj-ai-1200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1200</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 10: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="1201" data-acc="R" data-u="" data-st="1" id="obj-ai-1201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1201</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 10: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="1202" data-acc="R" data-u="" id="obj-ai-1202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1202</td><td class="n">Active Event ID</td><td class="d">Cascade unit 10: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="1203" data-acc="R" data-u="°F" id="obj-ai-1203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1203</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 10: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="1205" data-acc="R" data-u="°F" id="obj-ai-1205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1205</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 10: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="1206" data-acc="R" data-u="°F" id="obj-ai-1206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1206</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 10: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="1207" data-acc="R" data-u="°F" id="obj-ai-1207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1207</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 10: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="1208" data-acc="R" data-u="%" id="obj-ai-1208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1208</td><td class="n">Flame Strength</td><td class="d">Cascade unit 10: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="1209" data-acc="R" data-u="%" id="obj-ai-1209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1209</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 10: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="1210" data-acc="R" data-u="%" id="obj-ai-1210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1210</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 10: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="1211" data-acc="R" data-u="" data-st="1" id="obj-ai-1211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1211</td><td class="n">Unit Type</td><td class="d">Cascade unit 10: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="1212" data-acc="R" data-u="" data-st="1" id="obj-ai-1212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1212</td><td class="n">Unit Size</td><td class="d">Cascade unit 10: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="1213" data-acc="R" data-u="" data-st="1" id="obj-ai-1213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1213</td><td class="n">Valve Status</td><td class="d">Cascade unit 10: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="1214" data-acc="R" data-u="°F" id="obj-ai-1214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1214</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 10: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="1215" data-acc="R" data-u="" id="obj-ai-1215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1215</td><td class="n">Run Cycles</td><td class="d">Cascade unit 10: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="1216" data-acc="R" data-u="" id="obj-ai-1216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1216</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 10: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="1217" data-acc="R" data-u="h" id="obj-ai-1217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1217</td><td class="n">Run Hours</td><td class="d">Cascade unit 10: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="1219" data-acc="R" data-u="%" id="obj-ai-1219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1219</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 10: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="1220" data-acc="R" data-u="%" id="obj-ai-1220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1220</td><td class="n">Power Output</td><td class="d">Cascade unit 10: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="1300" data-acc="R" data-u="" id="obj-ai-1300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1300</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 11: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="1301" data-acc="R" data-u="" data-st="1" id="obj-ai-1301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1301</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 11: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="1302" data-acc="R" data-u="" id="obj-ai-1302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1302</td><td class="n">Active Event ID</td><td class="d">Cascade unit 11: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="1303" data-acc="R" data-u="°F" id="obj-ai-1303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1303</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 11: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="1305" data-acc="R" data-u="°F" id="obj-ai-1305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1305</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 11: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="1306" data-acc="R" data-u="°F" id="obj-ai-1306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1306</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 11: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="1307" data-acc="R" data-u="°F" id="obj-ai-1307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1307</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 11: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="1308" data-acc="R" data-u="%" id="obj-ai-1308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1308</td><td class="n">Flame Strength</td><td class="d">Cascade unit 11: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="1309" data-acc="R" data-u="%" id="obj-ai-1309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1309</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 11: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="1310" data-acc="R" data-u="%" id="obj-ai-1310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1310</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 11: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="1311" data-acc="R" data-u="" data-st="1" id="obj-ai-1311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1311</td><td class="n">Unit Type</td><td class="d">Cascade unit 11: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="1312" data-acc="R" data-u="" data-st="1" id="obj-ai-1312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1312</td><td class="n">Unit Size</td><td class="d">Cascade unit 11: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="1313" data-acc="R" data-u="" data-st="1" id="obj-ai-1313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1313</td><td class="n">Valve Status</td><td class="d">Cascade unit 11: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="1314" data-acc="R" data-u="°F" id="obj-ai-1314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1314</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 11: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="1315" data-acc="R" data-u="" id="obj-ai-1315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1315</td><td class="n">Run Cycles</td><td class="d">Cascade unit 11: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="1316" data-acc="R" data-u="" id="obj-ai-1316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1316</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 11: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="292" data-i="1317" data-acc="R" data-u="h" id="obj-ai-1317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1317</td><td class="n">Run Hours</td><td class="d">Cascade unit 11: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="293" data-i="1319" data-acc="R" data-u="%" id="obj-ai-1319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1319</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 11: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="294" data-i="1320" data-acc="R" data-u="%" id="obj-ai-1320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1320</td><td class="n">Power Output</td><td class="d">Cascade unit 11: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="295" data-i="1400" data-acc="R" data-u="" id="obj-ai-1400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1400</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 12: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="296" data-i="1401" data-acc="R" data-u="" data-st="1" id="obj-ai-1401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1401</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 12: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="1402" data-acc="R" data-u="" id="obj-ai-1402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1402</td><td class="n">Active Event ID</td><td class="d">Cascade unit 12: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="298" data-i="1403" data-acc="R" data-u="°F" id="obj-ai-1403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1403</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 12: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="299" data-i="1405" data-acc="R" data-u="°F" id="obj-ai-1405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1405</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 12: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="300" data-i="1406" data-acc="R" data-u="°F" id="obj-ai-1406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1406</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 12: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="301" data-i="1407" data-acc="R" data-u="°F" id="obj-ai-1407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1407</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 12: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="302" data-i="1408" data-acc="R" data-u="%" id="obj-ai-1408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1408</td><td class="n">Flame Strength</td><td class="d">Cascade unit 12: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="303" data-i="1409" data-acc="R" data-u="%" id="obj-ai-1409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1409</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 12: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="304" data-i="1410" data-acc="R" data-u="%" id="obj-ai-1410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1410</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 12: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="305" data-i="1411" data-acc="R" data-u="" data-st="1" id="obj-ai-1411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1411</td><td class="n">Unit Type</td><td class="d">Cascade unit 12: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="306" data-i="1412" data-acc="R" data-u="" data-st="1" id="obj-ai-1412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1412</td><td class="n">Unit Size</td><td class="d">Cascade unit 12: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="307" data-i="1413" data-acc="R" data-u="" data-st="1" id="obj-ai-1413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1413</td><td class="n">Valve Status</td><td class="d">Cascade unit 12: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="308" data-i="1414" data-acc="R" data-u="°F" id="obj-ai-1414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1414</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 12: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="309" data-i="1415" data-acc="R" data-u="" id="obj-ai-1415"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1415</td><td class="n">Run Cycles</td><td class="d">Cascade unit 12: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="310" data-i="1416" data-acc="R" data-u="" id="obj-ai-1416"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1416</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 12: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="311" data-i="1417" data-acc="R" data-u="h" id="obj-ai-1417"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1417</td><td class="n">Run Hours</td><td class="d">Cascade unit 12: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="1419" data-acc="R" data-u="%" id="obj-ai-1419"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1419</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 12: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="1420" data-acc="R" data-u="%" id="obj-ai-1420"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1420</td><td class="n">Power Output</td><td class="d">Cascade unit 12: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="1500" data-acc="R" data-u="" id="obj-ai-1500"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1500</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 13: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="1501" data-acc="R" data-u="" data-st="1" id="obj-ai-1501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1501</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 13: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="1502" data-acc="R" data-u="" id="obj-ai-1502"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1502</td><td class="n">Active Event ID</td><td class="d">Cascade unit 13: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="317" data-i="1503" data-acc="R" data-u="°F" id="obj-ai-1503"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1503</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 13: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="1505" data-acc="R" data-u="°F" id="obj-ai-1505"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1505</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 13: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="1506" data-acc="R" data-u="°F" id="obj-ai-1506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1506</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 13: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="1507" data-acc="R" data-u="°F" id="obj-ai-1507"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1507</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 13: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="1508" data-acc="R" data-u="%" id="obj-ai-1508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1508</td><td class="n">Flame Strength</td><td class="d">Cascade unit 13: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="1509" data-acc="R" data-u="%" id="obj-ai-1509"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1509</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 13: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="1510" data-acc="R" data-u="%" id="obj-ai-1510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1510</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 13: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="1511" data-acc="R" data-u="" data-st="1" id="obj-ai-1511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1511</td><td class="n">Unit Type</td><td class="d">Cascade unit 13: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="1512" data-acc="R" data-u="" data-st="1" id="obj-ai-1512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1512</td><td class="n">Unit Size</td><td class="d">Cascade unit 13: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="1513" data-acc="R" data-u="" data-st="1" id="obj-ai-1513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1513</td><td class="n">Valve Status</td><td class="d">Cascade unit 13: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="1514" data-acc="R" data-u="°F" id="obj-ai-1514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1514</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 13: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="1515" data-acc="R" data-u="" id="obj-ai-1515"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1515</td><td class="n">Run Cycles</td><td class="d">Cascade unit 13: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="329" data-i="1516" data-acc="R" data-u="" id="obj-ai-1516"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1516</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 13: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="330" data-i="1517" data-acc="R" data-u="h" id="obj-ai-1517"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1517</td><td class="n">Run Hours</td><td class="d">Cascade unit 13: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="331" data-i="1519" data-acc="R" data-u="%" id="obj-ai-1519"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1519</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 13: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="332" data-i="1520" data-acc="R" data-u="%" id="obj-ai-1520"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1520</td><td class="n">Power Output</td><td class="d">Cascade unit 13: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="333" data-i="1600" data-acc="R" data-u="" id="obj-ai-1600"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1600</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 14: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="1601" data-acc="R" data-u="" data-st="1" id="obj-ai-1601"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1601</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 14: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="1602" data-acc="R" data-u="" id="obj-ai-1602"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1602</td><td class="n">Active Event ID</td><td class="d">Cascade unit 14: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="336" data-i="1603" data-acc="R" data-u="°F" id="obj-ai-1603"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1603</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 14: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="337" data-i="1605" data-acc="R" data-u="°F" id="obj-ai-1605"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1605</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 14: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="1606" data-acc="R" data-u="°F" id="obj-ai-1606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1606</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 14: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="1607" data-acc="R" data-u="°F" id="obj-ai-1607"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1607</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 14: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="1608" data-acc="R" data-u="%" id="obj-ai-1608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1608</td><td class="n">Flame Strength</td><td class="d">Cascade unit 14: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="341" data-i="1609" data-acc="R" data-u="%" id="obj-ai-1609"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1609</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 14: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="342" data-i="1610" data-acc="R" data-u="%" id="obj-ai-1610"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1610</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 14: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="343" data-i="1611" data-acc="R" data-u="" data-st="1" id="obj-ai-1611"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611</td><td class="n">Unit Type</td><td class="d">Cascade unit 14: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="344" data-i="1612" data-acc="R" data-u="" data-st="1" id="obj-ai-1612"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1612</td><td class="n">Unit Size</td><td class="d">Cascade unit 14: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="345" data-i="1613" data-acc="R" data-u="" data-st="1" id="obj-ai-1613"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1613</td><td class="n">Valve Status</td><td class="d">Cascade unit 14: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="346" data-i="1614" data-acc="R" data-u="°F" id="obj-ai-1614"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1614</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 14: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="347" data-i="1615" data-acc="R" data-u="" id="obj-ai-1615"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1615</td><td class="n">Run Cycles</td><td class="d">Cascade unit 14: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="348" data-i="1616" data-acc="R" data-u="" id="obj-ai-1616"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1616</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 14: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="349" data-i="1617" data-acc="R" data-u="h" id="obj-ai-1617"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1617</td><td class="n">Run Hours</td><td class="d">Cascade unit 14: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="350" data-i="1619" data-acc="R" data-u="%" id="obj-ai-1619"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1619</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 14: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="351" data-i="1620" data-acc="R" data-u="%" id="obj-ai-1620"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1620</td><td class="n">Power Output</td><td class="d">Cascade unit 14: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="352" data-i="1700" data-acc="R" data-u="" id="obj-ai-1700"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1700</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 15: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="353" data-i="1701" data-acc="R" data-u="" data-st="1" id="obj-ai-1701"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1701</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 15: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="354" data-i="1702" data-acc="R" data-u="" id="obj-ai-1702"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1702</td><td class="n">Active Event ID</td><td class="d">Cascade unit 15: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="355" data-i="1703" data-acc="R" data-u="°F" id="obj-ai-1703"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1703</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 15: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="356" data-i="1705" data-acc="R" data-u="°F" id="obj-ai-1705"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1705</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 15: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="357" data-i="1706" data-acc="R" data-u="°F" id="obj-ai-1706"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1706</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 15: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="358" data-i="1707" data-acc="R" data-u="°F" id="obj-ai-1707"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1707</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 15: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="359" data-i="1708" data-acc="R" data-u="%" id="obj-ai-1708"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1708</td><td class="n">Flame Strength</td><td class="d">Cascade unit 15: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="360" data-i="1709" data-acc="R" data-u="%" id="obj-ai-1709"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1709</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 15: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="361" data-i="1710" data-acc="R" data-u="%" id="obj-ai-1710"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1710</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 15: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="362" data-i="1711" data-acc="R" data-u="" data-st="1" id="obj-ai-1711"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1711</td><td class="n">Unit Type</td><td class="d">Cascade unit 15: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="363" data-i="1712" data-acc="R" data-u="" data-st="1" id="obj-ai-1712"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1712</td><td class="n">Unit Size</td><td class="d">Cascade unit 15: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="364" data-i="1713" data-acc="R" data-u="" data-st="1" id="obj-ai-1713"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1713</td><td class="n">Valve Status</td><td class="d">Cascade unit 15: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="365" data-i="1714" data-acc="R" data-u="°F" id="obj-ai-1714"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1714</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 15: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="366" data-i="1715" data-acc="R" data-u="" id="obj-ai-1715"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1715</td><td class="n">Run Cycles</td><td class="d">Cascade unit 15: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="367" data-i="1716" data-acc="R" data-u="" id="obj-ai-1716"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1716</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 15: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="368" data-i="1717" data-acc="R" data-u="h" id="obj-ai-1717"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1717</td><td class="n">Run Hours</td><td class="d">Cascade unit 15: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="369" data-i="1719" data-acc="R" data-u="%" id="obj-ai-1719"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1719</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 15: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="370" data-i="1720" data-acc="R" data-u="%" id="obj-ai-1720"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1720</td><td class="n">Power Output</td><td class="d">Cascade unit 15: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="371" data-i="1800" data-acc="R" data-u="" id="obj-ai-1800"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1800</td><td class="n">Cascade Unit Address</td><td class="d">Cascade unit 16: cascade address (BMK: Communication Address)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="372" data-i="1801" data-acc="R" data-u="" data-st="1" id="obj-ai-1801"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1801</td><td class="n">Cascade Client State</td><td class="d">Cascade unit 16: unit state (BMK: Unit Status)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual Mode, 3=Automatic Mode, 4=Unit Fault, 5=Unit In Demand Delay, 6=Unit Starting, 8=Comm Error (BMK: 0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="373" data-i="1802" data-acc="R" data-u="" id="obj-ai-1802"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1802</td><td class="n">Active Event ID</td><td class="d">Cascade unit 16: active event code (BMK: Fault Code)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="374" data-i="1803" data-acc="R" data-u="°F" id="obj-ai-1803"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1803</td><td class="n">Outlet Temp</td><td class="d">Cascade unit 16: outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="375" data-i="1805" data-acc="R" data-u="°F" id="obj-ai-1805"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1805</td><td class="n">Inlet Temp</td><td class="d">Cascade unit 16: inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="376" data-i="1806" data-acc="R" data-u="°F" id="obj-ai-1806"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1806</td><td class="n">Exhaust Temp</td><td class="d">Cascade unit 16: exhaust temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="377" data-i="1807" data-acc="R" data-u="°F" id="obj-ai-1807"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1807</td><td class="n">Inlet Air Temp</td><td class="d">Cascade unit 16: inlet air temperature (legacy BMK only)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="378" data-i="1808" data-acc="R" data-u="%" id="obj-ai-1808"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1808</td><td class="n">Flame Strength</td><td class="d">Cascade unit 16: flame strength (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="379" data-i="1809" data-acc="R" data-u="%" id="obj-ai-1809"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1809</td><td class="n">Fire Rate In</td><td class="d">Cascade unit 16: fire rate in (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="380" data-i="1810" data-acc="R" data-u="%" id="obj-ai-1810"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1810</td><td class="n">Fire Rate Out</td><td class="d">Cascade unit 16: fire rate out (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="381" data-i="1811" data-acc="R" data-u="" data-st="1" id="obj-ai-1811"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1811</td><td class="n">Unit Type</td><td class="d">Cascade unit 16: appliance type code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=KC Boiler ... 11=Benchmark E, 12=Other (same list as AI 154)</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="382" data-i="1812" data-acc="R" data-u="" data-st="1" id="obj-ai-1812"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1812</td><td class="n">Unit Size</td><td class="d">Cascade unit 16: appliance size code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">BMK E: 0=216kW, 1=360kW, 2=432kW, 3=576kW, 4=684kW</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="383" data-i="1813" data-acc="R" data-u="" data-st="1" id="obj-ai-1813"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1813</td><td class="n">Valve Status</td><td class="d">Cascade unit 16: isolation valve status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=Closed, 2=Open, 3=Partial Open/Closed, 4=Closing, 5=Opening, 6=Failed to Close, 7=Failed to Open, 8=Defaulted Closed</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="384" data-i="1814" data-acc="R" data-u="°F" id="obj-ai-1814"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1814</td><td class="n">Plant Setpoint</td><td class="d">Cascade unit 16: plant setpoint seen by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="385" data-i="1815" data-acc="R" data-u="" id="obj-ai-1815"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1815</td><td class="n">Run Cycles</td><td class="d">Cascade unit 16: run cycles (BMK: Run Cycle Upper)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="386" data-i="1816" data-acc="R" data-u="" id="obj-ai-1816"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1816</td><td class="n">Run Cycle Lower</td><td class="d">Cascade unit 16: run cycles low word (legacy BMK only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="387" data-i="1817" data-acc="R" data-u="h" id="obj-ai-1817"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1817</td><td class="n">Run Hours</td><td class="d">Cascade unit 16: run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="388" data-i="1819" data-acc="R" data-u="%" id="obj-ai-1819"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1819</td><td class="n">Oxygen Level</td><td class="d">Cascade unit 16: flue oxygen (legacy BMK only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="389" data-i="1820" data-acc="R" data-u="%" id="obj-ai-1820"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1820</td><td class="n">Power Output</td><td class="d">Cascade unit 16: power output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: AERCO Benchmark E / Edge X point IDs by name</summary><ul><li><a href="#obj-av-2"><code>AV2</code></a>BAS Password</li><li><a href="#obj-av-4"><code>AV4</code></a>Setpoint</li><li><a href="#obj-av-5"><code>AV5</code></a>Language</li><li><a href="#obj-av-6"><code>AV6</code></a>Time</li><li><a href="#obj-av-7"><code>AV7</code></a>Date</li><li><a href="#obj-av-8"><code>AV8</code></a>Unit of Measurement BAS</li><li><a href="#obj-av-9"><code>AV9</code></a>Cascade Baud Rate</li><li><a href="#obj-av-10"><code>AV10</code></a>Unit Type</li><li><a href="#obj-av-11"><code>AV11</code></a>Unit Size</li><li><a href="#obj-av-12"><code>AV12</code></a>Operating Mode</li><li><a href="#obj-av-13"><code>AV13</code></a>Remote Signal</li><li><a href="#obj-av-16"><code>AV16</code></a>Outdoor Sensor On/Off</li><li><a href="#obj-av-17"><code>AV17</code></a>Warm Weather Standby Temperature</li><li><a href="#obj-av-18"><code>AV18</code></a>SH Temperature Control Setpoint Low Limit</li><li><a href="#obj-av-19"><code>AV19</code></a>SH Temperature Control Setpoint Hi Limit</li><li><a href="#obj-av-20"><code>AV20</code></a>Temperature High Limit</li><li><a href="#obj-av-23"><code>AV23</code></a>Interlocks Aux Delay 2</li><li><a href="#obj-av-24"><code>AV24</code></a>Unit Failsafe Mode</li><li><a href="#obj-av-26"><code>AV26</code></a>Proportional Band</li><li><a href="#obj-av-27"><code>AV27</code></a>Integral Band</li><li><a href="#obj-av-28"><code>AV28</code></a>Derivative Band</li><li><a href="#obj-av-70"><code>AV70</code></a>BAS</li><li><a href="#obj-av-71"><code>AV71</code></a>BAS Baud Rate</li><li><a href="#obj-av-81"><code>AV81</code></a>Outdoor Air Temp Sensor</li><li><a href="#obj-av-83"><code>AV83</code></a>PLM Enabled</li><li><a href="#obj-av-84"><code>AV84</code></a>PLM Power Limit</li><li><a href="#obj-av-85"><code>AV85</code></a>Supply Header Temp Source</li><li><a href="#obj-ai-0"><code>AI0</code></a>Active Event ID</li><li><a href="#obj-ai-1"><code>AI1</code></a>Unit Status</li><li><a href="#obj-ai-2"><code>AI2</code></a>Outlet Temp</li><li><a href="#obj-ai-3"><code>AI3</code></a>Inlet Temp</li><li><a href="#obj-ai-5"><code>AI5</code></a>Outdoor Air Temp</li><li><a href="#obj-ai-11"><code>AI11</code></a>Run Cycles</li><li><a href="#obj-ai-13"><code>AI13</code></a>Run Hours</li><li><a href="#obj-ai-16"><code>AI16</code></a>Active Setpoint Temp</li><li><a href="#obj-ai-17"><code>AI17</code></a>PID Output</li><li><a href="#obj-ai-19"><code>AI19</code></a>BAS Communication Address</li><li><a href="#obj-ai-45"><code>AI45</code></a>Valve Control Mode</li><li><a href="#obj-ai-46"><code>AI46</code></a>Isolation Feedback Mode</li><li><a href="#obj-ai-47"><code>AI47</code></a>Minimum Signal Level</li><li><a href="#obj-ai-48"><code>AI48</code></a>Maximum Signal Level</li><li><a href="#obj-ai-148"><code>AI148</code></a>Serial Alpha</li><li><a href="#obj-ai-149"><code>AI149</code></a>Serial Year</li><li><a href="#obj-ai-150"><code>AI150</code></a>Serial Number</li><li><a href="#obj-ai-152"><code>AI152</code></a>Unit Mode</li><li><a href="#obj-ai-153"><code>AI153</code></a>Unit Size</li><li><a href="#obj-ai-154"><code>AI154</code></a>Unit Type</li><li><a href="#obj-ai-155"><code>AI155</code></a>BAS Enable</li><li><a href="#obj-ai-156"><code>AI156</code></a>BAS Baud Rate</li><li><a href="#obj-ai-157"><code>AI157</code></a>Power Output</li><li><a href="#obj-ai-158"><code>AI158</code></a>Header Temp</li><li><a href="#obj-av-200"><code>AV200</code></a>Setpoint</li><li><a href="#obj-av-201"><code>AV201</code></a>Setback Setpoint</li><li><a href="#obj-av-202"><code>AV202</code></a>Setback Start Time</li><li><a href="#obj-av-203"><code>AV203</code></a>Setback Stop Time</li><li><a href="#obj-av-204"><code>AV204</code></a>SH Temperature Control Setback Schedule</li><li><a href="#obj-av-213"><code>AV213</code></a>Supply Header Temp Source</li><li><a href="#obj-av-215"><code>AV215</code></a>Rtn Hdr Temp Sensor</li><li><a href="#obj-av-217"><code>AV217</code></a>Outdoor Air Temp Sens</li><li><a href="#obj-av-219"><code>AV219</code></a>BACnet Communication Protocol</li><li><a href="#obj-av-230"><code>AV230</code></a>PLM Enabled</li><li><a href="#obj-av-231"><code>AV231</code></a>PLM Power Limit</li><li><a href="#obj-ai-100"><code>AI100</code></a>Unit Role</li><li><a href="#obj-ai-101"><code>AI101</code></a>Setpoint</li><li><a href="#obj-ai-102"><code>AI102</code></a>Setback Setpoint</li><li><a href="#obj-ai-103"><code>AI103</code></a>Setback Start Time</li><li><a href="#obj-ai-104"><code>AI104</code></a>Setback Stop Time</li><li><a href="#obj-ai-106"><code>AI106</code></a>Average Outlet Temp</li><li><a href="#obj-ai-107"><code>AI107</code></a>Units Available</li><li><a href="#obj-ai-108"><code>AI108</code></a>Units Faulted</li><li><a href="#obj-ai-109"><code>AI109</code></a>BAS Communication Address</li><li><a href="#obj-ai-110"><code>AI110</code></a>Header Temp</li><li><a href="#obj-ai-111"><code>AI111</code></a>Outdoor Air Temperature</li><li><a href="#obj-ai-112"><code>AI112</code></a>Average Power Output</li><li><a href="#obj-ai-113"><code>AI113</code></a>Units Active</li><li><a href="#obj-ai-114"><code>AI114</code></a>Active Setpoint</li><li><a href="#obj-ai-115"><code>AI115</code></a>Gas Next On Threshold</li><li><a href="#obj-ai-116"><code>AI116</code></a>SH Temperature Control Setpoint Hi Limit</li><li><a href="#obj-ai-117"><code>AI117</code></a>SH Temperature Control Setpoint Low Limit</li><li><a href="#obj-ai-118"><code>AI118</code></a>Temperature High Limit</li><li><a href="#obj-ai-119"><code>AI119</code></a>Operating Mode</li><li><a href="#obj-ai-120"><code>AI120</code></a>Next Off Valve Pos Gas</li><li><a href="#obj-ai-122"><code>AI122</code></a>Casc Next On Valve Pos Elec</li><li><a href="#obj-ai-123"><code>AI123</code></a>Power Output</li><li><a href="#obj-ai-124"><code>AI124</code></a>Next Off Valve Pos Elec</li><li><a href="#obj-ai-126"><code>AI126</code></a>BAS Baud Rate</li><li><a href="#obj-ai-300"><code>AI300</code></a>Cascade Unit Address</li><li><a href="#obj-ai-301"><code>AI301</code></a>Cascade Client State</li><li><a href="#obj-ai-302"><code>AI302</code></a>Active Event ID</li><li><a href="#obj-ai-303"><code>AI303</code></a>Outlet Temp</li><li><a href="#obj-ai-305"><code>AI305</code></a>Inlet Temp</li><li><a href="#obj-ai-306"><code>AI306</code></a>Exhaust Temp</li><li><a href="#obj-ai-307"><code>AI307</code></a>Inlet Air Temp</li><li><a href="#obj-ai-308"><code>AI308</code></a>Flame Strength</li><li><a href="#obj-ai-309"><code>AI309</code></a>Fire Rate In</li><li><a href="#obj-ai-310"><code>AI310</code></a>Fire Rate Out</li><li><a href="#obj-ai-311"><code>AI311</code></a>Unit Type</li><li><a href="#obj-ai-312"><code>AI312</code></a>Unit Size</li><li><a href="#obj-ai-313"><code>AI313</code></a>Valve Status</li><li><a href="#obj-ai-314"><code>AI314</code></a>Plant Setpoint</li><li><a href="#obj-ai-315"><code>AI315</code></a>Run Cycles</li><li><a href="#obj-ai-316"><code>AI316</code></a>Run Cycle Lower</li><li><a href="#obj-ai-317"><code>AI317</code></a>Run Hours</li><li><a href="#obj-ai-319"><code>AI319</code></a>Oxygen Level</li><li><a href="#obj-ai-320"><code>AI320</code></a>Power Output</li><li><a href="#obj-ai-400"><code>AI400</code></a>Cascade Unit Address</li><li><a href="#obj-ai-401"><code>AI401</code></a>Cascade Client State</li><li><a href="#obj-ai-402"><code>AI402</code></a>Active Event ID</li><li><a href="#obj-ai-403"><code>AI403</code></a>Outlet Temp</li><li><a href="#obj-ai-405"><code>AI405</code></a>Inlet Temp</li><li><a href="#obj-ai-406"><code>AI406</code></a>Exhaust Temp</li><li><a href="#obj-ai-407"><code>AI407</code></a>Inlet Air Temp</li><li><a href="#obj-ai-408"><code>AI408</code></a>Flame Strength</li><li><a href="#obj-ai-409"><code>AI409</code></a>Fire Rate In</li><li><a href="#obj-ai-410"><code>AI410</code></a>Fire Rate Out</li><li><a href="#obj-ai-411"><code>AI411</code></a>Unit Type</li><li><a href="#obj-ai-412"><code>AI412</code></a>Unit Size</li><li><a href="#obj-ai-413"><code>AI413</code></a>Valve Status</li><li><a href="#obj-ai-414"><code>AI414</code></a>Plant Setpoint</li><li><a href="#obj-ai-415"><code>AI415</code></a>Run Cycles</li><li><a href="#obj-ai-416"><code>AI416</code></a>Run Cycle Lower</li><li><a href="#obj-ai-417"><code>AI417</code></a>Run Hours</li><li><a href="#obj-ai-419"><code>AI419</code></a>Oxygen Level</li><li><a href="#obj-ai-420"><code>AI420</code></a>Power Output</li><li><a href="#obj-ai-500"><code>AI500</code></a>Cascade Unit Address</li><li><a href="#obj-ai-501"><code>AI501</code></a>Cascade Client State</li><li><a href="#obj-ai-502"><code>AI502</code></a>Active Event ID</li><li><a href="#obj-ai-503"><code>AI503</code></a>Outlet Temp</li><li><a href="#obj-ai-505"><code>AI505</code></a>Inlet Temp</li><li><a href="#obj-ai-506"><code>AI506</code></a>Exhaust Temp</li><li><a href="#obj-ai-507"><code>AI507</code></a>Inlet Air Temp</li><li><a href="#obj-ai-508"><code>AI508</code></a>Flame Strength</li><li><a href="#obj-ai-509"><code>AI509</code></a>Fire Rate In</li><li><a href="#obj-ai-510"><code>AI510</code></a>Fire Rate Out</li><li><a href="#obj-ai-511"><code>AI511</code></a>Unit Type</li><li><a href="#obj-ai-512"><code>AI512</code></a>Unit Size</li><li><a href="#obj-ai-513"><code>AI513</code></a>Valve Status</li><li><a href="#obj-ai-514"><code>AI514</code></a>Plant Setpoint</li><li><a href="#obj-ai-515"><code>AI515</code></a>Run Cycles</li><li><a href="#obj-ai-516"><code>AI516</code></a>Run Cycle Lower</li><li><a href="#obj-ai-517"><code>AI517</code></a>Run Hours</li><li><a href="#obj-ai-519"><code>AI519</code></a>Oxygen Level</li><li><a href="#obj-ai-520"><code>AI520</code></a>Power Output</li><li><a href="#obj-ai-600"><code>AI600</code></a>Cascade Unit Address</li><li><a href="#obj-ai-601"><code>AI601</code></a>Cascade Client State</li><li><a href="#obj-ai-602"><code>AI602</code></a>Active Event ID</li><li><a href="#obj-ai-603"><code>AI603</code></a>Outlet Temp</li><li><a href="#obj-ai-605"><code>AI605</code></a>Inlet Temp</li><li><a href="#obj-ai-606"><code>AI606</code></a>Exhaust Temp</li><li><a href="#obj-ai-607"><code>AI607</code></a>Inlet Air Temp</li><li><a href="#obj-ai-608"><code>AI608</code></a>Flame Strength</li><li><a href="#obj-ai-609"><code>AI609</code></a>Fire Rate In</li><li><a href="#obj-ai-610"><code>AI610</code></a>Fire Rate Out</li><li><a href="#obj-ai-611"><code>AI611</code></a>Unit Type</li><li><a href="#obj-ai-612"><code>AI612</code></a>Unit Size</li><li><a href="#obj-ai-613"><code>AI613</code></a>Valve Status</li><li><a href="#obj-ai-614"><code>AI614</code></a>Plant Setpoint</li><li><a href="#obj-ai-615"><code>AI615</code></a>Run Cycles</li><li><a href="#obj-ai-616"><code>AI616</code></a>Run Cycle Lower</li><li><a href="#obj-ai-617"><code>AI617</code></a>Run Hours</li><li><a href="#obj-ai-619"><code>AI619</code></a>Oxygen Level</li><li><a href="#obj-ai-620"><code>AI620</code></a>Power Output</li><li><a href="#obj-ai-700"><code>AI700</code></a>Cascade Unit Address</li><li><a href="#obj-ai-701"><code>AI701</code></a>Cascade Client State</li><li><a href="#obj-ai-702"><code>AI702</code></a>Active Event ID</li><li><a href="#obj-ai-703"><code>AI703</code></a>Outlet Temp</li><li><a href="#obj-ai-705"><code>AI705</code></a>Inlet Temp</li><li><a href="#obj-ai-706"><code>AI706</code></a>Exhaust Temp</li><li><a href="#obj-ai-707"><code>AI707</code></a>Inlet Air Temp</li><li><a href="#obj-ai-708"><code>AI708</code></a>Flame Strength</li><li><a href="#obj-ai-709"><code>AI709</code></a>Fire Rate In</li><li><a href="#obj-ai-710"><code>AI710</code></a>Fire Rate Out</li><li><a href="#obj-ai-711"><code>AI711</code></a>Unit Type</li><li><a href="#obj-ai-712"><code>AI712</code></a>Unit Size</li><li><a href="#obj-ai-713"><code>AI713</code></a>Valve Status</li><li><a href="#obj-ai-714"><code>AI714</code></a>Plant Setpoint</li><li><a href="#obj-ai-715"><code>AI715</code></a>Run Cycles</li><li><a href="#obj-ai-716"><code>AI716</code></a>Run Cycle Lower</li><li><a href="#obj-ai-717"><code>AI717</code></a>Run Hours</li><li><a href="#obj-ai-719"><code>AI719</code></a>Oxygen Level</li><li><a href="#obj-ai-720"><code>AI720</code></a>Power Output</li><li><a href="#obj-ai-800"><code>AI800</code></a>Cascade Unit Address</li><li><a href="#obj-ai-801"><code>AI801</code></a>Cascade Client State</li><li><a href="#obj-ai-802"><code>AI802</code></a>Active Event ID</li><li><a href="#obj-ai-803"><code>AI803</code></a>Outlet Temp</li><li><a href="#obj-ai-805"><code>AI805</code></a>Inlet Temp</li><li><a href="#obj-ai-806"><code>AI806</code></a>Exhaust Temp</li><li><a href="#obj-ai-807"><code>AI807</code></a>Inlet Air Temp</li><li><a href="#obj-ai-808"><code>AI808</code></a>Flame Strength</li><li><a href="#obj-ai-809"><code>AI809</code></a>Fire Rate In</li><li><a href="#obj-ai-810"><code>AI810</code></a>Fire Rate Out</li><li><a href="#obj-ai-811"><code>AI811</code></a>Unit Type</li><li><a href="#obj-ai-812"><code>AI812</code></a>Unit Size</li><li><a href="#obj-ai-813"><code>AI813</code></a>Valve Status</li><li><a href="#obj-ai-814"><code>AI814</code></a>Plant Setpoint</li><li><a href="#obj-ai-815"><code>AI815</code></a>Run Cycles</li><li><a href="#obj-ai-816"><code>AI816</code></a>Run Cycle Lower</li><li><a href="#obj-ai-817"><code>AI817</code></a>Run Hours</li><li><a href="#obj-ai-819"><code>AI819</code></a>Oxygen Level</li><li><a href="#obj-ai-820"><code>AI820</code></a>Power Output</li><li><a href="#obj-ai-900"><code>AI900</code></a>Cascade Unit Address</li><li><a href="#obj-ai-901"><code>AI901</code></a>Cascade Client State</li><li><a href="#obj-ai-902"><code>AI902</code></a>Active Event ID</li><li><a href="#obj-ai-903"><code>AI903</code></a>Outlet Temp</li><li><a href="#obj-ai-905"><code>AI905</code></a>Inlet Temp</li><li><a href="#obj-ai-906"><code>AI906</code></a>Exhaust Temp</li><li><a href="#obj-ai-907"><code>AI907</code></a>Inlet Air Temp</li><li><a href="#obj-ai-908"><code>AI908</code></a>Flame Strength</li><li><a href="#obj-ai-909"><code>AI909</code></a>Fire Rate In</li><li><a href="#obj-ai-910"><code>AI910</code></a>Fire Rate Out</li><li><a href="#obj-ai-911"><code>AI911</code></a>Unit Type</li><li><a href="#obj-ai-912"><code>AI912</code></a>Unit Size</li><li><a href="#obj-ai-913"><code>AI913</code></a>Valve Status</li><li><a href="#obj-ai-914"><code>AI914</code></a>Plant Setpoint</li><li><a href="#obj-ai-915"><code>AI915</code></a>Run Cycles</li><li><a href="#obj-ai-916"><code>AI916</code></a>Run Cycle Lower</li><li><a href="#obj-ai-917"><code>AI917</code></a>Run Hours</li><li><a href="#obj-ai-919"><code>AI919</code></a>Oxygen Level</li><li><a href="#obj-ai-920"><code>AI920</code></a>Power Output</li><li><a href="#obj-ai-1000"><code>AI1000</code></a>Cascade Unit Address</li><li><a href="#obj-ai-1001"><code>AI1001</code></a>Cascade Client State</li><li><a href="#obj-ai-1002"><code>AI1002</code></a>Active Event ID</li><li><a href="#obj-ai-1003"><code>AI1003</code></a>Outlet Temp</li><li><a href="#obj-ai-1005"><code>AI1005</code></a>Inlet Temp</li><li><a href="#obj-ai-1006"><code>AI1006</code></a>Exhaust Temp</li><li><a href="#obj-ai-1007"><code>AI1007</code></a>Inlet Air Temp</li><li><a href="#obj-ai-1008"><code>AI1008</code></a>Flame Strength</li><li><a href="#obj-ai-1009"><code>AI1009</code></a>Fire Rate In</li><li><a href="#obj-ai-1010"><code>AI1010</code></a>Fire Rate Out</li><li><a href="#obj-ai-1011"><code>AI1011</code></a>Unit Type</li><li><a href="#obj-ai-1012"><code>AI1012</code></a>Unit Size</li><li><a href="#obj-ai-1013"><code>AI1013</code></a>Valve Status</li><li><a href="#obj-ai-1014"><code>AI1014</code></a>Plant Setpoint</li><li><a href="#obj-ai-1015"><code>AI1015</code></a>Run Cycles</li><li><a href="#obj-ai-1016"><code>AI1016</code></a>Run Cycle Lower</li><li><a href="#obj-ai-1017"><code>AI1017</code></a>Run Hours</li><li><a href="#obj-ai-1019"><code>AI1019</code></a>Oxygen Level</li><li><a href="#obj-ai-1020"><code>AI1020</code></a>Power Output</li><li><a href="#obj-ai-1100"><code>AI1100</code></a>Cascade Unit Address</li><li><a href="#obj-ai-1101"><code>AI1101</code></a>Cascade Client State</li><li><a href="#obj-ai-1102"><code>AI1102</code></a>Active Event ID</li><li><a href="#obj-ai-1103"><code>AI1103</code></a>Outlet Temp</li><li><a href="#obj-ai-1105"><code>AI1105</code></a>Inlet Temp</li><li><a href="#obj-ai-1106"><code>AI1106</code></a>Exhaust Temp</li><li><a href="#obj-ai-1107"><code>AI1107</code></a>Inlet Air Temp</li><li><a href="#obj-ai-1108"><code>AI1108</code></a>Flame Strength</li><li><a href="#obj-ai-1109"><code>AI1109</code></a>Fire Rate In</li><li><a href="#obj-ai-1110"><code>AI1110</code></a>Fire Rate Out</li><li><a href="#obj-ai-1111"><code>AI1111</code></a>Unit Type</li><li><a href="#obj-ai-1112"><code>AI1112</code></a>Unit Size</li><li><a href="#obj-ai-1113"><code>AI1113</code></a>Valve Status</li><li><a href="#obj-ai-1114"><code>AI1114</code></a>Plant Setpoint</li><li><a href="#obj-ai-1115"><code>AI1115</code></a>Run Cycles</li><li><a href="#obj-ai-1116"><code>AI1116</code></a>Run Cycle Lower</li><li><a href="#obj-ai-1117"><code>AI1117</code></a>Run Hours</li><li><a href="#obj-ai-1119"><code>AI1119</code></a>Oxygen Level</li><li><a href="#obj-ai-1120"><code>AI1120</code></a>Power Output</li><li><a href="#obj-ai-1200"><code>AI1200</code></a>Cascade Unit Address</li><li><a href="#obj-ai-1201"><code>AI1201</code></a>Cascade Client State</li><li><a href="#obj-ai-1202"><code>AI1202</code></a>Active Event ID</li><li><a href="#obj-ai-1203"><code>AI1203</code></a>Outlet Temp</li><li><a href="#obj-ai-1205"><code>AI1205</code></a>Inlet Temp</li><li><a href="#obj-ai-1206"><code>AI1206</code></a>Exhaust Temp</li><li><a href="#obj-ai-1207"><code>AI1207</code></a>Inlet Air Temp</li><li><a href="#obj-ai-1208"><code>AI1208</code></a>Flame Strength</li><li><a href="#obj-ai-1209"><code>AI1209</code></a>Fire Rate In</li><li><a href="#obj-ai-1210"><code>AI1210</code></a>Fire Rate Out</li><li><a href="#obj-ai-1211"><code>AI1211</code></a>Unit Type</li><li><a href="#obj-ai-1212"><code>AI1212</code></a>Unit Size</li><li><a href="#obj-ai-1213"><code>AI1213</code></a>Valve Status</li><li><a href="#obj-ai-1214"><code>AI1214</code></a>Plant Setpoint</li><li><a href="#obj-ai-1215"><code>AI1215</code></a>Run Cycles</li><li><a href="#obj-ai-1216"><code>AI1216</code></a>Run Cycle Lower</li><li><a href="#obj-ai-1217"><code>AI1217</code></a>Run Hours</li><li><a href="#obj-ai-1219"><code>AI1219</code></a>Oxygen Level</li><li><a href="#obj-ai-1220"><code>AI1220</code></a>Power Output</li><li><a href="#obj-ai-1300"><code>AI1300</code></a>Cascade Unit Address</li><li><a href="#obj-ai-1301"><code>AI1301</code></a>Cascade Client State</li><li><a href="#obj-ai-1302"><code>AI1302</code></a>Active Event ID</li><li><a href="#obj-ai-1303"><code>AI1303</code></a>Outlet Temp</li><li><a href="#obj-ai-1305"><code>AI1305</code></a>Inlet Temp</li><li><a href="#obj-ai-1306"><code>AI1306</code></a>Exhaust Temp</li><li><a href="#obj-ai-1307"><code>AI1307</code></a>Inlet Air Temp</li><li><a href="#obj-ai-1308"><code>AI1308</code></a>Flame Strength</li><li><a href="#obj-ai-1309"><code>AI1309</code></a>Fire Rate In</li><li><a href="#obj-ai-1310"><code>AI1310</code></a>Fire Rate Out</li><li><a href="#obj-ai-1311"><code>AI1311</code></a>Unit Type</li><li><a href="#obj-ai-1312"><code>AI1312</code></a>Unit Size</li><li><a href="#obj-ai-1313"><code>AI1313</code></a>Valve Status</li><li><a href="#obj-ai-1314"><code>AI1314</code></a>Plant Setpoint</li><li><a href="#obj-ai-1315"><code>AI1315</code></a>Run Cycles</li><li><a href="#obj-ai-1316"><code>AI1316</code></a>Run Cycle Lower</li><li><a href="#obj-ai-1317"><code>AI1317</code></a>Run Hours</li><li><a href="#obj-ai-1319"><code>AI1319</code></a>Oxygen Level</li><li><a href="#obj-ai-1320"><code>AI1320</code></a>Power Output</li><li><a href="#obj-ai-1400"><code>AI1400</code></a>Cascade Unit Address</li><li><a href="#obj-ai-1401"><code>AI1401</code></a>Cascade Client State</li><li><a href="#obj-ai-1402"><code>AI1402</code></a>Active Event ID</li><li><a href="#obj-ai-1403"><code>AI1403</code></a>Outlet Temp</li><li><a href="#obj-ai-1405"><code>AI1405</code></a>Inlet Temp</li><li><a href="#obj-ai-1406"><code>AI1406</code></a>Exhaust Temp</li><li><a href="#obj-ai-1407"><code>AI1407</code></a>Inlet Air Temp</li><li><a href="#obj-ai-1408"><code>AI1408</code></a>Flame Strength</li><li><a href="#obj-ai-1409"><code>AI1409</code></a>Fire Rate In</li><li><a href="#obj-ai-1410"><code>AI1410</code></a>Fire Rate Out</li><li><a href="#obj-ai-1411"><code>AI1411</code></a>Unit Type</li><li><a href="#obj-ai-1412"><code>AI1412</code></a>Unit Size</li><li><a href="#obj-ai-1413"><code>AI1413</code></a>Valve Status</li><li><a href="#obj-ai-1414"><code>AI1414</code></a>Plant Setpoint</li><li><a href="#obj-ai-1415"><code>AI1415</code></a>Run Cycles</li><li><a href="#obj-ai-1416"><code>AI1416</code></a>Run Cycle Lower</li><li><a href="#obj-ai-1417"><code>AI1417</code></a>Run Hours</li><li><a href="#obj-ai-1419"><code>AI1419</code></a>Oxygen Level</li><li><a href="#obj-ai-1420"><code>AI1420</code></a>Power Output</li><li><a href="#obj-ai-1500"><code>AI1500</code></a>Cascade Unit Address</li><li><a href="#obj-ai-1501"><code>AI1501</code></a>Cascade Client State</li><li><a href="#obj-ai-1502"><code>AI1502</code></a>Active Event ID</li><li><a href="#obj-ai-1503"><code>AI1503</code></a>Outlet Temp</li><li><a href="#obj-ai-1505"><code>AI1505</code></a>Inlet Temp</li><li><a href="#obj-ai-1506"><code>AI1506</code></a>Exhaust Temp</li><li><a href="#obj-ai-1507"><code>AI1507</code></a>Inlet Air Temp</li><li><a href="#obj-ai-1508"><code>AI1508</code></a>Flame Strength</li><li><a href="#obj-ai-1509"><code>AI1509</code></a>Fire Rate In</li><li><a href="#obj-ai-1510"><code>AI1510</code></a>Fire Rate Out</li><li><a href="#obj-ai-1511"><code>AI1511</code></a>Unit Type</li><li><a href="#obj-ai-1512"><code>AI1512</code></a>Unit Size</li><li><a href="#obj-ai-1513"><code>AI1513</code></a>Valve Status</li><li><a href="#obj-ai-1514"><code>AI1514</code></a>Plant Setpoint</li><li><a href="#obj-ai-1515"><code>AI1515</code></a>Run Cycles</li><li><a href="#obj-ai-1516"><code>AI1516</code></a>Run Cycle Lower</li><li><a href="#obj-ai-1517"><code>AI1517</code></a>Run Hours</li><li><a href="#obj-ai-1519"><code>AI1519</code></a>Oxygen Level</li><li><a href="#obj-ai-1520"><code>AI1520</code></a>Power Output</li><li><a href="#obj-ai-1600"><code>AI1600</code></a>Cascade Unit Address</li><li><a href="#obj-ai-1601"><code>AI1601</code></a>Cascade Client State</li><li><a href="#obj-ai-1602"><code>AI1602</code></a>Active Event ID</li><li><a href="#obj-ai-1603"><code>AI1603</code></a>Outlet Temp</li><li><a href="#obj-ai-1605"><code>AI1605</code></a>Inlet Temp</li><li><a href="#obj-ai-1606"><code>AI1606</code></a>Exhaust Temp</li><li><a href="#obj-ai-1607"><code>AI1607</code></a>Inlet Air Temp</li><li><a href="#obj-ai-1608"><code>AI1608</code></a>Flame Strength</li><li><a href="#obj-ai-1609"><code>AI1609</code></a>Fire Rate In</li><li><a href="#obj-ai-1610"><code>AI1610</code></a>Fire Rate Out</li><li><a href="#obj-ai-1611"><code>AI1611</code></a>Unit Type</li><li><a href="#obj-ai-1612"><code>AI1612</code></a>Unit Size</li><li><a href="#obj-ai-1613"><code>AI1613</code></a>Valve Status</li><li><a href="#obj-ai-1614"><code>AI1614</code></a>Plant Setpoint</li><li><a href="#obj-ai-1615"><code>AI1615</code></a>Run Cycles</li><li><a href="#obj-ai-1616"><code>AI1616</code></a>Run Cycle Lower</li><li><a href="#obj-ai-1617"><code>AI1617</code></a>Run Hours</li><li><a href="#obj-ai-1619"><code>AI1619</code></a>Oxygen Level</li><li><a href="#obj-ai-1620"><code>AI1620</code></a>Power Output</li><li><a href="#obj-ai-1700"><code>AI1700</code></a>Cascade Unit Address</li><li><a href="#obj-ai-1701"><code>AI1701</code></a>Cascade Client State</li><li><a href="#obj-ai-1702"><code>AI1702</code></a>Active Event ID</li><li><a href="#obj-ai-1703"><code>AI1703</code></a>Outlet Temp</li><li><a href="#obj-ai-1705"><code>AI1705</code></a>Inlet Temp</li><li><a href="#obj-ai-1706"><code>AI1706</code></a>Exhaust Temp</li><li><a href="#obj-ai-1707"><code>AI1707</code></a>Inlet Air Temp</li><li><a href="#obj-ai-1708"><code>AI1708</code></a>Flame Strength</li><li><a href="#obj-ai-1709"><code>AI1709</code></a>Fire Rate In</li><li><a href="#obj-ai-1710"><code>AI1710</code></a>Fire Rate Out</li><li><a href="#obj-ai-1711"><code>AI1711</code></a>Unit Type</li><li><a href="#obj-ai-1712"><code>AI1712</code></a>Unit Size</li><li><a href="#obj-ai-1713"><code>AI1713</code></a>Valve Status</li><li><a href="#obj-ai-1714"><code>AI1714</code></a>Plant Setpoint</li><li><a href="#obj-ai-1715"><code>AI1715</code></a>Run Cycles</li><li><a href="#obj-ai-1716"><code>AI1716</code></a>Run Cycle Lower</li><li><a href="#obj-ai-1717"><code>AI1717</code></a>Run Hours</li><li><a href="#obj-ai-1719"><code>AI1719</code></a>Oxygen Level</li><li><a href="#obj-ai-1720"><code>AI1720</code></a>Power Output</li><li><a href="#obj-ai-1800"><code>AI1800</code></a>Cascade Unit Address</li><li><a href="#obj-ai-1801"><code>AI1801</code></a>Cascade Client State</li><li><a href="#obj-ai-1802"><code>AI1802</code></a>Active Event ID</li><li><a href="#obj-ai-1803"><code>AI1803</code></a>Outlet Temp</li><li><a href="#obj-ai-1805"><code>AI1805</code></a>Inlet Temp</li><li><a href="#obj-ai-1806"><code>AI1806</code></a>Exhaust Temp</li><li><a href="#obj-ai-1807"><code>AI1807</code></a>Inlet Air Temp</li><li><a href="#obj-ai-1808"><code>AI1808</code></a>Flame Strength</li><li><a href="#obj-ai-1809"><code>AI1809</code></a>Fire Rate In</li><li><a href="#obj-ai-1810"><code>AI1810</code></a>Fire Rate Out</li><li><a href="#obj-ai-1811"><code>AI1811</code></a>Unit Type</li><li><a href="#obj-ai-1812"><code>AI1812</code></a>Unit Size</li><li><a href="#obj-ai-1813"><code>AI1813</code></a>Valve Status</li><li><a href="#obj-ai-1814"><code>AI1814</code></a>Plant Setpoint</li><li><a href="#obj-ai-1815"><code>AI1815</code></a>Run Cycles</li><li><a href="#obj-ai-1816"><code>AI1816</code></a>Run Cycle Lower</li><li><a href="#obj-ai-1817"><code>AI1817</code></a>Run Hours</li><li><a href="#obj-ai-1819"><code>AI1819</code></a>Oxygen Level</li><li><a href="#obj-ai-1820"><code>AI1820</code></a>Power Output</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>A technician-level password is needed on the controller before BAS points are available.</li><li>BACnet vendor ID is 983; device profile B-ASC; ReadProperty and WriteProperty only, no segmentation.</li><li>Cascade unit points repeat in blocks: unit 1 uses IDs 300-320, unit 2 uses 400-420, and so on up to unit 16 at 1800-1820.</li><li>The manual lists one BAS connection per cascade manager or standalone unit; cascade members talk to the manager over Modbus RS-485.</li><li>Several IDs carry different names or ranges on legacy Benchmark (BMK) Edge units; legacy names are given in the descriptions, and points marked legacy BMK only are not used on BMK E.</li><li>Temperatures are listed in °F; AV 8 switches the BAS interface between English and Metric.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Benchmark E / Edge X and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the AERCO Benchmark E / Edge X</h2><div class="faq"><details open><summary>How many BACnet points does the AERCO Benchmark E / Edge X have?</summary><p>This list has 390 BACnet objects: 352 analog inputs, 38 analog values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which AERCO Benchmark E / Edge X BACnet points are writable?</summary><p>38 of the 390 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official AERCO Benchmark E / Edge X BACnet documentation?</summary><p>The source is Edge X Communication Guide for Systems Integrators (Edge X Communication Manual) (OMM-0173E), revision 2025-06-17, published free by AERCO at https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/664721-source/638954248340000000/omm-0173-edge-x-communication-manual-6-17-25.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the AERCO Benchmark E / Edge X?</summary><p>Start with AV 12 Operating Mode (Selects constant, remote or outdoor-reset setpoint); AV 13 Remote Signal (Set to BAS so the remote setpoint comes from BACnet); AV 4 Setpoint (Unit temperature setpoint, 35-220 °F); AV 200 Setpoint (Plant setpoint on a BST manager); AI 1 Unit Status (Standby / manual / auto / fault state); AI 2 Outlet Temp (Outlet water temperature); AI 0 Active Event ID (Active event / fault code); AI 108 Units Faulted (Units faulted in the cascade).</p></details><details><summary>How do I enable BMS control of the AERCO Benchmark E / Edge X?</summary><p>On the controller go to Settings &gt; Advanced Setup &gt; Comm &amp; Failsafe and enable BAS; for IP turn on the &quot;BAS (J6)&quot; toggle, which actually uses the J5 jack. The object list has no separate start/stop object: the BAS controls the unit through AV 12 Operating Mode, AV 13 Remote Signal (0 = BAS) and the setpoint in AV 4, or AV 200 on a BST manager. Firing-rate control (Direct Drive) is listed only for legacy BMK units.</p></details><details><summary>Does the AERCO Benchmark E / Edge X need a BACnet heartbeat or have a communication timeout?</summary><p>The BAS Comm Failsafe setting chooses whether the unit shuts down or runs at a constant setpoint when it loses the BAS (AV 24 Unit Failsafe Mode: 0 = Standby, 1 = Constant Setpt). The BACnet IP screen also has a delay-before-communication-fault setting; its range and default are not given.</p></details><details><summary>Can the BMS supply sensor values to the AERCO Benchmark E / Edge X?</summary><p>AV 85 / AV 213 Supply Header Temp Source and AV 215 return header source can be set to BAS (2), but the object list has no writable header or outdoor temperature value. On BMK E the outdoor sensor source (AV 81 / AV 217) is listed as Direct only.</p></details><details><summary>How do I check these points on the real Benchmark E / Edge X?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More AERCO BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/aerco/adms-smart-water-tempering" data-row><span class="k">Digital DHW mixing valve system (water tempering)</span><h3>AERCO ADMS Smart Water Tempering System</h3><p>AERCO ADMS digital mixing (water tempering) systems for domestic hot water.</p><div class="meta">16 objects &middot; 1 writable &middot; OMM-0126C</div><span class="sr-only"> Also known as: ADMS, AERCO ADMS, Smart Water Tempering System, 106902, OMM-0126</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/am-series-dependent-protonode" data-row><span class="k">Boiler / water heater controller gateway</span><h3>AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)</h3><p>AERCO AM Series boilers or water heaters set up as dependent units of a cascade, read through the AERCO ProtoNode FPC-N34 / FPC-N35.</p><div class="meta">49 objects &middot; 8 writable &middot; OMM-0107_0B (GF-150)</div><span class="sr-only"> Also known as: AM Series, AM Dependent, AM Dep, AERCO AM, ProtoNode FPC-N34, FPC-N35</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/am-series-manager-protonode" data-row><span class="k">Boiler / water heater cascade controller gateway</span><h3>AERCO AM Series Managing boiler / water heater (ProtoNode FPC-N34/N35)</h3><p>AERCO AM Series boilers or water heaters set up as the managing (or stand-alone) unit of a cascade, read through the AERCO ProtoNode FPC-N34 / FPC-N35.</p><div class="meta">95 objects &middot; 16 writable &middot; OMM-0107_0B (GF-150)</div><span class="sr-only"> Also known as: AM Series, AM Manager, AM Mngr, AERCO AM, ProtoNode FPC-N34, FPC-N35</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/edge-bst-manager" data-row><span class="k">Boiler plant manager (sequencing controller)</span><h3>AERCO Benchmark / Innovation Edge controller - BST Manager plant objects</h3><p>AERCO Benchmark boilers and Innovation water heaters with an Edge [i] or Edge [ii] controller acting as BST Manager for up to 16 units, with optional SmartPlate / SmartPlate EV units.</p><div class="meta">100 objects &middot; 37 writable &middot; OMM-0140J &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: BST Manager, Boiler Sequencing Technology, Edge [i], Edge [ii], Benchmark Edge, BMK Edge, Innovation Edge, OMM-0140, SmartPlate via Edge</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/c-more-bst-whm-protonode" data-row><span class="k">Boiler and water heater plant controller via ProtoNode gateway</span><h3>AERCO C-More boilers / water heaters with BST or WHM (ProtoNode RER SSD)</h3><p>AERCO C-More boilers running on-board BST sequencing and C-More water heaters (KC, Innovation) running WHM, up to 8 units, through the ProtoNode RER SSD profile.</p><div class="meta">46 objects &middot; 5 writable &middot; OMM-0080_0H</div><span class="sr-only"> Also known as: C-More, BST, Boiler Sequencing Technology, WHM, Water Heater Management, SSD, Slave/Slave Device, Innovation, KC, Benchmark, ProtoNode RER, 64084, GF-129, OMM-0080</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/c-more-acs-protonode" data-row><span class="k">Boiler controller and plant sequencer via ProtoNode gateway</span><h3>AERCO C-More boilers with ACS / BMS II (ProtoNode RER)</h3><p>AERCO boilers with the C-More controller plus an ACS or BMS II plant sequencer, read through the AERCO ProtoNode RER.</p><div class="meta">162 objects &middot; 13 writable &middot; OMM-0080_0H</div><span class="sr-only"> Also known as: C-More, C-More controller, ACS, BMS II, BMS, ProtoNode RER, ProtoNode-RER, 64084, FPC-N34, GF-129, OMM-0080</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/combined-plant-c-more-modulex-ecs-bms-ii" data-row><span class="k">Boiler and water heater plant gateway (multi-unit)</span><h3>AERCO Combined plant: 12 C-More, 4 Modulex, 6 ECS/SmartPlate, 2 BMS II (ProtoNode points list)</h3><p>A combined AERCO plant of 12 C-More boilers, 4 Modulex boilers, 6 ECS/SmartPlate water heater valves and two BMS II boiler managers on one gateway.</p><div class="meta">232 objects &middot; 28 writable</div><span class="sr-only"> Also known as: AERCO ProtoNode, C-More, Modulex, ECS, SmartPlate, BMS II, AERCO-ProtoNode-Control-Points</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/ecs-smartplate-protonode" data-row><span class="k">Water heater controller via ProtoNode gateway</span><h3>AERCO ECS and SmartPlate water heaters (ProtoNode RER)</h3><p>AERCO SmartPlate and ECS (Electric Valve) water heaters, up to four, read through the AERCO ProtoNode RER.</p><div class="meta">28 objects &middot; 4 writable &middot; OMM-0080_0H</div><span class="sr-only"> Also known as: ECS, Electronic Control System, SmartPlate, SmartPlate water heater, E Valve, ProtoNode RER, 64084, GF-129, OMM-0080</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/edge-ii-water-heater" data-row><span class="k">Commercial water heater controller</span><h3>AERCO Edge [ii] water heater controller (standalone / WHM)</h3><p>AERCO Innovation 1600-2000 water heaters with the Edge [ii] controller, run standalone or as a WHM (Water Heater Management) manager or client.</p><div class="meta">206 objects &middot; 73 writable &middot; OMM-0162C</div><span class="sr-only"> Also known as: Edge [ii], Edge ii, Edge 2, WHM, Water Heater Management, Centurion, OMM-0176, Innovation 1600-2000</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/modulex-bcm-protonode" data-row><span class="k">Boiler controller and plant sequencer via ProtoNode gateway</span><h3>AERCO Modulex boilers with BCM and ACS / BMS II (ProtoNode RER)</h3><p>AERCO Modulex boilers with a BCM, up to four, plus an ACS or BMS II sequencer, read through the AERCO ProtoNode RER.</p><div class="meta">54 objects &middot; 9 writable &middot; OMM-0080_0H</div><span class="sr-only"> Also known as: Modulex, MLX, Modulex E8, BCM, ACS, BMS II, ProtoNode RER, 64084, GF-129, OMM-0080</span></a></li></ul>
<p class="updated">Source: <a href="https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/664721-source/638954248340000000/omm-0173-edge-x-communication-manual-6-17-25.pdf" rel="nofollow noopener" target="_blank">Edge X Communication Guide for Systems Integrators (Edge X Communication Manual) &middot; OMM-0173E &middot; rev. 2025-06-17</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
