<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>AERCO Edge [ii] water heater controller BACnet Points List</title>
<meta name="description" content="AERCO Edge [ii] water heater controller BACnet points list: 206 objects by ID and name (e.g. AV 80 = Remote Disable Code), 73 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/aerco/edge-ii-water-heater">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="AERCO Edge [ii] water heater controller BACnet Points List">
<meta property="og:description" content="AERCO Edge [ii] water heater controller BACnet points list: 206 objects by ID and name (e.g. AV 80 = Remote Disable Code), 73 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/aerco/edge-ii-water-heater">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="AERCO Edge [ii] water heater controller BACnet Points List">
<meta name="twitter:description" content="AERCO Edge [ii] water heater controller BACnet points list: 206 objects by ID and name (e.g. AV 80 = Remote Disable Code), 73 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/aerco/edge-ii-water-heater",
   "url": "https://easybacnet.com/bacnet-points-lists/aerco/edge-ii-water-heater",
   "name": "AERCO Edge [ii] water heater controller BACnet Points List",
   "description": "AERCO Edge [ii] water heater controller BACnet points list: 206 objects by ID and name (e.g. AV 80 = Remote Disable Code), 73 writable, free CSV/EDE.",
   "dateModified": "2026-10-29",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/aerco/edge-ii-water-heater#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/aerco/edge-ii-water-heater#dataset",
   "name": "AERCO Edge [ii] water heater controller (standalone / WHM) BACnet Points List",
   "description": "The Edge [ii] controller on AERCO water heaters talks BACnet IP on its Ethernet port or BACnet MS/TP on the J14 RS-485 terminals. Standalone and client units expose analog inputs for status, temperatures, valve position, O2 and combustion-calibration data plus analog values for setpoints and setup. A WHM manager adds plant values and a read-only block for each of up to 16 units. Only analog inputs and analog values are used. AERCO Edge [ii] water heater controller BACnet points list: 206 objects by ID and name (e.g. AV 80 = Remote Disable Code), 73 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/aerco/edge-ii-water-heater",
   "keywords": [
    "AERCO Edge [ii] water heater controller (standalone / WHM) BACnet Points List",
    "AERCO Edge [ii] water heater controller (standalone / WHM) BACnet objects",
    "AERCO BACnet",
    "Edge [ii] BACnet points list",
    "Edge ii BACnet points list",
    "Edge 2 BACnet points list",
    "WHM BACnet points list",
    "Water Heater Management BACnet points list",
    "Centurion BACnet points list",
    "OMM-0176 BACnet points list",
    "Innovation 1600-2000 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-29",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Edge [ii] Controller Communication Manual",
    "url": "https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/659416-source/omm-0176-aerco-edge-ii-communication-manual-4-1-25.pdf",
    "author": {
     "@type": "Organization",
     "name": "AERCO"
    }
   },
   "about": {
    "@type": "Product",
    "name": "AERCO Edge [ii] water heater controller (standalone / WHM)",
    "brand": {
     "@type": "Brand",
     "name": "AERCO"
    },
    "category": "Commercial water heater controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aerco/edge-ii-water-heater.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aerco/edge-ii-water-heater-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aerco/edge-ii-water-heater.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-29"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the AERCO Edge [ii] water heater controller (standalone / WHM) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 206 BACnet objects: 133 analog inputs, 73 analog values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which AERCO Edge [ii] water heater controller (standalone / WHM) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "73 of the 206 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official AERCO Edge [ii] water heater controller (standalone / WHM) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Edge [ii] Controller Communication Manual (OMM-0162C), revision 2025-10-15, published free by AERCO at https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/659416-source/omm-0176-aerco-edge-ii-communication-manual-4-1-25.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the AERCO Edge [ii] water heater controller (standalone / WHM)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 80 Remote Disable Code (85 = disable unit, 0 = enable); AV 12 Operating Mode (Selects constant or remote setpoint); AV 13 Remote Signal (Set to BAS so the remote setpoint comes from BACnet); AV 4 Setpoint (Unit temperature setpoint, 20-245 °F); AV 245 WHM Setpoint (Plant setpoint on a WHM manager); AI 1 Unit Status (Standby / manual / remote / auto / fault state); AI 2 Outlet (Outlet water temperature); AI 8 Current Valve Position (Firing (valve) position, %); AI 0 Message Code (Active event / fault code); AI 108 Units Faulted (Units faulted in the WHM plant)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the AERCO Edge [ii] water heater controller (standalone / WHM)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Under Advanced Setup > Comm & Network > BAS pick BACnet IP or BACnet MSTP (default Off). The BAS controls the unit through AV 12 Operating Mode (1 = Remote Setpt), AV 13 Remote Signal (3 = BAS) and the setpoint (AV 4, or AV 245 on a WHM manager). AV 80 Remote Disable Code (AV 229 for the plant) disables with 85 and enables with 0, but only when Allow System Disable = Yes in the BAS menu."
     }
    },
    {
     "@type": "Question",
     "name": "Does the AERCO Edge [ii] water heater controller (standalone / WHM) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The BAS screen has a BAS Comm Timeout setting (range and default not given). On a WHM manager, AV 53 Network Timeout is listed as 5-999 s. AV 24 Unit Failsafe Mode sets what a unit does on lost communication: 0 = Shutdown, 1 = Constant Setpt."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the AERCO Edge [ii] water heater controller (standalone / WHM)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On a WHM manager AV 213 Hdr Temp Sensor can be set to 3 = BAS, after which the BAS writes the header temperature to AV 214. AV 215 selects the return header sensor source."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Edge [ii] water heater controller (standalone / WHM)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "AERCO",
     "item": "https://easybacnet.com/bacnet-points-lists/aerco/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Edge [ii] water heater controller (standalone / WHM)",
     "item": "https://easybacnet.com/bacnet-points-lists/aerco/edge-ii-water-heater"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/aerco/">AERCO</a></li><li aria-current="page">Edge [ii] water heater controller (standalone / WHM)</li></ol>
<p class="eyebrow">Commercial water heater controller &middot; BACnet points list</p><h1><span class="mfr">AERCO</span> Edge [ii] water heater controller (standalone / WHM) BACnet points list</h1><p class="updated">Updated 29 October 2026</p>

<div class="answer"><b>Short answer</b><p>The Edge [ii] controller on AERCO water heaters talks BACnet IP on its Ethernet port or BACnet MS/TP on the J14 RS-485 terminals. Standalone and client units expose analog inputs for status, temperatures, valve position, O2 and combustion-calibration data plus analog values for setpoints and setup. A WHM manager adds plant values and a read-only block for each of up to 16 units. Only analog inputs and analog values are used.</p>
<p>This page lists <strong>206 BACnet objects</strong> for the AERCO Edge [ii] water heater controller (standalone / WHM) &mdash; 73 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from AERCO&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/aerco/">AERCO</a></dd></div><div><dt>Model</dt><dd>Edge [ii] water heater controller (standalone / WHM)</dd></div><div><dt>Equipment</dt><dd>Commercial water heater controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/boilers/">Boilers &amp; water heaters</a></dd></div><div><dt>BACnet objects</dt><dd>206 (73 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Application software 1.0 (PICS dated 2018-09-27)</dd></div><div><dt>Also known as</dt><dd>Edge [ii], Edge ii, Edge 2, WHM, Water Heater Management, Centurion, OMM-0176, Innovation 1600-2000</dd></div><div><dt>Source document</dt><dd><a href="https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/659416-source/omm-0176-aerco-edge-ii-communication-manual-4-1-25.pdf" rel="nofollow noopener" target="_blank">Edge [ii] Controller Communication Manual &middot; OMM-0162C &middot; rev. 2025-10-15</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/aerco/edge-ii-water-heater.csv" rel="nofollow" download>Download CSV <small>206 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/aerco/edge-ii-water-heater-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/aerco/edge-ii-water-heater.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/659416-source/omm-0176-aerco-edge-ii-communication-manual-4-1-25.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=aerco/edge-ii-water-heater">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against AERCO&rsquo;s current documentation and the live
device before use. Not official AERCO information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: AERCO Edge [ii] water heater controller (standalone / WHM)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable the BAS port under Advanced Setup &gt; Comm &amp; Network &gt; BAS (BACnet IP on the Ethernet port or BACnet MS/TP on J14), set the communication address and node offset, then have the BAS write the setpoint. For a WHM plant connect the BAS to the manager (or backup manager) only; it exposes plant values and a read-only block per unit.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-80">AV 80</a></td><td class="n">Remote Disable Code</td><td>85 = disable unit, 0 = enable</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-12">AV 12</a></td><td class="n">Operating Mode</td><td>Selects constant or remote setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-13">AV 13</a></td><td class="n">Remote Signal</td><td>Set to BAS so the remote setpoint comes from BACnet</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">Setpoint</td><td>Unit temperature setpoint, 20-245 °F</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-245">AV 245</a></td><td class="n">WHM Setpoint</td><td>Plant setpoint on a WHM manager</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Unit Status</td><td>Standby / manual / remote / auto / fault state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Outlet</td><td>Outlet water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-8">AI 8</a></td><td class="n">Current Valve Position</td><td>Firing (valve) position, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Message Code</td><td>Active event / fault code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-108">AI 108</a></td><td class="n">Units Faulted</td><td>Units faulted in the WHM plant</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Under Advanced Setup &gt; Comm &amp; Network &gt; BAS pick BACnet IP or BACnet MSTP (default Off). The BAS controls the unit through AV 12 Operating Mode (1 = Remote Setpt), AV 13 Remote Signal (3 = BAS) and the setpoint (AV 4, or AV 245 on a WHM manager). AV 80 Remote Disable Code (AV 229 for the plant) disables with 85 and enables with 0, but only when Allow System Disable = Yes in the BAS menu.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The BAS screen has a BAS Comm Timeout setting (range and default not given). On a WHM manager, AV 53 Network Timeout is listed as 5-999 s. AV 24 Unit Failsafe Mode sets what a unit does on lost communication: 0 = Shutdown, 1 = Constant Setpt.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>On a WHM manager AV 213 Hdr Temp Sensor can be set to 3 = BAS, after which the BAS writes the header temperature to AV 214. AV 215 selects the return header sensor source.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP: baud 9600-115200, address 0-127, 8 data bits, no parity, 1 stop bit; wire to J14 pins 1 (+) and 2 (-), shield to J3 pin 8.</li><li>Terminate the BAS RS-485 with SW3 switch 5 ON only at the BAS and the first and last units on the daisy chain; biasing must be supplied externally.</li><li>BACnet IP: device instance = Node Offset + Communication Address; UDP port selectable 0xBAC0-0xBACF; DHCP enabled unless turned off in the Ethernet screen.</li><li>Each standalone unit or manager needs its own Ethernet connection through a switch; don&#x27;t daisy-chain them.</li><li>AERCO recommends wiring the BAS to the backup manager too, so it can take over BAS communication.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Optional BAS IP/MAC security limits which server can talk to the controller.</li><li>Unit blocks repeat every 100 IDs (unit 1 = AI 300-319 ... unit 16 = AI 1800-1819); only unit 1 is listed.</li><li>Remote Disable only works with Allow System Disable = Yes.</li><li>AI 100-122 and AV 53 mean different things on a WHM manager and on a standalone/client unit; see the notes.</li></ul>
</section>
<h2 id="points">AERCO Edge [ii] water heater controller (standalone / WHM) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">206 of 206 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>133</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>73</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>206</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>133</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>73</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (132)</option><option value="°F">°F (44)</option><option value="%">% (22)</option><option value="s">s (5)</option><option value="h">h (1)</option><option value="min">min (1)</option><option value="V">V (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>45</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">AERCO Edge [ii] water heater controller (standalone / WHM) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Message Code</td><td class="d">Active message / fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Unit Status</td><td class="d">Unit operating status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="°F" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Outlet</td><td class="d">Outlet water temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Lower Inlet</td><td class="d">Lower inlet water temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Air Inlet</td><td class="d">Combustion air inlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Outside Temp</td><td class="d">Outdoor temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="°F" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Exhaust</td><td class="d">Exhaust temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="°F" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Feed Forward</td><td class="d">Feed-forward temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="%" data-min="1" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Current Valve Position</td><td class="d">Air/fuel valve position now</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="%" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">O2</td><td class="d">Flue O2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Run Cycles</td><td class="d">Burner run cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="13" data-acc="R" data-u="h" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Run Hours</td><td class="d">Burner run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="15" data-acc="R" data-u="%" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Flame Strength</td><td class="d">Flame strength</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="16" data-acc="R" data-u="°F" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Active Setpoint Temp</td><td class="d">Active setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="17" data-acc="R" data-u="%" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">PID Output</td><td class="d">PID output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="18" data-acc="R" data-u="%" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">SET Valve Position</td><td class="d">Valve position setpoint</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Communication Address</td><td class="d">Unit communication address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Select Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Standard Setup, 1=Cascade Valve, 2=Aout 2</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Control Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=On/Off, 1=Linear Modulation, 2=Delta T Modulation</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Isolation Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Values: disable / enable</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Open Vlv Control Signal</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=0mA, 1=4mA, 2=20mA</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Close Vlv Control Signal</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=0mA, 1=4mA, 2=20mA</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="49" data-acc="R" data-u="" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Blower Speed</td><td class="d">Blower speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Blower Pulses/Rev</td><td class="d">range 0 to 100</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="51" data-acc="R" data-u="%" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">O2 Target 1</td><td class="d">O2 target for calibration point 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="52" data-acc="R" data-u="%" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">O2 Target 2</td><td class="d">O2 target for calibration point 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="53" data-acc="R" data-u="%" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">O2 Target 3</td><td class="d">O2 target for calibration point 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="54" data-acc="R" data-u="%" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">O2 Target 4</td><td class="d">O2 target for calibration point 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="55" data-acc="R" data-u="%" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">O2 Target 5</td><td class="d">O2 target for calibration point 5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="56" data-acc="R" data-u="%" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">O2 Target 6</td><td class="d">O2 target for calibration point 6</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="57" data-acc="R" data-u="%" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">O2 Target 7</td><td class="d">O2 target for calibration point 7</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="58" data-acc="R" data-u="%" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">O2 Target 8</td><td class="d">O2 target for calibration point 8</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">WHM Uart3 errors</td><td class="d">WHM serial link (UART3) error code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No errors, 1=Overrun Error, 2=Framing Error, 3=Parity Error, 4=Uart Sync Error, 5=CRC Error, 6=Unknown Error</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="63" data-acc="R" data-u="" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Nox Requirement</td><td class="d">range 0 to 200</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Manifold Gas Pressure</td><td class="d">range 0 to 90</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="65" data-acc="R" data-u="" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">O2 at Cal Point 1</td><td class="d">O2, calibration point 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">O2 at Cal Point 2</td><td class="d">O2, calibration point 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">O2 at Cal Point 3</td><td class="d">O2, calibration point 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="68" data-acc="R" data-u="" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">O2 at Cal Point 4</td><td class="d">O2, calibration point 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">O2 at Cal Point 5</td><td class="d">O2, calibration point 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="70" data-acc="R" data-u="" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">O2 at Cal Point 6</td><td class="d">O2, calibration point 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="71" data-acc="R" data-u="" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">O2 at Cal Point 7</td><td class="d">O2, calibration point 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="72" data-acc="R" data-u="" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">O2 at Cal Point 8</td><td class="d">O2, calibration point 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="73" data-acc="R" data-u="" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">NOx at Cal 1</td><td class="d">NOx, calibration point 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">NOx at Cal 2</td><td class="d">NOx, calibration point 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">NOx at Cal 3</td><td class="d">NOx, calibration point 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">NOx at Cal 4</td><td class="d">NOx, calibration point 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">NOx at Cal 5</td><td class="d">NOx, calibration point 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="78" data-acc="R" data-u="" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">NOx at Cal 6</td><td class="d">NOx, calibration point 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="79" data-acc="R" data-u="" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">NOx at Cal 7</td><td class="d">NOx, calibration point 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="80" data-acc="R" data-u="" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">NOx at Cal 8</td><td class="d">NOx, calibration point 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="81" data-acc="R" data-u="" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">CO at Cal 1</td><td class="d">CO, calibration point 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">CO at Cal 2</td><td class="d">CO, calibration point 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">CO at Cal 3</td><td class="d">CO, calibration point 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="84" data-acc="R" data-u="" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">CO at Cal 4</td><td class="d">CO, calibration point 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="85" data-acc="R" data-u="" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">CO at Cal 5</td><td class="d">CO, calibration point 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="86" data-acc="R" data-u="" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">CO at Cal 6</td><td class="d">CO, calibration point 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">CO at Cal 7</td><td class="d">CO, calibration point 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="88" data-acc="R" data-u="" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">CO at Cal 8</td><td class="d">CO, calibration point 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="89" data-acc="R" data-u="" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Flame Strength at Cal 1</td><td class="d">Flame Strength, calibration point 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="90" data-acc="R" data-u="" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Flame Strength at Cal 2</td><td class="d">Flame Strength, calibration point 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="91" data-acc="R" data-u="" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Flame Strength at Cal 3</td><td class="d">Flame Strength, calibration point 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="92" data-acc="R" data-u="" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Flame Strength at Cal 4</td><td class="d">Flame Strength, calibration point 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="93" data-acc="R" data-u="" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Flame Strength at Cal 5</td><td class="d">Flame Strength, calibration point 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="94" data-acc="R" data-u="" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Flame Strength at Cal 6</td><td class="d">Flame Strength, calibration point 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="95" data-acc="R" data-u="" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Flame Strength at Cal 7</td><td class="d">Flame Strength, calibration point 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="96" data-acc="R" data-u="" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Flame Strength at Cal 8</td><td class="d">Flame Strength, calibration point 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="97" data-acc="R" data-u="" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Calibration Time</td><td class="d">range 12.00am to 11.59pm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="98" data-acc="R" data-u="" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Calibration Date</td><td class="d">range 0/0/0 to 12/31/9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Unit Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=WHM Client, 2=WHM Manager</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="101" data-acc="R" data-u="°F" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Plant Constant Setpoint</td><td class="d">range 20F to 245F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="102" data-acc="R" data-u="°F" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Setback Setpoint</td><td class="d">range 20F to 245F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Setback Start Time</td><td class="d">range 12.00am to 11.59pm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="104" data-acc="R" data-u="" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Setback Stop Time</td><td class="d">range 0/0/0 to 12/31/9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Auto-Manager Transfer</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Values: Disabled / Enabled</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="106" data-acc="R" data-u="°F" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">OutletTemp</td><td class="d">Plant outlet temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">UEnabled</td><td class="d">Units enabled in the plant</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="108" data-acc="R" data-u="" data-min="1" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">108</td><td class="n">Units Faulted</td><td class="d">Units faulted in the plant</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="109" data-acc="R" data-u="" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Unit Address</td><td class="d">range 0 to 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="110" data-acc="R" data-u="°F" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Header Temp</td><td class="d">Header temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="112" data-acc="R" data-u="%" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Avg Fire Rate</td><td class="d">Average plant firing rate</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="113" data-acc="R" data-u="" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Units Ignited</td><td class="d">Units firing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="114" data-acc="R" data-u="°F" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Act Setpt</td><td class="d">Active plant setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="115" data-acc="R" data-u="%" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Next On Valve Pos</td><td class="d">range 16% to 100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="116" data-acc="R" data-u="°F" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">Setpt Hi Lim</td><td class="d">range 20F to 220F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="117" data-acc="R" data-u="°F" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">Setpt Low Limit</td><td class="d">range 40F to 245F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="118" data-acc="R" data-u="°F" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Cascade Temp Hi Limit</td><td class="d">range 40F to 210F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Operating Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Constant Setpoint</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="121" data-acc="R" data-u="°F" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">DHW Setpoint</td><td class="d">range 40F to 170F</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Fuel Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Natural Gas, 1=Propane</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="123" data-acc="R" data-u="" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Previous CAL Point 1</td><td class="d">Previous calibration point 1 setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="124" data-acc="R" data-u="" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">Previous CAL Point 2</td><td class="d">Previous calibration point 2 setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="125" data-acc="R" data-u="" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">Previous CAL Point 3</td><td class="d">Previous calibration point 3 setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="126" data-acc="R" data-u="" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">Previous CAL Point 4</td><td class="d">Previous calibration point 4 setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="127" data-acc="R" data-u="" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">Previous CAL Point 5</td><td class="d">Previous calibration point 5 setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="128" data-acc="R" data-u="" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">Previous CAL Point 6</td><td class="d">Previous calibration point 6 setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="129" data-acc="R" data-u="" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">Previous CAL Point 7</td><td class="d">Previous calibration point 7 setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="130" data-acc="R" data-u="" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">Previous CAL Point 8</td><td class="d">Previous calibration point 8 setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="131" data-acc="R" data-u="" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">Pre Flame Strength at Cal 1</td><td class="d">Pre Flame Strength, calibration point 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="132" data-acc="R" data-u="" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">Pre Flame Strength at Cal 2</td><td class="d">Pre Flame Strength, calibration point 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="133" data-acc="R" data-u="" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">Pre Flame Strength at Cal 3</td><td class="d">Pre Flame Strength, calibration point 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="134" data-acc="R" data-u="" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">Pre Flame Strength at Cal 4</td><td class="d">Pre Flame Strength, calibration point 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="135" data-acc="R" data-u="" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">Pre Flame Strength at Cal 5</td><td class="d">Pre Flame Strength, calibration point 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="136" data-acc="R" data-u="" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">Pre Flame Strength at Cal 6</td><td class="d">Pre Flame Strength, calibration point 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="137" data-acc="R" data-u="" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">Pre Flame Strength at Cal 7</td><td class="d">Pre Flame Strength, calibration point 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="138" data-acc="R" data-u="" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">Pre Flame Strength at Cal 8</td><td class="d">Pre Flame Strength, calibration point 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="146" data-acc="R" data-u="V" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">Current Blower Voltage</td><td class="d">Blower control voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="147" data-acc="R" data-u="" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">Software Version</td><td class="d">Controller software version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="148" data-acc="R" data-u="" data-st="1" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">Unit Alpha</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=E, 1=G, 2=H, 3=R, 4=N, 5=A</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="149" data-acc="R" data-u="" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">Unit Year</td><td class="d">range 0 to 99</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="150" data-acc="R" data-u="" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">Unit Serial #</td><td class="d">range 0 to 9999</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="151" data-acc="R" data-u="" data-st="1" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">Fuel Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Natural Gas, 1=Propane</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="152" data-acc="R" data-u="" data-st="1" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">WHM Unit Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=Client, 2=Manager</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="300" data-acc="R" data-u="" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">Communication Address</td><td class="d">WHM unit 1: Communication Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="301" data-acc="R" data-u="" data-st="1" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">301</td><td class="n">unit Status</td><td class="d">WHM unit 1: unit Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disabled, 1=Standby, 2=Manual, 3=Remote, 4=Auto, 5=Fault</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="302" data-acc="R" data-u="" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">Fault Code</td><td class="d">WHM unit 1: Fault Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="303" data-acc="R" data-u="°F" id="obj-ai-303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">303</td><td class="n">Outlet Temperature</td><td class="d">WHM unit 1: Outlet Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="304" data-acc="R" data-u="°F" id="obj-ai-304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">304</td><td class="n">FFWD Temperature</td><td class="d">WHM unit 1: FFWD Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="305" data-acc="R" data-u="°F" id="obj-ai-305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">305</td><td class="n">Inlet Temperature</td><td class="d">WHM unit 1: Inlet Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="306" data-acc="R" data-u="°F" id="obj-ai-306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306</td><td class="n">Exhaust Temperature</td><td class="d">WHM unit 1: Exhaust Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="307" data-acc="R" data-u="°F" id="obj-ai-307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">307</td><td class="n">Inlet Air Temperature</td><td class="d">WHM unit 1: Inlet Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="308" data-acc="R" data-u="%" id="obj-ai-308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">308</td><td class="n">Flame Strength</td><td class="d">WHM unit 1: Flame Strength</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="309" data-acc="R" data-u="%" id="obj-ai-309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309</td><td class="n">Fire Rate In</td><td class="d">WHM unit 1: Fire Rate In</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="310" data-acc="R" data-u="%" id="obj-ai-310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">310</td><td class="n">Fire Rate Out</td><td class="d">WHM unit 1: Fire Rate Out</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="311" data-acc="R" data-u="" id="obj-ai-311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">311</td><td class="n">Unit Type</td><td class="d">WHM unit 1: Unit Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="312" data-acc="R" data-u="" id="obj-ai-312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">312</td><td class="n">Unit Size</td><td class="d">WHM unit 1: Unit Size</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="313" data-acc="R" data-u="" id="obj-ai-313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">313</td><td class="n">Valve State</td><td class="d">WHM unit 1: Valve State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="314" data-acc="R" data-u="" id="obj-ai-314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">314</td><td class="n">Net Remote Setpoint</td><td class="d">WHM unit 1: Net Remote Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="315" data-acc="R" data-u="" id="obj-ai-315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">315</td><td class="n">Run Cycle Upper</td><td class="d">WHM unit 1: Run Cycle Upper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="316" data-acc="R" data-u="" id="obj-ai-316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">316</td><td class="n">Run Cycle Lower</td><td class="d">WHM unit 1: Run Cycle Lower</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="317" data-acc="R" data-u="" id="obj-ai-317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">317</td><td class="n">Run Hours Upper</td><td class="d">WHM unit 1: Run Hours Upper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="318" data-acc="R" data-u="" id="obj-ai-318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">318</td><td class="n">Run Hours Lower</td><td class="d">WHM unit 1: Run Hours Lower</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="319" data-acc="R" data-u="%" id="obj-ai-319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">319</td><td class="n">Oxygen Lvel</td><td class="d">WHM unit 1: Oxygen Lvel</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="0" data-acc="W" data-u="" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">Net Remote Setpt</td><td class="d">Remote setpoint written by the network; range 0 to 9999</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Remote Password</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Password</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="4" data-acc="W" data-u="°F" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Setpoint</td><td class="d">Unit temperature setpoint; range 20F to 245F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Language</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=English, 1=Spanish, 2=French</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Time</td><td class="d">range 12.00am to 11.59pm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Date</td><td class="d">range 0/0/0 to 12/31/9999</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Unit of Measurement</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Values: English / Metric</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Cascade Baud Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=9600, 1=19200, 2=38400, 3=57600, 4=76800, 5=115200</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Unit Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">10 = Centurion</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Unit Size</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">5=1600 MBH, 6=2000 MBH</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="12" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">Operating Mode</td><td class="d">Constant or remote setpoint mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Constant Setpt, 1=Remote Setpt</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="13" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">Remote Signal</td><td class="d">Source of the remote setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=4-20mA/1-5V, 1=0-20mA/0-5V, 2=Network, 3=BAS</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="18" data-acc="W" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Setpoint Low Limit</td><td class="d">range 40F to 245F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="19" data-acc="W" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Setpoint High Limit</td><td class="d">range 20F to 220F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="20" data-acc="W" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Temperature High Limit</td><td class="d">range 40F to 210F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Max Valve Position</td><td class="d">range 40 to 100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Auxiliary Delay</td><td class="d">range 0 to 240</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Unit Failsafe Mode</td><td class="d">Action on lost BAS communication</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Shutdown, 1=Constant Setpt</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="25" data-acc="W" data-u="s" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Low Fire Timer</td><td class="d">range 2sec to 600Sec</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="26" data-acc="W" data-u="°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Proportional Band</td><td class="d">range 1F to 120F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Integral Band</td><td class="d">range 0 to 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="28" data-acc="W" data-u="min" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Derivative Band</td><td class="d">range 0 to 2min</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="29" data-acc="W" data-u="°F" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Min Load Adj</td><td class="d">range -50 to 50F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="30" data-acc="W" data-u="°F" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Max Load Adj</td><td class="d">range -50 to 50F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Outlet Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Values: No / Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Feedback Gain</td><td class="d">range 0.01 to 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="33" data-acc="W" data-u="°F" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Breakpt at 0%</td><td class="d">range -100 to 100F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="34" data-acc="W" data-u="°F" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Breakpt at 10%</td><td class="d">range -100 to 100F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="35" data-acc="W" data-u="°F" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Breakpt at 20%</td><td class="d">range -100 to 100F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="36" data-acc="W" data-u="°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Breakpt at 30%</td><td class="d">range -100 to 100F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="37" data-acc="W" data-u="°F" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Breakpt at 40%</td><td class="d">range -100 to 100F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="38" data-acc="W" data-u="°F" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Breakpt at 50%</td><td class="d">range -100 to 100F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="39" data-acc="W" data-u="°F" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Breakpt at 60%</td><td class="d">range -100 to 100F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="40" data-acc="W" data-u="°F" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Breakpt at 70%</td><td class="d">range -100 to 100F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="41" data-acc="W" data-u="°F" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Breakpt at 80%</td><td class="d">range -100 to 100F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="42" data-acc="W" data-u="°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Breakpt at 90%</td><td class="d">range -100 to 100F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="43" data-acc="W" data-u="°F" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Breakpt at 100%</td><td class="d">range -100 to 100F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="44" data-acc="W" data-u="s" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Purge Timer</td><td class="d">range 5Sec to 60Sec</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="45" data-acc="W" data-u="s" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Post Purge Timer</td><td class="d">range 0 to 60Sec</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="46" data-acc="W" data-u="%" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Ignition Position</td><td class="d">range 5% to 60%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="47" data-acc="W" data-u="%" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Stop Valve Position</td><td class="d">range 0 to 40%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="48" data-acc="W" data-u="%" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Start Valve Position</td><td class="d">range 0 to 40%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="49" data-acc="W" data-u="s" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">On Delay</td><td class="d">range 0 to 600Sec</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="53" data-acc="W" data-u="s" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Network Timeout</td><td class="d">WHM manager: BAS network timeout; range 5 to 999 s</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Valve Pos Out Dsp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Values: Disable / Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Exhaust Temp Dsp</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Values: Disable / Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Setpoint Limiting</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Values: Disable / Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="60" data-acc="W" data-u="°F" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Setpoint Limit Band</td><td class="d">range 0 to 10F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="62" data-acc="W" data-u="" data-st="1" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Inlet Temp Display</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Values: Disable / Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="64" data-acc="W" data-u="" data-st="1" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Water Temp Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Values: Manual / Automatic</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="65" data-acc="W" data-u="" data-st="1" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Gas Pressure Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Values: Manual / Automatic</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">BAS</td><td class="d">BAS protocol selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=BACnet MSTP, 2=BACnet IP, 3=Modbus RTU, 4=Modbus TCP</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Cascade Baud Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=9600, 1=19200, 2=38400, 3=57600</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="72" data-acc="W" data-u="" data-st="1" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">INTL Communication</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Values: Disable / Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="73" data-acc="W" data-u="" data-st="1" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Intl Baud Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=9600, 1=19200, 2=38400, 3=57600, 4=76800, 5=115200</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="75" data-acc="W" data-u="" data-st="1" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">O2 Trim</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Values: Disabled / Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="80" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">80</td><td class="n">Remote Disable Code</td><td class="d">Write 85 to disable the unit, 0 to enable (needs Allow System Disable = Yes)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Enable Unit, 85=Disable Unit</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="201" data-acc="W" data-u="°F" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">Setback Setpoint</td><td class="d">range 20F to 245F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="202" data-acc="W" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">Setback Start Time</td><td class="d">range 12.00am to 11.59pm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="203" data-acc="W" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">Setback Stop Time</td><td class="d">range 12.00am to 11.59pm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="204" data-acc="W" data-u="" data-st="1" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">Setback Schedule</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Values: Disable / Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="213" data-acc="W" data-u="" data-st="1" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">Hdr Temp Sensor</td><td class="d">Header temperature sensor source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Network, 1=FFWD Temp, 2=Direct, 3=BAS, 4=OFF</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="214" data-acc="W" data-u="°F" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">BAS Header Temp</td><td class="d">Header temperature written by the BAS; range 0F to 250F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="215" data-acc="W" data-u="" data-st="1" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">Rtn Hdr Temp Sensor</td><td class="d">Return header temperature sensor source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=Network, 2=Direct, 3=BAS</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="216" data-acc="W" data-u="°F" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">Rtn Hdr Temp Sensor</td><td class="d">Return header temperature (BAS value); range 0F to 250F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="219" data-acc="W" data-u="" data-st="1" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">BAS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=BACnet MSTP, 2=BACnet IP, 3=Modbus RTU, 4=Modbus TCP</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="220" data-acc="W" data-u="" data-st="1" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">Baud Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=9600, 1=19200, 2=38400, 3=57600</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="221" data-acc="W" data-u="" data-st="1" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">INTL Communication</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="222" data-acc="W" data-u="" data-st="1" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">Intl Baud Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=9600, 1=19200, 2=38400, 3=57600</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="224" data-acc="W" data-u="" data-st="1" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">O2 Trim</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="229" data-acc="W" data-u="" data-st="1" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">Remote Disable Code</td><td class="d">Write 85 to disable the plant, 0 to enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Enable Plant, 85=Disable Plant</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="245" data-acc="W" data-u="°F" data-min="1" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">245</td><td class="n">WHM Setpoint</td><td class="d">WHM plant DHW setpoint; range 40F to 170F</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: AERCO Edge [ii] water heater controller point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Message Code</li><li><a href="#obj-ai-1"><code>AI1</code></a>Unit Status</li><li><a href="#obj-ai-2"><code>AI2</code></a>Outlet</li><li><a href="#obj-ai-3"><code>AI3</code></a>Lower Inlet</li><li><a href="#obj-ai-4"><code>AI4</code></a>Air Inlet</li><li><a href="#obj-ai-5"><code>AI5</code></a>Outside Temp</li><li><a href="#obj-ai-6"><code>AI6</code></a>Exhaust</li><li><a href="#obj-ai-7"><code>AI7</code></a>Feed Forward</li><li><a href="#obj-ai-8"><code>AI8</code></a>Current Valve Position</li><li><a href="#obj-ai-9"><code>AI9</code></a>O2</li><li><a href="#obj-ai-11"><code>AI11</code></a>Run Cycles</li><li><a href="#obj-ai-13"><code>AI13</code></a>Run Hours</li><li><a href="#obj-ai-15"><code>AI15</code></a>Flame Strength</li><li><a href="#obj-ai-16"><code>AI16</code></a>Active Setpoint Temp</li><li><a href="#obj-ai-17"><code>AI17</code></a>PID Output</li><li><a href="#obj-ai-18"><code>AI18</code></a>SET Valve Position</li><li><a href="#obj-ai-19"><code>AI19</code></a>Communication Address</li><li><a href="#obj-ai-44"><code>AI44</code></a>Select Output</li><li><a href="#obj-ai-45"><code>AI45</code></a>Control Mode</li><li><a href="#obj-ai-46"><code>AI46</code></a>Isolation Feedback</li><li><a href="#obj-ai-47"><code>AI47</code></a>Open Vlv Control Signal</li><li><a href="#obj-ai-48"><code>AI48</code></a>Close Vlv Control Signal</li><li><a href="#obj-ai-49"><code>AI49</code></a>Blower Speed</li><li><a href="#obj-ai-50"><code>AI50</code></a>Blower Pulses/Rev</li><li><a href="#obj-ai-51"><code>AI51</code></a>O2 Target 1</li><li><a href="#obj-ai-52"><code>AI52</code></a>O2 Target 2</li><li><a href="#obj-ai-53"><code>AI53</code></a>O2 Target 3</li><li><a href="#obj-ai-54"><code>AI54</code></a>O2 Target 4</li><li><a href="#obj-ai-55"><code>AI55</code></a>O2 Target 5</li><li><a href="#obj-ai-56"><code>AI56</code></a>O2 Target 6</li><li><a href="#obj-ai-57"><code>AI57</code></a>O2 Target 7</li><li><a href="#obj-ai-58"><code>AI58</code></a>O2 Target 8</li><li><a href="#obj-ai-62"><code>AI62</code></a>WHM Uart3 errors</li><li><a href="#obj-ai-63"><code>AI63</code></a>Nox Requirement</li><li><a href="#obj-ai-64"><code>AI64</code></a>Manifold Gas Pressure</li><li><a href="#obj-ai-65"><code>AI65</code></a>O2 at Cal Point 1</li><li><a href="#obj-ai-66"><code>AI66</code></a>O2 at Cal Point 2</li><li><a href="#obj-ai-67"><code>AI67</code></a>O2 at Cal Point 3</li><li><a href="#obj-ai-68"><code>AI68</code></a>O2 at Cal Point 4</li><li><a href="#obj-ai-69"><code>AI69</code></a>O2 at Cal Point 5</li><li><a href="#obj-ai-70"><code>AI70</code></a>O2 at Cal Point 6</li><li><a href="#obj-ai-71"><code>AI71</code></a>O2 at Cal Point 7</li><li><a href="#obj-ai-72"><code>AI72</code></a>O2 at Cal Point 8</li><li><a href="#obj-ai-73"><code>AI73</code></a>NOx at Cal 1</li><li><a href="#obj-ai-74"><code>AI74</code></a>NOx at Cal 2</li><li><a href="#obj-ai-75"><code>AI75</code></a>NOx at Cal 3</li><li><a href="#obj-ai-76"><code>AI76</code></a>NOx at Cal 4</li><li><a href="#obj-ai-77"><code>AI77</code></a>NOx at Cal 5</li><li><a href="#obj-ai-78"><code>AI78</code></a>NOx at Cal 6</li><li><a href="#obj-ai-79"><code>AI79</code></a>NOx at Cal 7</li><li><a href="#obj-ai-80"><code>AI80</code></a>NOx at Cal 8</li><li><a href="#obj-ai-81"><code>AI81</code></a>CO at Cal 1</li><li><a href="#obj-ai-82"><code>AI82</code></a>CO at Cal 2</li><li><a href="#obj-ai-83"><code>AI83</code></a>CO at Cal 3</li><li><a href="#obj-ai-84"><code>AI84</code></a>CO at Cal 4</li><li><a href="#obj-ai-85"><code>AI85</code></a>CO at Cal 5</li><li><a href="#obj-ai-86"><code>AI86</code></a>CO at Cal 6</li><li><a href="#obj-ai-87"><code>AI87</code></a>CO at Cal 7</li><li><a href="#obj-ai-88"><code>AI88</code></a>CO at Cal 8</li><li><a href="#obj-ai-89"><code>AI89</code></a>Flame Strength at Cal 1</li><li><a href="#obj-ai-90"><code>AI90</code></a>Flame Strength at Cal 2</li><li><a href="#obj-ai-91"><code>AI91</code></a>Flame Strength at Cal 3</li><li><a href="#obj-ai-92"><code>AI92</code></a>Flame Strength at Cal 4</li><li><a href="#obj-ai-93"><code>AI93</code></a>Flame Strength at Cal 5</li><li><a href="#obj-ai-94"><code>AI94</code></a>Flame Strength at Cal 6</li><li><a href="#obj-ai-95"><code>AI95</code></a>Flame Strength at Cal 7</li><li><a href="#obj-ai-96"><code>AI96</code></a>Flame Strength at Cal 8</li><li><a href="#obj-ai-97"><code>AI97</code></a>Calibration Time</li><li><a href="#obj-ai-98"><code>AI98</code></a>Calibration Date</li><li><a href="#obj-ai-100"><code>AI100</code></a>Unit Mode</li><li><a href="#obj-ai-101"><code>AI101</code></a>Plant Constant Setpoint</li><li><a href="#obj-ai-102"><code>AI102</code></a>Setback Setpoint</li><li><a href="#obj-ai-103"><code>AI103</code></a>Setback Start Time</li><li><a href="#obj-ai-104"><code>AI104</code></a>Setback Stop Time</li><li><a href="#obj-ai-105"><code>AI105</code></a>Auto-Manager Transfer</li><li><a href="#obj-ai-106"><code>AI106</code></a>OutletTemp</li><li><a href="#obj-ai-107"><code>AI107</code></a>UEnabled</li><li><a href="#obj-ai-108"><code>AI108</code></a>Units Faulted</li><li><a href="#obj-ai-109"><code>AI109</code></a>Unit Address</li><li><a href="#obj-ai-110"><code>AI110</code></a>Header Temp</li><li><a href="#obj-ai-112"><code>AI112</code></a>Avg Fire Rate</li><li><a href="#obj-ai-113"><code>AI113</code></a>Units Ignited</li><li><a href="#obj-ai-114"><code>AI114</code></a>Act Setpt</li><li><a href="#obj-ai-115"><code>AI115</code></a>Next On Valve Pos</li><li><a href="#obj-ai-116"><code>AI116</code></a>Setpt Hi Lim</li><li><a href="#obj-ai-117"><code>AI117</code></a>Setpt Low Limit</li><li><a href="#obj-ai-118"><code>AI118</code></a>Cascade Temp Hi Limit</li><li><a href="#obj-ai-119"><code>AI119</code></a>Operating Mode</li><li><a href="#obj-ai-121"><code>AI121</code></a>DHW Setpoint</li><li><a href="#obj-ai-122"><code>AI122</code></a>Fuel Type</li><li><a href="#obj-ai-123"><code>AI123</code></a>Previous CAL Point 1</li><li><a href="#obj-ai-124"><code>AI124</code></a>Previous CAL Point 2</li><li><a href="#obj-ai-125"><code>AI125</code></a>Previous CAL Point 3</li><li><a href="#obj-ai-126"><code>AI126</code></a>Previous CAL Point 4</li><li><a href="#obj-ai-127"><code>AI127</code></a>Previous CAL Point 5</li><li><a href="#obj-ai-128"><code>AI128</code></a>Previous CAL Point 6</li><li><a href="#obj-ai-129"><code>AI129</code></a>Previous CAL Point 7</li><li><a href="#obj-ai-130"><code>AI130</code></a>Previous CAL Point 8</li><li><a href="#obj-ai-131"><code>AI131</code></a>Pre Flame Strength at Cal 1</li><li><a href="#obj-ai-132"><code>AI132</code></a>Pre Flame Strength at Cal 2</li><li><a href="#obj-ai-133"><code>AI133</code></a>Pre Flame Strength at Cal 3</li><li><a href="#obj-ai-134"><code>AI134</code></a>Pre Flame Strength at Cal 4</li><li><a href="#obj-ai-135"><code>AI135</code></a>Pre Flame Strength at Cal 5</li><li><a href="#obj-ai-136"><code>AI136</code></a>Pre Flame Strength at Cal 6</li><li><a href="#obj-ai-137"><code>AI137</code></a>Pre Flame Strength at Cal 7</li><li><a href="#obj-ai-138"><code>AI138</code></a>Pre Flame Strength at Cal 8</li><li><a href="#obj-ai-146"><code>AI146</code></a>Current Blower Voltage</li><li><a href="#obj-ai-147"><code>AI147</code></a>Software Version</li><li><a href="#obj-ai-148"><code>AI148</code></a>Unit Alpha</li><li><a href="#obj-ai-149"><code>AI149</code></a>Unit Year</li><li><a href="#obj-ai-150"><code>AI150</code></a>Unit Serial #</li><li><a href="#obj-ai-151"><code>AI151</code></a>Fuel Type</li><li><a href="#obj-ai-152"><code>AI152</code></a>WHM Unit Mode</li><li><a href="#obj-ai-300"><code>AI300</code></a>Communication Address</li><li><a href="#obj-ai-301"><code>AI301</code></a>unit Status</li><li><a href="#obj-ai-302"><code>AI302</code></a>Fault Code</li><li><a href="#obj-ai-303"><code>AI303</code></a>Outlet Temperature</li><li><a href="#obj-ai-304"><code>AI304</code></a>FFWD Temperature</li><li><a href="#obj-ai-305"><code>AI305</code></a>Inlet Temperature</li><li><a href="#obj-ai-306"><code>AI306</code></a>Exhaust Temperature</li><li><a href="#obj-ai-307"><code>AI307</code></a>Inlet Air Temperature</li><li><a href="#obj-ai-308"><code>AI308</code></a>Flame Strength</li><li><a href="#obj-ai-309"><code>AI309</code></a>Fire Rate In</li><li><a href="#obj-ai-310"><code>AI310</code></a>Fire Rate Out</li><li><a href="#obj-ai-311"><code>AI311</code></a>Unit Type</li><li><a href="#obj-ai-312"><code>AI312</code></a>Unit Size</li><li><a href="#obj-ai-313"><code>AI313</code></a>Valve State</li><li><a href="#obj-ai-314"><code>AI314</code></a>Net Remote Setpoint</li><li><a href="#obj-ai-315"><code>AI315</code></a>Run Cycle Upper</li><li><a href="#obj-ai-316"><code>AI316</code></a>Run Cycle Lower</li><li><a href="#obj-ai-317"><code>AI317</code></a>Run Hours Upper</li><li><a href="#obj-ai-318"><code>AI318</code></a>Run Hours Lower</li><li><a href="#obj-ai-319"><code>AI319</code></a>Oxygen Lvel</li><li><a href="#obj-av-0"><code>AV0</code></a>Net Remote Setpt</li><li><a href="#obj-av-2"><code>AV2</code></a>Remote Password</li><li><a href="#obj-av-3"><code>AV3</code></a>Password</li><li><a href="#obj-av-4"><code>AV4</code></a>Setpoint</li><li><a href="#obj-av-5"><code>AV5</code></a>Language</li><li><a href="#obj-av-6"><code>AV6</code></a>Time</li><li><a href="#obj-av-7"><code>AV7</code></a>Date</li><li><a href="#obj-av-8"><code>AV8</code></a>Unit of Measurement</li><li><a href="#obj-av-9"><code>AV9</code></a>Cascade Baud Rate</li><li><a href="#obj-av-10"><code>AV10</code></a>Unit Type</li><li><a href="#obj-av-11"><code>AV11</code></a>Unit Size</li><li><a href="#obj-av-12"><code>AV12</code></a>Operating Mode</li><li><a href="#obj-av-13"><code>AV13</code></a>Remote Signal</li><li><a href="#obj-av-18"><code>AV18</code></a>Setpoint Low Limit</li><li><a href="#obj-av-19"><code>AV19</code></a>Setpoint High Limit</li><li><a href="#obj-av-20"><code>AV20</code></a>Temperature High Limit</li><li><a href="#obj-av-21"><code>AV21</code></a>Max Valve Position</li><li><a href="#obj-av-23"><code>AV23</code></a>Auxiliary Delay</li><li><a href="#obj-av-24"><code>AV24</code></a>Unit Failsafe Mode</li><li><a href="#obj-av-25"><code>AV25</code></a>Low Fire Timer</li><li><a href="#obj-av-26"><code>AV26</code></a>Proportional Band</li><li><a href="#obj-av-27"><code>AV27</code></a>Integral Band</li><li><a href="#obj-av-28"><code>AV28</code></a>Derivative Band</li><li><a href="#obj-av-29"><code>AV29</code></a>Min Load Adj</li><li><a href="#obj-av-30"><code>AV30</code></a>Max Load Adj</li><li><a href="#obj-av-31"><code>AV31</code></a>Outlet Feedback</li><li><a href="#obj-av-32"><code>AV32</code></a>Feedback Gain</li><li><a href="#obj-av-33"><code>AV33</code></a>Breakpt at 0%</li><li><a href="#obj-av-34"><code>AV34</code></a>Breakpt at 10%</li><li><a href="#obj-av-35"><code>AV35</code></a>Breakpt at 20%</li><li><a href="#obj-av-36"><code>AV36</code></a>Breakpt at 30%</li><li><a href="#obj-av-37"><code>AV37</code></a>Breakpt at 40%</li><li><a href="#obj-av-38"><code>AV38</code></a>Breakpt at 50%</li><li><a href="#obj-av-39"><code>AV39</code></a>Breakpt at 60%</li><li><a href="#obj-av-40"><code>AV40</code></a>Breakpt at 70%</li><li><a href="#obj-av-41"><code>AV41</code></a>Breakpt at 80%</li><li><a href="#obj-av-42"><code>AV42</code></a>Breakpt at 90%</li><li><a href="#obj-av-43"><code>AV43</code></a>Breakpt at 100%</li><li><a href="#obj-av-44"><code>AV44</code></a>Purge Timer</li><li><a href="#obj-av-45"><code>AV45</code></a>Post Purge Timer</li><li><a href="#obj-av-46"><code>AV46</code></a>Ignition Position</li><li><a href="#obj-av-47"><code>AV47</code></a>Stop Valve Position</li><li><a href="#obj-av-48"><code>AV48</code></a>Start Valve Position</li><li><a href="#obj-av-49"><code>AV49</code></a>On Delay</li><li><a href="#obj-av-53"><code>AV53</code></a>Network Timeout</li><li><a href="#obj-av-57"><code>AV57</code></a>Valve Pos Out Dsp</li><li><a href="#obj-av-58"><code>AV58</code></a>Exhaust Temp Dsp</li><li><a href="#obj-av-59"><code>AV59</code></a>Setpoint Limiting</li><li><a href="#obj-av-60"><code>AV60</code></a>Setpoint Limit Band</li><li><a href="#obj-av-62"><code>AV62</code></a>Inlet Temp Display</li><li><a href="#obj-av-64"><code>AV64</code></a>Water Temp Reset</li><li><a href="#obj-av-65"><code>AV65</code></a>Gas Pressure Reset</li><li><a href="#obj-av-70"><code>AV70</code></a>BAS</li><li><a href="#obj-av-71"><code>AV71</code></a>Cascade Baud Rate</li><li><a href="#obj-av-72"><code>AV72</code></a>INTL Communication</li><li><a href="#obj-av-73"><code>AV73</code></a>Intl Baud Rate</li><li><a href="#obj-av-75"><code>AV75</code></a>O2 Trim</li><li><a href="#obj-av-80"><code>AV80</code></a>Remote Disable Code</li><li><a href="#obj-av-201"><code>AV201</code></a>Setback Setpoint</li><li><a href="#obj-av-202"><code>AV202</code></a>Setback Start Time</li><li><a href="#obj-av-203"><code>AV203</code></a>Setback Stop Time</li><li><a href="#obj-av-204"><code>AV204</code></a>Setback Schedule</li><li><a href="#obj-av-213"><code>AV213</code></a>Hdr Temp Sensor</li><li><a href="#obj-av-214"><code>AV214</code></a>BAS Header Temp</li><li><a href="#obj-av-215"><code>AV215</code></a>Rtn Hdr Temp Sensor</li><li><a href="#obj-av-216"><code>AV216</code></a>Rtn Hdr Temp Sensor</li><li><a href="#obj-av-219"><code>AV219</code></a>BAS</li><li><a href="#obj-av-220"><code>AV220</code></a>Baud Rate</li><li><a href="#obj-av-221"><code>AV221</code></a>INTL Communication</li><li><a href="#obj-av-222"><code>AV222</code></a>Intl Baud Rate</li><li><a href="#obj-av-224"><code>AV224</code></a>O2 Trim</li><li><a href="#obj-av-229"><code>AV229</code></a>Remote Disable Code</li><li><a href="#obj-av-245"><code>AV245</code></a>WHM Setpoint</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Access is given per table in the manual (AI tables read only, AV tables read/write), not per point; it is applied that way here.</li><li>Two tables in the manual give AI 100-122 and AV 53 different meanings. On a WHM manager they are the plant values listed here (AI 100-122) and AV 53 Network Timeout (5-999 s). On a standalone unit or WHM client the same IDs are calibration history instead (AI 99-106 Previous O2 at Cal 1-8, AI 107-114 Previous NOx at Cal 1-8, AI 115-122 Previous CO at Cal 1-8) and AV 53 is FFWD Temp Display.</li><li>AI 123-138 (previous calibration points and flame strength) are from the standalone/client table; the manager table marks AI 123-151 Not Used.</li><li>The WHM manager repeats a read-only block for each of up to 16 units; only unit 1 (AI 300-319) is listed here. Unit n uses the same names at AI 300 + 100 x (n - 1) to 319 + 100 x (n - 1), so unit 16 = AI 1800-1819.</li><li>Objects marked Not Used, Unused or NA for the Edge [ii] are left out.</li><li>Temperatures are listed in °F; the BAS Temp Format setting can switch the interface to Celsius. AERCO&#x27;s BACnet vendor ID is 601.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Edge [ii] water heater controller (standalone / WHM) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the AERCO Edge [ii] water heater controller (standalone / WHM)</h2><div class="faq"><details open><summary>How many BACnet points does the AERCO Edge [ii] water heater controller (standalone / WHM) have?</summary><p>This list has 206 BACnet objects: 133 analog inputs, 73 analog values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which AERCO Edge [ii] water heater controller (standalone / WHM) BACnet points are writable?</summary><p>73 of the 206 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official AERCO Edge [ii] water heater controller (standalone / WHM) BACnet documentation?</summary><p>The source is Edge [ii] Controller Communication Manual (OMM-0162C), revision 2025-10-15, published free by AERCO at https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/659416-source/omm-0176-aerco-edge-ii-communication-manual-4-1-25.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the AERCO Edge [ii] water heater controller (standalone / WHM)?</summary><p>Start with AV 80 Remote Disable Code (85 = disable unit, 0 = enable); AV 12 Operating Mode (Selects constant or remote setpoint); AV 13 Remote Signal (Set to BAS so the remote setpoint comes from BACnet); AV 4 Setpoint (Unit temperature setpoint, 20-245 °F); AV 245 WHM Setpoint (Plant setpoint on a WHM manager); AI 1 Unit Status (Standby / manual / remote / auto / fault state); AI 2 Outlet (Outlet water temperature); AI 8 Current Valve Position (Firing (valve) position, %); AI 0 Message Code (Active event / fault code); AI 108 Units Faulted (Units faulted in the WHM plant).</p></details><details><summary>How do I enable BMS control of the AERCO Edge [ii] water heater controller (standalone / WHM)?</summary><p>Under Advanced Setup &gt; Comm &amp; Network &gt; BAS pick BACnet IP or BACnet MSTP (default Off). The BAS controls the unit through AV 12 Operating Mode (1 = Remote Setpt), AV 13 Remote Signal (3 = BAS) and the setpoint (AV 4, or AV 245 on a WHM manager). AV 80 Remote Disable Code (AV 229 for the plant) disables with 85 and enables with 0, but only when Allow System Disable = Yes in the BAS menu.</p></details><details><summary>Does the AERCO Edge [ii] water heater controller (standalone / WHM) need a BACnet heartbeat or have a communication timeout?</summary><p>The BAS screen has a BAS Comm Timeout setting (range and default not given). On a WHM manager, AV 53 Network Timeout is listed as 5-999 s. AV 24 Unit Failsafe Mode sets what a unit does on lost communication: 0 = Shutdown, 1 = Constant Setpt.</p></details><details><summary>Can the BMS supply sensor values to the AERCO Edge [ii] water heater controller (standalone / WHM)?</summary><p>On a WHM manager AV 213 Hdr Temp Sensor can be set to 3 = BAS, after which the BAS writes the header temperature to AV 214. AV 215 selects the return header sensor source.</p></details><details><summary>How do I check these points on the real Edge [ii] water heater controller (standalone / WHM)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More AERCO BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/aerco/adms-smart-water-tempering" data-row><span class="k">Digital DHW mixing valve system (water tempering)</span><h3>AERCO ADMS Smart Water Tempering System</h3><p>AERCO ADMS digital mixing (water tempering) systems for domestic hot water.</p><div class="meta">16 objects &middot; 1 writable &middot; OMM-0126C</div><span class="sr-only"> Also known as: ADMS, AERCO ADMS, Smart Water Tempering System, 106902, OMM-0126</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/am-series-dependent-protonode" data-row><span class="k">Boiler / water heater controller gateway</span><h3>AERCO AM Series Dependent boiler / water heater (ProtoNode FPC-N34/N35)</h3><p>AERCO AM Series boilers or water heaters set up as dependent units of a cascade, read through the AERCO ProtoNode FPC-N34 / FPC-N35.</p><div class="meta">49 objects &middot; 8 writable &middot; OMM-0107_0B (GF-150)</div><span class="sr-only"> Also known as: AM Series, AM Dependent, AM Dep, AERCO AM, ProtoNode FPC-N34, FPC-N35</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/am-series-manager-protonode" data-row><span class="k">Boiler / water heater cascade controller gateway</span><h3>AERCO AM Series Managing boiler / water heater (ProtoNode FPC-N34/N35)</h3><p>AERCO AM Series boilers or water heaters set up as the managing (or stand-alone) unit of a cascade, read through the AERCO ProtoNode FPC-N34 / FPC-N35.</p><div class="meta">95 objects &middot; 16 writable &middot; OMM-0107_0B (GF-150)</div><span class="sr-only"> Also known as: AM Series, AM Manager, AM Mngr, AERCO AM, ProtoNode FPC-N34, FPC-N35</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/edge-bst-manager" data-row><span class="k">Boiler plant manager (sequencing controller)</span><h3>AERCO Benchmark / Innovation Edge controller - BST Manager plant objects</h3><p>AERCO Benchmark boilers and Innovation water heaters with an Edge [i] or Edge [ii] controller acting as BST Manager for up to 16 units, with optional SmartPlate / SmartPlate EV units.</p><div class="meta">100 objects &middot; 37 writable &middot; OMM-0140J &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: BST Manager, Boiler Sequencing Technology, Edge [i], Edge [ii], Benchmark Edge, BMK Edge, Innovation Edge, OMM-0140, SmartPlate via Edge</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/benchmark-edge-x" data-row><span class="k">Boiler controller</span><h3>AERCO Benchmark E / Edge X</h3><p>AERCO Benchmark E (BMK E) condensing boilers with the Edge X controller, including BST cascade plants; the table also lists the legacy Benchmark (BMK) Edge equivalents.</p><div class="meta">390 objects &middot; 38 writable &middot; OMM-0173E</div><span class="sr-only"> Also known as: BMK E, BMKE, Benchmark, Edge X, Edge controller, OMM-0173</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/c-more-bst-whm-protonode" data-row><span class="k">Boiler and water heater plant controller via ProtoNode gateway</span><h3>AERCO C-More boilers / water heaters with BST or WHM (ProtoNode RER SSD)</h3><p>AERCO C-More boilers running on-board BST sequencing and C-More water heaters (KC, Innovation) running WHM, up to 8 units, through the ProtoNode RER SSD profile.</p><div class="meta">46 objects &middot; 5 writable &middot; OMM-0080_0H</div><span class="sr-only"> Also known as: C-More, BST, Boiler Sequencing Technology, WHM, Water Heater Management, SSD, Slave/Slave Device, Innovation, KC, Benchmark, ProtoNode RER, 64084, GF-129, OMM-0080</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/c-more-acs-protonode" data-row><span class="k">Boiler controller and plant sequencer via ProtoNode gateway</span><h3>AERCO C-More boilers with ACS / BMS II (ProtoNode RER)</h3><p>AERCO boilers with the C-More controller plus an ACS or BMS II plant sequencer, read through the AERCO ProtoNode RER.</p><div class="meta">162 objects &middot; 13 writable &middot; OMM-0080_0H</div><span class="sr-only"> Also known as: C-More, C-More controller, ACS, BMS II, BMS, ProtoNode RER, ProtoNode-RER, 64084, FPC-N34, GF-129, OMM-0080</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/combined-plant-c-more-modulex-ecs-bms-ii" data-row><span class="k">Boiler and water heater plant gateway (multi-unit)</span><h3>AERCO Combined plant: 12 C-More, 4 Modulex, 6 ECS/SmartPlate, 2 BMS II (ProtoNode points list)</h3><p>A combined AERCO plant of 12 C-More boilers, 4 Modulex boilers, 6 ECS/SmartPlate water heater valves and two BMS II boiler managers on one gateway.</p><div class="meta">232 objects &middot; 28 writable</div><span class="sr-only"> Also known as: AERCO ProtoNode, C-More, Modulex, ECS, SmartPlate, BMS II, AERCO-ProtoNode-Control-Points</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/ecs-smartplate-protonode" data-row><span class="k">Water heater controller via ProtoNode gateway</span><h3>AERCO ECS and SmartPlate water heaters (ProtoNode RER)</h3><p>AERCO SmartPlate and ECS (Electric Valve) water heaters, up to four, read through the AERCO ProtoNode RER.</p><div class="meta">28 objects &middot; 4 writable &middot; OMM-0080_0H</div><span class="sr-only"> Also known as: ECS, Electronic Control System, SmartPlate, SmartPlate water heater, E Valve, ProtoNode RER, 64084, GF-129, OMM-0080</span></a></li><li><a class="card" href="/bacnet-points-lists/aerco/modulex-bcm-protonode" data-row><span class="k">Boiler controller and plant sequencer via ProtoNode gateway</span><h3>AERCO Modulex boilers with BCM and ACS / BMS II (ProtoNode RER)</h3><p>AERCO Modulex boilers with a BCM, up to four, plus an ACS or BMS II sequencer, read through the AERCO ProtoNode RER.</p><div class="meta">54 objects &middot; 9 writable &middot; OMM-0080_0H</div><span class="sr-only"> Also known as: Modulex, MLX, Modulex E8, BCM, ACS, BMS II, ProtoNode RER, 64084, GF-129, OMM-0080</span></a></li></ul>
<p class="updated">Source: <a href="https://www.aerco.com/dfsmedia/0533dbba17714b1ab581ab07a4cbb521/659416-source/omm-0176-aerco-edge-ii-communication-manual-4-1-25.pdf" rel="nofollow noopener" target="_blank">Edge [ii] Controller Communication Manual &middot; OMM-0162C &middot; rev. 2025-10-15</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
