<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Aermec Aermec SURVEY3 close control BACnet Points List</title>
<meta name="description" content="Aermec Aermec SURVEY3 close control BACnet points list: 530 objects by ID and name (e.g. BV 1 = SupervOFF), 83 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/aermec/survey3-precision-air-conditioners">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Aermec Aermec SURVEY3 close control BACnet Points List">
<meta property="og:description" content="Aermec Aermec SURVEY3 close control BACnet points list: 530 objects by ID and name (e.g. BV 1 = SupervOFF), 83 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/aermec/survey3-precision-air-conditioners">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Aermec Aermec SURVEY3 close control BACnet Points List">
<meta name="twitter:description" content="Aermec Aermec SURVEY3 close control BACnet points list: 530 objects by ID and name (e.g. BV 1 = SupervOFF), 83 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/aermec/survey3-precision-air-conditioners",
   "url": "https://easybacnet.com/bacnet-points-lists/aermec/survey3-precision-air-conditioners",
   "name": "Aermec Aermec SURVEY3 close control BACnet Points List",
   "description": "Aermec Aermec SURVEY3 close control BACnet points list: 530 objects by ID and name (e.g. BV 1 = SupervOFF), 83 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/aermec/survey3-precision-air-conditioners#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/aermec/survey3-precision-air-conditioners#dataset",
   "name": "Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) BACnet Points List",
   "description": "The SURVEY3 controller runs Aermec precision air conditioners (DX, chilled water, two-source and free cooling variants). Its supervisor table maps each value to a Modbus register and a BACnet object: 530 objects covering digital inputs and alarms, outputs, return/supply temperature and humidity, remote probe modules, compressor and EEV data, fans, water circuit, humidifier, working hours, setpoints and regulation parameters, and alarm resets. Aermec Aermec SURVEY3 close control BACnet points list: 530 objects by ID and name (e.g. BV 1 = SupervOFF), 83 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/aermec/survey3-precision-air-conditioners",
   "keywords": [
    "Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) BACnet Points List",
    "Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) BACnet objects",
    "Aermec BACnet",
    "SURVEY3 BACnet points list",
    "Aermec SURVEY3 BACnet points list",
    "Aermec P BACnet points list",
    "Aermec G BACnet points list",
    "Aermec R BACnet points list",
    "Aermec TMC BACnet points list",
    "Aermec close control BACnet points list",
    "Aermec precision air conditioner BACnet BACnet points list",
    "5895970_01 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Precision air conditioners P-G-R-TMC user manual",
    "url": "https://aermec.com/download?id=13846",
    "author": {
     "@type": "Organization",
     "name": "Aermec"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)",
    "brand": {
     "@type": "Brand",
     "name": "Aermec"
    },
    "category": "Close control (precision) air conditioner"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aermec/survey3-precision-air-conditioners.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aermec/survey3-precision-air-conditioners-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/aermec/survey3-precision-air-conditioners.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 530 BACnet objects: 56 analog inputs, 6 analog outputs, 139 analog values, 233 binary inputs, 14 binary outputs, 47 binary values, 35 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "83 of the 530 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Precision air conditioners P-G-R-TMC user manual (5895970_01), revision 2020-11, published free by Aermec at https://aermec.com/download?id=13846."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 SupervOFF (On/off command from the supervisor); AV 108 TemperatureSetpoint (Temperature setpoint, °C); AV 109 HumiditySetpoint (Humidity setpoint, %rH); MV 19 UnitStatus (Unit status); AI 1 ReturnTemperature (Return temperature, °C); AI 3 SupplyTemperature (Supply temperature, °C); AI 6 ReturnHumidity (Return humidity, %rH); BO 1 FansDO (Fan control output); BO 10 Compressor1DO (Compressor 1 output); BI 2 DirtyFilterDI (Dirty filter alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On/Off from supervisor is BV 1 (SupervOFF), writable."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Aermec",
     "item": "https://easybacnet.com/bacnet-points-lists/aermec/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)",
     "item": "https://easybacnet.com/bacnet-points-lists/aermec/survey3-precision-air-conditioners"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/aermec/">Aermec</a></li><li aria-current="page">P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)</li></ol>
<p class="eyebrow">Close control (precision) air conditioner &middot; BACnet points list</p><h1><span class="mfr">Aermec</span> P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The SURVEY3 controller runs Aermec precision air conditioners (DX, chilled water, two-source and free cooling variants). Its supervisor table maps each value to a Modbus register and a BACnet object: 530 objects covering digital inputs and alarms, outputs, return/supply temperature and humidity, remote probe modules, compressor and EEV data, fans, water circuit, humidifier, working hours, setpoints and regulation parameters, and alarm resets.</p>
<p>This page lists <strong>530 BACnet objects</strong> for the Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) &mdash; 83 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Aermec&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/aermec/">Aermec</a></dd></div><div><dt>Model</dt><dd>P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)</dd></div><div><dt>Equipment</dt><dd>Close control (precision) air conditioner</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>530 (83 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>SURVEY3 software 3.0</dd></div><div><dt>Default device instance</dt><dd>127</dd></div><div><dt>Also known as</dt><dd>SURVEY3, Aermec SURVEY3, Aermec P, Aermec G, Aermec R, Aermec TMC, Aermec close control, Aermec precision air conditioner BACnet, 5895970_01</dd></div><div><dt>Source document</dt><dd><a href="https://aermec.com/download?id=13846" rel="nofollow noopener" target="_blank">Precision air conditioners P-G-R-TMC user manual &middot; 5895970_01 &middot; rev. 2020-11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/aermec/survey3-precision-air-conditioners.csv" rel="nofollow" download>Download CSV <small>530 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/aermec/survey3-precision-air-conditioners-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/aermec/survey3-precision-air-conditioners.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://aermec.com/download?id=13846" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=aermec/survey3-precision-air-conditioners">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Aermec&rsquo;s current documentation and the live
device before use. Not official Aermec information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit the BACnet MS/TP (RS485) or BACnet IP (RJ45) option and set Device ID, baud rate, max master and MAC ID in User set-up &gt; BACnet. Switch the unit with SupervOFF (BV 1), write temperature and humidity setpoints, and read unit status, temperatures, humidity, outputs and alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">SupervOFF</td><td>On/off command from the supervisor</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-108">AV 108</a></td><td class="n">TemperatureSetpoint</td><td>Temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-109">AV 109</a></td><td class="n">HumiditySetpoint</td><td>Humidity setpoint, %rH</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-19">MV 19</a></td><td class="n">UnitStatus</td><td>Unit status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">ReturnTemperature</td><td>Return temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">SupplyTemperature</td><td>Supply temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-6">AI 6</a></td><td class="n">ReturnHumidity</td><td>Return humidity, %rH</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-1">BO 1</a></td><td class="n">FansDO</td><td>Fan control output</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-10">BO 10</a></td><td class="n">Compressor1DO</td><td>Compressor 1 output</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-2">BI 2</a></td><td class="n">DirtyFilterDI</td><td>Dirty filter alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>On/Off from supervisor is BV 1 (SupervOFF), writable.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Software version B offers BACnet IP on the RJ45 port; version C offers BACnet MS/TP on RS485.</li><li>BACnet menu defaults: Device ID 127 (range 1-4194303), baud 76800 (9600/19200/38400/76800), Max Master 127, MAC ID 1. Section 10.2.1 lists 57600 as the MS/TP default instead.</li><li>BACnet IP defaults: 192.168.1.24 / 255.255.255.0, gateway 192.168.1.1, UDP port 47808.</li><li>Communication parameter changes need a controller reboot.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Regulation parameters (bands, times, offsets) are setup values; don&#x27;t write them cyclically.</li><li>Alarm reset BVs reset latched alarms; write them only when needed.</li></ul>
</section>
<h2 id="points">Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">530 of 530 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>56</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>6</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>139</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>233</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>14</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>47</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>35</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>530</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>447</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>83</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (363)</option><option value="°C">°C (45)</option><option value="%">% (32)</option><option value="A">A (12)</option><option value="h">h (12)</option><option value="RPM">RPM (10)</option><option value="W">W (10)</option><option value="K">K (8)</option><option value="Pa">Pa (7)</option><option value="%Rh">%Rh (6)</option><option value="%RH">%RH (6)</option><option value="BarG">BarG (4)</option><option value="kW">kW (4)</option><option value="l/h">l/h (4)</option><option value="m3/h">m3/h (2)</option><option value="s">s (2)</option><option value="Hz">Hz (1)</option><option value="kg/h">kg/h (1)</option><option value="μS/ cm">μS/ cm (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BI" data-to="3" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">DamperStatusDI</td><td class="d">Motorised damper status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1" data-i="2" data-acc="R" data-u="" data-min="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">DirtyFilterDI</td><td class="d">Dirty filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">RemoteOffDI</td><td class="d">Remote OFF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">ElecHeaterAlarmDI</td><td class="d">General Electric Coil Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">CondPumpAlarmDI</td><td class="d">Condensate discharge pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="1" data-acc="R" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">ConfDI1Combo</td><td class="d">Description of configurable input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="6" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">ConfigurableDI1</td><td class="d">Configurable input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">ConfDI2Combo</td><td class="d">Description of configurable input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">ConfigurableDI2</td><td class="d">Configurable input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">ConfDI3Combo</td><td class="d">Description of configurable input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">ConfigurableDI3</td><td class="d">Configurable input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="4" data-acc="R" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">ConfDI4Combo</td><td class="d">Description of configurable input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">ConfigurableDI4</td><td class="d">Configurable input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="5" data-acc="R" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">ConfDI5Combo</td><td class="d">Description of configurable input 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">ConfigurableDI5</td><td class="d">Configurable input 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Comp1ThermAlarmDI</td><td class="d">Compressor 1 breaker alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Comp1HPAlarmDI</td><td class="d">Compressor 1 high pressure alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Comp1LPAlarmDI</td><td class="d">Compressor 1 low pressure alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Comp2ThermAlarmDI</td><td class="d">Compressor 2 breaker alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Comp2HPAlarmDI</td><td class="d">Compressor 2 high pressure alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Comp2LowPresAlarmDI</td><td class="d">Compressor 2 low pressure alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="21" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">FansDO</td><td class="d">Fan control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="22" data-i="2" data-acc="R" data-u="" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">DamperDO</td><td class="d">Damper control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">ConfDO1Combo</td><td class="d">Description of configurable digital output 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="24" data-i="3" data-acc="R" data-u="" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">ConfigurableDO1</td><td class="d">Configurable digital output 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="7" data-acc="R" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">ConfDO2Combo</td><td class="d">Description of configurable digital output 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="26" data-i="4" data-acc="R" data-u="" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">ConfigurableDO2</td><td class="d">Configurable digital output 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">ConfDO3Combo</td><td class="d">Description of configurable digital output 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="28" data-i="5" data-acc="R" data-u="" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">ConfigurableDO3</td><td class="d">Configurable digital output 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="9" data-acc="R" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">ConfDO4Combo</td><td class="d">Description of configurable digital output 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="30" data-i="6" data-acc="R" data-u="" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">ConfigurableDO4</td><td class="d">Configurable digital output 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="10" data-acc="R" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">ConfDO5Combo</td><td class="d">Description of configurable digital output 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="32" data-i="7" data-acc="R" data-u="" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">ConfigurableDO5</td><td class="d">Configurable digital output 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="33" data-i="8" data-acc="R" data-u="" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">ElecHeaterStage1DO</td><td class="d">Electric heating coil stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="34" data-i="9" data-acc="R" data-u="" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">ElecHeaterStage2DO</td><td class="d">Electric heating coil stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="35" data-i="10" data-acc="R" data-u="" data-min="1" id="obj-bo-10"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Compressor1DO</td><td class="d">Compressor 1 control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="36" data-i="11" data-acc="R" data-u="" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">Compressor2DO</td><td class="d">Compressor 2 control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="1" data-acc="R" data-u="°C" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">ReturnTemperature</td><td class="d">Return temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="2" data-acc="R" data-u="°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">ReturnTempAvg</td><td class="d">Return temperature (local network average)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="3" data-acc="R" data-u="°C" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">SupplyTemperature</td><td class="d">Supply temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="4" data-acc="R" data-u="°C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">SupplyTempAvg</td><td class="d">Supply temperature (local network average)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="5" data-acc="R" data-u="°C" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">TemperatureDelta</td><td class="d">Temperature Delta</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="6" data-acc="R" data-u="%Rh" data-min="1" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">ReturnHumidity</td><td class="d">Return humidity</td><td class="u">%Rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="7" data-acc="R" data-u="%Rh" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">ReturnHumidityAvg</td><td class="d">Return humidity (local network average)</td><td class="u">%Rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="8" data-acc="R" data-u="%Rh" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">SupplyHumidity</td><td class="d">Supply humidity</td><td class="u">%Rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="9" data-acc="R" data-u="%Rh" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">SupplyHumidityAvg</td><td class="d">Supply humidity (local network average)</td><td class="u">%Rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="11" data-acc="R" data-u="m3/h" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">AirFlow</td><td class="d">Air flow rate</td><td class="u">m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="10" data-acc="R" data-u="Pa" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">AirPressure</td><td class="d">Air pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="11" data-acc="R" data-u="Pa" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">AirPressureAvg</td><td class="d">Air pressure (local network average)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="49" data-i="1" data-acc="R" data-u="" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">netMod1Combo1</td><td class="d">Probe 1 module 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="12" data-acc="R" data-u="" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">netMod1Probe1</td><td class="d">Probe 1 module 1 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="2" data-acc="R" data-u="" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">netMod1Combo2</td><td class="d">Probe 2 module 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="13" data-acc="R" data-u="" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">netMod1Probe2</td><td class="d">Probe 2 module 1 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="53" data-i="3" data-acc="R" data-u="" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">netMod1Combo3</td><td class="d">Probe 3 module 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">netMod1Probe3</td><td class="d">Probe 3 module 1 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="55" data-i="4" data-acc="R" data-u="" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">netMod1Combo4</td><td class="d">Probe 4 module 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">netMod1Probe4</td><td class="d">Probe 4 module 1 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="57" data-i="5" data-acc="R" data-u="" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">netMod1Combo5</td><td class="d">Probe 5 module 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">netMod1Probe5</td><td class="d">Probe 5 module 1 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="59" data-i="6" data-acc="R" data-u="" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">netMod1Combo6</td><td class="d">Probe 6 module 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">netMod1Probe6</td><td class="d">Probe 6 module 1 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="61" data-i="7" data-acc="R" data-u="" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">netMod2Combo1</td><td class="d">Probe 1 module 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">netMod2Probe1</td><td class="d">Probe 1 module 2 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="8" data-acc="R" data-u="" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">netMod2Combo2</td><td class="d">Probe 2 module 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">netMod2Probe2</td><td class="d">Probe 2 module 2 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="65" data-i="9" data-acc="R" data-u="" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">netMod2Combo3</td><td class="d">Probe 3 module 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">netMod2Probe3</td><td class="d">Probe 3 module 2 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="10" data-acc="R" data-u="" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">netMod2Combo4</td><td class="d">Probe 4 module 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">netMod2Probe4</td><td class="d">Probe 4 module 2 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="69" data-i="11" data-acc="R" data-u="" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">netMod2Combo5</td><td class="d">Probe 5 module 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">netMod2Probe5</td><td class="d">Probe 5 module 2 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="71" data-i="12" data-acc="R" data-u="" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">netMod2Combo6</td><td class="d">Probe 6 module 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">netMod2Probe6</td><td class="d">Probe 6 module 2 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="13" data-acc="R" data-u="" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">netMod3Combo1</td><td class="d">Probe 1 module 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">netMod3Probe1</td><td class="d">Probe 1 module 3 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="75" data-i="14" data-acc="R" data-u="" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">netMod3Combo2</td><td class="d">Probe 2 module 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">netMod3Probe2</td><td class="d">Probe 2 module 3 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="15" data-acc="R" data-u="" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">netMod3Combo3</td><td class="d">Probe 3 module 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="26" data-acc="R" data-u="" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">netMod3Probe3</td><td class="d">Probe 3 module 3 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="79" data-i="16" data-acc="R" data-u="" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">netMod3Combo4</td><td class="d">Probe 4 module 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">netMod3Probe4</td><td class="d">Probe 4 module 3 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="17" data-acc="R" data-u="" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">netMod3Combo5</td><td class="d">Probe 5 module 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="28" data-acc="R" data-u="" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">netMod3Probe5</td><td class="d">Probe 5 module 3 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="18" data-acc="R" data-u="" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">netMod3Combo6</td><td class="d">Probe 6 module 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">netMod3Probe6</td><td class="d">Probe 6 module 3 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="30" data-acc="R" data-u="°C" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">AvgModTemp</td><td class="d">Remote module temperature probe average</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="31" data-acc="R" data-u="%Rh" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">AvgModHumi</td><td class="d">Remote module humidity probe average</td><td class="u">%Rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="32" data-acc="R" data-u="Pa" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">AvgModPress</td><td class="d">Remote module pressure probe average</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="88" data-i="1" data-acc="R" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">UnitFansDryCoolerAO</td><td class="d">Supply Fan / Dry cooler modulation</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="89" data-i="2" data-acc="R" data-u="%" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">CoolingAO</td><td class="d">Cold valve / Free cooling / Condensing unit</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="90" data-i="3" data-acc="R" data-u="%" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">HeatingAO</td><td class="d">Heating valve / Modulating electric coil</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="91" data-i="4" data-acc="R" data-u="%" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">TwoSources2AO</td><td class="d">Two sources water valve 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="92" data-i="5" data-acc="R" data-u="%" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">Condenser1AO</td><td class="d">Condenser 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="93" data-i="6" data-acc="R" data-u="%" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">Condenser2HumidifAO</td><td class="d">Condenser 2 / External humidifier</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="94" data-i="19" data-acc="R" data-u="" data-min="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">UnitStatus</td><td class="d">Unit status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="12" data-acc="R" data-u="%" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">FanSpeed</td><td class="d">Fan speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="12" data-acc="R" data-u="%" id="obj-av-12-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">fan1Actspeed</td><td class="d">Fan 1 speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="14" data-acc="R" data-u="RPM" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">fan1ActRPM</td><td class="d">Fan 1 speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="15" data-acc="R" data-u="A" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">fan1Cur</td><td class="d">Fan 1 absorbed current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="16" data-acc="R" data-u="W" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">fan1Power</td><td class="d">Fan 1 absorbed electrical power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="17" data-acc="R" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">fan2Actspeed</td><td class="d">Fan 2 speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="18" data-acc="R" data-u="RPM" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">fan2ActRPM</td><td class="d">Fan 2 speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="19" data-acc="R" data-u="A" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">fan2Cur</td><td class="d">Fan 2 absorbed current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="20" data-acc="R" data-u="W" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">fan2Power</td><td class="d">Fan 2 absorbed electrical power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="21" data-acc="R" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">fan3Actspeed</td><td class="d">Fan 3 speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="22" data-acc="R" data-u="RPM" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">fan3ActRPM</td><td class="d">Fan 3 speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="13" data-acc="R" data-u="A" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">fan3Cur</td><td class="d">Fan 3 absorbed current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="24" data-acc="R" data-u="W" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">fan3Power</td><td class="d">Fan 3 absorbed electrical power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="25" data-acc="R" data-u="%" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">fan4Actspeed</td><td class="d">Fan 4 speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="26" data-acc="R" data-u="RPM" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">fan4ActRPM</td><td class="d">Fan 4 speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="27" data-acc="R" data-u="A" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">fan4Cur</td><td class="d">Fan 4 absorbed current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="28" data-acc="R" data-u="W" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">fan4Power</td><td class="d">Fan 4 absorbed electrical power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="29" data-acc="R" data-u="%" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">fan5Actspeed</td><td class="d">Fan 5 speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="30" data-acc="R" data-u="RPM" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">fan5ActRPM</td><td class="d">Fan 5 speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="31" data-acc="R" data-u="A" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">fan5Cur</td><td class="d">Fan 5 absorbed current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="32" data-acc="R" data-u="W" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">fan5Power</td><td class="d">Fan 5 absorbed electrical power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="33" data-acc="R" data-u="%" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">fan6Actspeed</td><td class="d">Fan 6 speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="34" data-acc="R" data-u="RPM" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">fan6ActRPM</td><td class="d">Fan 6 speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="35" data-acc="R" data-u="A" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">fan6Cur</td><td class="d">Fan 6 absorbed current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="36" data-acc="R" data-u="W" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">fan6Power</td><td class="d">Fan 6 absorbed electrical power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="37" data-acc="R" data-u="%" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">fan7Actspeed</td><td class="d">Fan 7 speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="38" data-acc="R" data-u="RPM" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">fan7ActRPM</td><td class="d">Fan 7 speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="39" data-acc="R" data-u="A" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">fan7Cur</td><td class="d">Fan 7 absorbed current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="40" data-acc="R" data-u="W" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">fan7Power</td><td class="d">Fan 7 absorbed electrical power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="41" data-acc="R" data-u="%" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">fan8Actspeed</td><td class="d">Fan 8 speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="42" data-acc="R" data-u="RPM" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">fan8ActRPM</td><td class="d">Fan 8 speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="43" data-acc="R" data-u="A" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">fan8Cur</td><td class="d">Fan 8 absorbed current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="44" data-acc="R" data-u="W" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">fan8Power</td><td class="d">Fan 8 absorbed electrical power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="45" data-acc="R" data-u="%" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">fan9Actspeed</td><td class="d">Fan 9 speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="46" data-acc="R" data-u="RPM" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">fan9ActRPM</td><td class="d">Fan 9 speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="47" data-acc="R" data-u="A" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">fan9Cur</td><td class="d">Fan 9 absorbed current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="48" data-acc="R" data-u="W" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">fan9Power</td><td class="d">Fan 9 absorbed electrical power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="49" data-acc="R" data-u="%" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">fan10Actspeed</td><td class="d">Fan 10 speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="50" data-acc="R" data-u="RPM" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">fan10ActRPM</td><td class="d">Fan 10 speed</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="51" data-acc="R" data-u="A" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">fan10Cur</td><td class="d">Fan 10 absorbed current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="52" data-acc="R" data-u="W" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">fan10Power</td><td class="d">Fan 10 absorbed electrical power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="33" data-acc="R" data-u="Pa" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">DiffFilterPressure</td><td class="d">Dirty filter differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="53" data-acc="R" data-u="%" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">CoolingRequest</td><td class="d">Current cooling request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="54" data-acc="R" data-u="%" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">HeatingRequest</td><td class="d">Current heating request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="55" data-acc="R" data-u="%" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">DehumidRequest</td><td class="d">Current dehumidification request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="56" data-acc="R" data-u="%" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">HumidifRequest</td><td class="d">Current humidification request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="34" data-acc="R" data-u="°C" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">TempFcTs</td><td class="d">Free cooling/Two Sources temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="20" data-acc="R" data-u="" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">FCTSStatus</td><td class="d">Free cooling/Two Sources status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="57" data-acc="R" data-u="%" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">FCRequest</td><td class="d">Current Free Cooling request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="58" data-acc="R" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">ActiveComp</td><td class="d">Compressors active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="21" data-acc="R" data-u="" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">Comp1Sts</td><td class="d">Compressor 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="22" data-acc="R" data-u="" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">Comp2Sts</td><td class="d">Compressor 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="59" data-acc="R" data-u="%" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">InvComprReq</td><td class="d">Inverter compressor request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="60" data-acc="R" data-u="Hz" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">InverterCompHz</td><td class="d">Current compressor speed</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="61" data-acc="R" data-u="kW" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">InverterCompPower</td><td class="d">Current compressor electrical power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="62" data-acc="R" data-u="A" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">InverterCompCurrent</td><td class="d">Current compressor input current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="35" data-acc="R" data-u="BarG" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Comp1EvapPres</td><td class="d">Compressor 1 evaporation pressure</td><td class="u">BarG</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="36" data-acc="R" data-u="°C" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Comp1EvapTemp</td><td class="d">Compressor 1 evaporation temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="37" data-acc="R" data-u="°C" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Comp1SuctionTemp</td><td class="d">Compressor 1 suction temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="63" data-acc="R" data-u="K" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Comp1Superheat</td><td class="d">Compressor 1 superheating</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="64" data-acc="R" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Comp1CompRatio</td><td class="d">Compressor 1 compression ratio</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="38" data-acc="R" data-u="°C" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Comp1DischTemp</td><td class="d">Compressor 1 discharge temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="39" data-acc="R" data-u="BarG" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Comp1CondPress</td><td class="d">Compressor 1 condensation pressure</td><td class="u">BarG</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="40" data-acc="R" data-u="°C" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Compr1CondTemp</td><td class="d">Compressor 1 condensation temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="65" data-acc="R" data-u="K" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Comp1Desuperheat</td><td class="d">Current compressor 1 de-superheating</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="41" data-acc="R" data-u="°C" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Comp1LiquidTemp</td><td class="d">Compressor 1 liquid temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="66" data-acc="R" data-u="K" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Comp1Subcooling</td><td class="d">Compressor 1 subcooling</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="67" data-acc="R" data-u="K" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">EEV1SuperheatSet</td><td class="d">EEV1 superheating set-point</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="68" data-acc="R" data-u="%" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">EEV1Position</td><td class="d">EEV1 Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="164" data-i="23" data-acc="R" data-u="" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">EEV1Status</td><td class="d">EEV1 regulation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="69" data-acc="R" data-u="°C" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Cond1ActualSet</td><td class="d">Current condenser 1 set-point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="70" data-acc="R" data-u="%" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Cond1Req</td><td class="d">Condenser 1 request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="42" data-acc="R" data-u="BarG" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Comp2EvapPres</td><td class="d">Compressor 2 evaporation pressure</td><td class="u">BarG</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="43" data-acc="R" data-u="°C" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Comp2EvapTemp</td><td class="d">Compressor 2 evaporation temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="44" data-acc="R" data-u="°C" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Comp2SuctionTemp</td><td class="d">Compressor 2 suction temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="71" data-acc="R" data-u="K" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">EEV2Superheat</td><td class="d">Compressor 2 superheating</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="72" data-acc="R" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">CompRatio2</td><td class="d">Compressor 2 compression ratio</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="45" data-acc="R" data-u="°C" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Comp2DischTemp</td><td class="d">Compressor 2 discharge temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="46" data-acc="R" data-u="BarG" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Compr2CondPress</td><td class="d">Compressor 2 condensation pressure</td><td class="u">BarG</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="47" data-acc="R" data-u="°C" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Comp2CondTemp</td><td class="d">Compressor 2 condensation temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="73" data-acc="R" data-u="K" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">EEV2Desuperheat</td><td class="d">Compressor 2 de-superheating</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="48" data-acc="R" data-u="°C" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Compr2LiquidTemp</td><td class="d">Compressor 2 liquid temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="74" data-acc="R" data-u="K" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">EEV2Subcooling</td><td class="d">Compressor 2 subcooling</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="75" data-acc="R" data-u="K" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">EEV2SuperheatSet</td><td class="d">EEV2 superheating set-point</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="76" data-acc="R" data-u="%" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">EEV2Position</td><td class="d">EEV2 Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="180" data-i="24" data-acc="R" data-u="" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">EEV2Status</td><td class="d">EEV2 regulation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="77" data-acc="R" data-u="°C" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Cond2ActualSet</td><td class="d">Current condenser 2 set-point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="78" data-acc="R" data-u="%" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Cond2Req</td><td class="d">Condenser 2 request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="49" data-acc="R" data-u="°C" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">WaterINTemp1</td><td class="d">Water inlet temperature 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="50" data-acc="R" data-u="°C" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">WaterOUTTemp1</td><td class="d">Water outlet temperature 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="51" data-acc="R" data-u="°C" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">WaterDT1</td><td class="d">Water temperature Delta 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="52" data-acc="R" data-u="l/h" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">WaterFlow1</td><td class="d">Water flow rate 1</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="79" data-acc="R" data-u="l/h" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">ActWaterFlowSet1</td><td class="d">Current water flow rate 1 set-point</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="80" data-acc="R" data-u="kW" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">WaterCoolCap1</td><td class="d">Chilled water 1 cooling capacity</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="81" data-acc="R" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">EER1</td><td class="d">EER 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="82" data-acc="R" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Valve1Position</td><td class="d">Water 1 Valve position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="53" data-acc="R" data-u="°C" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">WaterINTemp2</td><td class="d">Water inlet temperature 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="54" data-acc="R" data-u="°C" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">WaterOUTTemp2</td><td class="d">Water outlet temperature 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="55" data-acc="R" data-u="°C" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">WaterDT2</td><td class="d">Water temperature Delta 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="56" data-acc="R" data-u="l/h" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">WaterFlow2</td><td class="d">Water flow rate 2</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="83" data-acc="R" data-u="l/h" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">ActWaterFlowSet2</td><td class="d">Current water flow rate 1 set-point</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="84" data-acc="R" data-u="kW" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">WaterCoolCap2</td><td class="d">Chilled water 2 cooling capacity</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="85" data-acc="R" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">EER1</td><td class="d">EER 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="86" data-acc="R" data-u="%" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Valve2Position</td><td class="d">Water 2 Valve position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="87" data-acc="R" data-u="kg/h" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">HumidifSteamProd</td><td class="d">Current humidifier production</td><td class="u">kg/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="88" data-acc="R" data-u="μS/ cm" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">HumidifWaterConduct</td><td class="d">Supply water conductivity</td><td class="u">μS/ cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="89" data-acc="R" data-u="A" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">HumidifierCurrent</td><td class="d">Absorbed humidifier current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="202" data-i="25" data-acc="R" data-u="" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">HumidifWorkingMode</td><td class="d">Humidifier operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="203" data-i="26" data-acc="R" data-u="" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">HumidifWorkStatus</td><td class="d">Humidifier operating mode status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="204" data-i="12" data-acc="R" data-u="" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">HumidifierPowerDO</td><td class="d">Humidifier control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="205" data-i="13" data-acc="R" data-u="" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">HumidifDrainValveDO</td><td class="d">Discharge valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="206" data-i="14" data-acc="R" data-u="" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">HumidifFillValveDO</td><td class="d">Charging valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">HumidifWaterLevel</td><td class="d">High water level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="90" data-acc="R" data-u="%" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">HeaterReq</td><td class="d">Eelectric coil request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="91" data-acc="R" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">HeaterActiveStages</td><td class="d">Number of active stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="92" data-acc="R" data-u="kW" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">ElecHeaterPower</td><td class="d">Electrical power requirement</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="93" data-acc="R" data-u="%" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">HeatValveReq</td><td class="d">Water heating valve request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="94" data-acc="R" data-u="°C" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">DryCoolerActualSet</td><td class="d">Current dry cooler set-point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="95" data-acc="R" data-u="%" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">DryCoolerReq</td><td class="d">Dry cooler request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="96" data-acc="R" data-u="h" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">UnitWorkingHours</td><td class="d">Unit</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="97" data-acc="R" data-u="h" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">Comp1WorkingHours</td><td class="d">Compressor 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="98" data-acc="R" data-u="h" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">Comp1Startup</td><td class="d">Compressor 1 startup</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="99" data-acc="R" data-u="h" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Compr2WorkingHours</td><td class="d">Compressor 2</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="100" data-acc="R" data-u="h" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Comp2Startup</td><td class="d">Compressor 2 startup</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="101" data-acc="R" data-u="h" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">CoolValveWorkHours</td><td class="d">Cooling valve</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="102" data-acc="R" data-u="h" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">HeatingWorkingHours</td><td class="d">Heating</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="103" data-acc="R" data-u="h" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">HumidifWorkingHours</td><td class="d">Humidifier</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="104" data-acc="R" data-u="h" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">FreeCoolWorkHours</td><td class="d">Free Cooling</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="105" data-acc="R" data-u="h" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">DryCoolerWorkHours</td><td class="d">Dry cooler</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="106" data-acc="R" data-u="h" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Cond1WorkingHours</td><td class="d">Condenser 1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="107" data-acc="R" data-u="h" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Cond2WorkingHours</td><td class="d">Condenser 2</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="1" data-acc="W" data-u="" data-min="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SupervOFF</td><td class="d">On/Off from supervisor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="108" data-acc="W" data-u="°C" data-min="1" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">108</td><td class="n">TemperatureSetpoint</td><td class="d">Temperature set-point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="109" data-acc="W" data-u="%Rh" data-min="1" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">109</td><td class="n">HumiditySetpoint</td><td class="d">Humidity set-point</td><td class="u">%Rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="110" data-acc="W" data-u="m3/h" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">AirFlowSetpoint</td><td class="d">Air flow rate set-point</td><td class="u">m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="111" data-acc="W" data-u="Pa" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">AirPressureSetpoint</td><td class="d">Air pressure set-point</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="112" data-acc="W" data-u="°C" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">AirDTSetpoint</td><td class="d">Air temperature delta set-point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="232" data-i="27" data-acc="W" data-u="" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">TempControlSel</td><td class="d">Regulation sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="233" data-i="28" data-acc="W" data-u="" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">TempControlType</td><td class="d">Regulation type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="113" data-acc="W" data-u="°C" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">TProportionalBand</td><td class="d">Proportional Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="114" data-acc="W" data-u="s" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">TIntagrativeTime</td><td class="d">Integration Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="115" data-acc="W" data-u="s" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">TDerivativeTime</td><td class="d">Derivative time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="116" data-acc="W" data-u="°C" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">HighTempAlarmOffset</td><td class="d">High temperature alarm offset</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="117" data-acc="W" data-u="°C" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">LowTempAlarmOffset</td><td class="d">Low temperature alarm offset</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="118" data-acc="W" data-u="°C" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">HighLimitTempThr</td><td class="d">Upper limit temperature limit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="240" data-i="29" data-acc="W" data-u="" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">HighLimitTempMng</td><td class="d">High limit temperature management</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="119" data-acc="W" data-u="°C" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">LowLimitTempThr</td><td class="d">Lower limit temperature limit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="242" data-i="30" data-acc="W" data-u="" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">LowLimitTempMng</td><td class="d">Low limit temperature management</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="120" data-acc="W" data-u="%RH" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">DehumidifPropBand</td><td class="d">Dehumidification proportional band</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="121" data-acc="W" data-u="%RH" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">HumidifPropBand</td><td class="d">Humidification proportional band</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="122" data-acc="W" data-u="%RH" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">HighRetHumAlOffset</td><td class="d">High return humidity alarm offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="123" data-acc="W" data-u="%RH" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">LowRetHumAlOffset</td><td class="d">Low return humidity alarm offset</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="124" data-acc="W" data-u="%RH" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">HighSupHumThr</td><td class="d">Upper supply humidity limit</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="125" data-acc="W" data-u="%RH" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">LowSupHumThr</td><td class="d">Lower supply humidity limit</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="2" data-acc="W" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">EnableHumidifier</td><td class="d">Humidification enabling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">HumidifManualDrain</td><td class="d">Manual discharge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="4" data-acc="W" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">HumidifCylWashing</td><td class="d">Cylinder pre-wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="126" data-acc="W" data-u="°C" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">FreeCoolingDelta</td><td class="d">Free cooling delta</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="127" data-acc="W" data-u="°C" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">TSWaterSetpoint</td><td class="d">Two sources water set-point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="128" data-acc="W" data-u="°C" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">TSWaterPropBand</td><td class="d">Two sources water band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">TSManExchange</td><td class="d">Two sources source exchange</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="6" data-acc="W" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">TSTempExchEnab</td><td class="d">Switch due to high ambient temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="129" data-acc="W" data-u="°C" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">TSAirTempSet</td><td class="d">Two sources high temperature set-point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="130" data-acc="W" data-u="°C" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">CondSetpoint</td><td class="d">Condensation set-point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="131" data-acc="W" data-u="°C" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">CondPropoBand</td><td class="d">Condensation proportional band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="132" data-acc="W" data-u="°C" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">CondSetIncrease</td><td class="d">Condensation set-point increase</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="133" data-acc="W" data-u="°C" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">MaxCondSetpoint</td><td class="d">Maximum condensation set-point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="134" data-acc="W" data-u="°C" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">DryCoolerSetpoint</td><td class="d">Dry cooler set-point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="135" data-acc="W" data-u="°C" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">DryCoolerPropBand</td><td class="d">Dry Cooler proportional band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="136" data-acc="W" data-u="°C" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">DryCoolerSetIncr</td><td class="d">Dry Cooler set-point increase</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="137" data-acc="W" data-u="°C" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">MaxDryCoolerSet</td><td class="d">Maximum dry Cooler set-point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="138" data-acc="W" data-u="Pa" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">DirtyFiltersSet</td><td class="d">Dirty filter set-point</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="139" data-acc="W" data-u="Pa" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">DirtyFiltersDiff</td><td class="d">Dirty filter differential</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="268" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">GeneralAlarms</td><td class="d">General Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">NotCriticalAlarms</td><td class="d">Non-critical alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">CriticalAlarms</td><td class="d">Critical alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">FansAlarms</td><td class="d">Ventilation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">CompAlarms</td><td class="d">Compressor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">TemperatureAlarms</td><td class="d">Temperature alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">HumidityAlarms</td><td class="d">Humidity alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">DamperAl</td><td class="d">Damper status alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">FireSmokeAl</td><td class="d">Fire/Smoke presence alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="277" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">GenericSeriousAl</td><td class="d">Critical generic alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">FansGenAl</td><td class="d">General supply fan alarm (Digital)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Fan1GeneralAl</td><td class="d">General fan 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Fan1PowerAl</td><td class="d">Fan 1 no phase/power supply alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Fan1CommAl</td><td class="d">Fan 1 communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Fan1HighTempAl</td><td class="d">High fan 1 regulation module temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">Fan1NetComAl</td><td class="d">No fan 1 master-slave communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Fan1InvRegAl</td><td class="d">Fan 1 regulation module malfunction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Fan1HighMotTempAl</td><td class="d">Fan 1 high motor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Fan1HallSensAl</td><td class="d">Fan 1 Hall sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Fan1OverloadAl</td><td class="d">Fan 1 motor overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="288" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Fan1LowDCAl</td><td class="d">Fan 1 low DC power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="289" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Fan2GeneralAl</td><td class="d">General fan 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="290" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Fan2PowerAl</td><td class="d">Fan 2 no phase/power supply alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="291" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">Fan2CommAl</td><td class="d">Fan 2 communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">Fan2HighTempAl</td><td class="d">High fan 2 regulation module temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Fan2NetComAl</td><td class="d">No fan 2 master-slave communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="294" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Fan2InvRegAl</td><td class="d">Fan 2 regulation module malfunction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="295" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Fan2HighMotTempAl</td><td class="d">Fan 2 high motor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="296" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">Fan2HallSensAl</td><td class="d">Fan 2 Hall sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="297" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">Fan2OverloadAl</td><td class="d">Fan 2 motor overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="298" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Fan2LowDCAl</td><td class="d">Fan 2 low DC power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="299" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Fan3GeneralAl</td><td class="d">General fan 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="300" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">Fan3PowerAl</td><td class="d">Fan 3 no phase/power supply alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="301" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">Fan3CommAl</td><td class="d">Fan 3 communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="302" data-i="52" data-acc="R" data-u="" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">Fan3HighTempAl</td><td class="d">High fan 3 regulation module temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="303" data-i="53" data-acc="R" data-u="" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">Fan3NetComAl</td><td class="d">No fan 3 master-slave communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="304" data-i="54" data-acc="R" data-u="" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">Fan3InvRegAl</td><td class="d">Fan 3 regulation module malfunction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="305" data-i="55" data-acc="R" data-u="" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">Fan3HighMotTempAl</td><td class="d">Fan 3 high motor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="306" data-i="56" data-acc="R" data-u="" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">Fan3HallSensAl</td><td class="d">Fan 3 Hall sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="307" data-i="57" data-acc="R" data-u="" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">Fan3OverloadAl</td><td class="d">Fan 3 motor overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="308" data-i="58" data-acc="R" data-u="" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">Fan3LowDCAl</td><td class="d">Fan 3 low DC power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="309" data-i="59" data-acc="R" data-u="" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">Fan4GeneralAl</td><td class="d">General fan 4 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="310" data-i="60" data-acc="R" data-u="" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">Fan4PowerAl</td><td class="d">Fan 4 no phase/power supply alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="311" data-i="61" data-acc="R" data-u="" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">Fan4CommAl</td><td class="d">Fan 4 communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="312" data-i="62" data-acc="R" data-u="" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">Fan4HighTempAl</td><td class="d">High fan 4 regulation module temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="313" data-i="63" data-acc="R" data-u="" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">Fan4NetComAl</td><td class="d">No fan 4 master-slave communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="314" data-i="64" data-acc="R" data-u="" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">Fan4InvRegAl</td><td class="d">Fan 4 regulation module malfunction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="315" data-i="65" data-acc="R" data-u="" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">Fan4HighMotTempAl</td><td class="d">Fan 4 high motor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="316" data-i="66" data-acc="R" data-u="" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">Fan4HallSensAl</td><td class="d">Fan 4 Hall sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="317" data-i="67" data-acc="R" data-u="" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">Fan4OverloadAl</td><td class="d">Fan 4 motor overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="318" data-i="68" data-acc="R" data-u="" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">Fan4LowDCAl</td><td class="d">Fan 4 low DC power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="319" data-i="69" data-acc="R" data-u="" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">Fan5GeneralAl</td><td class="d">General fan 5 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="320" data-i="70" data-acc="R" data-u="" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">Fan5PowerAl</td><td class="d">Fan 5 no phase/power supply alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="321" data-i="71" data-acc="R" data-u="" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">Fan5CommAl</td><td class="d">Fan 5 communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="322" data-i="72" data-acc="R" data-u="" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">Fan5HighTempAl</td><td class="d">High fan 5 regulation module temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="323" data-i="73" data-acc="R" data-u="" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">Fan5NetComAl</td><td class="d">No fan 5 master-slave communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="324" data-i="74" data-acc="R" data-u="" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">Fan5InvRegAl</td><td class="d">Fan 5 regulation module malfunction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="325" data-i="75" data-acc="R" data-u="" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">Fan5HighMotTempAl</td><td class="d">Fan 5 high motor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="326" data-i="76" data-acc="R" data-u="" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">Fan5HallSensAl</td><td class="d">Fan 5 Hall sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="327" data-i="77" data-acc="R" data-u="" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">Fan5OverloadAl</td><td class="d">Fan 5 motor overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="328" data-i="78" data-acc="R" data-u="" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">Fan5LowDCAl</td><td class="d">Fan 5 low DC power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="329" data-i="79" data-acc="R" data-u="" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">Fan6GeneralAl</td><td class="d">General fan 6 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="330" data-i="80" data-acc="R" data-u="" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">Fan6PowerAl</td><td class="d">Fan 6 no phase/power supply alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="331" data-i="81" data-acc="R" data-u="" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">Fan6CommAl</td><td class="d">Fan 6 communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="332" data-i="82" data-acc="R" data-u="" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">Fan6HighTempAl</td><td class="d">High fan 6 regulation module temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="333" data-i="83" data-acc="R" data-u="" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">Fan6NetComAl</td><td class="d">No fan 6 master-slave communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="334" data-i="84" data-acc="R" data-u="" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">Fan6InvRegAl</td><td class="d">Fan 6 regulation module malfunction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="335" data-i="85" data-acc="R" data-u="" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">Fan6HighMotTempAl</td><td class="d">Fan 6 high motor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="336" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">Fan6HallSensAl</td><td class="d">Fan 6 Hall sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="337" data-i="87" data-acc="R" data-u="" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">Fan6OverloadAl</td><td class="d">Fan 6 motor overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="338" data-i="88" data-acc="R" data-u="" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">Fan6LowDCAl</td><td class="d">Fan 6 low DC power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="339" data-i="89" data-acc="R" data-u="" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">Fan7GeneralAl</td><td class="d">General fan 7 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="340" data-i="90" data-acc="R" data-u="" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">Fan7PowerAl</td><td class="d">Fan 7 no phase/power supply alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="341" data-i="91" data-acc="R" data-u="" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">Fan7CommAl</td><td class="d">Fan 7 communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="342" data-i="92" data-acc="R" data-u="" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">Fan7HighTempAl</td><td class="d">High fan 7 regulation module temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="343" data-i="93" data-acc="R" data-u="" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">Fan7NetComAl</td><td class="d">No fan 7 master-slave communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="344" data-i="94" data-acc="R" data-u="" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">Fan7InvRegAl</td><td class="d">Fan 7 regulation module malfunction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="345" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">Fan7HighMotTempAl</td><td class="d">Fan 7 high motor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="346" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">Fan7HallSensAl</td><td class="d">Fan 7 Hall sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="347" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">Fan7OverloadAl</td><td class="d">Fan 7 motor overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="348" data-i="98" data-acc="R" data-u="" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">Fan7LowDCAl</td><td class="d">Fan 7 low DC power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="349" data-i="99" data-acc="R" data-u="" id="obj-bi-99"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">99</td><td class="n">Fan8GeneralAl</td><td class="d">General fan 8 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="350" data-i="100" data-acc="R" data-u="" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">Fan8PowerAl</td><td class="d">Fan 8 no phase/power supply alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="351" data-i="101" data-acc="R" data-u="" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">Fan8CommAl</td><td class="d">Fan 8 communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="352" data-i="102" data-acc="R" data-u="" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">Fan8HighTempAl</td><td class="d">High fan 8 regulation module temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="353" data-i="103" data-acc="R" data-u="" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">Fan8NetComAl</td><td class="d">No fan 8 master-slave communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="354" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">Fan8InvRegAl</td><td class="d">Fan 8 regulation module malfunction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="355" data-i="105" data-acc="R" data-u="" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">Fan8HighMotTempAl</td><td class="d">Fan 8 high motor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="356" data-i="106" data-acc="R" data-u="" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">Fan8HallSensAl</td><td class="d">Fan 8 Hall sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="357" data-i="107" data-acc="R" data-u="" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">Fan8OverloadAl</td><td class="d">Fan 8 motor overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="358" data-i="108" data-acc="R" data-u="" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">Fan8LowDCAl</td><td class="d">Fan 8 low DC power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="359" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">Fan9InverterAl</td><td class="d">General fan 9 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="360" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">Fan9PowerAl</td><td class="d">Fan 9 no phase/power supply alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="361" data-i="111" data-acc="R" data-u="" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">Fan9CommAl</td><td class="d">Fan 9 communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="362" data-i="112" data-acc="R" data-u="" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">Fan9HighTempAl</td><td class="d">High fan 9 regulation module temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="363" data-i="113" data-acc="R" data-u="" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">Fan9NetComAl</td><td class="d">No fan 9 master-slave communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="364" data-i="114" data-acc="R" data-u="" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">Fan9InvRegAl</td><td class="d">Fan 9 regulation module malfunction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="365" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">Fan9HighMotTempAl</td><td class="d">Fan 9 high motor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="366" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">Fan9HallSensAl</td><td class="d">Fan 9 Hall sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="367" data-i="117" data-acc="R" data-u="" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">Fan9OverloadAl</td><td class="d">Fan 9 motor overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="368" data-i="118" data-acc="R" data-u="" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">Fan9LowDCAl</td><td class="d">Fan 9 low DC power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="369" data-i="119" data-acc="R" data-u="" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">Fan10GeneralAl</td><td class="d">General fan 10 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="370" data-i="120" data-acc="R" data-u="" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">Fan10PowerAl</td><td class="d">Fan 10 no phase/power supply alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="371" data-i="121" data-acc="R" data-u="" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">Fan10CommAl</td><td class="d">Fan 10 communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="372" data-i="122" data-acc="R" data-u="" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">Fan10HighTempAl</td><td class="d">High fan 10 regulation module temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="373" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">Fan10NetComAl</td><td class="d">No fan 10 master-slave communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="374" data-i="124" data-acc="R" data-u="" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">Fan10InvRegAl</td><td class="d">Fan 10 regulation module malfunction</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="375" data-i="125" data-acc="R" data-u="" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">Fan10HighMotTempAl</td><td class="d">Fan 10 high motor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="376" data-i="126" data-acc="R" data-u="" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">Fan10HallSensAl</td><td class="d">Fan 10 Hall sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="377" data-i="127" data-acc="R" data-u="" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">Fan10OverloadAl</td><td class="d">Fan 10 motor overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="378" data-i="128" data-acc="R" data-u="" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">Fan10LowDCAl</td><td class="d">Fan 10 low DC power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="379" data-i="129" data-acc="R" data-u="" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">RetTempProbAl</td><td class="d">Return temperature probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="380" data-i="130" data-acc="R" data-u="" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">SupTempProbAl</td><td class="d">Supply temperature probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="381" data-i="131" data-acc="R" data-u="" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">RetHumProbAl</td><td class="d">Return humidity probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="382" data-i="132" data-acc="R" data-u="" id="obj-bi-132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">132</td><td class="n">SupHumProbAl</td><td class="d">Supply humidity probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="383" data-i="133" data-acc="R" data-u="" id="obj-bi-133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133</td><td class="n">AirPrSensorAl</td><td class="d">Differential air pressure sensor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="384" data-i="134" data-acc="R" data-u="" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">WatIN1ProbAl</td><td class="d">IN 1/Free cooling water temperature probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="385" data-i="135" data-acc="R" data-u="" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">WatOUT1ProbAl</td><td class="d">OUT 1 water temperature probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="386" data-i="136" data-acc="R" data-u="" id="obj-bi-136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">136</td><td class="n">WatIN2ProbAl</td><td class="d">IN 2 water temperature probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="387" data-i="137" data-acc="R" data-u="" id="obj-bi-137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">137</td><td class="n">WatOUT2ProbAl</td><td class="d">OUT 2 water temperature probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="388" data-i="138" data-acc="R" data-u="" id="obj-bi-138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">138</td><td class="n">WatFlw1ProbAl</td><td class="d">Water flow rate/liquid temperature 1 sensor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="389" data-i="139" data-acc="R" data-u="" id="obj-bi-139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">139</td><td class="n">WatFlw2ProbAl</td><td class="d">Water flow rate/liquid temperature 2 sensor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="390" data-i="140" data-acc="R" data-u="" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">DFPSGenAl</td><td class="d">Dirty filter pressure sensor general alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="391" data-i="141" data-acc="R" data-u="" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">DFPSBrokenAl</td><td class="d">Broken dirty filter pressure sensor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="392" data-i="142" data-acc="R" data-u="" id="obj-bi-142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">142</td><td class="n">DFPSCablingAl</td><td class="d">Dirty filter pressure sensor wiring alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="393" data-i="143" data-acc="R" data-u="" id="obj-bi-143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">143</td><td class="n">DFPSRangeAl</td><td class="d">Dirty filter pressure sensor pressure range alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="394" data-i="144" data-acc="R" data-u="" id="obj-bi-144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">144</td><td class="n">DFPSADCAl</td><td class="d">Dirty filter pressure sensor overload ADC alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="395" data-i="145" data-acc="R" data-u="" id="obj-bi-145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">145</td><td class="n">DFPSSettingAl</td><td class="d">Dirty filter pressure sensor calibration alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="396" data-i="146" data-acc="R" data-u="" id="obj-bi-146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">146</td><td class="n">DFPSDCOAl</td><td class="d">Dirty filter pressure sensor DCO alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="397" data-i="147" data-acc="R" data-u="" id="obj-bi-147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">147</td><td class="n">DFPSWatchdogAl</td><td class="d">Dirty filter pressure sensor watchdog alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="398" data-i="148" data-acc="R" data-u="" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">DFPSCommAl</td><td class="d">Dirty filter pressure sensor communication alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="399" data-i="149" data-acc="R" data-u="" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">InverterCompGenAl</td><td class="d">DC compressor inverter general alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="400" data-i="150" data-acc="R" data-u="" id="obj-bi-150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">150</td><td class="n">InvCompCommAlarm</td><td class="d">DC compressor inverter communication alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="401" data-i="31" data-acc="R" data-u="" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">InvCompAlCode1</td><td class="d">DC compressor 1 inverter alarm code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="402" data-i="32" data-acc="R" data-u="" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">InvCompAlCode2</td><td class="d">DC compressor 2 inverter alarm code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="403" data-i="33" data-acc="R" data-u="" id="obj-mv-33"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33</td><td class="n">InvCompAlCode3</td><td class="d">DC compressor 3 inverter alarm code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="404" data-i="34" data-acc="R" data-u="" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">InvCompAlCode4</td><td class="d">DC compressor 4 inverter alarm code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="405" data-i="35" data-acc="R" data-u="" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">InvCompAlCode5</td><td class="d">DC compressor 5 inverter alarm code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="406" data-i="151" data-acc="R" data-u="" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">C1ThermAl</td><td class="d">Compressor 1 thermal magnetic protection alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="407" data-i="152" data-acc="R" data-u="" id="obj-bi-152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">152</td><td class="n">C1HighPresAl</td><td class="d">Compressor 1 high pressure alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="408" data-i="153" data-acc="R" data-u="" id="obj-bi-153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">153</td><td class="n">C1LowPresAl</td><td class="d">Compressor 1 low pressure alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="409" data-i="154" data-acc="R" data-u="" id="obj-bi-154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">154</td><td class="n">C1HighDischAl</td><td class="d">Compressor 1 discharge high temperature alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="410" data-i="155" data-acc="R" data-u="" id="obj-bi-155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">155</td><td class="n">C1LowComprRatioAl</td><td class="d">Compressor 1 low compression alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="411" data-i="156" data-acc="R" data-u="" id="obj-bi-156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">156</td><td class="n">Condenser1Al</td><td class="d">Condenser 1 general alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="412" data-i="157" data-acc="R" data-u="" id="obj-bi-157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">157</td><td class="n">C1WatFlowAl</td><td class="d">Condenser 1 water flow alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="413" data-i="158" data-acc="R" data-u="" id="obj-bi-158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">158</td><td class="n">EEV1GenAl</td><td class="d">General EEV 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="414" data-i="159" data-acc="R" data-u="" id="obj-bi-159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">159</td><td class="n">EEV1CommAl</td><td class="d">EEV1 communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="415" data-i="160" data-acc="R" data-u="" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">EEV1SuctProbAl</td><td class="d">EEV1 suction temperature probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="416" data-i="161" data-acc="R" data-u="" id="obj-bi-161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">161</td><td class="n">EEV1EvapProbAl</td><td class="d">EEV1 evaporation pressure probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="417" data-i="162" data-acc="R" data-u="" id="obj-bi-162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">162</td><td class="n">EEV1CondProbAl</td><td class="d">EEV1 condensation pressure probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="418" data-i="163" data-acc="R" data-u="" id="obj-bi-163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">163</td><td class="n">EEV1DischProbAl</td><td class="d">EEV1 discharge temperature probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="419" data-i="164" data-acc="R" data-u="" id="obj-bi-164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">164</td><td class="n">C2ThermAl</td><td class="d">Compressor 2 thermal magnetic protection alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="420" data-i="165" data-acc="R" data-u="" id="obj-bi-165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">165</td><td class="n">C2HighPresAl</td><td class="d">Compressor 2 high pressure alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="421" data-i="166" data-acc="R" data-u="" id="obj-bi-166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">166</td><td class="n">C2LowPresAl</td><td class="d">Compressor 2 low pressure alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="422" data-i="167" data-acc="R" data-u="" id="obj-bi-167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">167</td><td class="n">C2HighDischAl</td><td class="d">Compressor 2 discharge high temperature alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="423" data-i="168" data-acc="R" data-u="" id="obj-bi-168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">168</td><td class="n">C2LowComprRatioAl</td><td class="d">Compressor 2 low compression alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="424" data-i="169" data-acc="R" data-u="" id="obj-bi-169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">169</td><td class="n">Condenser2Al</td><td class="d">Condenser 2 general alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="425" data-i="170" data-acc="R" data-u="" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">C2WatFlowAl</td><td class="d">Condenser 2 water flow alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="426" data-i="171" data-acc="R" data-u="" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">EEV2GenAl</td><td class="d">General EEV 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="427" data-i="172" data-acc="R" data-u="" id="obj-bi-172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">172</td><td class="n">EEV2CommAl</td><td class="d">EEV2 communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="428" data-i="173" data-acc="R" data-u="" id="obj-bi-173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">173</td><td class="n">EEV2SuctProbAl</td><td class="d">EEV2 suction temperature probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="429" data-i="174" data-acc="R" data-u="" id="obj-bi-174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">174</td><td class="n">EEV2EvapProbAl</td><td class="d">EEV2 evaporation pressure probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="430" data-i="175" data-acc="R" data-u="" id="obj-bi-175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">175</td><td class="n">EEV2CondProbAl</td><td class="d">EEV2 condensation pressure probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="431" data-i="176" data-acc="R" data-u="" id="obj-bi-176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">176</td><td class="n">EEV2DischProbAl</td><td class="d">EEV2 discharge temperature probe alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="432" data-i="177" data-acc="R" data-u="" id="obj-bi-177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">177</td><td class="n">InternalHumidGenAl</td><td class="d">Internal humidifier general alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="433" data-i="178" data-acc="R" data-u="" id="obj-bi-178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">178</td><td class="n">CPYCommAl</td><td class="d">CPY communication down alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="434" data-i="179" data-acc="R" data-u="" id="obj-bi-179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">179</td><td class="n">CPYMemoryAl</td><td class="d">Internal memory error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="435" data-i="180" data-acc="R" data-u="" id="obj-bi-180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">180</td><td class="n">CPYParameterAl</td><td class="d">Parameter error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="436" data-i="181" data-acc="R" data-u="" id="obj-bi-181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">181</td><td class="n">CPYHighCurrentAl</td><td class="d">High electrode current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="437" data-i="182" data-acc="R" data-u="" id="obj-bi-182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">182</td><td class="n">CPYLowSteamAl</td><td class="d">Low steam flow rate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="438" data-i="183" data-acc="R" data-u="" id="obj-bi-183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">183</td><td class="n">CPYDrainAl</td><td class="d">Failed discharge</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="439" data-i="184" data-acc="R" data-u="" id="obj-bi-184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">184</td><td class="n">CPYMaintAl</td><td class="d">Maintenance time expired</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="440" data-i="185" data-acc="R" data-u="" id="obj-bi-185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">185</td><td class="n">CPYNoWaterAl</td><td class="d">No water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="441" data-i="186" data-acc="R" data-u="" id="obj-bi-186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">186</td><td class="n">CPYCylMaintAl</td><td class="d">Cylinder maintenance</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="442" data-i="187" data-acc="R" data-u="" id="obj-bi-187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">187</td><td class="n">CPYDirtyCylAl</td><td class="d">Cylinder burnt out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="443" data-i="188" data-acc="R" data-u="" id="obj-bi-188"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">188</td><td class="n">CPYFoamAl</td><td class="d">Foam presence</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="444" data-i="189" data-acc="R" data-u="" id="obj-bi-189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">189</td><td class="n">CPYLifeTimeAl</td><td class="d">Life timer expired</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="445" data-i="190" data-acc="R" data-u="" id="obj-bi-190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">190</td><td class="n">CPYHighWatLevAl</td><td class="d">High water level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="446" data-i="91" data-acc="R" data-u="" id="obj-bi-91-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">CPYHighWatConductAl</td><td class="d">High water conductivity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="447" data-i="192" data-acc="R" data-u="" id="obj-bi-192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">192</td><td class="n">CPYConnectionAl</td><td class="d">Connection error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="448" data-i="193" data-acc="R" data-u="" id="obj-bi-193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">193</td><td class="n">WatPresAl</td><td class="d">Water presence sensor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="449" data-i="194" data-acc="R" data-u="" id="obj-bi-194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">194</td><td class="n">DrainPumpAl</td><td class="d">Condensate discharge pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="450" data-i="195" data-acc="R" data-u="" id="obj-bi-195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">195</td><td class="n">ElHeatAl</td><td class="d">Electric coil safety thermostat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="451" data-i="196" data-acc="R" data-u="" id="obj-bi-196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">196</td><td class="n">FilterAl</td><td class="d">Clogged air filter alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="452" data-i="197" data-acc="R" data-u="" id="obj-bi-197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">197</td><td class="n">DryCoolerAl</td><td class="d">Dry cooler general alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="453" data-i="198" data-acc="R" data-u="" id="obj-bi-198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">198</td><td class="n">ExternalHumidifAl</td><td class="d">External humidifier general alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="454" data-i="199" data-acc="R" data-u="" id="obj-bi-199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">199</td><td class="n">WaterPumpAl</td><td class="d">General water pump alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="455" data-i="200" data-acc="R" data-u="" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">CondUnitGeneralAl</td><td class="d">Condensing unit general alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="456" data-i="201" data-acc="R" data-u="" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">GasLeakAl</td><td class="d">Refrigerant gas leak detector alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="457" data-i="202" data-acc="R" data-u="" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">PowerSupplyAl</td><td class="d">No power supply alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="458" data-i="203" data-acc="R" data-u="" id="obj-bi-203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">203</td><td class="n">GenericSoftAl</td><td class="d">Non-critical generic alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="459" data-i="204" data-acc="R" data-u="" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">LocalNetworkAl</td><td class="d">Local network communication alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="460" data-i="205" data-acc="R" data-u="" id="obj-bi-205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">205</td><td class="n">RegHighTempAl</td><td class="d">High temperature regulation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="461" data-i="206" data-acc="R" data-u="" id="obj-bi-206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">206</td><td class="n">RegLowTempAl</td><td class="d">Low temperature regulation alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="462" data-i="207" data-acc="R" data-u="" id="obj-bi-207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">207</td><td class="n">HighLimTempAl</td><td class="d">High limit temperature alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="463" data-i="208" data-acc="R" data-u="" id="obj-bi-208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">208</td><td class="n">LowLimTempAl</td><td class="d">Low limit temperature alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="464" data-i="209" data-acc="R" data-u="" id="obj-bi-209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209</td><td class="n">RetHighHumiAl</td><td class="d">High return humidity alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="465" data-i="210" data-acc="R" data-u="" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">RetLowHumiAl</td><td class="d">Low return humidity alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="466" data-i="211" data-acc="R" data-u="" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">SupHighHumiAl</td><td class="d">High supply humidity alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="467" data-i="212" data-acc="R" data-u="" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">SupLowHumiAl</td><td class="d">Low supply humidity alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="468" data-i="213" data-acc="R" data-u="" id="obj-bi-213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">213</td><td class="n">ProbeMod1COM</td><td class="d">Module 1 communication alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="469" data-i="214" data-acc="R" data-u="" id="obj-bi-214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">214</td><td class="n">ProbeMod1err1</td><td class="d">Probe 1 module 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="470" data-i="215" data-acc="R" data-u="" id="obj-bi-215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">215</td><td class="n">ProbeMod1err2</td><td class="d">Probe 2 module 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="471" data-i="216" data-acc="R" data-u="" id="obj-bi-216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">216</td><td class="n">ProbeMod1err3</td><td class="d">Probe 3 module 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="472" data-i="217" data-acc="R" data-u="" id="obj-bi-217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">217</td><td class="n">ProbeMod1err4</td><td class="d">Probe 4 module 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="473" data-i="218" data-acc="R" data-u="" id="obj-bi-218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">218</td><td class="n">ProbeMod1err5</td><td class="d">Probe 5 module 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="474" data-i="219" data-acc="R" data-u="" id="obj-bi-219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">219</td><td class="n">ProbeMod1err6</td><td class="d">Probe 6 module 1 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="475" data-i="220" data-acc="R" data-u="" id="obj-bi-220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">220</td><td class="n">ProbeMod2COM</td><td class="d">Module 2 communication alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="476" data-i="221" data-acc="R" data-u="" id="obj-bi-221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">221</td><td class="n">ProbeMod2err1</td><td class="d">Probe 1 module 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="477" data-i="222" data-acc="R" data-u="" id="obj-bi-222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">222</td><td class="n">ProbeMod2err2</td><td class="d">Probe 2 module 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="478" data-i="223" data-acc="R" data-u="" id="obj-bi-223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">223</td><td class="n">ProbeMod2err3</td><td class="d">Probe 3 module 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="479" data-i="224" data-acc="R" data-u="" id="obj-bi-224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">224</td><td class="n">ProbeMod2err4</td><td class="d">Probe 4 module 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="480" data-i="225" data-acc="R" data-u="" id="obj-bi-225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">225</td><td class="n">ProbeMod2err5</td><td class="d">Probe 5 module 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="481" data-i="226" data-acc="R" data-u="" id="obj-bi-226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">226</td><td class="n">ProbeMod2err6</td><td class="d">Probe 6 module 2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="482" data-i="227" data-acc="R" data-u="" id="obj-bi-227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">227</td><td class="n">ProbeMod3COM</td><td class="d">Module 3 communication alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="483" data-i="228" data-acc="R" data-u="" id="obj-bi-228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">228</td><td class="n">ProbeMod3err1</td><td class="d">Probe 1 module 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="484" data-i="229" data-acc="R" data-u="" id="obj-bi-229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">229</td><td class="n">ProbeMod3err2</td><td class="d">Probe 2 module 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="485" data-i="230" data-acc="R" data-u="" id="obj-bi-230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">230</td><td class="n">ProbeMod3err3</td><td class="d">Probe 3 module 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="486" data-i="231" data-acc="R" data-u="" id="obj-bi-231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">231</td><td class="n">ProbeMod3err4</td><td class="d">Probe 4 module 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="487" data-i="232" data-acc="R" data-u="" id="obj-bi-232"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">232</td><td class="n">ProbeMod3err5</td><td class="d">Probe 5 module 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="488" data-i="233" data-acc="R" data-u="" id="obj-bi-233"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">233</td><td class="n">ProbeMod3err6</td><td class="d">Probe 6 module 3 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="489" data-i="7" data-acc="W" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">DamperAlRes</td><td class="d">Damper status alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="490" data-i="8" data-acc="W" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">FireSmokeAlRes</td><td class="d">Fire/Smoke presence alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="491" data-i="9" data-acc="W" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">GenericSeriousAlRes</td><td class="d">Critical generic alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="492" data-i="10" data-acc="W" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">FansGenAlRes</td><td class="d">General supply fans alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="493" data-i="11" data-acc="W" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Fan1InverterAlRes</td><td class="d">Fan 1 inverter alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="494" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Fan2InverterAlRes</td><td class="d">Fan 2 inverter alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="495" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Fan3InverterAlRes</td><td class="d">Fan 3 inverter alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="496" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Fan4InverterAlRes</td><td class="d">Fan 4 inverter alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="497" data-i="15" data-acc="W" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Fan5InverterAlRes</td><td class="d">Fan 5 inverter alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="498" data-i="16" data-acc="W" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Fan6InverterAlRes</td><td class="d">Fan 6 inverter alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="499" data-i="17" data-acc="W" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Fan7InverterAlRes</td><td class="d">Fan 7 inverter alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="500" data-i="18" data-acc="W" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Fan8InverterAlRes</td><td class="d">Fan 8 inverter alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="501" data-i="19" data-acc="W" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Fan9InverterAlRes</td><td class="d">Fan 9 inverter alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="502" data-i="20" data-acc="W" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Fan10InverterAlRes</td><td class="d">Fan 10 inverter alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="503" data-i="21" data-acc="W" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">InverterCompAlRes</td><td class="d">Compressor 1 inverter alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="504" data-i="22" data-acc="W" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">C1ThermAlRes</td><td class="d">Compressor 1 thermal magnetic protection alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="505" data-i="23" data-acc="W" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">C1HighPresAlRes</td><td class="d">Compressor 1 high pressure alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="506" data-i="24" data-acc="W" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">C1LowPresAlRes</td><td class="d">Compressor 1 low pressure alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="507" data-i="25" data-acc="W" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">C1HighDischAlRes</td><td class="d">Compressor 1 discharge high temperature alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="508" data-i="26" data-acc="W" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">C1LoComprRatioAlRes</td><td class="d">Compressor 1 low compression alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="509" data-i="27" data-acc="W" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Condenser1AlRes</td><td class="d">Condenser 1 general alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="510" data-i="28" data-acc="W" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">EEV1AlRes</td><td class="d">Compressor 1 EEV alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="511" data-i="29" data-acc="W" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">C2ThermAlRes</td><td class="d">Compressor 2 thermal magnetic protection alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="512" data-i="30" data-acc="W" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">C2HighPresAlRes</td><td class="d">Compressor 2 high pressure alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="513" data-i="31" data-acc="W" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">C2LowPresAlRes</td><td class="d">Compressor 2 low pressure alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="514" data-i="32" data-acc="W" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">C2HighDischAlRes</td><td class="d">Compressor 2 discharge high temperature alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="515" data-i="33" data-acc="W" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">C2LoComprRatioAlRes</td><td class="d">Compressor 2 low compression alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="516" data-i="34" data-acc="W" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Condenser2AlRes</td><td class="d">Condenser 2 general alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="517" data-i="35" data-acc="W" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">EEV2AlRes</td><td class="d">Compressor 2 EEV alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="518" data-i="36" data-acc="W" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">IntHumidifAlRes</td><td class="d">Internal humidifier alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="519" data-i="37" data-acc="W" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">WatPresAlRes</td><td class="d">Water presence sensor alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="520" data-i="38" data-acc="W" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">DrainPumpAlRes</td><td class="d">Condensate discharge pump alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="521" data-i="39" data-acc="W" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">ElHeatAlRes</td><td class="d">Electr. coil safety thermostat alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="522" data-i="40" data-acc="W" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">FilterAlRes</td><td class="d">Clogged air filter alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="523" data-i="41" data-acc="W" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">DryCoolerAlRes</td><td class="d">Dry cooler general alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="524" data-i="42" data-acc="W" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">ExtHumidifAlRes</td><td class="d">External humidifier general alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="525" data-i="43" data-acc="W" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">WaterPumpAlRes</td><td class="d">General water pump alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="526" data-i="44" data-acc="W" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">CondUnitGenAlRes</td><td class="d">Condensing unit generic alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="527" data-i="45" data-acc="W" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">GasLeakAlRes</td><td class="d">Refrigerant gas leak detector alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="528" data-i="46" data-acc="W" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">PowerSupplyAlRes</td><td class="d">No power supply alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="529" data-i="47" data-acc="W" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">GenericSoftAlRes</td><td class="d">Non-critical generic alarm reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Aermec Aermec SURVEY3 close control point IDs by name</summary><ul><li><a href="#obj-bi-1"><code>BI1</code></a>DamperStatusDI</li><li><a href="#obj-bi-2"><code>BI2</code></a>DirtyFilterDI</li><li><a href="#obj-bi-3"><code>BI3</code></a>RemoteOffDI</li><li><a href="#obj-bi-4"><code>BI4</code></a>ElecHeaterAlarmDI</li><li><a href="#obj-bi-5"><code>BI5</code></a>CondPumpAlarmDI</li><li><a href="#obj-av-1"><code>AV1</code></a>ConfDI1Combo</li><li><a href="#obj-bi-6"><code>BI6</code></a>ConfigurableDI1</li><li><a href="#obj-av-2"><code>AV2</code></a>ConfDI2Combo</li><li><a href="#obj-bi-7"><code>BI7</code></a>ConfigurableDI2</li><li><a href="#obj-av-3"><code>AV3</code></a>ConfDI3Combo</li><li><a href="#obj-bi-8"><code>BI8</code></a>ConfigurableDI3</li><li><a href="#obj-av-4"><code>AV4</code></a>ConfDI4Combo</li><li><a href="#obj-bi-9"><code>BI9</code></a>ConfigurableDI4</li><li><a href="#obj-av-5"><code>AV5</code></a>ConfDI5Combo</li><li><a href="#obj-bi-10"><code>BI10</code></a>ConfigurableDI5</li><li><a href="#obj-bi-11"><code>BI11</code></a>Comp1ThermAlarmDI</li><li><a href="#obj-bi-12"><code>BI12</code></a>Comp1HPAlarmDI</li><li><a href="#obj-bi-13"><code>BI13</code></a>Comp1LPAlarmDI</li><li><a href="#obj-bi-14"><code>BI14</code></a>Comp2ThermAlarmDI</li><li><a href="#obj-bi-15"><code>BI15</code></a>Comp2HPAlarmDI</li><li><a href="#obj-bi-16"><code>BI16</code></a>Comp2LowPresAlarmDI</li><li><a href="#obj-bo-1"><code>BO1</code></a>FansDO</li><li><a href="#obj-bo-2"><code>BO2</code></a>DamperDO</li><li><a href="#obj-av-6"><code>AV6</code></a>ConfDO1Combo</li><li><a href="#obj-bo-3"><code>BO3</code></a>ConfigurableDO1</li><li><a href="#obj-av-7"><code>AV7</code></a>ConfDO2Combo</li><li><a href="#obj-bo-4"><code>BO4</code></a>ConfigurableDO2</li><li><a href="#obj-av-8"><code>AV8</code></a>ConfDO3Combo</li><li><a href="#obj-bo-5"><code>BO5</code></a>ConfigurableDO3</li><li><a href="#obj-av-9"><code>AV9</code></a>ConfDO4Combo</li><li><a href="#obj-bo-6"><code>BO6</code></a>ConfigurableDO4</li><li><a href="#obj-av-10"><code>AV10</code></a>ConfDO5Combo</li><li><a href="#obj-bo-7"><code>BO7</code></a>ConfigurableDO5</li><li><a href="#obj-bo-8"><code>BO8</code></a>ElecHeaterStage1DO</li><li><a href="#obj-bo-9"><code>BO9</code></a>ElecHeaterStage2DO</li><li><a href="#obj-bo-10"><code>BO10</code></a>Compressor1DO</li><li><a href="#obj-bo-11"><code>BO11</code></a>Compressor2DO</li><li><a href="#obj-ai-1"><code>AI1</code></a>ReturnTemperature</li><li><a href="#obj-ai-2"><code>AI2</code></a>ReturnTempAvg</li><li><a href="#obj-ai-3"><code>AI3</code></a>SupplyTemperature</li><li><a href="#obj-ai-4"><code>AI4</code></a>SupplyTempAvg</li><li><a href="#obj-ai-5"><code>AI5</code></a>TemperatureDelta</li><li><a href="#obj-ai-6"><code>AI6</code></a>ReturnHumidity</li><li><a href="#obj-ai-7"><code>AI7</code></a>ReturnHumidityAvg</li><li><a href="#obj-ai-8"><code>AI8</code></a>SupplyHumidity</li><li><a href="#obj-ai-9"><code>AI9</code></a>SupplyHumidityAvg</li><li><a href="#obj-av-11"><code>AV11</code></a>AirFlow</li><li><a href="#obj-ai-10"><code>AI10</code></a>AirPressure</li><li><a href="#obj-ai-11"><code>AI11</code></a>AirPressureAvg</li><li><a href="#obj-mv-1"><code>MV1</code></a>netMod1Combo1</li><li><a href="#obj-ai-12"><code>AI12</code></a>netMod1Probe1</li><li><a href="#obj-mv-2"><code>MV2</code></a>netMod1Combo2</li><li><a href="#obj-ai-13"><code>AI13</code></a>netMod1Probe2</li><li><a href="#obj-mv-3"><code>MV3</code></a>netMod1Combo3</li><li><a href="#obj-ai-14"><code>AI14</code></a>netMod1Probe3</li><li><a href="#obj-mv-4"><code>MV4</code></a>netMod1Combo4</li><li><a href="#obj-ai-15"><code>AI15</code></a>netMod1Probe4</li><li><a href="#obj-mv-5"><code>MV5</code></a>netMod1Combo5</li><li><a href="#obj-ai-16"><code>AI16</code></a>netMod1Probe5</li><li><a href="#obj-mv-6"><code>MV6</code></a>netMod1Combo6</li><li><a href="#obj-ai-17"><code>AI17</code></a>netMod1Probe6</li><li><a href="#obj-mv-7"><code>MV7</code></a>netMod2Combo1</li><li><a href="#obj-ai-18"><code>AI18</code></a>netMod2Probe1</li><li><a href="#obj-mv-8"><code>MV8</code></a>netMod2Combo2</li><li><a href="#obj-ai-19"><code>AI19</code></a>netMod2Probe2</li><li><a href="#obj-mv-9"><code>MV9</code></a>netMod2Combo3</li><li><a href="#obj-ai-20"><code>AI20</code></a>netMod2Probe3</li><li><a href="#obj-mv-10"><code>MV10</code></a>netMod2Combo4</li><li><a href="#obj-ai-21"><code>AI21</code></a>netMod2Probe4</li><li><a href="#obj-mv-11"><code>MV11</code></a>netMod2Combo5</li><li><a href="#obj-ai-22"><code>AI22</code></a>netMod2Probe5</li><li><a href="#obj-mv-12"><code>MV12</code></a>netMod2Combo6</li><li><a href="#obj-ai-23"><code>AI23</code></a>netMod2Probe6</li><li><a href="#obj-mv-13"><code>MV13</code></a>netMod3Combo1</li><li><a href="#obj-ai-24"><code>AI24</code></a>netMod3Probe1</li><li><a href="#obj-mv-14"><code>MV14</code></a>netMod3Combo2</li><li><a href="#obj-ai-25"><code>AI25</code></a>netMod3Probe2</li><li><a href="#obj-mv-15"><code>MV15</code></a>netMod3Combo3</li><li><a href="#obj-ai-26"><code>AI26</code></a>netMod3Probe3</li><li><a href="#obj-mv-16"><code>MV16</code></a>netMod3Combo4</li><li><a href="#obj-ai-27"><code>AI27</code></a>netMod3Probe4</li><li><a href="#obj-mv-17"><code>MV17</code></a>netMod3Combo5</li><li><a href="#obj-ai-28"><code>AI28</code></a>netMod3Probe5</li><li><a href="#obj-mv-18"><code>MV18</code></a>netMod3Combo6</li><li><a href="#obj-ai-29"><code>AI29</code></a>netMod3Probe6</li><li><a href="#obj-ai-30"><code>AI30</code></a>AvgModTemp</li><li><a href="#obj-ai-31"><code>AI31</code></a>AvgModHumi</li><li><a href="#obj-ai-32"><code>AI32</code></a>AvgModPress</li><li><a href="#obj-ao-1"><code>AO1</code></a>UnitFansDryCoolerAO</li><li><a href="#obj-ao-2"><code>AO2</code></a>CoolingAO</li><li><a href="#obj-ao-3"><code>AO3</code></a>HeatingAO</li><li><a href="#obj-ao-4"><code>AO4</code></a>TwoSources2AO</li><li><a href="#obj-ao-5"><code>AO5</code></a>Condenser1AO</li><li><a href="#obj-ao-6"><code>AO6</code></a>Condenser2HumidifAO</li><li><a href="#obj-mv-19"><code>MV19</code></a>UnitStatus</li><li><a href="#obj-av-12"><code>AV12</code></a>FanSpeed</li><li><a href="#obj-av-12-2"><code>AV12</code></a>fan1Actspeed</li><li><a href="#obj-av-14"><code>AV14</code></a>fan1ActRPM</li><li><a href="#obj-av-15"><code>AV15</code></a>fan1Cur</li><li><a href="#obj-av-16"><code>AV16</code></a>fan1Power</li><li><a href="#obj-av-17"><code>AV17</code></a>fan2Actspeed</li><li><a href="#obj-av-18"><code>AV18</code></a>fan2ActRPM</li><li><a href="#obj-av-19"><code>AV19</code></a>fan2Cur</li><li><a href="#obj-av-20"><code>AV20</code></a>fan2Power</li><li><a href="#obj-av-21"><code>AV21</code></a>fan3Actspeed</li><li><a href="#obj-av-22"><code>AV22</code></a>fan3ActRPM</li><li><a href="#obj-av-13"><code>AV13</code></a>fan3Cur</li><li><a href="#obj-av-24"><code>AV24</code></a>fan3Power</li><li><a href="#obj-av-25"><code>AV25</code></a>fan4Actspeed</li><li><a href="#obj-av-26"><code>AV26</code></a>fan4ActRPM</li><li><a href="#obj-av-27"><code>AV27</code></a>fan4Cur</li><li><a href="#obj-av-28"><code>AV28</code></a>fan4Power</li><li><a href="#obj-av-29"><code>AV29</code></a>fan5Actspeed</li><li><a href="#obj-av-30"><code>AV30</code></a>fan5ActRPM</li><li><a href="#obj-av-31"><code>AV31</code></a>fan5Cur</li><li><a href="#obj-av-32"><code>AV32</code></a>fan5Power</li><li><a href="#obj-av-33"><code>AV33</code></a>fan6Actspeed</li><li><a href="#obj-av-34"><code>AV34</code></a>fan6ActRPM</li><li><a href="#obj-av-35"><code>AV35</code></a>fan6Cur</li><li><a href="#obj-av-36"><code>AV36</code></a>fan6Power</li><li><a href="#obj-av-37"><code>AV37</code></a>fan7Actspeed</li><li><a href="#obj-av-38"><code>AV38</code></a>fan7ActRPM</li><li><a href="#obj-av-39"><code>AV39</code></a>fan7Cur</li><li><a href="#obj-av-40"><code>AV40</code></a>fan7Power</li><li><a href="#obj-av-41"><code>AV41</code></a>fan8Actspeed</li><li><a href="#obj-av-42"><code>AV42</code></a>fan8ActRPM</li><li><a href="#obj-av-43"><code>AV43</code></a>fan8Cur</li><li><a href="#obj-av-44"><code>AV44</code></a>fan8Power</li><li><a href="#obj-av-45"><code>AV45</code></a>fan9Actspeed</li><li><a href="#obj-av-46"><code>AV46</code></a>fan9ActRPM</li><li><a href="#obj-av-47"><code>AV47</code></a>fan9Cur</li><li><a href="#obj-av-48"><code>AV48</code></a>fan9Power</li><li><a href="#obj-av-49"><code>AV49</code></a>fan10Actspeed</li><li><a href="#obj-av-50"><code>AV50</code></a>fan10ActRPM</li><li><a href="#obj-av-51"><code>AV51</code></a>fan10Cur</li><li><a href="#obj-av-52"><code>AV52</code></a>fan10Power</li><li><a href="#obj-ai-33"><code>AI33</code></a>DiffFilterPressure</li><li><a href="#obj-av-53"><code>AV53</code></a>CoolingRequest</li><li><a href="#obj-av-54"><code>AV54</code></a>HeatingRequest</li><li><a href="#obj-av-55"><code>AV55</code></a>DehumidRequest</li><li><a href="#obj-av-56"><code>AV56</code></a>HumidifRequest</li><li><a href="#obj-ai-34"><code>AI34</code></a>TempFcTs</li><li><a href="#obj-mv-20"><code>MV20</code></a>FCTSStatus</li><li><a href="#obj-av-57"><code>AV57</code></a>FCRequest</li><li><a href="#obj-av-58"><code>AV58</code></a>ActiveComp</li><li><a href="#obj-mv-21"><code>MV21</code></a>Comp1Sts</li><li><a href="#obj-mv-22"><code>MV22</code></a>Comp2Sts</li><li><a href="#obj-av-59"><code>AV59</code></a>InvComprReq</li><li><a href="#obj-av-60"><code>AV60</code></a>InverterCompHz</li><li><a href="#obj-av-61"><code>AV61</code></a>InverterCompPower</li><li><a href="#obj-av-62"><code>AV62</code></a>InverterCompCurrent</li><li><a href="#obj-ai-35"><code>AI35</code></a>Comp1EvapPres</li><li><a href="#obj-ai-36"><code>AI36</code></a>Comp1EvapTemp</li><li><a href="#obj-ai-37"><code>AI37</code></a>Comp1SuctionTemp</li><li><a href="#obj-av-63"><code>AV63</code></a>Comp1Superheat</li><li><a href="#obj-av-64"><code>AV64</code></a>Comp1CompRatio</li><li><a href="#obj-ai-38"><code>AI38</code></a>Comp1DischTemp</li><li><a href="#obj-ai-39"><code>AI39</code></a>Comp1CondPress</li><li><a href="#obj-ai-40"><code>AI40</code></a>Compr1CondTemp</li><li><a href="#obj-av-65"><code>AV65</code></a>Comp1Desuperheat</li><li><a href="#obj-ai-41"><code>AI41</code></a>Comp1LiquidTemp</li><li><a href="#obj-av-66"><code>AV66</code></a>Comp1Subcooling</li><li><a href="#obj-av-67"><code>AV67</code></a>EEV1SuperheatSet</li><li><a href="#obj-av-68"><code>AV68</code></a>EEV1Position</li><li><a href="#obj-mv-23"><code>MV23</code></a>EEV1Status</li><li><a href="#obj-av-69"><code>AV69</code></a>Cond1ActualSet</li><li><a href="#obj-av-70"><code>AV70</code></a>Cond1Req</li><li><a href="#obj-ai-42"><code>AI42</code></a>Comp2EvapPres</li><li><a href="#obj-ai-43"><code>AI43</code></a>Comp2EvapTemp</li><li><a href="#obj-ai-44"><code>AI44</code></a>Comp2SuctionTemp</li><li><a href="#obj-av-71"><code>AV71</code></a>EEV2Superheat</li><li><a href="#obj-av-72"><code>AV72</code></a>CompRatio2</li><li><a href="#obj-ai-45"><code>AI45</code></a>Comp2DischTemp</li><li><a href="#obj-ai-46"><code>AI46</code></a>Compr2CondPress</li><li><a href="#obj-ai-47"><code>AI47</code></a>Comp2CondTemp</li><li><a href="#obj-av-73"><code>AV73</code></a>EEV2Desuperheat</li><li><a href="#obj-ai-48"><code>AI48</code></a>Compr2LiquidTemp</li><li><a href="#obj-av-74"><code>AV74</code></a>EEV2Subcooling</li><li><a href="#obj-av-75"><code>AV75</code></a>EEV2SuperheatSet</li><li><a href="#obj-av-76"><code>AV76</code></a>EEV2Position</li><li><a href="#obj-mv-24"><code>MV24</code></a>EEV2Status</li><li><a href="#obj-av-77"><code>AV77</code></a>Cond2ActualSet</li><li><a href="#obj-av-78"><code>AV78</code></a>Cond2Req</li><li><a href="#obj-ai-49"><code>AI49</code></a>WaterINTemp1</li><li><a href="#obj-ai-50"><code>AI50</code></a>WaterOUTTemp1</li><li><a href="#obj-ai-51"><code>AI51</code></a>WaterDT1</li><li><a href="#obj-ai-52"><code>AI52</code></a>WaterFlow1</li><li><a href="#obj-av-79"><code>AV79</code></a>ActWaterFlowSet1</li><li><a href="#obj-av-80"><code>AV80</code></a>WaterCoolCap1</li><li><a href="#obj-av-81"><code>AV81</code></a>EER1</li><li><a href="#obj-av-82"><code>AV82</code></a>Valve1Position</li><li><a href="#obj-ai-53"><code>AI53</code></a>WaterINTemp2</li><li><a href="#obj-ai-54"><code>AI54</code></a>WaterOUTTemp2</li><li><a href="#obj-ai-55"><code>AI55</code></a>WaterDT2</li><li><a href="#obj-ai-56"><code>AI56</code></a>WaterFlow2</li><li><a href="#obj-av-83"><code>AV83</code></a>ActWaterFlowSet2</li><li><a href="#obj-av-84"><code>AV84</code></a>WaterCoolCap2</li><li><a href="#obj-av-85"><code>AV85</code></a>EER1</li><li><a href="#obj-av-86"><code>AV86</code></a>Valve2Position</li><li><a href="#obj-av-87"><code>AV87</code></a>HumidifSteamProd</li><li><a href="#obj-av-88"><code>AV88</code></a>HumidifWaterConduct</li><li><a href="#obj-av-89"><code>AV89</code></a>HumidifierCurrent</li><li><a href="#obj-mv-25"><code>MV25</code></a>HumidifWorkingMode</li><li><a href="#obj-mv-26"><code>MV26</code></a>HumidifWorkStatus</li><li><a href="#obj-bo-12"><code>BO12</code></a>HumidifierPowerDO</li><li><a href="#obj-bo-13"><code>BO13</code></a>HumidifDrainValveDO</li><li><a href="#obj-bo-14"><code>BO14</code></a>HumidifFillValveDO</li><li><a href="#obj-bi-17"><code>BI17</code></a>HumidifWaterLevel</li><li><a href="#obj-av-90"><code>AV90</code></a>HeaterReq</li><li><a href="#obj-av-91"><code>AV91</code></a>HeaterActiveStages</li><li><a href="#obj-av-92"><code>AV92</code></a>ElecHeaterPower</li><li><a href="#obj-av-93"><code>AV93</code></a>HeatValveReq</li><li><a href="#obj-av-94"><code>AV94</code></a>DryCoolerActualSet</li><li><a href="#obj-av-95"><code>AV95</code></a>DryCoolerReq</li><li><a href="#obj-av-96"><code>AV96</code></a>UnitWorkingHours</li><li><a href="#obj-av-97"><code>AV97</code></a>Comp1WorkingHours</li><li><a href="#obj-av-98"><code>AV98</code></a>Comp1Startup</li><li><a href="#obj-av-99"><code>AV99</code></a>Compr2WorkingHours</li><li><a href="#obj-av-100"><code>AV100</code></a>Comp2Startup</li><li><a href="#obj-av-101"><code>AV101</code></a>CoolValveWorkHours</li><li><a href="#obj-av-102"><code>AV102</code></a>HeatingWorkingHours</li><li><a href="#obj-av-103"><code>AV103</code></a>HumidifWorkingHours</li><li><a href="#obj-av-104"><code>AV104</code></a>FreeCoolWorkHours</li><li><a href="#obj-av-105"><code>AV105</code></a>DryCoolerWorkHours</li><li><a href="#obj-av-106"><code>AV106</code></a>Cond1WorkingHours</li><li><a href="#obj-av-107"><code>AV107</code></a>Cond2WorkingHours</li><li><a href="#obj-bv-1"><code>BV1</code></a>SupervOFF</li><li><a href="#obj-av-108"><code>AV108</code></a>TemperatureSetpoint</li><li><a href="#obj-av-109"><code>AV109</code></a>HumiditySetpoint</li><li><a href="#obj-av-110"><code>AV110</code></a>AirFlowSetpoint</li><li><a href="#obj-av-111"><code>AV111</code></a>AirPressureSetpoint</li><li><a href="#obj-av-112"><code>AV112</code></a>AirDTSetpoint</li><li><a href="#obj-mv-27"><code>MV27</code></a>TempControlSel</li><li><a href="#obj-mv-28"><code>MV28</code></a>TempControlType</li><li><a href="#obj-av-113"><code>AV113</code></a>TProportionalBand</li><li><a href="#obj-av-114"><code>AV114</code></a>TIntagrativeTime</li><li><a href="#obj-av-115"><code>AV115</code></a>TDerivativeTime</li><li><a href="#obj-av-116"><code>AV116</code></a>HighTempAlarmOffset</li><li><a href="#obj-av-117"><code>AV117</code></a>LowTempAlarmOffset</li><li><a href="#obj-av-118"><code>AV118</code></a>HighLimitTempThr</li><li><a href="#obj-mv-29"><code>MV29</code></a>HighLimitTempMng</li><li><a href="#obj-av-119"><code>AV119</code></a>LowLimitTempThr</li><li><a href="#obj-mv-30"><code>MV30</code></a>LowLimitTempMng</li><li><a href="#obj-av-120"><code>AV120</code></a>DehumidifPropBand</li><li><a href="#obj-av-121"><code>AV121</code></a>HumidifPropBand</li><li><a href="#obj-av-122"><code>AV122</code></a>HighRetHumAlOffset</li><li><a href="#obj-av-123"><code>AV123</code></a>LowRetHumAlOffset</li><li><a href="#obj-av-124"><code>AV124</code></a>HighSupHumThr</li><li><a href="#obj-av-125"><code>AV125</code></a>LowSupHumThr</li><li><a href="#obj-bv-2"><code>BV2</code></a>EnableHumidifier</li><li><a href="#obj-bv-3"><code>BV3</code></a>HumidifManualDrain</li><li><a href="#obj-bv-4"><code>BV4</code></a>HumidifCylWashing</li><li><a href="#obj-av-126"><code>AV126</code></a>FreeCoolingDelta</li><li><a href="#obj-av-127"><code>AV127</code></a>TSWaterSetpoint</li><li><a href="#obj-av-128"><code>AV128</code></a>TSWaterPropBand</li><li><a href="#obj-bv-5"><code>BV5</code></a>TSManExchange</li><li><a href="#obj-bv-6"><code>BV6</code></a>TSTempExchEnab</li><li><a href="#obj-av-129"><code>AV129</code></a>TSAirTempSet</li><li><a href="#obj-av-130"><code>AV130</code></a>CondSetpoint</li><li><a href="#obj-av-131"><code>AV131</code></a>CondPropoBand</li><li><a href="#obj-av-132"><code>AV132</code></a>CondSetIncrease</li><li><a href="#obj-av-133"><code>AV133</code></a>MaxCondSetpoint</li><li><a href="#obj-av-134"><code>AV134</code></a>DryCoolerSetpoint</li><li><a href="#obj-av-135"><code>AV135</code></a>DryCoolerPropBand</li><li><a href="#obj-av-136"><code>AV136</code></a>DryCoolerSetIncr</li><li><a href="#obj-av-137"><code>AV137</code></a>MaxDryCoolerSet</li><li><a href="#obj-av-138"><code>AV138</code></a>DirtyFiltersSet</li><li><a href="#obj-av-139"><code>AV139</code></a>DirtyFiltersDiff</li><li><a href="#obj-bi-18"><code>BI18</code></a>GeneralAlarms</li><li><a href="#obj-bi-19"><code>BI19</code></a>NotCriticalAlarms</li><li><a href="#obj-bi-20"><code>BI20</code></a>CriticalAlarms</li><li><a href="#obj-bi-21"><code>BI21</code></a>FansAlarms</li><li><a href="#obj-bi-22"><code>BI22</code></a>CompAlarms</li><li><a href="#obj-bi-23"><code>BI23</code></a>TemperatureAlarms</li><li><a href="#obj-bi-24"><code>BI24</code></a>HumidityAlarms</li><li><a href="#obj-bi-25"><code>BI25</code></a>DamperAl</li><li><a href="#obj-bi-26"><code>BI26</code></a>FireSmokeAl</li><li><a href="#obj-bi-27"><code>BI27</code></a>GenericSeriousAl</li><li><a href="#obj-bi-28"><code>BI28</code></a>FansGenAl</li><li><a href="#obj-bi-29"><code>BI29</code></a>Fan1GeneralAl</li><li><a href="#obj-bi-30"><code>BI30</code></a>Fan1PowerAl</li><li><a href="#obj-bi-31"><code>BI31</code></a>Fan1CommAl</li><li><a href="#obj-bi-32"><code>BI32</code></a>Fan1HighTempAl</li><li><a href="#obj-bi-33"><code>BI33</code></a>Fan1NetComAl</li><li><a href="#obj-bi-34"><code>BI34</code></a>Fan1InvRegAl</li><li><a href="#obj-bi-35"><code>BI35</code></a>Fan1HighMotTempAl</li><li><a href="#obj-bi-36"><code>BI36</code></a>Fan1HallSensAl</li><li><a href="#obj-bi-37"><code>BI37</code></a>Fan1OverloadAl</li><li><a href="#obj-bi-38"><code>BI38</code></a>Fan1LowDCAl</li><li><a href="#obj-bi-39"><code>BI39</code></a>Fan2GeneralAl</li><li><a href="#obj-bi-40"><code>BI40</code></a>Fan2PowerAl</li><li><a href="#obj-bi-41"><code>BI41</code></a>Fan2CommAl</li><li><a href="#obj-bi-42"><code>BI42</code></a>Fan2HighTempAl</li><li><a href="#obj-bi-43"><code>BI43</code></a>Fan2NetComAl</li><li><a href="#obj-bi-44"><code>BI44</code></a>Fan2InvRegAl</li><li><a href="#obj-bi-45"><code>BI45</code></a>Fan2HighMotTempAl</li><li><a href="#obj-bi-46"><code>BI46</code></a>Fan2HallSensAl</li><li><a href="#obj-bi-47"><code>BI47</code></a>Fan2OverloadAl</li><li><a href="#obj-bi-48"><code>BI48</code></a>Fan2LowDCAl</li><li><a href="#obj-bi-49"><code>BI49</code></a>Fan3GeneralAl</li><li><a href="#obj-bi-50"><code>BI50</code></a>Fan3PowerAl</li><li><a href="#obj-bi-51"><code>BI51</code></a>Fan3CommAl</li><li><a href="#obj-bi-52"><code>BI52</code></a>Fan3HighTempAl</li><li><a href="#obj-bi-53"><code>BI53</code></a>Fan3NetComAl</li><li><a href="#obj-bi-54"><code>BI54</code></a>Fan3InvRegAl</li><li><a href="#obj-bi-55"><code>BI55</code></a>Fan3HighMotTempAl</li><li><a href="#obj-bi-56"><code>BI56</code></a>Fan3HallSensAl</li><li><a href="#obj-bi-57"><code>BI57</code></a>Fan3OverloadAl</li><li><a href="#obj-bi-58"><code>BI58</code></a>Fan3LowDCAl</li><li><a href="#obj-bi-59"><code>BI59</code></a>Fan4GeneralAl</li><li><a href="#obj-bi-60"><code>BI60</code></a>Fan4PowerAl</li><li><a href="#obj-bi-61"><code>BI61</code></a>Fan4CommAl</li><li><a href="#obj-bi-62"><code>BI62</code></a>Fan4HighTempAl</li><li><a href="#obj-bi-63"><code>BI63</code></a>Fan4NetComAl</li><li><a href="#obj-bi-64"><code>BI64</code></a>Fan4InvRegAl</li><li><a href="#obj-bi-65"><code>BI65</code></a>Fan4HighMotTempAl</li><li><a href="#obj-bi-66"><code>BI66</code></a>Fan4HallSensAl</li><li><a href="#obj-bi-67"><code>BI67</code></a>Fan4OverloadAl</li><li><a href="#obj-bi-68"><code>BI68</code></a>Fan4LowDCAl</li><li><a href="#obj-bi-69"><code>BI69</code></a>Fan5GeneralAl</li><li><a href="#obj-bi-70"><code>BI70</code></a>Fan5PowerAl</li><li><a href="#obj-bi-71"><code>BI71</code></a>Fan5CommAl</li><li><a href="#obj-bi-72"><code>BI72</code></a>Fan5HighTempAl</li><li><a href="#obj-bi-73"><code>BI73</code></a>Fan5NetComAl</li><li><a href="#obj-bi-74"><code>BI74</code></a>Fan5InvRegAl</li><li><a href="#obj-bi-75"><code>BI75</code></a>Fan5HighMotTempAl</li><li><a href="#obj-bi-76"><code>BI76</code></a>Fan5HallSensAl</li><li><a href="#obj-bi-77"><code>BI77</code></a>Fan5OverloadAl</li><li><a href="#obj-bi-78"><code>BI78</code></a>Fan5LowDCAl</li><li><a href="#obj-bi-79"><code>BI79</code></a>Fan6GeneralAl</li><li><a href="#obj-bi-80"><code>BI80</code></a>Fan6PowerAl</li><li><a href="#obj-bi-81"><code>BI81</code></a>Fan6CommAl</li><li><a href="#obj-bi-82"><code>BI82</code></a>Fan6HighTempAl</li><li><a href="#obj-bi-83"><code>BI83</code></a>Fan6NetComAl</li><li><a href="#obj-bi-84"><code>BI84</code></a>Fan6InvRegAl</li><li><a href="#obj-bi-85"><code>BI85</code></a>Fan6HighMotTempAl</li><li><a href="#obj-bi-86"><code>BI86</code></a>Fan6HallSensAl</li><li><a href="#obj-bi-87"><code>BI87</code></a>Fan6OverloadAl</li><li><a href="#obj-bi-88"><code>BI88</code></a>Fan6LowDCAl</li><li><a href="#obj-bi-89"><code>BI89</code></a>Fan7GeneralAl</li><li><a href="#obj-bi-90"><code>BI90</code></a>Fan7PowerAl</li><li><a href="#obj-bi-91"><code>BI91</code></a>Fan7CommAl</li><li><a href="#obj-bi-92"><code>BI92</code></a>Fan7HighTempAl</li><li><a href="#obj-bi-93"><code>BI93</code></a>Fan7NetComAl</li><li><a href="#obj-bi-94"><code>BI94</code></a>Fan7InvRegAl</li><li><a href="#obj-bi-95"><code>BI95</code></a>Fan7HighMotTempAl</li><li><a href="#obj-bi-96"><code>BI96</code></a>Fan7HallSensAl</li><li><a href="#obj-bi-97"><code>BI97</code></a>Fan7OverloadAl</li><li><a href="#obj-bi-98"><code>BI98</code></a>Fan7LowDCAl</li><li><a href="#obj-bi-99"><code>BI99</code></a>Fan8GeneralAl</li><li><a href="#obj-bi-100"><code>BI100</code></a>Fan8PowerAl</li><li><a href="#obj-bi-101"><code>BI101</code></a>Fan8CommAl</li><li><a href="#obj-bi-102"><code>BI102</code></a>Fan8HighTempAl</li><li><a href="#obj-bi-103"><code>BI103</code></a>Fan8NetComAl</li><li><a href="#obj-bi-104"><code>BI104</code></a>Fan8InvRegAl</li><li><a href="#obj-bi-105"><code>BI105</code></a>Fan8HighMotTempAl</li><li><a href="#obj-bi-106"><code>BI106</code></a>Fan8HallSensAl</li><li><a href="#obj-bi-107"><code>BI107</code></a>Fan8OverloadAl</li><li><a href="#obj-bi-108"><code>BI108</code></a>Fan8LowDCAl</li><li><a href="#obj-bi-109"><code>BI109</code></a>Fan9InverterAl</li><li><a href="#obj-bi-110"><code>BI110</code></a>Fan9PowerAl</li><li><a href="#obj-bi-111"><code>BI111</code></a>Fan9CommAl</li><li><a href="#obj-bi-112"><code>BI112</code></a>Fan9HighTempAl</li><li><a href="#obj-bi-113"><code>BI113</code></a>Fan9NetComAl</li><li><a href="#obj-bi-114"><code>BI114</code></a>Fan9InvRegAl</li><li><a href="#obj-bi-115"><code>BI115</code></a>Fan9HighMotTempAl</li><li><a href="#obj-bi-116"><code>BI116</code></a>Fan9HallSensAl</li><li><a href="#obj-bi-117"><code>BI117</code></a>Fan9OverloadAl</li><li><a href="#obj-bi-118"><code>BI118</code></a>Fan9LowDCAl</li><li><a href="#obj-bi-119"><code>BI119</code></a>Fan10GeneralAl</li><li><a href="#obj-bi-120"><code>BI120</code></a>Fan10PowerAl</li><li><a href="#obj-bi-121"><code>BI121</code></a>Fan10CommAl</li><li><a href="#obj-bi-122"><code>BI122</code></a>Fan10HighTempAl</li><li><a href="#obj-bi-123"><code>BI123</code></a>Fan10NetComAl</li><li><a href="#obj-bi-124"><code>BI124</code></a>Fan10InvRegAl</li><li><a href="#obj-bi-125"><code>BI125</code></a>Fan10HighMotTempAl</li><li><a href="#obj-bi-126"><code>BI126</code></a>Fan10HallSensAl</li><li><a href="#obj-bi-127"><code>BI127</code></a>Fan10OverloadAl</li><li><a href="#obj-bi-128"><code>BI128</code></a>Fan10LowDCAl</li><li><a href="#obj-bi-129"><code>BI129</code></a>RetTempProbAl</li><li><a href="#obj-bi-130"><code>BI130</code></a>SupTempProbAl</li><li><a href="#obj-bi-131"><code>BI131</code></a>RetHumProbAl</li><li><a href="#obj-bi-132"><code>BI132</code></a>SupHumProbAl</li><li><a href="#obj-bi-133"><code>BI133</code></a>AirPrSensorAl</li><li><a href="#obj-bi-134"><code>BI134</code></a>WatIN1ProbAl</li><li><a href="#obj-bi-135"><code>BI135</code></a>WatOUT1ProbAl</li><li><a href="#obj-bi-136"><code>BI136</code></a>WatIN2ProbAl</li><li><a href="#obj-bi-137"><code>BI137</code></a>WatOUT2ProbAl</li><li><a href="#obj-bi-138"><code>BI138</code></a>WatFlw1ProbAl</li><li><a href="#obj-bi-139"><code>BI139</code></a>WatFlw2ProbAl</li><li><a href="#obj-bi-140"><code>BI140</code></a>DFPSGenAl</li><li><a href="#obj-bi-141"><code>BI141</code></a>DFPSBrokenAl</li><li><a href="#obj-bi-142"><code>BI142</code></a>DFPSCablingAl</li><li><a href="#obj-bi-143"><code>BI143</code></a>DFPSRangeAl</li><li><a href="#obj-bi-144"><code>BI144</code></a>DFPSADCAl</li><li><a href="#obj-bi-145"><code>BI145</code></a>DFPSSettingAl</li><li><a href="#obj-bi-146"><code>BI146</code></a>DFPSDCOAl</li><li><a href="#obj-bi-147"><code>BI147</code></a>DFPSWatchdogAl</li><li><a href="#obj-bi-148"><code>BI148</code></a>DFPSCommAl</li><li><a href="#obj-bi-149"><code>BI149</code></a>InverterCompGenAl</li><li><a href="#obj-bi-150"><code>BI150</code></a>InvCompCommAlarm</li><li><a href="#obj-mv-31"><code>MV31</code></a>InvCompAlCode1</li><li><a href="#obj-mv-32"><code>MV32</code></a>InvCompAlCode2</li><li><a href="#obj-mv-33"><code>MV33</code></a>InvCompAlCode3</li><li><a href="#obj-mv-34"><code>MV34</code></a>InvCompAlCode4</li><li><a href="#obj-mv-35"><code>MV35</code></a>InvCompAlCode5</li><li><a href="#obj-bi-151"><code>BI151</code></a>C1ThermAl</li><li><a href="#obj-bi-152"><code>BI152</code></a>C1HighPresAl</li><li><a href="#obj-bi-153"><code>BI153</code></a>C1LowPresAl</li><li><a href="#obj-bi-154"><code>BI154</code></a>C1HighDischAl</li><li><a href="#obj-bi-155"><code>BI155</code></a>C1LowComprRatioAl</li><li><a href="#obj-bi-156"><code>BI156</code></a>Condenser1Al</li><li><a href="#obj-bi-157"><code>BI157</code></a>C1WatFlowAl</li><li><a href="#obj-bi-158"><code>BI158</code></a>EEV1GenAl</li><li><a href="#obj-bi-159"><code>BI159</code></a>EEV1CommAl</li><li><a href="#obj-bi-160"><code>BI160</code></a>EEV1SuctProbAl</li><li><a href="#obj-bi-161"><code>BI161</code></a>EEV1EvapProbAl</li><li><a href="#obj-bi-162"><code>BI162</code></a>EEV1CondProbAl</li><li><a href="#obj-bi-163"><code>BI163</code></a>EEV1DischProbAl</li><li><a href="#obj-bi-164"><code>BI164</code></a>C2ThermAl</li><li><a href="#obj-bi-165"><code>BI165</code></a>C2HighPresAl</li><li><a href="#obj-bi-166"><code>BI166</code></a>C2LowPresAl</li><li><a href="#obj-bi-167"><code>BI167</code></a>C2HighDischAl</li><li><a href="#obj-bi-168"><code>BI168</code></a>C2LowComprRatioAl</li><li><a href="#obj-bi-169"><code>BI169</code></a>Condenser2Al</li><li><a href="#obj-bi-170"><code>BI170</code></a>C2WatFlowAl</li><li><a href="#obj-bi-171"><code>BI171</code></a>EEV2GenAl</li><li><a href="#obj-bi-172"><code>BI172</code></a>EEV2CommAl</li><li><a href="#obj-bi-173"><code>BI173</code></a>EEV2SuctProbAl</li><li><a href="#obj-bi-174"><code>BI174</code></a>EEV2EvapProbAl</li><li><a href="#obj-bi-175"><code>BI175</code></a>EEV2CondProbAl</li><li><a href="#obj-bi-176"><code>BI176</code></a>EEV2DischProbAl</li><li><a href="#obj-bi-177"><code>BI177</code></a>InternalHumidGenAl</li><li><a href="#obj-bi-178"><code>BI178</code></a>CPYCommAl</li><li><a href="#obj-bi-179"><code>BI179</code></a>CPYMemoryAl</li><li><a href="#obj-bi-180"><code>BI180</code></a>CPYParameterAl</li><li><a href="#obj-bi-181"><code>BI181</code></a>CPYHighCurrentAl</li><li><a href="#obj-bi-182"><code>BI182</code></a>CPYLowSteamAl</li><li><a href="#obj-bi-183"><code>BI183</code></a>CPYDrainAl</li><li><a href="#obj-bi-184"><code>BI184</code></a>CPYMaintAl</li><li><a href="#obj-bi-185"><code>BI185</code></a>CPYNoWaterAl</li><li><a href="#obj-bi-186"><code>BI186</code></a>CPYCylMaintAl</li><li><a href="#obj-bi-187"><code>BI187</code></a>CPYDirtyCylAl</li><li><a href="#obj-bi-188"><code>BI188</code></a>CPYFoamAl</li><li><a href="#obj-bi-189"><code>BI189</code></a>CPYLifeTimeAl</li><li><a href="#obj-bi-190"><code>BI190</code></a>CPYHighWatLevAl</li><li><a href="#obj-bi-91-2"><code>BI91</code></a>CPYHighWatConductAl</li><li><a href="#obj-bi-192"><code>BI192</code></a>CPYConnectionAl</li><li><a href="#obj-bi-193"><code>BI193</code></a>WatPresAl</li><li><a href="#obj-bi-194"><code>BI194</code></a>DrainPumpAl</li><li><a href="#obj-bi-195"><code>BI195</code></a>ElHeatAl</li><li><a href="#obj-bi-196"><code>BI196</code></a>FilterAl</li><li><a href="#obj-bi-197"><code>BI197</code></a>DryCoolerAl</li><li><a href="#obj-bi-198"><code>BI198</code></a>ExternalHumidifAl</li><li><a href="#obj-bi-199"><code>BI199</code></a>WaterPumpAl</li><li><a href="#obj-bi-200"><code>BI200</code></a>CondUnitGeneralAl</li><li><a href="#obj-bi-201"><code>BI201</code></a>GasLeakAl</li><li><a href="#obj-bi-202"><code>BI202</code></a>PowerSupplyAl</li><li><a href="#obj-bi-203"><code>BI203</code></a>GenericSoftAl</li><li><a href="#obj-bi-204"><code>BI204</code></a>LocalNetworkAl</li><li><a href="#obj-bi-205"><code>BI205</code></a>RegHighTempAl</li><li><a href="#obj-bi-206"><code>BI206</code></a>RegLowTempAl</li><li><a href="#obj-bi-207"><code>BI207</code></a>HighLimTempAl</li><li><a href="#obj-bi-208"><code>BI208</code></a>LowLimTempAl</li><li><a href="#obj-bi-209"><code>BI209</code></a>RetHighHumiAl</li><li><a href="#obj-bi-210"><code>BI210</code></a>RetLowHumiAl</li><li><a href="#obj-bi-211"><code>BI211</code></a>SupHighHumiAl</li><li><a href="#obj-bi-212"><code>BI212</code></a>SupLowHumiAl</li><li><a href="#obj-bi-213"><code>BI213</code></a>ProbeMod1COM</li><li><a href="#obj-bi-214"><code>BI214</code></a>ProbeMod1err1</li><li><a href="#obj-bi-215"><code>BI215</code></a>ProbeMod1err2</li><li><a href="#obj-bi-216"><code>BI216</code></a>ProbeMod1err3</li><li><a href="#obj-bi-217"><code>BI217</code></a>ProbeMod1err4</li><li><a href="#obj-bi-218"><code>BI218</code></a>ProbeMod1err5</li><li><a href="#obj-bi-219"><code>BI219</code></a>ProbeMod1err6</li><li><a href="#obj-bi-220"><code>BI220</code></a>ProbeMod2COM</li><li><a href="#obj-bi-221"><code>BI221</code></a>ProbeMod2err1</li><li><a href="#obj-bi-222"><code>BI222</code></a>ProbeMod2err2</li><li><a href="#obj-bi-223"><code>BI223</code></a>ProbeMod2err3</li><li><a href="#obj-bi-224"><code>BI224</code></a>ProbeMod2err4</li><li><a href="#obj-bi-225"><code>BI225</code></a>ProbeMod2err5</li><li><a href="#obj-bi-226"><code>BI226</code></a>ProbeMod2err6</li><li><a href="#obj-bi-227"><code>BI227</code></a>ProbeMod3COM</li><li><a href="#obj-bi-228"><code>BI228</code></a>ProbeMod3err1</li><li><a href="#obj-bi-229"><code>BI229</code></a>ProbeMod3err2</li><li><a href="#obj-bi-230"><code>BI230</code></a>ProbeMod3err3</li><li><a href="#obj-bi-231"><code>BI231</code></a>ProbeMod3err4</li><li><a href="#obj-bi-232"><code>BI232</code></a>ProbeMod3err5</li><li><a href="#obj-bi-233"><code>BI233</code></a>ProbeMod3err6</li><li><a href="#obj-bv-7"><code>BV7</code></a>DamperAlRes</li><li><a href="#obj-bv-8"><code>BV8</code></a>FireSmokeAlRes</li><li><a href="#obj-bv-9"><code>BV9</code></a>GenericSeriousAlRes</li><li><a href="#obj-bv-10"><code>BV10</code></a>FansGenAlRes</li><li><a href="#obj-bv-11"><code>BV11</code></a>Fan1InverterAlRes</li><li><a href="#obj-bv-12"><code>BV12</code></a>Fan2InverterAlRes</li><li><a href="#obj-bv-13"><code>BV13</code></a>Fan3InverterAlRes</li><li><a href="#obj-bv-14"><code>BV14</code></a>Fan4InverterAlRes</li><li><a href="#obj-bv-15"><code>BV15</code></a>Fan5InverterAlRes</li><li><a href="#obj-bv-16"><code>BV16</code></a>Fan6InverterAlRes</li><li><a href="#obj-bv-17"><code>BV17</code></a>Fan7InverterAlRes</li><li><a href="#obj-bv-18"><code>BV18</code></a>Fan8InverterAlRes</li><li><a href="#obj-bv-19"><code>BV19</code></a>Fan9InverterAlRes</li><li><a href="#obj-bv-20"><code>BV20</code></a>Fan10InverterAlRes</li><li><a href="#obj-bv-21"><code>BV21</code></a>InverterCompAlRes</li><li><a href="#obj-bv-22"><code>BV22</code></a>C1ThermAlRes</li><li><a href="#obj-bv-23"><code>BV23</code></a>C1HighPresAlRes</li><li><a href="#obj-bv-24"><code>BV24</code></a>C1LowPresAlRes</li><li><a href="#obj-bv-25"><code>BV25</code></a>C1HighDischAlRes</li><li><a href="#obj-bv-26"><code>BV26</code></a>C1LoComprRatioAlRes</li><li><a href="#obj-bv-27"><code>BV27</code></a>Condenser1AlRes</li><li><a href="#obj-bv-28"><code>BV28</code></a>EEV1AlRes</li><li><a href="#obj-bv-29"><code>BV29</code></a>C2ThermAlRes</li><li><a href="#obj-bv-30"><code>BV30</code></a>C2HighPresAlRes</li><li><a href="#obj-bv-31"><code>BV31</code></a>C2LowPresAlRes</li><li><a href="#obj-bv-32"><code>BV32</code></a>C2HighDischAlRes</li><li><a href="#obj-bv-33"><code>BV33</code></a>C2LoComprRatioAlRes</li><li><a href="#obj-bv-34"><code>BV34</code></a>Condenser2AlRes</li><li><a href="#obj-bv-35"><code>BV35</code></a>EEV2AlRes</li><li><a href="#obj-bv-36"><code>BV36</code></a>IntHumidifAlRes</li><li><a href="#obj-bv-37"><code>BV37</code></a>WatPresAlRes</li><li><a href="#obj-bv-38"><code>BV38</code></a>DrainPumpAlRes</li><li><a href="#obj-bv-39"><code>BV39</code></a>ElHeatAlRes</li><li><a href="#obj-bv-40"><code>BV40</code></a>FilterAlRes</li><li><a href="#obj-bv-41"><code>BV41</code></a>DryCoolerAlRes</li><li><a href="#obj-bv-42"><code>BV42</code></a>ExtHumidifAlRes</li><li><a href="#obj-bv-43"><code>BV43</code></a>WaterPumpAlRes</li><li><a href="#obj-bv-44"><code>BV44</code></a>CondUnitGenAlRes</li><li><a href="#obj-bv-45"><code>BV45</code></a>GasLeakAlRes</li><li><a href="#obj-bv-46"><code>BV46</code></a>PowerSupplyAlRes</li><li><a href="#obj-bv-47"><code>BV47</code></a>GenericSoftAlRes</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Most objects only apply to some unit types and options (compressor 2, free cooling, two sources, humidifier, fans 2-10, remote probe modules).</li><li>The table prints AV 12 twice (FanSpeed and fan1Actspeed) and BI 91 twice (Fan7CommAl and CPYHighWatConductAl); AV 23 and BI 191 are absent, so the second rows are probably meant to be AV 23 and BI 191. Both rows are kept as printed.</li><li>Access is from the table&#x27;s Mode column (R or R/W). Multistate value state texts are footnotes in the manual and are not repeated here.</li><li>32-bit values (counters, energy, flow) are single AV objects in BACnet; only Modbus splits them into Low/High registers.</li><li>Source: user manual 20.11 - 5895970_01 (EN), section 10.3, pages 146-172 (530 objects).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)</h2><div class="faq"><details open><summary>How many BACnet points does the Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) have?</summary><p>This list has 530 BACnet objects: 56 analog inputs, 6 analog outputs, 139 analog values, 233 binary inputs, 14 binary outputs, 47 binary values, 35 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) BACnet points are writable?</summary><p>83 of the 530 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0) BACnet documentation?</summary><p>The source is Precision air conditioners P-G-R-TMC user manual (5895970_01), revision 2020-11, published free by Aermec at https://aermec.com/download?id=13846.</p></details><details><summary>What are the minimum BACnet points to integrate the Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)?</summary><p>Start with BV 1 SupervOFF (On/off command from the supervisor); AV 108 TemperatureSetpoint (Temperature setpoint, °C); AV 109 HumiditySetpoint (Humidity setpoint, %rH); MV 19 UnitStatus (Unit status); AI 1 ReturnTemperature (Return temperature, °C); AI 3 SupplyTemperature (Supply temperature, °C); AI 6 ReturnHumidity (Return humidity, %rH); BO 1 FansDO (Fan control output); BO 10 Compressor1DO (Compressor 1 output); BI 2 DirtyFilterDI (Dirty filter alarm).</p></details><details><summary>How do I enable BMS control of the Aermec P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)?</summary><p>On/Off from supervisor is BV 1 (SupervOFF), writable.</p></details><details><summary>How do I check these points on the real P / G / R / TMC precision air conditioners with SURVEY3 controller (software 3.0)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://aermec.com/download?id=13846" rel="nofollow noopener" target="_blank">Precision air conditioners P-G-R-TMC user manual &middot; 5895970_01 &middot; rev. 2020-11</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
