<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ait-deutschland Novelan heat pump BACnet Points List</title>
<meta name="description" content="ait-deutschland Novelan heat pump controller GLT BACnet points list: 144 objects by ID and name, e.g. MV 1 = Sperre / Freigabe Wärmepumpe.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="ait-deutschland Novelan heat pump BACnet Points List">
<meta property="og:description" content="ait-deutschland Novelan heat pump controller GLT BACnet points list: 144 objects by ID and name, e.g. MV 1 = Sperre / Freigabe Wärmepumpe.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="ait-deutschland Novelan heat pump BACnet Points List">
<meta name="twitter:description" content="ait-deutschland Novelan heat pump controller GLT BACnet points list: 144 objects by ID and name, e.g. MV 1 = Sperre / Freigabe Wärmepumpe.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip",
   "url": "https://easybacnet.com/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip",
   "name": "ait-deutschland Novelan heat pump BACnet Points List",
   "description": "ait-deutschland Novelan heat pump controller GLT BACnet points list: 144 objects by ID and name, e.g. MV 1 = Sperre / Freigabe Wärmepumpe.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip#dataset",
   "name": "ait-deutschland Novelan heat pump controller GLT (BACnet IP) BACnet Points List",
   "description": "The GLT option turns on BACnet IP (or Modbus TCP) on the Ethernet port of the ait-deutschland heating and heat pump controller used in Novelan heat pumps. Every data point is an Analog Input, Multistate Input, Binary Input or Accumulator; the writable ones also appear as Analog Values or Multistate Values with their own instance numbers (outdoor temperature, return and mixing-circuit setpoints, DHW setpoint, heating curves, operating modes, compressor release) and Binary Outputs reset faults or force pumps on. The guide lists data point names in German. ait-deutschland Novelan heat pump controller GLT BACnet points list: 144 objects by ID and name, e.g. MV 1 = Sperre / Freigabe Wärmepumpe.",
   "url": "https://easybacnet.com/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip",
   "keywords": [
    "ait-deutschland Novelan heat pump controller GLT (BACnet IP) BACnet Points List",
    "ait-deutschland Novelan heat pump controller GLT (BACnet IP) BACnet objects",
    "ait-deutschland BACnet",
    "Novelan GLT BACnet points list",
    "GLT BACnet points list",
    "Novelan GLT Tool BACnet points list",
    "Novelan BACnet points list",
    "83055703hDE BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Betriebsanleitung Zubehör für Wärmepumpen - Anbindung an eine Gebäudeleittechnik via BACnet/IP | ModBus/TCP - Novelan GLT",
    "url": "https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf",
    "author": {
     "@type": "Organization",
     "name": "ait-deutschland"
    }
   },
   "about": {
    "@type": "Product",
    "name": "ait-deutschland Novelan heat pump controller GLT (BACnet IP)",
    "brand": {
     "@type": "Brand",
     "name": "ait-deutschland"
    },
    "category": "Heat pump controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the ait-deutschland Novelan heat pump controller GLT (BACnet IP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 144 BACnet objects: 43 analog inputs, 15 analog values, 30 binary inputs, 13 binary outputs, 10 multi-state inputs, 9 multi-state values, 24 accumulators. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which ait-deutschland Novelan heat pump controller GLT (BACnet IP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "37 of the 144 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official ait-deutschland Novelan heat pump controller GLT (BACnet IP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "ait-deutschland does not publish it on its own website. This list comes from Betriebsanleitung Zubehör für Wärmepumpen - Anbindung an eine Gebäudeleittechnik via BACnet/IP | ModBus/TCP - Novelan GLT (83055703hDE), a copy hosted by ioBroker forum at https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf. Ask ait-deutschland or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the ait-deutschland Novelan heat pump controller GLT (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1 Sperre / Freigabe Wärmepumpe (Lock heat pump (1) or release 1 / 2 compressors (2 / 3)); MV 2 Betriebsart Heizen (Heating mode (1 = Automatik, 5 = Aus)); MV 3 Betriebsart Trinkwarmwasser (Hot water mode (1 = Automatik, 5 = Aus)); AV 6 Trinkwarmwasser Wunschwert (Hot water setpoint, °C); BO 1 Fehlerreset (Fault reset (1 = reset)); MI 1 Betriebszustand (Operating state (heating, DHW, defrost, off ...)); AI 1 Vorlauftemperatur (Flow temperature); AI 2 Rücklauftemperatur (Return temperature); BI 1 Selbst zurücksetzende Störung (Self-resetting fault active); BI 2 Nicht selbst zurücksetzende Störung (Latching fault active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the ait-deutschland Novelan heat pump controller GLT (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 1 (Sperre / Freigabe Wärmepumpe) locks the heat pump or releases one or two compressors; the operating modes for heating, DHW, mixing circuits, cooling, ventilation and pool are set with MV 2-10."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the ait-deutschland Novelan heat pump controller GLT (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The outdoor temperature can be written to AV 1 (Außentemperatur); the guide says to disconnect the heat pump's own outdoor sensor when doing so."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Novelan heat pump controller GLT (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "ait-deutschland",
     "item": "https://easybacnet.com/bacnet-points-lists/ait-deutschland/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Novelan heat pump controller GLT (BACnet IP)",
     "item": "https://easybacnet.com/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/ait-deutschland/">ait-deutschland</a></li><li aria-current="page">Novelan heat pump controller GLT (BACnet IP)</li></ol>
<p class="eyebrow">Heat pump controller &middot; BACnet points list</p><h1><span class="mfr">ait-deutschland</span> Novelan heat pump controller GLT (BACnet IP) BACnet points list</h1><p class="updated">Updated 12 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. ait-deutschland doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by ioBroker forum, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="ait-deutschland doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by ioBroker forum, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The GLT option turns on BACnet IP (or Modbus TCP) on the Ethernet port of the ait-deutschland heating and heat pump controller used in Novelan heat pumps. Every data point is an Analog Input, Multistate Input, Binary Input or Accumulator; the writable ones also appear as Analog Values or Multistate Values with their own instance numbers (outdoor temperature, return and mixing-circuit setpoints, DHW setpoint, heating curves, operating modes, compressor release) and Binary Outputs reset faults or force pumps on. The guide lists data point names in German.</p>
<p>This page lists <strong>144 BACnet objects</strong> for the ait-deutschland Novelan heat pump controller GLT (BACnet IP) &mdash; 37 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of ait-deutschland&rsquo;s documentation hosted by ioBroker forum, not by ait-deutschland itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/ait-deutschland/">ait-deutschland</a></dd></div><div><dt>Model</dt><dd>Novelan heat pump controller GLT (BACnet IP)</dd></div><div><dt>Equipment</dt><dd>Heat pump controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>144 (37 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Controller software V1.60 or later (BACnet IP)</dd></div><div><dt>Also known as</dt><dd>Novelan GLT, GLT, Novelan GLT Tool, Novelan, 83055703hDE</dd></div><div><dt>Source document</dt><dd><a href="https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf" rel="nofollow noopener" target="_blank">Betriebsanleitung Zubehör für Wärmepumpen - Anbindung an eine Gebäudeleittechnik via BACnet/IP | ModBus/TCP - Novelan GLT &middot; 83055703hDE</a> <span class="unofftag">(unofficial copy, hosted by ioBroker forum)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip.csv" rel="nofollow" download>Download CSV <small>144 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=ait-deutschland/novelan-glt-heat-pump-controller-bacnet-ip">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against ait-deutschland&rsquo;s current documentation and the live
device before use. Not official ait-deutschland information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: ait-deutschland Novelan heat pump controller GLT (BACnet IP)</h2>
<div class="answer"><b>Integration in brief</b><p>Release the heat pump with MV 1, set the heating and hot water modes (MV 2 / MV 3) and write setpoints such as the DHW setpoint (AV 6) or a mixing circuit flow setpoint. Read the operating state (MI 1), flow and return temperatures, and the two fault BIs; reset latching faults with BO 1.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">Sperre / Freigabe Wärmepumpe</td><td>Lock heat pump (1) or release 1 / 2 compressors (2 / 3)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">Betriebsart Heizen</td><td>Heating mode (1 = Automatik, 5 = Aus)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">Betriebsart Trinkwarmwasser</td><td>Hot water mode (1 = Automatik, 5 = Aus)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">Trinkwarmwasser Wunschwert</td><td>Hot water setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bo-1">BO 1</a></td><td class="n">Fehlerreset</td><td>Fault reset (1 = reset)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mi-1">MI 1</a></td><td class="n">Betriebszustand</td><td>Operating state (heating, DHW, defrost, off ...)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Vorlauftemperatur</td><td>Flow temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Rücklauftemperatur</td><td>Return temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1">BI 1</a></td><td class="n">Selbst zurücksetzende Störung</td><td>Self-resetting fault active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-2">BI 2</a></td><td class="n">Nicht selbst zurücksetzende Störung</td><td>Latching fault active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 1 (Sperre / Freigabe Wärmepumpe) locks the heat pump or releases one or two compressors; the operating modes for heating, DHW, mixing circuits, cooling, ventilation and pool are set with MV 2-10.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>The outdoor temperature can be written to AV 1 (Außentemperatur); the guide says to disconnect the heat pump&#x27;s own outdoor sensor when doing so.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP on UDP 47808 over the controller&#x27;s Ethernet port; IP settings via DHCP server, DHCP client or manual entry on the controller (Service &gt; Systemsteuerung).</li><li>Device name, device ID, model name and location are set with the Novelan GLT Tool; the device ID must be unique on the network.</li><li>A wrong broadcast address stops the heat pump being found over BACnet IP.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Software older than V1.74/V2.74/V3.76/V4.76 supports only BACnet IP, not Modbus TCP; switching between them needs the GLT Tool.</li><li>BO 1 Fehlerreset returns to 0 by itself after a 1 is written.</li></ul>
</section>
<h2 id="points">ait-deutschland Novelan heat pump controller GLT (BACnet IP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">144 of 144 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>43</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>15</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>30</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>13</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>10</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>9</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="ACC" aria-pressed="false" title="Accumulator">ACC<b>24</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>144</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>107</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>37</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (65)</option><option value="°C">°C (52)</option><option value="h">h (11)</option><option value="kWh">kWh (10)</option><option value="bar">bar (2)</option><option value="K">K (2)</option><option value="kW">kW (1)</option><option value="l/h">l/h (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>62</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">ait-deutschland Novelan heat pump controller GLT (BACnet IP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°C" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Vorlauftemperatur</td><td class="d">Flow temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°C" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Rücklauftemperatur</td><td class="d">Return temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="°C" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Heissgastemperatur</td><td class="d">Hot gas temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="°C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Wärmequelle Eintritt</td><td class="d">Heat source inlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="°C" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Wärmequelle Austritt</td><td class="d">Heat source outlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="°C" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Mischkreis 1 Vorlauf</td><td class="d">Mixing circuit 1 flow temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="°C" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Rücklauf extern</td><td class="d">External return temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="°C" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Raumfernversteller 1</td><td class="d">Remote room adjuster 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="°C" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Mischkreis 2 Vorlauf</td><td class="d">Mixing circuit 2 flow temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="°C" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Raumfernversteller 2</td><td class="d">Remote room adjuster 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="°C" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Mischkreis 3 Vorlauf</td><td class="d">Mixing circuit 3 flow temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="°C" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Raumfernversteller 3</td><td class="d">Remote room adjuster 3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="°C" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Solarkollektor</td><td class="d">Solar collector temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="°C" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Solarspeicher</td><td class="d">Solar storage tank temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="°C" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Externe Energiequelle</td><td class="d">External energy source temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="°C" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Außentemperatur</td><td class="d">Outdoor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="°C" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Rücklauf Sollwert</td><td class="d">Return temperature setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="°C" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Mischkreis 1 Sollwert Vorlauf</td><td class="d">Mixing circuit 1 flow setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="°C" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Mischkreis 2 Sollwert Vorlauf</td><td class="d">Mixing circuit 2 flow setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="°C" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Mischkreis 3 Sollwert Vorlauf</td><td class="d">Mixing circuit 3 flow setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="°C" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Zulufttemperatur</td><td class="d">Supply air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="°C" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Trinkwarmwasser Ist-Temperatur</td><td class="d">Domestic hot water actual temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="°C" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Trinkwarmwasser Wunschwert</td><td class="d">Domestic hot water setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="°C" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Ansaugtemperatur Verdichter</td><td class="d">Compressor suction temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="°C" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Ansaugtemperatur Verdampfer</td><td class="d">Evaporator suction temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="°C" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Temperatur Verdichterheizung</td><td class="d">Compressor heater temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="K" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Überhitzung</td><td class="d">Superheat</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="K" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Überhitzung Soll</td><td class="d">Superheat setpoint</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="bar" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Druck HD (Hochdruck)</td><td class="d">High pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="bar" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Druck ND (Niederdruck)</td><td class="d">Low pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="°C" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">RBE Raumtemperatur Ist</td><td class="d">Room unit actual temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="°C" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">RBE Raumtemperatur Soll</td><td class="d">Room unit temperature setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="l/h" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Aktueller Durchfluss</td><td class="d">Current flow rate</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="°C" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Heizkurve Heizung Endpunkt</td><td class="d">Heating curve end point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="°C" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Heizkurve Heizung Parallelverschiebung</td><td class="d">Heating curve parallel shift</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="°C" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Heizkurve Mischkreis 1 Endpunkt</td><td class="d">Mixing circuit 1 curve end point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="°C" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Heizkurve Mischkreis 1 Parallelverschiebung</td><td class="d">Mixing circuit 1 curve parallel shift</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="°C" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Heizkurve Mischkreis 2 Endpunkt</td><td class="d">Mixing circuit 2 curve end point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="°C" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Heizkurve Mischkreis 2 Parallelverschiebung</td><td class="d">Mixing circuit 2 curve parallel shift</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="°C" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Heizkurve Mischkreis 3 Endpunkt</td><td class="d">Mixing circuit 3 curve end point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="°C" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Heizkurve Mischkreis 3 Parallelverschiebung</td><td class="d">Mixing circuit 3 curve parallel shift</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="°C" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Temperatur + –</td><td class="d">Temperature +/- offset</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="kW" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Leistung Ist</td><td class="d">Actual output</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="1" data-acc="W" data-u="°C" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Außentemperatur</td><td class="d">Outdoor temperature (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="2" data-acc="W" data-u="°C" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Rücklauf Sollwert</td><td class="d">Return temperature setpoint (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="3" data-acc="W" data-u="°C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Mischkreis 1 Sollwert Vorlauf</td><td class="d">Mixing circuit 1 flow setpoint (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="4" data-acc="W" data-u="°C" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Mischkreis 2 Sollwert Vorlauf</td><td class="d">Mixing circuit 2 flow setpoint (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="5" data-acc="W" data-u="°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Mischkreis 3 Sollwert Vorlauf</td><td class="d">Mixing circuit 3 flow setpoint (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="6" data-acc="W" data-u="°C" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">Trinkwarmwasser Wunschwert</td><td class="d">Domestic hot water setpoint (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="7" data-acc="W" data-u="°C" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Heizkurve Heizung Endpunkt</td><td class="d">Heating curve end point (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="8" data-acc="W" data-u="°C" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Heizkurve Heizung Parallelverschiebung</td><td class="d">Heating curve parallel shift (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="9" data-acc="W" data-u="°C" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Heizkurve Mischkreis 1 Endpunkt</td><td class="d">Mixing circuit 1 curve end point (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="10" data-acc="W" data-u="°C" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Heizkurve Mischkreis 1 Parallelverschiebung</td><td class="d">Mixing circuit 1 curve parallel shift (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="11" data-acc="W" data-u="°C" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Heizkurve Mischkreis 2 Endpunkt</td><td class="d">Mixing circuit 2 curve end point (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="12" data-acc="W" data-u="°C" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Heizkurve Mischkreis 2 Parallelverschiebung</td><td class="d">Mixing circuit 2 curve parallel shift (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="13" data-acc="W" data-u="°C" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Heizkurve Mischkreis 3 Endpunkt</td><td class="d">Mixing circuit 3 curve end point (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="14" data-acc="W" data-u="°C" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Heizkurve Mischkreis 3 Parallelverschiebung</td><td class="d">Mixing circuit 3 curve parallel shift (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="15" data-acc="W" data-u="°C" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Temperatur + –</td><td class="d">Temperature +/- offset (write)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="58" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Betriebszustand</td><td class="d">Operating state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heizbetrieb, 2=Trinkwarmwasser, 3=Schwimmbad, 4=EVU-Sperre, 5=Abtauen, 6=Aus, 7=Externe Energiequelle, 8=Kühlung</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="59" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">Aus / mit Anzahl aktiver Verdichter</td><td class="d">Off / number of compressors running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Aus, 2=1 Verdichter läuft, 3=2 Verdichter laufen</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="60" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Sperre / Freigabe Wärmepumpe</td><td class="d">Heat pump lock / compressors released (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Sperre Wärmepumpe, 2=Freigabe 1 Verdichter, 3=Freigabe 2 Verdichter</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="61" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">Betriebsart Heizen</td><td class="d">Heating operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Betriebsart Heizen</td><td class="d">Heating operating mode (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="63" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mi-4"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">4</td><td class="n">Betriebsart Trinkwarmwasser</td><td class="d">Domestic hot water operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="64" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Betriebsart Trinkwarmwasser</td><td class="d">Domestic hot water operating mode (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="65" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mi-6"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">6</td><td class="n">Betriebsart Mischkreis 2</td><td class="d">Mixing circuit 2 operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Betriebsart Mischkreis 2</td><td class="d">Mixing circuit 2 operating mode (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="67" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mi-7"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">7</td><td class="n">Betriebsart Mischkreis 3</td><td class="d">Mixing circuit 3 operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Betriebsart Mischkreis 3</td><td class="d">Mixing circuit 3 operating mode (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatik, 2=Zusätzlicher Wärmeerzeuger, 3=Party, 4=Ferien, 5=Aus</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="69" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mi-8"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">8</td><td class="n">Betriebsart Kühlung</td><td class="d">Cooling operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Aus, 2=Automatik</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="70" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">Betriebsart Kühlung</td><td class="d">Cooling operating mode (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Aus, 2=Automatik</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="71" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mi-9"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">9</td><td class="n">Betriebsart Lüftung</td><td class="d">Ventilation operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Automatik, 2=Party, 3=Ferien, 4=Aus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">Betriebsart Lüftung</td><td class="d">Ventilation operating mode (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatik, 2=Party, 3=Ferien, 4=Aus</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="73" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-mi-10"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10</td><td class="n">Betriebsart Schwimmbad</td><td class="d">Pool operating mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Automatik, 2=nicht benutzt, 3=Party, 4=Ferien, 5=Aus</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="74" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">Betriebsart Schwimmbad</td><td class="d">Pool operating mode (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Automatik, 2=nicht benutzt, 3=Party, 4=Ferien, 5=Aus</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="75" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mi-11"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11</td><td class="n">Smart Grid</td><td class="d">Smart Grid state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=EVU-Sperre, 2=Smart Grid Low, 3=Standard, 4=Smart Grid High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="76" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">Smart Grid</td><td class="d">Smart Grid state (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=EVU-Sperre, 2=Smart Grid Low, 3=Standard, 4=Smart Grid High</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Selbst zurücksetzende Störung</td><td class="d">Self-resetting fault (fault number in Active_Text)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive (no fault), 1=Active (self-resetting fault)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Nicht selbst zurücksetzende Störung</td><td class="d">Latching fault (fault number in Active_Text)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive (no fault), 1=Active (fault)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">HUP</td><td class="d">Heating circulation pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">VEN</td><td class="d">Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">ZUP</td><td class="d">Additional circulation pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">BUP</td><td class="d">DHW circulation pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Ventil_BOSUP</td><td class="d">Fan / well or brine circulation pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">ZIP</td><td class="d">Recirculation pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">FUP2</td><td class="d">Floor heating pump 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">FUP3</td><td class="d">Floor heating pump 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">SLP</td><td class="d">Solar charging pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">SUP</td><td class="d">Pool circulation pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">VSK</td><td class="d">Bypass damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">FRH</td><td class="d">Defrost heater contactor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Verdichter 1</td><td class="d">Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Verdichter 2</td><td class="d">Compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">ZWE1</td><td class="d">Additional heat generator 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">ZWE2_SST</td><td class="d">Additional heat generator 2 / fault output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">ZWE3</td><td class="d">Additional heat generator 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">ASD</td><td class="d">Defrost, brine pressure, flow input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">BWT</td><td class="d">DHW thermostat input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">EVU</td><td class="d">Utility lock-out input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">HD</td><td class="d">High pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">MOT</td><td class="d">Motor protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">ND</td><td class="d">Low pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">PEX</td><td class="d">Impressed-current anode monitor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">SWT</td><td class="d">Pool thermostat input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">SAX</td><td class="d">Remote control: boost ventilation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">SPL</td><td class="d">Ventilation shut-off contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Aus, 1=An</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">EVU2</td><td class="d">Smart Grid input (with EVU)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Reduced mode (EVU=0) / EVU lock-out (EVU=1), 1=Normal mode (EVU=0) / raised mode (EVU=1)</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="107" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Fehlerreset</td><td class="d">Fault reset; returns to 0 after a 1 is sent</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=ohne Wirkung, 1=Reset auslösen</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="108" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">HUP</td><td class="d">Heating circulation pump output override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatisch, 1=An</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="109" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">VEN</td><td class="d">Fan output override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatisch, 1=An</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="110" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">ZUP</td><td class="d">Additional circulation pump output override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatisch, 1=An</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="111" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">BUP</td><td class="d">DHW circulation pump output override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatisch, 1=An</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="112" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">Ventil_BOSUP</td><td class="d">Fan / well or brine circulation pump output override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatisch, 1=An</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="113" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">ZIP</td><td class="d">Recirculation pump output override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatisch, 1=An</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="114" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">FUP2</td><td class="d">Floor heating pump 2 output override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatisch, 1=An</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="115" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bo-10"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10</td><td class="n">FUP3</td><td class="d">Floor heating pump 3 output override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatisch, 1=An</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="116" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">SLP</td><td class="d">Solar charging pump output override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatisch, 1=An</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="117" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">SUP</td><td class="d">Pool circulation pump output override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatisch, 1=An</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="118" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">VSK</td><td class="d">Bypass damper output override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatisch, 1=An</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="119" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">FRH</td><td class="d">Defrost heater contactor output override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Automatisch, 1=An</td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="120" data-i="1" data-acc="R" data-u="kWh" id="obj-acc-1"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">1</td><td class="n">Wärmemenge Heizung</td><td class="d">Heat quantity, heating</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="121" data-i="2" data-acc="R" data-u="kWh" id="obj-acc-2"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">2</td><td class="n">Wärmemenge Trinkwarmwasser</td><td class="d">Heat quantity, DHW</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="122" data-i="3" data-acc="R" data-u="kWh" id="obj-acc-3"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">3</td><td class="n">Wärmemenge Schwimmbad</td><td class="d">Heat quantity, pool</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="123" data-i="4" data-acc="R" data-u="kWh" id="obj-acc-4"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">4</td><td class="n">Wärmemenge gesamt</td><td class="d">Heat quantity, total</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="124" data-i="5" data-acc="R" data-u="h" id="obj-acc-5"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">5</td><td class="n">Betriebstund. VD1</td><td class="d">Compressor 1 run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="125" data-i="6" data-acc="R" data-u="" id="obj-acc-6"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">6</td><td class="n">Impulse Verdichter 1</td><td class="d">Compressor 1 starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="126" data-i="7" data-acc="R" data-u="h" id="obj-acc-7"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">7</td><td class="n">Betriebstund. VD2</td><td class="d">Compressor 2 run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="127" data-i="8" data-acc="R" data-u="" id="obj-acc-8"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">8</td><td class="n">Impulse Verdichter 2</td><td class="d">Compressor 2 starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="128" data-i="9" data-acc="R" data-u="h" id="obj-acc-9"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">9</td><td class="n">Betriebstunden ZWE1</td><td class="d">Additional heater 1 run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="129" data-i="10" data-acc="R" data-u="h" id="obj-acc-10"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">10</td><td class="n">Betriebstunden ZWE2</td><td class="d">Additional heater 2 run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="130" data-i="11" data-acc="R" data-u="h" id="obj-acc-11"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">11</td><td class="n">Betriebstunden ZWE3</td><td class="d">Additional heater 3 run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="131" data-i="12" data-acc="R" data-u="h" id="obj-acc-12"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">12</td><td class="n">Betriebstunden WP</td><td class="d">Heat pump run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="132" data-i="13" data-acc="R" data-u="h" id="obj-acc-13"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">13</td><td class="n">Betriebstunden Heiz.</td><td class="d">Heating run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="133" data-i="14" data-acc="R" data-u="h" id="obj-acc-14"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">14</td><td class="n">Betriebstunden WW</td><td class="d">DHW run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="134" data-i="15" data-acc="R" data-u="h" id="obj-acc-15"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">15</td><td class="n">Betriebstunden Kuehl</td><td class="d">Cooling run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="135" data-i="16" data-acc="R" data-u="h" id="obj-acc-16"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">16</td><td class="n">Betriebstunden SWoPV</td><td class="d">Pool or PV run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="136" data-i="17" data-acc="R" data-u="h" id="obj-acc-17"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">17</td><td class="n">Betriebstunden Solar</td><td class="d">Solar run hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="137" data-i="18" data-acc="R" data-u="" id="obj-acc-18"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">18</td><td class="n">Fehlerspeicher</td><td class="d">Current fault (fault memory)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="138" data-i="19" data-acc="R" data-u="kWh" id="obj-acc-19"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">19</td><td class="n">Wärmemenge Kühlung</td><td class="d">Heat quantity, cooling</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="139" data-i="20" data-acc="R" data-u="kWh" id="obj-acc-20"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">20</td><td class="n">Eingesetzte Energie Heizung</td><td class="d">Energy used, heating</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="140" data-i="21" data-acc="R" data-u="kWh" id="obj-acc-21"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">21</td><td class="n">Eingesetzte Energie Trinkwarmwasser</td><td class="d">Energy used, DHW</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="141" data-i="22" data-acc="R" data-u="kWh" id="obj-acc-22"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">22</td><td class="n">Eingesetzte Energie Kühlung</td><td class="d">Energy used, cooling</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="142" data-i="23" data-acc="R" data-u="kWh" id="obj-acc-23"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">23</td><td class="n">Eingesetzte Energie Schwimmbad</td><td class="d">Energy used, pool</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="143" data-i="24" data-acc="R" data-u="kWh" id="obj-acc-24"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">24</td><td class="n">Eingesetzte Energie gesamt</td><td class="d">Energy used, total</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: ait-deutschland Novelan heat pump controller GLT point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Vorlauftemperatur</li><li><a href="#obj-ai-2"><code>AI2</code></a>Rücklauftemperatur</li><li><a href="#obj-ai-3"><code>AI3</code></a>Heissgastemperatur</li><li><a href="#obj-ai-4"><code>AI4</code></a>Wärmequelle Eintritt</li><li><a href="#obj-ai-5"><code>AI5</code></a>Wärmequelle Austritt</li><li><a href="#obj-ai-6"><code>AI6</code></a>Mischkreis 1 Vorlauf</li><li><a href="#obj-ai-7"><code>AI7</code></a>Rücklauf extern</li><li><a href="#obj-ai-8"><code>AI8</code></a>Raumfernversteller 1</li><li><a href="#obj-ai-9"><code>AI9</code></a>Mischkreis 2 Vorlauf</li><li><a href="#obj-ai-10"><code>AI10</code></a>Raumfernversteller 2</li><li><a href="#obj-ai-11"><code>AI11</code></a>Mischkreis 3 Vorlauf</li><li><a href="#obj-ai-12"><code>AI12</code></a>Raumfernversteller 3</li><li><a href="#obj-ai-13"><code>AI13</code></a>Solarkollektor</li><li><a href="#obj-ai-14"><code>AI14</code></a>Solarspeicher</li><li><a href="#obj-ai-15"><code>AI15</code></a>Externe Energiequelle</li><li><a href="#obj-ai-16"><code>AI16</code></a>Außentemperatur</li><li><a href="#obj-ai-17"><code>AI17</code></a>Rücklauf Sollwert</li><li><a href="#obj-ai-18"><code>AI18</code></a>Mischkreis 1 Sollwert Vorlauf</li><li><a href="#obj-ai-19"><code>AI19</code></a>Mischkreis 2 Sollwert Vorlauf</li><li><a href="#obj-ai-20"><code>AI20</code></a>Mischkreis 3 Sollwert Vorlauf</li><li><a href="#obj-ai-21"><code>AI21</code></a>Zulufttemperatur</li><li><a href="#obj-ai-22"><code>AI22</code></a>Trinkwarmwasser Ist-Temperatur</li><li><a href="#obj-ai-23"><code>AI23</code></a>Trinkwarmwasser Wunschwert</li><li><a href="#obj-ai-24"><code>AI24</code></a>Ansaugtemperatur Verdichter</li><li><a href="#obj-ai-25"><code>AI25</code></a>Ansaugtemperatur Verdampfer</li><li><a href="#obj-ai-26"><code>AI26</code></a>Temperatur Verdichterheizung</li><li><a href="#obj-ai-27"><code>AI27</code></a>Überhitzung</li><li><a href="#obj-ai-28"><code>AI28</code></a>Überhitzung Soll</li><li><a href="#obj-ai-29"><code>AI29</code></a>Druck HD (Hochdruck)</li><li><a href="#obj-ai-30"><code>AI30</code></a>Druck ND (Niederdruck)</li><li><a href="#obj-ai-31"><code>AI31</code></a>RBE Raumtemperatur Ist</li><li><a href="#obj-ai-32"><code>AI32</code></a>RBE Raumtemperatur Soll</li><li><a href="#obj-ai-33"><code>AI33</code></a>Aktueller Durchfluss</li><li><a href="#obj-ai-34"><code>AI34</code></a>Heizkurve Heizung Endpunkt</li><li><a href="#obj-ai-35"><code>AI35</code></a>Heizkurve Heizung Parallelverschiebung</li><li><a href="#obj-ai-36"><code>AI36</code></a>Heizkurve Mischkreis 1 Endpunkt</li><li><a href="#obj-ai-37"><code>AI37</code></a>Heizkurve Mischkreis 1 Parallelverschiebung</li><li><a href="#obj-ai-38"><code>AI38</code></a>Heizkurve Mischkreis 2 Endpunkt</li><li><a href="#obj-ai-39"><code>AI39</code></a>Heizkurve Mischkreis 2 Parallelverschiebung</li><li><a href="#obj-ai-40"><code>AI40</code></a>Heizkurve Mischkreis 3 Endpunkt</li><li><a href="#obj-ai-41"><code>AI41</code></a>Heizkurve Mischkreis 3 Parallelverschiebung</li><li><a href="#obj-ai-42"><code>AI42</code></a>Temperatur + –</li><li><a href="#obj-ai-43"><code>AI43</code></a>Leistung Ist</li><li><a href="#obj-av-1"><code>AV1</code></a>Außentemperatur</li><li><a href="#obj-av-2"><code>AV2</code></a>Rücklauf Sollwert</li><li><a href="#obj-av-3"><code>AV3</code></a>Mischkreis 1 Sollwert Vorlauf</li><li><a href="#obj-av-4"><code>AV4</code></a>Mischkreis 2 Sollwert Vorlauf</li><li><a href="#obj-av-5"><code>AV5</code></a>Mischkreis 3 Sollwert Vorlauf</li><li><a href="#obj-av-6"><code>AV6</code></a>Trinkwarmwasser Wunschwert</li><li><a href="#obj-av-7"><code>AV7</code></a>Heizkurve Heizung Endpunkt</li><li><a href="#obj-av-8"><code>AV8</code></a>Heizkurve Heizung Parallelverschiebung</li><li><a href="#obj-av-9"><code>AV9</code></a>Heizkurve Mischkreis 1 Endpunkt</li><li><a href="#obj-av-10"><code>AV10</code></a>Heizkurve Mischkreis 1 Parallelverschiebung</li><li><a href="#obj-av-11"><code>AV11</code></a>Heizkurve Mischkreis 2 Endpunkt</li><li><a href="#obj-av-12"><code>AV12</code></a>Heizkurve Mischkreis 2 Parallelverschiebung</li><li><a href="#obj-av-13"><code>AV13</code></a>Heizkurve Mischkreis 3 Endpunkt</li><li><a href="#obj-av-14"><code>AV14</code></a>Heizkurve Mischkreis 3 Parallelverschiebung</li><li><a href="#obj-av-15"><code>AV15</code></a>Temperatur + –</li><li><a href="#obj-mi-1"><code>MI1</code></a>Betriebszustand</li><li><a href="#obj-mi-2"><code>MI2</code></a>Aus / mit Anzahl aktiver Verdichter</li><li><a href="#obj-mv-1"><code>MV1</code></a>Sperre / Freigabe Wärmepumpe</li><li><a href="#obj-mi-3"><code>MI3</code></a>Betriebsart Heizen</li><li><a href="#obj-mv-2"><code>MV2</code></a>Betriebsart Heizen</li><li><a href="#obj-mi-4"><code>MI4</code></a>Betriebsart Trinkwarmwasser</li><li><a href="#obj-mv-3"><code>MV3</code></a>Betriebsart Trinkwarmwasser</li><li><a href="#obj-mi-6"><code>MI6</code></a>Betriebsart Mischkreis 2</li><li><a href="#obj-mv-5"><code>MV5</code></a>Betriebsart Mischkreis 2</li><li><a href="#obj-mi-7"><code>MI7</code></a>Betriebsart Mischkreis 3</li><li><a href="#obj-mv-6"><code>MV6</code></a>Betriebsart Mischkreis 3</li><li><a href="#obj-mi-8"><code>MI8</code></a>Betriebsart Kühlung</li><li><a href="#obj-mv-7"><code>MV7</code></a>Betriebsart Kühlung</li><li><a href="#obj-mi-9"><code>MI9</code></a>Betriebsart Lüftung</li><li><a href="#obj-mv-8"><code>MV8</code></a>Betriebsart Lüftung</li><li><a href="#obj-mi-10"><code>MI10</code></a>Betriebsart Schwimmbad</li><li><a href="#obj-mv-9"><code>MV9</code></a>Betriebsart Schwimmbad</li><li><a href="#obj-mi-11"><code>MI11</code></a>Smart Grid</li><li><a href="#obj-mv-10"><code>MV10</code></a>Smart Grid</li><li><a href="#obj-bi-1"><code>BI1</code></a>Selbst zurücksetzende Störung</li><li><a href="#obj-bi-2"><code>BI2</code></a>Nicht selbst zurücksetzende Störung</li><li><a href="#obj-bi-3"><code>BI3</code></a>HUP</li><li><a href="#obj-bi-4"><code>BI4</code></a>VEN</li><li><a href="#obj-bi-5"><code>BI5</code></a>ZUP</li><li><a href="#obj-bi-6"><code>BI6</code></a>BUP</li><li><a href="#obj-bi-7"><code>BI7</code></a>Ventil_BOSUP</li><li><a href="#obj-bi-8"><code>BI8</code></a>ZIP</li><li><a href="#obj-bi-9"><code>BI9</code></a>FUP2</li><li><a href="#obj-bi-10"><code>BI10</code></a>FUP3</li><li><a href="#obj-bi-11"><code>BI11</code></a>SLP</li><li><a href="#obj-bi-12"><code>BI12</code></a>SUP</li><li><a href="#obj-bi-13"><code>BI13</code></a>VSK</li><li><a href="#obj-bi-14"><code>BI14</code></a>FRH</li><li><a href="#obj-bi-15"><code>BI15</code></a>Verdichter 1</li><li><a href="#obj-bi-16"><code>BI16</code></a>Verdichter 2</li><li><a href="#obj-bi-17"><code>BI17</code></a>ZWE1</li><li><a href="#obj-bi-18"><code>BI18</code></a>ZWE2_SST</li><li><a href="#obj-bi-19"><code>BI19</code></a>ZWE3</li><li><a href="#obj-bi-20"><code>BI20</code></a>ASD</li><li><a href="#obj-bi-21"><code>BI21</code></a>BWT</li><li><a href="#obj-bi-22"><code>BI22</code></a>EVU</li><li><a href="#obj-bi-23"><code>BI23</code></a>HD</li><li><a href="#obj-bi-24"><code>BI24</code></a>MOT</li><li><a href="#obj-bi-25"><code>BI25</code></a>ND</li><li><a href="#obj-bi-26"><code>BI26</code></a>PEX</li><li><a href="#obj-bi-27"><code>BI27</code></a>SWT</li><li><a href="#obj-bi-28"><code>BI28</code></a>SAX</li><li><a href="#obj-bi-29"><code>BI29</code></a>SPL</li><li><a href="#obj-bi-30"><code>BI30</code></a>EVU2</li><li><a href="#obj-bo-1"><code>BO1</code></a>Fehlerreset</li><li><a href="#obj-bo-3"><code>BO3</code></a>HUP</li><li><a href="#obj-bo-4"><code>BO4</code></a>VEN</li><li><a href="#obj-bo-5"><code>BO5</code></a>ZUP</li><li><a href="#obj-bo-6"><code>BO6</code></a>BUP</li><li><a href="#obj-bo-7"><code>BO7</code></a>Ventil_BOSUP</li><li><a href="#obj-bo-8"><code>BO8</code></a>ZIP</li><li><a href="#obj-bo-9"><code>BO9</code></a>FUP2</li><li><a href="#obj-bo-10"><code>BO10</code></a>FUP3</li><li><a href="#obj-bo-11"><code>BO11</code></a>SLP</li><li><a href="#obj-bo-12"><code>BO12</code></a>SUP</li><li><a href="#obj-bo-13"><code>BO13</code></a>VSK</li><li><a href="#obj-bo-14"><code>BO14</code></a>FRH</li><li><a href="#obj-acc-1"><code>ACC1</code></a>Wärmemenge Heizung</li><li><a href="#obj-acc-2"><code>ACC2</code></a>Wärmemenge Trinkwarmwasser</li><li><a href="#obj-acc-3"><code>ACC3</code></a>Wärmemenge Schwimmbad</li><li><a href="#obj-acc-4"><code>ACC4</code></a>Wärmemenge gesamt</li><li><a href="#obj-acc-5"><code>ACC5</code></a>Betriebstund. VD1</li><li><a href="#obj-acc-6"><code>ACC6</code></a>Impulse Verdichter 1</li><li><a href="#obj-acc-7"><code>ACC7</code></a>Betriebstund. VD2</li><li><a href="#obj-acc-8"><code>ACC8</code></a>Impulse Verdichter 2</li><li><a href="#obj-acc-9"><code>ACC9</code></a>Betriebstunden ZWE1</li><li><a href="#obj-acc-10"><code>ACC10</code></a>Betriebstunden ZWE2</li><li><a href="#obj-acc-11"><code>ACC11</code></a>Betriebstunden ZWE3</li><li><a href="#obj-acc-12"><code>ACC12</code></a>Betriebstunden WP</li><li><a href="#obj-acc-13"><code>ACC13</code></a>Betriebstunden Heiz.</li><li><a href="#obj-acc-14"><code>ACC14</code></a>Betriebstunden WW</li><li><a href="#obj-acc-15"><code>ACC15</code></a>Betriebstunden Kuehl</li><li><a href="#obj-acc-16"><code>ACC16</code></a>Betriebstunden SWoPV</li><li><a href="#obj-acc-17"><code>ACC17</code></a>Betriebstunden Solar</li><li><a href="#obj-acc-18"><code>ACC18</code></a>Fehlerspeicher</li><li><a href="#obj-acc-19"><code>ACC19</code></a>Wärmemenge Kühlung</li><li><a href="#obj-acc-20"><code>ACC20</code></a>Eingesetzte Energie Heizung</li><li><a href="#obj-acc-21"><code>ACC21</code></a>Eingesetzte Energie Trinkwarmwasser</li><li><a href="#obj-acc-22"><code>ACC22</code></a>Eingesetzte Energie Kühlung</li><li><a href="#obj-acc-23"><code>ACC23</code></a>Eingesetzte Energie Schwimmbad</li><li><a href="#obj-acc-24"><code>ACC24</code></a>Eingesetzte Energie gesamt</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The guide gives one table per object type with an Analog Input / Analog Value (or Multistate Input / Value) instance pair per row; AV and MV objects are the writable copies.</li><li>Names are the guide&#x27;s German data point labels; descriptions are ours in English. Abbreviations follow the guide&#x27;s list (HUP heating pump, BUP DHW pump, ZWE additional heat generator, EVU utility lock-out).</li><li>Points shaded in the guide need a comfort / expansion or ventilation board; points marked * apply to units with LIN or Modbus parts. Values not shown on the controller&#x27;s display are invalid.</li><li>There is no MI 5 / MV 4 or BO 2 in the guide.</li><li>Resolution is 0.1 for temperatures, 0.01 for pressures and power.</li><li>GLT runs for 4 hours as a test after setup with the Novelan GLT Tool and is enabled permanently with a licence from the supplied USB dongle.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Novelan heat pump controller GLT (BACnet IP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the ait-deutschland Novelan heat pump controller GLT (BACnet IP)</h2><div class="faq"><details open><summary>How many BACnet points does the ait-deutschland Novelan heat pump controller GLT (BACnet IP) have?</summary><p>This list has 144 BACnet objects: 43 analog inputs, 15 analog values, 30 binary inputs, 13 binary outputs, 10 multi-state inputs, 9 multi-state values, 24 accumulators. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which ait-deutschland Novelan heat pump controller GLT (BACnet IP) BACnet points are writable?</summary><p>37 of the 144 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official ait-deutschland Novelan heat pump controller GLT (BACnet IP) BACnet documentation?</summary><p>ait-deutschland does not publish it on its own website. This list comes from Betriebsanleitung Zubehör für Wärmepumpen - Anbindung an eine Gebäudeleittechnik via BACnet/IP | ModBus/TCP - Novelan GLT (83055703hDE), a copy hosted by ioBroker forum at https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf. Ask ait-deutschland or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the ait-deutschland Novelan heat pump controller GLT (BACnet IP)?</summary><p>Start with MV 1 Sperre / Freigabe Wärmepumpe (Lock heat pump (1) or release 1 / 2 compressors (2 / 3)); MV 2 Betriebsart Heizen (Heating mode (1 = Automatik, 5 = Aus)); MV 3 Betriebsart Trinkwarmwasser (Hot water mode (1 = Automatik, 5 = Aus)); AV 6 Trinkwarmwasser Wunschwert (Hot water setpoint, °C); BO 1 Fehlerreset (Fault reset (1 = reset)); MI 1 Betriebszustand (Operating state (heating, DHW, defrost, off ...)); AI 1 Vorlauftemperatur (Flow temperature); AI 2 Rücklauftemperatur (Return temperature); BI 1 Selbst zurücksetzende Störung (Self-resetting fault active); BI 2 Nicht selbst zurücksetzende Störung (Latching fault active).</p></details><details><summary>How do I enable BMS control of the ait-deutschland Novelan heat pump controller GLT (BACnet IP)?</summary><p>MV 1 (Sperre / Freigabe Wärmepumpe) locks the heat pump or releases one or two compressors; the operating modes for heating, DHW, mixing circuits, cooling, ventilation and pool are set with MV 2-10.</p></details><details><summary>Can the BMS supply sensor values to the ait-deutschland Novelan heat pump controller GLT (BACnet IP)?</summary><p>The outdoor temperature can be written to AV 1 (Außentemperatur); the guide says to disconnect the heat pump&#x27;s own outdoor sensor when doing so.</p></details><details><summary>How do I check these points on the real Novelan heat pump controller GLT (BACnet IP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://forum.iobroker.net/assets/uploads/files/1732701258966-83055703hde_novelan_glt.pdf" rel="nofollow noopener" target="_blank">Betriebsanleitung Zubehör für Wärmepumpen - Anbindung an eine Gebäudeleittechnik via BACnet/IP | ModBus/TCP - Novelan GLT &middot; 83055703hDE</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
