<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>APC Symmetra (single-phase) NMC2 BACnet Points List</title>
<meta name="description" content="APC Symmetra (single-phase) NMC2 BACnet points list: 229 objects by ID and name (e.g. MV 4 = UPS Control), 92 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/apc/symmetra-single-phase-nmc2">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="APC Symmetra (single-phase) NMC2 BACnet Points List">
<meta property="og:description" content="APC Symmetra (single-phase) NMC2 BACnet points list: 229 objects by ID and name (e.g. MV 4 = UPS Control), 92 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/apc/symmetra-single-phase-nmc2">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="APC Symmetra (single-phase) NMC2 BACnet Points List">
<meta name="twitter:description" content="APC Symmetra (single-phase) NMC2 BACnet points list: 229 objects by ID and name (e.g. MV 4 = UPS Control), 92 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/apc/symmetra-single-phase-nmc2",
   "url": "https://easybacnet.com/bacnet-points-lists/apc/symmetra-single-phase-nmc2",
   "name": "APC Symmetra (single-phase) NMC2 BACnet Points List",
   "description": "APC Symmetra (single-phase) NMC2 BACnet points list: 229 objects by ID and name (e.g. MV 4 = UPS Control), 92 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/apc/symmetra-single-phase-nmc2#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/apc/symmetra-single-phase-nmc2#dataset",
   "name": "APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) BACnet Points List",
   "description": "The Network Management Card 2 in a single-phase Symmetra UPS serves BACnet IP with a fixed object map: Analog Values for runtime, battery, input, output and early-shutdown settings, Binary Values for test commands, option enables and UPS alarm flags, Character String Values for identity text, and Multi-state Values for UPS state, UPS control, self-test schedule and probe status. APC Symmetra (single-phase) NMC2 BACnet points list: 229 objects by ID and name (e.g. MV 4 = UPS Control), 92 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/apc/symmetra-single-phase-nmc2",
   "keywords": [
    "APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) BACnet Points List",
    "APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) BACnet objects",
    "APC BACnet",
    "APC Symmetra BACnet BACnet points list",
    "Symmetra LX BACnet points list",
    "Symmetra RM BACnet points list",
    "NMC2 BACnet BACnet points list",
    "AP9630 BACnet points list",
    "AP9631 BACnet points list",
    "AP9635 BACnet points list",
    "990-5917B BACnet points list",
    "sy firmware BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Network Management Card 2 BACnet Application Map for Symmetra (Single Phase) UPS v6.5.6 and higher",
    "url": "https://se.my.site.com/ckmContent/sfc/servlet.shepherd/document/download/0698V00000fjVf2QAE",
    "author": {
     "@type": "Organization",
     "name": "APC"
    }
   },
   "about": {
    "@type": "Product",
    "name": "APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP)",
    "brand": {
     "@type": "Brand",
     "name": "APC"
    },
    "category": "UPS (uninterruptible power supply) network card"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/apc/symmetra-single-phase-nmc2.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/apc/symmetra-single-phase-nmc2-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/apc/symmetra-single-phase-nmc2.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 229 BACnet objects: 74 analog values, 121 binary values, 9 multi-state values, 25 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "92 of the 229 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Network Management Card 2 BACnet Application Map for Symmetra (Single Phase) UPS v6.5.6 and higher (990-5917B-EN), revision 2021-02, published free by APC at https://se.my.site.com/ckmContent/sfc/servlet.shepherd/document/download/0698V00000fjVf2QAE."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 4 UPS Control (UPS on/off/bypass/reboot command); MV 3 UPS state (Online, on battery, bypass, fault and so on); AV 0 runtime remaining (Battery runtime left, s); AV 38 Battery state of charge (Battery charge, %); AV 12 Output voltage 1 (Output voltage, V); AV 21 Ouput load current 1 (Output current, A); BV 48 OnBattery (Load is on battery); BV 47 LowBattery (Battery low); BV 45 Overload (UPS overload)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Symmetra single-phase UPS with Network Management Card 2 (BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "APC",
     "item": "https://easybacnet.com/bacnet-points-lists/apc/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Symmetra single-phase UPS with Network Management Card 2 (BACnet IP)",
     "item": "https://easybacnet.com/bacnet-points-lists/apc/symmetra-single-phase-nmc2"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/apc/">APC</a></li><li aria-current="page">Symmetra single-phase UPS with Network Management Card 2 (BACnet IP)</li></ol>
<p class="eyebrow">UPS (uninterruptible power supply) network card &middot; BACnet points list</p><h1><span class="mfr">APC</span> Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Network Management Card 2 in a single-phase Symmetra UPS serves BACnet IP with a fixed object map: Analog Values for runtime, battery, input, output and early-shutdown settings, Binary Values for test commands, option enables and UPS alarm flags, Character String Values for identity text, and Multi-state Values for UPS state, UPS control, self-test schedule and probe status.</p>
<p>This page lists <strong>229 BACnet objects</strong> for the APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) &mdash; 92 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from APC&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/apc/">APC</a></dd></div><div><dt>Model</dt><dd>Symmetra single-phase UPS with Network Management Card 2 (BACnet IP)</dd></div><div><dt>Equipment</dt><dd>UPS (uninterruptible power supply) network card</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>229 (92 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>NMC2 &#x27;sy&#x27; application firmware 6.5.6 or later</dd></div><div><dt>Also known as</dt><dd>APC Symmetra BACnet, Symmetra LX, Symmetra RM, NMC2 BACnet, AP9630, AP9631, AP9635, 990-5917B, sy firmware</dd></div><div><dt>Source document</dt><dd><a href="https://se.my.site.com/ckmContent/sfc/servlet.shepherd/document/download/0698V00000fjVf2QAE" rel="nofollow noopener" target="_blank">Network Management Card 2 BACnet Application Map for Symmetra (Single Phase) UPS v6.5.6 and higher &middot; 990-5917B-EN &middot; rev. 2021-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/apc/symmetra-single-phase-nmc2.csv" rel="nofollow" download>Download CSV <small>229 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/apc/symmetra-single-phase-nmc2-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/apc/symmetra-single-phase-nmc2.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://se.my.site.com/ckmContent/sfc/servlet.shepherd/document/download/0698V00000fjVf2QAE" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=apc/symmetra-single-phase-nmc2">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against APC&rsquo;s current documentation and the live
device before use. Not official APC information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP)</h2>
<div class="answer"><b>Integration in brief</b><p>Enable BACnet on the NMC2 (&#x27;sy&#x27; firmware 6.5.6+) and give it a unique device instance. Read UPS state (MV 3), runtime (AV 0), battery charge (AV 38), output voltage and current, and the alarm flags such as OnBattery and LowBattery. UPS Control (MV 4) can switch the UPS off, so restrict who can write it.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-4">MV 4</a></td><td class="n">UPS Control</td><td>UPS on/off/bypass/reboot command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">UPS state</td><td>Online, on battery, bypass, fault and so on</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">runtime remaining</td><td>Battery runtime left, s</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-38">AV 38</a></td><td class="n">Battery state of charge</td><td>Battery charge, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-12">AV 12</a></td><td class="n">Output voltage 1</td><td>Output voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-21">AV 21</a></td><td class="n">Ouput load current 1</td><td>Output current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-48">BV 48</a></td><td class="n">OnBattery</td><td>Load is on battery</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-47">BV 47</a></td><td class="n">LowBattery</td><td>Battery low</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-45">BV 45</a></td><td class="n">Overload</td><td>UPS overload</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP only; configure BACnet (enable, device instance) on the NMC2, see the NMC2 User Guide.</li><li>Add the BMS as a recipient of NC 0 DefaultNotifier to receive alarm events.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing MV 4 UPS Control can switch off the protected load.</li><li>BV 0-2 start real UPS tests (self test, alarm test, runtime calibration).</li><li>Universal I/O probe objects exist only with an AP9631/AP9635 card and a probe fitted.</li></ul>
</section>
<h2 id="points">APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">229 of 229 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>74</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>121</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>9</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>25</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>229</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>137</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>92</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (161)</option><option value="%">% (26)</option><option value="°C">°C (13)</option><option value="V">V (11)</option><option value="s">s (9)</option><option value="A">A (4)</option><option value="Hz">Hz (2)</option><option value="kVA">kVA (2)</option><option value="min">min (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>86</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="0" data-acc="R" data-u="s" data-min="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">runtime remaining</td><td class="d">How long the UPS can use battery power to support its present</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="1" data-acc="R" data-u="kVA" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">UPS kVA rating</td><td class="d">The power rating of the UPS in kVA</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="2" data-acc="R" data-u="kVA" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">UPS kVA rating maximum</td><td class="d">The maximum power rating of the UPS in kVA</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="3" data-acc="R" data-u="°C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Battery Temperature</td><td class="d">Temperature as reported by the sensor in the battery compartment, in Degrees</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="4" data-acc="R" data-u="V" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Utility voltage 1</td><td class="d">The AC voltage (VAC) being received by the UPS</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="5" data-acc="R" data-u="V" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Utility voltage 2</td><td class="d">The AC voltage (VAC) being received by the UPS</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="6" data-acc="R" data-u="V" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Utility voltage 3</td><td class="d">The AC voltage (VAC) being received by the UPS</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="7" data-acc="R" data-u="V" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Utility current 1</td><td class="d">The current, in Amps, being received by the UPS</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="8" data-acc="R" data-u="V" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Utility current 2</td><td class="d">The current, in Amps, being received by the UPS</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="9" data-acc="R" data-u="V" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Utility current 3</td><td class="d">The current, in Amps, being received by the UPS</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="10" data-acc="R" data-u="Hz" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Utility Input frequency</td><td class="d">The frequency in Hertz (Hz) of the voltage being received by the</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="11" data-acc="R" data-u="Hz" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Output frequency</td><td class="d">The frequency in Hertz (Hz) of the output voltage</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="12" data-acc="R" data-u="V" data-min="1" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">Output voltage 1</td><td class="d">The AC voltage (VAC) that the UPS is supplying to its load</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="13" data-acc="R" data-u="V" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Output voltage 2</td><td class="d">The AC voltage (VAC) that the UPS is supplying to its load</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="14" data-acc="R" data-u="V" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Output voltage 3</td><td class="d">The AC voltage (VAC) that the UPS is supplying to its load</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="15" data-acc="R" data-u="%" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Output VA phase 1 n+0</td><td class="d">The UPS load as a percentage of available VA n + 0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="16" data-acc="R" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Output VA phase 2 n+0</td><td class="d">The UPS load as a percentage of available VA n + 0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="17" data-acc="R" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Output VA phase 3 n+0</td><td class="d">The UPS load as a percentage of available VA n + 0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="18" data-acc="R" data-u="%" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Output VA phase 1 n+1</td><td class="d">The UPS load as a percentage of available VA n + 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="19" data-acc="R" data-u="%" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Output VA phase 2 n+1</td><td class="d">The UPS load as a percentage of available VA n + 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="20" data-acc="R" data-u="%" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Output VA phase 3 n+1</td><td class="d">The UPS load as a percentage of available VA n + 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="21" data-acc="R" data-u="A" data-min="1" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">21</td><td class="n">Ouput load current 1</td><td class="d">The current, in Amps, supplied to the load</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="22" data-acc="R" data-u="A" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Ouput load current 2</td><td class="d">The current, in Amps, supplied to the load</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="23" data-acc="R" data-u="A" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Ouput load current 3</td><td class="d">The current, in Amps, supplied to the load</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="24" data-acc="R" data-u="%" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Output watts phase 1 n+0</td><td class="d">The UPS load as a percentage of available Watts n+0 redundancy</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="25" data-acc="R" data-u="%" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Output watts phase 2 n+0</td><td class="d">The UPS load as a percentage of available Watts n+0 redundancy</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="26" data-acc="R" data-u="%" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Output watts phase 3 n+0</td><td class="d">The UPS load as a percentage of available Watts n+0 redundancy</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="27" data-acc="R" data-u="%" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Output watts phase 1 n+1</td><td class="d">The UPS load as a percentage of available Watts n+1 redundancy</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="28" data-acc="R" data-u="%" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Output watts phase 2 n+1</td><td class="d">The UPS load as a percentage of available Watts n+1 redundancy</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="29" data-acc="R" data-u="%" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Output watts phase 3 n+1</td><td class="d">The UPS load as a percentage of available Watts n+1 redundancy</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="30" data-acc="W" data-u="s" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Low Battery duration</td><td class="d">For a UPS on battery, this defines a runtime remaining threshold, below</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="31" data-acc="W" data-u="s" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Sleep time</td><td class="d">Defines how long the UPS keeps its output power turned off when</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="32" data-acc="W" data-u="s" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Shutdown Delay</td><td class="d">During a UPS shutdown this is the time the UPS waits before</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="33" data-acc="W" data-u="%" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Minimum return capacity</td><td class="d">Minimum percentage battery capacity before the UPS will repower the load after</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="34" data-acc="W" data-u="s" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Return Delay</td><td class="d">After a UPS shutdown, this is the time the UPS waits before</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="35" data-acc="R" data-u="min" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Maximum required delay</td><td class="d">Maximum required delay required for shutdown of the loads</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="36" data-acc="R" data-u="V" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Nominal battery voltage</td><td class="d">The rated voltage capacity of the UPS batteries; the DC voltage that</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="37" data-acc="R" data-u="V" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Battery voltage</td><td class="d">The DC voltage of the batteries</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="38" data-acc="R" data-u="%" data-min="1" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">38</td><td class="n">Battery state of charge</td><td class="d">The percentage of the UPS battery capacity that is available to support</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="39" data-acc="R" data-u="A" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Battery current</td><td class="d">The current being output from the battery</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Number of battery packs</td><td class="d">The number of battery packs in the UPS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="41" data-acc="R" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Number of battery packs with bad batteries</td><td class="d">The number of battery packs in the UPS that require replacement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Controlled Early Shutdown Time On Battery</td><td class="d">Controlled early shutdown for when on battery lasts longer than the specified</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Controlled Early Shutdown Runtime Remaining</td><td class="d">Controlled early shutdown for when runtime remaining is less than the specified</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Controlled Early Shutdown Battery Capacity</td><td class="d">Controlled early shutdown for when the battery capacity is less than the</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Controlled Early Shutdown Load Percentage</td><td class="d">Controlled early shutdown for when the load percentage is less than the</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="46" data-acc="R" data-u="°C" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">UIO probe 1 temperature</td><td class="d">The temperature sensor value</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="47" data-acc="R" data-u="%" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">UIO probe 1 humidity</td><td class="d">The humidity sensor value</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="48" data-acc="W" data-u="°C" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">UIO probe 1 temperature maximum</td><td class="d">If this sensor threshold for the maximum temperature is exceeded, an alarm</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="49" data-acc="W" data-u="°C" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">UIO probe 1 temperature high</td><td class="d">If this sensor threshold for the high temperature is exceeded, an alarm</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="50" data-acc="W" data-u="°C" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">UIO probe 1 temperature low</td><td class="d">If this sensor threshold for the low temperature is exceeded, an alarm</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="51" data-acc="W" data-u="°C" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">UIO probe 1 temperature minimum</td><td class="d">If this sensor threshold for the minimum temperature is exceeded, an alarm</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="52" data-acc="W" data-u="°C" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">UIO probe 1 temperature hysteresis</td><td class="d">This value specifies how far above or below a threshold the temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="53" data-acc="W" data-u="%" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">UIO probe 1 humidity maximum</td><td class="d">If this sensor threshold for the maximum humidity is exceeded, an alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="54" data-acc="W" data-u="%" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">UIO probe 1 humidity high</td><td class="d">If this sensor threshold for the high humidity is exceeded, an alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="55" data-acc="W" data-u="%" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">UIO probe 1 humidity low</td><td class="d">If this sensor threshold for the low humidity is exceeded, an alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="56" data-acc="W" data-u="%" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">UIO probe 1 humidity minimum</td><td class="d">If this sensor threshold for the minimum humidity is exceeded, an alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="57" data-acc="W" data-u="%" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">UIO probe 1 humidity hysteresis</td><td class="d">This value specifies how far above or below a threshold the humidity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="58" data-acc="W" data-u="s" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">UIO probe 1 output relay 1 delay</td><td class="d">The number of seconds a selected alarm condition must exist before the</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="59" data-acc="W" data-u="s" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">UIO probe 1 output relay 1 hold</td><td class="d">The minimum number of seconds the output relay remains activated after the</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="60" data-acc="R" data-u="°C" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">UIO probe 2 temperature</td><td class="d">The temperature sensor value</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="61" data-acc="R" data-u="%" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">UIO probe 2 humidity</td><td class="d">The humidity sensor value</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="62" data-acc="W" data-u="°C" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">UIO probe 2 temperature maximum</td><td class="d">If this sensor threshold for the maximum temperature is exceeded, an alarm</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="63" data-acc="W" data-u="°C" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">UIO probe 2 temperature high</td><td class="d">If this sensor threshold for the high temperature is exceeded, an alarm</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="64" data-acc="W" data-u="°C" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">UIO probe 2 temperature low</td><td class="d">If this sensor threshold for the low temperature is exceeded, an alarm</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="65" data-acc="W" data-u="°C" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">UIO probe 2 temperature minimum</td><td class="d">If this sensor threshold for the minimum temperature is exceeded, an alarm</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="66" data-acc="W" data-u="°C" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">UIO probe 2 temperature hysteresis</td><td class="d">This value specifies how far above or below a threshold the temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="67" data-acc="W" data-u="%" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">UIO probe 2 humidity maximum</td><td class="d">If this sensor threshold for the maximum humidity is exceeded, an alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="68" data-acc="W" data-u="%" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">UIO probe 2 humidity high</td><td class="d">If this sensor threshold for the high humidity is exceeded, an alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="69" data-acc="W" data-u="%" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">UIO probe 2 humidity low</td><td class="d">If this sensor threshold for the low humidity is exceeded, an alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="70" data-acc="W" data-u="%" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">UIO probe 2 humidity minimum</td><td class="d">If this sensor threshold for the minimum humidity is exceeded, an alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="71" data-acc="W" data-u="%" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">UIO probe 2 humidity hysteresis</td><td class="d">This value specifies how far above or below a threshold the humidity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="72" data-acc="W" data-u="s" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">UIO probe 2 output relay 1 delay</td><td class="d">The number of seconds a selected alarm condition must exist before the</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="73" data-acc="W" data-u="s" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">UIO probe 2 output relay 1 hold</td><td class="d">The minimum number of seconds the output relay remains activated after the</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="0" data-acc="W" data-u="" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">Run UPS self test</td><td class="d">Use this option to run a UPS self-test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="1" data-acc="W" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Run UPS alarm test</td><td class="d">Confirm that the audible alarm activates</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="2" data-acc="W" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Run UPS runtime calibration</td><td class="d">A runtime calibration causes the UPS to recalculate its available runtime capacity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Controlled Early Shutdown Time On Battery Enable</td><td class="d">Enable/Disable controlled early shutdown for when on battery lasts longer than the</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="4" data-acc="W" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Controlled Early Shutdown Runtime Remaining Enable</td><td class="d">Enable/Disable controlled early shutdown for when runtime remaining is less than the</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Controlled Early Shutdown Battery Capacity Enable</td><td class="d">Enable/Disable controlled early shutdown for when the battery capacity is less than</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="6" data-acc="W" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Controlled Early Shutdown Load Percentage Enable</td><td class="d">Enable/Disable controlled early shutdown for when the load percentage is less than</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="7" data-acc="W" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Controlled Early Shutdown Stay Off After Power Return Enable</td><td class="d">Enable/Disable controlled early shutdown stay off after power returns</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="8" data-acc="W" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">UIO probe 1 temperature maximum enable</td><td class="d">Enable or disable the maximum temperature threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="9" data-acc="W" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">UIO probe 1 temperature high enable</td><td class="d">Enable or disable the high temperature threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="10" data-acc="W" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">UIO probe 1 temperature low enable</td><td class="d">Enable or disable the low temperature threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="11" data-acc="W" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">UIO probe 1 temperature minimum enable</td><td class="d">Enable or disable the minimum temperature threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">UIO probe 1 humidity maximum enable</td><td class="d">Enable or disable the maximum humidity threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">UIO probe 1 humidity high enable</td><td class="d">Enable or disable the high humidity threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">UIO probe 1 humidity low enable</td><td class="d">Enable or disable the low humidity threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="15" data-acc="W" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">UIO probe 1 humidity minimum enable</td><td class="d">Enable or disable the minimum humidity threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="16" data-acc="W" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">UIO probe 1 contact 1enable</td><td class="d">Enable or disable this input contact</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="17" data-acc="W" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">UIO probe 1 contact 2 enable</td><td class="d">Enable or disable this input contact</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">UIO probe 1 input contact 1 state</td><td class="d">Closed or Open, indicating the current state of this input contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">UIO probe 1 input contact 2</td><td class="d">Closed or Open, indicating the current state of this input contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="20" data-acc="W" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">UIO probe 1 input contact 1 normal state</td><td class="d">Closed or Open, indicating the normal (non-alarm) state of this input contact</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="21" data-acc="W" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">UIO probe 1 input contact 2 normal state</td><td class="d">Closed or Open, indicating the normal (non-alarm) state of this input contact</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="22" data-acc="W" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">UIO probe 1 contact 1 severity</td><td class="d">Configure the severity of the alarm that the abnormal state of this</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="23" data-acc="W" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">UIO probe 1 contact 2 severity</td><td class="d">Configure the severity of the alarm that the abnormal state of this</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="24" data-acc="R" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">UIO probe 1 output relay 1 state</td><td class="d">Closed or Open, indicating the current state of this output relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="25" data-acc="W" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">UIO probe 1 output relay 1 normal state</td><td class="d">Closed or Open, indicating the normal state of this output relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="26" data-acc="W" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">UIO probe 2 temperature maximum enable</td><td class="d">Enable or disable the maximum temperature threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="27" data-acc="W" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">UIO probe 2 temperature high enable</td><td class="d">Enable or disable the high temperature threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="28" data-acc="W" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">UIO probe 2 temperature low enable</td><td class="d">Enable or disable the low temperature threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="29" data-acc="W" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">UIO probe 2 temperature minimum enable</td><td class="d">Enable or disable the minimum temperature threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="30" data-acc="W" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">UIO probe 2 humidity maximum enable</td><td class="d">Enable or disable the maximum humidity threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="31" data-acc="W" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">UIO probe 2 humidity high enable</td><td class="d">Enable or disable the high humidity threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="32" data-acc="W" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">UIO probe 2 humidity low enable</td><td class="d">Enable or disable the low humidity threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="33" data-acc="W" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">UIO probe 2 humidity minimum enable</td><td class="d">Enable or disable the minimum humidity threshold for this sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="34" data-acc="W" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">UIO probe 2 contact 1enable</td><td class="d">Enable or disable this input contact</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="35" data-acc="W" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">UIO probe 2 contact 2 enable</td><td class="d">Enable or disable this input contact</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="36" data-acc="R" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">UIO probe 2 input contact 1 state</td><td class="d">Closed or Open, indicating the current state of this input contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="37" data-acc="R" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">UIO probe 2 input contact 2 state</td><td class="d">Closed or Open, indicating the current state of this input contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="38" data-acc="W" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">UIO probe 2 input contact 1 normal state</td><td class="d">Closed or Open, indicating the normal (non-alarm) state of this input contact</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="39" data-acc="W" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">UIO probe 2 input contact 2 normal state</td><td class="d">Closed or Open, indicating the normal (non-alarm) state of this input contact</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="40" data-acc="W" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">UIO probe 2 contact 1 severity</td><td class="d">Configure the severity of the alarm that the abnormal state of this</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="41" data-acc="W" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">UIO probe 2 contact 2 severity</td><td class="d">Configure the severity of the alarm that the abnormal state of this</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="42" data-acc="R" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">UIO probe 2 output relay 1 state</td><td class="d">Closed or Open, indicating the current state of this output relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="43" data-acc="W" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">UIO probe 2 output relay 1 normal state</td><td class="d">Closed or Open, indicating the normal state of this output relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">LostUPSComm</td><td class="d">Lost the local network management interface-to-UPS communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="45" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">45</td><td class="n">Overload</td><td class="d">The load exceeds 100% of rated capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">SelfTestFailed</td><td class="d">Self-Test Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="47" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">47</td><td class="n">LowBattery</td><td class="d">The battery power is too low to support the load; if there</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="48" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">48</td><td class="n">OnBattery</td><td class="d">On battery power in response to an input power problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">LowBattery2</td><td class="d">The battery power is too low to continue to support the load;</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">OutputOff</td><td class="d">The output power is turned off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">ShutdownWaitingForPowerReturn</td><td class="d">Turned off for a defined period of time in response to a</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">BadBattery</td><td class="d">At least one battery is inoperable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">InBypassInternalHardwareCondition</td><td class="d">In bypass in response to an internal hardware condition</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">InBypassFrontPanelSoftware</td><td class="d">In bypass in response to the UPS front-panel or a user-initiated software</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">InBypassBypassSwitch</td><td class="d">In bypass in response to the bypass switch at the UPS, typically</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">RuntimeCalStarted</td><td class="d">Runtime Calibration started</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">GracefulShutdownInProgress</td><td class="d">Graceful shutdown in progress</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">BatteryChargerInoperable</td><td class="d">A battery charger is inoperable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">InternalBattTempHigh</td><td class="d">The internal battery temperature exceeds the critical threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">LostUPSCommOnBat</td><td class="d">Lost the management interface-to-UPS communication while the UPS was on battery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">NonSpecificCondition</td><td class="d">A nonspecific condition has occurred</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">PhaseSyncCondition</td><td class="d">A phase synchronization condition exists</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">BatteryNotInstalledProperly</td><td class="d">The battery is not installed properly</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">PowerModuleInoperable</td><td class="d">A power module is inoperable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">IntelligenceModuleInoperable</td><td class="d">An intelligence module inoperable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">RedundantIntelligenceModuleInoperable</td><td class="d">A redundant intelligence module inoperable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">BatteryInoperable</td><td class="d">A battery is inoperable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">LoadAlarm</td><td class="d">A load alarm has occurred</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">LossOfRedundancy</td><td class="d">System has experienced a loss of redundancy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">RedundancyBelowThreshold</td><td class="d">System redundancy is below the set threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">BypassNotInRange</td><td class="d">Bypass is not in range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">StuckInBypass</td><td class="d">System is stuck in bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">StuckOnline</td><td class="d">System is stuck on line</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">BypassInoperable</td><td class="d">Bypass inoperable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">BypassOverload</td><td class="d">A bypass overload has occurred</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">BypassMaintenance</td><td class="d">System is in maintenance bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">InputCktBreakerOpen</td><td class="d">The input circuit breaker is open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">SystemFanInoperable2</td><td class="d">A system level fan is inoperable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">RIMControlEvent</td><td class="d">A RIM control event has occurred</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">I2CInoperable</td><td class="d">I2c inoperable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">NoPowerModulesDetected</td><td class="d">No power modules detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">InputVoltageFreqIssueWhileInBypass</td><td class="d">While in bypass an input voltage or frequency issue has occurred</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">RunTimeAlarm</td><td class="d">Run time alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">ExtendedRunFrameInoperable</td><td class="d">An extended run frame is not operating correctly</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">OutputVoltageOutsideLimits</td><td class="d">The output voltage is outside its defined limits</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">SiteWiringFault</td><td class="d">Site wiring fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">OnBatDueToHardwareCondition</td><td class="d">On battery due to hardware condition</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">SystemInoperableHardwareCondition</td><td class="d">A system inoperable due to hardware condition</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">BypassSystemInoperable</td><td class="d">Bypass system inoperable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">PowerModuleTurnOffInoperable</td><td class="d">A power module turn off is inoperable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">FrameNotIdentified</td><td class="d">Frame not identified</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">UioInputContact1Critical1</td><td class="d">A critical level issue exists for Environmental Monitor for probe 1, input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">UioInputContact1Critical2</td><td class="d">A critical level issue exists for Environmental Monitor for probe 2, input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">UioInputContact2Critical1</td><td class="d">A critical level issue exists for Environmental Monitor for probe 1, input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">UioInputContact2Critical2</td><td class="d">A critical level issue exists for Environmental Monitor for probe 2, input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">UioTempMinThresholdViolation1</td><td class="d">A minimum temperature threshold violation exists for external Environmental Monitor sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">UioTempMinThresholdViolation2</td><td class="d">A minimum temperature threshold violation exists for external Environmental Monitor sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">UioTempLowThresholdViolation1</td><td class="d">A low temperature threshold violation exists for external Environmental Monitor sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="99" data-acc="R" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">UioTempLowThresholdViolation2</td><td class="d">A low temperature threshold violation exists for external Environmental Monitor sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">UioTempHighThresholdViolation1</td><td class="d">A high temperature threshold violation exists for external Environmental Monitor sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">UioTempHighThresholdViolation2</td><td class="d">A high temperature threshold violation exists for external Environmental Monitor sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">UioTempMaxThresholdViolation1</td><td class="d">A maximum temperature threshold violation exists for external Environmental Monitor sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">UioTempMaxThresholdViolation2</td><td class="d">A maximum temperature threshold violation exists for external Environmental Monitor sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">UioHumidMinThresholdViolation1</td><td class="d">A minimum humidity threshold violation exists for external Environmental Monitor sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">UioHumidMinThresholdViolation2</td><td class="d">A minimum humidity threshold violation exists for external Environmental Monitor sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">UioHumidLowThresholdViolation1</td><td class="d">A low humidity threshold violation exists for external Environmental Monitor sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">UioHumidLowThresholdViolation2</td><td class="d">A low humidity threshold violation exists for external Environmental Monitor sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">UioHumidHighThresholdViolation1</td><td class="d">A high humidity threshold violation exists for external Environmental Monitor sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">UioHumidHighThresholdViolation2</td><td class="d">A high humidity threshold violation exists for external Environmental Monitor sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">UioHumidMaxThresholdViolation1</td><td class="d">A maximum humidity threshold violation exists for external Environmental Monitor sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">UioHumidMaxThresholdViolation2</td><td class="d">A maximum humidity threshold violation exists for external Environmental Monitor sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">UioLostComm1</td><td class="d">Lost the local network management interface-to-external Environmental Monitoring Card communication on port</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">UioLostComm2</td><td class="d">Lost the local network management interface-to-external Environmental Monitoring Card communication on port</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">UioCriticalFault</td><td class="d">A critical level issue exists for integrated Environmental Monitor input contact ({name}</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">UioOutputRelayAbnormalState1</td><td class="d">Transition to abnormal state for Integrated Environmental Monitor Output Relay ({name} at</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">UioOutputRelayAbnormalState2</td><td class="d">Transition to abnormal state for Integrated Environmental Monitor Output Relay ({name} at</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">UioInputContact1Warning1</td><td class="d">A warning level issue exists for Environmental Monitor probe 1, input contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">UioInputContact1Warning2</td><td class="d">A warning level issue exists for Environmental Monitor for probe2, input contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">UioInputContact2Warning1</td><td class="d">A warning level issue exists for Environmental Monitor for probe 1, input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">UioInputContact2Warning2</td><td class="d">A warning level issue exists for Environmental Monitor for probe 2, input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="195" data-i="0" data-acc="R" data-u="" id="obj-csv-0"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">0</td><td class="n">UPS model</td><td class="d">The UPS model name</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="196" data-i="1" data-acc="R" data-u="" id="obj-csv-1"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1</td><td class="n">UPS serial number</td><td class="d">The UPS serial number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="197" data-i="2" data-acc="R" data-u="" id="obj-csv-2"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">2</td><td class="n">UPS manufacture date</td><td class="d">The date your UPS was manufactured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="198" data-i="3" data-acc="R" data-u="" id="obj-csv-3"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">3</td><td class="n">UPS Firmware Revision</td><td class="d">The revision numbers of the firmware modules currently installed on the UPS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="199" data-i="4" data-acc="R" data-u="" id="obj-csv-4"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">4</td><td class="n">User-specified battery replacement date</td><td class="d">The battery replacement date set by the user</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="200" data-i="5" data-acc="R" data-u="" id="obj-csv-5"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">5</td><td class="n">Output frequency setting</td><td class="d">The frequency in Hertz (Hz) of the output voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="201" data-i="6" data-acc="W" data-u="" id="obj-csv-6"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">6</td><td class="n">UPS name</td><td class="d">A name to identify the UPS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="202" data-i="7" data-acc="R" data-u="" id="obj-csv-7"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">7</td><td class="n">Self test result</td><td class="d">The result of the most recent UPS self-test (passed, failed, or unavailable)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="203" data-i="8" data-acc="R" data-u="" id="obj-csv-8"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">8</td><td class="n">Runtime calibration result</td><td class="d">The result of the most recent Runtime Calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="204" data-i="9" data-acc="W" data-u="" id="obj-csv-9"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">9</td><td class="n">UIO probe 1 temperature and humidity name</td><td class="d">A name you specify for this sensor, usually describing its purpose</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="205" data-i="10" data-acc="W" data-u="" id="obj-csv-10"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">10</td><td class="n">UIO probe 1 temperature and humidity location</td><td class="d">This sensor&#x27;s physical location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="206" data-i="11" data-acc="W" data-u="" id="obj-csv-11"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">11</td><td class="n">UIO probe 1 contact 1 name</td><td class="d">A name you specify for this input contact, usually describing its purpose</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="207" data-i="12" data-acc="W" data-u="" id="obj-csv-12"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">12</td><td class="n">UIO probe 1 contact 2 name</td><td class="d">A name you specify for this input contact, usually describing its purpose</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="208" data-i="13" data-acc="W" data-u="" id="obj-csv-13"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">13</td><td class="n">UIO probe 1 contact 1 location</td><td class="d">This input contact&#x27;s physical location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="209" data-i="14" data-acc="W" data-u="" id="obj-csv-14"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">14</td><td class="n">UIO probe 1 contact 2 location</td><td class="d">This input contact&#x27;s physical location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="210" data-i="15" data-acc="W" data-u="" id="obj-csv-15"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">15</td><td class="n">UIO probe 1 output relay 1 name</td><td class="d">A name you specify for this output relay, usually describing its purpose</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="211" data-i="16" data-acc="W" data-u="" id="obj-csv-16"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">16</td><td class="n">UIO probe 1 output relay 1 location</td><td class="d">This physical location of the output relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="212" data-i="17" data-acc="W" data-u="" id="obj-csv-17"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">17</td><td class="n">UIO probe 2 temperature and humidity name</td><td class="d">A name you specify for this sensor, usually describing its purpose</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="213" data-i="18" data-acc="W" data-u="" id="obj-csv-18"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">18</td><td class="n">UIO probe 2 temperature and humidity location</td><td class="d">This sensor&#x27;s physical location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="214" data-i="19" data-acc="W" data-u="" id="obj-csv-19"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">19</td><td class="n">UIO probe 2 contact 1 name</td><td class="d">A name you specify for this input contact, usually describing its purpose</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="215" data-i="20" data-acc="W" data-u="" id="obj-csv-20"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">20</td><td class="n">UIO probe 2 contact 2 name</td><td class="d">A name you specify for this input contact, usually describing its purpose</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="216" data-i="21" data-acc="W" data-u="" id="obj-csv-21"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">21</td><td class="n">UIO probe 2 contact 1 location</td><td class="d">This input contact&#x27;s physical location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="217" data-i="22" data-acc="W" data-u="" id="obj-csv-22"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">22</td><td class="n">UIO probe 2 contact 2 location</td><td class="d">This input contact&#x27;s physical location</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="218" data-i="23" data-acc="W" data-u="" id="obj-csv-23"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">23</td><td class="n">UIO probe 2 output relay 1 name</td><td class="d">A name you specify for this output relay, usually describing its purpose</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="219" data-i="24" data-acc="W" data-u="" id="obj-csv-24"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">24</td><td class="n">UIO probe 2 output relay 1 location</td><td class="d">This physical location of the output relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="220" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">0</td><td class="n">Last battery transfer</td><td class="d">The cause of the last switch to battery operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">none, unknown, high input voltage, low input voltage, distorted input, rapid change input voltage, high input frequency, low input frequency, freq and/or phase difference, test, general error, power system error, battery system error, distorted inverter output, epo interface, graceful shutdown</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="221" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Rated Output voltage setting</td><td class="d">The Rated Output Voltage is the AC voltage the UPS supplies to</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">100, 120, 200, 208, 220, 230, 240, 380, 400, 415, 480, 110, 127, Auto_120, 120/208, 120/240, 100/200, 225, 115</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="222" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Self test schedule</td><td class="d">Use this option to define when your UPS will initiate a self-test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">never, startup, startup and every 7, startup and every 14</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="223" data-i="3" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">UPS state</td><td class="d">The mode of operation of the UPS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">unknown, online, on battery, sleep, shutdown, fault, self test, calibration, bypass, low battery</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="224" data-i="4" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">UPS Control</td><td class="d">Control the UPS state, based on the options available</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">do nothing, on immediately, off immediately, off delayed, bypass, return from bypass, reboot immediately, reboot delayed, sleep, sleep delayed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="225" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">UIO probe 1 temperature and humidity status</td><td class="d">The status of the sensor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">not present, ok, warning, critical</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="226" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">UIO probe 1 contact status</td><td class="d">The status of the contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">not present, ok, warning, critical</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="227" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">UIO probe 2 temperature and humidity status</td><td class="d">The status of the sensor alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">not present, ok, warning, critical</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="228" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">UIO probe 2 contact status</td><td class="d">The status of the contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">not present, ok, warning, critical</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: APC Symmetra (single-phase) NMC2 point IDs by name</summary><ul><li><a href="#obj-av-0"><code>AV0</code></a>runtime remaining</li><li><a href="#obj-av-1"><code>AV1</code></a>UPS kVA rating</li><li><a href="#obj-av-2"><code>AV2</code></a>UPS kVA rating maximum</li><li><a href="#obj-av-3"><code>AV3</code></a>Battery Temperature</li><li><a href="#obj-av-4"><code>AV4</code></a>Utility voltage 1</li><li><a href="#obj-av-5"><code>AV5</code></a>Utility voltage 2</li><li><a href="#obj-av-6"><code>AV6</code></a>Utility voltage 3</li><li><a href="#obj-av-7"><code>AV7</code></a>Utility current 1</li><li><a href="#obj-av-8"><code>AV8</code></a>Utility current 2</li><li><a href="#obj-av-9"><code>AV9</code></a>Utility current 3</li><li><a href="#obj-av-10"><code>AV10</code></a>Utility Input frequency</li><li><a href="#obj-av-11"><code>AV11</code></a>Output frequency</li><li><a href="#obj-av-12"><code>AV12</code></a>Output voltage 1</li><li><a href="#obj-av-13"><code>AV13</code></a>Output voltage 2</li><li><a href="#obj-av-14"><code>AV14</code></a>Output voltage 3</li><li><a href="#obj-av-15"><code>AV15</code></a>Output VA phase 1 n+0</li><li><a href="#obj-av-16"><code>AV16</code></a>Output VA phase 2 n+0</li><li><a href="#obj-av-17"><code>AV17</code></a>Output VA phase 3 n+0</li><li><a href="#obj-av-18"><code>AV18</code></a>Output VA phase 1 n+1</li><li><a href="#obj-av-19"><code>AV19</code></a>Output VA phase 2 n+1</li><li><a href="#obj-av-20"><code>AV20</code></a>Output VA phase 3 n+1</li><li><a href="#obj-av-21"><code>AV21</code></a>Ouput load current 1</li><li><a href="#obj-av-22"><code>AV22</code></a>Ouput load current 2</li><li><a href="#obj-av-23"><code>AV23</code></a>Ouput load current 3</li><li><a href="#obj-av-24"><code>AV24</code></a>Output watts phase 1 n+0</li><li><a href="#obj-av-25"><code>AV25</code></a>Output watts phase 2 n+0</li><li><a href="#obj-av-26"><code>AV26</code></a>Output watts phase 3 n+0</li><li><a href="#obj-av-27"><code>AV27</code></a>Output watts phase 1 n+1</li><li><a href="#obj-av-28"><code>AV28</code></a>Output watts phase 2 n+1</li><li><a href="#obj-av-29"><code>AV29</code></a>Output watts phase 3 n+1</li><li><a href="#obj-av-30"><code>AV30</code></a>Low Battery duration</li><li><a href="#obj-av-31"><code>AV31</code></a>Sleep time</li><li><a href="#obj-av-32"><code>AV32</code></a>Shutdown Delay</li><li><a href="#obj-av-33"><code>AV33</code></a>Minimum return capacity</li><li><a href="#obj-av-34"><code>AV34</code></a>Return Delay</li><li><a href="#obj-av-35"><code>AV35</code></a>Maximum required delay</li><li><a href="#obj-av-36"><code>AV36</code></a>Nominal battery voltage</li><li><a href="#obj-av-37"><code>AV37</code></a>Battery voltage</li><li><a href="#obj-av-38"><code>AV38</code></a>Battery state of charge</li><li><a href="#obj-av-39"><code>AV39</code></a>Battery current</li><li><a href="#obj-av-40"><code>AV40</code></a>Number of battery packs</li><li><a href="#obj-av-41"><code>AV41</code></a>Number of battery packs with bad batteries</li><li><a href="#obj-av-42"><code>AV42</code></a>Controlled Early Shutdown Time On Battery</li><li><a href="#obj-av-43"><code>AV43</code></a>Controlled Early Shutdown Runtime Remaining</li><li><a href="#obj-av-44"><code>AV44</code></a>Controlled Early Shutdown Battery Capacity</li><li><a href="#obj-av-45"><code>AV45</code></a>Controlled Early Shutdown Load Percentage</li><li><a href="#obj-av-46"><code>AV46</code></a>UIO probe 1 temperature</li><li><a href="#obj-av-47"><code>AV47</code></a>UIO probe 1 humidity</li><li><a href="#obj-av-48"><code>AV48</code></a>UIO probe 1 temperature maximum</li><li><a href="#obj-av-49"><code>AV49</code></a>UIO probe 1 temperature high</li><li><a href="#obj-av-50"><code>AV50</code></a>UIO probe 1 temperature low</li><li><a href="#obj-av-51"><code>AV51</code></a>UIO probe 1 temperature minimum</li><li><a href="#obj-av-52"><code>AV52</code></a>UIO probe 1 temperature hysteresis</li><li><a href="#obj-av-53"><code>AV53</code></a>UIO probe 1 humidity maximum</li><li><a href="#obj-av-54"><code>AV54</code></a>UIO probe 1 humidity high</li><li><a href="#obj-av-55"><code>AV55</code></a>UIO probe 1 humidity low</li><li><a href="#obj-av-56"><code>AV56</code></a>UIO probe 1 humidity minimum</li><li><a href="#obj-av-57"><code>AV57</code></a>UIO probe 1 humidity hysteresis</li><li><a href="#obj-av-58"><code>AV58</code></a>UIO probe 1 output relay 1 delay</li><li><a href="#obj-av-59"><code>AV59</code></a>UIO probe 1 output relay 1 hold</li><li><a href="#obj-av-60"><code>AV60</code></a>UIO probe 2 temperature</li><li><a href="#obj-av-61"><code>AV61</code></a>UIO probe 2 humidity</li><li><a href="#obj-av-62"><code>AV62</code></a>UIO probe 2 temperature maximum</li><li><a href="#obj-av-63"><code>AV63</code></a>UIO probe 2 temperature high</li><li><a href="#obj-av-64"><code>AV64</code></a>UIO probe 2 temperature low</li><li><a href="#obj-av-65"><code>AV65</code></a>UIO probe 2 temperature minimum</li><li><a href="#obj-av-66"><code>AV66</code></a>UIO probe 2 temperature hysteresis</li><li><a href="#obj-av-67"><code>AV67</code></a>UIO probe 2 humidity maximum</li><li><a href="#obj-av-68"><code>AV68</code></a>UIO probe 2 humidity high</li><li><a href="#obj-av-69"><code>AV69</code></a>UIO probe 2 humidity low</li><li><a href="#obj-av-70"><code>AV70</code></a>UIO probe 2 humidity minimum</li><li><a href="#obj-av-71"><code>AV71</code></a>UIO probe 2 humidity hysteresis</li><li><a href="#obj-av-72"><code>AV72</code></a>UIO probe 2 output relay 1 delay</li><li><a href="#obj-av-73"><code>AV73</code></a>UIO probe 2 output relay 1 hold</li><li><a href="#obj-bv-0"><code>BV0</code></a>Run UPS self test</li><li><a href="#obj-bv-1"><code>BV1</code></a>Run UPS alarm test</li><li><a href="#obj-bv-2"><code>BV2</code></a>Run UPS runtime calibration</li><li><a href="#obj-bv-3"><code>BV3</code></a>Controlled Early Shutdown Time On Battery Enable</li><li><a href="#obj-bv-4"><code>BV4</code></a>Controlled Early Shutdown Runtime Remaining Enable</li><li><a href="#obj-bv-5"><code>BV5</code></a>Controlled Early Shutdown Battery Capacity Enable</li><li><a href="#obj-bv-6"><code>BV6</code></a>Controlled Early Shutdown Load Percentage Enable</li><li><a href="#obj-bv-7"><code>BV7</code></a>Controlled Early Shutdown Stay Off After Power Return Enable</li><li><a href="#obj-bv-8"><code>BV8</code></a>UIO probe 1 temperature maximum enable</li><li><a href="#obj-bv-9"><code>BV9</code></a>UIO probe 1 temperature high enable</li><li><a href="#obj-bv-10"><code>BV10</code></a>UIO probe 1 temperature low enable</li><li><a href="#obj-bv-11"><code>BV11</code></a>UIO probe 1 temperature minimum enable</li><li><a href="#obj-bv-12"><code>BV12</code></a>UIO probe 1 humidity maximum enable</li><li><a href="#obj-bv-13"><code>BV13</code></a>UIO probe 1 humidity high enable</li><li><a href="#obj-bv-14"><code>BV14</code></a>UIO probe 1 humidity low enable</li><li><a href="#obj-bv-15"><code>BV15</code></a>UIO probe 1 humidity minimum enable</li><li><a href="#obj-bv-16"><code>BV16</code></a>UIO probe 1 contact 1enable</li><li><a href="#obj-bv-17"><code>BV17</code></a>UIO probe 1 contact 2 enable</li><li><a href="#obj-bv-18"><code>BV18</code></a>UIO probe 1 input contact 1 state</li><li><a href="#obj-bv-19"><code>BV19</code></a>UIO probe 1 input contact 2</li><li><a href="#obj-bv-20"><code>BV20</code></a>UIO probe 1 input contact 1 normal state</li><li><a href="#obj-bv-21"><code>BV21</code></a>UIO probe 1 input contact 2 normal state</li><li><a href="#obj-bv-22"><code>BV22</code></a>UIO probe 1 contact 1 severity</li><li><a href="#obj-bv-23"><code>BV23</code></a>UIO probe 1 contact 2 severity</li><li><a href="#obj-bv-24"><code>BV24</code></a>UIO probe 1 output relay 1 state</li><li><a href="#obj-bv-25"><code>BV25</code></a>UIO probe 1 output relay 1 normal state</li><li><a href="#obj-bv-26"><code>BV26</code></a>UIO probe 2 temperature maximum enable</li><li><a href="#obj-bv-27"><code>BV27</code></a>UIO probe 2 temperature high enable</li><li><a href="#obj-bv-28"><code>BV28</code></a>UIO probe 2 temperature low enable</li><li><a href="#obj-bv-29"><code>BV29</code></a>UIO probe 2 temperature minimum enable</li><li><a href="#obj-bv-30"><code>BV30</code></a>UIO probe 2 humidity maximum enable</li><li><a href="#obj-bv-31"><code>BV31</code></a>UIO probe 2 humidity high enable</li><li><a href="#obj-bv-32"><code>BV32</code></a>UIO probe 2 humidity low enable</li><li><a href="#obj-bv-33"><code>BV33</code></a>UIO probe 2 humidity minimum enable</li><li><a href="#obj-bv-34"><code>BV34</code></a>UIO probe 2 contact 1enable</li><li><a href="#obj-bv-35"><code>BV35</code></a>UIO probe 2 contact 2 enable</li><li><a href="#obj-bv-36"><code>BV36</code></a>UIO probe 2 input contact 1 state</li><li><a href="#obj-bv-37"><code>BV37</code></a>UIO probe 2 input contact 2 state</li><li><a href="#obj-bv-38"><code>BV38</code></a>UIO probe 2 input contact 1 normal state</li><li><a href="#obj-bv-39"><code>BV39</code></a>UIO probe 2 input contact 2 normal state</li><li><a href="#obj-bv-40"><code>BV40</code></a>UIO probe 2 contact 1 severity</li><li><a href="#obj-bv-41"><code>BV41</code></a>UIO probe 2 contact 2 severity</li><li><a href="#obj-bv-42"><code>BV42</code></a>UIO probe 2 output relay 1 state</li><li><a href="#obj-bv-43"><code>BV43</code></a>UIO probe 2 output relay 1 normal state</li><li><a href="#obj-bv-44"><code>BV44</code></a>LostUPSComm</li><li><a href="#obj-bv-45"><code>BV45</code></a>Overload</li><li><a href="#obj-bv-46"><code>BV46</code></a>SelfTestFailed</li><li><a href="#obj-bv-47"><code>BV47</code></a>LowBattery</li><li><a href="#obj-bv-48"><code>BV48</code></a>OnBattery</li><li><a href="#obj-bv-49"><code>BV49</code></a>LowBattery2</li><li><a href="#obj-bv-50"><code>BV50</code></a>OutputOff</li><li><a href="#obj-bv-51"><code>BV51</code></a>ShutdownWaitingForPowerReturn</li><li><a href="#obj-bv-52"><code>BV52</code></a>BadBattery</li><li><a href="#obj-bv-53"><code>BV53</code></a>InBypassInternalHardwareCondition</li><li><a href="#obj-bv-54"><code>BV54</code></a>InBypassFrontPanelSoftware</li><li><a href="#obj-bv-55"><code>BV55</code></a>InBypassBypassSwitch</li><li><a href="#obj-bv-56"><code>BV56</code></a>RuntimeCalStarted</li><li><a href="#obj-bv-57"><code>BV57</code></a>GracefulShutdownInProgress</li><li><a href="#obj-bv-58"><code>BV58</code></a>BatteryChargerInoperable</li><li><a href="#obj-bv-59"><code>BV59</code></a>InternalBattTempHigh</li><li><a href="#obj-bv-60"><code>BV60</code></a>LostUPSCommOnBat</li><li><a href="#obj-bv-61"><code>BV61</code></a>NonSpecificCondition</li><li><a href="#obj-bv-62"><code>BV62</code></a>PhaseSyncCondition</li><li><a href="#obj-bv-63"><code>BV63</code></a>BatteryNotInstalledProperly</li><li><a href="#obj-bv-64"><code>BV64</code></a>PowerModuleInoperable</li><li><a href="#obj-bv-65"><code>BV65</code></a>IntelligenceModuleInoperable</li><li><a href="#obj-bv-66"><code>BV66</code></a>RedundantIntelligenceModuleInoperable</li><li><a href="#obj-bv-67"><code>BV67</code></a>BatteryInoperable</li><li><a href="#obj-bv-68"><code>BV68</code></a>LoadAlarm</li><li><a href="#obj-bv-69"><code>BV69</code></a>LossOfRedundancy</li><li><a href="#obj-bv-70"><code>BV70</code></a>RedundancyBelowThreshold</li><li><a href="#obj-bv-71"><code>BV71</code></a>BypassNotInRange</li><li><a href="#obj-bv-72"><code>BV72</code></a>StuckInBypass</li><li><a href="#obj-bv-73"><code>BV73</code></a>StuckOnline</li><li><a href="#obj-bv-74"><code>BV74</code></a>BypassInoperable</li><li><a href="#obj-bv-75"><code>BV75</code></a>BypassOverload</li><li><a href="#obj-bv-76"><code>BV76</code></a>BypassMaintenance</li><li><a href="#obj-bv-77"><code>BV77</code></a>InputCktBreakerOpen</li><li><a href="#obj-bv-78"><code>BV78</code></a>SystemFanInoperable2</li><li><a href="#obj-bv-79"><code>BV79</code></a>RIMControlEvent</li><li><a href="#obj-bv-80"><code>BV80</code></a>I2CInoperable</li><li><a href="#obj-bv-81"><code>BV81</code></a>NoPowerModulesDetected</li><li><a href="#obj-bv-82"><code>BV82</code></a>InputVoltageFreqIssueWhileInBypass</li><li><a href="#obj-bv-83"><code>BV83</code></a>RunTimeAlarm</li><li><a href="#obj-bv-84"><code>BV84</code></a>ExtendedRunFrameInoperable</li><li><a href="#obj-bv-85"><code>BV85</code></a>OutputVoltageOutsideLimits</li><li><a href="#obj-bv-86"><code>BV86</code></a>SiteWiringFault</li><li><a href="#obj-bv-87"><code>BV87</code></a>OnBatDueToHardwareCondition</li><li><a href="#obj-bv-88"><code>BV88</code></a>SystemInoperableHardwareCondition</li><li><a href="#obj-bv-89"><code>BV89</code></a>BypassSystemInoperable</li><li><a href="#obj-bv-90"><code>BV90</code></a>PowerModuleTurnOffInoperable</li><li><a href="#obj-bv-91"><code>BV91</code></a>FrameNotIdentified</li><li><a href="#obj-bv-92"><code>BV92</code></a>UioInputContact1Critical1</li><li><a href="#obj-bv-93"><code>BV93</code></a>UioInputContact1Critical2</li><li><a href="#obj-bv-94"><code>BV94</code></a>UioInputContact2Critical1</li><li><a href="#obj-bv-95"><code>BV95</code></a>UioInputContact2Critical2</li><li><a href="#obj-bv-96"><code>BV96</code></a>UioTempMinThresholdViolation1</li><li><a href="#obj-bv-97"><code>BV97</code></a>UioTempMinThresholdViolation2</li><li><a href="#obj-bv-98"><code>BV98</code></a>UioTempLowThresholdViolation1</li><li><a href="#obj-bv-99"><code>BV99</code></a>UioTempLowThresholdViolation2</li><li><a href="#obj-bv-100"><code>BV100</code></a>UioTempHighThresholdViolation1</li><li><a href="#obj-bv-101"><code>BV101</code></a>UioTempHighThresholdViolation2</li><li><a href="#obj-bv-102"><code>BV102</code></a>UioTempMaxThresholdViolation1</li><li><a href="#obj-bv-103"><code>BV103</code></a>UioTempMaxThresholdViolation2</li><li><a href="#obj-bv-104"><code>BV104</code></a>UioHumidMinThresholdViolation1</li><li><a href="#obj-bv-105"><code>BV105</code></a>UioHumidMinThresholdViolation2</li><li><a href="#obj-bv-106"><code>BV106</code></a>UioHumidLowThresholdViolation1</li><li><a href="#obj-bv-107"><code>BV107</code></a>UioHumidLowThresholdViolation2</li><li><a href="#obj-bv-108"><code>BV108</code></a>UioHumidHighThresholdViolation1</li><li><a href="#obj-bv-109"><code>BV109</code></a>UioHumidHighThresholdViolation2</li><li><a href="#obj-bv-110"><code>BV110</code></a>UioHumidMaxThresholdViolation1</li><li><a href="#obj-bv-111"><code>BV111</code></a>UioHumidMaxThresholdViolation2</li><li><a href="#obj-bv-112"><code>BV112</code></a>UioLostComm1</li><li><a href="#obj-bv-113"><code>BV113</code></a>UioLostComm2</li><li><a href="#obj-bv-114"><code>BV114</code></a>UioCriticalFault</li><li><a href="#obj-bv-115"><code>BV115</code></a>UioOutputRelayAbnormalState1</li><li><a href="#obj-bv-116"><code>BV116</code></a>UioOutputRelayAbnormalState2</li><li><a href="#obj-bv-117"><code>BV117</code></a>UioInputContact1Warning1</li><li><a href="#obj-bv-118"><code>BV118</code></a>UioInputContact1Warning2</li><li><a href="#obj-bv-119"><code>BV119</code></a>UioInputContact2Warning1</li><li><a href="#obj-bv-120"><code>BV120</code></a>UioInputContact2Warning2</li><li><a href="#obj-csv-0"><code>CSV0</code></a>UPS model</li><li><a href="#obj-csv-1"><code>CSV1</code></a>UPS serial number</li><li><a href="#obj-csv-2"><code>CSV2</code></a>UPS manufacture date</li><li><a href="#obj-csv-3"><code>CSV3</code></a>UPS Firmware Revision</li><li><a href="#obj-csv-4"><code>CSV4</code></a>User-specified battery replacement date</li><li><a href="#obj-csv-5"><code>CSV5</code></a>Output frequency setting</li><li><a href="#obj-csv-6"><code>CSV6</code></a>UPS name</li><li><a href="#obj-csv-7"><code>CSV7</code></a>Self test result</li><li><a href="#obj-csv-8"><code>CSV8</code></a>Runtime calibration result</li><li><a href="#obj-csv-9"><code>CSV9</code></a>UIO probe 1 temperature and humidity name</li><li><a href="#obj-csv-10"><code>CSV10</code></a>UIO probe 1 temperature and humidity location</li><li><a href="#obj-csv-11"><code>CSV11</code></a>UIO probe 1 contact 1 name</li><li><a href="#obj-csv-12"><code>CSV12</code></a>UIO probe 1 contact 2 name</li><li><a href="#obj-csv-13"><code>CSV13</code></a>UIO probe 1 contact 1 location</li><li><a href="#obj-csv-14"><code>CSV14</code></a>UIO probe 1 contact 2 location</li><li><a href="#obj-csv-15"><code>CSV15</code></a>UIO probe 1 output relay 1 name</li><li><a href="#obj-csv-16"><code>CSV16</code></a>UIO probe 1 output relay 1 location</li><li><a href="#obj-csv-17"><code>CSV17</code></a>UIO probe 2 temperature and humidity name</li><li><a href="#obj-csv-18"><code>CSV18</code></a>UIO probe 2 temperature and humidity location</li><li><a href="#obj-csv-19"><code>CSV19</code></a>UIO probe 2 contact 1 name</li><li><a href="#obj-csv-20"><code>CSV20</code></a>UIO probe 2 contact 2 name</li><li><a href="#obj-csv-21"><code>CSV21</code></a>UIO probe 2 contact 1 location</li><li><a href="#obj-csv-22"><code>CSV22</code></a>UIO probe 2 contact 2 location</li><li><a href="#obj-csv-23"><code>CSV23</code></a>UIO probe 2 output relay 1 name</li><li><a href="#obj-csv-24"><code>CSV24</code></a>UIO probe 2 output relay 1 location</li><li><a href="#obj-mv-0"><code>MV0</code></a>Last battery transfer</li><li><a href="#obj-mv-1"><code>MV1</code></a>Rated Output voltage setting</li><li><a href="#obj-mv-2"><code>MV2</code></a>Self test schedule</li><li><a href="#obj-mv-3"><code>MV3</code></a>UPS state</li><li><a href="#obj-mv-4"><code>MV4</code></a>UPS Control</li><li><a href="#obj-mv-5"><code>MV5</code></a>UIO probe 1 temperature and humidity status</li><li><a href="#obj-mv-6"><code>MV6</code></a>UIO probe 1 contact status</li><li><a href="#obj-mv-7"><code>MV7</code></a>UIO probe 2 temperature and humidity status</li><li><a href="#obj-mv-8"><code>MV8</code></a>UIO probe 2 contact status</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Instances follow the map&#x27;s Index column; the BACnet ID column is the full object identifier (type x 4194304 + instance) and agrees with it.</li><li>Multi-state option lists are given in printed order; the map does not print state numbers.</li><li>Objects marked ** need an AP9631/AP9635 card with a Universal I/O probe on port 1, and those marked with a dagger a probe on port 2; the marks are removed from the names here.</li><li>Alarm flag BVs send event notifications to the recipients in NC 0 DefaultNotifier.</li><li>Some names are printed with typos (e.g. &#x27;Ouput load current&#x27;); kept as printed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP)</h2><div class="faq"><details open><summary>How many BACnet points does the APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) have?</summary><p>This list has 229 BACnet objects: 74 analog values, 121 binary values, 9 multi-state values, 25 characterstring values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) BACnet points are writable?</summary><p>92 of the 229 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP) BACnet documentation?</summary><p>The source is Network Management Card 2 BACnet Application Map for Symmetra (Single Phase) UPS v6.5.6 and higher (990-5917B-EN), revision 2021-02, published free by APC at https://se.my.site.com/ckmContent/sfc/servlet.shepherd/document/download/0698V00000fjVf2QAE.</p></details><details><summary>What are the minimum BACnet points to integrate the APC Symmetra single-phase UPS with Network Management Card 2 (BACnet IP)?</summary><p>Start with MV 4 UPS Control (UPS on/off/bypass/reboot command); MV 3 UPS state (Online, on battery, bypass, fault and so on); AV 0 runtime remaining (Battery runtime left, s); AV 38 Battery state of charge (Battery charge, %); AV 12 Output voltage 1 (Output voltage, V); AV 21 Ouput load current 1 (Output current, A); BV 48 OnBattery (Load is on battery); BV 47 LowBattery (Battery low); BV 45 Overload (UPS overload).</p></details><details><summary>How do I check these points on the real Symmetra single-phase UPS with Network Management Card 2 (BACnet IP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More APC BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/apc/inrow-rc-acrc301-chilled-water" data-row><span class="k">In-row precision cooling unit (chilled water computer room air handler)</span><h3>APC InRow RC chilled water 300 mm (ACRC301S / ACRC301H) BACnet IP</h3><p>APC / Schneider Electric InRow RC 300 mm chilled water in-row coolers ACRC301S and ACRC301H with application firmware v6.0.0 or later.</p><div class="meta">164 objects &middot; 16 writable &middot; TME27091</div><span class="sr-only"> Also known as: ACRC301S, ACRC301H, ACRC3xx, InRow RC 300 mm, InRow CW, Schneider Electric InRow RC, TME27091</span></a></li><li><a class="card" href="/bacnet-points-lists/apc/easy-ups-3-phase-nmc-ap9547" data-row><span class="k">UPS (three-phase) network card</span><h3>APC Easy UPS 3-Phase with Network Management Card AP9547 (BACnet IP)</h3><p>APC / Schneider Electric Easy UPS 3-Phase units fitted with the Network Management Card for Easy UPS (AP9547), on BACnet IP.</p><div class="meta">128 objects &middot; 0 writable &middot; 990-6445B</div><span class="sr-only"> Also known as: Easy UPS 3-Phase, AP9547, NMC for Easy UPS, Easy UPS 3S, Easy UPS 3M, 990-6445, Schneider Easy UPS BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/apc/smart-ups-nmc2-nmc3" data-row><span class="k">UPS (uninterruptible power supply) network card</span><h3>APC Smart-UPS with Network Management Card 2 / 3 (BACnet IP)</h3><p>APC Smart-UPS units (SMT, SMX, SRT, SURT, SURTD and others) fitted with a Network Management Card 2 (firmware 6.5.6 or later) or Network Management Card 3.</p><div class="meta">390 objects &middot; 151 writable &middot; 990-5916C</div><span class="sr-only"> Also known as: APC Smart-UPS BACnet, NMC2 BACnet, NMC3 BACnet, AP9630, AP9631, AP9635, AP9640, AP9641, SMT, SMX, SRT, SURT, 990-5916C, APC UPS BACnet application map</span></a></li></ul>
<p class="updated">Source: <a href="https://se.my.site.com/ckmContent/sfc/servlet.shepherd/document/download/0698V00000fjVf2QAE" rel="nofollow noopener" target="_blank">Network Management Card 2 BACnet Application Map for Symmetra (Single Phase) UPS v6.5.6 and higher &middot; 990-5917B-EN &middot; rev. 2021-02</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
