<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Armstrong Fluid Technology Design BACnet Points List</title>
<meta name="description" content="Armstrong Fluid Technology Design Envelope Integrated Tower Controller BACnet points list: 210 objects by ID and name, e.g. BO 1 = Remote Start.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Armstrong Fluid Technology Design BACnet Points List">
<meta property="og:description" content="Armstrong Fluid Technology Design Envelope Integrated Tower Controller BACnet points list: 210 objects by ID and name, e.g. BO 1 = Remote Start.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Armstrong Fluid Technology Design BACnet Points List">
<meta name="twitter:description" content="Armstrong Fluid Technology Design Envelope Integrated Tower Controller BACnet points list: 210 objects by ID and name, e.g. BO 1 = Remote Start.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521",
   "url": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521",
   "name": "Armstrong Fluid Technology Design BACnet Points List",
   "description": "Armstrong Fluid Technology Design Envelope Integrated Tower Controller BACnet points list: 210 objects by ID and name, e.g. BO 1 = Remote Start.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521#dataset",
   "name": "Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521) BACnet Points List",
   "description": "The ITC 9521 sequences cooling towers and condenser water pumps. Its BACnet object list covers start/stop, alarm reset, tower water temperatures, condenser flow, outdoor temperature and humidity, bypass valve positions, pump and fan drive data, run hours, duty/standby and running status, valve states, alarms and Hand/Auto overrides. Armstrong Fluid Technology Design Envelope Integrated Tower Controller BACnet points list: 210 objects by ID and name, e.g. BO 1 = Remote Start.",
   "url": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521",
   "keywords": [
    "Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521) BACnet Points List",
    "Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521) BACnet objects",
    "Armstrong Fluid Technology BACnet",
    "ITC 9521 BACnet points list",
    "ITC9521 BACnet points list",
    "Design Envelope ITC BACnet points list",
    "Integrated Tower Controller BACnet points list",
    "82.21 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Design Envelope Integrated Tower Controller Data points (BACnet Communication Interface Rev 17.111)",
    "url": "https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/82-21_designenvelope_itc9521_datapoints.pdf",
    "author": {
     "@type": "Organization",
     "name": "Armstrong Fluid Technology"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521)",
    "brand": {
     "@type": "Brand",
     "name": "Armstrong Fluid Technology"
    },
    "category": "Cooling tower and condenser pump plant controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 210 BACnet objects: 98 analog inputs, 10 analog outputs, 10 analog values, 68 binary inputs, 2 binary outputs, 22 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "44 of the 210 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Design Envelope Integrated Tower Controller Data points (BACnet Communication Interface Rev 17.111) (82.21), revision 2018-07-17, published free by Armstrong Fluid Technology at https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/82-21_designenvelope_itc9521_datapoints.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 1 Remote Start (Start/stop from the BMS (1 = start)); BO 2 Alarm Reset (Reset alarms (positive edge)); BI 1 Plant Status (Controller on/off status); AI 1 Leaving Tower Water Temp (Condenser water leaving the towers); AI 2 Entering Tower Water Temp (Condenser water entering the towers); AI 3 Condenser Flow (Condenser water flow); AI 4 Outside Air Temp (Dry Bulb) (Outdoor dry-bulb temperature); BI 128 Cooling Tower Water Low Level Alarm (Tower basin low water level)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BO 1 Remote Start (0 = Stop, 1 = Start) starts and stops the controller from the BMS. The data-points sheet says nothing more about local/remote selection."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Design Envelope Integrated Tower Controller (ITC 9521)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Armstrong Fluid Technology",
     "item": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Design Envelope Integrated Tower Controller (ITC 9521)",
     "item": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/armstrong-fluid-technology/">Armstrong Fluid Technology</a></li><li aria-current="page">Design Envelope Integrated Tower Controller (ITC 9521)</li></ol>
<p class="eyebrow">Cooling tower and condenser pump plant controller &middot; BACnet points list</p><h1><span class="mfr">Armstrong Fluid Technology</span> Design Envelope Integrated Tower Controller (ITC 9521) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The ITC 9521 sequences cooling towers and condenser water pumps. Its BACnet object list covers start/stop, alarm reset, tower water temperatures, condenser flow, outdoor temperature and humidity, bypass valve positions, pump and fan drive data, run hours, duty/standby and running status, valve states, alarms and Hand/Auto overrides.</p>
<p>This page lists <strong>210 BACnet objects</strong> for the Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521) &mdash; 44 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Armstrong Fluid Technology&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/armstrong-fluid-technology/">Armstrong Fluid Technology</a></dd></div><div><dt>Model</dt><dd>Design Envelope Integrated Tower Controller (ITC 9521)</dd></div><div><dt>Equipment</dt><dd>Cooling tower and condenser pump plant controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/cooling-towers/">Cooling towers &amp; fluid coolers</a></dd></div><div><dt>BACnet objects</dt><dd>210 (44 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>BACnet communication interface Rev 17.111</dd></div><div><dt>Also known as</dt><dd>ITC 9521, ITC9521, Design Envelope ITC, Integrated Tower Controller, 82.21</dd></div><div><dt>Source document</dt><dd><a href="https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/82-21_designenvelope_itc9521_datapoints.pdf" rel="nofollow noopener" target="_blank">Design Envelope Integrated Tower Controller Data points (BACnet Communication Interface Rev 17.111) &middot; 82.21 &middot; rev. 2018-07-17</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521.csv" rel="nofollow" download>Download CSV <small>210 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/82-21_designenvelope_itc9521_datapoints.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=armstrong-fluid-technology/design-envelope-itc-9521">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Armstrong Fluid Technology&rsquo;s current documentation and the live
device before use. Not official Armstrong Fluid Technology information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521)</h2>
<div class="answer"><b>Integration in brief</b><p>The ITC 9521 runs the condenser water side: cooling towers, condenser pumps, tower isolation valves and bypass valves. Start and stop it with BO 1 Remote Start, read BI 1 Plant Status, tower water temperatures, condenser flow and outdoor conditions, and reset alarms with BO 2. Per-pump and per-fan modes, hand speeds and valve overrides are available.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-1">BO 1</a></td><td class="n">Remote Start</td><td>Start/stop from the BMS (1 = start)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bo-2">BO 2</a></td><td class="n">Alarm Reset</td><td>Reset alarms (positive edge)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-1">BI 1</a></td><td class="n">Plant Status</td><td>Controller on/off status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Leaving Tower Water Temp</td><td>Condenser water leaving the towers</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Entering Tower Water Temp</td><td>Condenser water entering the towers</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Condenser Flow</td><td>Condenser water flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">Outside Air Temp (Dry Bulb)</td><td>Outdoor dry-bulb temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-128">BI 128</a></td><td class="n">Cooling Tower Water Low Level Alarm</td><td>Tower basin low water level</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BO 1 Remote Start (0 = Stop, 1 = Start) starts and stops the controller from the BMS. The data-points sheet says nothing more about local/remote selection.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The data-points sheet does not give the device instance, MAC address, baud rate or IP settings; get them from the controller setup.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>BO 2 Alarm Reset acts on a positive edge (0 to 1).</li><li>Mode/Selector AVs accept only 1-3 when written (1 = Hand, 2 = Off, 3 = Auto); Hand runs the pump or fan at its Hand Speed AO.</li><li>Hand/Auto switch BVs and Hand Command BVs override the valve sequence; leave them in Auto for normal operation.</li><li>The Sensorless Head points are printed with kW as the unit; treat that unit with care.</li></ul>
</section>
<h2 id="points">Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">210 of 210 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>98</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>10</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>10</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>68</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>2</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>22</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>210</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>166</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>44</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (122)</option><option value="%">% (33)</option><option value="kW">kW (15)</option><option value="Amp">Amp (10)</option><option value="hours">hours (10)</option><option value="VAC">VAC (10)</option><option value="gpm, lps, m3hr">gpm, lps, m3hr (5)</option><option value="°f, °c">°f, °c (3)</option><option value="Ft, kPa, psi, m, bar">Ft, kPa, psi, m, bar (1)</option><option value="usgpm, lps, m3hr">usgpm, lps, m3hr (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>122</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BO" data-to="4" data-o="0" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Remote Start</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Stop, 1=Start</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Alarm Reset</td><td class="d">Positive Edge command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=N/A, 1=Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="1001" data-acc="W" data-u="" data-st="1" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">ct 1 Inlet Isol Valve Hand/Auto Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="1002" data-acc="W" data-u="" data-st="1" id="obj-bv-1002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1002</td><td class="n">ct 2 Inlet Isol Valve Hand/Auto Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="1003" data-acc="W" data-u="" data-st="1" id="obj-bv-1003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1003</td><td class="n">ct 3 Inlet Isol Valve Hand/Auto Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="1004" data-acc="W" data-u="" data-st="1" id="obj-bv-1004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1004</td><td class="n">ct 4 Inlet Isol Valve Hand/Auto Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="1005" data-acc="W" data-u="" data-st="1" id="obj-bv-1005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1005</td><td class="n">ct 5 Inlet Isol Valve Hand/Auto Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="1006" data-acc="W" data-u="" data-st="1" id="obj-bv-1006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1006</td><td class="n">ct 1 Inlet Isol Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="1007" data-acc="W" data-u="" data-st="1" id="obj-bv-1007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1007</td><td class="n">ct 2 Inlet Isol Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="1008" data-acc="W" data-u="" data-st="1" id="obj-bv-1008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1008</td><td class="n">ct 3 Inlet Isol Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="1009" data-acc="W" data-u="" data-st="1" id="obj-bv-1009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1009</td><td class="n">ct 4 Inlet Isol Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="1010" data-acc="W" data-u="" data-st="1" id="obj-bv-1010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1010</td><td class="n">ct 5 Inlet Isol Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="1011" data-acc="W" data-u="" data-st="1" id="obj-bv-1011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1011</td><td class="n">ct 1 Outlet Isol Valve Hand/Auto Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="1012" data-acc="W" data-u="" data-st="1" id="obj-bv-1012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1012</td><td class="n">ct 2 Outlet Isol Valve Hand/Auto Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="1013" data-acc="W" data-u="" data-st="1" id="obj-bv-1013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1013</td><td class="n">ct 3 Outlet Isol Valve Hand/Auto Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="1014" data-acc="W" data-u="" data-st="1" id="obj-bv-1014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1014</td><td class="n">ct 4 Outlet Isol Valve Hand/Auto Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="1015" data-acc="W" data-u="" data-st="1" id="obj-bv-1015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1015</td><td class="n">ct 5 Outlet Isol Valve Hand/Auto Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="1016" data-acc="W" data-u="" data-st="1" id="obj-bv-1016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1016</td><td class="n">ct 1 Outlet Isol Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="1017" data-acc="W" data-u="" data-st="1" id="obj-bv-1017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1017</td><td class="n">ct 2 Outlet Isol Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="1018" data-acc="W" data-u="" data-st="1" id="obj-bv-1018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1018</td><td class="n">ct 3 Outlet Isol Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="1019" data-acc="W" data-u="" data-st="1" id="obj-bv-1019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1019</td><td class="n">ct 4 Outlet Isol Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="1020" data-acc="W" data-u="" data-st="1" id="obj-bv-1020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1020</td><td class="n">ct 5 Outlet Isol Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="1021" data-acc="W" data-u="" data-st="1" id="obj-bv-1021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1021</td><td class="n">Tower Bypass Valve Hand/Auto Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="1022" data-acc="W" data-u="" data-st="1" id="obj-bv-1022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1022</td><td class="n">Distribution Bypass Valve Hand/Auto Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Plant Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">cw Pump 1 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">cw Pump 1 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">cw Pump 2 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">cw Pump 2 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">cw Pump 3 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">cw Pump 3 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">cw Pump 4 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">cw Pump 4 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">cw Pump 5 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">cw Pump 5 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Cooling Tower 1 Fan Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Cooling Tower 1 Fan Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Cooling Tower 2 Fan Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Cooling Tower 2 Fan Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Cooling Tower 3 Fan Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Cooling Tower 3 Fan Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Cooling Tower 4 Fan Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Cooling Tower 4 Fan Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Cooling Tower 5 Fan Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Cooling Tower 5 Fan Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Cooling Tower 1 Inlet Isol Valve State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Cooling Tower 2 Inlet Isol Valve State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Cooling Tower 3 Inlet Isol Valve State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Cooling Tower 4 Inlet Isol Valve State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Cooling Tower 5 Inlet Isol Valve State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Cooling Tower 1 Outlet Isol Valve State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">Cooling Tower 2 Outlet Isol Valve State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Cooling Tower 3 Outlet Isol Valve State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Cooling Tower 4 Outlet Isol Valve State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">Cooling Tower 5 Outlet Isol Valve State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">Leaving Tower Temp Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">Entering Tower Temp Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">OAT Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">Relative Humidity Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">Tower Bypass Valve Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">Distribution Bypass Vlv Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">ct 1 Inlet Isol Vlv Open Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">ct 2 Inlet Isol Vlv Open Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">ct 3 Inlet Isol Vlv Open Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">ct 4 Inlet Isol Vlv Open Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">ct 5 Inlet Isol Vlv Open Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">ct 1 Inlet Isol Vlv Close Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">ct 2 Inlet Isol Vlv Close Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">ct 3 Inlet Isol Vlv Close Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">ct 4 Inlet Isol Vlv Close Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">ct 5 Inlet Isol Vlv Close Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">ct 1 Outlet Isol Vlv Open Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">ct 2 Outlet Isol Vlv Open Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">ct 3 Outlet Isol Vlv Open Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">ct 4 Outlet Isol Vlv Open Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">ct 5 Outlet Isol Vlv Open Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">ct 1 Outlet Isol Vlv Close Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">ct 2 Outlet Isol Vlv Close Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">ct 3 Outlet Isol Vlv Close Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">ct 4 Outlet Isol Vlv Close Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">ct 5 Outlet Isol Vlv Close Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">Cooling Tower Water High Level Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="128" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">128</td><td class="n">Cooling Tower Water Low Level Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">Water Treatment Run Feedback Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">Freeze Protection Operation Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">Tower 1 Circulator Pump Run Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bi-132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">132</td><td class="n">Tower 2 Circulator Pump Run Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bi-133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133</td><td class="n">Tower 3 Circulator Pump Run Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">Tower 4 Circulator Pump Run Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">Tower 5 Circulator Pump Run Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="136" data-acc="R" data-u="" data-st="1" id="obj-bi-136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">136</td><td class="n">Tower Bypass Valve Position Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-bi-137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">137</td><td class="n">Distribution Bypass Valve Position Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="1" data-acc="R" data-u="°f, °c" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Leaving Tower Water Temp</td><td class="d"></td><td class="u">°f, °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="2" data-acc="R" data-u="°f, °c" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Entering Tower Water Temp</td><td class="d"></td><td class="u">°f, °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="3" data-acc="R" data-u="usgpm, lps, m3hr" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Condenser Flow</td><td class="d"></td><td class="u">usgpm, lps, m3hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="4" data-acc="R" data-u="°f, °c" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Outside Air Temp (Dry Bulb)</td><td class="d"></td><td class="u">°f, °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="5" data-acc="R" data-u="%" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Relative Humidity</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="6" data-acc="R" data-u="%" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Tower Bypass Valve Position</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="7" data-acc="R" data-u="%" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Distribution Bypass Valve Position</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="8" data-acc="R" data-u="Ft, kPa, psi, m, bar" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">cw Pumps Head</td><td class="d"></td><td class="u">Ft, kPa, psi, m, bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="50" data-acc="R" data-u="kW" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">cw Pump 1 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="51" data-acc="R" data-u="VAC" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">cw Pump 1 Drive Volt AC</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="52" data-acc="R" data-u="Amp" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">cw Pump 1 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="53" data-acc="R" data-u="%" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">cw Pump 1 Drive Speed Reference</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="54" data-acc="R" data-u="%" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">cw Pump 1 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="55" data-acc="R" data-u="kW" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">cw Pump 1 Sensorless Head</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="56" data-acc="R" data-u="gpm, lps, m3hr" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">cw Pump 1 Sensorless Flow</td><td class="d"></td><td class="u">gpm, lps, m3hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="57" data-acc="R" data-u="kW" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">cw Pump 2 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="58" data-acc="R" data-u="VAC" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">cw Pump 2 Drive Volt AC</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="59" data-acc="R" data-u="Amp" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">cw Pump 2 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="60" data-acc="R" data-u="%" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">cw Pump 2 Drive Speed Reference</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="61" data-acc="R" data-u="%" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">cw Pump 2 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="62" data-acc="R" data-u="kW" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">cw Pump 2 Sensorless Head</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="63" data-acc="R" data-u="gpm, lps, m3hr" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">cw Pump 2 Sensorless Flow</td><td class="d"></td><td class="u">gpm, lps, m3hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="64" data-acc="R" data-u="kW" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">cw Pump 3 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="65" data-acc="R" data-u="VAC" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">cw Pump 3 Drive Volt AC</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="66" data-acc="R" data-u="Amp" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">cw Pump 3 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="67" data-acc="R" data-u="%" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">cw Pump 3 Drive Speed Reference</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="68" data-acc="R" data-u="%" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">cw Pump 3 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="69" data-acc="R" data-u="kW" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">cw Pump 3 Sensorless Head</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="70" data-acc="R" data-u="gpm, lps, m3hr" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">cw Pump 3 Sensorless Flow</td><td class="d"></td><td class="u">gpm, lps, m3hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="71" data-acc="R" data-u="kW" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">cw Pump 4 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="72" data-acc="R" data-u="VAC" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">cw Pump 4 Drive Volt AC</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="73" data-acc="R" data-u="Amp" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">cw Pump 4 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="74" data-acc="R" data-u="%" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">cw Pump 4 Drive Speed Reference</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="75" data-acc="R" data-u="%" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">cw Pump 4 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="76" data-acc="R" data-u="kW" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">cw Pump 4 Sensorless Head</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="77" data-acc="R" data-u="gpm, lps, m3hr" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">cw Pump 4 Sensorless Flow</td><td class="d"></td><td class="u">gpm, lps, m3hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="78" data-acc="R" data-u="kW" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">cw Pump 5 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="79" data-acc="R" data-u="VAC" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">cw Pump 5 Drive Volt AC</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="80" data-acc="R" data-u="Amp" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">cw Pump 5 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="81" data-acc="R" data-u="%" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">cw Pump 5 Drive Speed Reference</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="82" data-acc="R" data-u="%" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">cw Pump 5 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="83" data-acc="R" data-u="kW" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">cw Pump 5 Sensorless Head</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="84" data-acc="R" data-u="gpm, lps, m3hr" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">cw Pump 5 Sensorless Flow</td><td class="d"></td><td class="u">gpm, lps, m3hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="85" data-acc="R" data-u="kW" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">ct 1 Fan Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="86" data-acc="R" data-u="VAC" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">ct 1 Fan Drive Volt AC</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="87" data-acc="R" data-u="Amp" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">ct 1 Fan Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="88" data-acc="R" data-u="%" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">ct 1 Fan Drive Speed Reference</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="89" data-acc="R" data-u="%" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">ct 1 Fan Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="90" data-acc="R" data-u="kW" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">ct 2 Fan Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="91" data-acc="R" data-u="VAC" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">ct 2 Fan Drive Volt AC</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="92" data-acc="R" data-u="Amp" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">ct 2 Fan Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="93" data-acc="R" data-u="%" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">ct 2 Fan Drive Speed Reference</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="94" data-acc="R" data-u="%" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">ct 2 Fan Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="95" data-acc="R" data-u="kW" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">ct 3 Fan Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="96" data-acc="R" data-u="VAC" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">ct 3 Fan Drive Volt AC</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="97" data-acc="R" data-u="Amp" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">ct 3 Fan Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="98" data-acc="R" data-u="%" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">ct 3 Fan Drive Speed Reference</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="99" data-acc="R" data-u="%" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">ct 3 Fan Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="100" data-acc="R" data-u="kW" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">ct 4 Fan Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="101" data-acc="R" data-u="VAC" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">ct 4 Fan Drive Volt AC</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="102" data-acc="R" data-u="Amp" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">ct 4 Fan Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="103" data-acc="R" data-u="%" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">ct 4 Fan Drive Speed Reference</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="104" data-acc="R" data-u="%" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">ct 4 Fan Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="105" data-acc="R" data-u="kW" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">ct 5 Fan Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="106" data-acc="R" data-u="VAC" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">ct 5 Fan Drive Volt AC</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="107" data-acc="R" data-u="Amp" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">ct 5 Fan Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="108" data-acc="R" data-u="%" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">ct 5 Fan Drive Speed Reference</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="109" data-acc="R" data-u="%" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">ct 5 Fan Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="110" data-acc="R" data-u="hours" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">cw Pump 1 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="111" data-acc="R" data-u="hours" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">cw Pump 2 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="112" data-acc="R" data-u="hours" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">cw Pump 3 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="113" data-acc="R" data-u="hours" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">cw Pump 4 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="114" data-acc="R" data-u="hours" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">cw Pump 5 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="115" data-acc="R" data-u="hours" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Cooling Tower 1 Fan Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="116" data-acc="R" data-u="hours" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">Cooling Tower 2 Fan Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="117" data-acc="R" data-u="hours" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">Cooling Tower 3 Fan Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="118" data-acc="R" data-u="hours" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Cooling Tower 4 Fan Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="119" data-acc="R" data-u="hours" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Cooling Tower 5 Fan Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="201" data-acc="R" data-u="" data-st="1" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">cw Pump 1 Duty/Standby Status</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="202" data-acc="R" data-u="" data-st="1" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">cw Pump 2 Duty/Standby Status</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="203" data-acc="R" data-u="" data-st="1" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">cw Pump 3 Duty/Standby Status</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="204" data-acc="R" data-u="" data-st="1" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">cw Pump 4 Duty/Standby Status</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">cw Pump 5 Duty/Standby Status</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="206" data-acc="R" data-u="" data-st="1" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">Cooling Tower 1 Duty Status</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="207" data-acc="R" data-u="" data-st="1" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">Cooling Tower 2 Duty Status</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="208" data-acc="R" data-u="" data-st="1" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">Cooling Tower 3 Duty Status</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">Cooling Tower 4 Duty Status</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">Cooling Tower 5 Duty Status</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Used, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">cw Pump 1 Running Status</td><td class="d">Coded value, range 0 to 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running, 2=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">cw Pump 2 Running Status</td><td class="d">Coded value, range 0 to 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running, 2=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="213" data-acc="R" data-u="" data-st="1" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">cw Pump 3 Running Status</td><td class="d">Coded value, range 0 to 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running, 2=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="214" data-acc="R" data-u="" data-st="1" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">cw Pump 4 Running Status</td><td class="d">Coded value, range 0 to 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running, 2=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="215" data-acc="R" data-u="" data-st="1" id="obj-ai-215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">215</td><td class="n">cw Pump 5 Running Status</td><td class="d">Coded value, range 0 to 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running, 2=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="216" data-acc="R" data-u="" data-st="1" id="obj-ai-216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">216</td><td class="n">Cooling Tower 1 Fan Running Status</td><td class="d">Coded value, range 0 to 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running, 2=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="217" data-acc="R" data-u="" data-st="1" id="obj-ai-217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">217</td><td class="n">Cooling Tower 2 Fan Running Status</td><td class="d">Coded value, range 0 to 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running, 2=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="218" data-acc="R" data-u="" data-st="1" id="obj-ai-218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">218</td><td class="n">Cooling Tower 3 Fan Running Status</td><td class="d">Coded value, range 0 to 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running, 2=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="219" data-acc="R" data-u="" data-st="1" id="obj-ai-219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">219</td><td class="n">Cooling Tower 4 Fan Running Status</td><td class="d">Coded value, range 0 to 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running, 2=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">Cooling Tower 5 Fan Running Status</td><td class="d">Coded value, range 0 to 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running, 2=Alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">cw Pump 1 Mode/Selector</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">cw Pump 2 Mode/Selector</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">cw Pump 3 Mode/Selector</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">cw Pump 4 Mode/Selector</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">cw Pump 5 Mode/Selector</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Cooling Tower 1 Fan Mode/Selector</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Cooling Tower 2 Fan Mode/Selector</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Cooling Tower 3 Fan Mode/Selector</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Cooling Tower 4 Fan Mode/Selector</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Cooling Tower 5 Fan Mode/Selector</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="200" data-i="1" data-acc="W" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">cw Pump 1 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="201" data-i="2" data-acc="W" data-u="%" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">cw Pump 2 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="202" data-i="3" data-acc="W" data-u="%" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">cw Pump 3 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="203" data-i="4" data-acc="W" data-u="%" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">cw Pump 4 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="204" data-i="5" data-acc="W" data-u="%" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">cw Pump 5 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="205" data-i="6" data-acc="W" data-u="%" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">Cooling Tower 1 Fan Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="206" data-i="7" data-acc="W" data-u="%" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">Cooling Tower 2 Fan Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="207" data-i="8" data-acc="W" data-u="%" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">Cooling Tower 3 Fan Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="208" data-i="9" data-acc="W" data-u="%" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">Cooling Tower 4 Fan Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="209" data-i="10" data-acc="W" data-u="%" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">Cooling Tower 5 Fan Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Armstrong Fluid Technology Design Envelope Integrated Tower Controller point IDs by name</summary><ul><li><a href="#obj-bo-1"><code>BO1</code></a>Remote Start</li><li><a href="#obj-bo-2"><code>BO2</code></a>Alarm Reset</li><li><a href="#obj-bv-1001"><code>BV1001</code></a>ct 1 Inlet Isol Valve Hand/Auto Switch</li><li><a href="#obj-bv-1002"><code>BV1002</code></a>ct 2 Inlet Isol Valve Hand/Auto Switch</li><li><a href="#obj-bv-1003"><code>BV1003</code></a>ct 3 Inlet Isol Valve Hand/Auto Switch</li><li><a href="#obj-bv-1004"><code>BV1004</code></a>ct 4 Inlet Isol Valve Hand/Auto Switch</li><li><a href="#obj-bv-1005"><code>BV1005</code></a>ct 5 Inlet Isol Valve Hand/Auto Switch</li><li><a href="#obj-bv-1006"><code>BV1006</code></a>ct 1 Inlet Isol Valve Hand Command</li><li><a href="#obj-bv-1007"><code>BV1007</code></a>ct 2 Inlet Isol Valve Hand Command</li><li><a href="#obj-bv-1008"><code>BV1008</code></a>ct 3 Inlet Isol Valve Hand Command</li><li><a href="#obj-bv-1009"><code>BV1009</code></a>ct 4 Inlet Isol Valve Hand Command</li><li><a href="#obj-bv-1010"><code>BV1010</code></a>ct 5 Inlet Isol Valve Hand Command</li><li><a href="#obj-bv-1011"><code>BV1011</code></a>ct 1 Outlet Isol Valve Hand/Auto Switch</li><li><a href="#obj-bv-1012"><code>BV1012</code></a>ct 2 Outlet Isol Valve Hand/Auto Switch</li><li><a href="#obj-bv-1013"><code>BV1013</code></a>ct 3 Outlet Isol Valve Hand/Auto Switch</li><li><a href="#obj-bv-1014"><code>BV1014</code></a>ct 4 Outlet Isol Valve Hand/Auto Switch</li><li><a href="#obj-bv-1015"><code>BV1015</code></a>ct 5 Outlet Isol Valve Hand/Auto Switch</li><li><a href="#obj-bv-1016"><code>BV1016</code></a>ct 1 Outlet Isol Valve Hand Command</li><li><a href="#obj-bv-1017"><code>BV1017</code></a>ct 2 Outlet Isol Valve Hand Command</li><li><a href="#obj-bv-1018"><code>BV1018</code></a>ct 3 Outlet Isol Valve Hand Command</li><li><a href="#obj-bv-1019"><code>BV1019</code></a>ct 4 Outlet Isol Valve Hand Command</li><li><a href="#obj-bv-1020"><code>BV1020</code></a>ct 5 Outlet Isol Valve Hand Command</li><li><a href="#obj-bv-1021"><code>BV1021</code></a>Tower Bypass Valve Hand/Auto Switch</li><li><a href="#obj-bv-1022"><code>BV1022</code></a>Distribution Bypass Valve Hand/Auto Switch</li><li><a href="#obj-bi-1"><code>BI1</code></a>Plant Status</li><li><a href="#obj-bi-2"><code>BI2</code></a>cw Pump 1 Run Feedback</li><li><a href="#obj-bi-3"><code>BI3</code></a>cw Pump 1 Alarm</li><li><a href="#obj-bi-4"><code>BI4</code></a>cw Pump 2 Run Feedback</li><li><a href="#obj-bi-5"><code>BI5</code></a>cw Pump 2 Alarm</li><li><a href="#obj-bi-6"><code>BI6</code></a>cw Pump 3 Run Feedback</li><li><a href="#obj-bi-7"><code>BI7</code></a>cw Pump 3 Alarm</li><li><a href="#obj-bi-8"><code>BI8</code></a>cw Pump 4 Run Feedback</li><li><a href="#obj-bi-9"><code>BI9</code></a>cw Pump 4 Alarm</li><li><a href="#obj-bi-10"><code>BI10</code></a>cw Pump 5 Run Feedback</li><li><a href="#obj-bi-11"><code>BI11</code></a>cw Pump 5 Alarm</li><li><a href="#obj-bi-12"><code>BI12</code></a>Cooling Tower 1 Fan Run Feedback</li><li><a href="#obj-bi-13"><code>BI13</code></a>Cooling Tower 1 Fan Alarm</li><li><a href="#obj-bi-14"><code>BI14</code></a>Cooling Tower 2 Fan Run Feedback</li><li><a href="#obj-bi-15"><code>BI15</code></a>Cooling Tower 2 Fan Alarm</li><li><a href="#obj-bi-16"><code>BI16</code></a>Cooling Tower 3 Fan Run Feedback</li><li><a href="#obj-bi-17"><code>BI17</code></a>Cooling Tower 3 Fan Alarm</li><li><a href="#obj-bi-18"><code>BI18</code></a>Cooling Tower 4 Fan Run Feedback</li><li><a href="#obj-bi-19"><code>BI19</code></a>Cooling Tower 4 Fan Alarm</li><li><a href="#obj-bi-20"><code>BI20</code></a>Cooling Tower 5 Fan Run Feedback</li><li><a href="#obj-bi-21"><code>BI21</code></a>Cooling Tower 5 Fan Alarm</li><li><a href="#obj-bi-22"><code>BI22</code></a>Cooling Tower 1 Inlet Isol Valve State</li><li><a href="#obj-bi-23"><code>BI23</code></a>Cooling Tower 2 Inlet Isol Valve State</li><li><a href="#obj-bi-24"><code>BI24</code></a>Cooling Tower 3 Inlet Isol Valve State</li><li><a href="#obj-bi-25"><code>BI25</code></a>Cooling Tower 4 Inlet Isol Valve State</li><li><a href="#obj-bi-26"><code>BI26</code></a>Cooling Tower 5 Inlet Isol Valve State</li><li><a href="#obj-bi-27"><code>BI27</code></a>Cooling Tower 1 Outlet Isol Valve State</li><li><a href="#obj-bi-28"><code>BI28</code></a>Cooling Tower 2 Outlet Isol Valve State</li><li><a href="#obj-bi-29"><code>BI29</code></a>Cooling Tower 3 Outlet Isol Valve State</li><li><a href="#obj-bi-30"><code>BI30</code></a>Cooling Tower 4 Outlet Isol Valve State</li><li><a href="#obj-bi-31"><code>BI31</code></a>Cooling Tower 5 Outlet Isol Valve State</li><li><a href="#obj-bi-101"><code>BI101</code></a>Leaving Tower Temp Transmitter Failed</li><li><a href="#obj-bi-102"><code>BI102</code></a>Entering Tower Temp Transmitter Failed</li><li><a href="#obj-bi-103"><code>BI103</code></a>OAT Transmitter Failed</li><li><a href="#obj-bi-104"><code>BI104</code></a>Relative Humidity Transmitter Failed</li><li><a href="#obj-bi-105"><code>BI105</code></a>Tower Bypass Valve Transmitter Failed</li><li><a href="#obj-bi-106"><code>BI106</code></a>Distribution Bypass Vlv Transmitter Failed</li><li><a href="#obj-bi-107"><code>BI107</code></a>ct 1 Inlet Isol Vlv Open Fbk Alarm</li><li><a href="#obj-bi-108"><code>BI108</code></a>ct 2 Inlet Isol Vlv Open Fbk Alarm</li><li><a href="#obj-bi-109"><code>BI109</code></a>ct 3 Inlet Isol Vlv Open Fbk Alarm</li><li><a href="#obj-bi-110"><code>BI110</code></a>ct 4 Inlet Isol Vlv Open Fbk Alarm</li><li><a href="#obj-bi-111"><code>BI111</code></a>ct 5 Inlet Isol Vlv Open Fbk Alarm</li><li><a href="#obj-bi-112"><code>BI112</code></a>ct 1 Inlet Isol Vlv Close Fbk Alarm</li><li><a href="#obj-bi-113"><code>BI113</code></a>ct 2 Inlet Isol Vlv Close Fbk Alarm</li><li><a href="#obj-bi-114"><code>BI114</code></a>ct 3 Inlet Isol Vlv Close Fbk Alarm</li><li><a href="#obj-bi-115"><code>BI115</code></a>ct 4 Inlet Isol Vlv Close Fbk Alarm</li><li><a href="#obj-bi-116"><code>BI116</code></a>ct 5 Inlet Isol Vlv Close Fbk Alarm</li><li><a href="#obj-bi-117"><code>BI117</code></a>ct 1 Outlet Isol Vlv Open Fbk Alarm</li><li><a href="#obj-bi-118"><code>BI118</code></a>ct 2 Outlet Isol Vlv Open Fbk Alarm</li><li><a href="#obj-bi-119"><code>BI119</code></a>ct 3 Outlet Isol Vlv Open Fbk Alarm</li><li><a href="#obj-bi-120"><code>BI120</code></a>ct 4 Outlet Isol Vlv Open Fbk Alarm</li><li><a href="#obj-bi-121"><code>BI121</code></a>ct 5 Outlet Isol Vlv Open Fbk Alarm</li><li><a href="#obj-bi-122"><code>BI122</code></a>ct 1 Outlet Isol Vlv Close Fbk Alarm</li><li><a href="#obj-bi-123"><code>BI123</code></a>ct 2 Outlet Isol Vlv Close Fbk Alarm</li><li><a href="#obj-bi-124"><code>BI124</code></a>ct 3 Outlet Isol Vlv Close Fbk Alarm</li><li><a href="#obj-bi-125"><code>BI125</code></a>ct 4 Outlet Isol Vlv Close Fbk Alarm</li><li><a href="#obj-bi-126"><code>BI126</code></a>ct 5 Outlet Isol Vlv Close Fbk Alarm</li><li><a href="#obj-bi-127"><code>BI127</code></a>Cooling Tower Water High Level Alarm</li><li><a href="#obj-bi-128"><code>BI128</code></a>Cooling Tower Water Low Level Alarm</li><li><a href="#obj-bi-129"><code>BI129</code></a>Water Treatment Run Feedback Alarm</li><li><a href="#obj-bi-130"><code>BI130</code></a>Freeze Protection Operation Fbk Alarm</li><li><a href="#obj-bi-131"><code>BI131</code></a>Tower 1 Circulator Pump Run Fbk Alarm</li><li><a href="#obj-bi-132"><code>BI132</code></a>Tower 2 Circulator Pump Run Fbk Alarm</li><li><a href="#obj-bi-133"><code>BI133</code></a>Tower 3 Circulator Pump Run Fbk Alarm</li><li><a href="#obj-bi-134"><code>BI134</code></a>Tower 4 Circulator Pump Run Fbk Alarm</li><li><a href="#obj-bi-135"><code>BI135</code></a>Tower 5 Circulator Pump Run Fbk Alarm</li><li><a href="#obj-bi-136"><code>BI136</code></a>Tower Bypass Valve Position Alarm</li><li><a href="#obj-bi-137"><code>BI137</code></a>Distribution Bypass Valve Position Alarm</li><li><a href="#obj-ai-1"><code>AI1</code></a>Leaving Tower Water Temp</li><li><a href="#obj-ai-2"><code>AI2</code></a>Entering Tower Water Temp</li><li><a href="#obj-ai-3"><code>AI3</code></a>Condenser Flow</li><li><a href="#obj-ai-4"><code>AI4</code></a>Outside Air Temp (Dry Bulb)</li><li><a href="#obj-ai-5"><code>AI5</code></a>Relative Humidity</li><li><a href="#obj-ai-6"><code>AI6</code></a>Tower Bypass Valve Position</li><li><a href="#obj-ai-7"><code>AI7</code></a>Distribution Bypass Valve Position</li><li><a href="#obj-ai-8"><code>AI8</code></a>cw Pumps Head</li><li><a href="#obj-ai-50"><code>AI50</code></a>cw Pump 1 Drive Power</li><li><a href="#obj-ai-51"><code>AI51</code></a>cw Pump 1 Drive Volt AC</li><li><a href="#obj-ai-52"><code>AI52</code></a>cw Pump 1 Drive Amp</li><li><a href="#obj-ai-53"><code>AI53</code></a>cw Pump 1 Drive Speed Reference</li><li><a href="#obj-ai-54"><code>AI54</code></a>cw Pump 1 Drive Speed Feedback</li><li><a href="#obj-ai-55"><code>AI55</code></a>cw Pump 1 Sensorless Head</li><li><a href="#obj-ai-56"><code>AI56</code></a>cw Pump 1 Sensorless Flow</li><li><a href="#obj-ai-57"><code>AI57</code></a>cw Pump 2 Drive Power</li><li><a href="#obj-ai-58"><code>AI58</code></a>cw Pump 2 Drive Volt AC</li><li><a href="#obj-ai-59"><code>AI59</code></a>cw Pump 2 Drive Amp</li><li><a href="#obj-ai-60"><code>AI60</code></a>cw Pump 2 Drive Speed Reference</li><li><a href="#obj-ai-61"><code>AI61</code></a>cw Pump 2 Drive Speed Feedback</li><li><a href="#obj-ai-62"><code>AI62</code></a>cw Pump 2 Sensorless Head</li><li><a href="#obj-ai-63"><code>AI63</code></a>cw Pump 2 Sensorless Flow</li><li><a href="#obj-ai-64"><code>AI64</code></a>cw Pump 3 Drive Power</li><li><a href="#obj-ai-65"><code>AI65</code></a>cw Pump 3 Drive Volt AC</li><li><a href="#obj-ai-66"><code>AI66</code></a>cw Pump 3 Drive Amp</li><li><a href="#obj-ai-67"><code>AI67</code></a>cw Pump 3 Drive Speed Reference</li><li><a href="#obj-ai-68"><code>AI68</code></a>cw Pump 3 Drive Speed Feedback</li><li><a href="#obj-ai-69"><code>AI69</code></a>cw Pump 3 Sensorless Head</li><li><a href="#obj-ai-70"><code>AI70</code></a>cw Pump 3 Sensorless Flow</li><li><a href="#obj-ai-71"><code>AI71</code></a>cw Pump 4 Drive Power</li><li><a href="#obj-ai-72"><code>AI72</code></a>cw Pump 4 Drive Volt AC</li><li><a href="#obj-ai-73"><code>AI73</code></a>cw Pump 4 Drive Amp</li><li><a href="#obj-ai-74"><code>AI74</code></a>cw Pump 4 Drive Speed Reference</li><li><a href="#obj-ai-75"><code>AI75</code></a>cw Pump 4 Drive Speed Feedback</li><li><a href="#obj-ai-76"><code>AI76</code></a>cw Pump 4 Sensorless Head</li><li><a href="#obj-ai-77"><code>AI77</code></a>cw Pump 4 Sensorless Flow</li><li><a href="#obj-ai-78"><code>AI78</code></a>cw Pump 5 Drive Power</li><li><a href="#obj-ai-79"><code>AI79</code></a>cw Pump 5 Drive Volt AC</li><li><a href="#obj-ai-80"><code>AI80</code></a>cw Pump 5 Drive Amp</li><li><a href="#obj-ai-81"><code>AI81</code></a>cw Pump 5 Drive Speed Reference</li><li><a href="#obj-ai-82"><code>AI82</code></a>cw Pump 5 Drive Speed Feedback</li><li><a href="#obj-ai-83"><code>AI83</code></a>cw Pump 5 Sensorless Head</li><li><a href="#obj-ai-84"><code>AI84</code></a>cw Pump 5 Sensorless Flow</li><li><a href="#obj-ai-85"><code>AI85</code></a>ct 1 Fan Drive Power</li><li><a href="#obj-ai-86"><code>AI86</code></a>ct 1 Fan Drive Volt AC</li><li><a href="#obj-ai-87"><code>AI87</code></a>ct 1 Fan Drive Amp</li><li><a href="#obj-ai-88"><code>AI88</code></a>ct 1 Fan Drive Speed Reference</li><li><a href="#obj-ai-89"><code>AI89</code></a>ct 1 Fan Drive Speed Feedback</li><li><a href="#obj-ai-90"><code>AI90</code></a>ct 2 Fan Drive Power</li><li><a href="#obj-ai-91"><code>AI91</code></a>ct 2 Fan Drive Volt AC</li><li><a href="#obj-ai-92"><code>AI92</code></a>ct 2 Fan Drive Amp</li><li><a href="#obj-ai-93"><code>AI93</code></a>ct 2 Fan Drive Speed Reference</li><li><a href="#obj-ai-94"><code>AI94</code></a>ct 2 Fan Drive Speed Feedback</li><li><a href="#obj-ai-95"><code>AI95</code></a>ct 3 Fan Drive Power</li><li><a href="#obj-ai-96"><code>AI96</code></a>ct 3 Fan Drive Volt AC</li><li><a href="#obj-ai-97"><code>AI97</code></a>ct 3 Fan Drive Amp</li><li><a href="#obj-ai-98"><code>AI98</code></a>ct 3 Fan Drive Speed Reference</li><li><a href="#obj-ai-99"><code>AI99</code></a>ct 3 Fan Drive Speed Feedback</li><li><a href="#obj-ai-100"><code>AI100</code></a>ct 4 Fan Drive Power</li><li><a href="#obj-ai-101"><code>AI101</code></a>ct 4 Fan Drive Volt AC</li><li><a href="#obj-ai-102"><code>AI102</code></a>ct 4 Fan Drive Amp</li><li><a href="#obj-ai-103"><code>AI103</code></a>ct 4 Fan Drive Speed Reference</li><li><a href="#obj-ai-104"><code>AI104</code></a>ct 4 Fan Drive Speed Feedback</li><li><a href="#obj-ai-105"><code>AI105</code></a>ct 5 Fan Drive Power</li><li><a href="#obj-ai-106"><code>AI106</code></a>ct 5 Fan Drive Volt AC</li><li><a href="#obj-ai-107"><code>AI107</code></a>ct 5 Fan Drive Amp</li><li><a href="#obj-ai-108"><code>AI108</code></a>ct 5 Fan Drive Speed Reference</li><li><a href="#obj-ai-109"><code>AI109</code></a>ct 5 Fan Drive Speed Feedback</li><li><a href="#obj-ai-110"><code>AI110</code></a>cw Pump 1 Run Hours</li><li><a href="#obj-ai-111"><code>AI111</code></a>cw Pump 2 Run Hours</li><li><a href="#obj-ai-112"><code>AI112</code></a>cw Pump 3 Run Hours</li><li><a href="#obj-ai-113"><code>AI113</code></a>cw Pump 4 Run Hours</li><li><a href="#obj-ai-114"><code>AI114</code></a>cw Pump 5 Run Hours</li><li><a href="#obj-ai-115"><code>AI115</code></a>Cooling Tower 1 Fan Run Hours</li><li><a href="#obj-ai-116"><code>AI116</code></a>Cooling Tower 2 Fan Run Hours</li><li><a href="#obj-ai-117"><code>AI117</code></a>Cooling Tower 3 Fan Run Hours</li><li><a href="#obj-ai-118"><code>AI118</code></a>Cooling Tower 4 Fan Run Hours</li><li><a href="#obj-ai-119"><code>AI119</code></a>Cooling Tower 5 Fan Run Hours</li><li><a href="#obj-ai-201"><code>AI201</code></a>cw Pump 1 Duty/Standby Status</li><li><a href="#obj-ai-202"><code>AI202</code></a>cw Pump 2 Duty/Standby Status</li><li><a href="#obj-ai-203"><code>AI203</code></a>cw Pump 3 Duty/Standby Status</li><li><a href="#obj-ai-204"><code>AI204</code></a>cw Pump 4 Duty/Standby Status</li><li><a href="#obj-ai-205"><code>AI205</code></a>cw Pump 5 Duty/Standby Status</li><li><a href="#obj-ai-206"><code>AI206</code></a>Cooling Tower 1 Duty Status</li><li><a href="#obj-ai-207"><code>AI207</code></a>Cooling Tower 2 Duty Status</li><li><a href="#obj-ai-208"><code>AI208</code></a>Cooling Tower 3 Duty Status</li><li><a href="#obj-ai-209"><code>AI209</code></a>Cooling Tower 4 Duty Status</li><li><a href="#obj-ai-210"><code>AI210</code></a>Cooling Tower 5 Duty Status</li><li><a href="#obj-ai-211"><code>AI211</code></a>cw Pump 1 Running Status</li><li><a href="#obj-ai-212"><code>AI212</code></a>cw Pump 2 Running Status</li><li><a href="#obj-ai-213"><code>AI213</code></a>cw Pump 3 Running Status</li><li><a href="#obj-ai-214"><code>AI214</code></a>cw Pump 4 Running Status</li><li><a href="#obj-ai-215"><code>AI215</code></a>cw Pump 5 Running Status</li><li><a href="#obj-ai-216"><code>AI216</code></a>Cooling Tower 1 Fan Running Status</li><li><a href="#obj-ai-217"><code>AI217</code></a>Cooling Tower 2 Fan Running Status</li><li><a href="#obj-ai-218"><code>AI218</code></a>Cooling Tower 3 Fan Running Status</li><li><a href="#obj-ai-219"><code>AI219</code></a>Cooling Tower 4 Fan Running Status</li><li><a href="#obj-ai-220"><code>AI220</code></a>Cooling Tower 5 Fan Running Status</li><li><a href="#obj-av-1"><code>AV1</code></a>cw Pump 1 Mode/Selector</li><li><a href="#obj-av-2"><code>AV2</code></a>cw Pump 2 Mode/Selector</li><li><a href="#obj-av-3"><code>AV3</code></a>cw Pump 3 Mode/Selector</li><li><a href="#obj-av-4"><code>AV4</code></a>cw Pump 4 Mode/Selector</li><li><a href="#obj-av-5"><code>AV5</code></a>cw Pump 5 Mode/Selector</li><li><a href="#obj-av-6"><code>AV6</code></a>Cooling Tower 1 Fan Mode/Selector</li><li><a href="#obj-av-7"><code>AV7</code></a>Cooling Tower 2 Fan Mode/Selector</li><li><a href="#obj-av-8"><code>AV8</code></a>Cooling Tower 3 Fan Mode/Selector</li><li><a href="#obj-av-9"><code>AV9</code></a>Cooling Tower 4 Fan Mode/Selector</li><li><a href="#obj-av-10"><code>AV10</code></a>Cooling Tower 5 Fan Mode/Selector</li><li><a href="#obj-ao-1"><code>AO1</code></a>cw Pump 1 Hand Speed</li><li><a href="#obj-ao-2"><code>AO2</code></a>cw Pump 2 Hand Speed</li><li><a href="#obj-ao-3"><code>AO3</code></a>cw Pump 3 Hand Speed</li><li><a href="#obj-ao-4"><code>AO4</code></a>cw Pump 4 Hand Speed</li><li><a href="#obj-ao-5"><code>AO5</code></a>cw Pump 5 Hand Speed</li><li><a href="#obj-ao-6"><code>AO6</code></a>Cooling Tower 1 Fan Hand Speed</li><li><a href="#obj-ao-7"><code>AO7</code></a>Cooling Tower 2 Fan Hand Speed</li><li><a href="#obj-ao-8"><code>AO8</code></a>Cooling Tower 3 Fan Hand Speed</li><li><a href="#obj-ao-9"><code>AO9</code></a>Cooling Tower 4 Fan Hand Speed</li><li><a href="#obj-ao-10"><code>AO10</code></a>Cooling Tower 5 Fan Hand Speed</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The data-points sheet titles the table BACnet but does not say whether it is BACnet IP or MS/TP.</li><li>Mode/Selector AVs: 0 = Not Used, 1 = Hand, 2 = Off, 3 = Auto (writes limited to 1-3). Duty/standby, running status and valve position status AIs are coded; the codes are in each point&#x27;s states.</li><li>Units for temperatures, pressures and flows follow the controller&#x27;s unit setting (the PDF lists the options).</li><li>Some Speed Reference/Speed Feedback pairs share one range cell in the PDF; both are given 0-100 %.</li><li>The PDF table is on pages 10-15.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Design Envelope Integrated Tower Controller (ITC 9521) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521)</h2><div class="faq"><details open><summary>How many BACnet points does the Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521) have?</summary><p>This list has 210 BACnet objects: 98 analog inputs, 10 analog outputs, 10 analog values, 68 binary inputs, 2 binary outputs, 22 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521) BACnet points are writable?</summary><p>44 of the 210 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521) BACnet documentation?</summary><p>The source is Design Envelope Integrated Tower Controller Data points (BACnet Communication Interface Rev 17.111) (82.21), revision 2018-07-17, published free by Armstrong Fluid Technology at https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/82-21_designenvelope_itc9521_datapoints.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521)?</summary><p>Start with BO 1 Remote Start (Start/stop from the BMS (1 = start)); BO 2 Alarm Reset (Reset alarms (positive edge)); BI 1 Plant Status (Controller on/off status); AI 1 Leaving Tower Water Temp (Condenser water leaving the towers); AI 2 Entering Tower Water Temp (Condenser water entering the towers); AI 3 Condenser Flow (Condenser water flow); AI 4 Outside Air Temp (Dry Bulb) (Outdoor dry-bulb temperature); BI 128 Cooling Tower Water Low Level Alarm (Tower basin low water level).</p></details><details><summary>How do I enable BMS control of the Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521)?</summary><p>BO 1 Remote Start (0 = Stop, 1 = Start) starts and stops the controller from the BMS. The data-points sheet says nothing more about local/remote selection.</p></details><details><summary>How do I check these points on the real Design Envelope Integrated Tower Controller (ITC 9521)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Armstrong Fluid Technology BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ee-w10" data-row><span class="k">Chiller plant controller (water-cooled chillers, pumps and towers)</span><h3>Armstrong Fluid Technology EE-W10 chiller plant controller (water-cooled)</h3><p>Armstrong EE-W10 water-cooled chilled water plant controls; the object list covers up to 3 chillers, 3 chilled water pumps, 3 condenser water pumps and 3 towers.</p><div class="meta">213 objects &middot; 51 writable &middot; 90.7651</div><span class="sr-only"> Also known as: EE-W10, EE-W 10, Armstrong EE-W10, 90.7651</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ee-w20" data-row><span class="k">Chiller plant controller (water-cooled chillers, pumps and towers)</span><h3>Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled)</h3><p>Armstrong EE-W20 water-cooled chilled water plant controls; the object list covers up to 5 chillers, 10 chilled water pumps, 10 condenser water pumps, 5 towers and 5 control zones.</p><div class="meta">459 objects &middot; 101 writable &middot; 90.7661</div><span class="sr-only"> Also known as: EE-W20, EE-W 20, Armstrong EE-W20, 90.7661</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ipc-9521" data-row><span class="k">Chiller plant controller (water-cooled chillers, pumps and towers)</span><h3>Armstrong Fluid Technology IPC 9521 chilled water plant controller</h3><p>Armstrong IPC 9521 water-cooled chilled water plant controls (legacy product); the object list covers up to 5 chillers, 5 chilled and 5 condenser water pumps (A and B sides), 5 towers and 5 zones.</p><div class="meta">468 objects &middot; 99 writable &middot; 90.874</div><span class="sr-only"> Also known as: IPC 9521, IPC9521, Armstrong IPC 9521, 90.874</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-primary" data-row><span class="k">Pump system controller (variable primary)</span><h3>Armstrong Fluid Technology IPS 4000 pumping system controller - variable primary</h3><p>Armstrong IPS 4000 controllers set up for variable primary pumping: up to 8 pumps, 16 control zones and 8 chillers or boilers with flow and differential pressure limits.</p><div class="meta">362 objects &middot; 109 writable &middot; 90.9751</div><span class="sr-only"> Also known as: IPS 4000, IPS4000, IPS 4000 primary, Integrated Pumping System 4000, 90.9751</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary" data-row><span class="k">Pump system controller (variable secondary)</span><h3>Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary</h3><p>Armstrong IPS 4000 controllers set up for variable secondary pumping: up to 8 pumps and 16 control zones.</p><div class="meta">292 objects &middot; 74 writable &middot; 90.761 (file 90-9761)</div><span class="sr-only"> Also known as: IPS 4000, IPS4000, IPS 4000 secondary, Integrated Pumping System 4000, 90.9761</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/se-a10" data-row><span class="k">Chiller plant controller (chillers and chilled water pumps)</span><h3>Armstrong Fluid Technology SE-A10 chiller plant controller</h3><p>Armstrong SE-A10 chilled water plant controls with no condenser water side; the object list covers up to 3 chillers and 3 chilled water pumps.</p><div class="meta">106 objects &middot; 24 writable &middot; 90.7671</div><span class="sr-only"> Also known as: SE-A10, SE-A 10, Armstrong SE-A10, 90.7671</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/se-a20" data-row><span class="k">Chiller plant controller (chillers and chilled water pumps)</span><h3>Armstrong Fluid Technology SE-A20 chiller plant controller</h3><p>Armstrong SE-A20 chilled water plant controls with no condenser water side; the object list covers up to 5 chillers, 10 chilled water pumps and 5 control zones.</p><div class="meta">222 objects &middot; 48 writable &middot; 90.7681</div><span class="sr-only"> Also known as: SE-A20, SE-A 20, Armstrong SE-A20, 90.7681</span></a></li></ul>
<p class="updated">Source: <a href="https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/82-21_designenvelope_itc9521_datapoints.pdf" rel="nofollow noopener" target="_blank">Design Envelope Integrated Tower Controller Data points (BACnet Communication Interface Rev 17.111) &middot; 82.21 &middot; rev. 2018-07-17</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
