<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Armstrong Fluid Technology EE-W20 BACnet Points List</title>
<meta name="description" content="Armstrong Fluid Technology EE-W20 chiller plant controller BACnet points list: 459 objects by ID and name, e.g. BO 1 = Remote Start.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Armstrong Fluid Technology EE-W20 BACnet Points List">
<meta property="og:description" content="Armstrong Fluid Technology EE-W20 chiller plant controller BACnet points list: 459 objects by ID and name, e.g. BO 1 = Remote Start.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Armstrong Fluid Technology EE-W20 BACnet Points List">
<meta name="twitter:description" content="Armstrong Fluid Technology EE-W20 chiller plant controller BACnet points list: 459 objects by ID and name, e.g. BO 1 = Remote Start.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20",
   "url": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20",
   "name": "Armstrong Fluid Technology EE-W20 BACnet Points List",
   "description": "Armstrong Fluid Technology EE-W20 chiller plant controller BACnet points list: 459 objects by ID and name, e.g. BO 1 = Remote Start.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20#dataset",
   "name": "Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) BACnet Points List",
   "description": "The EE-W20 is the larger version of the EE-W10 water-cooled plant controller. Its BACnet object list has the same plant-level points plus up to 5 chillers, 5 zones and 10 chilled and condenser water pump positions (dualArm/Twin pump sides count separately). It covers start/stop, alarm reset, plant load, power and efficiency, temperatures, flows, run feedbacks, alarms, drive data and Hand/Auto overrides. Armstrong Fluid Technology EE-W20 chiller plant controller BACnet points list: 459 objects by ID and name, e.g. BO 1 = Remote Start.",
   "url": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20",
   "keywords": [
    "Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) BACnet Points List",
    "Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) BACnet objects",
    "Armstrong Fluid Technology BACnet",
    "EE-W20 BACnet points list",
    "EE-W 20 BACnet points list",
    "Armstrong EE-W20 BACnet points list",
    "90.7661 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "EE-W20 Data points (BAS data points - BACnet, Communication Interface Rev 24.071)",
    "url": "https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-7661_ee_w20_datapoints.pdf",
    "author": {
     "@type": "Organization",
     "name": "Armstrong Fluid Technology"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled)",
    "brand": {
     "@type": "Brand",
     "name": "Armstrong Fluid Technology"
    },
    "category": "Chiller plant controller (water-cooled chillers, pumps and towers)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 459 BACnet objects: 221 analog inputs, 27 analog outputs, 39 analog values, 137 binary inputs, 3 binary outputs, 32 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "101 of the 459 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is EE-W20 Data points (BAS data points - BACnet, Communication Interface Rev 24.071) (90.7661), revision 2025-07-18, published free by Armstrong Fluid Technology at https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-7661_ee_w20_datapoints.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 1 Remote Start (Plant start/stop from the BMS (1 = start)); AV 2 Zone 1 Setpoint (Zone 1 control setpoint); BO 3 Alarm Reset (Reset plant alarms (positive edge)); BI 1 Plant Status (Plant on/off status); AI 3 Plant Load (Plant cooling load, tons); AI 1001 chwS Temp (Chilled water supply temperature); AI 1002 chwR Temp (Chilled water return temperature); AI 2 Total Plant Power Consumption (Total plant power, kW); AI 1 Plant Efficiency (Plant efficiency, kW/ton); BI 10 Refrigerant Leak Alarm (Refrigerant leak detected)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BO 1 Remote Start (0 = Stop, 1 = Start) starts and stops the plant from the BMS. The data-points sheet says nothing more about local/remote selection."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real EE-W20 chiller plant controller (water-cooled)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Armstrong Fluid Technology",
     "item": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EE-W20 chiller plant controller (water-cooled)",
     "item": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ee-w20"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/armstrong-fluid-technology/">Armstrong Fluid Technology</a></li><li aria-current="page">EE-W20 chiller plant controller (water-cooled)</li></ol>
<p class="eyebrow">Chiller plant controller (water-cooled chillers, pumps and towers) &middot; BACnet points list</p><h1><span class="mfr">Armstrong Fluid Technology</span> EE-W20 chiller plant controller (water-cooled) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The EE-W20 is the larger version of the EE-W10 water-cooled plant controller. Its BACnet object list has the same plant-level points plus up to 5 chillers, 5 zones and 10 chilled and condenser water pump positions (dualArm/Twin pump sides count separately). It covers start/stop, alarm reset, plant load, power and efficiency, temperatures, flows, run feedbacks, alarms, drive data and Hand/Auto overrides.</p>
<p>This page lists <strong>459 BACnet objects</strong> for the Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) &mdash; 101 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Armstrong Fluid Technology&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/armstrong-fluid-technology/">Armstrong Fluid Technology</a></dd></div><div><dt>Model</dt><dd>EE-W20 chiller plant controller (water-cooled)</dd></div><div><dt>Equipment</dt><dd>Chiller plant controller (water-cooled chillers, pumps and towers)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>459 (101 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>BACnet communication interface Rev 24.071</dd></div><div><dt>Also known as</dt><dd>EE-W20, EE-W 20, Armstrong EE-W20, 90.7661</dd></div><div><dt>Source document</dt><dd><a href="https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-7661_ee_w20_datapoints.pdf" rel="nofollow noopener" target="_blank">EE-W20 Data points (BAS data points - BACnet, Communication Interface Rev 24.071) &middot; 90.7661 &middot; rev. 2025-07-18</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/armstrong-fluid-technology/ee-w20.csv" rel="nofollow" download>Download CSV <small>459 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/armstrong-fluid-technology/ee-w20-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/armstrong-fluid-technology/ee-w20.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-7661_ee_w20_datapoints.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=armstrong-fluid-technology/ee-w20">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Armstrong Fluid Technology&rsquo;s current documentation and the live
device before use. Not official Armstrong Fluid Technology information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled)</h2>
<div class="answer"><b>Integration in brief</b><p>The EE-W20 publishes a fixed BACnet object list. Start and stop the plant with BO 1 Remote Start, write the zone setpoint (AV 2), and read BI 1 Plant Status, plant load, chilled water temperatures, plant power and efficiency. Use BO 3 to reset alarms. Per-chiller, per-pump and per-valve alarms, run feedbacks and Hand/Auto overrides are there if the BMS needs more detail.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-1">BO 1</a></td><td class="n">Remote Start</td><td>Plant start/stop from the BMS (1 = start)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">Zone 1 Setpoint</td><td>Zone 1 control setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bo-3">BO 3</a></td><td class="n">Alarm Reset</td><td>Reset plant alarms (positive edge)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-1">BI 1</a></td><td class="n">Plant Status</td><td>Plant on/off status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Plant Load</td><td>Plant cooling load, tons</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1001">AI 1001</a></td><td class="n">chwS Temp</td><td>Chilled water supply temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1002">AI 1002</a></td><td class="n">chwR Temp</td><td>Chilled water return temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Total Plant Power Consumption</td><td>Total plant power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Plant Efficiency</td><td>Plant efficiency, kW/ton</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-10">BI 10</a></td><td class="n">Refrigerant Leak Alarm</td><td>Refrigerant leak detected</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BO 1 Remote Start (0 = Stop, 1 = Start) starts and stops the plant from the BMS. The data-points sheet says nothing more about local/remote selection.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The data-points sheet does not give the device instance, MAC address, baud rate or IP settings; get them from the controller setup.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>BO 3 Alarm Reset acts on a positive edge (0 to 1); write 0 again before the next reset.</li><li>Hand/Auto BVs and Hand Command / Hand Speed objects override the plant sequence; leave them in Auto for normal operation.</li><li>Mode AVs are coded 0-3 (1 = Hand, 2 = Off, 3 = Auto); writing them takes that equipment out of automatic sequencing.</li><li>Set Lead Chiller / Pump objects act only when the value changes, so rewriting the same value does nothing.</li></ul>
</section>
<h2 id="points">Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">459 of 459 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>221</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>27</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>39</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>137</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>3</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>32</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>459</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>358</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>101</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (241)</option><option value="%">% (56)</option><option value="kW">kW (31)</option><option value="hours">hours (30)</option><option value="Amp">Amp (25)</option><option value="VAC">VAC (25)</option><option value="°F, °C">°F, °C (25)</option><option value="psi, ft, kPA, m, °F or °C">psi, ft, kPA, m, °F or °C (15)</option><option value="Gallons or Liters">Gallons or Liters (2)</option><option value="usgpm, lps, m3/hr">usgpm, lps, m3/hr (2)</option><option value="feet">feet (1)</option><option value="kW/Ton">kW/Ton (1)</option><option value="psi, ft, kPA">psi, ft, kPA (1)</option><option value="psi, ft, kPA,">psi, ft, kPA, (1)</option><option value="psi, ft, kPA, m">psi, ft, kPA, m (1)</option><option value="tons">tons (1)</option><option value="usgpm">usgpm (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>237</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BO" data-to="4" data-o="0" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Remote Start</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Stop, 1=Start</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">Enable Plant Stand-by Mode Feature</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="2" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Alarm Reset</td><td class="d">Positive Edge command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=n/a, 1=Reset</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Plant Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="4" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">All Zone Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="5" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Zone 1 Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="6" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Zone 2 Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="7" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Zone 3 Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Zone 4 Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Zone 5 Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Dry Bulb Air Temp Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Relative Humidity Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="10" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Refrigerant Leak Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="1001" data-acc="R" data-u="" data-st="1" id="obj-bi-1001"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1001</td><td class="n">chws Temp Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="1002" data-acc="R" data-u="" data-st="1" id="obj-bi-1002"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1002</td><td class="n">chwr Temp Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="1003" data-acc="R" data-u="" data-st="1" id="obj-bi-1003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1003</td><td class="n">chw Flow Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="1004" data-acc="R" data-u="" data-st="1" id="obj-bi-1004"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1004</td><td class="n">chwp dp Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="1005" data-acc="R" data-u="" data-st="1" id="obj-bi-1005"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1005</td><td class="n">System dp Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="1006" data-acc="R" data-u="" data-st="1" id="obj-bi-1006"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1006</td><td class="n">Chlr 1 chw Iso Vlv Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="1007" data-acc="R" data-u="" data-st="1" id="obj-bi-1007"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1007</td><td class="n">Chlr 2 chw Iso Vlv Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="1008" data-acc="R" data-u="" data-st="1" id="obj-bi-1008"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1008</td><td class="n">Chlr 3 chw Iso Vlv Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="1009" data-acc="R" data-u="" data-st="1" id="obj-bi-1009"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1009</td><td class="n">Chlr 4 chw Iso Vlv Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="1010" data-acc="R" data-u="" data-st="1" id="obj-bi-1010"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1010</td><td class="n">Chlr 5 chw Iso Vlv Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="1011" data-acc="R" data-u="" data-st="1" id="obj-bi-1011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1011</td><td class="n">chw Pump 1 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="1012" data-acc="R" data-u="" data-st="1" id="obj-bi-1012"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1012</td><td class="n">chw Pump 1 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="1013" data-acc="R" data-u="" data-st="1" id="obj-bi-1013"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1013</td><td class="n">chw Pump 2 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="1014" data-acc="R" data-u="" data-st="1" id="obj-bi-1014"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1014</td><td class="n">chw Pump 2 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="1015" data-acc="R" data-u="" data-st="1" id="obj-bi-1015"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1015</td><td class="n">chw Pump 3 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="1016" data-acc="R" data-u="" data-st="1" id="obj-bi-1016"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1016</td><td class="n">chw Pump 3 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="1017" data-acc="R" data-u="" data-st="1" id="obj-bi-1017"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1017</td><td class="n">chw Pump 4 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="1018" data-acc="R" data-u="" data-st="1" id="obj-bi-1018"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1018</td><td class="n">chw Pump 4 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="1019" data-acc="R" data-u="" data-st="1" id="obj-bi-1019"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1019</td><td class="n">chw Pump 5 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="1020" data-acc="R" data-u="" data-st="1" id="obj-bi-1020"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1020</td><td class="n">chw Pump 5 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="1021" data-acc="R" data-u="" data-st="1" id="obj-bi-1021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1021</td><td class="n">chw Pump 6 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="1022" data-acc="R" data-u="" data-st="1" id="obj-bi-1022"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1022</td><td class="n">chw Pump 6 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="1023" data-acc="R" data-u="" data-st="1" id="obj-bi-1023"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1023</td><td class="n">chw Pump 7 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="1024" data-acc="R" data-u="" data-st="1" id="obj-bi-1024"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1024</td><td class="n">chw Pump 7 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="1025" data-acc="R" data-u="" data-st="1" id="obj-bi-1025"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1025</td><td class="n">chw Pump 8 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="1026" data-acc="R" data-u="" data-st="1" id="obj-bi-1026"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1026</td><td class="n">chw Pump 8 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="1027" data-acc="R" data-u="" data-st="1" id="obj-bi-1027"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1027</td><td class="n">chw Pump 9 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="1028" data-acc="R" data-u="" data-st="1" id="obj-bi-1028"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1028</td><td class="n">chw Pump 9 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="1029" data-acc="R" data-u="" data-st="1" id="obj-bi-1029"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1029</td><td class="n">chw Pump 10 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="1030" data-acc="R" data-u="" data-st="1" id="obj-bi-1030"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1030</td><td class="n">chw Pump 10 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="1031" data-acc="R" data-u="" data-st="1" id="obj-bi-1031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1031</td><td class="n">Chiller 1 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="1032" data-acc="R" data-u="" data-st="1" id="obj-bi-1032"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1032</td><td class="n">Chiller 1 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="1033" data-acc="R" data-u="" data-st="1" id="obj-bi-1033"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1033</td><td class="n">Chiller 1 Power Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="1034" data-acc="R" data-u="" data-st="1" id="obj-bi-1034"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1034</td><td class="n">Chiller 2 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="1035" data-acc="R" data-u="" data-st="1" id="obj-bi-1035"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1035</td><td class="n">Chiller 2 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="1036" data-acc="R" data-u="" data-st="1" id="obj-bi-1036"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1036</td><td class="n">Chiller 2 Power Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="1037" data-acc="R" data-u="" data-st="1" id="obj-bi-1037"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1037</td><td class="n">Chiller 3 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="1038" data-acc="R" data-u="" data-st="1" id="obj-bi-1038"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1038</td><td class="n">Chiller 3 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="1039" data-acc="R" data-u="" data-st="1" id="obj-bi-1039"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1039</td><td class="n">Chiller 3 Power Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="1040" data-acc="R" data-u="" data-st="1" id="obj-bi-1040"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1040</td><td class="n">Chiller 4 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="1041" data-acc="R" data-u="" data-st="1" id="obj-bi-1041"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1041</td><td class="n">Chiller 4 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="1042" data-acc="R" data-u="" data-st="1" id="obj-bi-1042"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1042</td><td class="n">Chiller 4 Power Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="1043" data-acc="R" data-u="" data-st="1" id="obj-bi-1043"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1043</td><td class="n">Chiller 5 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="1044" data-acc="R" data-u="" data-st="1" id="obj-bi-1044"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1044</td><td class="n">Chiller 5 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="1045" data-acc="R" data-u="" data-st="1" id="obj-bi-1045"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1045</td><td class="n">Chiller 5 Power Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="1046" data-acc="R" data-u="" data-st="1" id="obj-bi-1046"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1046</td><td class="n">chw Bypass Valve Pos Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="1047" data-acc="R" data-u="" data-st="1" id="obj-bi-1047"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1047</td><td class="n">Chiller 1 chw Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="1048" data-acc="R" data-u="" data-st="1" id="obj-bi-1048"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1048</td><td class="n">Chiller 2 chw Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="1049" data-acc="R" data-u="" data-st="1" id="obj-bi-1049"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1049</td><td class="n">Chiller 3 chw Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="1050" data-acc="R" data-u="" data-st="1" id="obj-bi-1050"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1050</td><td class="n">Chiller 4 chw Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="1051" data-acc="R" data-u="" data-st="1" id="obj-bi-1051"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1051</td><td class="n">Chiller 5 chw Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="3001" data-acc="R" data-u="" data-st="1" id="obj-bi-3001"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3001</td><td class="n">cw Inlet Temp Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="3002" data-acc="R" data-u="" data-st="1" id="obj-bi-3002"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3002</td><td class="n">cw Outlet Temp Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="3003" data-acc="R" data-u="" data-st="1" id="obj-bi-3003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3003</td><td class="n">cw Flow Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="3004" data-acc="R" data-u="" data-st="1" id="obj-bi-3004"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3004</td><td class="n">cw dp Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="3005" data-acc="R" data-u="" data-st="1" id="obj-bi-3005"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3005</td><td class="n">Chlr 1 cw Iso Vlv Open Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="3006" data-acc="R" data-u="" data-st="1" id="obj-bi-3006"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3006</td><td class="n">Chlr 2 cw Iso Vlv Open Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="3007" data-acc="R" data-u="" data-st="1" id="obj-bi-3007"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3007</td><td class="n">Chlr 3 cw Iso Vlv Open Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="3008" data-acc="R" data-u="" data-st="1" id="obj-bi-3008"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3008</td><td class="n">Chlr 4 cw Iso Vlv Open Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="3009" data-acc="R" data-u="" data-st="1" id="obj-bi-3009"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3009</td><td class="n">Chlr 5 cw Iso Vlv Open Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="3010" data-acc="R" data-u="" data-st="1" id="obj-bi-3010"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3010</td><td class="n">Chlr 1 cw Iso Vlv Close Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="3011" data-acc="R" data-u="" data-st="1" id="obj-bi-3011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3011</td><td class="n">Chlr 2 cw Iso Vlv Close Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="3012" data-acc="R" data-u="" data-st="1" id="obj-bi-3012"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3012</td><td class="n">Chlr 3 cw Iso Vlv Close Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="3013" data-acc="R" data-u="" data-st="1" id="obj-bi-3013"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3013</td><td class="n">Chlr 4 cw Iso Vlv Close Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="3014" data-acc="R" data-u="" data-st="1" id="obj-bi-3014"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3014</td><td class="n">Chlr 5 cw Iso Vlv Close Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="3015" data-acc="R" data-u="" data-st="1" id="obj-bi-3015"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3015</td><td class="n">cw Pump 1 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="3016" data-acc="R" data-u="" data-st="1" id="obj-bi-3016"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3016</td><td class="n">cw Pump 1 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="3017" data-acc="R" data-u="" data-st="1" id="obj-bi-3017"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3017</td><td class="n">cw Pump 2 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="3018" data-acc="R" data-u="" data-st="1" id="obj-bi-3018"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3018</td><td class="n">cw Pump 2 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="3019" data-acc="R" data-u="" data-st="1" id="obj-bi-3019"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3019</td><td class="n">cw Pump 3 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="3020" data-acc="R" data-u="" data-st="1" id="obj-bi-3020"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3020</td><td class="n">cw Pump 3 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="3021" data-acc="R" data-u="" data-st="1" id="obj-bi-3021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3021</td><td class="n">cw Pump 4 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="3022" data-acc="R" data-u="" data-st="1" id="obj-bi-3022"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3022</td><td class="n">cw Pump 4 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="3023" data-acc="R" data-u="" data-st="1" id="obj-bi-3023"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3023</td><td class="n">cw Pump 5 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="3024" data-acc="R" data-u="" data-st="1" id="obj-bi-3024"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3024</td><td class="n">cw Pump 5 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="3025" data-acc="R" data-u="" data-st="1" id="obj-bi-3025"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3025</td><td class="n">cw Pump 6 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="3026" data-acc="R" data-u="" data-st="1" id="obj-bi-3026"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3026</td><td class="n">cw Pump 6 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="3027" data-acc="R" data-u="" data-st="1" id="obj-bi-3027"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3027</td><td class="n">cw Pump 7 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="3028" data-acc="R" data-u="" data-st="1" id="obj-bi-3028"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3028</td><td class="n">cw Pump 7 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="3029" data-acc="R" data-u="" data-st="1" id="obj-bi-3029"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3029</td><td class="n">cw Pump 8 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="3030" data-acc="R" data-u="" data-st="1" id="obj-bi-3030"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3030</td><td class="n">cw Pump 8 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="3031" data-acc="R" data-u="" data-st="1" id="obj-bi-3031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3031</td><td class="n">cw Pump 9 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="3032" data-acc="R" data-u="" data-st="1" id="obj-bi-3032"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3032</td><td class="n">cw Pump 9 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="3033" data-acc="R" data-u="" data-st="1" id="obj-bi-3033"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3033</td><td class="n">cw Pump 10 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="3034" data-acc="R" data-u="" data-st="1" id="obj-bi-3034"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3034</td><td class="n">cw Pump 10 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="3035" data-acc="R" data-u="" data-st="1" id="obj-bi-3035"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3035</td><td class="n">Tower 1 Fan Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="3036" data-acc="R" data-u="" data-st="1" id="obj-bi-3036"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3036</td><td class="n">Tower 1 Fan Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="3037" data-acc="R" data-u="" data-st="1" id="obj-bi-3037"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3037</td><td class="n">Tower 2 Fan Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="3038" data-acc="R" data-u="" data-st="1" id="obj-bi-3038"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3038</td><td class="n">Tower 2 Fan Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="3039" data-acc="R" data-u="" data-st="1" id="obj-bi-3039"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3039</td><td class="n">Tower 3 Fan Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="3040" data-acc="R" data-u="" data-st="1" id="obj-bi-3040"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3040</td><td class="n">Tower 3 Fan Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="3041" data-acc="R" data-u="" data-st="1" id="obj-bi-3041"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3041</td><td class="n">Tower 4 Fan Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="3042" data-acc="R" data-u="" data-st="1" id="obj-bi-3042"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3042</td><td class="n">Tower 4 Fan Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="3043" data-acc="R" data-u="" data-st="1" id="obj-bi-3043"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3043</td><td class="n">Tower 5 Fan Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="3044" data-acc="R" data-u="" data-st="1" id="obj-bi-3044"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3044</td><td class="n">Tower 5 Fan Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="3045" data-acc="R" data-u="" data-st="1" id="obj-bi-3045"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3045</td><td class="n">Tower 1 Iso Vlv Open Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="3046" data-acc="R" data-u="" data-st="1" id="obj-bi-3046"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3046</td><td class="n">Tower 2 Iso Vlv Open Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="3047" data-acc="R" data-u="" data-st="1" id="obj-bi-3047"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3047</td><td class="n">Tower 3 Iso Vlv Open Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="3048" data-acc="R" data-u="" data-st="1" id="obj-bi-3048"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3048</td><td class="n">Tower 4 Iso Vlv Open Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="3049" data-acc="R" data-u="" data-st="1" id="obj-bi-3049"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3049</td><td class="n">Tower 5 Iso Vlv Open Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="3050" data-acc="R" data-u="" data-st="1" id="obj-bi-3050"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3050</td><td class="n">Tower 1 Iso Vlv Close Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="3051" data-acc="R" data-u="" data-st="1" id="obj-bi-3051"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3051</td><td class="n">Tower 2 Iso Vlv Close Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="3052" data-acc="R" data-u="" data-st="1" id="obj-bi-3052"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3052</td><td class="n">Tower 3 Iso Vlv Close Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="3053" data-acc="R" data-u="" data-st="1" id="obj-bi-3053"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3053</td><td class="n">Tower 4 Iso Vlv Close Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="3054" data-acc="R" data-u="" data-st="1" id="obj-bi-3054"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3054</td><td class="n">Tower 5 Iso Vlv Close Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="3055" data-acc="R" data-u="" data-st="1" id="obj-bi-3055"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3055</td><td class="n">cw Bypass Valve Pos Fbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="3056" data-acc="R" data-u="" data-st="1" id="obj-bi-3056"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3056</td><td class="n">Tower Water High Level Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="3057" data-acc="R" data-u="" data-st="1" id="obj-bi-3057"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3057</td><td class="n">Tower Water Low Level Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="3058" data-acc="R" data-u="" data-st="1" id="obj-bi-3058"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3058</td><td class="n">High Daily ct Water Consumption Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="3059" data-acc="R" data-u="" data-st="1" id="obj-bi-3059"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3059</td><td class="n">High-High Daily ct Water Cons Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="3060" data-acc="R" data-u="" data-st="1" id="obj-bi-3060"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3060</td><td class="n">Low Tower Water Cycles of Operation</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="3061" data-acc="R" data-u="" data-st="1" id="obj-bi-3061"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3061</td><td class="n">Water Treatment Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="3062" data-acc="R" data-u="" data-st="1" id="obj-bi-3062"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3062</td><td class="n">Solid Separator Sys Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="3063" data-acc="R" data-u="" data-st="1" id="obj-bi-3063"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3063</td><td class="n">Heat Trace Operation Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="3064" data-acc="R" data-u="" data-st="1" id="obj-bi-3064"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3064</td><td class="n">Water Treatment Run Feedback Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="3065" data-acc="R" data-u="" data-st="1" id="obj-bi-3065"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3065</td><td class="n">Solid Separator Sys Run Fdbk Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="3066" data-acc="R" data-u="" data-st="1" id="obj-bi-3066"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3066</td><td class="n">Heat Trace Operation Feedback Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="3067" data-acc="R" data-u="" data-st="1" id="obj-bi-3067"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3067</td><td class="n">Chiller 1 cw Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="3068" data-acc="R" data-u="" data-st="1" id="obj-bi-3068"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3068</td><td class="n">Chiller 2 cw Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="3069" data-acc="R" data-u="" data-st="1" id="obj-bi-3069"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3069</td><td class="n">Chiller 3 cw Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="3070" data-acc="R" data-u="" data-st="1" id="obj-bi-3070"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3070</td><td class="n">Chiller 4 cw Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="3071" data-acc="R" data-u="" data-st="1" id="obj-bi-3071"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3071</td><td class="n">Chiller 5 cw Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="3072" data-acc="R" data-u="" data-st="1" id="obj-bi-3072"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3072</td><td class="n">Cooling Tower 1 Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="3073" data-acc="R" data-u="" data-st="1" id="obj-bi-3073"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3073</td><td class="n">Cooling Tower 2 Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="3074" data-acc="R" data-u="" data-st="1" id="obj-bi-3074"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3074</td><td class="n">Cooling Tower 3 Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="3075" data-acc="R" data-u="" data-st="1" id="obj-bi-3075"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3075</td><td class="n">Cooling Tower 4 Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="3076" data-acc="R" data-u="" data-st="1" id="obj-bi-3076"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3076</td><td class="n">Cooling Tower 5 Iso Valve Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="1001" data-acc="W" data-u="" data-st="1" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">chw Bypass Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="1002" data-acc="W" data-u="" data-st="1" id="obj-bv-1002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1002</td><td class="n">Chiller 1 chw Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="1003" data-acc="W" data-u="" data-st="1" id="obj-bv-1003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1003</td><td class="n">Chiller 2 chw Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="1004" data-acc="W" data-u="" data-st="1" id="obj-bv-1004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1004</td><td class="n">Chiller 3 chw Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="1005" data-acc="W" data-u="" data-st="1" id="obj-bv-1005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1005</td><td class="n">Chiller 4 chw Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="1006" data-acc="W" data-u="" data-st="1" id="obj-bv-1006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1006</td><td class="n">Chiller 5 chw Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="1007" data-acc="W" data-u="" data-st="1" id="obj-bv-1007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1007</td><td class="n">Chiller 1 chw Iso Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="1008" data-acc="W" data-u="" data-st="1" id="obj-bv-1008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1008</td><td class="n">Chiller 2 chw Iso Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="1009" data-acc="W" data-u="" data-st="1" id="obj-bv-1009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1009</td><td class="n">Chiller 3 chw Iso Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="1010" data-acc="W" data-u="" data-st="1" id="obj-bv-1010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1010</td><td class="n">Chiller 4 chw Iso Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="1011" data-acc="W" data-u="" data-st="1" id="obj-bv-1011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1011</td><td class="n">Chiller 5 chw Iso Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="3001" data-acc="W" data-u="" data-st="1" id="obj-bv-3001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3001</td><td class="n">cw Bypass Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="3002" data-acc="W" data-u="" data-st="1" id="obj-bv-3002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3002</td><td class="n">Chiller 1 cw Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="3003" data-acc="W" data-u="" data-st="1" id="obj-bv-3003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3003</td><td class="n">Chiller 2 cw Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="3004" data-acc="W" data-u="" data-st="1" id="obj-bv-3004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3004</td><td class="n">Chiller 3 cw Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="3005" data-acc="W" data-u="" data-st="1" id="obj-bv-3005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3005</td><td class="n">Chiller 4 cw Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="3006" data-acc="W" data-u="" data-st="1" id="obj-bv-3006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3006</td><td class="n">Chiller 5 cw Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="3007" data-acc="W" data-u="" data-st="1" id="obj-bv-3007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3007</td><td class="n">Chiller 1 cw Iso Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="3008" data-acc="W" data-u="" data-st="1" id="obj-bv-3008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3008</td><td class="n">Chiller 2 cw Iso Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="3009" data-acc="W" data-u="" data-st="1" id="obj-bv-3009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3009</td><td class="n">Chiller 3 cw Iso Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="3010" data-acc="W" data-u="" data-st="1" id="obj-bv-3010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3010</td><td class="n">Chiller 4 cw Iso Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="3011" data-acc="W" data-u="" data-st="1" id="obj-bv-3011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3011</td><td class="n">Chiller 5 cw Iso Valve Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="3012" data-acc="W" data-u="" data-st="1" id="obj-bv-3012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3012</td><td class="n">Tower 1 Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="3013" data-acc="W" data-u="" data-st="1" id="obj-bv-3013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3013</td><td class="n">Tower 2 Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="3014" data-acc="W" data-u="" data-st="1" id="obj-bv-3014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3014</td><td class="n">Tower 3 Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="3015" data-acc="W" data-u="" data-st="1" id="obj-bv-3015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3015</td><td class="n">Tower 4 Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="3016" data-acc="W" data-u="" data-st="1" id="obj-bv-3016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3016</td><td class="n">Tower 5 Iso Valve Hand/Auto</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Hand, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="3017" data-acc="W" data-u="" data-st="1" id="obj-bv-3017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3017</td><td class="n">Tower 1 Iso Vlv Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="3018" data-acc="W" data-u="" data-st="1" id="obj-bv-3018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3018</td><td class="n">Tower 2 Iso Vlv Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="3019" data-acc="W" data-u="" data-st="1" id="obj-bv-3019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3019</td><td class="n">Tower 3 Iso Vlv Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="3020" data-acc="W" data-u="" data-st="1" id="obj-bv-3020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3020</td><td class="n">Tower 4 Iso Vlv Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="3021" data-acc="W" data-u="" data-st="1" id="obj-bv-3021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3021</td><td class="n">Tower 5 Iso Vlv Hand Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Close, 1=Open</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="1" data-acc="R" data-u="kW/Ton" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Plant Efficiency</td><td class="d"></td><td class="u">kW/Ton</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="2" data-acc="R" data-u="kW" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Total Plant Power Consumption</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="3" data-acc="R" data-u="tons" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Plant Load</td><td class="d"></td><td class="u">tons</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="4" data-acc="R" data-u="°F, °C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Dry Bulb Air Temp</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="5" data-acc="R" data-u="%" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Relative Humidity</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="6" data-acc="R" data-u="feet" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Sensorless Head</td><td class="d"></td><td class="u">feet</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="7" data-acc="R" data-u="usgpm" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Sensorless Flow</td><td class="d"></td><td class="u">usgpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="9" data-acc="R" data-u="psi, ft, kPA, m, °F or °C" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Zone 1 PV</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="10" data-acc="R" data-u="psi, ft, kPA, m, °F or °C" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Zone 1 Error</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="11" data-acc="R" data-u="psi, ft, kPA, m, °F or °C" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Zone 2 PV</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="12" data-acc="R" data-u="psi, ft, kPA, m, °F or °C" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Zone 2 Error</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="13" data-acc="R" data-u="psi, ft, kPA, m, °F or °C" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Zone 3 PV</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="14" data-acc="R" data-u="psi, ft, kPA, m, °F or °C" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Zone 3 Error</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="15" data-acc="R" data-u="psi, ft, kPA, m, °F or °C" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Zone 4 PV</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="16" data-acc="R" data-u="psi, ft, kPA, m, °F or °C" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Zone 4 Error</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="17" data-acc="R" data-u="psi, ft, kPA, m, °F or °C" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Zone 5 PV</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="18" data-acc="R" data-u="psi, ft, kPA, m, °F or °C" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Zone 5 Error</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="1" data-acc="W" data-u="%" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Max Open Cooling Valve Position Fdbck</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="2" data-acc="W" data-u="psi, ft, kPA, m, °F or °C" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Zone 1 Setpoint</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="3" data-acc="W" data-u="psi, ft, kPA, m, °F or °C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Zone 2 Setpoint</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="4" data-acc="W" data-u="psi, ft, kPA, m, °F or °C" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Zone 3 Setpoint</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="5" data-acc="W" data-u="psi, ft, kPA, m, °F or °C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Zone 4 Setpoint</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="6" data-acc="W" data-u="psi, ft, kPA, m, °F or °C" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Zone 5 Setpoint</td><td class="d"></td><td class="u">psi, ft, kPA, m, °F or °C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="1001" data-acc="R" data-u="°F, °C" data-min="1" id="obj-ai-1001"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1001</td><td class="n">chwS Temp</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="1002" data-acc="R" data-u="°F, °C" data-min="1" id="obj-ai-1002"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1002</td><td class="n">chwR Temp</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="1003" data-acc="R" data-u="usgpm, lps, m3/hr" id="obj-ai-1003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1003</td><td class="n">chw Flow</td><td class="d"></td><td class="u">usgpm, lps, m3/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="1004" data-acc="R" data-u="psi, ft, kPA," id="obj-ai-1004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1004</td><td class="n">chwP dp</td><td class="d"></td><td class="u">psi, ft, kPA,</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="1005" data-acc="R" data-u="psi, ft, kPA" id="obj-ai-1005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1005</td><td class="n">System dp</td><td class="d"></td><td class="u">psi, ft, kPA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="1006" data-acc="R" data-u="°F, °C" id="obj-ai-1006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1006</td><td class="n">Chiller 1 Leaving chw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="1007" data-acc="R" data-u="°F, °C" id="obj-ai-1007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1007</td><td class="n">Chiller 1 Entering chw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="1008" data-acc="R" data-u="kW" id="obj-ai-1008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1008</td><td class="n">Chiller 1 Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="1009" data-acc="R" data-u="°F, °C" id="obj-ai-1009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1009</td><td class="n">Chiller 2 Leaving chw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="1010" data-acc="R" data-u="°F, °C" id="obj-ai-1010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1010</td><td class="n">Chiller 2 Entering chw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="1011" data-acc="R" data-u="kW" id="obj-ai-1011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1011</td><td class="n">Chiller 2 Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="1012" data-acc="R" data-u="°F, °C" id="obj-ai-1012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1012</td><td class="n">Chiller 3 Leaving chw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="1013" data-acc="R" data-u="°F, °C" id="obj-ai-1013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1013</td><td class="n">Chiller 3 Entering chw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="1014" data-acc="R" data-u="kW" id="obj-ai-1014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1014</td><td class="n">Chiller 3 Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="1015" data-acc="R" data-u="°F, °C" id="obj-ai-1015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1015</td><td class="n">Chiller 4 Leaving chw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="1016" data-acc="R" data-u="°F, °C" id="obj-ai-1016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1016</td><td class="n">Chiller 4 Entering chw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="1017" data-acc="R" data-u="kW" id="obj-ai-1017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1017</td><td class="n">Chiller 4 Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="1018" data-acc="R" data-u="°F, °C" id="obj-ai-1018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1018</td><td class="n">Chiller 5 Leaving chw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="1019" data-acc="R" data-u="°F, °C" id="obj-ai-1019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1019</td><td class="n">Chiller 5 Entering chw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="1020" data-acc="R" data-u="kW" id="obj-ai-1020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1020</td><td class="n">Chiller 5 Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="1021" data-acc="R" data-u="kW" id="obj-ai-1021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1021</td><td class="n">chw Pump 1 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="1022" data-acc="R" data-u="VAC" id="obj-ai-1022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1022</td><td class="n">chw Pump 1 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="1023" data-acc="R" data-u="Amp" id="obj-ai-1023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1023</td><td class="n">chw Pump 1 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="1024" data-acc="R" data-u="%" id="obj-ai-1024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1024</td><td class="n">chw Pump 1 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="1025" data-acc="R" data-u="kW" id="obj-ai-1025"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1025</td><td class="n">chw Pump 2 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="1026" data-acc="R" data-u="VAC" id="obj-ai-1026"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1026</td><td class="n">chw Pump 2 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="1027" data-acc="R" data-u="Amp" id="obj-ai-1027"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1027</td><td class="n">chw Pump 2 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="1028" data-acc="R" data-u="%" id="obj-ai-1028"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1028</td><td class="n">chw Pump 2 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="1029" data-acc="R" data-u="kW" id="obj-ai-1029"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1029</td><td class="n">chw Pump 3 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="1030" data-acc="R" data-u="VAC" id="obj-ai-1030"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1030</td><td class="n">chw Pump 3 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="1031" data-acc="R" data-u="Amp" id="obj-ai-1031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1031</td><td class="n">chw Pump 3 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="1032" data-acc="R" data-u="%" id="obj-ai-1032"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1032</td><td class="n">chw Pump 3 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="1033" data-acc="R" data-u="kW" id="obj-ai-1033"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1033</td><td class="n">chw Pump 4 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="1034" data-acc="R" data-u="VAC" id="obj-ai-1034"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1034</td><td class="n">chw Pump 4 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="1035" data-acc="R" data-u="Amp" id="obj-ai-1035"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1035</td><td class="n">chw Pump 4 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="1036" data-acc="R" data-u="%" id="obj-ai-1036"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1036</td><td class="n">chw Pump 4 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="1037" data-acc="R" data-u="kW" id="obj-ai-1037"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1037</td><td class="n">chw Pump 5 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="1038" data-acc="R" data-u="VAC" id="obj-ai-1038"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1038</td><td class="n">chw Pump 5 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="1039" data-acc="R" data-u="Amp" id="obj-ai-1039"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1039</td><td class="n">chw Pump 5 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="1040" data-acc="R" data-u="%" id="obj-ai-1040"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1040</td><td class="n">chw Pump 5 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="1041" data-acc="R" data-u="kW" id="obj-ai-1041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1041</td><td class="n">chw Pump 6 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="1042" data-acc="R" data-u="VAC" id="obj-ai-1042"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1042</td><td class="n">chw Pump 6 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="1043" data-acc="R" data-u="Amp" id="obj-ai-1043"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1043</td><td class="n">chw Pump 6 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="1044" data-acc="R" data-u="%" id="obj-ai-1044"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1044</td><td class="n">chw Pump 6 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="1045" data-acc="R" data-u="kW" id="obj-ai-1045"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1045</td><td class="n">chw Pump 7 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="1046" data-acc="R" data-u="VAC" id="obj-ai-1046"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1046</td><td class="n">chw Pump 7 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="1047" data-acc="R" data-u="Amp" id="obj-ai-1047"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1047</td><td class="n">chw Pump 7 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="1048" data-acc="R" data-u="%" id="obj-ai-1048"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1048</td><td class="n">chw Pump 7 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="1049" data-acc="R" data-u="kW" id="obj-ai-1049"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1049</td><td class="n">chw Pump 8 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="1050" data-acc="R" data-u="VAC" id="obj-ai-1050"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1050</td><td class="n">chw Pump 8 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="1051" data-acc="R" data-u="Amp" id="obj-ai-1051"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1051</td><td class="n">chw Pump 8 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="1052" data-acc="R" data-u="%" id="obj-ai-1052"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1052</td><td class="n">chw Pump 8 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="1053" data-acc="R" data-u="kW" id="obj-ai-1053"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1053</td><td class="n">chw Pump 9 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="1054" data-acc="R" data-u="VAC" id="obj-ai-1054"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1054</td><td class="n">chw Pump 9 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="1055" data-acc="R" data-u="Amp" id="obj-ai-1055"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1055</td><td class="n">chw Pump 9 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="1056" data-acc="R" data-u="%" id="obj-ai-1056"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1056</td><td class="n">chw Pump 9 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="1057" data-acc="R" data-u="kW" id="obj-ai-1057"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1057</td><td class="n">chw Pump 10 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="1058" data-acc="R" data-u="VAC" id="obj-ai-1058"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1058</td><td class="n">chw Pump 10 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="1059" data-acc="R" data-u="Amp" id="obj-ai-1059"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1059</td><td class="n">chw Pump 10 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="1060" data-acc="R" data-u="%" id="obj-ai-1060"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1060</td><td class="n">chw Pump 10 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="1061" data-acc="R" data-u="hours" id="obj-ai-1061"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1061</td><td class="n">chw Pump 1 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="1062" data-acc="R" data-u="hours" id="obj-ai-1062"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1062</td><td class="n">chw Pump 2 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="1063" data-acc="R" data-u="hours" id="obj-ai-1063"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1063</td><td class="n">chw Pump 3 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="1064" data-acc="R" data-u="hours" id="obj-ai-1064"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1064</td><td class="n">chw Pump 4 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="1065" data-acc="R" data-u="hours" id="obj-ai-1065"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1065</td><td class="n">chw Pump 5 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="1066" data-acc="R" data-u="hours" id="obj-ai-1066"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1066</td><td class="n">chw Pump 6 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="1067" data-acc="R" data-u="hours" id="obj-ai-1067"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1067</td><td class="n">chw Pump 7 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="1068" data-acc="R" data-u="hours" id="obj-ai-1068"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1068</td><td class="n">chw Pump 8 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="1069" data-acc="R" data-u="hours" id="obj-ai-1069"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1069</td><td class="n">chw Pump 9 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="1070" data-acc="R" data-u="hours" id="obj-ai-1070"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1070</td><td class="n">chw Pump 10 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="1071" data-acc="R" data-u="hours" id="obj-ai-1071"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1071</td><td class="n">Chiller 1 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="1072" data-acc="R" data-u="hours" id="obj-ai-1072"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1072</td><td class="n">Chiller 2 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="1073" data-acc="R" data-u="hours" id="obj-ai-1073"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1073</td><td class="n">Chiller 3 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="1074" data-acc="R" data-u="hours" id="obj-ai-1074"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1074</td><td class="n">Chiller 4 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="1075" data-acc="R" data-u="hours" id="obj-ai-1075"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1075</td><td class="n">Chiller 5 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="1076" data-acc="R" data-u="%" id="obj-ai-1076"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1076</td><td class="n">chw Bypass Valve Position</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="2001" data-acc="R" data-u="" data-st="1" id="obj-ai-2001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2001</td><td class="n">Chiller 1 Duty</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="2002" data-acc="R" data-u="" data-st="1" id="obj-ai-2002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2002</td><td class="n">Chiller 1 State</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="2003" data-acc="R" data-u="" data-st="1" id="obj-ai-2003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2003</td><td class="n">Chiller 2 Duty</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="2004" data-acc="R" data-u="" data-st="1" id="obj-ai-2004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2004</td><td class="n">Chiller 2 State</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="2005" data-acc="R" data-u="" data-st="1" id="obj-ai-2005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2005</td><td class="n">Chiller 3 Duty</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="2006" data-acc="R" data-u="" data-st="1" id="obj-ai-2006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2006</td><td class="n">Chiller 3 State</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="2007" data-acc="R" data-u="" data-st="1" id="obj-ai-2007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2007</td><td class="n">Chiller 4 Duty</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="2008" data-acc="R" data-u="" data-st="1" id="obj-ai-2008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2008</td><td class="n">Chiller 4 State</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="2009" data-acc="R" data-u="" data-st="1" id="obj-ai-2009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2009</td><td class="n">Chiller 5 Duty</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="2010" data-acc="R" data-u="" data-st="1" id="obj-ai-2010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2010</td><td class="n">Chiller 5 State</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Ready, 2=Enabled, 3=Started, 4=Running, 5=Shutdown, 6=Alarm, 7=Not Ready</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="2011" data-acc="R" data-u="" data-st="1" id="obj-ai-2011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2011</td><td class="n">chw Pump 1 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="2012" data-acc="R" data-u="" data-st="1" id="obj-ai-2012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2012</td><td class="n">chw Pump 2 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="2013" data-acc="R" data-u="" data-st="1" id="obj-ai-2013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2013</td><td class="n">chw Pump 3 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="2014" data-acc="R" data-u="" data-st="1" id="obj-ai-2014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2014</td><td class="n">chw Pump 4 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="2015" data-acc="R" data-u="" data-st="1" id="obj-ai-2015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2015</td><td class="n">chw Pump 5 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="2016" data-acc="R" data-u="" data-st="1" id="obj-ai-2016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2016</td><td class="n">chw Pump 6 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="2017" data-acc="R" data-u="" data-st="1" id="obj-ai-2017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2017</td><td class="n">chw Pump 7 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="2018" data-acc="R" data-u="" data-st="1" id="obj-ai-2018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2018</td><td class="n">chw Pump 8 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="2019" data-acc="R" data-u="" data-st="1" id="obj-ai-2019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2019</td><td class="n">chw Pump 9 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="2020" data-acc="R" data-u="" data-st="1" id="obj-ai-2020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2020</td><td class="n">chw Pump 10 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="2001" data-acc="W" data-u="" data-st="1" id="obj-av-2001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2001</td><td class="n">Chiller 1 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="2002" data-acc="W" data-u="" data-st="1" id="obj-av-2002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2002</td><td class="n">Chiller 2 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="2003" data-acc="W" data-u="" data-st="1" id="obj-av-2003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2003</td><td class="n">Chiller 3 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="2004" data-acc="W" data-u="" data-st="1" id="obj-av-2004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2004</td><td class="n">Chiller 4 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="2005" data-acc="W" data-u="" data-st="1" id="obj-av-2005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2005</td><td class="n">Chiller 5 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="2006" data-acc="W" data-u="" data-st="1" id="obj-av-2006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2006</td><td class="n">chw Pump 1 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="2007" data-acc="W" data-u="" data-st="1" id="obj-av-2007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007</td><td class="n">chw Pump 2 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="2008" data-acc="W" data-u="" data-st="1" id="obj-av-2008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2008</td><td class="n">chw Pump 3 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="2009" data-acc="W" data-u="" data-st="1" id="obj-av-2009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2009</td><td class="n">chw Pump 4 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="2010" data-acc="W" data-u="" data-st="1" id="obj-av-2010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2010</td><td class="n">chw Pump 5 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="2011" data-acc="W" data-u="" data-st="1" id="obj-av-2011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2011</td><td class="n">chw Pump 6 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="2012" data-acc="W" data-u="" data-st="1" id="obj-av-2012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2012</td><td class="n">chw Pump 7 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="2013" data-acc="W" data-u="" data-st="1" id="obj-av-2013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2013</td><td class="n">chw Pump 8 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="2014" data-acc="W" data-u="" data-st="1" id="obj-av-2014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2014</td><td class="n">chw Pump 9 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="2015" data-acc="W" data-u="" data-st="1" id="obj-av-2015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2015</td><td class="n">chw Pump 10 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="2016" data-acc="W" data-u="" id="obj-av-2016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2016</td><td class="n">Set Lead Chiller</td><td class="d">Write 1 to 5; acted on when the value changes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="2017" data-acc="W" data-u="" id="obj-av-2017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2017</td><td class="n">Set Lead chw Pump</td><td class="d">Write 1 to 5; acted on when the value changes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="308" data-i="3001" data-acc="R" data-u="°F, °C" id="obj-ai-3001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3001</td><td class="n">cw Inlet Temp</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="309" data-i="3002" data-acc="R" data-u="°F, °C" id="obj-ai-3002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3002</td><td class="n">cw Outlet Temp</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="310" data-i="3003" data-acc="R" data-u="usgpm, lps, m3/hr" id="obj-ai-3003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3003</td><td class="n">cw Flow</td><td class="d"></td><td class="u">usgpm, lps, m3/hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="311" data-i="3004" data-acc="R" data-u="psi, ft, kPA, m" id="obj-ai-3004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3004</td><td class="n">cwp dp</td><td class="d"></td><td class="u">psi, ft, kPA, m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="3005" data-acc="R" data-u="°F, °C" id="obj-ai-3005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3005</td><td class="n">Chiller 1 Leaving cw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="3006" data-acc="R" data-u="°F, °C" id="obj-ai-3006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3006</td><td class="n">Chiller 1 Entering cw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="3007" data-acc="R" data-u="°F, °C" id="obj-ai-3007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3007</td><td class="n">Chiller 2 Leaving cw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="3008" data-acc="R" data-u="°F, °C" id="obj-ai-3008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3008</td><td class="n">Chiller 2 Entering cw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="3009" data-acc="R" data-u="°F, °C" id="obj-ai-3009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3009</td><td class="n">Chiller 3 Leaving cw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="317" data-i="3010" data-acc="R" data-u="°F, °C" id="obj-ai-3010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3010</td><td class="n">Chiller 3 Entering cw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="3011" data-acc="R" data-u="°F, °C" id="obj-ai-3011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3011</td><td class="n">Chiller 4 Leaving cw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="3012" data-acc="R" data-u="°F, °C" id="obj-ai-3012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3012</td><td class="n">Chiller 4 Entering cw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="3013" data-acc="R" data-u="°F, °C" id="obj-ai-3013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3013</td><td class="n">Chiller 5 Leaving cw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="3014" data-acc="R" data-u="°F, °C" id="obj-ai-3014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3014</td><td class="n">Chiller 5 Entering cw Temperature</td><td class="d"></td><td class="u">°F, °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="3015" data-acc="R" data-u="kW" id="obj-ai-3015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3015</td><td class="n">cw Pump 1 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="3016" data-acc="R" data-u="VAC" id="obj-ai-3016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3016</td><td class="n">cw Pump 1 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="3017" data-acc="R" data-u="Amp" id="obj-ai-3017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3017</td><td class="n">cw Pump 1 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="3018" data-acc="R" data-u="%" id="obj-ai-3018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3018</td><td class="n">cw Pump 1 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="3019" data-acc="R" data-u="kW" id="obj-ai-3019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3019</td><td class="n">cw Pump 2 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="3020" data-acc="R" data-u="VAC" id="obj-ai-3020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3020</td><td class="n">cw Pump 2 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="3021" data-acc="R" data-u="Amp" id="obj-ai-3021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3021</td><td class="n">cw Pump 2 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="329" data-i="3022" data-acc="R" data-u="%" id="obj-ai-3022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3022</td><td class="n">cw Pump 2 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="330" data-i="3023" data-acc="R" data-u="kW" id="obj-ai-3023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3023</td><td class="n">cw Pump 3 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="331" data-i="3024" data-acc="R" data-u="VAC" id="obj-ai-3024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3024</td><td class="n">cw Pump 3 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="332" data-i="3025" data-acc="R" data-u="Amp" id="obj-ai-3025"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3025</td><td class="n">cw Pump 3 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="333" data-i="3026" data-acc="R" data-u="%" id="obj-ai-3026"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3026</td><td class="n">cw Pump 3 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="3027" data-acc="R" data-u="kW" id="obj-ai-3027"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3027</td><td class="n">cw Pump 4 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="3028" data-acc="R" data-u="VAC" id="obj-ai-3028"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3028</td><td class="n">cw Pump 4 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="336" data-i="3029" data-acc="R" data-u="Amp" id="obj-ai-3029"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3029</td><td class="n">cw Pump 4 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="337" data-i="3030" data-acc="R" data-u="%" id="obj-ai-3030"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3030</td><td class="n">cw Pump 4 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="3031" data-acc="R" data-u="kW" id="obj-ai-3031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3031</td><td class="n">cw Pump 5 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="3032" data-acc="R" data-u="VAC" id="obj-ai-3032"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3032</td><td class="n">cw Pump 5 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="3033" data-acc="R" data-u="Amp" id="obj-ai-3033"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3033</td><td class="n">cw Pump 5 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="341" data-i="3034" data-acc="R" data-u="%" id="obj-ai-3034"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3034</td><td class="n">cw Pump 5 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="342" data-i="3035" data-acc="R" data-u="kW" id="obj-ai-3035"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3035</td><td class="n">cw Pump 6 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="343" data-i="3036" data-acc="R" data-u="VAC" id="obj-ai-3036"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3036</td><td class="n">cw Pump 6 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="344" data-i="3037" data-acc="R" data-u="Amp" id="obj-ai-3037"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3037</td><td class="n">cw Pump 6 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="345" data-i="3038" data-acc="R" data-u="%" id="obj-ai-3038"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3038</td><td class="n">cw Pump 6 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="346" data-i="3039" data-acc="R" data-u="kW" id="obj-ai-3039"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3039</td><td class="n">cw Pump 7 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="347" data-i="3040" data-acc="R" data-u="VAC" id="obj-ai-3040"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3040</td><td class="n">cw Pump 7 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="348" data-i="3041" data-acc="R" data-u="Amp" id="obj-ai-3041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3041</td><td class="n">cw Pump 7 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="349" data-i="3042" data-acc="R" data-u="%" id="obj-ai-3042"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3042</td><td class="n">cw Pump 7 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="350" data-i="3043" data-acc="R" data-u="kW" id="obj-ai-3043"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3043</td><td class="n">cw Pump 8 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="351" data-i="3044" data-acc="R" data-u="VAC" id="obj-ai-3044"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3044</td><td class="n">cw Pump 8 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="352" data-i="3045" data-acc="R" data-u="Amp" id="obj-ai-3045"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3045</td><td class="n">cw Pump 8 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="353" data-i="3046" data-acc="R" data-u="%" id="obj-ai-3046"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3046</td><td class="n">cw Pump 8 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="354" data-i="3047" data-acc="R" data-u="kW" id="obj-ai-3047"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3047</td><td class="n">cw Pump 9 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="355" data-i="3048" data-acc="R" data-u="VAC" id="obj-ai-3048"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3048</td><td class="n">cw Pump 9 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="356" data-i="3049" data-acc="R" data-u="Amp" id="obj-ai-3049"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3049</td><td class="n">cw Pump 9 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="357" data-i="3050" data-acc="R" data-u="%" id="obj-ai-3050"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3050</td><td class="n">cw Pump 9 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="358" data-i="3051" data-acc="R" data-u="kW" id="obj-ai-3051"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3051</td><td class="n">cw Pump 10 Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="359" data-i="3052" data-acc="R" data-u="VAC" id="obj-ai-3052"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3052</td><td class="n">cw Pump 10 Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="360" data-i="3053" data-acc="R" data-u="Amp" id="obj-ai-3053"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3053</td><td class="n">cw Pump 10 Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="361" data-i="3054" data-acc="R" data-u="%" id="obj-ai-3054"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3054</td><td class="n">cw Pump 10 Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="362" data-i="3055" data-acc="R" data-u="kW" id="obj-ai-3055"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3055</td><td class="n">Tower 1 Fan Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="363" data-i="3056" data-acc="R" data-u="VAC" id="obj-ai-3056"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3056</td><td class="n">Tower 1 Fan Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="364" data-i="3057" data-acc="R" data-u="Amp" id="obj-ai-3057"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3057</td><td class="n">Tower 1 Fan Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="365" data-i="3058" data-acc="R" data-u="%" id="obj-ai-3058"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3058</td><td class="n">Tower 1 Fan Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="366" data-i="3059" data-acc="R" data-u="kW" id="obj-ai-3059"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3059</td><td class="n">Tower 2 Fan Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="367" data-i="3060" data-acc="R" data-u="VAC" id="obj-ai-3060"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3060</td><td class="n">Tower 2 Fan Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="368" data-i="3061" data-acc="R" data-u="Amp" id="obj-ai-3061"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3061</td><td class="n">Tower 2 Fan Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="369" data-i="3062" data-acc="R" data-u="%" id="obj-ai-3062"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3062</td><td class="n">Tower 2 Fan Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="370" data-i="3063" data-acc="R" data-u="kW" id="obj-ai-3063"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3063</td><td class="n">Tower 3 Fan Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="371" data-i="3064" data-acc="R" data-u="VAC" id="obj-ai-3064"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3064</td><td class="n">Tower 3 Fan Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="372" data-i="3065" data-acc="R" data-u="Amp" id="obj-ai-3065"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3065</td><td class="n">Tower 3 Fan Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="373" data-i="3066" data-acc="R" data-u="%" id="obj-ai-3066"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3066</td><td class="n">Tower 3 Fan Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="374" data-i="3067" data-acc="R" data-u="kW" id="obj-ai-3067"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3067</td><td class="n">Tower 4 Fan Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="375" data-i="3068" data-acc="R" data-u="VAC" id="obj-ai-3068"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3068</td><td class="n">Tower 4 Fan Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="376" data-i="3069" data-acc="R" data-u="Amp" id="obj-ai-3069"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3069</td><td class="n">Tower 4 Fan Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="377" data-i="3070" data-acc="R" data-u="%" id="obj-ai-3070"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3070</td><td class="n">Tower 4 Fan Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="378" data-i="3071" data-acc="R" data-u="kW" id="obj-ai-3071"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3071</td><td class="n">Tower 5 Fan Drive Power</td><td class="d"></td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="379" data-i="3072" data-acc="R" data-u="VAC" id="obj-ai-3072"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3072</td><td class="n">Tower 5 Fan Drive Volt ac</td><td class="d"></td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="380" data-i="3073" data-acc="R" data-u="Amp" id="obj-ai-3073"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3073</td><td class="n">Tower 5 Fan Drive Amp</td><td class="d"></td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="381" data-i="3074" data-acc="R" data-u="%" id="obj-ai-3074"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3074</td><td class="n">Tower 5 Fan Drive Speed Feedback</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="382" data-i="3075" data-acc="R" data-u="hours" id="obj-ai-3075"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3075</td><td class="n">cw Pump 1 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="383" data-i="3076" data-acc="R" data-u="hours" id="obj-ai-3076"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3076</td><td class="n">cw Pump 2 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="384" data-i="3077" data-acc="R" data-u="hours" id="obj-ai-3077"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3077</td><td class="n">cw Pump 3 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="385" data-i="3078" data-acc="R" data-u="hours" id="obj-ai-3078"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3078</td><td class="n">cw Pump 4 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="386" data-i="3079" data-acc="R" data-u="hours" id="obj-ai-3079"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3079</td><td class="n">cw Pump 5 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="387" data-i="3080" data-acc="R" data-u="hours" id="obj-ai-3080"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3080</td><td class="n">cw Pump 6 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="388" data-i="3081" data-acc="R" data-u="hours" id="obj-ai-3081"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3081</td><td class="n">cw Pump 7 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="389" data-i="3082" data-acc="R" data-u="hours" id="obj-ai-3082"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3082</td><td class="n">cw Pump 8 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="390" data-i="3083" data-acc="R" data-u="hours" id="obj-ai-3083"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3083</td><td class="n">cw Pump 9 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="391" data-i="3084" data-acc="R" data-u="hours" id="obj-ai-3084"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3084</td><td class="n">cw Pump 10 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="392" data-i="3085" data-acc="R" data-u="hours" id="obj-ai-3085"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3085</td><td class="n">Tower 1 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="393" data-i="3086" data-acc="R" data-u="hours" id="obj-ai-3086"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3086</td><td class="n">Tower 2 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="394" data-i="3087" data-acc="R" data-u="hours" id="obj-ai-3087"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3087</td><td class="n">Tower 3 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="395" data-i="3088" data-acc="R" data-u="hours" id="obj-ai-3088"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3088</td><td class="n">Tower 4 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="396" data-i="3089" data-acc="R" data-u="hours" id="obj-ai-3089"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3089</td><td class="n">Tower 5 Run Hours</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="397" data-i="3090" data-acc="R" data-u="Gallons or Liters" id="obj-ai-3090"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3090</td><td class="n">Make up water daily consumption</td><td class="d"></td><td class="u">Gallons or Liters</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="398" data-i="3091" data-acc="R" data-u="Gallons or Liters" id="obj-ai-3091"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3091</td><td class="n">Blowdown water daily consumption</td><td class="d"></td><td class="u">Gallons or Liters</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="399" data-i="3092" data-acc="R" data-u="" id="obj-ai-3092"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3092</td><td class="n">Cycles of concentration</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="400" data-i="3093" data-acc="R" data-u="%" id="obj-ai-3093"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3093</td><td class="n">cw Bypass Valve Position</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="401" data-i="4001" data-acc="R" data-u="" data-st="1" id="obj-ai-4001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4001</td><td class="n">cw Pump 1 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="402" data-i="4002" data-acc="R" data-u="" data-st="1" id="obj-ai-4002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4002</td><td class="n">cw Pump 2 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="403" data-i="4003" data-acc="R" data-u="" data-st="1" id="obj-ai-4003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4003</td><td class="n">cw Pump 3 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="404" data-i="4004" data-acc="R" data-u="" data-st="1" id="obj-ai-4004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4004</td><td class="n">cw Pump 4 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="405" data-i="4005" data-acc="R" data-u="" data-st="1" id="obj-ai-4005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4005</td><td class="n">cw Pump 5 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="406" data-i="4006" data-acc="R" data-u="" data-st="1" id="obj-ai-4006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4006</td><td class="n">cw Pump 6 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="407" data-i="4007" data-acc="R" data-u="" data-st="1" id="obj-ai-4007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4007</td><td class="n">cw Pump 7 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="408" data-i="4008" data-acc="R" data-u="" data-st="1" id="obj-ai-4008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4008</td><td class="n">cw Pump 8 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="409" data-i="4009" data-acc="R" data-u="" data-st="1" id="obj-ai-4009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4009</td><td class="n">cw Pump 9 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="410" data-i="4010" data-acc="R" data-u="" data-st="1" id="obj-ai-4010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4010</td><td class="n">cw Pump 10 Duty Standby</td><td class="d">Coded value, range 0 to 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="411" data-i="4016" data-acc="R" data-u="" data-st="1" id="obj-ai-4016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4016</td><td class="n">Tower 1 Duty Standby</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="412" data-i="4017" data-acc="R" data-u="" data-st="1" id="obj-ai-4017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4017</td><td class="n">Tower 2 Duty Standby</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="413" data-i="4018" data-acc="R" data-u="" data-st="1" id="obj-ai-4018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4018</td><td class="n">Tower 3 Duty Standby</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="414" data-i="4019" data-acc="R" data-u="" data-st="1" id="obj-ai-4019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4019</td><td class="n">Tower 4 Duty Standby</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="415" data-i="4020" data-acc="R" data-u="" data-st="1" id="obj-ai-4020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4020</td><td class="n">Tower 5 Duty Standby</td><td class="d">Coded value, range 0 to 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=n/a, 1=Duty 1, 2=Duty 2, 3=Duty 3, 4=Duty 4, 5=Duty 5, 6=Standby, 7=Duty</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="4001" data-acc="W" data-u="" data-st="1" id="obj-av-4001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4001</td><td class="n">cw Pump 1 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="4002" data-acc="W" data-u="" data-st="1" id="obj-av-4002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4002</td><td class="n">cw Pump 2 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="4003" data-acc="W" data-u="" data-st="1" id="obj-av-4003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4003</td><td class="n">cw Pump 3 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="4004" data-acc="W" data-u="" data-st="1" id="obj-av-4004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4004</td><td class="n">cw Pump 4 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="4005" data-acc="W" data-u="" data-st="1" id="obj-av-4005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4005</td><td class="n">cw Pump 5 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="4006" data-acc="W" data-u="" data-st="1" id="obj-av-4006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4006</td><td class="n">cw Pump 6 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="4007" data-acc="W" data-u="" data-st="1" id="obj-av-4007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4007</td><td class="n">cw Pump 7 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="4008" data-acc="W" data-u="" data-st="1" id="obj-av-4008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4008</td><td class="n">cw Pump 8 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="4009" data-acc="W" data-u="" data-st="1" id="obj-av-4009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4009</td><td class="n">cw Pump 9 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="4010" data-acc="W" data-u="" data-st="1" id="obj-av-4010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4010</td><td class="n">cw Pump 10 Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="4011" data-acc="W" data-u="" data-st="1" id="obj-av-4011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4011</td><td class="n">Tower 1 Fan Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="4012" data-acc="W" data-u="" data-st="1" id="obj-av-4012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4012</td><td class="n">Tower 2 Fan Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="4013" data-acc="W" data-u="" data-st="1" id="obj-av-4013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4013</td><td class="n">Tower 3 Fan Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="4014" data-acc="W" data-u="" data-st="1" id="obj-av-4014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4014</td><td class="n">Tower 4 Fan Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="4015" data-acc="W" data-u="" data-st="1" id="obj-av-4015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4015</td><td class="n">Tower 5 Fan Mode</td><td class="d">Coded value, range 0 to 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Not Used, 1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="4016" data-acc="W" data-u="" id="obj-av-4016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4016</td><td class="n">Set Lead cw Pump</td><td class="d">Write 1 to 5; acted on when the value changes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="432" data-i="1001" data-acc="W" data-u="%" id="obj-ao-1001"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1001</td><td class="n">chw Bypass Valve Hand Position</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="433" data-i="1002" data-acc="W" data-u="%" id="obj-ao-1002"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1002</td><td class="n">chw Pump 1 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="434" data-i="1003" data-acc="W" data-u="%" id="obj-ao-1003"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1003</td><td class="n">chw Pump 2 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="435" data-i="1004" data-acc="W" data-u="%" id="obj-ao-1004"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1004</td><td class="n">chw Pump 3 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="436" data-i="1005" data-acc="W" data-u="%" id="obj-ao-1005"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1005</td><td class="n">chw Pump 4 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="437" data-i="1006" data-acc="W" data-u="%" id="obj-ao-1006"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1006</td><td class="n">chw Pump 5 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="438" data-i="1007" data-acc="W" data-u="%" id="obj-ao-1007"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1007</td><td class="n">chw Pump 6 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="439" data-i="1008" data-acc="W" data-u="%" id="obj-ao-1008"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1008</td><td class="n">chw Pump 7 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="440" data-i="1009" data-acc="W" data-u="%" id="obj-ao-1009"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1009</td><td class="n">chw Pump 8 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="441" data-i="1010" data-acc="W" data-u="%" id="obj-ao-1010"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1010</td><td class="n">chw Pump 9 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="442" data-i="1011" data-acc="W" data-u="%" id="obj-ao-1011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1011</td><td class="n">chw Pump 10 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="443" data-i="3001" data-acc="W" data-u="%" id="obj-ao-3001"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3001</td><td class="n">cw Bypass Valve Hand Position</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="444" data-i="3002" data-acc="W" data-u="%" id="obj-ao-3002"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3002</td><td class="n">cw Pump 1 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="445" data-i="3003" data-acc="W" data-u="%" id="obj-ao-3003"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3003</td><td class="n">cw Pump 2 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="446" data-i="3004" data-acc="W" data-u="%" id="obj-ao-3004"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3004</td><td class="n">cw Pump 3 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="447" data-i="3005" data-acc="W" data-u="%" id="obj-ao-3005"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3005</td><td class="n">cw Pump 4 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="448" data-i="3006" data-acc="W" data-u="%" id="obj-ao-3006"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3006</td><td class="n">cw Pump 5 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="449" data-i="3007" data-acc="W" data-u="%" id="obj-ao-3007"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3007</td><td class="n">cw Pump 6 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="450" data-i="3008" data-acc="W" data-u="%" id="obj-ao-3008"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3008</td><td class="n">cw Pump 7 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="451" data-i="3009" data-acc="W" data-u="%" id="obj-ao-3009"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3009</td><td class="n">cw Pump 8 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="452" data-i="3010" data-acc="W" data-u="%" id="obj-ao-3010"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3010</td><td class="n">cw Pump 9 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="453" data-i="3011" data-acc="W" data-u="%" id="obj-ao-3011"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3011</td><td class="n">cw Pump 10 Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="454" data-i="3012" data-acc="W" data-u="%" id="obj-ao-3012"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3012</td><td class="n">Tower 1 Fan Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="455" data-i="3013" data-acc="W" data-u="%" id="obj-ao-3013"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3013</td><td class="n">Tower 2 Fan Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="456" data-i="3014" data-acc="W" data-u="%" id="obj-ao-3014"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3014</td><td class="n">Tower 3 Fan Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="457" data-i="3015" data-acc="W" data-u="%" id="obj-ao-3015"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3015</td><td class="n">Tower 4 Fan Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="458" data-i="3016" data-acc="W" data-u="%" id="obj-ao-3016"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3016</td><td class="n">Tower 5 Fan Hand Speed</td><td class="d">Range 0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Armstrong Fluid Technology EE-W20 chiller plant controller point IDs by name</summary><ul><li><a href="#obj-bo-1"><code>BO1</code></a>Remote Start</li><li><a href="#obj-bo-2"><code>BO2</code></a>Enable Plant Stand-by Mode Feature</li><li><a href="#obj-bo-3"><code>BO3</code></a>Alarm Reset</li><li><a href="#obj-bi-1"><code>BI1</code></a>Plant Status</li><li><a href="#obj-bi-2"><code>BI2</code></a>All Zone Transmitter Failed</li><li><a href="#obj-bi-3"><code>BI3</code></a>Zone 1 Transmitter Failed</li><li><a href="#obj-bi-4"><code>BI4</code></a>Zone 2 Transmitter Failed</li><li><a href="#obj-bi-5"><code>BI5</code></a>Zone 3 Transmitter Failed</li><li><a href="#obj-bi-6"><code>BI6</code></a>Zone 4 Transmitter Failed</li><li><a href="#obj-bi-7"><code>BI7</code></a>Zone 5 Transmitter Failed</li><li><a href="#obj-bi-8"><code>BI8</code></a>Dry Bulb Air Temp Transmitter Failed</li><li><a href="#obj-bi-9"><code>BI9</code></a>Relative Humidity Transmitter Failed</li><li><a href="#obj-bi-10"><code>BI10</code></a>Refrigerant Leak Alarm</li><li><a href="#obj-bi-1001"><code>BI1001</code></a>chws Temp Transmitter Failed</li><li><a href="#obj-bi-1002"><code>BI1002</code></a>chwr Temp Transmitter Failed</li><li><a href="#obj-bi-1003"><code>BI1003</code></a>chw Flow Transmitter Failed</li><li><a href="#obj-bi-1004"><code>BI1004</code></a>chwp dp Transmitter Failed</li><li><a href="#obj-bi-1005"><code>BI1005</code></a>System dp Transmitter Failed</li><li><a href="#obj-bi-1006"><code>BI1006</code></a>Chlr 1 chw Iso Vlv Alarm</li><li><a href="#obj-bi-1007"><code>BI1007</code></a>Chlr 2 chw Iso Vlv Alarm</li><li><a href="#obj-bi-1008"><code>BI1008</code></a>Chlr 3 chw Iso Vlv Alarm</li><li><a href="#obj-bi-1009"><code>BI1009</code></a>Chlr 4 chw Iso Vlv Alarm</li><li><a href="#obj-bi-1010"><code>BI1010</code></a>Chlr 5 chw Iso Vlv Alarm</li><li><a href="#obj-bi-1011"><code>BI1011</code></a>chw Pump 1 Run Feedback</li><li><a href="#obj-bi-1012"><code>BI1012</code></a>chw Pump 1 Alarm</li><li><a href="#obj-bi-1013"><code>BI1013</code></a>chw Pump 2 Run Feedback</li><li><a href="#obj-bi-1014"><code>BI1014</code></a>chw Pump 2 Alarm</li><li><a href="#obj-bi-1015"><code>BI1015</code></a>chw Pump 3 Run Feedback</li><li><a href="#obj-bi-1016"><code>BI1016</code></a>chw Pump 3 Alarm</li><li><a href="#obj-bi-1017"><code>BI1017</code></a>chw Pump 4 Run Feedback</li><li><a href="#obj-bi-1018"><code>BI1018</code></a>chw Pump 4 Alarm</li><li><a href="#obj-bi-1019"><code>BI1019</code></a>chw Pump 5 Run Feedback</li><li><a href="#obj-bi-1020"><code>BI1020</code></a>chw Pump 5 Alarm</li><li><a href="#obj-bi-1021"><code>BI1021</code></a>chw Pump 6 Run Feedback</li><li><a href="#obj-bi-1022"><code>BI1022</code></a>chw Pump 6 Alarm</li><li><a href="#obj-bi-1023"><code>BI1023</code></a>chw Pump 7 Run Feedback</li><li><a href="#obj-bi-1024"><code>BI1024</code></a>chw Pump 7 Alarm</li><li><a href="#obj-bi-1025"><code>BI1025</code></a>chw Pump 8 Run Feedback</li><li><a href="#obj-bi-1026"><code>BI1026</code></a>chw Pump 8 Alarm</li><li><a href="#obj-bi-1027"><code>BI1027</code></a>chw Pump 9 Run Feedback</li><li><a href="#obj-bi-1028"><code>BI1028</code></a>chw Pump 9 Alarm</li><li><a href="#obj-bi-1029"><code>BI1029</code></a>chw Pump 10 Run Feedback</li><li><a href="#obj-bi-1030"><code>BI1030</code></a>chw Pump 10 Alarm</li><li><a href="#obj-bi-1031"><code>BI1031</code></a>Chiller 1 Run Feedback</li><li><a href="#obj-bi-1032"><code>BI1032</code></a>Chiller 1 Alarm</li><li><a href="#obj-bi-1033"><code>BI1033</code></a>Chiller 1 Power Transmitter Failed</li><li><a href="#obj-bi-1034"><code>BI1034</code></a>Chiller 2 Run Feedback</li><li><a href="#obj-bi-1035"><code>BI1035</code></a>Chiller 2 Alarm</li><li><a href="#obj-bi-1036"><code>BI1036</code></a>Chiller 2 Power Transmitter Failed</li><li><a href="#obj-bi-1037"><code>BI1037</code></a>Chiller 3 Run Feedback</li><li><a href="#obj-bi-1038"><code>BI1038</code></a>Chiller 3 Alarm</li><li><a href="#obj-bi-1039"><code>BI1039</code></a>Chiller 3 Power Transmitter Failed</li><li><a href="#obj-bi-1040"><code>BI1040</code></a>Chiller 4 Run Feedback</li><li><a href="#obj-bi-1041"><code>BI1041</code></a>Chiller 4 Alarm</li><li><a href="#obj-bi-1042"><code>BI1042</code></a>Chiller 4 Power Transmitter Failed</li><li><a href="#obj-bi-1043"><code>BI1043</code></a>Chiller 5 Run Feedback</li><li><a href="#obj-bi-1044"><code>BI1044</code></a>Chiller 5 Alarm</li><li><a href="#obj-bi-1045"><code>BI1045</code></a>Chiller 5 Power Transmitter Failed</li><li><a href="#obj-bi-1046"><code>BI1046</code></a>chw Bypass Valve Pos Fbk Alarm</li><li><a href="#obj-bi-1047"><code>BI1047</code></a>Chiller 1 chw Iso Valve Status</li><li><a href="#obj-bi-1048"><code>BI1048</code></a>Chiller 2 chw Iso Valve Status</li><li><a href="#obj-bi-1049"><code>BI1049</code></a>Chiller 3 chw Iso Valve Status</li><li><a href="#obj-bi-1050"><code>BI1050</code></a>Chiller 4 chw Iso Valve Status</li><li><a href="#obj-bi-1051"><code>BI1051</code></a>Chiller 5 chw Iso Valve Status</li><li><a href="#obj-bi-3001"><code>BI3001</code></a>cw Inlet Temp Transmitter Failed</li><li><a href="#obj-bi-3002"><code>BI3002</code></a>cw Outlet Temp Transmitter Failed</li><li><a href="#obj-bi-3003"><code>BI3003</code></a>cw Flow Transmitter Failed</li><li><a href="#obj-bi-3004"><code>BI3004</code></a>cw dp Transmitter Failed</li><li><a href="#obj-bi-3005"><code>BI3005</code></a>Chlr 1 cw Iso Vlv Open Alarm</li><li><a href="#obj-bi-3006"><code>BI3006</code></a>Chlr 2 cw Iso Vlv Open Alarm</li><li><a href="#obj-bi-3007"><code>BI3007</code></a>Chlr 3 cw Iso Vlv Open Alarm</li><li><a href="#obj-bi-3008"><code>BI3008</code></a>Chlr 4 cw Iso Vlv Open Alarm</li><li><a href="#obj-bi-3009"><code>BI3009</code></a>Chlr 5 cw Iso Vlv Open Alarm</li><li><a href="#obj-bi-3010"><code>BI3010</code></a>Chlr 1 cw Iso Vlv Close Alarm</li><li><a href="#obj-bi-3011"><code>BI3011</code></a>Chlr 2 cw Iso Vlv Close Alarm</li><li><a href="#obj-bi-3012"><code>BI3012</code></a>Chlr 3 cw Iso Vlv Close Alarm</li><li><a href="#obj-bi-3013"><code>BI3013</code></a>Chlr 4 cw Iso Vlv Close Alarm</li><li><a href="#obj-bi-3014"><code>BI3014</code></a>Chlr 5 cw Iso Vlv Close Alarm</li><li><a href="#obj-bi-3015"><code>BI3015</code></a>cw Pump 1 Run Feedback</li><li><a href="#obj-bi-3016"><code>BI3016</code></a>cw Pump 1 Alarm</li><li><a href="#obj-bi-3017"><code>BI3017</code></a>cw Pump 2 Run Feedback</li><li><a href="#obj-bi-3018"><code>BI3018</code></a>cw Pump 2 Alarm</li><li><a href="#obj-bi-3019"><code>BI3019</code></a>cw Pump 3 Run Feedback</li><li><a href="#obj-bi-3020"><code>BI3020</code></a>cw Pump 3 Alarm</li><li><a href="#obj-bi-3021"><code>BI3021</code></a>cw Pump 4 Run Feedback</li><li><a href="#obj-bi-3022"><code>BI3022</code></a>cw Pump 4 Alarm</li><li><a href="#obj-bi-3023"><code>BI3023</code></a>cw Pump 5 Run Feedback</li><li><a href="#obj-bi-3024"><code>BI3024</code></a>cw Pump 5 Alarm</li><li><a href="#obj-bi-3025"><code>BI3025</code></a>cw Pump 6 Run Feedback</li><li><a href="#obj-bi-3026"><code>BI3026</code></a>cw Pump 6 Alarm</li><li><a href="#obj-bi-3027"><code>BI3027</code></a>cw Pump 7 Run Feedback</li><li><a href="#obj-bi-3028"><code>BI3028</code></a>cw Pump 7 Alarm</li><li><a href="#obj-bi-3029"><code>BI3029</code></a>cw Pump 8 Run Feedback</li><li><a href="#obj-bi-3030"><code>BI3030</code></a>cw Pump 8 Alarm</li><li><a href="#obj-bi-3031"><code>BI3031</code></a>cw Pump 9 Run Feedback</li><li><a href="#obj-bi-3032"><code>BI3032</code></a>cw Pump 9 Alarm</li><li><a href="#obj-bi-3033"><code>BI3033</code></a>cw Pump 10 Run Feedback</li><li><a href="#obj-bi-3034"><code>BI3034</code></a>cw Pump 10 Alarm</li><li><a href="#obj-bi-3035"><code>BI3035</code></a>Tower 1 Fan Run Feedback</li><li><a href="#obj-bi-3036"><code>BI3036</code></a>Tower 1 Fan Alarm</li><li><a href="#obj-bi-3037"><code>BI3037</code></a>Tower 2 Fan Run Feedback</li><li><a href="#obj-bi-3038"><code>BI3038</code></a>Tower 2 Fan Alarm</li><li><a href="#obj-bi-3039"><code>BI3039</code></a>Tower 3 Fan Run Feedback</li><li><a href="#obj-bi-3040"><code>BI3040</code></a>Tower 3 Fan Alarm</li><li><a href="#obj-bi-3041"><code>BI3041</code></a>Tower 4 Fan Run Feedback</li><li><a href="#obj-bi-3042"><code>BI3042</code></a>Tower 4 Fan Alarm</li><li><a href="#obj-bi-3043"><code>BI3043</code></a>Tower 5 Fan Run Feedback</li><li><a href="#obj-bi-3044"><code>BI3044</code></a>Tower 5 Fan Alarm</li><li><a href="#obj-bi-3045"><code>BI3045</code></a>Tower 1 Iso Vlv Open Alarm</li><li><a href="#obj-bi-3046"><code>BI3046</code></a>Tower 2 Iso Vlv Open Alarm</li><li><a href="#obj-bi-3047"><code>BI3047</code></a>Tower 3 Iso Vlv Open Alarm</li><li><a href="#obj-bi-3048"><code>BI3048</code></a>Tower 4 Iso Vlv Open Alarm</li><li><a href="#obj-bi-3049"><code>BI3049</code></a>Tower 5 Iso Vlv Open Alarm</li><li><a href="#obj-bi-3050"><code>BI3050</code></a>Tower 1 Iso Vlv Close Alarm</li><li><a href="#obj-bi-3051"><code>BI3051</code></a>Tower 2 Iso Vlv Close Alarm</li><li><a href="#obj-bi-3052"><code>BI3052</code></a>Tower 3 Iso Vlv Close Alarm</li><li><a href="#obj-bi-3053"><code>BI3053</code></a>Tower 4 Iso Vlv Close Alarm</li><li><a href="#obj-bi-3054"><code>BI3054</code></a>Tower 5 Iso Vlv Close Alarm</li><li><a href="#obj-bi-3055"><code>BI3055</code></a>cw Bypass Valve Pos Fbk Alarm</li><li><a href="#obj-bi-3056"><code>BI3056</code></a>Tower Water High Level Alarm</li><li><a href="#obj-bi-3057"><code>BI3057</code></a>Tower Water Low Level Alarm</li><li><a href="#obj-bi-3058"><code>BI3058</code></a>High Daily ct Water Consumption Alarm</li><li><a href="#obj-bi-3059"><code>BI3059</code></a>High-High Daily ct Water Cons Alarm</li><li><a href="#obj-bi-3060"><code>BI3060</code></a>Low Tower Water Cycles of Operation</li><li><a href="#obj-bi-3061"><code>BI3061</code></a>Water Treatment Run Feedback</li><li><a href="#obj-bi-3062"><code>BI3062</code></a>Solid Separator Sys Run Feedback</li><li><a href="#obj-bi-3063"><code>BI3063</code></a>Heat Trace Operation Feedback</li><li><a href="#obj-bi-3064"><code>BI3064</code></a>Water Treatment Run Feedback Alarm</li><li><a href="#obj-bi-3065"><code>BI3065</code></a>Solid Separator Sys Run Fdbk Alarm</li><li><a href="#obj-bi-3066"><code>BI3066</code></a>Heat Trace Operation Feedback Alarm</li><li><a href="#obj-bi-3067"><code>BI3067</code></a>Chiller 1 cw Iso Valve Status</li><li><a href="#obj-bi-3068"><code>BI3068</code></a>Chiller 2 cw Iso Valve Status</li><li><a href="#obj-bi-3069"><code>BI3069</code></a>Chiller 3 cw Iso Valve Status</li><li><a href="#obj-bi-3070"><code>BI3070</code></a>Chiller 4 cw Iso Valve Status</li><li><a href="#obj-bi-3071"><code>BI3071</code></a>Chiller 5 cw Iso Valve Status</li><li><a href="#obj-bi-3072"><code>BI3072</code></a>Cooling Tower 1 Iso Valve Status</li><li><a href="#obj-bi-3073"><code>BI3073</code></a>Cooling Tower 2 Iso Valve Status</li><li><a href="#obj-bi-3074"><code>BI3074</code></a>Cooling Tower 3 Iso Valve Status</li><li><a href="#obj-bi-3075"><code>BI3075</code></a>Cooling Tower 4 Iso Valve Status</li><li><a href="#obj-bi-3076"><code>BI3076</code></a>Cooling Tower 5 Iso Valve Status</li><li><a href="#obj-bv-1001"><code>BV1001</code></a>chw Bypass Valve Hand/Auto</li><li><a href="#obj-bv-1002"><code>BV1002</code></a>Chiller 1 chw Iso Valve Hand/Auto</li><li><a href="#obj-bv-1003"><code>BV1003</code></a>Chiller 2 chw Iso Valve Hand/Auto</li><li><a href="#obj-bv-1004"><code>BV1004</code></a>Chiller 3 chw Iso Valve Hand/Auto</li><li><a href="#obj-bv-1005"><code>BV1005</code></a>Chiller 4 chw Iso Valve Hand/Auto</li><li><a href="#obj-bv-1006"><code>BV1006</code></a>Chiller 5 chw Iso Valve Hand/Auto</li><li><a href="#obj-bv-1007"><code>BV1007</code></a>Chiller 1 chw Iso Valve Hand Command</li><li><a href="#obj-bv-1008"><code>BV1008</code></a>Chiller 2 chw Iso Valve Hand Command</li><li><a href="#obj-bv-1009"><code>BV1009</code></a>Chiller 3 chw Iso Valve Hand Command</li><li><a href="#obj-bv-1010"><code>BV1010</code></a>Chiller 4 chw Iso Valve Hand Command</li><li><a href="#obj-bv-1011"><code>BV1011</code></a>Chiller 5 chw Iso Valve Hand Command</li><li><a href="#obj-bv-3001"><code>BV3001</code></a>cw Bypass Valve Hand/Auto</li><li><a href="#obj-bv-3002"><code>BV3002</code></a>Chiller 1 cw Iso Valve Hand/Auto</li><li><a href="#obj-bv-3003"><code>BV3003</code></a>Chiller 2 cw Iso Valve Hand/Auto</li><li><a href="#obj-bv-3004"><code>BV3004</code></a>Chiller 3 cw Iso Valve Hand/Auto</li><li><a href="#obj-bv-3005"><code>BV3005</code></a>Chiller 4 cw Iso Valve Hand/Auto</li><li><a href="#obj-bv-3006"><code>BV3006</code></a>Chiller 5 cw Iso Valve Hand/Auto</li><li><a href="#obj-bv-3007"><code>BV3007</code></a>Chiller 1 cw Iso Valve Hand Command</li><li><a href="#obj-bv-3008"><code>BV3008</code></a>Chiller 2 cw Iso Valve Hand Command</li><li><a href="#obj-bv-3009"><code>BV3009</code></a>Chiller 3 cw Iso Valve Hand Command</li><li><a href="#obj-bv-3010"><code>BV3010</code></a>Chiller 4 cw Iso Valve Hand Command</li><li><a href="#obj-bv-3011"><code>BV3011</code></a>Chiller 5 cw Iso Valve Hand Command</li><li><a href="#obj-bv-3012"><code>BV3012</code></a>Tower 1 Iso Valve Hand/Auto</li><li><a href="#obj-bv-3013"><code>BV3013</code></a>Tower 2 Iso Valve Hand/Auto</li><li><a href="#obj-bv-3014"><code>BV3014</code></a>Tower 3 Iso Valve Hand/Auto</li><li><a href="#obj-bv-3015"><code>BV3015</code></a>Tower 4 Iso Valve Hand/Auto</li><li><a href="#obj-bv-3016"><code>BV3016</code></a>Tower 5 Iso Valve Hand/Auto</li><li><a href="#obj-bv-3017"><code>BV3017</code></a>Tower 1 Iso Vlv Hand Command</li><li><a href="#obj-bv-3018"><code>BV3018</code></a>Tower 2 Iso Vlv Hand Command</li><li><a href="#obj-bv-3019"><code>BV3019</code></a>Tower 3 Iso Vlv Hand Command</li><li><a href="#obj-bv-3020"><code>BV3020</code></a>Tower 4 Iso Vlv Hand Command</li><li><a href="#obj-bv-3021"><code>BV3021</code></a>Tower 5 Iso Vlv Hand Command</li><li><a href="#obj-ai-1"><code>AI1</code></a>Plant Efficiency</li><li><a href="#obj-ai-2"><code>AI2</code></a>Total Plant Power Consumption</li><li><a href="#obj-ai-3"><code>AI3</code></a>Plant Load</li><li><a href="#obj-ai-4"><code>AI4</code></a>Dry Bulb Air Temp</li><li><a href="#obj-ai-5"><code>AI5</code></a>Relative Humidity</li><li><a href="#obj-ai-6"><code>AI6</code></a>Sensorless Head</li><li><a href="#obj-ai-7"><code>AI7</code></a>Sensorless Flow</li><li><a href="#obj-ai-9"><code>AI9</code></a>Zone 1 PV</li><li><a href="#obj-ai-10"><code>AI10</code></a>Zone 1 Error</li><li><a href="#obj-ai-11"><code>AI11</code></a>Zone 2 PV</li><li><a href="#obj-ai-12"><code>AI12</code></a>Zone 2 Error</li><li><a href="#obj-ai-13"><code>AI13</code></a>Zone 3 PV</li><li><a href="#obj-ai-14"><code>AI14</code></a>Zone 3 Error</li><li><a href="#obj-ai-15"><code>AI15</code></a>Zone 4 PV</li><li><a href="#obj-ai-16"><code>AI16</code></a>Zone 4 Error</li><li><a href="#obj-ai-17"><code>AI17</code></a>Zone 5 PV</li><li><a href="#obj-ai-18"><code>AI18</code></a>Zone 5 Error</li><li><a href="#obj-av-1"><code>AV1</code></a>Max Open Cooling Valve Position Fdbck</li><li><a href="#obj-av-2"><code>AV2</code></a>Zone 1 Setpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>Zone 2 Setpoint</li><li><a href="#obj-av-4"><code>AV4</code></a>Zone 3 Setpoint</li><li><a href="#obj-av-5"><code>AV5</code></a>Zone 4 Setpoint</li><li><a href="#obj-av-6"><code>AV6</code></a>Zone 5 Setpoint</li><li><a href="#obj-ai-1001"><code>AI1001</code></a>chwS Temp</li><li><a href="#obj-ai-1002"><code>AI1002</code></a>chwR Temp</li><li><a href="#obj-ai-1003"><code>AI1003</code></a>chw Flow</li><li><a href="#obj-ai-1004"><code>AI1004</code></a>chwP dp</li><li><a href="#obj-ai-1005"><code>AI1005</code></a>System dp</li><li><a href="#obj-ai-1006"><code>AI1006</code></a>Chiller 1 Leaving chw Temperature</li><li><a href="#obj-ai-1007"><code>AI1007</code></a>Chiller 1 Entering chw Temperature</li><li><a href="#obj-ai-1008"><code>AI1008</code></a>Chiller 1 Power</li><li><a href="#obj-ai-1009"><code>AI1009</code></a>Chiller 2 Leaving chw Temperature</li><li><a href="#obj-ai-1010"><code>AI1010</code></a>Chiller 2 Entering chw Temperature</li><li><a href="#obj-ai-1011"><code>AI1011</code></a>Chiller 2 Power</li><li><a href="#obj-ai-1012"><code>AI1012</code></a>Chiller 3 Leaving chw Temperature</li><li><a href="#obj-ai-1013"><code>AI1013</code></a>Chiller 3 Entering chw Temperature</li><li><a href="#obj-ai-1014"><code>AI1014</code></a>Chiller 3 Power</li><li><a href="#obj-ai-1015"><code>AI1015</code></a>Chiller 4 Leaving chw Temperature</li><li><a href="#obj-ai-1016"><code>AI1016</code></a>Chiller 4 Entering chw Temperature</li><li><a href="#obj-ai-1017"><code>AI1017</code></a>Chiller 4 Power</li><li><a href="#obj-ai-1018"><code>AI1018</code></a>Chiller 5 Leaving chw Temperature</li><li><a href="#obj-ai-1019"><code>AI1019</code></a>Chiller 5 Entering chw Temperature</li><li><a href="#obj-ai-1020"><code>AI1020</code></a>Chiller 5 Power</li><li><a href="#obj-ai-1021"><code>AI1021</code></a>chw Pump 1 Drive Power</li><li><a href="#obj-ai-1022"><code>AI1022</code></a>chw Pump 1 Drive Volt ac</li><li><a href="#obj-ai-1023"><code>AI1023</code></a>chw Pump 1 Drive Amp</li><li><a href="#obj-ai-1024"><code>AI1024</code></a>chw Pump 1 Drive Speed Feedback</li><li><a href="#obj-ai-1025"><code>AI1025</code></a>chw Pump 2 Drive Power</li><li><a href="#obj-ai-1026"><code>AI1026</code></a>chw Pump 2 Drive Volt ac</li><li><a href="#obj-ai-1027"><code>AI1027</code></a>chw Pump 2 Drive Amp</li><li><a href="#obj-ai-1028"><code>AI1028</code></a>chw Pump 2 Drive Speed Feedback</li><li><a href="#obj-ai-1029"><code>AI1029</code></a>chw Pump 3 Drive Power</li><li><a href="#obj-ai-1030"><code>AI1030</code></a>chw Pump 3 Drive Volt ac</li><li><a href="#obj-ai-1031"><code>AI1031</code></a>chw Pump 3 Drive Amp</li><li><a href="#obj-ai-1032"><code>AI1032</code></a>chw Pump 3 Drive Speed Feedback</li><li><a href="#obj-ai-1033"><code>AI1033</code></a>chw Pump 4 Drive Power</li><li><a href="#obj-ai-1034"><code>AI1034</code></a>chw Pump 4 Drive Volt ac</li><li><a href="#obj-ai-1035"><code>AI1035</code></a>chw Pump 4 Drive Amp</li><li><a href="#obj-ai-1036"><code>AI1036</code></a>chw Pump 4 Drive Speed Feedback</li><li><a href="#obj-ai-1037"><code>AI1037</code></a>chw Pump 5 Drive Power</li><li><a href="#obj-ai-1038"><code>AI1038</code></a>chw Pump 5 Drive Volt ac</li><li><a href="#obj-ai-1039"><code>AI1039</code></a>chw Pump 5 Drive Amp</li><li><a href="#obj-ai-1040"><code>AI1040</code></a>chw Pump 5 Drive Speed Feedback</li><li><a href="#obj-ai-1041"><code>AI1041</code></a>chw Pump 6 Drive Power</li><li><a href="#obj-ai-1042"><code>AI1042</code></a>chw Pump 6 Drive Volt ac</li><li><a href="#obj-ai-1043"><code>AI1043</code></a>chw Pump 6 Drive Amp</li><li><a href="#obj-ai-1044"><code>AI1044</code></a>chw Pump 6 Drive Speed Feedback</li><li><a href="#obj-ai-1045"><code>AI1045</code></a>chw Pump 7 Drive Power</li><li><a href="#obj-ai-1046"><code>AI1046</code></a>chw Pump 7 Drive Volt ac</li><li><a href="#obj-ai-1047"><code>AI1047</code></a>chw Pump 7 Drive Amp</li><li><a href="#obj-ai-1048"><code>AI1048</code></a>chw Pump 7 Drive Speed Feedback</li><li><a href="#obj-ai-1049"><code>AI1049</code></a>chw Pump 8 Drive Power</li><li><a href="#obj-ai-1050"><code>AI1050</code></a>chw Pump 8 Drive Volt ac</li><li><a href="#obj-ai-1051"><code>AI1051</code></a>chw Pump 8 Drive Amp</li><li><a href="#obj-ai-1052"><code>AI1052</code></a>chw Pump 8 Drive Speed Feedback</li><li><a href="#obj-ai-1053"><code>AI1053</code></a>chw Pump 9 Drive Power</li><li><a href="#obj-ai-1054"><code>AI1054</code></a>chw Pump 9 Drive Volt ac</li><li><a href="#obj-ai-1055"><code>AI1055</code></a>chw Pump 9 Drive Amp</li><li><a href="#obj-ai-1056"><code>AI1056</code></a>chw Pump 9 Drive Speed Feedback</li><li><a href="#obj-ai-1057"><code>AI1057</code></a>chw Pump 10 Drive Power</li><li><a href="#obj-ai-1058"><code>AI1058</code></a>chw Pump 10 Drive Volt ac</li><li><a href="#obj-ai-1059"><code>AI1059</code></a>chw Pump 10 Drive Amp</li><li><a href="#obj-ai-1060"><code>AI1060</code></a>chw Pump 10 Drive Speed Feedback</li><li><a href="#obj-ai-1061"><code>AI1061</code></a>chw Pump 1 Run Hours</li><li><a href="#obj-ai-1062"><code>AI1062</code></a>chw Pump 2 Run Hours</li><li><a href="#obj-ai-1063"><code>AI1063</code></a>chw Pump 3 Run Hours</li><li><a href="#obj-ai-1064"><code>AI1064</code></a>chw Pump 4 Run Hours</li><li><a href="#obj-ai-1065"><code>AI1065</code></a>chw Pump 5 Run Hours</li><li><a href="#obj-ai-1066"><code>AI1066</code></a>chw Pump 6 Run Hours</li><li><a href="#obj-ai-1067"><code>AI1067</code></a>chw Pump 7 Run Hours</li><li><a href="#obj-ai-1068"><code>AI1068</code></a>chw Pump 8 Run Hours</li><li><a href="#obj-ai-1069"><code>AI1069</code></a>chw Pump 9 Run Hours</li><li><a href="#obj-ai-1070"><code>AI1070</code></a>chw Pump 10 Run Hours</li><li><a href="#obj-ai-1071"><code>AI1071</code></a>Chiller 1 Run Hours</li><li><a href="#obj-ai-1072"><code>AI1072</code></a>Chiller 2 Run Hours</li><li><a href="#obj-ai-1073"><code>AI1073</code></a>Chiller 3 Run Hours</li><li><a href="#obj-ai-1074"><code>AI1074</code></a>Chiller 4 Run Hours</li><li><a href="#obj-ai-1075"><code>AI1075</code></a>Chiller 5 Run Hours</li><li><a href="#obj-ai-1076"><code>AI1076</code></a>chw Bypass Valve Position</li><li><a href="#obj-ai-2001"><code>AI2001</code></a>Chiller 1 Duty</li><li><a href="#obj-ai-2002"><code>AI2002</code></a>Chiller 1 State</li><li><a href="#obj-ai-2003"><code>AI2003</code></a>Chiller 2 Duty</li><li><a href="#obj-ai-2004"><code>AI2004</code></a>Chiller 2 State</li><li><a href="#obj-ai-2005"><code>AI2005</code></a>Chiller 3 Duty</li><li><a href="#obj-ai-2006"><code>AI2006</code></a>Chiller 3 State</li><li><a href="#obj-ai-2007"><code>AI2007</code></a>Chiller 4 Duty</li><li><a href="#obj-ai-2008"><code>AI2008</code></a>Chiller 4 State</li><li><a href="#obj-ai-2009"><code>AI2009</code></a>Chiller 5 Duty</li><li><a href="#obj-ai-2010"><code>AI2010</code></a>Chiller 5 State</li><li><a href="#obj-ai-2011"><code>AI2011</code></a>chw Pump 1 Duty Standby</li><li><a href="#obj-ai-2012"><code>AI2012</code></a>chw Pump 2 Duty Standby</li><li><a href="#obj-ai-2013"><code>AI2013</code></a>chw Pump 3 Duty Standby</li><li><a href="#obj-ai-2014"><code>AI2014</code></a>chw Pump 4 Duty Standby</li><li><a href="#obj-ai-2015"><code>AI2015</code></a>chw Pump 5 Duty Standby</li><li><a href="#obj-ai-2016"><code>AI2016</code></a>chw Pump 6 Duty Standby</li><li><a href="#obj-ai-2017"><code>AI2017</code></a>chw Pump 7 Duty Standby</li><li><a href="#obj-ai-2018"><code>AI2018</code></a>chw Pump 8 Duty Standby</li><li><a href="#obj-ai-2019"><code>AI2019</code></a>chw Pump 9 Duty Standby</li><li><a href="#obj-ai-2020"><code>AI2020</code></a>chw Pump 10 Duty Standby</li><li><a href="#obj-av-2001"><code>AV2001</code></a>Chiller 1 Mode</li><li><a href="#obj-av-2002"><code>AV2002</code></a>Chiller 2 Mode</li><li><a href="#obj-av-2003"><code>AV2003</code></a>Chiller 3 Mode</li><li><a href="#obj-av-2004"><code>AV2004</code></a>Chiller 4 Mode</li><li><a href="#obj-av-2005"><code>AV2005</code></a>Chiller 5 Mode</li><li><a href="#obj-av-2006"><code>AV2006</code></a>chw Pump 1 Mode</li><li><a href="#obj-av-2007"><code>AV2007</code></a>chw Pump 2 Mode</li><li><a href="#obj-av-2008"><code>AV2008</code></a>chw Pump 3 Mode</li><li><a href="#obj-av-2009"><code>AV2009</code></a>chw Pump 4 Mode</li><li><a href="#obj-av-2010"><code>AV2010</code></a>chw Pump 5 Mode</li><li><a href="#obj-av-2011"><code>AV2011</code></a>chw Pump 6 Mode</li><li><a href="#obj-av-2012"><code>AV2012</code></a>chw Pump 7 Mode</li><li><a href="#obj-av-2013"><code>AV2013</code></a>chw Pump 8 Mode</li><li><a href="#obj-av-2014"><code>AV2014</code></a>chw Pump 9 Mode</li><li><a href="#obj-av-2015"><code>AV2015</code></a>chw Pump 10 Mode</li><li><a href="#obj-av-2016"><code>AV2016</code></a>Set Lead Chiller</li><li><a href="#obj-av-2017"><code>AV2017</code></a>Set Lead chw Pump</li><li><a href="#obj-ai-3001"><code>AI3001</code></a>cw Inlet Temp</li><li><a href="#obj-ai-3002"><code>AI3002</code></a>cw Outlet Temp</li><li><a href="#obj-ai-3003"><code>AI3003</code></a>cw Flow</li><li><a href="#obj-ai-3004"><code>AI3004</code></a>cwp dp</li><li><a href="#obj-ai-3005"><code>AI3005</code></a>Chiller 1 Leaving cw Temperature</li><li><a href="#obj-ai-3006"><code>AI3006</code></a>Chiller 1 Entering cw Temperature</li><li><a href="#obj-ai-3007"><code>AI3007</code></a>Chiller 2 Leaving cw Temperature</li><li><a href="#obj-ai-3008"><code>AI3008</code></a>Chiller 2 Entering cw Temperature</li><li><a href="#obj-ai-3009"><code>AI3009</code></a>Chiller 3 Leaving cw Temperature</li><li><a href="#obj-ai-3010"><code>AI3010</code></a>Chiller 3 Entering cw Temperature</li><li><a href="#obj-ai-3011"><code>AI3011</code></a>Chiller 4 Leaving cw Temperature</li><li><a href="#obj-ai-3012"><code>AI3012</code></a>Chiller 4 Entering cw Temperature</li><li><a href="#obj-ai-3013"><code>AI3013</code></a>Chiller 5 Leaving cw Temperature</li><li><a href="#obj-ai-3014"><code>AI3014</code></a>Chiller 5 Entering cw Temperature</li><li><a href="#obj-ai-3015"><code>AI3015</code></a>cw Pump 1 Drive Power</li><li><a href="#obj-ai-3016"><code>AI3016</code></a>cw Pump 1 Drive Volt ac</li><li><a href="#obj-ai-3017"><code>AI3017</code></a>cw Pump 1 Drive Amp</li><li><a href="#obj-ai-3018"><code>AI3018</code></a>cw Pump 1 Drive Speed Feedback</li><li><a href="#obj-ai-3019"><code>AI3019</code></a>cw Pump 2 Drive Power</li><li><a href="#obj-ai-3020"><code>AI3020</code></a>cw Pump 2 Drive Volt ac</li><li><a href="#obj-ai-3021"><code>AI3021</code></a>cw Pump 2 Drive Amp</li><li><a href="#obj-ai-3022"><code>AI3022</code></a>cw Pump 2 Drive Speed Feedback</li><li><a href="#obj-ai-3023"><code>AI3023</code></a>cw Pump 3 Drive Power</li><li><a href="#obj-ai-3024"><code>AI3024</code></a>cw Pump 3 Drive Volt ac</li><li><a href="#obj-ai-3025"><code>AI3025</code></a>cw Pump 3 Drive Amp</li><li><a href="#obj-ai-3026"><code>AI3026</code></a>cw Pump 3 Drive Speed Feedback</li><li><a href="#obj-ai-3027"><code>AI3027</code></a>cw Pump 4 Drive Power</li><li><a href="#obj-ai-3028"><code>AI3028</code></a>cw Pump 4 Drive Volt ac</li><li><a href="#obj-ai-3029"><code>AI3029</code></a>cw Pump 4 Drive Amp</li><li><a href="#obj-ai-3030"><code>AI3030</code></a>cw Pump 4 Drive Speed Feedback</li><li><a href="#obj-ai-3031"><code>AI3031</code></a>cw Pump 5 Drive Power</li><li><a href="#obj-ai-3032"><code>AI3032</code></a>cw Pump 5 Drive Volt ac</li><li><a href="#obj-ai-3033"><code>AI3033</code></a>cw Pump 5 Drive Amp</li><li><a href="#obj-ai-3034"><code>AI3034</code></a>cw Pump 5 Drive Speed Feedback</li><li><a href="#obj-ai-3035"><code>AI3035</code></a>cw Pump 6 Drive Power</li><li><a href="#obj-ai-3036"><code>AI3036</code></a>cw Pump 6 Drive Volt ac</li><li><a href="#obj-ai-3037"><code>AI3037</code></a>cw Pump 6 Drive Amp</li><li><a href="#obj-ai-3038"><code>AI3038</code></a>cw Pump 6 Drive Speed Feedback</li><li><a href="#obj-ai-3039"><code>AI3039</code></a>cw Pump 7 Drive Power</li><li><a href="#obj-ai-3040"><code>AI3040</code></a>cw Pump 7 Drive Volt ac</li><li><a href="#obj-ai-3041"><code>AI3041</code></a>cw Pump 7 Drive Amp</li><li><a href="#obj-ai-3042"><code>AI3042</code></a>cw Pump 7 Drive Speed Feedback</li><li><a href="#obj-ai-3043"><code>AI3043</code></a>cw Pump 8 Drive Power</li><li><a href="#obj-ai-3044"><code>AI3044</code></a>cw Pump 8 Drive Volt ac</li><li><a href="#obj-ai-3045"><code>AI3045</code></a>cw Pump 8 Drive Amp</li><li><a href="#obj-ai-3046"><code>AI3046</code></a>cw Pump 8 Drive Speed Feedback</li><li><a href="#obj-ai-3047"><code>AI3047</code></a>cw Pump 9 Drive Power</li><li><a href="#obj-ai-3048"><code>AI3048</code></a>cw Pump 9 Drive Volt ac</li><li><a href="#obj-ai-3049"><code>AI3049</code></a>cw Pump 9 Drive Amp</li><li><a href="#obj-ai-3050"><code>AI3050</code></a>cw Pump 9 Drive Speed Feedback</li><li><a href="#obj-ai-3051"><code>AI3051</code></a>cw Pump 10 Drive Power</li><li><a href="#obj-ai-3052"><code>AI3052</code></a>cw Pump 10 Drive Volt ac</li><li><a href="#obj-ai-3053"><code>AI3053</code></a>cw Pump 10 Drive Amp</li><li><a href="#obj-ai-3054"><code>AI3054</code></a>cw Pump 10 Drive Speed Feedback</li><li><a href="#obj-ai-3055"><code>AI3055</code></a>Tower 1 Fan Drive Power</li><li><a href="#obj-ai-3056"><code>AI3056</code></a>Tower 1 Fan Drive Volt ac</li><li><a href="#obj-ai-3057"><code>AI3057</code></a>Tower 1 Fan Drive Amp</li><li><a href="#obj-ai-3058"><code>AI3058</code></a>Tower 1 Fan Drive Speed Feedback</li><li><a href="#obj-ai-3059"><code>AI3059</code></a>Tower 2 Fan Drive Power</li><li><a href="#obj-ai-3060"><code>AI3060</code></a>Tower 2 Fan Drive Volt ac</li><li><a href="#obj-ai-3061"><code>AI3061</code></a>Tower 2 Fan Drive Amp</li><li><a href="#obj-ai-3062"><code>AI3062</code></a>Tower 2 Fan Drive Speed Feedback</li><li><a href="#obj-ai-3063"><code>AI3063</code></a>Tower 3 Fan Drive Power</li><li><a href="#obj-ai-3064"><code>AI3064</code></a>Tower 3 Fan Drive Volt ac</li><li><a href="#obj-ai-3065"><code>AI3065</code></a>Tower 3 Fan Drive Amp</li><li><a href="#obj-ai-3066"><code>AI3066</code></a>Tower 3 Fan Drive Speed Feedback</li><li><a href="#obj-ai-3067"><code>AI3067</code></a>Tower 4 Fan Drive Power</li><li><a href="#obj-ai-3068"><code>AI3068</code></a>Tower 4 Fan Drive Volt ac</li><li><a href="#obj-ai-3069"><code>AI3069</code></a>Tower 4 Fan Drive Amp</li><li><a href="#obj-ai-3070"><code>AI3070</code></a>Tower 4 Fan Drive Speed Feedback</li><li><a href="#obj-ai-3071"><code>AI3071</code></a>Tower 5 Fan Drive Power</li><li><a href="#obj-ai-3072"><code>AI3072</code></a>Tower 5 Fan Drive Volt ac</li><li><a href="#obj-ai-3073"><code>AI3073</code></a>Tower 5 Fan Drive Amp</li><li><a href="#obj-ai-3074"><code>AI3074</code></a>Tower 5 Fan Drive Speed Feedback</li><li><a href="#obj-ai-3075"><code>AI3075</code></a>cw Pump 1 Run Hours</li><li><a href="#obj-ai-3076"><code>AI3076</code></a>cw Pump 2 Run Hours</li><li><a href="#obj-ai-3077"><code>AI3077</code></a>cw Pump 3 Run Hours</li><li><a href="#obj-ai-3078"><code>AI3078</code></a>cw Pump 4 Run Hours</li><li><a href="#obj-ai-3079"><code>AI3079</code></a>cw Pump 5 Run Hours</li><li><a href="#obj-ai-3080"><code>AI3080</code></a>cw Pump 6 Run Hours</li><li><a href="#obj-ai-3081"><code>AI3081</code></a>cw Pump 7 Run Hours</li><li><a href="#obj-ai-3082"><code>AI3082</code></a>cw Pump 8 Run Hours</li><li><a href="#obj-ai-3083"><code>AI3083</code></a>cw Pump 9 Run Hours</li><li><a href="#obj-ai-3084"><code>AI3084</code></a>cw Pump 10 Run Hours</li><li><a href="#obj-ai-3085"><code>AI3085</code></a>Tower 1 Run Hours</li><li><a href="#obj-ai-3086"><code>AI3086</code></a>Tower 2 Run Hours</li><li><a href="#obj-ai-3087"><code>AI3087</code></a>Tower 3 Run Hours</li><li><a href="#obj-ai-3088"><code>AI3088</code></a>Tower 4 Run Hours</li><li><a href="#obj-ai-3089"><code>AI3089</code></a>Tower 5 Run Hours</li><li><a href="#obj-ai-3090"><code>AI3090</code></a>Make up water daily consumption</li><li><a href="#obj-ai-3091"><code>AI3091</code></a>Blowdown water daily consumption</li><li><a href="#obj-ai-3092"><code>AI3092</code></a>Cycles of concentration</li><li><a href="#obj-ai-3093"><code>AI3093</code></a>cw Bypass Valve Position</li><li><a href="#obj-ai-4001"><code>AI4001</code></a>cw Pump 1 Duty Standby</li><li><a href="#obj-ai-4002"><code>AI4002</code></a>cw Pump 2 Duty Standby</li><li><a href="#obj-ai-4003"><code>AI4003</code></a>cw Pump 3 Duty Standby</li><li><a href="#obj-ai-4004"><code>AI4004</code></a>cw Pump 4 Duty Standby</li><li><a href="#obj-ai-4005"><code>AI4005</code></a>cw Pump 5 Duty Standby</li><li><a href="#obj-ai-4006"><code>AI4006</code></a>cw Pump 6 Duty Standby</li><li><a href="#obj-ai-4007"><code>AI4007</code></a>cw Pump 7 Duty Standby</li><li><a href="#obj-ai-4008"><code>AI4008</code></a>cw Pump 8 Duty Standby</li><li><a href="#obj-ai-4009"><code>AI4009</code></a>cw Pump 9 Duty Standby</li><li><a href="#obj-ai-4010"><code>AI4010</code></a>cw Pump 10 Duty Standby</li><li><a href="#obj-ai-4016"><code>AI4016</code></a>Tower 1 Duty Standby</li><li><a href="#obj-ai-4017"><code>AI4017</code></a>Tower 2 Duty Standby</li><li><a href="#obj-ai-4018"><code>AI4018</code></a>Tower 3 Duty Standby</li><li><a href="#obj-ai-4019"><code>AI4019</code></a>Tower 4 Duty Standby</li><li><a href="#obj-ai-4020"><code>AI4020</code></a>Tower 5 Duty Standby</li><li><a href="#obj-av-4001"><code>AV4001</code></a>cw Pump 1 Mode</li><li><a href="#obj-av-4002"><code>AV4002</code></a>cw Pump 2 Mode</li><li><a href="#obj-av-4003"><code>AV4003</code></a>cw Pump 3 Mode</li><li><a href="#obj-av-4004"><code>AV4004</code></a>cw Pump 4 Mode</li><li><a href="#obj-av-4005"><code>AV4005</code></a>cw Pump 5 Mode</li><li><a href="#obj-av-4006"><code>AV4006</code></a>cw Pump 6 Mode</li><li><a href="#obj-av-4007"><code>AV4007</code></a>cw Pump 7 Mode</li><li><a href="#obj-av-4008"><code>AV4008</code></a>cw Pump 8 Mode</li><li><a href="#obj-av-4009"><code>AV4009</code></a>cw Pump 9 Mode</li><li><a href="#obj-av-4010"><code>AV4010</code></a>cw Pump 10 Mode</li><li><a href="#obj-av-4011"><code>AV4011</code></a>Tower 1 Fan Mode</li><li><a href="#obj-av-4012"><code>AV4012</code></a>Tower 2 Fan Mode</li><li><a href="#obj-av-4013"><code>AV4013</code></a>Tower 3 Fan Mode</li><li><a href="#obj-av-4014"><code>AV4014</code></a>Tower 4 Fan Mode</li><li><a href="#obj-av-4015"><code>AV4015</code></a>Tower 5 Fan Mode</li><li><a href="#obj-av-4016"><code>AV4016</code></a>Set Lead cw Pump</li><li><a href="#obj-ao-1001"><code>AO1001</code></a>chw Bypass Valve Hand Position</li><li><a href="#obj-ao-1002"><code>AO1002</code></a>chw Pump 1 Hand Speed</li><li><a href="#obj-ao-1003"><code>AO1003</code></a>chw Pump 2 Hand Speed</li><li><a href="#obj-ao-1004"><code>AO1004</code></a>chw Pump 3 Hand Speed</li><li><a href="#obj-ao-1005"><code>AO1005</code></a>chw Pump 4 Hand Speed</li><li><a href="#obj-ao-1006"><code>AO1006</code></a>chw Pump 5 Hand Speed</li><li><a href="#obj-ao-1007"><code>AO1007</code></a>chw Pump 6 Hand Speed</li><li><a href="#obj-ao-1008"><code>AO1008</code></a>chw Pump 7 Hand Speed</li><li><a href="#obj-ao-1009"><code>AO1009</code></a>chw Pump 8 Hand Speed</li><li><a href="#obj-ao-1010"><code>AO1010</code></a>chw Pump 9 Hand Speed</li><li><a href="#obj-ao-1011"><code>AO1011</code></a>chw Pump 10 Hand Speed</li><li><a href="#obj-ao-3001"><code>AO3001</code></a>cw Bypass Valve Hand Position</li><li><a href="#obj-ao-3002"><code>AO3002</code></a>cw Pump 1 Hand Speed</li><li><a href="#obj-ao-3003"><code>AO3003</code></a>cw Pump 2 Hand Speed</li><li><a href="#obj-ao-3004"><code>AO3004</code></a>cw Pump 3 Hand Speed</li><li><a href="#obj-ao-3005"><code>AO3005</code></a>cw Pump 4 Hand Speed</li><li><a href="#obj-ao-3006"><code>AO3006</code></a>cw Pump 5 Hand Speed</li><li><a href="#obj-ao-3007"><code>AO3007</code></a>cw Pump 6 Hand Speed</li><li><a href="#obj-ao-3008"><code>AO3008</code></a>cw Pump 7 Hand Speed</li><li><a href="#obj-ao-3009"><code>AO3009</code></a>cw Pump 8 Hand Speed</li><li><a href="#obj-ao-3010"><code>AO3010</code></a>cw Pump 9 Hand Speed</li><li><a href="#obj-ao-3011"><code>AO3011</code></a>cw Pump 10 Hand Speed</li><li><a href="#obj-ao-3012"><code>AO3012</code></a>Tower 1 Fan Hand Speed</li><li><a href="#obj-ao-3013"><code>AO3013</code></a>Tower 2 Fan Hand Speed</li><li><a href="#obj-ao-3014"><code>AO3014</code></a>Tower 3 Fan Hand Speed</li><li><a href="#obj-ao-3015"><code>AO3015</code></a>Tower 4 Fan Hand Speed</li><li><a href="#obj-ao-3016"><code>AO3016</code></a>Tower 5 Fan Hand Speed</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The data-points sheet titles the table BACnet but does not say whether it is BACnet IP or MS/TP.</li><li>Mode objects (AV) use 0 = Not Used, 1 = Hand, 2 = Off, 3 = Auto. Duty/standby, chiller duty and chiller state objects are coded values; the codes are in each point&#x27;s states.</li><li>Hand/Auto BVs and Hand Command BVs, plus the Hand Speed / Hand Position AOs, let the BMS run a valve, pump or fan by hand. Set Lead objects act only when the written value changes.</li><li>Units for temperatures, pressures and flows follow the controller&#x27;s unit setting (the PDF lists the options).</li><li>Footnote asterisks after some pump names in the PDF are left off the object names. They mean: for dualArm or Twin pumps, pump numbers 1-5 are the A sides and 6-10 the B sides, and those pumps only report duty or standby because they run in dedicated mode with their chiller.</li><li>The PDF table is on pages 14-24. One Reserved AI is left out. The EE-W10 list is a subset of this one.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the EE-W20 chiller plant controller (water-cooled) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled)</h2><div class="faq"><details open><summary>How many BACnet points does the Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) have?</summary><p>This list has 459 BACnet objects: 221 analog inputs, 27 analog outputs, 39 analog values, 137 binary inputs, 3 binary outputs, 32 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) BACnet points are writable?</summary><p>101 of the 459 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled) BACnet documentation?</summary><p>The source is EE-W20 Data points (BAS data points - BACnet, Communication Interface Rev 24.071) (90.7661), revision 2025-07-18, published free by Armstrong Fluid Technology at https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-7661_ee_w20_datapoints.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled)?</summary><p>Start with BO 1 Remote Start (Plant start/stop from the BMS (1 = start)); AV 2 Zone 1 Setpoint (Zone 1 control setpoint); BO 3 Alarm Reset (Reset plant alarms (positive edge)); BI 1 Plant Status (Plant on/off status); AI 3 Plant Load (Plant cooling load, tons); AI 1001 chwS Temp (Chilled water supply temperature); AI 1002 chwR Temp (Chilled water return temperature); AI 2 Total Plant Power Consumption (Total plant power, kW); AI 1 Plant Efficiency (Plant efficiency, kW/ton); BI 10 Refrigerant Leak Alarm (Refrigerant leak detected).</p></details><details><summary>How do I enable BMS control of the Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled)?</summary><p>BO 1 Remote Start (0 = Stop, 1 = Start) starts and stops the plant from the BMS. The data-points sheet says nothing more about local/remote selection.</p></details><details><summary>How do I check these points on the real EE-W20 chiller plant controller (water-cooled)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Armstrong Fluid Technology BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521" data-row><span class="k">Cooling tower and condenser pump plant controller</span><h3>Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521)</h3><p>Armstrong Design Envelope Integrated Tower Controller for the condenser water side: up to 5 cooling towers (fans, inlet/outlet isolation valves) and 5 condenser water pumps.</p><div class="meta">210 objects &middot; 44 writable &middot; 82.21</div><span class="sr-only"> Also known as: ITC 9521, ITC9521, Design Envelope ITC, Integrated Tower Controller, 82.21</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ee-w10" data-row><span class="k">Chiller plant controller (water-cooled chillers, pumps and towers)</span><h3>Armstrong Fluid Technology EE-W10 chiller plant controller (water-cooled)</h3><p>Armstrong EE-W10 water-cooled chilled water plant controls; the object list covers up to 3 chillers, 3 chilled water pumps, 3 condenser water pumps and 3 towers.</p><div class="meta">213 objects &middot; 51 writable &middot; 90.7651</div><span class="sr-only"> Also known as: EE-W10, EE-W 10, Armstrong EE-W10, 90.7651</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ipc-9521" data-row><span class="k">Chiller plant controller (water-cooled chillers, pumps and towers)</span><h3>Armstrong Fluid Technology IPC 9521 chilled water plant controller</h3><p>Armstrong IPC 9521 water-cooled chilled water plant controls (legacy product); the object list covers up to 5 chillers, 5 chilled and 5 condenser water pumps (A and B sides), 5 towers and 5 zones.</p><div class="meta">468 objects &middot; 99 writable &middot; 90.874</div><span class="sr-only"> Also known as: IPC 9521, IPC9521, Armstrong IPC 9521, 90.874</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-primary" data-row><span class="k">Pump system controller (variable primary)</span><h3>Armstrong Fluid Technology IPS 4000 pumping system controller - variable primary</h3><p>Armstrong IPS 4000 controllers set up for variable primary pumping: up to 8 pumps, 16 control zones and 8 chillers or boilers with flow and differential pressure limits.</p><div class="meta">362 objects &middot; 109 writable &middot; 90.9751</div><span class="sr-only"> Also known as: IPS 4000, IPS4000, IPS 4000 primary, Integrated Pumping System 4000, 90.9751</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary" data-row><span class="k">Pump system controller (variable secondary)</span><h3>Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary</h3><p>Armstrong IPS 4000 controllers set up for variable secondary pumping: up to 8 pumps and 16 control zones.</p><div class="meta">292 objects &middot; 74 writable &middot; 90.761 (file 90-9761)</div><span class="sr-only"> Also known as: IPS 4000, IPS4000, IPS 4000 secondary, Integrated Pumping System 4000, 90.9761</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/se-a10" data-row><span class="k">Chiller plant controller (chillers and chilled water pumps)</span><h3>Armstrong Fluid Technology SE-A10 chiller plant controller</h3><p>Armstrong SE-A10 chilled water plant controls with no condenser water side; the object list covers up to 3 chillers and 3 chilled water pumps.</p><div class="meta">106 objects &middot; 24 writable &middot; 90.7671</div><span class="sr-only"> Also known as: SE-A10, SE-A 10, Armstrong SE-A10, 90.7671</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/se-a20" data-row><span class="k">Chiller plant controller (chillers and chilled water pumps)</span><h3>Armstrong Fluid Technology SE-A20 chiller plant controller</h3><p>Armstrong SE-A20 chilled water plant controls with no condenser water side; the object list covers up to 5 chillers, 10 chilled water pumps and 5 control zones.</p><div class="meta">222 objects &middot; 48 writable &middot; 90.7681</div><span class="sr-only"> Also known as: SE-A20, SE-A 20, Armstrong SE-A20, 90.7681</span></a></li></ul>
<p class="updated">Source: <a href="https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-7661_ee_w20_datapoints.pdf" rel="nofollow noopener" target="_blank">EE-W20 Data points (BAS data points - BACnet, Communication Interface Rev 24.071) &middot; 90.7661 &middot; rev. 2025-07-18</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
