<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Armstrong IPS 4000 Variable Secondary BACnet Points List</title>
<meta name="description" content="Armstrong Fluid Technology IPS 4000 Variable Secondary BACnet points list: 292 objects by ID and name (e.g. BV 1 = Remote Start), 74 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Armstrong IPS 4000 Variable Secondary BACnet Points List">
<meta property="og:description" content="Armstrong Fluid Technology IPS 4000 Variable Secondary BACnet points list: 292 objects by ID and name (e.g. BV 1 = Remote Start), 74 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Armstrong IPS 4000 Variable Secondary BACnet Points List">
<meta name="twitter:description" content="Armstrong Fluid Technology IPS 4000 Variable Secondary BACnet points list: 292 objects by ID and name (e.g. BV 1 = Remote Start), 74 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary",
   "url": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary",
   "name": "Armstrong IPS 4000 Variable Secondary BACnet Points List",
   "description": "Armstrong Fluid Technology IPS 4000 Variable Secondary BACnet points list: 292 objects by ID and name (e.g. BV 1 = Remote Start), 74 writable, free CSV/EDE.",
   "dateModified": "2026-11-11",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary#dataset",
   "name": "Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary BACnet Points List",
   "description": "The IPS 4000 runs a group of variable-speed pumps. The variable secondary version has no chiller/boiler points; its BACnet list covers start/stop, pump Hand/Off/Auto commands, hand speeds, zone setpoints and values, pump speed, power, energy, RPM, head and flow, run hours, and no-flow and drive alarms. Armstrong Fluid Technology IPS 4000 Variable Secondary BACnet points list: 292 objects by ID and name (e.g. BV 1 = Remote Start), 74 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary",
   "keywords": [
    "Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary BACnet Points List",
    "Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary BACnet objects",
    "Armstrong Fluid Technology BACnet",
    "IPS 4000 BACnet points list",
    "IPS4000 BACnet points list",
    "IPS 4000 secondary BACnet points list",
    "Integrated Pumping System 4000 BACnet points list",
    "90.9761 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-11",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "IPS 4000 Integrated pumping system for variable secondary application, Data points (communication interface ver-2.1.0)",
    "url": "https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-9761_ips4000_secondary_bas-_ver-2-1-0_datapoints.pdf",
    "author": {
     "@type": "Organization",
     "name": "Armstrong Fluid Technology"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary",
    "brand": {
     "@type": "Brand",
     "name": "Armstrong Fluid Technology"
    },
    "category": "Pump system controller (variable secondary)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 292 BACnet objects: 131 analog inputs, 48 analog values, 87 binary inputs, 26 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "74 of the 292 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is IPS 4000 Integrated pumping system for variable secondary application, Data points (communication interface ver-2.1.0) (90.761 (file 90-9761)), revision 2020-12-07, published free by Armstrong Fluid Technology at https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-9761_ips4000_secondary_bas-_ver-2-1-0_datapoints.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 Remote Start (Start/stop from the BMS (1 = start)); AV 1 Zone 1 SP (Zone 1 control setpoint); BV 32 Alarm Reset (Reset alarms); BI 110 IPS On Status (Pumping system on status); AI 3 Active Zone PV (Value of the zone in control); AI 147 System Flow (Total system flow); AI 136 System Head (Total system head); BI 2 Pump Alarm (Any pump alarm); BI 1 General Alarm (Any active alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 1 Remote Start (0 = Stop, 1 = Start). The Set Pump Hand/Off/Auto BVs are momentary commands that change one pump's mode."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The bas Zone 1-16 pv AVs (48-63) are writable, so the BMS can supply zone values. The data-points sheet does not say how the controller chooses between BMS and wired values."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real IPS 4000 pumping system controller - variable secondary?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Armstrong Fluid Technology",
     "item": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "IPS 4000 pumping system controller - variable secondary",
     "item": "https://easybacnet.com/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/armstrong-fluid-technology/">Armstrong Fluid Technology</a></li><li aria-current="page">IPS 4000 pumping system controller - variable secondary</li></ol>
<p class="eyebrow">Pump system controller (variable secondary) &middot; BACnet points list</p><h1><span class="mfr">Armstrong Fluid Technology</span> IPS 4000 pumping system controller - variable secondary BACnet points list</h1><p class="updated">Updated 11 November 2026</p>

<div class="answer"><b>Short answer</b><p>The IPS 4000 runs a group of variable-speed pumps. The variable secondary version has no chiller/boiler points; its BACnet list covers start/stop, pump Hand/Off/Auto commands, hand speeds, zone setpoints and values, pump speed, power, energy, RPM, head and flow, run hours, and no-flow and drive alarms.</p>
<p>This page lists <strong>292 BACnet objects</strong> for the Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary &mdash; 74 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Armstrong Fluid Technology&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/armstrong-fluid-technology/">Armstrong Fluid Technology</a></dd></div><div><dt>Model</dt><dd>IPS 4000 pumping system controller - variable secondary</dd></div><div><dt>Equipment</dt><dd>Pump system controller (variable secondary)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/drives-pumps/">VFDs &amp; pumps</a></dd></div><div><dt>BACnet objects</dt><dd>292 (74 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Communication interface ver 2.1.0</dd></div><div><dt>Also known as</dt><dd>IPS 4000, IPS4000, IPS 4000 secondary, Integrated Pumping System 4000, 90.9761</dd></div><div><dt>Source document</dt><dd><a href="https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-9761_ips4000_secondary_bas-_ver-2-1-0_datapoints.pdf" rel="nofollow noopener" target="_blank">IPS 4000 Integrated pumping system for variable secondary application, Data points (communication interface ver-2.1.0) &middot; 90.761 (file 90-9761) &middot; rev. 2020-12-07</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary.csv" rel="nofollow" download>Download CSV <small>292 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-secondary.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-9761_ips4000_secondary_bas-_ver-2-1-0_datapoints.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=armstrong-fluid-technology/ips-4000-variable-secondary">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Armstrong Fluid Technology&rsquo;s current documentation and the live
device before use. Not official Armstrong Fluid Technology information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary</h2>
<div class="answer"><b>Integration in brief</b><p>Start and stop the IPS 4000 with BV 1 Remote Start, write the zone setpoints (AV 1-16) and read BI 110 IPS On Status, the active zone value, system flow and head, and BI 1 General Alarm. Reset alarms with BV 32. The BMS can also put each pump in Hand, Off or Auto (BV 2-25), set hand speeds and write zone values (bas Zone pv AVs).</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Remote Start</td><td>Start/stop from the BMS (1 = start)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Zone 1 SP</td><td>Zone 1 control setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-32">BV 32</a></td><td class="n">Alarm Reset</td><td>Reset alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-110">BI 110</a></td><td class="n">IPS On Status</td><td>Pumping system on status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Active Zone PV</td><td>Value of the zone in control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-147">AI 147</a></td><td class="n">System Flow</td><td>Total system flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-136">AI 136</a></td><td class="n">System Head</td><td>Total system head</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-2">BI 2</a></td><td class="n">Pump Alarm</td><td>Any pump alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1">BI 1</a></td><td class="n">General Alarm</td><td>Any active alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 1 Remote Start (0 = Stop, 1 = Start). The Set Pump Hand/Off/Auto BVs are momentary commands that change one pump&#x27;s mode.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>The bas Zone 1-16 pv AVs (48-63) are writable, so the BMS can supply zone values. The data-points sheet does not say how the controller chooses between BMS and wired values.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The sheet lists BACnet TCP/IP and BACnet MS/TP. For BACnet IP use UDP port 47808 (0xBAC0).</li><li>The device instance and MS/TP settings are not given in the sheet.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Set Pump Hand/Off/Auto BVs are momentary: write 1 to change the mode, and read the pump mode BIs to confirm it.</li><li>Design flow/head, BEP and dead-band AVs are commissioning settings; don&#x27;t write them cyclically.</li><li>Units for pressure, temperature and flow follow the controller&#x27;s unit setting.</li></ul>
</section>
<h2 id="points">Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">292 of 292 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>131</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>48</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>87</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>26</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>292</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>218</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>74</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (120)</option><option value="psi, ft, kPa, m, °f or °c">psi, ft, kPa, m, °f or °c (66)</option><option value="%">% (25)</option><option value="Hours">Hours (16)</option><option value="ft, psi, kPa, m, bar">ft, psi, kPa, m, bar (12)</option><option value="GPM, L/s, m3/h">GPM, L/s, m3/h (11)</option><option value="Amp">Amp (8)</option><option value="kW">kW (8)</option><option value="KWH">KWH (8)</option><option value="RPM">RPM (8)</option><option value="VAC">VAC (8)</option><option value="Day/Hr">Day/Hr (1)</option><option value="°F or °C">°F or °C (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>113</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Remote Start</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Stop, 1=Start</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Set Pump 1 Hand</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Hand</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Set Pump 1 Off</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Set Pump 1 Auto</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Set Pump 2 Hand</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Hand</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Set Pump 2 Off</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Set Pump 2 Auto</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Set Pump 3 Hand</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Hand</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Set Pump 3 Off</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Set Pump 3 Auto</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Set Pump 4 Hand</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Hand</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Set Pump 4 Off</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Set Pump 4 Auto</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Set Pump 5 Hand</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Hand</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Set Pump 5 Off</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Set Pump 5 Auto</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Set Pump 6 Hand</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Hand</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Set Pump 6 Off</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Set Pump 6 Auto</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Set Pump 7 Hand</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Hand</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Set Pump 7 Off</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Set Pump 7 Auto</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Set Pump 8 Hand</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Hand</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Set Pump 8 Off</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Set Pump 8 Auto</td><td class="d">Momentary command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="32" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">32</td><td class="n">Alarm Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">General Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Pump Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Sensor Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Pump 1 in Hand mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Hand</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Pump 1 in Off mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Pump 1 in Auto mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Pump 2 in Hand mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Hand</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Pump 2 in Off mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Pump 2 in Auto mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Pump 3 in Hand mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Hand</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Pump 3 in Off mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Pump 3 in Auto mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Pump 4 in Hand mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Hand</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Pump 4 in Off mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Pump 4 in Auto mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Pump 5 in Hand mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Hand</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Pump 5 in Off mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Pump 5 in Auto mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Pump 6 in Hand mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Hand</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Pump 6 in Off mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Pump 6 in Auto mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Pump 7 in Hand mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Hand</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Pump 7 in Off mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Pump 7 in Auto mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Pump 8 in Hand mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Hand</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Pump 8 in Off mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">Pump 8 in Auto mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Pump 1 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Pump 2 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Pump 3 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Pump 4 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Pump 5 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Pump 6 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Pump 7 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">Pump 8 Run Feedback</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Stopped, 1=Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">All Zones DP/Temperature Transmitters Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Zone 1 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">Zone 2 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">Zone 3 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">Zone 4 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">Zone 5 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">Zone 6 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">Zone 7 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">Zone 8 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">Zone 9 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">Zone 10 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">Zone 11 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">Zone 12 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">Zone 13 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">Zone 14 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">Zone 15 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">Zone 16 DP/Temperature Transmitter Failed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">Pump 1 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">Pump 2 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">Pump 3 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">Pump 4 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">Pump 5 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">Pump 6 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">Pump 7 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">Pump 8 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">Pump 1 Run feedback Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">Pump 2 Run feedback Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">Pump 3 Run feedback Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">Pump 4 Run feedback Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">Pump 5 Run feedback Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">Pump 6 Run feedback Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">Pump 7 Run feedback Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">Pump 8 Run feedback Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">Pump 1 Drive Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">Pump 2 Drive Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">Pump 3 Drive Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">Pump 4 Drive Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">Pump 5 Drive Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">Pump 6 Drive Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">Pump 7 Drive Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">Pump 8 Drive Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">Pump 1 No Flow Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">Pump 2 No Flow Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">Pump 3 No Flow Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">Pump 4 No Flow Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">Pump 5 No Flow Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">Pump 6 No Flow Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">Pump 7 No Flow Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">Pump 8 No Flow Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="110" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">110</td><td class="n">IPS On Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">PLC Board High Temperature Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Ok, 1=Alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="1" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Zone 1 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="2" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Zone 2 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="3" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Zone 3 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="4" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Zone 4 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="5" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Zone 5 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="6" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Zone 6 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="7" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Zone 7 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="8" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Zone 8 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="9" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Zone 9 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="10" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Zone 10 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="11" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Zone 11 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="12" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Zone 12 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="13" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Zone 13 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="14" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Zone 14 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="15" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Zone 15 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="16" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Zone 16 SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="21" data-acc="W" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Pump 1 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="22" data-acc="W" data-u="%" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Pump 2 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="23" data-acc="W" data-u="%" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Pump 3 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="24" data-acc="W" data-u="%" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Pump 4 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="25" data-acc="W" data-u="%" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Pump 5 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="26" data-acc="W" data-u="%" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Pump 6 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="27" data-acc="W" data-u="%" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Pump 7 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="28" data-acc="W" data-u="%" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Pump 8 Hand Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="31" data-acc="W" data-u="%" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Max Valve Opening</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="32" data-acc="W" data-u="GPM, L/s, m3/h" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Design Flow</td><td class="d">Range 0.0 to 999.9</td><td class="u">GPM, L/s, m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="33" data-acc="W" data-u="ft, psi, kPa, m, bar" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Design Head</td><td class="d">Range 0.0 to 999.9</td><td class="u">ft, psi, kPa, m, bar</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="34" data-acc="W" data-u="ft, psi, kPa, m, bar" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Zero Flow Head</td><td class="d">Range 0.0 to 999.9</td><td class="u">ft, psi, kPa, m, bar</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="35" data-acc="W" data-u="GPM, L/s, m3/h" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Flow BEP</td><td class="d">Range 0.0 to 999.9</td><td class="u">GPM, L/s, m3/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="36" data-acc="W" data-u="ft, psi, kPa, m, bar" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Head BEP</td><td class="d">Range 0.0 to 999.9</td><td class="u">ft, psi, kPa, m, bar</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Dead Band(K)</td><td class="d">Range 0-0.5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Sensor Adjust</td><td class="d">Range 0 to 100.0%</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="48" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">BAS Zone 1 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="49" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">BAS Zone 2 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="50" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">BAS Zone 3 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="51" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">BAS Zone 4 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="52" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">BAS Zone 5 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="53" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">BAS Zone 6 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="54" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">BAS Zone 7 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="55" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">BAS Zone 8 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="56" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">BAS Zone 9 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="57" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">BAS Zone 10 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="58" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">BAS Zone 11 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="59" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">BAS Zone 12 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="60" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">BAS Zone 13 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="61" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">BAS Zone 14 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="62" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">BAS Zone 15 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="63" data-acc="W" data-u="psi, ft, kPa, m, °f or °c" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">BAS Zone 16 PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Active Zone</td><td class="d">Range 0 to 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Active Zone Error</td><td class="d">Range -999.9 to 999.9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="3" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Active Zone PV</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="4" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Active Zone SP</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="5" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Zone 1 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="6" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Zone 2 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="7" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Zone 3 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="8" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Zone 4 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="9" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Zone 5 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="10" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Zone 6 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="11" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Zone 7 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="12" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Zone 8 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="13" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Zone 9 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="14" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Zone 10 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="15" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Zone 11 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="16" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Zone 12 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="17" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Zone 13 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="18" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Zone 14 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="19" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Zone 15 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="20" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Zone 16 Value</td><td class="d">Range 0.0 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="25" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Zone 1 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="26" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Zone 2 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="27" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Zone 3 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="28" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Zone 4 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="29" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Zone 5 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="30" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Zone 6 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="31" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Zone 7 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="32" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Zone 8 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="33" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Zone 9 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="34" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Zone 10 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="35" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Zone 11 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="36" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Zone 12 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="37" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Zone 13 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="38" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Zone 14 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="39" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Zone 15 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="40" data-acc="R" data-u="psi, ft, kPa, m, °f or °c" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Zone 16 Error</td><td class="d">Range -999.9 to 999.9</td><td class="u">psi, ft, kPa, m, °f or °c</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="45" data-acc="R" data-u="%" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Pump 1 Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="46" data-acc="R" data-u="%" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Pump 2 Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="47" data-acc="R" data-u="%" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Pump 3 Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="48" data-acc="R" data-u="%" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Pump 4 Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="49" data-acc="R" data-u="%" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Pump 5 Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="50" data-acc="R" data-u="%" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Pump 6 Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="51" data-acc="R" data-u="%" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Pump 7 Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="52" data-acc="R" data-u="%" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Pump 8 Speed</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="55" data-acc="R" data-u="°F or °C" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Temperature Sensor PV</td><td class="d">Range 0.0 to 212.0</td><td class="u">°F or °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="56" data-acc="R" data-u="Amp" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Pump 1 Drive Amp</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="57" data-acc="R" data-u="VAC" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Pump 1 Drive Volt AC</td><td class="d">Range 0.0 to 1000.0</td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="58" data-acc="R" data-u="kW" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Pump 1 Drive Power</td><td class="d">Range 0.0 to 1000.0</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="59" data-acc="R" data-u="KWH" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Pump 1 Drive KWH</td><td class="d">Range 0.0 to 1000.0</td><td class="u">KWH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="60" data-acc="R" data-u="RPM" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Pump 1 Drive RPM</td><td class="d">Range 0.0 to 1000.0</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="61" data-acc="R" data-u="Hours" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Pump 1 Drive Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="62" data-acc="R" data-u="Hours" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Pump 1 Actual Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="63" data-acc="R" data-u="%" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Pump 1 Drive Speed Feedback</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="64" data-acc="R" data-u="Amp" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Pump 2 Drive Amp</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="65" data-acc="R" data-u="VAC" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Pump 2 Drive Volt AC</td><td class="d">Range 0.0 to 1000.0</td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="66" data-acc="R" data-u="kW" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Pump 2 Drive Power</td><td class="d">Range 0.0 to 1000.0</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="67" data-acc="R" data-u="KWH" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">Pump 2 Drive KWH</td><td class="d">Range 0.0 to 1000.0</td><td class="u">KWH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="68" data-acc="R" data-u="RPM" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">Pump 2 Drive RPM</td><td class="d">Range 0.0 to 1000.0</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="69" data-acc="R" data-u="Hours" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">Pump 2 Drive Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="70" data-acc="R" data-u="Hours" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">Pump 2 Actual Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="71" data-acc="R" data-u="%" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Pump 2 Drive Speed Feedback</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="72" data-acc="R" data-u="Amp" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Pump 3 Drive Amp</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="73" data-acc="R" data-u="VAC" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">Pump 3 Drive Volt AC</td><td class="d">Range 0.0 to 1000.0</td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="74" data-acc="R" data-u="kW" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Pump 3 Drive Power</td><td class="d">Range 0.0 to 1000.0</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="75" data-acc="R" data-u="KWH" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Pump 3 Drive KWH</td><td class="d">Range 0.0 to 1000.0</td><td class="u">KWH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="76" data-acc="R" data-u="RPM" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Pump 3 Drive RPM</td><td class="d">Range 0.0 to 1000.0</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="77" data-acc="R" data-u="Hours" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Pump 3 Drive Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="78" data-acc="R" data-u="Hours" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Pump 3 Actual Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="79" data-acc="R" data-u="%" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Pump 3 Drive Speed Feedback</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="80" data-acc="R" data-u="Amp" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Pump 4 Drive Amp</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="81" data-acc="R" data-u="VAC" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Pump 4 Drive Volt AC</td><td class="d">Range 0.0 to 1000.0</td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="82" data-acc="R" data-u="kW" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Pump 4 Drive Power</td><td class="d">Range 0.0 to 1000.0</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="83" data-acc="R" data-u="KWH" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Pump 4 Drive KWH</td><td class="d">Range 0.0 to 1000.0</td><td class="u">KWH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="84" data-acc="R" data-u="RPM" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Pump 4 Drive RPM</td><td class="d">Range 0.0 to 1000.0</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="85" data-acc="R" data-u="Hours" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Pump 4 Drive Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="86" data-acc="R" data-u="Hours" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Pump 4 Actual Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="87" data-acc="R" data-u="%" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Pump 4 Drive Speed Feedback</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="88" data-acc="R" data-u="Amp" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Pump 5 Drive Amp</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="89" data-acc="R" data-u="VAC" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Pump 5 Drive Volt AC</td><td class="d">Range 0.0 to 1000.0</td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="90" data-acc="R" data-u="kW" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Pump 5 Drive Power</td><td class="d">Range 0.0 to 1000.0</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="91" data-acc="R" data-u="KWH" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Pump 5 Drive KWH</td><td class="d">Range 0.0 to 1000.0</td><td class="u">KWH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="92" data-acc="R" data-u="RPM" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Pump 5 Drive RPM</td><td class="d">Range 0.0 to 1000.0</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="93" data-acc="R" data-u="Hours" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Pump 5 Drive Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="94" data-acc="R" data-u="Hours" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Pump 5 Actual Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="95" data-acc="R" data-u="%" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Pump 5 Drive Speed Feedback</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="96" data-acc="R" data-u="Amp" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Pump 6 Drive Amp</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="97" data-acc="R" data-u="VAC" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Pump 6 Drive Volt AC</td><td class="d">Range 0.0 to 1000.0</td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="98" data-acc="R" data-u="kW" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Pump 6 Drive Power</td><td class="d">Range 0.0 to 1000.0</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="99" data-acc="R" data-u="KWH" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Pump 6 Drive KWH</td><td class="d">Range 0.0 to 1000.0</td><td class="u">KWH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="100" data-acc="R" data-u="RPM" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Pump 6 Drive RPM</td><td class="d">Range 0.0 to 1000.0</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="101" data-acc="R" data-u="Hours" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Pump 6 Drive Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="102" data-acc="R" data-u="Hours" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Pump 6 Actual Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="103" data-acc="R" data-u="%" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Pump 6 Drive Speed Feedback</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="104" data-acc="R" data-u="Amp" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Pump 7 Drive Amp</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="105" data-acc="R" data-u="VAC" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Pump 7 Drive Volt AC</td><td class="d">Range 0.0 to 1000.0</td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="106" data-acc="R" data-u="kW" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Pump 7 Drive Power</td><td class="d">Range 0.0 to 1000.0</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="107" data-acc="R" data-u="KWH" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Pump 7 Drive KWH</td><td class="d">Range 0.0 to 1000.0</td><td class="u">KWH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="108" data-acc="R" data-u="RPM" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Pump 7 Drive RPM</td><td class="d">Range 0.0 to 1000.0</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="109" data-acc="R" data-u="Hours" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Pump 7 Drive Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="110" data-acc="R" data-u="Hours" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Pump 7 Actual Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="111" data-acc="R" data-u="%" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Pump 7 Drive Speed Feedback</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="112" data-acc="R" data-u="Amp" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Pump 8 Drive Amp</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Amp</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="113" data-acc="R" data-u="VAC" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Pump 8 Drive Volt AC</td><td class="d">Range 0.0 to 1000.0</td><td class="u">VAC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="114" data-acc="R" data-u="kW" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Pump 8 Drive Power</td><td class="d">Range 0.0 to 1000.0</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="115" data-acc="R" data-u="KWH" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Pump 8 Drive KWH</td><td class="d">Range 0.0 to 1000.0</td><td class="u">KWH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="116" data-acc="R" data-u="RPM" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">Pump 8 Drive RPM</td><td class="d">Range 0.0 to 1000.0</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="117" data-acc="R" data-u="Hours" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">Pump 8 Drive Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="118" data-acc="R" data-u="Hours" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Pump 8 Actual Run Hours</td><td class="d">Range 0.0 to 1000.0</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="119" data-acc="R" data-u="%" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Pump 8 Drive Speed Feedback</td><td class="d">Range 0.0 to 100.0</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="136" data-acc="R" data-u="ft, psi, kPa, m, bar" data-min="1" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">136</td><td class="n">System Head</td><td class="d">Range 0.0 to 3276.7</td><td class="u">ft, psi, kPa, m, bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="137" data-acc="R" data-u="ft, psi, kPa, m, bar" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">Pump 1 Head</td><td class="d">Range 0.0 to 3276.7</td><td class="u">ft, psi, kPa, m, bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="138" data-acc="R" data-u="ft, psi, kPa, m, bar" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">Pump 2 Head</td><td class="d">Range 0.0 to 3276.7</td><td class="u">ft, psi, kPa, m, bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="139" data-acc="R" data-u="ft, psi, kPa, m, bar" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">Pump 3 Head</td><td class="d">Range 0.0 to 3276.7</td><td class="u">ft, psi, kPa, m, bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="140" data-acc="R" data-u="ft, psi, kPa, m, bar" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">Pump 4 Head</td><td class="d">Range 0.0 to 3276.7</td><td class="u">ft, psi, kPa, m, bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="141" data-acc="R" data-u="ft, psi, kPa, m, bar" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">Pump 5 Head</td><td class="d">Range 0.0 to 3276.7</td><td class="u">ft, psi, kPa, m, bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="142" data-acc="R" data-u="ft, psi, kPa, m, bar" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">Pump 6 Head</td><td class="d">Range 0.0 to 3276.7</td><td class="u">ft, psi, kPa, m, bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="143" data-acc="R" data-u="ft, psi, kPa, m, bar" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">Pump 7 Head</td><td class="d">Range 0.0 to 3276.7</td><td class="u">ft, psi, kPa, m, bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="144" data-acc="R" data-u="ft, psi, kPa, m, bar" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">Pump 8 Head</td><td class="d">Range 0.0 to 3276.7</td><td class="u">ft, psi, kPa, m, bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="147" data-acc="R" data-u="GPM, L/s, m3/h" data-min="1" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">147</td><td class="n">System Flow</td><td class="d">Range 0.0 to 3276.7</td><td class="u">GPM, L/s, m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="148" data-acc="R" data-u="GPM, L/s, m3/h" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">Pump 1 Flow</td><td class="d">Range 0.0 to 3276.7</td><td class="u">GPM, L/s, m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="149" data-acc="R" data-u="GPM, L/s, m3/h" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">Pump 2 Flow</td><td class="d">Range 0.0 to 3276.7</td><td class="u">GPM, L/s, m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="150" data-acc="R" data-u="GPM, L/s, m3/h" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">Pump 3 Flow</td><td class="d">Range 0.0 to 3276.7</td><td class="u">GPM, L/s, m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="151" data-acc="R" data-u="GPM, L/s, m3/h" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">Pump 4 Flow</td><td class="d">Range 0.0 to 3276.7</td><td class="u">GPM, L/s, m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="152" data-acc="R" data-u="GPM, L/s, m3/h" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">Pump 5 Flow</td><td class="d">Range 0.0 to 3276.7</td><td class="u">GPM, L/s, m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="153" data-acc="R" data-u="GPM, L/s, m3/h" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">Pump 6 Flow</td><td class="d">Range 0.0 to 3276.7</td><td class="u">GPM, L/s, m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="154" data-acc="R" data-u="GPM, L/s, m3/h" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">Pump 7 Flow</td><td class="d">Range 0.0 to 3276.7</td><td class="u">GPM, L/s, m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="155" data-acc="R" data-u="GPM, L/s, m3/h" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">Pump 8 Flow</td><td class="d">Range 0.0 to 3276.7</td><td class="u">GPM, L/s, m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="160" data-acc="R" data-u="" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">160</td><td class="n">Number of Pumps Running in Auto</td><td class="d">Range 1 to 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="161" data-acc="R" data-u="" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">Lead Pump ID</td><td class="d">Range 1 to 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="162" data-acc="R" data-u="" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">Number Of Pumps Configured</td><td class="d">Range 1 to 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="164" data-acc="R" data-u="Day/Hr" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">Lead Pump Switch Time</td><td class="d">Range 0-32767</td><td class="u">Day/Hr</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Armstrong Fluid Technology IPS 4000 Variable Secondary point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>Remote Start</li><li><a href="#obj-bv-2"><code>BV2</code></a>Set Pump 1 Hand</li><li><a href="#obj-bv-3"><code>BV3</code></a>Set Pump 1 Off</li><li><a href="#obj-bv-4"><code>BV4</code></a>Set Pump 1 Auto</li><li><a href="#obj-bv-5"><code>BV5</code></a>Set Pump 2 Hand</li><li><a href="#obj-bv-6"><code>BV6</code></a>Set Pump 2 Off</li><li><a href="#obj-bv-7"><code>BV7</code></a>Set Pump 2 Auto</li><li><a href="#obj-bv-8"><code>BV8</code></a>Set Pump 3 Hand</li><li><a href="#obj-bv-9"><code>BV9</code></a>Set Pump 3 Off</li><li><a href="#obj-bv-10"><code>BV10</code></a>Set Pump 3 Auto</li><li><a href="#obj-bv-11"><code>BV11</code></a>Set Pump 4 Hand</li><li><a href="#obj-bv-12"><code>BV12</code></a>Set Pump 4 Off</li><li><a href="#obj-bv-13"><code>BV13</code></a>Set Pump 4 Auto</li><li><a href="#obj-bv-14"><code>BV14</code></a>Set Pump 5 Hand</li><li><a href="#obj-bv-15"><code>BV15</code></a>Set Pump 5 Off</li><li><a href="#obj-bv-16"><code>BV16</code></a>Set Pump 5 Auto</li><li><a href="#obj-bv-17"><code>BV17</code></a>Set Pump 6 Hand</li><li><a href="#obj-bv-18"><code>BV18</code></a>Set Pump 6 Off</li><li><a href="#obj-bv-19"><code>BV19</code></a>Set Pump 6 Auto</li><li><a href="#obj-bv-20"><code>BV20</code></a>Set Pump 7 Hand</li><li><a href="#obj-bv-21"><code>BV21</code></a>Set Pump 7 Off</li><li><a href="#obj-bv-22"><code>BV22</code></a>Set Pump 7 Auto</li><li><a href="#obj-bv-23"><code>BV23</code></a>Set Pump 8 Hand</li><li><a href="#obj-bv-24"><code>BV24</code></a>Set Pump 8 Off</li><li><a href="#obj-bv-25"><code>BV25</code></a>Set Pump 8 Auto</li><li><a href="#obj-bv-32"><code>BV32</code></a>Alarm Reset</li><li><a href="#obj-bi-1"><code>BI1</code></a>General Alarm</li><li><a href="#obj-bi-2"><code>BI2</code></a>Pump Alarm</li><li><a href="#obj-bi-3"><code>BI3</code></a>Sensor Alarm</li><li><a href="#obj-bi-4"><code>BI4</code></a>Pump 1 in Hand mode</li><li><a href="#obj-bi-5"><code>BI5</code></a>Pump 1 in Off mode</li><li><a href="#obj-bi-6"><code>BI6</code></a>Pump 1 in Auto mode</li><li><a href="#obj-bi-7"><code>BI7</code></a>Pump 2 in Hand mode</li><li><a href="#obj-bi-8"><code>BI8</code></a>Pump 2 in Off mode</li><li><a href="#obj-bi-9"><code>BI9</code></a>Pump 2 in Auto mode</li><li><a href="#obj-bi-10"><code>BI10</code></a>Pump 3 in Hand mode</li><li><a href="#obj-bi-11"><code>BI11</code></a>Pump 3 in Off mode</li><li><a href="#obj-bi-12"><code>BI12</code></a>Pump 3 in Auto mode</li><li><a href="#obj-bi-13"><code>BI13</code></a>Pump 4 in Hand mode</li><li><a href="#obj-bi-14"><code>BI14</code></a>Pump 4 in Off mode</li><li><a href="#obj-bi-15"><code>BI15</code></a>Pump 4 in Auto mode</li><li><a href="#obj-bi-16"><code>BI16</code></a>Pump 5 in Hand mode</li><li><a href="#obj-bi-17"><code>BI17</code></a>Pump 5 in Off mode</li><li><a href="#obj-bi-18"><code>BI18</code></a>Pump 5 in Auto mode</li><li><a href="#obj-bi-19"><code>BI19</code></a>Pump 6 in Hand mode</li><li><a href="#obj-bi-20"><code>BI20</code></a>Pump 6 in Off mode</li><li><a href="#obj-bi-21"><code>BI21</code></a>Pump 6 in Auto mode</li><li><a href="#obj-bi-22"><code>BI22</code></a>Pump 7 in Hand mode</li><li><a href="#obj-bi-23"><code>BI23</code></a>Pump 7 in Off mode</li><li><a href="#obj-bi-24"><code>BI24</code></a>Pump 7 in Auto mode</li><li><a href="#obj-bi-25"><code>BI25</code></a>Pump 8 in Hand mode</li><li><a href="#obj-bi-26"><code>BI26</code></a>Pump 8 in Off mode</li><li><a href="#obj-bi-27"><code>BI27</code></a>Pump 8 in Auto mode</li><li><a href="#obj-bi-34"><code>BI34</code></a>Pump 1 Run Feedback</li><li><a href="#obj-bi-35"><code>BI35</code></a>Pump 2 Run Feedback</li><li><a href="#obj-bi-36"><code>BI36</code></a>Pump 3 Run Feedback</li><li><a href="#obj-bi-37"><code>BI37</code></a>Pump 4 Run Feedback</li><li><a href="#obj-bi-38"><code>BI38</code></a>Pump 5 Run Feedback</li><li><a href="#obj-bi-39"><code>BI39</code></a>Pump 6 Run Feedback</li><li><a href="#obj-bi-40"><code>BI40</code></a>Pump 7 Run Feedback</li><li><a href="#obj-bi-41"><code>BI41</code></a>Pump 8 Run Feedback</li><li><a href="#obj-bi-44"><code>BI44</code></a>Temperature Transmitter Failed</li><li><a href="#obj-bi-47"><code>BI47</code></a>All Zones DP/Temperature Transmitters Failed</li><li><a href="#obj-bi-48"><code>BI48</code></a>Zone 1 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-49"><code>BI49</code></a>Zone 2 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-50"><code>BI50</code></a>Zone 3 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-51"><code>BI51</code></a>Zone 4 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-52"><code>BI52</code></a>Zone 5 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-53"><code>BI53</code></a>Zone 6 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-54"><code>BI54</code></a>Zone 7 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-55"><code>BI55</code></a>Zone 8 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-56"><code>BI56</code></a>Zone 9 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-57"><code>BI57</code></a>Zone 10 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-58"><code>BI58</code></a>Zone 11 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-59"><code>BI59</code></a>Zone 12 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-60"><code>BI60</code></a>Zone 13 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-61"><code>BI61</code></a>Zone 14 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-62"><code>BI62</code></a>Zone 15 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-63"><code>BI63</code></a>Zone 16 DP/Temperature Transmitter Failed</li><li><a href="#obj-bi-70"><code>BI70</code></a>Pump 1 Alarm</li><li><a href="#obj-bi-71"><code>BI71</code></a>Pump 2 Alarm</li><li><a href="#obj-bi-72"><code>BI72</code></a>Pump 3 Alarm</li><li><a href="#obj-bi-73"><code>BI73</code></a>Pump 4 Alarm</li><li><a href="#obj-bi-74"><code>BI74</code></a>Pump 5 Alarm</li><li><a href="#obj-bi-75"><code>BI75</code></a>Pump 6 Alarm</li><li><a href="#obj-bi-76"><code>BI76</code></a>Pump 7 Alarm</li><li><a href="#obj-bi-77"><code>BI77</code></a>Pump 8 Alarm</li><li><a href="#obj-bi-80"><code>BI80</code></a>Pump 1 Run feedback Alarm</li><li><a href="#obj-bi-81"><code>BI81</code></a>Pump 2 Run feedback Alarm</li><li><a href="#obj-bi-82"><code>BI82</code></a>Pump 3 Run feedback Alarm</li><li><a href="#obj-bi-83"><code>BI83</code></a>Pump 4 Run feedback Alarm</li><li><a href="#obj-bi-84"><code>BI84</code></a>Pump 5 Run feedback Alarm</li><li><a href="#obj-bi-85"><code>BI85</code></a>Pump 6 Run feedback Alarm</li><li><a href="#obj-bi-86"><code>BI86</code></a>Pump 7 Run feedback Alarm</li><li><a href="#obj-bi-87"><code>BI87</code></a>Pump 8 Run feedback Alarm</li><li><a href="#obj-bi-90"><code>BI90</code></a>Pump 1 Drive Fault</li><li><a href="#obj-bi-91"><code>BI91</code></a>Pump 2 Drive Fault</li><li><a href="#obj-bi-92"><code>BI92</code></a>Pump 3 Drive Fault</li><li><a href="#obj-bi-93"><code>BI93</code></a>Pump 4 Drive Fault</li><li><a href="#obj-bi-94"><code>BI94</code></a>Pump 5 Drive Fault</li><li><a href="#obj-bi-95"><code>BI95</code></a>Pump 6 Drive Fault</li><li><a href="#obj-bi-96"><code>BI96</code></a>Pump 7 Drive Fault</li><li><a href="#obj-bi-97"><code>BI97</code></a>Pump 8 Drive Fault</li><li><a href="#obj-bi-100"><code>BI100</code></a>Pump 1 No Flow Alarm</li><li><a href="#obj-bi-101"><code>BI101</code></a>Pump 2 No Flow Alarm</li><li><a href="#obj-bi-102"><code>BI102</code></a>Pump 3 No Flow Alarm</li><li><a href="#obj-bi-103"><code>BI103</code></a>Pump 4 No Flow Alarm</li><li><a href="#obj-bi-104"><code>BI104</code></a>Pump 5 No Flow Alarm</li><li><a href="#obj-bi-105"><code>BI105</code></a>Pump 6 No Flow Alarm</li><li><a href="#obj-bi-106"><code>BI106</code></a>Pump 7 No Flow Alarm</li><li><a href="#obj-bi-107"><code>BI107</code></a>Pump 8 No Flow Alarm</li><li><a href="#obj-bi-110"><code>BI110</code></a>IPS On Status</li><li><a href="#obj-bi-111"><code>BI111</code></a>PLC Board High Temperature Alarm</li><li><a href="#obj-av-1"><code>AV1</code></a>Zone 1 SP</li><li><a href="#obj-av-2"><code>AV2</code></a>Zone 2 SP</li><li><a href="#obj-av-3"><code>AV3</code></a>Zone 3 SP</li><li><a href="#obj-av-4"><code>AV4</code></a>Zone 4 SP</li><li><a href="#obj-av-5"><code>AV5</code></a>Zone 5 SP</li><li><a href="#obj-av-6"><code>AV6</code></a>Zone 6 SP</li><li><a href="#obj-av-7"><code>AV7</code></a>Zone 7 SP</li><li><a href="#obj-av-8"><code>AV8</code></a>Zone 8 SP</li><li><a href="#obj-av-9"><code>AV9</code></a>Zone 9 SP</li><li><a href="#obj-av-10"><code>AV10</code></a>Zone 10 SP</li><li><a href="#obj-av-11"><code>AV11</code></a>Zone 11 SP</li><li><a href="#obj-av-12"><code>AV12</code></a>Zone 12 SP</li><li><a href="#obj-av-13"><code>AV13</code></a>Zone 13 SP</li><li><a href="#obj-av-14"><code>AV14</code></a>Zone 14 SP</li><li><a href="#obj-av-15"><code>AV15</code></a>Zone 15 SP</li><li><a href="#obj-av-16"><code>AV16</code></a>Zone 16 SP</li><li><a href="#obj-av-21"><code>AV21</code></a>Pump 1 Hand Speed</li><li><a href="#obj-av-22"><code>AV22</code></a>Pump 2 Hand Speed</li><li><a href="#obj-av-23"><code>AV23</code></a>Pump 3 Hand Speed</li><li><a href="#obj-av-24"><code>AV24</code></a>Pump 4 Hand Speed</li><li><a href="#obj-av-25"><code>AV25</code></a>Pump 5 Hand Speed</li><li><a href="#obj-av-26"><code>AV26</code></a>Pump 6 Hand Speed</li><li><a href="#obj-av-27"><code>AV27</code></a>Pump 7 Hand Speed</li><li><a href="#obj-av-28"><code>AV28</code></a>Pump 8 Hand Speed</li><li><a href="#obj-av-31"><code>AV31</code></a>Max Valve Opening</li><li><a href="#obj-av-32"><code>AV32</code></a>Design Flow</li><li><a href="#obj-av-33"><code>AV33</code></a>Design Head</li><li><a href="#obj-av-34"><code>AV34</code></a>Zero Flow Head</li><li><a href="#obj-av-35"><code>AV35</code></a>Flow BEP</li><li><a href="#obj-av-36"><code>AV36</code></a>Head BEP</li><li><a href="#obj-av-37"><code>AV37</code></a>Dead Band(K)</li><li><a href="#obj-av-38"><code>AV38</code></a>Sensor Adjust</li><li><a href="#obj-av-48"><code>AV48</code></a>BAS Zone 1 PV</li><li><a href="#obj-av-49"><code>AV49</code></a>BAS Zone 2 PV</li><li><a href="#obj-av-50"><code>AV50</code></a>BAS Zone 3 PV</li><li><a href="#obj-av-51"><code>AV51</code></a>BAS Zone 4 PV</li><li><a href="#obj-av-52"><code>AV52</code></a>BAS Zone 5 PV</li><li><a href="#obj-av-53"><code>AV53</code></a>BAS Zone 6 PV</li><li><a href="#obj-av-54"><code>AV54</code></a>BAS Zone 7 PV</li><li><a href="#obj-av-55"><code>AV55</code></a>BAS Zone 8 PV</li><li><a href="#obj-av-56"><code>AV56</code></a>BAS Zone 9 PV</li><li><a href="#obj-av-57"><code>AV57</code></a>BAS Zone 10 PV</li><li><a href="#obj-av-58"><code>AV58</code></a>BAS Zone 11 PV</li><li><a href="#obj-av-59"><code>AV59</code></a>BAS Zone 12 PV</li><li><a href="#obj-av-60"><code>AV60</code></a>BAS Zone 13 PV</li><li><a href="#obj-av-61"><code>AV61</code></a>BAS Zone 14 PV</li><li><a href="#obj-av-62"><code>AV62</code></a>BAS Zone 15 PV</li><li><a href="#obj-av-63"><code>AV63</code></a>BAS Zone 16 PV</li><li><a href="#obj-ai-1"><code>AI1</code></a>Active Zone</li><li><a href="#obj-ai-2"><code>AI2</code></a>Active Zone Error</li><li><a href="#obj-ai-3"><code>AI3</code></a>Active Zone PV</li><li><a href="#obj-ai-4"><code>AI4</code></a>Active Zone SP</li><li><a href="#obj-ai-5"><code>AI5</code></a>Zone 1 Value</li><li><a href="#obj-ai-6"><code>AI6</code></a>Zone 2 Value</li><li><a href="#obj-ai-7"><code>AI7</code></a>Zone 3 Value</li><li><a href="#obj-ai-8"><code>AI8</code></a>Zone 4 Value</li><li><a href="#obj-ai-9"><code>AI9</code></a>Zone 5 Value</li><li><a href="#obj-ai-10"><code>AI10</code></a>Zone 6 Value</li><li><a href="#obj-ai-11"><code>AI11</code></a>Zone 7 Value</li><li><a href="#obj-ai-12"><code>AI12</code></a>Zone 8 Value</li><li><a href="#obj-ai-13"><code>AI13</code></a>Zone 9 Value</li><li><a href="#obj-ai-14"><code>AI14</code></a>Zone 10 Value</li><li><a href="#obj-ai-15"><code>AI15</code></a>Zone 11 Value</li><li><a href="#obj-ai-16"><code>AI16</code></a>Zone 12 Value</li><li><a href="#obj-ai-17"><code>AI17</code></a>Zone 13 Value</li><li><a href="#obj-ai-18"><code>AI18</code></a>Zone 14 Value</li><li><a href="#obj-ai-19"><code>AI19</code></a>Zone 15 Value</li><li><a href="#obj-ai-20"><code>AI20</code></a>Zone 16 Value</li><li><a href="#obj-ai-25"><code>AI25</code></a>Zone 1 Error</li><li><a href="#obj-ai-26"><code>AI26</code></a>Zone 2 Error</li><li><a href="#obj-ai-27"><code>AI27</code></a>Zone 3 Error</li><li><a href="#obj-ai-28"><code>AI28</code></a>Zone 4 Error</li><li><a href="#obj-ai-29"><code>AI29</code></a>Zone 5 Error</li><li><a href="#obj-ai-30"><code>AI30</code></a>Zone 6 Error</li><li><a href="#obj-ai-31"><code>AI31</code></a>Zone 7 Error</li><li><a href="#obj-ai-32"><code>AI32</code></a>Zone 8 Error</li><li><a href="#obj-ai-33"><code>AI33</code></a>Zone 9 Error</li><li><a href="#obj-ai-34"><code>AI34</code></a>Zone 10 Error</li><li><a href="#obj-ai-35"><code>AI35</code></a>Zone 11 Error</li><li><a href="#obj-ai-36"><code>AI36</code></a>Zone 12 Error</li><li><a href="#obj-ai-37"><code>AI37</code></a>Zone 13 Error</li><li><a href="#obj-ai-38"><code>AI38</code></a>Zone 14 Error</li><li><a href="#obj-ai-39"><code>AI39</code></a>Zone 15 Error</li><li><a href="#obj-ai-40"><code>AI40</code></a>Zone 16 Error</li><li><a href="#obj-ai-45"><code>AI45</code></a>Pump 1 Speed</li><li><a href="#obj-ai-46"><code>AI46</code></a>Pump 2 Speed</li><li><a href="#obj-ai-47"><code>AI47</code></a>Pump 3 Speed</li><li><a href="#obj-ai-48"><code>AI48</code></a>Pump 4 Speed</li><li><a href="#obj-ai-49"><code>AI49</code></a>Pump 5 Speed</li><li><a href="#obj-ai-50"><code>AI50</code></a>Pump 6 Speed</li><li><a href="#obj-ai-51"><code>AI51</code></a>Pump 7 Speed</li><li><a href="#obj-ai-52"><code>AI52</code></a>Pump 8 Speed</li><li><a href="#obj-ai-55"><code>AI55</code></a>Temperature Sensor PV</li><li><a href="#obj-ai-56"><code>AI56</code></a>Pump 1 Drive Amp</li><li><a href="#obj-ai-57"><code>AI57</code></a>Pump 1 Drive Volt AC</li><li><a href="#obj-ai-58"><code>AI58</code></a>Pump 1 Drive Power</li><li><a href="#obj-ai-59"><code>AI59</code></a>Pump 1 Drive KWH</li><li><a href="#obj-ai-60"><code>AI60</code></a>Pump 1 Drive RPM</li><li><a href="#obj-ai-61"><code>AI61</code></a>Pump 1 Drive Run Hours</li><li><a href="#obj-ai-62"><code>AI62</code></a>Pump 1 Actual Run Hours</li><li><a href="#obj-ai-63"><code>AI63</code></a>Pump 1 Drive Speed Feedback</li><li><a href="#obj-ai-64"><code>AI64</code></a>Pump 2 Drive Amp</li><li><a href="#obj-ai-65"><code>AI65</code></a>Pump 2 Drive Volt AC</li><li><a href="#obj-ai-66"><code>AI66</code></a>Pump 2 Drive Power</li><li><a href="#obj-ai-67"><code>AI67</code></a>Pump 2 Drive KWH</li><li><a href="#obj-ai-68"><code>AI68</code></a>Pump 2 Drive RPM</li><li><a href="#obj-ai-69"><code>AI69</code></a>Pump 2 Drive Run Hours</li><li><a href="#obj-ai-70"><code>AI70</code></a>Pump 2 Actual Run Hours</li><li><a href="#obj-ai-71"><code>AI71</code></a>Pump 2 Drive Speed Feedback</li><li><a href="#obj-ai-72"><code>AI72</code></a>Pump 3 Drive Amp</li><li><a href="#obj-ai-73"><code>AI73</code></a>Pump 3 Drive Volt AC</li><li><a href="#obj-ai-74"><code>AI74</code></a>Pump 3 Drive Power</li><li><a href="#obj-ai-75"><code>AI75</code></a>Pump 3 Drive KWH</li><li><a href="#obj-ai-76"><code>AI76</code></a>Pump 3 Drive RPM</li><li><a href="#obj-ai-77"><code>AI77</code></a>Pump 3 Drive Run Hours</li><li><a href="#obj-ai-78"><code>AI78</code></a>Pump 3 Actual Run Hours</li><li><a href="#obj-ai-79"><code>AI79</code></a>Pump 3 Drive Speed Feedback</li><li><a href="#obj-ai-80"><code>AI80</code></a>Pump 4 Drive Amp</li><li><a href="#obj-ai-81"><code>AI81</code></a>Pump 4 Drive Volt AC</li><li><a href="#obj-ai-82"><code>AI82</code></a>Pump 4 Drive Power</li><li><a href="#obj-ai-83"><code>AI83</code></a>Pump 4 Drive KWH</li><li><a href="#obj-ai-84"><code>AI84</code></a>Pump 4 Drive RPM</li><li><a href="#obj-ai-85"><code>AI85</code></a>Pump 4 Drive Run Hours</li><li><a href="#obj-ai-86"><code>AI86</code></a>Pump 4 Actual Run Hours</li><li><a href="#obj-ai-87"><code>AI87</code></a>Pump 4 Drive Speed Feedback</li><li><a href="#obj-ai-88"><code>AI88</code></a>Pump 5 Drive Amp</li><li><a href="#obj-ai-89"><code>AI89</code></a>Pump 5 Drive Volt AC</li><li><a href="#obj-ai-90"><code>AI90</code></a>Pump 5 Drive Power</li><li><a href="#obj-ai-91"><code>AI91</code></a>Pump 5 Drive KWH</li><li><a href="#obj-ai-92"><code>AI92</code></a>Pump 5 Drive RPM</li><li><a href="#obj-ai-93"><code>AI93</code></a>Pump 5 Drive Run Hours</li><li><a href="#obj-ai-94"><code>AI94</code></a>Pump 5 Actual Run Hours</li><li><a href="#obj-ai-95"><code>AI95</code></a>Pump 5 Drive Speed Feedback</li><li><a href="#obj-ai-96"><code>AI96</code></a>Pump 6 Drive Amp</li><li><a href="#obj-ai-97"><code>AI97</code></a>Pump 6 Drive Volt AC</li><li><a href="#obj-ai-98"><code>AI98</code></a>Pump 6 Drive Power</li><li><a href="#obj-ai-99"><code>AI99</code></a>Pump 6 Drive KWH</li><li><a href="#obj-ai-100"><code>AI100</code></a>Pump 6 Drive RPM</li><li><a href="#obj-ai-101"><code>AI101</code></a>Pump 6 Drive Run Hours</li><li><a href="#obj-ai-102"><code>AI102</code></a>Pump 6 Actual Run Hours</li><li><a href="#obj-ai-103"><code>AI103</code></a>Pump 6 Drive Speed Feedback</li><li><a href="#obj-ai-104"><code>AI104</code></a>Pump 7 Drive Amp</li><li><a href="#obj-ai-105"><code>AI105</code></a>Pump 7 Drive Volt AC</li><li><a href="#obj-ai-106"><code>AI106</code></a>Pump 7 Drive Power</li><li><a href="#obj-ai-107"><code>AI107</code></a>Pump 7 Drive KWH</li><li><a href="#obj-ai-108"><code>AI108</code></a>Pump 7 Drive RPM</li><li><a href="#obj-ai-109"><code>AI109</code></a>Pump 7 Drive Run Hours</li><li><a href="#obj-ai-110"><code>AI110</code></a>Pump 7 Actual Run Hours</li><li><a href="#obj-ai-111"><code>AI111</code></a>Pump 7 Drive Speed Feedback</li><li><a href="#obj-ai-112"><code>AI112</code></a>Pump 8 Drive Amp</li><li><a href="#obj-ai-113"><code>AI113</code></a>Pump 8 Drive Volt AC</li><li><a href="#obj-ai-114"><code>AI114</code></a>Pump 8 Drive Power</li><li><a href="#obj-ai-115"><code>AI115</code></a>Pump 8 Drive KWH</li><li><a href="#obj-ai-116"><code>AI116</code></a>Pump 8 Drive RPM</li><li><a href="#obj-ai-117"><code>AI117</code></a>Pump 8 Drive Run Hours</li><li><a href="#obj-ai-118"><code>AI118</code></a>Pump 8 Actual Run Hours</li><li><a href="#obj-ai-119"><code>AI119</code></a>Pump 8 Drive Speed Feedback</li><li><a href="#obj-ai-136"><code>AI136</code></a>System Head</li><li><a href="#obj-ai-137"><code>AI137</code></a>Pump 1 Head</li><li><a href="#obj-ai-138"><code>AI138</code></a>Pump 2 Head</li><li><a href="#obj-ai-139"><code>AI139</code></a>Pump 3 Head</li><li><a href="#obj-ai-140"><code>AI140</code></a>Pump 4 Head</li><li><a href="#obj-ai-141"><code>AI141</code></a>Pump 5 Head</li><li><a href="#obj-ai-142"><code>AI142</code></a>Pump 6 Head</li><li><a href="#obj-ai-143"><code>AI143</code></a>Pump 7 Head</li><li><a href="#obj-ai-144"><code>AI144</code></a>Pump 8 Head</li><li><a href="#obj-ai-147"><code>AI147</code></a>System Flow</li><li><a href="#obj-ai-148"><code>AI148</code></a>Pump 1 Flow</li><li><a href="#obj-ai-149"><code>AI149</code></a>Pump 2 Flow</li><li><a href="#obj-ai-150"><code>AI150</code></a>Pump 3 Flow</li><li><a href="#obj-ai-151"><code>AI151</code></a>Pump 4 Flow</li><li><a href="#obj-ai-152"><code>AI152</code></a>Pump 5 Flow</li><li><a href="#obj-ai-153"><code>AI153</code></a>Pump 6 Flow</li><li><a href="#obj-ai-154"><code>AI154</code></a>Pump 7 Flow</li><li><a href="#obj-ai-155"><code>AI155</code></a>Pump 8 Flow</li><li><a href="#obj-ai-160"><code>AI160</code></a>Number of Pumps Running in Auto</li><li><a href="#obj-ai-161"><code>AI161</code></a>Lead Pump ID</li><li><a href="#obj-ai-162"><code>AI162</code></a>Number Of Pumps Configured</li><li><a href="#obj-ai-164"><code>AI164</code></a>Lead Pump Switch Time</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>121 rows printed as Reserved are left out.</li><li>The cover prints File No 90.761; the file name on Armstrong&#x27;s site is 90-9761.</li><li>Analog descriptions give the scaled range from the Represent column; the PDF also prints a raw integer range.</li><li>This list is for communication interface ver 2.1.0. Older IPS 4000 controllers (interface ver 1.0.0, Data Points 90.976, and the legacy 90.972) have their own data-point sheets; check which one matches the controller.</li><li>The PDF table is on pages 14-23.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the IPS 4000 pumping system controller - variable secondary and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary</h2><div class="faq"><details open><summary>How many BACnet points does the Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary have?</summary><p>This list has 292 BACnet objects: 131 analog inputs, 48 analog values, 87 binary inputs, 26 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary BACnet points are writable?</summary><p>74 of the 292 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary BACnet documentation?</summary><p>The source is IPS 4000 Integrated pumping system for variable secondary application, Data points (communication interface ver-2.1.0) (90.761 (file 90-9761)), revision 2020-12-07, published free by Armstrong Fluid Technology at https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-9761_ips4000_secondary_bas-_ver-2-1-0_datapoints.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary?</summary><p>Start with BV 1 Remote Start (Start/stop from the BMS (1 = start)); AV 1 Zone 1 SP (Zone 1 control setpoint); BV 32 Alarm Reset (Reset alarms); BI 110 IPS On Status (Pumping system on status); AI 3 Active Zone PV (Value of the zone in control); AI 147 System Flow (Total system flow); AI 136 System Head (Total system head); BI 2 Pump Alarm (Any pump alarm); BI 1 General Alarm (Any active alarm).</p></details><details><summary>How do I enable BMS control of the Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary?</summary><p>BV 1 Remote Start (0 = Stop, 1 = Start). The Set Pump Hand/Off/Auto BVs are momentary commands that change one pump&#x27;s mode.</p></details><details><summary>Can the BMS supply sensor values to the Armstrong Fluid Technology IPS 4000 pumping system controller - variable secondary?</summary><p>The bas Zone 1-16 pv AVs (48-63) are writable, so the BMS can supply zone values. The data-points sheet does not say how the controller chooses between BMS and wired values.</p></details><details><summary>How do I check these points on the real IPS 4000 pumping system controller - variable secondary?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Armstrong Fluid Technology BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/design-envelope-itc-9521" data-row><span class="k">Cooling tower and condenser pump plant controller</span><h3>Armstrong Fluid Technology Design Envelope Integrated Tower Controller (ITC 9521)</h3><p>Armstrong Design Envelope Integrated Tower Controller for the condenser water side: up to 5 cooling towers (fans, inlet/outlet isolation valves) and 5 condenser water pumps.</p><div class="meta">210 objects &middot; 44 writable &middot; 82.21</div><span class="sr-only"> Also known as: ITC 9521, ITC9521, Design Envelope ITC, Integrated Tower Controller, 82.21</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ee-w10" data-row><span class="k">Chiller plant controller (water-cooled chillers, pumps and towers)</span><h3>Armstrong Fluid Technology EE-W10 chiller plant controller (water-cooled)</h3><p>Armstrong EE-W10 water-cooled chilled water plant controls; the object list covers up to 3 chillers, 3 chilled water pumps, 3 condenser water pumps and 3 towers.</p><div class="meta">213 objects &middot; 51 writable &middot; 90.7651</div><span class="sr-only"> Also known as: EE-W10, EE-W 10, Armstrong EE-W10, 90.7651</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ee-w20" data-row><span class="k">Chiller plant controller (water-cooled chillers, pumps and towers)</span><h3>Armstrong Fluid Technology EE-W20 chiller plant controller (water-cooled)</h3><p>Armstrong EE-W20 water-cooled chilled water plant controls; the object list covers up to 5 chillers, 10 chilled water pumps, 10 condenser water pumps, 5 towers and 5 control zones.</p><div class="meta">459 objects &middot; 101 writable &middot; 90.7661</div><span class="sr-only"> Also known as: EE-W20, EE-W 20, Armstrong EE-W20, 90.7661</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ipc-9521" data-row><span class="k">Chiller plant controller (water-cooled chillers, pumps and towers)</span><h3>Armstrong Fluid Technology IPC 9521 chilled water plant controller</h3><p>Armstrong IPC 9521 water-cooled chilled water plant controls (legacy product); the object list covers up to 5 chillers, 5 chilled and 5 condenser water pumps (A and B sides), 5 towers and 5 zones.</p><div class="meta">468 objects &middot; 99 writable &middot; 90.874</div><span class="sr-only"> Also known as: IPC 9521, IPC9521, Armstrong IPC 9521, 90.874</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/ips-4000-variable-primary" data-row><span class="k">Pump system controller (variable primary)</span><h3>Armstrong Fluid Technology IPS 4000 pumping system controller - variable primary</h3><p>Armstrong IPS 4000 controllers set up for variable primary pumping: up to 8 pumps, 16 control zones and 8 chillers or boilers with flow and differential pressure limits.</p><div class="meta">362 objects &middot; 109 writable &middot; 90.9751</div><span class="sr-only"> Also known as: IPS 4000, IPS4000, IPS 4000 primary, Integrated Pumping System 4000, 90.9751</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/se-a10" data-row><span class="k">Chiller plant controller (chillers and chilled water pumps)</span><h3>Armstrong Fluid Technology SE-A10 chiller plant controller</h3><p>Armstrong SE-A10 chilled water plant controls with no condenser water side; the object list covers up to 3 chillers and 3 chilled water pumps.</p><div class="meta">106 objects &middot; 24 writable &middot; 90.7671</div><span class="sr-only"> Also known as: SE-A10, SE-A 10, Armstrong SE-A10, 90.7671</span></a></li><li><a class="card" href="/bacnet-points-lists/armstrong-fluid-technology/se-a20" data-row><span class="k">Chiller plant controller (chillers and chilled water pumps)</span><h3>Armstrong Fluid Technology SE-A20 chiller plant controller</h3><p>Armstrong SE-A20 chilled water plant controls with no condenser water side; the object list covers up to 5 chillers, 10 chilled water pumps and 5 control zones.</p><div class="meta">222 objects &middot; 48 writable &middot; 90.7681</div><span class="sr-only"> Also known as: SE-A20, SE-A 20, Armstrong SE-A20, 90.7681</span></a></li></ul>
<p class="updated">Source: <a href="https://armstrongfluidtechnology.com/~/media/documents/installation_maintenance_parts/installation-and-operating-instructions/90-9761_ips4000_secondary_bas-_ver-2-1-0_datapoints.pdf" rel="nofollow noopener" target="_blank">IPS 4000 Integrated pumping system for variable secondary application, Data points (communication interface ver-2.1.0) &middot; 90.761 (file 90-9761) &middot; rev. 2020-12-07</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
