<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Badger Meter TFX-5000 MS/TP BACnet Points List | Easy BACnet</title>
<meta name="description" content="Badger Meter TFX-5000 MS/TP BACnet points list: 99 objects by ID and name (e.g. AV 600 = Flow Rate on Screen), 7 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Badger Meter TFX-5000 MS/TP BACnet Points List | Easy BACnet">
<meta property="og:description" content="Badger Meter TFX-5000 MS/TP BACnet points list: 99 objects by ID and name (e.g. AV 600 = Flow Rate on Screen), 7 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Badger Meter TFX-5000 MS/TP BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Badger Meter TFX-5000 MS/TP BACnet points list: 99 objects by ID and name (e.g. AV 600 = Flow Rate on Screen), 7 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp",
   "url": "https://easybacnet.com/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp",
   "name": "Badger Meter TFX-5000 MS/TP BACnet Points List | Easy BACnet",
   "description": "Badger Meter TFX-5000 MS/TP BACnet points list: 99 objects by ID and name (e.g. AV 600 = Flow Rate on Screen), 7 writable, free CSV/EDE.",
   "dateModified": "2026-11-11",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp#dataset",
   "name": "Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) BACnet Points List",
   "description": "The TFX-5000's RS-485 port can run Modbus RTU or BACnet MS/TP. In BACnet MS/TP mode it serves flow rate, velocity and totalizer Analog Values in home-screen, US and metric units, 64-bit Large Analog Value copies of each total, Multi-state Values that report the selected units, three writable cutoff settings, and four Binary Output actions (reset totals, unlatch alarms, clear alarm history, reboot). Energy meters add energy rate, two temperatures, delta T and energy totals. This list is the energy-meter table; flow-only meters have the same objects minus the energy and temperature ones. Badger Meter TFX-5000 MS/TP BACnet points list: 99 objects by ID and name (e.g. AV 600 = Flow Rate on Screen), 7 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp",
   "keywords": [
    "Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) BACnet Points List",
    "Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) BACnet objects",
    "Badger Meter BACnet",
    "TFX-5000 BACnet points list",
    "Dynasonics TFX-5000 BACnet points list",
    "TFX-5000 BACnet BACnet points list",
    "TFX-5000 Energy BACnet points list",
    "TTM-UM-03074 BACnet points list",
    "clamp-on BTU meter BACnet BACnet points list",
    "Badger ultrasonic flow meter BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-11",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TFX-5000 Meter BACnet MS/TP Protocol User Manual",
    "url": "https://badgermeter.widen.net/content/8nc9jpqgfl/original?download=false&x.app=api",
    "author": {
     "@type": "Organization",
     "name": "Badger Meter"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP)",
    "brand": {
     "@type": "Brand",
     "name": "Badger Meter"
    },
    "category": "Ultrasonic flow and BTU meter (BACnet MS/TP)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-29"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 99 BACnet objects: 65 analog values, 4 binary outputs, 6 multi-state values, 24 large analog values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "7 of the 99 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TFX-5000 Meter BACnet MS/TP Protocol User Manual (TTM-UM-03074-EN-07), revision 2026-01, published free by Badger Meter at https://badgermeter.widen.net/content/8nc9jpqgfl/original?download=false&x.app=api."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 600 Flow Rate on Screen (Flow rate, home-screen units); LAV 2600 Net Flow Totalizer (Net volume total, 64-bit); AV 604 Energy/BTU Rate (Energy rate (BTU meters)); AV 605 Temperature #1 (Temperature 1 (BTU meters)); AV 606 Temperature #2 (Temperature 2 (BTU meters)); LAV 2608 Energy/BTU Net Total (Net energy total, 64-bit (BTU meters)); AV 5500 Signal Strength (Ultrasonic signal strength)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Badger Meter",
     "item": "https://easybacnet.com/bacnet-points-lists/badger-meter/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP)",
     "item": "https://easybacnet.com/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/badger-meter/">Badger Meter</a></li><li aria-current="page">Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP)</li></ol>
<p class="eyebrow">Ultrasonic flow and BTU meter (BACnet MS/TP) &middot; BACnet points list</p><h1><span class="mfr">Badger Meter</span> Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) BACnet points list</h1><p class="updated">Updated 11 November 2026</p>

<div class="answer"><b>Short answer</b><p>The TFX-5000&#x27;s RS-485 port can run Modbus RTU or BACnet MS/TP. In BACnet MS/TP mode it serves flow rate, velocity and totalizer Analog Values in home-screen, US and metric units, 64-bit Large Analog Value copies of each total, Multi-state Values that report the selected units, three writable cutoff settings, and four Binary Output actions (reset totals, unlatch alarms, clear alarm history, reboot). Energy meters add energy rate, two temperatures, delta T and energy totals. This list is the energy-meter table; flow-only meters have the same objects minus the energy and temperature ones.</p>
<p>This page lists <strong>99 BACnet objects</strong> for the Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) &mdash; 7 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Badger Meter&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/badger-meter/">Badger Meter</a></dd></div><div><dt>Model</dt><dd>Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP)</dd></div><div><dt>Equipment</dt><dd>Ultrasonic flow and BTU meter (BACnet MS/TP)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>99 (7 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>02.02.536 (PICS)</dd></div><div><dt>Also known as</dt><dd>TFX-5000, Dynasonics TFX-5000, TFX-5000 BACnet, TFX-5000 Energy, TTM-UM-03074, clamp-on BTU meter BACnet, Badger ultrasonic flow meter BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://badgermeter.widen.net/content/8nc9jpqgfl/original?download=false&amp;x.app=api" rel="nofollow noopener" target="_blank">TFX-5000 Meter BACnet MS/TP Protocol User Manual &middot; TTM-UM-03074-EN-07 &middot; rev. 2026-01</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp.csv" rel="nofollow" download>Download CSV <small>99 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/badger-meter/tfx-5000-bacnet-mstp.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://badgermeter.widen.net/content/8nc9jpqgfl/original?download=false&amp;x.app=api" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=badger-meter/tfx-5000-bacnet-mstp">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Badger Meter&rsquo;s current documentation and the live
device before use. Not official Badger Meter information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP)</h2>
<div class="answer"><b>Integration in brief</b><p>Select BACnet MS/TP in the meter&#x27;s communication menu, set the MAC address and BACnet ID, and match baud, parity and stop bits. Read flow rate and totals (and energy rate, temperatures and energy totals on BTU meters). Use the 64-bit LAV totals where possible. Writes (cutoffs and the BO actions) need the Access setting at read/write.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-600">AV 600</a></td><td class="n">Flow Rate on Screen</td><td>Flow rate, home-screen units</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-lav-2600">LAV 2600</a></td><td class="n">Net Flow Totalizer</td><td>Net volume total, 64-bit</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-604">AV 604</a></td><td class="n">Energy/BTU Rate</td><td>Energy rate (BTU meters)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-605">AV 605</a></td><td class="n">Temperature #1</td><td>Temperature 1 (BTU meters)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-606">AV 606</a></td><td class="n">Temperature #2</td><td>Temperature 2 (BTU meters)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-lav-2608">LAV 2608</a></td><td class="n">Energy/BTU Net Total</td><td>Net energy total, 64-bit (BTU meters)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-5500">AV 5500</a></td><td class="n">Signal Strength</td><td>Ultrasonic signal strength</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Main Menu &gt; System Setup &gt; Communication: select BACnet MS/TP, set the MAC address (1-254) and BACnet ID (0-4194303).</li><li>Baud rate, parity, stop bits and max MAC address must match the network.</li><li>A built-in terminating resistor can be switched on in the communication settings for the last device on the trunk.</li><li>The Access setting chooses read-only or read/write for the network; writes fail when it is read-only.</li><li>Up to 126 transmitters on one RS-485 trunk of up to 4000 ft; the port detects swapped A/B wires.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Flow and total values are in the home-screen units unless you use the fixed-unit objects (gal/min, l/min, gal, liters, kBTU, kWh).</li><li>Reset Totalizers clears every flow total in the meter.</li><li>Flow-only meters do not have the energy and temperature objects.</li><li>When a USB programming cable is connected, the RS-485 port is disabled.</li></ul>
</section>
<h2 id="points">Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">99 of 99 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>65</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>4</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>6</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="LAV" aria-pressed="false" title="Large Analog Value">LAV<b>24</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>99</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>92</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>7</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (60)</option><option value="gal">gal (8)</option><option value="kBTU">kBTU (8)</option><option value="kWh">kWh (8)</option><option value="L">L (8)</option><option value="ft/s">ft/s (1)</option><option value="gal/min">gal/min (1)</option><option value="kBTU/h">kBTU/h (1)</option><option value="kW">kW (1)</option><option value="L/min">L/min (1)</option><option value="m/s">m/s (1)</option><option value="ns">ns (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>6</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="600" data-acc="R" data-u="" data-min="1" id="obj-av-600"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">600</td><td class="n">Flow Rate on Screen</td><td class="d">Flow Rate in home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="601" data-acc="R" data-u="" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">Velocity on Screen</td><td class="d">Velocity in home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="602" data-acc="R" data-u="ns" id="obj-av-602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">602</td><td class="n">Delta Time Filtered (ns)</td><td class="d">Upstream/downstream transit-time difference</td><td class="u">ns</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="604" data-acc="R" data-u="" data-min="1" id="obj-av-604"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">604</td><td class="n">Energy/BTU Rate</td><td class="d">Energy rate in home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="605" data-acc="R" data-u="" data-min="1" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">605</td><td class="n">Temperature #1</td><td class="d">Temperature 1 in home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="606" data-acc="R" data-u="" data-min="1" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">606</td><td class="n">Temperature #2</td><td class="d">Temperature 2 in home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="607" data-acc="R" data-u="" id="obj-av-607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">607</td><td class="n">Delta Temperature</td><td class="d">Temperature difference in home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="800" data-acc="R" data-u="gal/min" id="obj-av-800"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">800</td><td class="n">Flow Rate (gal/min)</td><td class="d">Flow rate</td><td class="u">gal/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="801" data-acc="R" data-u="ft/s" id="obj-av-801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">801</td><td class="n">Velocity (ft/sec)</td><td class="d">Fluid velocity</td><td class="u">ft/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="802" data-acc="R" data-u="kBTU/h" id="obj-av-802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">802</td><td class="n">Energy Rate (kBTU/h)</td><td class="d">Energy rate</td><td class="u">kBTU/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="1000" data-acc="R" data-u="L/min" id="obj-av-1000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1000</td><td class="n">Flow Rate (l/min)</td><td class="d">Flow rate</td><td class="u">L/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="1001" data-acc="R" data-u="m/s" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">Velocity (m/sec)</td><td class="d">Fluid velocity</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="1002" data-acc="R" data-u="kW" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">Energy Rate (kW)</td><td class="d">Energy rate</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="2300" data-acc="R" data-u="" id="obj-av-2300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2300</td><td class="n">Net Flow Totalizer</td><td class="d">Forward minus reverse volume, home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="14" data-i="2600" data-acc="R" data-u="" data-min="1" id="obj-lav-2600"><td class="t"><abbr title="Large Analog Value">LAV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2600</td><td class="n">Net Flow Totalizer</td><td class="d">64-bit copy of AV 2300</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="2301" data-acc="R" data-u="" id="obj-av-2301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2301</td><td class="n">Positive Flow Totalizer</td><td class="d">Forward volume total, home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="16" data-i="2601" data-acc="R" data-u="" id="obj-lav-2601"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2601</td><td class="n">Positive Flow Totalizer</td><td class="d">64-bit copy of AV 2301</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="2302" data-acc="R" data-u="" id="obj-av-2302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2302</td><td class="n">Negative Flow Totalizer</td><td class="d">Reverse volume total, home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="18" data-i="2602" data-acc="R" data-u="" id="obj-lav-2602"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2602</td><td class="n">Negative Flow Totalizer</td><td class="d">64-bit copy of AV 2302</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="2303" data-acc="R" data-u="" id="obj-av-2303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2303</td><td class="n">Gross Flow Totalizer</td><td class="d">Forward plus reverse volume, home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="20" data-i="2603" data-acc="R" data-u="" id="obj-lav-2603"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2603</td><td class="n">Gross Flow Totalizer</td><td class="d">64-bit copy of AV 2303</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="2304" data-acc="R" data-u="" id="obj-av-2304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2304</td><td class="n">Flow Totalizer Overflow Counter (Net)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="2305" data-acc="R" data-u="" id="obj-av-2305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2305</td><td class="n">Flow Totalizer Overflow Counter (Positive)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="2306" data-acc="R" data-u="" id="obj-av-2306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2306</td><td class="n">Flow Totalizer Overflow Counter (Negative)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="2307" data-acc="R" data-u="" id="obj-av-2307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2307</td><td class="n">Flow Totalizer Overflow Counter (Gross)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="2308" data-acc="R" data-u="" id="obj-av-2308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2308</td><td class="n">Energy/BTU Net Total</td><td class="d">Positive minus negative energy, home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="26" data-i="2608" data-acc="R" data-u="" data-min="1" id="obj-lav-2608"><td class="t"><abbr title="Large Analog Value">LAV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2608</td><td class="n">Energy/BTU Net Total</td><td class="d">64-bit copy of AV 2308</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="2309" data-acc="R" data-u="" id="obj-av-2309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2309</td><td class="n">Energy/BTU Positive Total</td><td class="d">Energy total, forward (heating), home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="28" data-i="2609" data-acc="R" data-u="" id="obj-lav-2609"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2609</td><td class="n">Energy/BTU Positive Total</td><td class="d">64-bit copy of AV 2309</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="2310" data-acc="R" data-u="" id="obj-av-2310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2310</td><td class="n">Energy/BTU Negative Total</td><td class="d">Energy total, reverse (cooling), home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="30" data-i="2610" data-acc="R" data-u="" id="obj-lav-2610"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2610</td><td class="n">Energy/BTU Negative Total</td><td class="d">64-bit copy of AV 2310</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="2311" data-acc="R" data-u="" id="obj-av-2311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2311</td><td class="n">Energy/BTU Gross Total</td><td class="d">Positive plus negative energy, home-screen units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="32" data-i="2611" data-acc="R" data-u="" id="obj-lav-2611"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2611</td><td class="n">Energy/BTU Gross Total</td><td class="d">64-bit copy of AV 2311</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="2312" data-acc="R" data-u="" id="obj-av-2312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2312</td><td class="n">Energy/BTU Totalizer Overflow Counter (Net)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="2313" data-acc="R" data-u="" id="obj-av-2313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2313</td><td class="n">Energy/BTU Totalizer Overflow Counter (Positive)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="2314" data-acc="R" data-u="" id="obj-av-2314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2314</td><td class="n">Energy/BTU Totalizer Overflow Counter (Negative)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="2315" data-acc="R" data-u="" id="obj-av-2315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2315</td><td class="n">Energy/BTU Totalizer Overflow Counter (Gross)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="2400" data-acc="R" data-u="gal" id="obj-av-2400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2400</td><td class="n">Net Flow Totalizer (gal)</td><td class="d">Forward minus reverse volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="38" data-i="2700" data-acc="R" data-u="gal" id="obj-lav-2700"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2700</td><td class="n">Net Flow Totalizer (gal)</td><td class="d">64-bit copy of AV 2400</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="2401" data-acc="R" data-u="gal" id="obj-av-2401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2401</td><td class="n">Positive Flow Totalizer (gal)</td><td class="d">Forward volume total</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="40" data-i="2701" data-acc="R" data-u="gal" id="obj-lav-2701"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2701</td><td class="n">Positive Flow Totalizer (gal)</td><td class="d">64-bit copy of AV 2401</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="2402" data-acc="R" data-u="gal" id="obj-av-2402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2402</td><td class="n">Negative Flow Totalizer (gal)</td><td class="d">Reverse volume total</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="42" data-i="2702" data-acc="R" data-u="gal" id="obj-lav-2702"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2702</td><td class="n">Negative Flow Totalizer (gal)</td><td class="d">64-bit copy of AV 2402</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="2403" data-acc="R" data-u="gal" id="obj-av-2403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2403</td><td class="n">Gross Flow Totalizer (gal)</td><td class="d">Forward plus reverse volume</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="44" data-i="2703" data-acc="R" data-u="gal" id="obj-lav-2703"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2703</td><td class="n">Gross Flow Totalizer (gal)</td><td class="d">64-bit copy of AV 2403</td><td class="u">gal</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="2404" data-acc="R" data-u="" id="obj-av-2404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2404</td><td class="n">Totalizer Overflow Counter (Net)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="2405" data-acc="R" data-u="" id="obj-av-2405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2405</td><td class="n">Totalizer Overflow Counter (Positive)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="2406" data-acc="R" data-u="" id="obj-av-2406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2406</td><td class="n">Totalizer Overflow Counter (Negative)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="2407" data-acc="R" data-u="" id="obj-av-2407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2407</td><td class="n">Totalizer Overflow Counter (Gross)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="2408" data-acc="R" data-u="kBTU" id="obj-av-2408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2408</td><td class="n">Energy/BTU Net Total (kBTU)</td><td class="d">Positive minus negative energy</td><td class="u">kBTU</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="50" data-i="2708" data-acc="R" data-u="kBTU" id="obj-lav-2708"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2708</td><td class="n">Energy/BTU Net Total (kBTU)</td><td class="d">64-bit copy of AV 2408</td><td class="u">kBTU</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="2409" data-acc="R" data-u="kBTU" id="obj-av-2409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2409</td><td class="n">Energy/BTU Positive Total (kBTU)</td><td class="d">Energy total, forward (heating)</td><td class="u">kBTU</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="52" data-i="2709" data-acc="R" data-u="kBTU" id="obj-lav-2709"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2709</td><td class="n">Energy/BTU Positive Total (kBTU)</td><td class="d">64-bit copy of AV 2409</td><td class="u">kBTU</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="2410" data-acc="R" data-u="kBTU" id="obj-av-2410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2410</td><td class="n">Energy/BTU Negative Total (kBTU)</td><td class="d">Energy total, reverse (cooling)</td><td class="u">kBTU</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="54" data-i="2710" data-acc="R" data-u="kBTU" id="obj-lav-2710"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2710</td><td class="n">Energy/BTU Negative Total (kBTU)</td><td class="d">64-bit copy of AV 2410</td><td class="u">kBTU</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="2411" data-acc="R" data-u="kBTU" id="obj-av-2411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2411</td><td class="n">Energy/BTU Gross Total (kBTU)</td><td class="d">Positive plus negative energy</td><td class="u">kBTU</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="56" data-i="2711" data-acc="R" data-u="kBTU" id="obj-lav-2711"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2711</td><td class="n">Energy/BTU Gross Total (kBTU)</td><td class="d">64-bit copy of AV 2411</td><td class="u">kBTU</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="2412" data-acc="R" data-u="" id="obj-av-2412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2412</td><td class="n">Net kBTU Totalizer Overflow Counter</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="2413" data-acc="R" data-u="" id="obj-av-2413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2413</td><td class="n">Positive kBTU Totalizer Overflow Counter</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="2414" data-acc="R" data-u="" id="obj-av-2414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2414</td><td class="n">Negative kBTU Totalizer Overflow Counter</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="2415" data-acc="R" data-u="" id="obj-av-2415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2415</td><td class="n">Gross kBTU Totalizer Overflow Counter</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="2500" data-acc="R" data-u="L" id="obj-av-2500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2500</td><td class="n">Net Flow Totalizer (liters)</td><td class="d">Forward minus reverse volume</td><td class="u">L</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="62" data-i="2800" data-acc="R" data-u="L" id="obj-lav-2800"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2800</td><td class="n">Net Flow Totalizer (liters)</td><td class="d">64-bit copy of AV 2500</td><td class="u">L</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="2501" data-acc="R" data-u="L" id="obj-av-2501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2501</td><td class="n">Positive Flow Totalizer (liters)</td><td class="d">Forward volume total</td><td class="u">L</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="64" data-i="2801" data-acc="R" data-u="L" id="obj-lav-2801"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2801</td><td class="n">Positive Flow Totalizer (liters)</td><td class="d">64-bit copy of AV 2501</td><td class="u">L</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="2502" data-acc="R" data-u="L" id="obj-av-2502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2502</td><td class="n">Negative Flow Totalizer (liters)</td><td class="d">Reverse volume total</td><td class="u">L</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="66" data-i="2802" data-acc="R" data-u="L" id="obj-lav-2802"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2802</td><td class="n">Negative Flow Totalizer (liters)</td><td class="d">64-bit copy of AV 2502</td><td class="u">L</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="2503" data-acc="R" data-u="L" id="obj-av-2503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2503</td><td class="n">Gross Flow Totalizer (liters)</td><td class="d">Forward plus reverse volume</td><td class="u">L</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="68" data-i="2803" data-acc="R" data-u="L" id="obj-lav-2803"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2803</td><td class="n">Gross Flow Totalizer (liters)</td><td class="d">64-bit copy of AV 2503</td><td class="u">L</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="2504" data-acc="R" data-u="" id="obj-av-2504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2504</td><td class="n">Totalizer Overflow Counter (Net)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="2505" data-acc="R" data-u="" id="obj-av-2505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2505</td><td class="n">Totalizer Overflow Counter (Positive)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="2506" data-acc="R" data-u="" id="obj-av-2506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2506</td><td class="n">Totalizer Overflow Counter (Negative)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="2507" data-acc="R" data-u="" id="obj-av-2507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2507</td><td class="n">Totalizer Overflow Counter (Gross)</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="2508" data-acc="R" data-u="kWh" id="obj-av-2508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2508</td><td class="n">Energy Net Total (kWh)</td><td class="d">Positive minus negative energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="74" data-i="2808" data-acc="R" data-u="kWh" id="obj-lav-2808"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2808</td><td class="n">Energy Net Total (kWh)</td><td class="d">64-bit copy of AV 2508</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="2509" data-acc="R" data-u="kWh" id="obj-av-2509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2509</td><td class="n">Energy Positive Total (kWh)</td><td class="d">Energy total, forward (heating)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="76" data-i="2809" data-acc="R" data-u="kWh" id="obj-lav-2809"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2809</td><td class="n">Energy Positive Total (kWh)</td><td class="d">64-bit copy of AV 2509</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="2510" data-acc="R" data-u="kWh" id="obj-av-2510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2510</td><td class="n">Energy Negative Total (kWh)</td><td class="d">Energy total, reverse (cooling)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="78" data-i="2810" data-acc="R" data-u="kWh" id="obj-lav-2810"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2810</td><td class="n">Energy Negative Total (kWh)</td><td class="d">64-bit copy of AV 2510</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="2511" data-acc="R" data-u="kWh" id="obj-av-2511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2511</td><td class="n">Energy Gross Total (kWh)</td><td class="d">Positive plus negative energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="LAV" data-to="20" data-o="80" data-i="2811" data-acc="R" data-u="kWh" id="obj-lav-2811"><td class="t"><abbr title="Large Analog Value">LAV</abbr></td><td class="i">2811</td><td class="n">Energy Gross Total (kWh)</td><td class="d">64-bit copy of AV 2511</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="2512" data-acc="R" data-u="" id="obj-av-2512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2512</td><td class="n">Net kWh Totalizer Overflow Counter</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="2513" data-acc="R" data-u="" id="obj-av-2513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2513</td><td class="n">Positive kWh Totalizer Overflow Counter</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="2514" data-acc="R" data-u="" id="obj-av-2514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2514</td><td class="n">Negative kWh Totalizer Overflow Counter</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="2515" data-acc="R" data-u="" id="obj-av-2515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2515</td><td class="n">Gross kWh Totalizer Overflow Counter</td><td class="d">Times this total has rolled over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="3000" data-acc="R" data-u="" data-st="1" id="obj-mv-3000"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3000</td><td class="n">Flow Rate Units</td><td class="d">Flow Rate units selected for the home screen</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=L/s, 2=L/min, 3=L/h, 4=m³/s, 5=m³/min, 6=m³/h, 7=ft³/s, 8=ft³/min, 9=ft³/h, 10=gal/s, 11=gal/min, 12=gal/h, 13=Mgal/day, 14=Imp gal/s, 15=Imp gal/min, 16=Imp gal/h, 19=oil bbl/min, 20=Mega Imp gal/day, 21=oil bbl/day, 22=acre-ft/day, 23=fluid bbl/day, 24=Imp bbl/day, 25=custom</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="3002" data-acc="R" data-u="" data-st="1" id="obj-mv-3002"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3002</td><td class="n">Velocity Units</td><td class="d">Velocity units selected for the home screen</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=m/s, 10=ft/s</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="3003" data-acc="R" data-u="" data-st="1" id="obj-mv-3003"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3003</td><td class="n">Flow Total Units</td><td class="d">Flow Total units selected for the home screen</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=L, 2=hL, 3=m³, 4=ft³, 5=gal, 6=Mgal, 7=Imp gal, 10=acre-ft, 11=oil bbl, 12=Imp Mgal, 13=liquid bbl, 17=custom</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="3006" data-acc="R" data-u="" data-st="1" id="obj-mv-3006"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3006</td><td class="n">Energy Rate Units</td><td class="d">Energy Rate units selected for the home screen</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=custom, 2=W, 3=kW, 4=MW, 5=BTU/h, 6=kBTU/h, 7=MBTU/h, 8=kJ/h, 9=MJ/h, 10=kcal/h, 11=Mcal/h, 12=tons</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="3008" data-acc="R" data-u="" data-st="1" id="obj-mv-3008"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3008</td><td class="n">Temperature Units</td><td class="d">Temperature units selected for the home screen</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=°C, 2=°F, 3=K</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="90" data-i="3009" data-acc="R" data-u="" data-st="1" id="obj-mv-3009"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3009</td><td class="n">Energy Total Units</td><td class="d">Energy Total units selected for the home screen</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=custom, 2=Wh, 3=kWh, 4=MWh, 5=BTU, 6=kBTU, 7=MMBTU, 8=kJ, 9=MJ, 10=kcal, 11=Mcal, 12=ton-hours</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="4000" data-acc="W" data-u="" id="obj-av-4000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4000</td><td class="n">Low Flow Cutoff</td><td class="d">Flow below this reads zero and stops totalizing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="4001" data-acc="W" data-u="" id="obj-av-4001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4001</td><td class="n">Low Signal Cutoff</td><td class="d">Signal below this reads zero flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="4002" data-acc="W" data-u="" id="obj-av-4002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4002</td><td class="n">High Signal Cutoff</td><td class="d">Signal above this reads zero flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="5500" data-acc="R" data-u="" data-min="1" id="obj-av-5500"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5500</td><td class="n">Signal Strength</td><td class="d">Ultrasonic signal strength</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="95" data-i="0" data-acc="W" data-u="" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">Reset Totalizers</td><td class="d">Reset all flow totals to zero</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="96" data-i="1" data-acc="W" data-u="" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">Unlatch Alarms</td><td class="d">Release latched alarm outputs</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="97" data-i="2" data-acc="W" data-u="" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">Clear Alarm History</td><td class="d">Clear stored errors, alarms and events</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="98" data-i="3" data-acc="W" data-u="" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">Reboot Device</td><td class="d">Restart the meter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Badger Meter TFX-5000 MS/TP point IDs by name</summary><ul><li><a href="#obj-av-600"><code>AV600</code></a>Flow Rate on Screen</li><li><a href="#obj-av-601"><code>AV601</code></a>Velocity on Screen</li><li><a href="#obj-av-602"><code>AV602</code></a>Delta Time Filtered (ns)</li><li><a href="#obj-av-604"><code>AV604</code></a>Energy/BTU Rate</li><li><a href="#obj-av-605"><code>AV605</code></a>Temperature #1</li><li><a href="#obj-av-606"><code>AV606</code></a>Temperature #2</li><li><a href="#obj-av-607"><code>AV607</code></a>Delta Temperature</li><li><a href="#obj-av-800"><code>AV800</code></a>Flow Rate (gal/min)</li><li><a href="#obj-av-801"><code>AV801</code></a>Velocity (ft/sec)</li><li><a href="#obj-av-802"><code>AV802</code></a>Energy Rate (kBTU/h)</li><li><a href="#obj-av-1000"><code>AV1000</code></a>Flow Rate (l/min)</li><li><a href="#obj-av-1001"><code>AV1001</code></a>Velocity (m/sec)</li><li><a href="#obj-av-1002"><code>AV1002</code></a>Energy Rate (kW)</li><li><a href="#obj-av-2300"><code>AV2300</code></a>Net Flow Totalizer</li><li><a href="#obj-lav-2600"><code>LAV2600</code></a>Net Flow Totalizer</li><li><a href="#obj-av-2301"><code>AV2301</code></a>Positive Flow Totalizer</li><li><a href="#obj-lav-2601"><code>LAV2601</code></a>Positive Flow Totalizer</li><li><a href="#obj-av-2302"><code>AV2302</code></a>Negative Flow Totalizer</li><li><a href="#obj-lav-2602"><code>LAV2602</code></a>Negative Flow Totalizer</li><li><a href="#obj-av-2303"><code>AV2303</code></a>Gross Flow Totalizer</li><li><a href="#obj-lav-2603"><code>LAV2603</code></a>Gross Flow Totalizer</li><li><a href="#obj-av-2304"><code>AV2304</code></a>Flow Totalizer Overflow Counter (Net)</li><li><a href="#obj-av-2305"><code>AV2305</code></a>Flow Totalizer Overflow Counter (Positive)</li><li><a href="#obj-av-2306"><code>AV2306</code></a>Flow Totalizer Overflow Counter (Negative)</li><li><a href="#obj-av-2307"><code>AV2307</code></a>Flow Totalizer Overflow Counter (Gross)</li><li><a href="#obj-av-2308"><code>AV2308</code></a>Energy/BTU Net Total</li><li><a href="#obj-lav-2608"><code>LAV2608</code></a>Energy/BTU Net Total</li><li><a href="#obj-av-2309"><code>AV2309</code></a>Energy/BTU Positive Total</li><li><a href="#obj-lav-2609"><code>LAV2609</code></a>Energy/BTU Positive Total</li><li><a href="#obj-av-2310"><code>AV2310</code></a>Energy/BTU Negative Total</li><li><a href="#obj-lav-2610"><code>LAV2610</code></a>Energy/BTU Negative Total</li><li><a href="#obj-av-2311"><code>AV2311</code></a>Energy/BTU Gross Total</li><li><a href="#obj-lav-2611"><code>LAV2611</code></a>Energy/BTU Gross Total</li><li><a href="#obj-av-2312"><code>AV2312</code></a>Energy/BTU Totalizer Overflow Counter (Net)</li><li><a href="#obj-av-2313"><code>AV2313</code></a>Energy/BTU Totalizer Overflow Counter (Positive)</li><li><a href="#obj-av-2314"><code>AV2314</code></a>Energy/BTU Totalizer Overflow Counter (Negative)</li><li><a href="#obj-av-2315"><code>AV2315</code></a>Energy/BTU Totalizer Overflow Counter (Gross)</li><li><a href="#obj-av-2400"><code>AV2400</code></a>Net Flow Totalizer (gal)</li><li><a href="#obj-lav-2700"><code>LAV2700</code></a>Net Flow Totalizer (gal)</li><li><a href="#obj-av-2401"><code>AV2401</code></a>Positive Flow Totalizer (gal)</li><li><a href="#obj-lav-2701"><code>LAV2701</code></a>Positive Flow Totalizer (gal)</li><li><a href="#obj-av-2402"><code>AV2402</code></a>Negative Flow Totalizer (gal)</li><li><a href="#obj-lav-2702"><code>LAV2702</code></a>Negative Flow Totalizer (gal)</li><li><a href="#obj-av-2403"><code>AV2403</code></a>Gross Flow Totalizer (gal)</li><li><a href="#obj-lav-2703"><code>LAV2703</code></a>Gross Flow Totalizer (gal)</li><li><a href="#obj-av-2404"><code>AV2404</code></a>Totalizer Overflow Counter (Net)</li><li><a href="#obj-av-2405"><code>AV2405</code></a>Totalizer Overflow Counter (Positive)</li><li><a href="#obj-av-2406"><code>AV2406</code></a>Totalizer Overflow Counter (Negative)</li><li><a href="#obj-av-2407"><code>AV2407</code></a>Totalizer Overflow Counter (Gross)</li><li><a href="#obj-av-2408"><code>AV2408</code></a>Energy/BTU Net Total (kBTU)</li><li><a href="#obj-lav-2708"><code>LAV2708</code></a>Energy/BTU Net Total (kBTU)</li><li><a href="#obj-av-2409"><code>AV2409</code></a>Energy/BTU Positive Total (kBTU)</li><li><a href="#obj-lav-2709"><code>LAV2709</code></a>Energy/BTU Positive Total (kBTU)</li><li><a href="#obj-av-2410"><code>AV2410</code></a>Energy/BTU Negative Total (kBTU)</li><li><a href="#obj-lav-2710"><code>LAV2710</code></a>Energy/BTU Negative Total (kBTU)</li><li><a href="#obj-av-2411"><code>AV2411</code></a>Energy/BTU Gross Total (kBTU)</li><li><a href="#obj-lav-2711"><code>LAV2711</code></a>Energy/BTU Gross Total (kBTU)</li><li><a href="#obj-av-2412"><code>AV2412</code></a>Net kBTU Totalizer Overflow Counter</li><li><a href="#obj-av-2413"><code>AV2413</code></a>Positive kBTU Totalizer Overflow Counter</li><li><a href="#obj-av-2414"><code>AV2414</code></a>Negative kBTU Totalizer Overflow Counter</li><li><a href="#obj-av-2415"><code>AV2415</code></a>Gross kBTU Totalizer Overflow Counter</li><li><a href="#obj-av-2500"><code>AV2500</code></a>Net Flow Totalizer (liters)</li><li><a href="#obj-lav-2800"><code>LAV2800</code></a>Net Flow Totalizer (liters)</li><li><a href="#obj-av-2501"><code>AV2501</code></a>Positive Flow Totalizer (liters)</li><li><a href="#obj-lav-2801"><code>LAV2801</code></a>Positive Flow Totalizer (liters)</li><li><a href="#obj-av-2502"><code>AV2502</code></a>Negative Flow Totalizer (liters)</li><li><a href="#obj-lav-2802"><code>LAV2802</code></a>Negative Flow Totalizer (liters)</li><li><a href="#obj-av-2503"><code>AV2503</code></a>Gross Flow Totalizer (liters)</li><li><a href="#obj-lav-2803"><code>LAV2803</code></a>Gross Flow Totalizer (liters)</li><li><a href="#obj-av-2504"><code>AV2504</code></a>Totalizer Overflow Counter (Net)</li><li><a href="#obj-av-2505"><code>AV2505</code></a>Totalizer Overflow Counter (Positive)</li><li><a href="#obj-av-2506"><code>AV2506</code></a>Totalizer Overflow Counter (Negative)</li><li><a href="#obj-av-2507"><code>AV2507</code></a>Totalizer Overflow Counter (Gross)</li><li><a href="#obj-av-2508"><code>AV2508</code></a>Energy Net Total (kWh)</li><li><a href="#obj-lav-2808"><code>LAV2808</code></a>Energy Net Total (kWh)</li><li><a href="#obj-av-2509"><code>AV2509</code></a>Energy Positive Total (kWh)</li><li><a href="#obj-lav-2809"><code>LAV2809</code></a>Energy Positive Total (kWh)</li><li><a href="#obj-av-2510"><code>AV2510</code></a>Energy Negative Total (kWh)</li><li><a href="#obj-lav-2810"><code>LAV2810</code></a>Energy Negative Total (kWh)</li><li><a href="#obj-av-2511"><code>AV2511</code></a>Energy Gross Total (kWh)</li><li><a href="#obj-lav-2811"><code>LAV2811</code></a>Energy Gross Total (kWh)</li><li><a href="#obj-av-2512"><code>AV2512</code></a>Net kWh Totalizer Overflow Counter</li><li><a href="#obj-av-2513"><code>AV2513</code></a>Positive kWh Totalizer Overflow Counter</li><li><a href="#obj-av-2514"><code>AV2514</code></a>Negative kWh Totalizer Overflow Counter</li><li><a href="#obj-av-2515"><code>AV2515</code></a>Gross kWh Totalizer Overflow Counter</li><li><a href="#obj-mv-3000"><code>MV3000</code></a>Flow Rate Units</li><li><a href="#obj-mv-3002"><code>MV3002</code></a>Velocity Units</li><li><a href="#obj-mv-3003"><code>MV3003</code></a>Flow Total Units</li><li><a href="#obj-mv-3006"><code>MV3006</code></a>Energy Rate Units</li><li><a href="#obj-mv-3008"><code>MV3008</code></a>Temperature Units</li><li><a href="#obj-mv-3009"><code>MV3009</code></a>Energy Total Units</li><li><a href="#obj-av-4000"><code>AV4000</code></a>Low Flow Cutoff</li><li><a href="#obj-av-4001"><code>AV4001</code></a>Low Signal Cutoff</li><li><a href="#obj-av-4002"><code>AV4002</code></a>High Signal Cutoff</li><li><a href="#obj-av-5500"><code>AV5500</code></a>Signal Strength</li><li><a href="#obj-bo-0"><code>BO0</code></a>Reset Totalizers</li><li><a href="#obj-bo-1"><code>BO1</code></a>Unlatch Alarms</li><li><a href="#obj-bo-2"><code>BO2</code></a>Clear Alarm History</li><li><a href="#obj-bo-3"><code>BO3</code></a>Reboot Device</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Flow-only meters lack AV 604-607, AV 802, AV 1002, the energy totals and counters (AV 2308-2315, 2408-2415, 2508-2515 and their LAV copies) and MV 3006, 3008, 3009.</li><li>Totals come as 32-bit AVs plus 64-bit LAV copies (LAV 2600-2811); use the LAV if the BMS supports it, since large totals lose resolution in 32 bits.</li><li>Values marked &#x27;home-screen units&#x27; follow the units chosen for the meter display; MV 3000-3009 report which units are selected.</li><li>Several overflow counters share the name &#x27;Totalizer Overflow Counter (...)&#x27;; the instance tells them apart.</li><li>The manual lists failure, check-function and warning codes, but the object list has no alarm or error-code object.</li><li>Source is user manual TTM-UM-03074-EN-07 (January 2026).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP)</h2><div class="faq"><details open><summary>How many BACnet points does the Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) have?</summary><p>This list has 99 BACnet objects: 65 analog values, 4 binary outputs, 6 multi-state values, 24 large analog values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) BACnet points are writable?</summary><p>7 of the 99 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP) BACnet documentation?</summary><p>The source is TFX-5000 Meter BACnet MS/TP Protocol User Manual (TTM-UM-03074-EN-07), revision 2026-01, published free by Badger Meter at https://badgermeter.widen.net/content/8nc9jpqgfl/original?download=false&amp;x.app=api.</p></details><details><summary>What are the minimum BACnet points to integrate the Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP)?</summary><p>Start with AV 600 Flow Rate on Screen (Flow rate, home-screen units); LAV 2600 Net Flow Totalizer (Net volume total, 64-bit); AV 604 Energy/BTU Rate (Energy rate (BTU meters)); AV 605 Temperature #1 (Temperature 1 (BTU meters)); AV 606 Temperature #2 (Temperature 2 (BTU meters)); LAV 2608 Energy/BTU Net Total (Net energy total, 64-bit (BTU meters)); AV 5500 Signal Strength (Ultrasonic signal strength).</p></details><details><summary>How do I check these points on the real Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet MS/TP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Badger Meter BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/badger-meter/series-340-bn-mb-btu-transmitter" data-row><span class="k">Btu energy meter (transmitter)</span><h3>Badger Meter Data Industrial Series 340 BN/MB Btu energy transmitter (BACnet MS/TP)</h3><p>Badger Meter / Data Industrial 340 BN/MB Btu energy transmitters with one pulse or sine flow sensor and two temperature sensors.</p><div class="meta">22 objects &middot; 0 writable &middot; XMT-UM-01660-EN-05 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: 340 BN/MB, 340BN/MB, B340BN, Series 340, Data Industrial 340, Badger 340 Btu transmitter, XMT-UM-01660</span></a></li><li><a class="card" href="/bacnet-points-lists/badger-meter/series-380-impeller-btu-system" data-row><span class="k">Btu energy meter (impeller)</span><h3>Badger Meter Data Industrial Series 380 impeller Btu system 380CS / 380HS (BACnet MS/TP)</h3><p>Badger Meter / Data Industrial Series 380 impeller Btu systems (380CS cold, 380HS hot) with the RS-485 output set to BACnet.</p><div class="meta">12 objects &middot; 0 writable &middot; 880102-0001 Rev. 4 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: Series 380, 380CS, 380HS, 380CS/HS, Data Industrial 380, Badger 380 Btu meter, 880102-0001</span></a></li><li><a class="card" href="/bacnet-points-lists/badger-meter/tfx-ultra-bacnet-ip" data-row><span class="k">Ultrasonic flow / energy meter</span><h3>Badger Meter Dynasonics TFX Ultra transit-time flow / energy meter (BACnet IP Ethernet module)</h3><p>Dynasonics TFX Ultra clamp-on flow and energy transmitters ordered with the Ethernet module, set to BACnet IP.</p><div class="meta">26 objects &middot; 1 writable &middot; TTM-UM-00136-EN-08 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TFX Ultra, TFX Ultra BACnet IP, Dynasonics TFX Ultra, TFX Ultra Ethernet, TTM-UM-00136</span></a></li><li><a class="card" href="/bacnet-points-lists/badger-meter/tfx-ultra-bacnet-mstp" data-row><span class="k">Ultrasonic flow / energy meter</span><h3>Badger Meter Dynasonics TFX Ultra transit-time flow / energy meter (BACnet MS/TP)</h3><p>Dynasonics TFX Ultra clamp-on flow and energy transmitters ordered with the BACnet MS/TP RS-485 option.</p><div class="meta">12 objects &middot; 1 writable &middot; TTM-UM-00136-EN-08 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TFX Ultra, TFX Ultra BACnet MS/TP, Dynasonics TFX Ultra, TTM-UM-00136</span></a></li><li><a class="card" href="/bacnet-points-lists/badger-meter/tfx-5000-bacnet-ip" data-row><span class="k">Ultrasonic flow and BTU meter (BACnet IP card)</span><h3>Badger Meter Dynasonics TFX-5000 ultrasonic flow / energy meter (BACnet/IP card)</h3><p>Badger Meter Dynasonics TFX-5000 flow and energy (BTU) meters fitted with the optional Ethernet card set to BACnet/IP.</p><div class="meta">73 objects &middot; 0 writable &middot; TTM-UM-03250-EN-04</div><span class="sr-only"> Also known as: TFX-5000 BACnet/IP, TFX-5000 Ethernet, Dynasonics TFX-5000 BACnet IP, TTM-UM-03250, TFX-5000 Energy BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/badger-meter/tfx-500w-bacnet-mstp" data-row><span class="k">Ultrasonic flow meter (clamp-on)</span><h3>Badger Meter Dynasonics TFX-500w clamp-on ultrasonic flow meter (BACnet MS/TP)</h3><p>Badger Meter Dynasonics TFX-500w clamp-on transit-time ultrasonic flow meters with the RS-485 port set to BACnet MS/TP.</p><div class="meta">46 objects &middot; 7 writable &middot; TTM-UM-02773-EN-04</div><span class="sr-only"> Also known as: TFX-500w, TFX-500, Dynasonics TFX-500w, TTM-UM-02773</span></a></li><li><a class="card" href="/bacnet-points-lists/badger-meter/modmag-m2000" data-row><span class="k">Electromagnetic flow meter (BACnet daughterboard)</span><h3>Badger Meter ModMAG M2000 electromagnetic flow meter (BACnet MS/TP and BACnet/IP)</h3><p>Badger Meter ModMAG M2000 electromagnetic flow meters with the BACnet MS/TP or BACnet/IP communication daughterboard.</p><div class="meta">165 objects &middot; 92 writable &middot; MAG-UM-03547-EN-01</div><span class="sr-only"> Also known as: M2000, ModMAG M2000, M2000 BACnet, M2000 mag meter BACnet, MAG-UM-03547, MAG-UM-03548, Badger mag meter BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/badger-meter/vn2000-vortex-flow-meter" data-row><span class="k">Vortex flow / BTU energy meter</span><h3>Badger Meter VN2000 vortex flow meter (BACnet MS/TP)</h3><p>Badger Meter VN2000 vortex flow meters for steam, gas and liquids (including BTU/energy models) with the optional BACnet MS/TP card.</p><div class="meta">6 objects &middot; 1 writable &middot; VRX-UM-02583-EN-03</div><span class="sr-only"> Also known as: VN2000, Badger VN2000 vortex, VN2000 BTU meter</span></a></li></ul>
<p class="updated">Source: <a href="https://badgermeter.widen.net/content/8nc9jpqgfl/original?download=false&amp;x.app=api" rel="nofollow noopener" target="_blank">TFX-5000 Meter BACnet MS/TP Protocol User Manual &middot; TTM-UM-03074-EN-07 &middot; rev. 2026-01</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
