<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet Points List</title>
<meta name="description" content="BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet points list: 103 objects by ID and name, e.g. BV 0 = Any System Alarms.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet Points List">
<meta property="og:description" content="BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet points list: 103 objects by ID and name, e.g. BV 0 = Any System Alarms.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet Points List">
<meta name="twitter:description" content="BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet points list: 103 objects by ID and name, e.g. BV 0 = Any System Alarms.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system",
   "url": "https://easybacnet.com/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system",
   "name": "BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet Points List",
   "description": "BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet points list: 103 objects by ID and name, e.g. BV 0 = Any System Alarms.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system#dataset",
   "name": "BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet Points List",
   "description": "The TA360 source controller runs BeaconMedaes medical air and vacuum source plants and serves BACnet IP as a BACnet Smart Sensor. For scroll air systems the map has 103 read-only objects: system pressure, ambient temperature, dew point and CO, running hours per unit (up to 6) and per dryer, dryer cycles, system and per-unit alarm/service/shutdown flags, individual alarms, and running, sequence and operation modes for units and dryers. BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet points list: 103 objects by ID and name, e.g. BV 0 = Any System Alarms.",
   "url": "https://easybacnet.com/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system",
   "keywords": [
    "BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet Points List",
    "BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet objects",
    "BeaconMedaes BACnet",
    "TA360 BACnet points list",
    "TotalAlert 360 BACnet points list",
    "TA360-S BACnet points list",
    "TA360 Source Controller BACnet points list",
    "BeaconMedaes TA360 BACnet points list",
    "Beacon Medaes BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet Protocol Implementation Conformance Statement - TA360 Systems (Object Mapping for TA360 Systems)",
    "url": "https://www.bacnetinternational.net/catalog/manu/beaconmedaes/PICS%20TA360%20Systems.pdf",
    "author": {
     "@type": "Organization",
     "name": "BeaconMedaes"
    }
   },
   "about": {
    "@type": "Product",
    "name": "BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems",
    "brand": {
     "@type": "Brand",
     "name": "BeaconMedaes"
    },
    "category": "Medical gas source plant controller (monitoring only)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 103 BACnet objects: 12 analog values, 65 binary values, 24 multi-state values, 2 integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BeaconMedaes does not publish it on its own website. This list comes from BACnet Protocol Implementation Conformance Statement - TA360 Systems (Object Mapping for TA360 Systems) (4107 9010 48 Rev02), revision 2025-07-16, a copy hosted by BACnet International at https://www.bacnetinternational.net/catalog/manu/beaconmedaes/PICS%20TA360%20Systems.pdf. Ask BeaconMedaes or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 0 Any System Alarms (Any system alarm); BV 2 Any System Shutdowns (Any shutdown active); BV 1 Any System Service (Service due); AV 0 System Pressure (Plant outlet pressure); AV 4 Dew Point (Medical air dew point); AV 6 CO Level (CO level, ppm); MV 0 Unit 1 Running Mode (Unit 1 running state); BV 200 Unit 1 Alarms (Unit 1 alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Monitoring only: the PICS lists no writable objects."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real TotalAlert 360 (TA360-S) controller - scroll medical air systems?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "BeaconMedaes",
     "item": "https://easybacnet.com/bacnet-points-lists/beaconmedaes/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TotalAlert 360 (TA360-S) controller - scroll medical air systems",
     "item": "https://easybacnet.com/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/beaconmedaes/">BeaconMedaes</a></li><li aria-current="page">TotalAlert 360 (TA360-S) controller - scroll medical air systems</li></ol>
<p class="eyebrow">Medical gas source plant controller (monitoring only) &middot; BACnet points list</p><h1><span class="mfr">BeaconMedaes</span> TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet points list</h1><p class="updated">Updated 12 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. BeaconMedaes doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by BACnet International, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="BeaconMedaes doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by BACnet International, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The TA360 source controller runs BeaconMedaes medical air and vacuum source plants and serves BACnet IP as a BACnet Smart Sensor. For scroll air systems the map has 103 read-only objects: system pressure, ambient temperature, dew point and CO, running hours per unit (up to 6) and per dryer, dryer cycles, system and per-unit alarm/service/shutdown flags, individual alarms, and running, sequence and operation modes for units and dryers.</p>
<p>This page lists <strong>103 BACnet objects</strong> for the BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of BeaconMedaes&rsquo;s documentation hosted by BACnet International, not by BeaconMedaes itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/beaconmedaes/">BeaconMedaes</a></dd></div><div><dt>Model</dt><dd>TotalAlert 360 (TA360-S) controller - scroll medical air systems</dd></div><div><dt>Equipment</dt><dd>Medical gas source plant controller (monitoring only)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>103 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>4107600055 Rev07 and above</dd></div><div><dt>Also known as</dt><dd>TA360, TotalAlert 360, TA360-S, TA360 Source Controller, BeaconMedaes TA360, Beacon Medaes</dd></div><div><dt>Source document</dt><dd><a href="https://www.bacnetinternational.net/catalog/manu/beaconmedaes/PICS%20TA360%20Systems.pdf" rel="nofollow noopener" target="_blank">BACnet Protocol Implementation Conformance Statement - TA360 Systems (Object Mapping for TA360 Systems) &middot; 4107 9010 48 Rev02 &middot; rev. 2025-07-16</a> <span class="unofftag">(unofficial copy, hosted by BACnet International)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system.csv" rel="nofollow" download>Download CSV <small>103 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/beaconmedaes/ta360-scroll-air-system.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.bacnetinternational.net/catalog/manu/beaconmedaes/PICS%20TA360%20Systems.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=beaconmedaes/ta360-scroll-air-system">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against BeaconMedaes&rsquo;s current documentation and the live
device before use. Not official BeaconMedaes information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems</h2>
<div class="answer"><b>Integration in brief</b><p>Discover the TA360 controller over BACnet IP and read its Object_List to see which objects apply to the installed plant. Map the system alarm, shutdown and service flags and the main pressure or vacuum value first; the BMS cannot command the plant.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">Any System Alarms</td><td>Any system alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">Any System Shutdowns</td><td>Any shutdown active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Any System Service</td><td>Service due</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">System Pressure</td><td>Plant outlet pressure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">Dew Point</td><td>Medical air dew point</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">CO Level</td><td>CO level, ppm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-0">MV 0</a></td><td class="n">Unit 1 Running Mode</td><td>Unit 1 running state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-200">BV 200</a></td><td class="n">Unit 1 Alarms</td><td>Unit 1 alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Monitoring only: the PICS lists no writable objects.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP (ISO 8802-3 / Annex J); B-SS profile; max APDU 1456.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Objects for units 1-6, dryers and optional sensors exist even when that equipment is not installed; ignore them.</li><li>Multistate values start at 1.</li></ul>
</section>
<h2 id="points">BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">103 of 103 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>12</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>65</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>24</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="IV" aria-pressed="false" title="Integer Value">IV<b>2</b></button></span></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (91)</option><option value="h">h (8)</option><option value="ppm">ppm (1)</option><option value="PSI/kPa/bar/inHg/mmHg">PSI/kPa/bar/inHg/mmHg (1)</option><option value="°C">°C (1)</option><option value="°F">°F (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>89</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="0" data-acc="R" data-u="PSI/kPa/bar/inHg/mmHg" data-min="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">System Pressure</td><td class="d"></td><td class="u">PSI/kPa/bar/inHg/mmHg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="3" data-acc="R" data-u="°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Ambient Temperature</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="4" data-acc="R" data-u="°C" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Dew Point</td><td class="d"></td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="6" data-acc="R" data-u="ppm" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">CO Level</td><td class="d">CO reading</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="100" data-acc="R" data-u="h" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Unit 1 Running Hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="101" data-acc="R" data-u="h" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Unit 2 Running Hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="102" data-acc="R" data-u="h" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Unit 3 Running Hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="103" data-acc="R" data-u="h" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Unit 4 Running Hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="104" data-acc="R" data-u="h" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Unit 5 Running Hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="105" data-acc="R" data-u="h" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Unit 6 Running Hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="200" data-acc="R" data-u="h" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">Dryer 1 Hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="201" data-acc="R" data-u="h" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">Dryer 2 Hours</td><td class="d"></td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="12" data-i="1" data-acc="R" data-u="" id="obj-iv-1"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1</td><td class="n">Dryer 1 Cycles</td><td class="d">Dryer cycle count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="13" data-i="2" data-acc="R" data-u="" id="obj-iv-2"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2</td><td class="n">Dryer 2 Cycles</td><td class="d">Dryer cycle count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="0" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Any System Alarms</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarms, 1=Alarms</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Any System Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Service Due, 1=Service Due</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Any System Shutdowns</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Shutdowns, 1=Shutdowns</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">High Dew Point Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">High CO Level Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">Lag Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">High Ambient Temperature Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">Control Circuit Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">Dryer 1 Switch Failure Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">Dryer 2 Switch Failure Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">Low Outlet Pressure Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">Tank Water Level Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">Dryer 1 Outlet Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">Dryer 2 Outlet Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">Line Filter DeltaP Dryer 1 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">Line Filter DeltaP Dryer 2 Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">High Outlet Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="200" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">200</td><td class="n">Unit 1 Alarms</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarms, 1=Alarms</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="201" data-acc="R" data-u="" data-st="1" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">Unit 2 Alarms</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarms, 1=Alarms</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="202" data-acc="R" data-u="" data-st="1" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">Unit 3 Alarms</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarms, 1=Alarms</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="203" data-acc="R" data-u="" data-st="1" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">Unit 4 Alarms</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarms, 1=Alarms</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="204" data-acc="R" data-u="" data-st="1" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">Unit 5 Alarms</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarms, 1=Alarms</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">Unit 6 Alarms</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Alarms, 1=Alarms</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="206" data-acc="R" data-u="" data-st="1" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">Unit 1 Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Service Due, 1=Service Due</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="207" data-acc="R" data-u="" data-st="1" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">Unit 2 Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Service Due, 1=Service Due</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="208" data-acc="R" data-u="" data-st="1" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">Unit 3 Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Service Due, 1=Service Due</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">Unit 4 Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Service Due, 1=Service Due</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">Unit 5 Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Service Due, 1=Service Due</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">Unit 6 Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Service Due, 1=Service Due</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">Unit 1 Shutdowns</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Shutdowns, 1=Shutdowns</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="213" data-acc="R" data-u="" data-st="1" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">Unit 2 Shutdowns</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Shutdowns, 1=Shutdowns</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="214" data-acc="R" data-u="" data-st="1" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">Unit 3 Shutdowns</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Shutdowns, 1=Shutdowns</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="215" data-acc="R" data-u="" data-st="1" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">Unit 4 Shutdowns</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Shutdowns, 1=Shutdowns</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="216" data-acc="R" data-u="" data-st="1" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">216</td><td class="n">Unit 5 Shutdowns</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Shutdowns, 1=Shutdowns</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="217" data-acc="R" data-u="" data-st="1" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">Unit 6 Shutdowns</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Shutdowns, 1=Shutdowns</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="218" data-acc="R" data-u="" data-st="1" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">Unit 1 Motor Overload Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="219" data-acc="R" data-u="" data-st="1" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">Unit 1 Discharge Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">Unit 1 Inlet Vacuum Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">Unit 1 Aftercooler Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="222" data-acc="R" data-u="" data-st="1" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">Unit 1 Fail to Load Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="225" data-acc="R" data-u="" data-st="1" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">Unit 2 Motor Overload Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="226" data-acc="R" data-u="" data-st="1" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">Unit 2 Discharge Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="227" data-acc="R" data-u="" data-st="1" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">Unit 2 Inlet Vacuum Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="228" data-acc="R" data-u="" data-st="1" id="obj-bv-228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">228</td><td class="n">Unit 2 Aftercooler Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="229" data-acc="R" data-u="" data-st="1" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">Unit 2 Fail to Load Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="232" data-acc="R" data-u="" data-st="1" id="obj-bv-232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">232</td><td class="n">Unit 3 Motor Overload Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="233" data-acc="R" data-u="" data-st="1" id="obj-bv-233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233</td><td class="n">Unit 3 Discharge Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="234" data-acc="R" data-u="" data-st="1" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">234</td><td class="n">Unit 3 Inlet Vacuum Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="235" data-acc="R" data-u="" data-st="1" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">Unit 3 Aftercooler Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="236" data-acc="R" data-u="" data-st="1" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">Unit 3 Fail to Load Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="239" data-acc="R" data-u="" data-st="1" id="obj-bv-239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">239</td><td class="n">Unit 4 Motor Overload Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="240" data-acc="R" data-u="" data-st="1" id="obj-bv-240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">240</td><td class="n">Unit 4 Discharge Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="241" data-acc="R" data-u="" data-st="1" id="obj-bv-241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">241</td><td class="n">Unit 4 Inlet Vacuum Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="242" data-acc="R" data-u="" data-st="1" id="obj-bv-242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">242</td><td class="n">Unit 4 Aftercooler Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="243" data-acc="R" data-u="" data-st="1" id="obj-bv-243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">243</td><td class="n">Unit 4 Fail to Load Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="246" data-acc="R" data-u="" data-st="1" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">Unit 5 Motor Overload Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="247" data-acc="R" data-u="" data-st="1" id="obj-bv-247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">247</td><td class="n">Unit 5 Discharge Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="248" data-acc="R" data-u="" data-st="1" id="obj-bv-248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">248</td><td class="n">Unit 5 Inlet Vacuum Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="249" data-acc="R" data-u="" data-st="1" id="obj-bv-249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">249</td><td class="n">Unit 5 Aftercooler Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="250" data-acc="R" data-u="" data-st="1" id="obj-bv-250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">250</td><td class="n">Unit 5 Fail to Load Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="253" data-acc="R" data-u="" data-st="1" id="obj-bv-253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">253</td><td class="n">Unit 6 Motor Overload Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="254" data-acc="R" data-u="" data-st="1" id="obj-bv-254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">254</td><td class="n">Unit 6 Discharge Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="255" data-acc="R" data-u="" data-st="1" id="obj-bv-255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">255</td><td class="n">Unit 6 Inlet Vacuum Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="256" data-acc="R" data-u="" data-st="1" id="obj-bv-256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">256</td><td class="n">Unit 6 Aftercooler Temp Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="257" data-acc="R" data-u="" data-st="1" id="obj-bv-257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">257</td><td class="n">Unit 6 Fail to Load Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not In Alarm, 1=In Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="79" data-i="0" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Unit 1 Running Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unit Stopped, 2=Unit Running DOL, 3=Unit Running VSD, 4=Emergency Comms, 5=Emergency Transducer, 6=Purge DOL, 7=Purge VSD, 8=Bump DOL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Unit 2 Running Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unit Stopped, 2=Unit Running DOL, 3=Unit Running VSD, 4=Emergency Comms, 5=Emergency Transducer, 6=Purge DOL, 7=Purge VSD, 8=Bump DOL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Unit 3 Running Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unit Stopped, 2=Unit Running DOL, 3=Unit Running VSD, 4=Emergency Comms, 5=Emergency Transducer, 6=Purge DOL, 7=Purge VSD, 8=Bump DOL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Unit 4 Running Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unit Stopped, 2=Unit Running DOL, 3=Unit Running VSD, 4=Emergency Comms, 5=Emergency Transducer, 6=Purge DOL, 7=Purge VSD, 8=Bump DOL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Unit 5 Running Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unit Stopped, 2=Unit Running DOL, 3=Unit Running VSD, 4=Emergency Comms, 5=Emergency Transducer, 6=Purge DOL, 7=Purge VSD, 8=Bump DOL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Unit 6 Running Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unit Stopped, 2=Unit Running DOL, 3=Unit Running VSD, 4=Emergency Comms, 5=Emergency Transducer, 6=Purge DOL, 7=Purge VSD, 8=Bump DOL</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Unit 1 Sequence</td><td class="d">Sequence position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4, 6=Lag 5</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="86" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">Unit 2 Sequence</td><td class="d">Sequence position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4, 6=Lag 5</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">Unit 3 Sequence</td><td class="d">Sequence position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4, 6=Lag 5</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">Unit 4 Sequence</td><td class="d">Sequence position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4, 6=Lag 5</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">Unit 5 Sequence</td><td class="d">Sequence position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4, 6=Lag 5</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="90" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">Unit 6 Sequence</td><td class="d">Sequence position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Lead, 2=Lag 1, 3=Lag 2, 4=Lag 3, 5=Lag 4, 6=Lag 5</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="91" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">Unit 1 Operation Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Manual, 3=Automatic, 4=Override Off, 5=Override On, 6=Emergency Comms, 7=Emergency Transducer, 8=Purge Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="92" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">Unit 2 Operation Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Manual, 3=Automatic, 4=Override Off, 5=Override On, 6=Emergency Comms, 7=Emergency Transducer, 8=Purge Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">Unit 3 Operation Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Manual, 3=Automatic, 4=Override Off, 5=Override On, 6=Emergency Comms, 7=Emergency Transducer, 8=Purge Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="94" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">Unit 4 Operation Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Manual, 3=Automatic, 4=Override Off, 5=Override On, 6=Emergency Comms, 7=Emergency Transducer, 8=Purge Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="95" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">Unit 5 Operation Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Manual, 3=Automatic, 4=Override Off, 5=Override On, 6=Emergency Comms, 7=Emergency Transducer, 8=Purge Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">Unit 6 Operation Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Manual, 3=Automatic, 4=Override Off, 5=Override On, 6=Emergency Comms, 7=Emergency Transducer, 8=Purge Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="300" data-acc="R" data-u="" data-st="1" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">300</td><td class="n">Dryer 1 Operation Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Manual, 3=Automatic, 4=Override Off, 5=Override On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="301" data-acc="R" data-u="" data-st="1" id="obj-mv-301"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">301</td><td class="n">Dryer 2 Operation Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Manual, 3=Automatic, 4=Override Off, 5=Override On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="302" data-acc="R" data-u="" data-st="1" id="obj-mv-302"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">302</td><td class="n">Dryer 1 Tower A Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Drying, 3=Purging, 4=Ready</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="303" data-acc="R" data-u="" data-st="1" id="obj-mv-303"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">303</td><td class="n">Dryer 2 Tower A Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Drying, 3=Purging, 4=Ready</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="304" data-acc="R" data-u="" data-st="1" id="obj-mv-304"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">304</td><td class="n">Dryer 1 Tower B Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Drying, 3=Purging, 4=Ready</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="305" data-acc="R" data-u="" data-st="1" id="obj-mv-305"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">305</td><td class="n">Dryer 2 Tower B Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Drying, 3=Purging, 4=Ready</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems point IDs by name</summary><ul><li><a href="#obj-av-0"><code>AV0</code></a>System Pressure</li><li><a href="#obj-av-3"><code>AV3</code></a>Ambient Temperature</li><li><a href="#obj-av-4"><code>AV4</code></a>Dew Point</li><li><a href="#obj-av-6"><code>AV6</code></a>CO Level</li><li><a href="#obj-av-100"><code>AV100</code></a>Unit 1 Running Hours</li><li><a href="#obj-av-101"><code>AV101</code></a>Unit 2 Running Hours</li><li><a href="#obj-av-102"><code>AV102</code></a>Unit 3 Running Hours</li><li><a href="#obj-av-103"><code>AV103</code></a>Unit 4 Running Hours</li><li><a href="#obj-av-104"><code>AV104</code></a>Unit 5 Running Hours</li><li><a href="#obj-av-105"><code>AV105</code></a>Unit 6 Running Hours</li><li><a href="#obj-av-200"><code>AV200</code></a>Dryer 1 Hours</li><li><a href="#obj-av-201"><code>AV201</code></a>Dryer 2 Hours</li><li><a href="#obj-iv-1"><code>IV1</code></a>Dryer 1 Cycles</li><li><a href="#obj-iv-2"><code>IV2</code></a>Dryer 2 Cycles</li><li><a href="#obj-bv-0"><code>BV0</code></a>Any System Alarms</li><li><a href="#obj-bv-1"><code>BV1</code></a>Any System Service</li><li><a href="#obj-bv-2"><code>BV2</code></a>Any System Shutdowns</li><li><a href="#obj-bv-100"><code>BV100</code></a>High Dew Point Alarm</li><li><a href="#obj-bv-101"><code>BV101</code></a>High CO Level Alarm</li><li><a href="#obj-bv-102"><code>BV102</code></a>Lag Alarm</li><li><a href="#obj-bv-103"><code>BV103</code></a>High Ambient Temperature Alarm</li><li><a href="#obj-bv-105"><code>BV105</code></a>Control Circuit Alarm</li><li><a href="#obj-bv-107"><code>BV107</code></a>Dryer 1 Switch Failure Alarm</li><li><a href="#obj-bv-108"><code>BV108</code></a>Dryer 2 Switch Failure Alarm</li><li><a href="#obj-bv-109"><code>BV109</code></a>Low Outlet Pressure Alarm</li><li><a href="#obj-bv-110"><code>BV110</code></a>Tank Water Level Alarm</li><li><a href="#obj-bv-111"><code>BV111</code></a>Dryer 1 Outlet Alarm</li><li><a href="#obj-bv-112"><code>BV112</code></a>Dryer 2 Outlet Alarm</li><li><a href="#obj-bv-113"><code>BV113</code></a>Line Filter DeltaP Dryer 1 Alarm</li><li><a href="#obj-bv-114"><code>BV114</code></a>Line Filter DeltaP Dryer 2 Alarm</li><li><a href="#obj-bv-117"><code>BV117</code></a>High Outlet Pressure</li><li><a href="#obj-bv-200"><code>BV200</code></a>Unit 1 Alarms</li><li><a href="#obj-bv-201"><code>BV201</code></a>Unit 2 Alarms</li><li><a href="#obj-bv-202"><code>BV202</code></a>Unit 3 Alarms</li><li><a href="#obj-bv-203"><code>BV203</code></a>Unit 4 Alarms</li><li><a href="#obj-bv-204"><code>BV204</code></a>Unit 5 Alarms</li><li><a href="#obj-bv-205"><code>BV205</code></a>Unit 6 Alarms</li><li><a href="#obj-bv-206"><code>BV206</code></a>Unit 1 Service</li><li><a href="#obj-bv-207"><code>BV207</code></a>Unit 2 Service</li><li><a href="#obj-bv-208"><code>BV208</code></a>Unit 3 Service</li><li><a href="#obj-bv-209"><code>BV209</code></a>Unit 4 Service</li><li><a href="#obj-bv-210"><code>BV210</code></a>Unit 5 Service</li><li><a href="#obj-bv-211"><code>BV211</code></a>Unit 6 Service</li><li><a href="#obj-bv-212"><code>BV212</code></a>Unit 1 Shutdowns</li><li><a href="#obj-bv-213"><code>BV213</code></a>Unit 2 Shutdowns</li><li><a href="#obj-bv-214"><code>BV214</code></a>Unit 3 Shutdowns</li><li><a href="#obj-bv-215"><code>BV215</code></a>Unit 4 Shutdowns</li><li><a href="#obj-bv-216"><code>BV216</code></a>Unit 5 Shutdowns</li><li><a href="#obj-bv-217"><code>BV217</code></a>Unit 6 Shutdowns</li><li><a href="#obj-bv-218"><code>BV218</code></a>Unit 1 Motor Overload Alarm</li><li><a href="#obj-bv-219"><code>BV219</code></a>Unit 1 Discharge Temp Alarm</li><li><a href="#obj-bv-220"><code>BV220</code></a>Unit 1 Inlet Vacuum Alarm</li><li><a href="#obj-bv-221"><code>BV221</code></a>Unit 1 Aftercooler Temp Alarm</li><li><a href="#obj-bv-222"><code>BV222</code></a>Unit 1 Fail to Load Alarm</li><li><a href="#obj-bv-225"><code>BV225</code></a>Unit 2 Motor Overload Alarm</li><li><a href="#obj-bv-226"><code>BV226</code></a>Unit 2 Discharge Temp Alarm</li><li><a href="#obj-bv-227"><code>BV227</code></a>Unit 2 Inlet Vacuum Alarm</li><li><a href="#obj-bv-228"><code>BV228</code></a>Unit 2 Aftercooler Temp Alarm</li><li><a href="#obj-bv-229"><code>BV229</code></a>Unit 2 Fail to Load Alarm</li><li><a href="#obj-bv-232"><code>BV232</code></a>Unit 3 Motor Overload Alarm</li><li><a href="#obj-bv-233"><code>BV233</code></a>Unit 3 Discharge Temp Alarm</li><li><a href="#obj-bv-234"><code>BV234</code></a>Unit 3 Inlet Vacuum Alarm</li><li><a href="#obj-bv-235"><code>BV235</code></a>Unit 3 Aftercooler Temp Alarm</li><li><a href="#obj-bv-236"><code>BV236</code></a>Unit 3 Fail to Load Alarm</li><li><a href="#obj-bv-239"><code>BV239</code></a>Unit 4 Motor Overload Alarm</li><li><a href="#obj-bv-240"><code>BV240</code></a>Unit 4 Discharge Temp Alarm</li><li><a href="#obj-bv-241"><code>BV241</code></a>Unit 4 Inlet Vacuum Alarm</li><li><a href="#obj-bv-242"><code>BV242</code></a>Unit 4 Aftercooler Temp Alarm</li><li><a href="#obj-bv-243"><code>BV243</code></a>Unit 4 Fail to Load Alarm</li><li><a href="#obj-bv-246"><code>BV246</code></a>Unit 5 Motor Overload Alarm</li><li><a href="#obj-bv-247"><code>BV247</code></a>Unit 5 Discharge Temp Alarm</li><li><a href="#obj-bv-248"><code>BV248</code></a>Unit 5 Inlet Vacuum Alarm</li><li><a href="#obj-bv-249"><code>BV249</code></a>Unit 5 Aftercooler Temp Alarm</li><li><a href="#obj-bv-250"><code>BV250</code></a>Unit 5 Fail to Load Alarm</li><li><a href="#obj-bv-253"><code>BV253</code></a>Unit 6 Motor Overload Alarm</li><li><a href="#obj-bv-254"><code>BV254</code></a>Unit 6 Discharge Temp Alarm</li><li><a href="#obj-bv-255"><code>BV255</code></a>Unit 6 Inlet Vacuum Alarm</li><li><a href="#obj-bv-256"><code>BV256</code></a>Unit 6 Aftercooler Temp Alarm</li><li><a href="#obj-bv-257"><code>BV257</code></a>Unit 6 Fail to Load Alarm</li><li><a href="#obj-mv-0"><code>MV0</code></a>Unit 1 Running Mode</li><li><a href="#obj-mv-1"><code>MV1</code></a>Unit 2 Running Mode</li><li><a href="#obj-mv-2"><code>MV2</code></a>Unit 3 Running Mode</li><li><a href="#obj-mv-3"><code>MV3</code></a>Unit 4 Running Mode</li><li><a href="#obj-mv-4"><code>MV4</code></a>Unit 5 Running Mode</li><li><a href="#obj-mv-5"><code>MV5</code></a>Unit 6 Running Mode</li><li><a href="#obj-mv-6"><code>MV6</code></a>Unit 1 Sequence</li><li><a href="#obj-mv-7"><code>MV7</code></a>Unit 2 Sequence</li><li><a href="#obj-mv-8"><code>MV8</code></a>Unit 3 Sequence</li><li><a href="#obj-mv-9"><code>MV9</code></a>Unit 4 Sequence</li><li><a href="#obj-mv-10"><code>MV10</code></a>Unit 5 Sequence</li><li><a href="#obj-mv-11"><code>MV11</code></a>Unit 6 Sequence</li><li><a href="#obj-mv-12"><code>MV12</code></a>Unit 1 Operation Mode</li><li><a href="#obj-mv-13"><code>MV13</code></a>Unit 2 Operation Mode</li><li><a href="#obj-mv-14"><code>MV14</code></a>Unit 3 Operation Mode</li><li><a href="#obj-mv-15"><code>MV15</code></a>Unit 4 Operation Mode</li><li><a href="#obj-mv-16"><code>MV16</code></a>Unit 5 Operation Mode</li><li><a href="#obj-mv-17"><code>MV17</code></a>Unit 6 Operation Mode</li><li><a href="#obj-mv-300"><code>MV300</code></a>Dryer 1 Operation Mode</li><li><a href="#obj-mv-301"><code>MV301</code></a>Dryer 2 Operation Mode</li><li><a href="#obj-mv-302"><code>MV302</code></a>Dryer 1 Tower A Mode</li><li><a href="#obj-mv-303"><code>MV303</code></a>Dryer 2 Tower A Mode</li><li><a href="#obj-mv-304"><code>MV304</code></a>Dryer 1 Tower B Mode</li><li><a href="#obj-mv-305"><code>MV305</code></a>Dryer 2 Tower B Mode</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>From the PICS object mapping tables (object name, instance, present value, units / state description). All objects are read-only (B-SS profile); the PICS lists no write access.</li><li>Every possible object is listed; objects for units, dryers or sensors that are not installed should be ignored. Reading the device Object_List shows only the objects relevant to the system.</li><li>Multistate values start at 1 (as corrected in Rev 1 of the PICS).</li><li>The same TA360-S controller covers scroll air and claw/lube vacuum plants; the two plant types have separate object maps.</li><li>Dew point is printed in degC while the other temperatures are degF; system pressure units follow the controller setting (PSI, kPa, bar, inHg or mmHg).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the TotalAlert 360 (TA360-S) controller - scroll medical air systems and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems</h2><div class="faq"><details open><summary>How many BACnet points does the BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems have?</summary><p>This list has 103 BACnet objects: 12 analog values, 65 binary values, 24 multi-state values, 2 integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation.</p></details><details><summary>Where is the official BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems BACnet documentation?</summary><p>BeaconMedaes does not publish it on its own website. This list comes from BACnet Protocol Implementation Conformance Statement - TA360 Systems (Object Mapping for TA360 Systems) (4107 9010 48 Rev02), revision 2025-07-16, a copy hosted by BACnet International at https://www.bacnetinternational.net/catalog/manu/beaconmedaes/PICS%20TA360%20Systems.pdf. Ask BeaconMedaes or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems?</summary><p>Start with BV 0 Any System Alarms (Any system alarm); BV 2 Any System Shutdowns (Any shutdown active); BV 1 Any System Service (Service due); AV 0 System Pressure (Plant outlet pressure); AV 4 Dew Point (Medical air dew point); AV 6 CO Level (CO level, ppm); MV 0 Unit 1 Running Mode (Unit 1 running state); BV 200 Unit 1 Alarms (Unit 1 alarm).</p></details><details><summary>How do I enable BMS control of the BeaconMedaes TotalAlert 360 (TA360-S) controller - scroll medical air systems?</summary><p>Monitoring only: the PICS lists no writable objects.</p></details><details><summary>How do I check these points on the real TotalAlert 360 (TA360-S) controller - scroll medical air systems?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More BeaconMedaes BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/beaconmedaes/ta360-claw-lube-vacuum-system" data-row><span class="k">Medical gas source plant controller (monitoring only)</span><h3>BeaconMedaes TotalAlert 360 (TA360-S) controller - claw and lube medical vacuum systems</h3><p>BeaconMedaes claw vacuum (VAM, VAS, VAV, VHM, VHS, VHV, LVH, LVA) and lube vacuum (VLM, VLS, VLT, VLV, LVL) systems with the TA360 source controller TA360-S.</p><div class="meta">82 objects &middot; 0 writable &middot; 4107 9010 48 Rev02 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: TA360, TotalAlert 360, TA360-S, TA360 Source Controller, BeaconMedaes TA360, Beacon Medaes</span></a></li></ul>
<p class="updated">Source: <a href="https://www.bacnetinternational.net/catalog/manu/beaconmedaes/PICS%20TA360%20Systems.pdf" rel="nofollow noopener" target="_blank">BACnet Protocol Implementation Conformance Statement - TA360 Systems (Object Mapping for TA360 Systems) &middot; 4107 9010 48 Rev02 &middot; rev. 2025-07-16</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
