<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Belimo 6-way EPIV BACnet Points List | Easy BACnet</title>
<meta name="description" content="Belimo 6-way EPIV BACnet points list: 24 objects by ID and name (e.g. AO 1 = SpRel), 6 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/belimo/epiv-6-way">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Belimo 6-way EPIV BACnet Points List | Easy BACnet">
<meta property="og:description" content="Belimo 6-way EPIV BACnet points list: 24 objects by ID and name (e.g. AO 1 = SpRel), 6 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/belimo/epiv-6-way">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Belimo 6-way EPIV BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Belimo 6-way EPIV BACnet points list: 24 objects by ID and name (e.g. AO 1 = SpRel), 6 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/belimo/epiv-6-way",
   "url": "https://easybacnet.com/bacnet-points-lists/belimo/epiv-6-way",
   "name": "Belimo 6-way EPIV BACnet Points List | Easy BACnet",
   "description": "Belimo 6-way EPIV BACnet points list: 24 objects by ID and name (e.g. AO 1 = SpRel), 6 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/belimo/epiv-6-way#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/belimo/epiv-6-way#dataset",
   "name": "Belimo 6-way EPIV BACnet Points List",
   "description": "The 6-way EPIV combines a 6-way changeover valve with a flow sensor, so one coil can be fed from either a heating or a cooling circuit with flow control. On BACnet MS/TP a single AO 1 setpoint covers both sequences: in flow control, 0-33% runs sequence 1 from Vmax1 down to zero, 33-67% is the dead band, and 67-100% runs sequence 2 from zero up to Vmax2. It reports flow, position, active sequence and status. Belimo 6-way EPIV BACnet points list: 24 objects by ID and name (e.g. AO 1 = SpRel), 6 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/belimo/epiv-6-way",
   "keywords": [
    "Belimo 6-way EPIV BACnet Points List",
    "Belimo 6-way EPIV BACnet objects",
    "Belimo BACnet",
    "EP..R-R6+BAC BACnet points list",
    "6-way characterised control valve BACnet points list",
    "Belimo 6-way valve BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet PICS, 6-way EPIV",
    "url": "https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf",
    "author": {
     "@type": "Organization",
     "name": "Belimo"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Belimo 6-way EPIV",
    "brand": {
     "@type": "Brand",
     "name": "Belimo"
    },
    "category": "6-way pressure-independent control valve"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/belimo/epiv-6-way.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/belimo/epiv-6-way-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/belimo/epiv-6-way.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Belimo 6-way EPIV have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 24 BACnet objects: 8 analog inputs, 1 analog output, 5 analog values, 1 binary input, 5 multi-state inputs, 1 multi-state output, 3 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Belimo 6-way EPIV BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "6 of the 24 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Belimo 6-way EPIV BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet PICS, 6-way EPIV, revision 2024-09, published free by Belimo at https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Belimo 6-way EPIV?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AO 1 SpRel (Single setpoint for both heating/cooling sequences); MV 122 SpSource (Must be Bus for AO 1 to take effect); MI 1 ActSequence (Shows which sequence is active); AI 19 AbsFlow_UnitSel (Measured flow); AI 1 RelPos (Valve position feedback); BI 101 SummaryStatus (Overall OK / not OK alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Belimo 6-way EPIV?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Write MV 122 SpSource = 2 (Bus); with Analog (default) the valve follows the 0-10 V signal on wire 3. MO 1 Override can force sequence 1 or 2 open, close, or a sequence Vmax."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real 6-way EPIV?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Belimo",
     "item": "https://easybacnet.com/bacnet-points-lists/belimo/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "6-way EPIV",
     "item": "https://easybacnet.com/bacnet-points-lists/belimo/epiv-6-way"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/belimo/">Belimo</a></li><li aria-current="page">6-way EPIV</li></ol>
<p class="eyebrow">6-way pressure-independent control valve &middot; BACnet points list</p><h1><span class="mfr">Belimo</span> 6-way EPIV BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The 6-way EPIV combines a 6-way changeover valve with a flow sensor, so one coil can be fed from either a heating or a cooling circuit with flow control. On BACnet MS/TP a single AO 1 setpoint covers both sequences: in flow control, 0-33% runs sequence 1 from Vmax1 down to zero, 33-67% is the dead band, and 67-100% runs sequence 2 from zero up to Vmax2. It reports flow, position, active sequence and status.</p>
<p>This page lists <strong>24 BACnet objects</strong> for the Belimo 6-way EPIV &mdash; 6 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Belimo&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/belimo/">Belimo</a></dd></div><div><dt>Model</dt><dd>6-way EPIV</dd></div><div><dt>Equipment</dt><dd>6-way pressure-independent control valve</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/valves-actuators/">Valves &amp; actuators</a></dd></div><div><dt>BACnet objects</dt><dd>24 (6 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>6-Way-EPIV V3.0</dd></div><div><dt>Default device instance</dt><dd>1</dd></div><div><dt>Also known as</dt><dd>EP..R-R6+BAC, 6-way characterised control valve, Belimo 6-way valve</dd></div><div><dt>Source document</dt><dd><a href="https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf" rel="nofollow noopener" target="_blank">BACnet PICS, 6-way EPIV &middot; rev. 2024-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/belimo/epiv-6-way.csv" rel="nofollow" download>Download CSV <small>24 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/belimo/epiv-6-way-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/belimo/epiv-6-way.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=belimo/epiv-6-way">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Belimo&rsquo;s current documentation and the live
device before use. Not official Belimo information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Belimo 6-way EPIV</h2>
<div class="answer"><b>Integration in brief</b><p>Set MV 122 SpSource to Bus and command AO 1 SpRel, remembering that in flow control the 0-100% range is split into sequence 1, dead band and sequence 2. Set Vmax1 and Vmax2 once at commissioning. Read AI 19 flow, MI 1 active sequence and BI 101 summary status.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ao-1">AO 1</a></td><td class="n">SpRel</td><td>Single setpoint for both heating/cooling sequences</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-122">MV 122</a></td><td class="n">SpSource</td><td>Must be Bus for AO 1 to take effect</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mi-1">MI 1</a></td><td class="n">ActSequence</td><td>Shows which sequence is active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-19">AI 19</a></td><td class="n">AbsFlow_UnitSel</td><td>Measured flow</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">RelPos</td><td>Valve position feedback</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-101">BI 101</a></td><td class="n">SummaryStatus</td><td>Overall OK / not OK alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Write MV 122 SpSource = 2 (Bus); with Analog (default) the valve follows the 0-10 V signal on wire 3. MO 1 Override can force sequence 1 or 2 open, close, or a sequence Vmax.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP only: baud 9600-76800, default 38400; MAC address 0-127, default 10.</li><li>Default device instance 1.</li><li>Max 32 nodes without repeater; the 120 Ω terminating resistor must be fitted externally.</li><li>Configure with Belimo Assistant 2.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writable objects with instance 90 and above are persistent; do not write them on a regular basis.</li><li>In flow control, setpoints 33-67% are a dead band with zero flow.</li><li>Max 5 active COV subscriptions.</li></ul>
</section>
<h2 id="points">Belimo 6-way EPIV BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">24 of 24 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>8</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>1</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>5</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>1</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>5</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>1</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>3</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>24</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>18</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>6</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>4</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>2</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (10)</option><option value="%">% (5)</option><option value="m³/s, m³/h, l/s, l/min, l/h, gpm or cfm (MV 121)">m³/s, m³/h, l/s, l/min, l/h, gpm or cfm (MV 121) (3)</option><option value="gpm">gpm (2)</option><option value="l/h">l/h (2)</option><option value="V">V (1)</option><option value="°">° (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>6</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Belimo 6-way EPIV BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="%" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">RelPos</td><td class="d">Relative valve position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">AbsPos</td><td class="d">Absolute valve position</td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="5" data-acc="R" data-u="V" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">SpAnalog_V</td><td class="d">Analog setpoint when setpoint source is analog</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="10" data-acc="R" data-u="%" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">RelFlow</td><td class="d">Flow relative to active Vmax</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="13" data-acc="R" data-u="gpm" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">AbsFlow_gpm</td><td class="d">Absolute flow</td><td class="u">gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="15" data-acc="R" data-u="l/h" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">AbsFlow_lh</td><td class="d">Absolute flow</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="19" data-acc="R" data-u="m³/s, m³/h, l/s, l/min, l/h, gpm or cfm (MV 121)" data-min="1" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">AbsFlow_UnitSel</td><td class="d">Absolute flow in selected unit</td><td class="u">m³/s, m³/h, l/s, l/min, l/h, gpm or cfm (MV 121)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="109" data-acc="R" data-u="m³/s, m³/h, l/s, l/min, l/h, gpm or cfm (MV 121)" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">SpAbsFlow_UnitSel</td><td class="d">Active flow setpoint in selected unit</td><td class="u">m³/s, m³/h, l/s, l/min, l/h, gpm or cfm (MV 121)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="1" data-acc="C" data-u="%" data-min="1" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SpRel</td><td class="d">Relative setpoint; flow mode splits it into two sequences</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="99" data-acc="W" data-u="%" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Vmax1</td><td class="d">Maximum flow limit, sequence 1 (5-100% of nominal)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="100" data-acc="W" data-u="%" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Vmax2</td><td class="d">Maximum flow limit, sequence 2 (5-100% of nominal)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="102" data-acc="R" data-u="gpm" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Vnom_gpm</td><td class="d">Nominal flow (depends on DN size)</td><td class="u">gpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="115" data-acc="R" data-u="l/h" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Vnom_lh</td><td class="d">Nominal flow (depends on DN size)</td><td class="u">l/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="119" data-acc="R" data-u="m³/s, m³/h, l/s, l/min, l/h, gpm or cfm (MV 121)" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Vnom_UnitSel</td><td class="d">Nominal flow in selected unit</td><td class="u">m³/s, m³/h, l/s, l/min, l/h, gpm or cfm (MV 121)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="101" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">SummaryStatus</td><td class="d">Summary of status objects MI 103-106</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OK, Active=Not OK</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="15" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">ActSequence</td><td class="d">Active sequence</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Sequence 1, 2=Sequence 2, 3=Dead Band</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="16" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-mi-103"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">103</td><td class="n">StatusSensor</td><td class="d">Flow sensor status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=Flow sensor not OK</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="17" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-mi-104"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">104</td><td class="n">StatusFlow</td><td class="d">Flow status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=-, 3=Flow not reached, 4=Flow in closed position</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="18" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-mi-105"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">105</td><td class="n">StatusMedia</td><td class="d">Medium status (air bubbles)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=Airbubbles</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="19" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-mi-106"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">106</td><td class="n">StatusActuator</td><td class="d">Actuator status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OK, 2=Actuator cannot move, 3=Gear disengaged</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="20" data-i="1" data-acc="C" data-u="" data-st="1" id="obj-mo-1"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">1</td><td class="n">Override</td><td class="d">Override control of the setpoint</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=None, 2=Sequence 1 open, 3=Sequence 2 open, 4=Close, 5=Sequence 1 Vmax, 6=Sequence 1 Vmax (printed twice; likely Sequence 2 Vmax)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="21" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">ControlMode</td><td class="d">Position or flow control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=PosCtrl, 2=FlowCtrl</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="22" data-i="121" data-acc="W" data-u="" data-st="1" id="obj-mv-121"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">121</td><td class="n">UnitSelFlow</td><td class="d">Engineering unit for selected-unit flow objects</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=m³/s, 2=m³/h, 3=l/s, 4=l/min, 5=l/h, 6=gpm, 7=cfm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="23" data-i="122" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-122"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">122</td><td class="n">SpSource</td><td class="d">Setpoint source: analog wire 3 or bus AO 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog, 2=Bus</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Belimo 6-way EPIV point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>RelPos</li><li><a href="#obj-ai-2"><code>AI2</code></a>AbsPos</li><li><a href="#obj-ai-5"><code>AI5</code></a>SpAnalog_V</li><li><a href="#obj-ai-10"><code>AI10</code></a>RelFlow</li><li><a href="#obj-ai-13"><code>AI13</code></a>AbsFlow_gpm</li><li><a href="#obj-ai-15"><code>AI15</code></a>AbsFlow_lh</li><li><a href="#obj-ai-19"><code>AI19</code></a>AbsFlow_UnitSel</li><li><a href="#obj-ai-109"><code>AI109</code></a>SpAbsFlow_UnitSel</li><li><a href="#obj-ao-1"><code>AO1</code></a>SpRel</li><li><a href="#obj-av-99"><code>AV99</code></a>Vmax1</li><li><a href="#obj-av-100"><code>AV100</code></a>Vmax2</li><li><a href="#obj-av-102"><code>AV102</code></a>Vnom_gpm</li><li><a href="#obj-av-115"><code>AV115</code></a>Vnom_lh</li><li><a href="#obj-av-119"><code>AV119</code></a>Vnom_UnitSel</li><li><a href="#obj-bi-101"><code>BI101</code></a>SummaryStatus</li><li><a href="#obj-mi-1"><code>MI1</code></a>ActSequence</li><li><a href="#obj-mi-103"><code>MI103</code></a>StatusSensor</li><li><a href="#obj-mi-104"><code>MI104</code></a>StatusFlow</li><li><a href="#obj-mi-105"><code>MI105</code></a>StatusMedia</li><li><a href="#obj-mi-106"><code>MI106</code></a>StatusActuator</li><li><a href="#obj-mo-1"><code>MO1</code></a>Override</li><li><a href="#obj-mv-100"><code>MV100</code></a>ControlMode</li><li><a href="#obj-mv-121"><code>MV121</code></a>UnitSelFlow</li><li><a href="#obj-mv-122"><code>MV122</code></a>SpSource</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>MV 100 ControlMode has no access marking in the document, so it is listed read-only here; it is likely writable.</li><li>MO 1 state 6 is printed with the same text as state 5.</li><li>MV 121 sets the unit of AI 19, AI 109 and AV 119 (the document refers to AV 119 as AI 119).</li><li>Air bubbles in the system force position control until they clear, regardless of MV 100.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the 6-way EPIV and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Belimo 6-way EPIV</h2><div class="faq"><details open><summary>How many BACnet points does the Belimo 6-way EPIV have?</summary><p>This list has 24 BACnet objects: 8 analog inputs, 1 analog output, 5 analog values, 1 binary input, 5 multi-state inputs, 1 multi-state output, 3 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Belimo 6-way EPIV BACnet points are writable?</summary><p>6 of the 24 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Belimo 6-way EPIV BACnet documentation?</summary><p>The source is BACnet PICS, 6-way EPIV, revision 2024-09, published free by Belimo at https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Belimo 6-way EPIV?</summary><p>Start with AO 1 SpRel (Single setpoint for both heating/cooling sequences); MV 122 SpSource (Must be Bus for AO 1 to take effect); MI 1 ActSequence (Shows which sequence is active); AI 19 AbsFlow_UnitSel (Measured flow); AI 1 RelPos (Valve position feedback); BI 101 SummaryStatus (Overall OK / not OK alarm).</p></details><details><summary>How do I enable BMS control of the Belimo 6-way EPIV?</summary><p>Write MV 122 SpSource = 2 (Bus); with Analog (default) the valve follows the 0-10 V signal on wire 3. MO 1 Override can force sequence 1 or 2 open, close, or a sequence Vmax.</p></details><details><summary>How do I check these points on the real 6-way EPIV?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Belimo BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/belimo/epiv-2-way-v4" data-row><span class="k">Pressure-independent control valve</span><h3>Belimo 2-way EPIV V4</h3><p>Belimo 2-way electronic pressure-independent valves (EPIV) version 4.2, DN 15 to 50, BACnet models EP..R2+(K)BAC.</p><div class="meta">36 objects &middot; 15 writable</div><span class="sr-only"> Also known as: EPIV, EP..R2+BAC, EP..R2+KBAC, Electronic Pressure Independent Valve, 2-way EPIV DN 15-50</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/22pf-flow-sensor" data-row><span class="k">Ultrasonic liquid flow sensor</span><h3>Belimo 22PF Flow Sensor</h3><p>Belimo 22PF-.. ultrasonic flow sensors for water and glycol pipes, interface version 4.3.0.</p><div class="meta">21 objects &middot; 5 writable</div><span class="sr-only"> Also known as: 22PF, 22PF-.., Belimo ultrasonic flow sensor, Flow Sensor 22PF</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/6-way-pi-zone-valve" data-row><span class="k">6-way pressure-independent zone valve</span><h3>Belimo 6-way PI zone valve (C6..QP..+BAC)</h3><p>Belimo 6-way pressure-independent zone valves C615QP-B/D/F+BAC and C620QPT-G+BAC, application 6-Way-PIQCV V1.0, on BACnet MS/TP.</p><div class="meta">20 objects &middot; 6 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: C6..QP(T)-..+BAC, C615QP-B+BAC, C615QP-D+BAC, C615QP-F+BAC, C620QPT-G+BAC, 6-Way-PIQCV, 6-way PI zone valve, Belimo 6-way PIQCV</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/air-water-actuators-bacnet" data-row><span class="k">Damper and valve actuator</span><h3>Belimo Air/Water Actuators (BACnet MS/TP)</h3><p>Belimo general-purpose damper and valve actuators with the BACnet MS/TP interface (rotary, linear and fail-safe types).</p><div class="meta">20 objects &middot; 10 writable &middot; V3.08</div><span class="sr-only"> Also known as: Belimo air/water actuator, Belimo AirWater BACnet, ..M(C)24A, ..R24A, ..V(K)24A, ..F24A, ..RF24A</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/bkn230-24-mod" data-row><span class="k">Fire damper actuator interface</span><h3>Belimo BKN230-24-MOD fire damper communication and power unit</h3><p>Belimo BKN230-24-MOD unit that powers and networks one motorised fire damper actuator (BF24..-ST, BFN24..-ST, BFL24..-ST).</p><div class="meta">13 objects &middot; 4 writable &middot; 71589-00002.F &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: BKN230-24-MOD, BKN230-24-MOD-BAC, BKN230, Belimo BKN230 BACnet, Schako BKN230, 71589-00002</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/cq24a-bac-zone-actuator" data-row><span class="k">Zone valve actuator</span><h3>Belimo CQ24A-BAC CQ zone rotary actuator</h3><p>Belimo CQ24A-BAC rotary actuator for CQ zone valves, BACnet MS/TP application version 01.05.0001.</p><div class="meta">10 objects &middot; 5 writable &middot; CQ BACnet PICS V01.05.0001 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: CQ24A-BAC, CQ Zone Rotary Actuator, Belimo CQ BACnet, ZoneTight CQ actuator</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/duct-pipe-sensors-bacnet" data-row><span class="k">Duct / outdoor sensors (temperature, humidity, CO2, VOC, differential pressure)</span><h3>Belimo Duct and Pipe Sensors (22DTH, 22UTH, 22DTM, 22ADP) BACnet</h3><p>Belimo BACnet MS/TP sensors: 22DTH duct temperature/humidity, 22UTH outdoor temperature/humidity, 22DTM duct CO2/VOC and 22ADP differential pressure/airflow sensors.</p><div class="meta">81 objects &middot; 69 writable</div><span class="sr-only"> Also known as: 22DTH-..6.., 22UTH-..60X, 22DTM-..6, 22ADP-..6.., 22DTH-16M, 22DTH-56M, 22UTH-160X, 22UTH-560X, 22DTM-16, 22DTM-56, 22ADP-164, 22ADP-164L, 22ADP-56Q, 22ADP-56QB, 22ADP-564L, 22ADP-566L</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/energy-valve-v3" data-row><span class="k">Pressure-independent control valve with energy meter</span><h3>Belimo Energy Valve V3</h3><p>Belimo Energy Valve generation 3 (EV..R+(K)BAC, EV..R3+BAC, EV..F+(K)BAC), the installed base before Energy Valve V4.</p><div class="meta">62 objects &middot; 17 writable</div><span class="sr-only"> Also known as: Energy Valve, EV..R+BAC, EV..R+KBAC, EV..R3+BAC, EV..F+BAC, EV..F+KBAC, Belimo Energy Valve 3</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/energy-valve-v4" data-row><span class="k">Pressure-independent control valve with energy meter</span><h3>Belimo Energy Valve V4</h3><p>Belimo Energy Valve version 4, DN 15 to 50, BACnet models EV..R2+(K)BAC, EV..R2+MID and EV..R3+BAC.</p><div class="meta">68 objects &middot; 27 writable</div><span class="sr-only"> Also known as: Energy Valve, EV..R2+BAC, EV..R2+KBAC, EV..R2+MID, EV..R3+BAC, Belimo Energy Valve 4</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/fskn-bac-damper-test-module" data-row><span class="k">Fire and smoke damper actuator test module</span><h3>Belimo FSKN120-BAC / FSKN24-BAC fire and smoke damper test module</h3><p>Belimo FSKN120-BAC and FSKN24-BAC remote test modules for spring-return fire and combination fire/smoke damper actuators (FSTF, FSLF, FSNF, FSAFB, FSAF*A) in containment applications.</p><div class="meta">9 objects &middot; 2 writable &middot; AB_13004</div><span class="sr-only"> Also known as: FSKN120-BAC, FSKN24-BAC, FSKN, Belimo FSKN BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/gas-monitor-22g" data-row><span class="k">Gas detection sensor / monitor</span><h3>Belimo Gas monitors 22G (CO, NO2, CO2, refrigerant and others)</h3><p>Belimo 22G..-5A and 22G..-5B wall gas monitors (CO, NO2, CO2, NH3, refrigerant and other gases) with CAN bus and BACnet MS/TP.</p><div class="meta">7 objects &middot; 3 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: 22G, 22G02-5A, 22G02-5B, 22G14-5A, 22G14-5B, 22G0214-5A, 22G0214-5B, Belimo gas monitor BACnet, Belimo CO monitor</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/iot-valve-actuators-lp1" data-row><span class="k">Valve actuator (Ethernet, IoT)</span><h3>Belimo IoT Valve Actuators VxM24A-LP1 / VxR24A-LP1 (BACnet IP)</h3><p>Belimo IoT product range valve actuators VLM/VLR, VNM/VNR, VSM/VSR and VGM/VGR 24A-LP1 with Ethernet and BACnet IP.</p><div class="meta">13 objects &middot; 5 writable &middot; T5-PICS IoT Product Range v1.0</div><span class="sr-only"> Also known as: VLM24A-LP1, VLR24A-LP1, VNM24A-LP1, VNR24A-LP1, VSM24A-LP1, VSR24A-LP1, VGM24A-LP1, VGR24A-LP1, Belimo IoT Product Range</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/jr-bac-butterfly-valve-actuator" data-row><span class="k">Butterfly valve actuator</span><h3>Belimo JR..A-BAC-.. Butterfly Valve Actuator (BACnet MS/TP)</h3><p>Belimo JR rotary actuators for butterfly valves in the BACnet MS/TP version (JR..A-BAC-..).</p><div class="meta">26 objects &middot; 13 writable &middot; V1.06</div><span class="sr-only"> Also known as: JR actuator, JR..A-BAC-.., Belimo JR BACnet, JR/QR</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/pr-bac-butterfly-valve-actuator" data-row><span class="k">Butterfly valve actuator</span><h3>Belimo PR..-BAC-.. Butterfly Valve Actuator (BACnet MS/TP)</h3><p>Belimo PR rotary actuators for butterfly valves in the BACnet MS/TP version (PR..-BAC-..).</p><div class="meta">20 objects &middot; 8 writable</div><span class="sr-only"> Also known as: PR..-BAC-.., Belimo PR actuator, PR BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/room-operating-unit-22rt" data-row><span class="k">Room sensor / operating unit</span><h3>Belimo Room Operating Unit 22RT-5U00</h3><p>Belimo 22RT...-5U00... room operating units with virtual or ePaper touch display, measuring temperature, humidity and CO2.</p><div class="meta">44 objects &middot; 37 writable</div><span class="sr-only"> Also known as: 22RT, 22RT…-5U00…, Room Operating Unit, ROU, 22RTM-5U00, Belimo room sensor BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/thermal-energy-meter-v4" data-row><span class="k">Thermal (BTU) energy meter</span><h3>Belimo Thermal Energy Meter V4</h3><p>Belimo Thermal Energy Meters version 4, DN 15 to 50 (22PE..-1U.., including MID-certified 22PEM models).</p><div class="meta">35 objects &middot; 8 writable</div><span class="sr-only"> Also known as: TEM, Thermal Energy Meter, 22PE-1U, 22PEM-1UC, 22PE…-1U.., Belimo energy meter</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/vav-compact" data-row><span class="k">VAV compact controller (actuator with flow sensor)</span><h3>Belimo VAV-Compact</h3><p>Belimo VAV-Compact volumetric flow controllers with the BACnet/Modbus interface (..MV-D3-MOD and ..HV24A-MOD).</p><div class="meta">23 objects &middot; 10 writable</div><span class="sr-only"> Also known as: VAV-Compact MOD, ..MV-D3-MOD, ..HV24A-MOD, LMV-D3-MOD, NMV-D3-MOD, SMV-D3-MOD, LHV24A-MOD</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/vav-universal-vru" data-row><span class="k">VAV / CAV / pressure controller</span><h3>Belimo VAV-Universal VRU</h3><p>Belimo VAV-Universal controllers VRU-D3-BAC, VRU-M1-BAC and VRU-M1R-BAC used for VAV/CAV airflow, duct pressure and room pressure control.</p><div class="meta">38 objects &middot; 12 writable</div><span class="sr-only"> Also known as: VAV-Universal, VRU-D3-BAC, VRU-M1-BAC, VRU-M1R-BAC, VRU-..-BAC</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/zip-economizer" data-row><span class="k">Rooftop unit economizer controller</span><h3>Belimo ZIP Economizer (ECON-ZIP-BASE + ECON-ZIP-COM)</h3><p>Belimo ZIP Economizer controllers for packaged rooftop units (ECON-ZIP-BASE) with the ECON-ZIP-COM communication module for BACnet MS/TP.</p><div class="meta">71 objects &middot; 32 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ZIP Economizer, ECON-ZIP-BASE, ECON-ZIP-COM, ECON-ZIP-EM, Belimo economizer controller BACnet, ZIP Economizer BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/zoneease-vav" data-row><span class="k">VAV zone controller / actuator</span><h3>Belimo ZoneEase VAV zone control actuator (BACnet MS/TP)</h3><p>Belimo ZoneEase VAV actuators LMV-BAC-.. and NMV-BAC-.. with the built-in zone control applications, application software ZoneEase 1.7.</p><div class="meta">97 objects &middot; 58 writable &middot; V1.7</div><span class="sr-only"> Also known as: ZoneEase VAV, LMV-BAC-.., NMV-BAC-.., Belimo ZoneEase</span></a></li></ul>
<p class="updated">Source: <a href="https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_6way-EPIV_en-gb.pdf" rel="nofollow noopener" target="_blank">BACnet PICS, 6-way EPIV &middot; rev. 2024-09</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
