<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Belimo BACnet Points Lists (21 Models) | Easy BACnet</title>
<meta name="description" content="Free Belimo BACnet points lists for 21 models: object types, instances, names, units and access, with CSV and EDE downloads.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/belimo/">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Belimo BACnet Points Lists (21 Models) | Easy BACnet">
<meta property="og:description" content="Free Belimo BACnet points lists for 21 models: object types, instances, names, units and access, with CSV and EDE downloads.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/belimo/">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Belimo BACnet Points Lists (21 Models) | Easy BACnet">
<meta name="twitter:description" content="Free Belimo BACnet points lists for 21 models: object types, instances, names, units and access, with CSV and EDE downloads.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "CollectionPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/belimo/",
   "url": "https://easybacnet.com/bacnet-points-lists/belimo/",
   "name": "Belimo BACnet Points Lists (21 Models) | Easy BACnet",
   "description": "Free Belimo BACnet points lists for 21 models: object types, instances, names, units and access, with CSV and EDE downloads.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "about": {
    "@type": "Brand",
    "name": "Belimo"
   },
   "mainEntity": {
    "@type": "ItemList",
    "itemListElement": [
     {
      "@type": "ListItem",
      "position": 1,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/epiv-2-way-v4",
      "name": "Belimo 2-way EPIV V4 BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 2,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/22pf-flow-sensor",
      "name": "Belimo 22PF Flow Sensor BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 3,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/epiv-6-way",
      "name": "Belimo 6-way EPIV BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 4,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/6-way-pi-zone-valve",
      "name": "Belimo 6-way PI zone valve (C6..QP..+BAC) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 5,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/air-water-actuators-bacnet",
      "name": "Belimo Air/Water Actuators (BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 6,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/bkn230-24-mod",
      "name": "Belimo BKN230-24-MOD fire damper communication and power unit BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 7,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/cq24a-bac-zone-actuator",
      "name": "Belimo CQ24A-BAC CQ zone rotary actuator BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 8,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/duct-pipe-sensors-bacnet",
      "name": "Belimo Duct and Pipe Sensors (22DTH, 22UTH, 22DTM, 22ADP) BACnet BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 9,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/energy-valve-v3",
      "name": "Belimo Energy Valve V3 BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 10,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/energy-valve-v4",
      "name": "Belimo Energy Valve V4 BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 11,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/fskn-bac-damper-test-module",
      "name": "Belimo FSKN120-BAC / FSKN24-BAC fire and smoke damper test module BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 12,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/gas-monitor-22g",
      "name": "Belimo Gas monitors 22G (CO, NO2, CO2, refrigerant and others) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 13,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/iot-valve-actuators-lp1",
      "name": "Belimo IoT Valve Actuators VxM24A-LP1 / VxR24A-LP1 (BACnet IP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 14,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/jr-bac-butterfly-valve-actuator",
      "name": "Belimo JR..A-BAC-.. Butterfly Valve Actuator (BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 15,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/pr-bac-butterfly-valve-actuator",
      "name": "Belimo PR..-BAC-.. Butterfly Valve Actuator (BACnet MS/TP) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 16,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/room-operating-unit-22rt",
      "name": "Belimo Room Operating Unit 22RT-5U00 BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 17,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/thermal-energy-meter-v4",
      "name": "Belimo Thermal Energy Meter V4 BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 18,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/vav-compact",
      "name": "Belimo VAV-Compact BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 19,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/vav-universal-vru",
      "name": "Belimo VAV-Universal VRU BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 20,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/zip-economizer",
      "name": "Belimo ZIP Economizer (ECON-ZIP-BASE + ECON-ZIP-COM) BACnet Points List"
     },
     {
      "@type": "ListItem",
      "position": 21,
      "url": "https://easybacnet.com/bacnet-points-lists/belimo/zoneease-vav",
      "name": "Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) BACnet Points List"
     }
    ]
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Belimo",
     "item": "https://easybacnet.com/bacnet-points-lists/belimo/"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li aria-current="page">Belimo</li></ol>
<p class="eyebrow">Manufacturer</p><h1><span class="mfr">Belimo</span> BACnet points lists</h1><p class="updated">Updated 12 November 2026</p>

<p class="lede">Every Belimo BACnet points list we have: 21 models, 738 BACnet objects in all.
Pick a model to see its full object table with types, instance numbers, units and read/write access,
and download it as CSV or EDE.</p>
<div class="answer"><b>What&rsquo;s here</b><p>Covers 6-way pressure-independent control valve, 6-way pressure-independent zone valve, butterfly valve actuator, damper and valve actuator, duct / outdoor sensors (temperature, humidity, co2, voc, differential pressure), fire and smoke damper actuator test module, fire damper actuator interface, gas detection sensor / monitor, pressure-independent control valve, pressure-independent control valve with energy meter, rooftop unit economizer controller, room sensor / operating unit, thermal (btu) energy meter, ultrasonic liquid flow sensor, vav / cav / pressure controller, vav compact controller (actuator with flow sensor), vav zone controller / actuator, valve actuator (ethernet, iot), zone valve actuator. Each list is re-typed from Belimo&rsquo;s own free
documentation and links back to the original PDF.</p></div>
<div class="tools"><input class="search" type="search" placeholder="Filter Belimo models&hellip;"
 aria-label="Filter models" data-filter="models"><span class="count" data-count-for="models">21 of 21 shown</span></div>
<ul class="grid" id="models"><li><a class="card" href="/bacnet-points-lists/belimo/epiv-2-way-v4" data-row><span class="k">Pressure-independent control valve</span><h3>Belimo 2-way EPIV V4</h3><p>Belimo 2-way electronic pressure-independent valves (EPIV) version 4.2, DN 15 to 50, BACnet models EP..R2+(K)BAC.</p><div class="meta">36 objects &middot; 15 writable</div><span class="sr-only"> Also known as: EPIV, EP..R2+BAC, EP..R2+KBAC, Electronic Pressure Independent Valve, 2-way EPIV DN 15-50</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/22pf-flow-sensor" data-row><span class="k">Ultrasonic liquid flow sensor</span><h3>Belimo 22PF Flow Sensor</h3><p>Belimo 22PF-.. ultrasonic flow sensors for water and glycol pipes, interface version 4.3.0.</p><div class="meta">21 objects &middot; 5 writable</div><span class="sr-only"> Also known as: 22PF, 22PF-.., Belimo ultrasonic flow sensor, Flow Sensor 22PF</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/epiv-6-way" data-row><span class="k">6-way pressure-independent control valve</span><h3>Belimo 6-way EPIV</h3><p>Belimo 6-way EPIV (EP..R-R6+BAC) used to switch and control a single coil between heating and cooling sequences.</p><div class="meta">24 objects &middot; 6 writable</div><span class="sr-only"> Also known as: EP..R-R6+BAC, 6-way EPIV, 6-way characterised control valve, Belimo 6-way valve</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/6-way-pi-zone-valve" data-row><span class="k">6-way pressure-independent zone valve</span><h3>Belimo 6-way PI zone valve (C6..QP..+BAC)</h3><p>Belimo 6-way pressure-independent zone valves C615QP-B/D/F+BAC and C620QPT-G+BAC, application 6-Way-PIQCV V1.0, on BACnet MS/TP.</p><div class="meta">20 objects &middot; 6 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: C6..QP(T)-..+BAC, C615QP-B+BAC, C615QP-D+BAC, C615QP-F+BAC, C620QPT-G+BAC, 6-Way-PIQCV, 6-way PI zone valve, Belimo 6-way PIQCV</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/air-water-actuators-bacnet" data-row><span class="k">Damper and valve actuator</span><h3>Belimo Air/Water Actuators (BACnet MS/TP)</h3><p>Belimo general-purpose damper and valve actuators with the BACnet MS/TP interface (rotary, linear and fail-safe types).</p><div class="meta">20 objects &middot; 10 writable &middot; V3.08</div><span class="sr-only"> Also known as: Belimo air/water actuator, Belimo AirWater BACnet, ..M(C)24A, ..R24A, ..V(K)24A, ..F24A, ..RF24A</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/bkn230-24-mod" data-row><span class="k">Fire damper actuator interface</span><h3>Belimo BKN230-24-MOD fire damper communication and power unit</h3><p>Belimo BKN230-24-MOD unit that powers and networks one motorised fire damper actuator (BF24..-ST, BFN24..-ST, BFL24..-ST).</p><div class="meta">13 objects &middot; 4 writable &middot; 71589-00002.F &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: BKN230-24-MOD, BKN230-24-MOD-BAC, BKN230, Belimo BKN230 BACnet, Schako BKN230, 71589-00002</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/cq24a-bac-zone-actuator" data-row><span class="k">Zone valve actuator</span><h3>Belimo CQ24A-BAC CQ zone rotary actuator</h3><p>Belimo CQ24A-BAC rotary actuator for CQ zone valves, BACnet MS/TP application version 01.05.0001.</p><div class="meta">10 objects &middot; 5 writable &middot; CQ BACnet PICS V01.05.0001 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: CQ24A-BAC, CQ Zone Rotary Actuator, Belimo CQ BACnet, ZoneTight CQ actuator</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/duct-pipe-sensors-bacnet" data-row><span class="k">Duct / outdoor sensors (temperature, humidity, CO2, VOC, differential pressure)</span><h3>Belimo Duct and Pipe Sensors (22DTH, 22UTH, 22DTM, 22ADP) BACnet</h3><p>Belimo BACnet MS/TP sensors: 22DTH duct temperature/humidity, 22UTH outdoor temperature/humidity, 22DTM duct CO2/VOC and 22ADP differential pressure/airflow sensors.</p><div class="meta">81 objects &middot; 69 writable</div><span class="sr-only"> Also known as: 22DTH-..6.., 22UTH-..60X, 22DTM-..6, 22ADP-..6.., 22DTH-16M, 22DTH-56M, 22UTH-160X, 22UTH-560X, 22DTM-16, 22DTM-56, 22ADP-164, 22ADP-164L, 22ADP-56Q, 22ADP-56QB, 22ADP-564L, 22ADP-566L</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/energy-valve-v3" data-row><span class="k">Pressure-independent control valve with energy meter</span><h3>Belimo Energy Valve V3</h3><p>Belimo Energy Valve generation 3 (EV..R+(K)BAC, EV..R3+BAC, EV..F+(K)BAC), the installed base before Energy Valve V4.</p><div class="meta">62 objects &middot; 17 writable</div><span class="sr-only"> Also known as: Energy Valve, EV..R+BAC, EV..R+KBAC, EV..R3+BAC, EV..F+BAC, EV..F+KBAC, Belimo Energy Valve 3</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/energy-valve-v4" data-row><span class="k">Pressure-independent control valve with energy meter</span><h3>Belimo Energy Valve V4</h3><p>Belimo Energy Valve version 4, DN 15 to 50, BACnet models EV..R2+(K)BAC, EV..R2+MID and EV..R3+BAC.</p><div class="meta">68 objects &middot; 27 writable</div><span class="sr-only"> Also known as: Energy Valve, EV..R2+BAC, EV..R2+KBAC, EV..R2+MID, EV..R3+BAC, Belimo Energy Valve 4</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/fskn-bac-damper-test-module" data-row><span class="k">Fire and smoke damper actuator test module</span><h3>Belimo FSKN120-BAC / FSKN24-BAC fire and smoke damper test module</h3><p>Belimo FSKN120-BAC and FSKN24-BAC remote test modules for spring-return fire and combination fire/smoke damper actuators (FSTF, FSLF, FSNF, FSAFB, FSAF*A) in containment applications.</p><div class="meta">9 objects &middot; 2 writable &middot; AB_13004</div><span class="sr-only"> Also known as: FSKN120-BAC, FSKN24-BAC, FSKN, Belimo FSKN BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/gas-monitor-22g" data-row><span class="k">Gas detection sensor / monitor</span><h3>Belimo Gas monitors 22G (CO, NO2, CO2, refrigerant and others)</h3><p>Belimo 22G..-5A and 22G..-5B wall gas monitors (CO, NO2, CO2, NH3, refrigerant and other gases) with CAN bus and BACnet MS/TP.</p><div class="meta">7 objects &middot; 3 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: 22G, 22G02-5A, 22G02-5B, 22G14-5A, 22G14-5B, 22G0214-5A, 22G0214-5B, Belimo gas monitor BACnet, Belimo CO monitor</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/iot-valve-actuators-lp1" data-row><span class="k">Valve actuator (Ethernet, IoT)</span><h3>Belimo IoT Valve Actuators VxM24A-LP1 / VxR24A-LP1 (BACnet IP)</h3><p>Belimo IoT product range valve actuators VLM/VLR, VNM/VNR, VSM/VSR and VGM/VGR 24A-LP1 with Ethernet and BACnet IP.</p><div class="meta">13 objects &middot; 5 writable &middot; T5-PICS IoT Product Range v1.0</div><span class="sr-only"> Also known as: VLM24A-LP1, VLR24A-LP1, VNM24A-LP1, VNR24A-LP1, VSM24A-LP1, VSR24A-LP1, VGM24A-LP1, VGR24A-LP1, Belimo IoT Product Range</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/jr-bac-butterfly-valve-actuator" data-row><span class="k">Butterfly valve actuator</span><h3>Belimo JR..A-BAC-.. Butterfly Valve Actuator (BACnet MS/TP)</h3><p>Belimo JR rotary actuators for butterfly valves in the BACnet MS/TP version (JR..A-BAC-..).</p><div class="meta">26 objects &middot; 13 writable &middot; V1.06</div><span class="sr-only"> Also known as: JR actuator, JR..A-BAC-.., Belimo JR BACnet, JR/QR</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/pr-bac-butterfly-valve-actuator" data-row><span class="k">Butterfly valve actuator</span><h3>Belimo PR..-BAC-.. Butterfly Valve Actuator (BACnet MS/TP)</h3><p>Belimo PR rotary actuators for butterfly valves in the BACnet MS/TP version (PR..-BAC-..).</p><div class="meta">20 objects &middot; 8 writable</div><span class="sr-only"> Also known as: PR..-BAC-.., Belimo PR actuator, PR BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/room-operating-unit-22rt" data-row><span class="k">Room sensor / operating unit</span><h3>Belimo Room Operating Unit 22RT-5U00</h3><p>Belimo 22RT...-5U00... room operating units with virtual or ePaper touch display, measuring temperature, humidity and CO2.</p><div class="meta">44 objects &middot; 37 writable</div><span class="sr-only"> Also known as: 22RT, 22RT…-5U00…, Room Operating Unit, ROU, 22RTM-5U00, Belimo room sensor BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/thermal-energy-meter-v4" data-row><span class="k">Thermal (BTU) energy meter</span><h3>Belimo Thermal Energy Meter V4</h3><p>Belimo Thermal Energy Meters version 4, DN 15 to 50 (22PE..-1U.., including MID-certified 22PEM models).</p><div class="meta">35 objects &middot; 8 writable</div><span class="sr-only"> Also known as: TEM, Thermal Energy Meter, 22PE-1U, 22PEM-1UC, 22PE…-1U.., Belimo energy meter</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/vav-compact" data-row><span class="k">VAV compact controller (actuator with flow sensor)</span><h3>Belimo VAV-Compact</h3><p>Belimo VAV-Compact volumetric flow controllers with the BACnet/Modbus interface (..MV-D3-MOD and ..HV24A-MOD).</p><div class="meta">23 objects &middot; 10 writable</div><span class="sr-only"> Also known as: VAV-Compact MOD, ..MV-D3-MOD, ..HV24A-MOD, LMV-D3-MOD, NMV-D3-MOD, SMV-D3-MOD, LHV24A-MOD</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/vav-universal-vru" data-row><span class="k">VAV / CAV / pressure controller</span><h3>Belimo VAV-Universal VRU</h3><p>Belimo VAV-Universal controllers VRU-D3-BAC, VRU-M1-BAC and VRU-M1R-BAC used for VAV/CAV airflow, duct pressure and room pressure control.</p><div class="meta">38 objects &middot; 12 writable</div><span class="sr-only"> Also known as: VAV-Universal, VRU-D3-BAC, VRU-M1-BAC, VRU-M1R-BAC, VRU-..-BAC</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/zip-economizer" data-row><span class="k">Rooftop unit economizer controller</span><h3>Belimo ZIP Economizer (ECON-ZIP-BASE + ECON-ZIP-COM)</h3><p>Belimo ZIP Economizer controllers for packaged rooftop units (ECON-ZIP-BASE) with the ECON-ZIP-COM communication module for BACnet MS/TP.</p><div class="meta">71 objects &middot; 32 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ZIP Economizer, ECON-ZIP-BASE, ECON-ZIP-COM, ECON-ZIP-EM, Belimo economizer controller BACnet, ZIP Economizer BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/zoneease-vav" data-row><span class="k">VAV zone controller / actuator</span><h3>Belimo ZoneEase VAV zone control actuator (BACnet MS/TP)</h3><p>Belimo ZoneEase VAV actuators LMV-BAC-.. and NMV-BAC-.. with the built-in zone control applications, application software ZoneEase 1.7.</p><div class="meta">97 objects &middot; 58 writable &middot; V1.7</div><span class="sr-only"> Also known as: ZoneEase VAV, LMV-BAC-.., NMV-BAC-.., Belimo ZoneEase</span></a></li></ul>


<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
