<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Belimo ZoneEase VAV BACnet Points List | Easy BACnet</title>
<meta name="description" content="Belimo ZoneEase VAV BACnet points list: 97 objects by ID and name (e.g. MV 1 = SystemMode), 58 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/belimo/zoneease-vav">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Belimo ZoneEase VAV BACnet Points List | Easy BACnet">
<meta property="og:description" content="Belimo ZoneEase VAV BACnet points list: 97 objects by ID and name (e.g. MV 1 = SystemMode), 58 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/belimo/zoneease-vav">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Belimo ZoneEase VAV BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Belimo ZoneEase VAV BACnet points list: 97 objects by ID and name (e.g. MV 1 = SystemMode), 58 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/belimo/zoneease-vav",
   "url": "https://easybacnet.com/bacnet-points-lists/belimo/zoneease-vav",
   "name": "Belimo ZoneEase VAV BACnet Points List | Easy BACnet",
   "description": "Belimo ZoneEase VAV BACnet points list: 97 objects by ID and name (e.g. MV 1 = SystemMode), 58 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/belimo/zoneease-vav#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/belimo/zoneease-vav#dataset",
   "name": "Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) BACnet Points List",
   "description": "ZoneEase VAV is a VAV damper actuator with a built-in differential pressure sensor and zone control applications (cooling, changeover, electric or hydronic reheat, parallel or series fan, CO2 and plain VAV). It runs on BACnet MS/TP. The BMS mostly sets the system mode, room setpoint, airflow limits and the heating/cooling changeover, and reads room temperature, airflow and status. Belimo ZoneEase VAV BACnet points list: 97 objects by ID and name (e.g. MV 1 = SystemMode), 58 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/belimo/zoneease-vav",
   "keywords": [
    "Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) BACnet Points List",
    "Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) BACnet objects",
    "Belimo BACnet",
    "ZoneEase VAV BACnet points list",
    "LMV-BAC-.. BACnet points list",
    "NMV-BAC-.. BACnet points list",
    "Belimo ZoneEase BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet Interface description, ZoneEase VAV (VAV zone control actuator)",
    "url": "https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_ZoneEase-VAV_V1_7_en-gb.pdf",
    "author": {
     "@type": "Organization",
     "name": "Belimo"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Belimo ZoneEase VAV zone control actuator (BACnet MS/TP)",
    "brand": {
     "@type": "Brand",
     "name": "Belimo"
    },
    "category": "VAV zone controller / actuator"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/belimo/zoneease-vav.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/belimo/zoneease-vav-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/belimo/zoneease-vav.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 97 BACnet objects: 16 analog inputs, 1 analog output, 47 analog values, 7 binary inputs, 12 binary values, 4 multi-state inputs, 1 multi-state output, 9 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "58 of the 97 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet Interface description, ZoneEase VAV (VAV zone control actuator) (V1.7), revision 2025-05, published free by Belimo at https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_ZoneEase-VAV_V1_7_en-gb.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Belimo ZoneEase VAV zone control actuator (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1 SystemMode (Off / Active / Eco / Boost); AV 108 SpRmT_C (Room temperature setpoint, °C); BV 1 BMS Changeover (Heating or cooling air from the AHU); AI 20 RmT_C (Room temperature, °C); AI 12 AbsAirFlow_m3h (Measured airflow, m³/h); AI 1 RelPosDmp (Damper position, %); MI 101 StatusSystem (System health: sensor and config faults); MI 106 StatusActuator (Actuator status and errors)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Belimo ZoneEase VAV zone control actuator (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 1 SystemMode switches the zone between Off, Active, Eco and Boost. In the VAV application (#9 in MV 2) the BMS sets the airflow directly with AV 102-104. MO 1 Override can force the damper or a fixed airflow, temperature or CO2 setpoint (types 8-13 use AO 10)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 130 BusWatchdog, 5-3600 s, default 120 s. If no write arrives within the timeout the actuator runs MV 130 BusFailAction (default None)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Belimo ZoneEase VAV zone control actuator (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 1 BMS Changeover tells the zone whether the AHU supplies cool or warm air (all applications except #2, #8 and #9). Room temperature, humidity and CO2 come from the connected room operating unit or analog input, not from the BMS."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real ZoneEase VAV zone control actuator (BACnet MS/TP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Belimo",
     "item": "https://easybacnet.com/bacnet-points-lists/belimo/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "ZoneEase VAV zone control actuator (BACnet MS/TP)",
     "item": "https://easybacnet.com/bacnet-points-lists/belimo/zoneease-vav"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/belimo/">Belimo</a></li><li aria-current="page">ZoneEase VAV zone control actuator (BACnet MS/TP)</li></ol>
<p class="eyebrow">VAV zone controller / actuator &middot; BACnet points list</p><h1><span class="mfr">Belimo</span> ZoneEase VAV zone control actuator (BACnet MS/TP) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>ZoneEase VAV is a VAV damper actuator with a built-in differential pressure sensor and zone control applications (cooling, changeover, electric or hydronic reheat, parallel or series fan, CO2 and plain VAV). It runs on BACnet MS/TP. The BMS mostly sets the system mode, room setpoint, airflow limits and the heating/cooling changeover, and reads room temperature, airflow and status.</p>
<p>This page lists <strong>97 BACnet objects</strong> for the Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) &mdash; 58 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Belimo&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/belimo/">Belimo</a></dd></div><div><dt>Model</dt><dd>ZoneEase VAV zone control actuator (BACnet MS/TP)</dd></div><div><dt>Equipment</dt><dd>VAV zone controller / actuator</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/valves-actuators/">Valves &amp; actuators</a></dd></div><div><dt>BACnet objects</dt><dd>97 (58 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Application ZoneEase 1.7</dd></div><div><dt>Default device instance</dt><dd>1</dd></div><div><dt>Also known as</dt><dd>ZoneEase VAV, LMV-BAC-.., NMV-BAC-.., Belimo ZoneEase</dd></div><div><dt>Source document</dt><dd><a href="https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_ZoneEase-VAV_V1_7_en-gb.pdf" rel="nofollow noopener" target="_blank">BACnet Interface description, ZoneEase VAV (VAV zone control actuator) &middot; V1.7 &middot; rev. 2025-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/belimo/zoneease-vav.csv" rel="nofollow" download>Download CSV <small>97 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/belimo/zoneease-vav-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/belimo/zoneease-vav.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_ZoneEase-VAV_V1_7_en-gb.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=belimo/zoneease-vav">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Belimo&rsquo;s current documentation and the live
device before use. Not official Belimo information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Belimo ZoneEase VAV zone control actuator (BACnet MS/TP)</h2>
<div class="answer"><b>Integration in brief</b><p>Pick the application in MV 2 during commissioning, then run the zone from the BMS with MV 1 SystemMode, AV 108 room setpoint and BV 1 changeover (where the application uses it). Read room temperature, airflow and damper position, and watch the status MIs. If a bus fail action is set, keep writing within the watchdog time.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">SystemMode</td><td>Off / Active / Eco / Boost</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-108">AV 108</a></td><td class="n">SpRmT_C</td><td>Room temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">BMS Changeover</td><td>Heating or cooling air from the AHU</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-20">AI 20</a></td><td class="n">RmT_C</td><td>Room temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-12">AI 12</a></td><td class="n">AbsAirFlow_m3h</td><td>Measured airflow, m³/h</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">RelPosDmp</td><td>Damper position, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-101">MI 101</a></td><td class="n">StatusSystem</td><td>System health: sensor and config faults</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-106">MI 106</a></td><td class="n">StatusActuator</td><td>Actuator status and errors</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 1 SystemMode switches the zone between Off, Active, Eco and Boost. In the VAV application (#9 in MV 2) the BMS sets the airflow directly with AV 102-104. MO 1 Override can force the damper or a fixed airflow, temperature or CO2 setpoint (types 8-13 use AO 10).</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>AV 130 BusWatchdog, 5-3600 s, default 120 s. If no write arrives within the timeout the actuator runs MV 130 BusFailAction (default None).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>BV 1 BMS Changeover tells the zone whether the AHU supplies cool or warm air (all applications except #2, #8 and #9). Room temperature, humidity and CO2 come from the connected room operating unit or analog input, not from the BMS.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP only: baud 9600-115200, default 38400; address 0-127, default 1; max 32 nodes without repeater.</li><li>Device instance 0-4194302, default 1.</li><li>Configure with the Belimo ZoneEase VAV app (Android).</li><li>AV 200 TrunkNoCloud records the MS/TP trunk for the cloud twin and helps spot MAC collisions.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Persistent writable objects (limits, tuning, configuration) should not be written cyclically.</li><li>Airflow and temperature objects come in several unit versions; map one set and stick to it.</li><li>Max 5 active COV subscriptions, lifetime up to 8 hours.</li></ul>
</section>
<h2 id="points">Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">97 of 97 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>16</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>1</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>47</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>7</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>12</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>4</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>1</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>9</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>97</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>39</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>58</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (50)</option><option value="%">% (11)</option><option value="m³/h">m³/h (9)</option><option value="°C">°C (7)</option><option value="cfm">cfm (6)</option><option value="ppm">ppm (5)</option><option value="s">s (3)</option><option value="Pa">Pa (2)</option><option value="°F">°F (2)</option><option value="min">min (1)</option><option value="°">° (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>33</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="%" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">RelPosDmp</td><td class="d">Relative damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">AbsPosDmp</td><td class="d">Absolute damper position</td><td class="u">°</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="%" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">RelativeHumdity</td><td class="d">Room relative humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="7" data-acc="R" data-u="%" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">RelPosValve</td><td class="d">Reheat valve position (none for on/off valve)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="10" data-acc="R" data-u="%" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">RelAirFlow</td><td class="d">Relative airflow, based on V&#x27;nom</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="12" data-acc="R" data-u="m³/h" data-min="1" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">AbsAirFlow_m3h</td><td class="d">Absolute airflow</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="13" data-acc="R" data-u="cfm" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">AbsAirFlow_cfm</td><td class="d">Absolute airflow</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="15" data-acc="R" data-u="%" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">RelPosDmpSec</td><td class="d">Secondary damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="16" data-acc="R" data-u="%" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">RelAirFlowSec</td><td class="d">Secondary damper relative airflow</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">AbsAirFlow_UnitSel</td><td class="d">Absolute airflow in the unit set by MV 121</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="20" data-acc="R" data-u="°C" data-min="1" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">RmT_C</td><td class="d">Room temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="21" data-acc="R" data-u="°F" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">RmT_F</td><td class="d">Room temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">RmT_UnitSel</td><td class="d">Room temperature in the unit set by MV 128</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="29" data-acc="R" data-u="Pa" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">DeltaP_Pa</td><td class="d">Differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="61" data-acc="R" data-u="ppm" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">CO2Concentration</td><td class="d">CO2 concentration</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="110" data-acc="R" data-u="" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">SpAbsAirFlow_UnitSel</td><td class="d">Airflow setpoint in the unit set by MV 121</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="16" data-i="10" data-acc="W" data-u="" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">OverrideValue</td><td class="d">Override setpoint used when MO 1 is 8-13</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="1" data-acc="W" data-u="min" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">BoostModeTime</td><td class="d">Boost mode time (default 100)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="2" data-acc="W" data-u="°C" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">EcoModeHeatSpShift</td><td class="d">Eco mode heating setpoint shift (default 4)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="3" data-acc="W" data-u="°C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">EcoModeCoolSpShift</td><td class="d">Eco mode cooling setpoint shift (default 4)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="20" data-acc="R" data-u="%" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">SpRelAirFlowSec</td><td class="d">Setpoint sent to the secondary damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">TempCtrlPBand</td><td class="d">Temperature loop P-band (default 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="32" data-acc="W" data-u="s" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">TempCtrlTn</td><td class="d">Temperature loop integral time (default 600)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="33" data-acc="W" data-u="°C" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">DeadbandTemp</td><td class="d">Temperature loop deadband (default 1)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">CO2CtrlPBand</td><td class="d">CO2 loop P-band (CO2 app only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="35" data-acc="W" data-u="s" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">CO2CtrlTn</td><td class="d">CO2 loop integral time (CO2 app only)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="36" data-acc="W" data-u="ppm" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">DeadbandCO2</td><td class="d">CO2 loop deadband (CO2 app only)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="80" data-acc="W" data-u="%" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">HysteresisFan</td><td class="d">Parallel fan hysteresis</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="81" data-acc="W" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">HysteresisElHeater1</td><td class="d">Electric heater 1 hysteresis</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="82" data-acc="W" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">HysteresisElHeater2</td><td class="d">Electric heater 2 hysteresis</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="83" data-acc="W" data-u="%" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">AggregateStart</td><td class="d">Electric reheat start value (default 10)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="84" data-acc="W" data-u="°C" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">SpRmTHL_C</td><td class="d">High limit of room setpoint at the room unit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="85" data-acc="W" data-u="°C" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">SpRmTLL_C</td><td class="d">Low limit of room setpoint at the room unit</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="86" data-acc="W" data-u="m³/h" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Vmin_m3h</td><td class="d">Minimum airflow</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="87" data-acc="W" data-u="m³/h" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">VmaxC_m3h</td><td class="d">Maximum cooling airflow</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="88" data-acc="W" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Vmin_UnitSel</td><td class="d">Minimum airflow in the unit set by MV 121</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="89" data-acc="W" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">VmaxC_UnitSel</td><td class="d">Maximum cooling airflow in the unit set by MV 121</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="90" data-acc="W" data-u="cfm" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Vmin_cfm</td><td class="d">Minimum airflow</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="91" data-acc="W" data-u="cfm" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">VmaxC_cfm</td><td class="d">Maximum cooling airflow</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="93" data-acc="W" data-u="m³/h" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">VmaxH_m3/h</td><td class="d">Maximum heating airflow</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="94" data-acc="W" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">VmaxH_UnitSel</td><td class="d">Maximum heating airflow in the unit set by MV 121</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="95" data-acc="W" data-u="cfm" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">VmaxH_cfm</td><td class="d">Maximum heating airflow</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="102" data-acc="W" data-u="m³/h" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">SpAbsVAVAirFlow_m3h</td><td class="d">Airflow setpoint (VAV application #9 only)</td><td class="u">m³/h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="103" data-acc="W" data-u="cfm" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">SpAbsVAVAirFlow_cfm</td><td class="d">Airflow setpoint (VAV application #9 only)</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="104" data-acc="W" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">SpAbsVAVAirFlow_UnitSel</td><td class="d">Airflow setpoint in MV 121 unit (VAV app #9 only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="108" data-acc="W" data-u="°C" data-min="1" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">108</td><td class="n">SpRmT_C</td><td class="d">Room temperature setpoint (default 22)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="109" data-acc="W" data-u="°F" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">SpRmT_F</td><td class="d">Room temperature setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">SpRmT_UnitSel</td><td class="d">Room temperature setpoint in the unit set by MV 128</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="111" data-acc="W" data-u="ppm" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">SpCO2</td><td class="d">CO2 setpoint (CO2 app only)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="112" data-acc="R" data-u="m³/h" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Vnom_m3h</td><td class="d">Nominal airflow</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="113" data-acc="R" data-u="cfm" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Vnom_cfm</td><td class="d">Nominal airflow</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="115" data-acc="W" data-u="ppm" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">AirQualityGoodLimit</td><td class="d">CO2 limit for good air quality LED (default 1000)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="116" data-acc="W" data-u="ppm" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">AirQualityMediumLimit</td><td class="d">CO2 limit for moderate air quality LED (default 1500)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="117" data-acc="W" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">FlowGainSec</td><td class="d">Secondary damper airflow gain</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="119" data-acc="R" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Vnom_UnitSel</td><td class="d">Nominal airflow in the unit set by MV 121</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="120" data-acc="R" data-u="m³/h" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">VnomSec_m3h</td><td class="d">Secondary damper nominal airflow</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="121" data-acc="R" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">VnomSec_UnitSel</td><td class="d">Secondary damper nominal airflow, MV 121 unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="122" data-acc="R" data-u="m³/h" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">VmaxSec_m3h</td><td class="d">Secondary damper maximum airflow</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="123" data-acc="R" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">VmaxSec_UnitSel</td><td class="d">Secondary damper maximum airflow, MV 121 unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="124" data-acc="R" data-u="m³/h" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">VminSec_m3h</td><td class="d">Secondary damper minimum airflow</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="125" data-acc="R" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">VminSec_UnitSel</td><td class="d">Secondary damper minimum airflow, MV 121 unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="128" data-acc="W" data-u="Pa" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">SetFlowCutOffPressureValue</td><td class="d">Differential pressure zero-point cut-off</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="130" data-acc="W" data-u="s" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">BusWatchdog</td><td class="d">Bus watchdog timeout (5-3600 s, default 120)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="200" data-acc="W" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">TrunkNoCloud</td><td class="d">MS/TP trunk number for the cloud twin</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">FrostModeState</td><td class="d">Frost mode state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">DigitalInputStatus</td><td class="d">Room unit digital input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">HighCutState</td><td class="d">Reheat safety (high cut) state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Heater1State</td><td class="d">Electric heater 1 / on-off valve state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Heater2State</td><td class="d">Electric heater 2 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">FanState</td><td class="d">Fan state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">RmOccupState</td><td class="d">Presence sensor state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not occupied, 1=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">BMS Changeover</td><td class="d">Heating/cooling air supplied, written by the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Cooling, 1=Heating</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">RUOpRights</td><td class="d">Room unit operating rights (default enabled)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Room unit access disabled, 1=Room unit access enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">OpStateSec</td><td class="d">Secondary damper setpoint reached</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Setpoint not reached, 1=Setpoint reached</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">SyncPos</td><td class="d">Damper synchronization position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0% (damper closed), 1=100% (damper open)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">SyncStart</td><td class="d">Start synchronization</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No sync., 1=Start sync.</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">OccupSensEn</td><td class="d">Enable occupancy sensor (toggles Active/Eco)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">OffModeDmpPos</td><td class="d">Damper position in Off mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Damper closed, 1=Damper controlled to V&#x27;min</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="111" data-acc="W" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">ColorScheme</td><td class="d">Room unit display colors</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Black on white, 1=White on black</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="117" data-acc="W" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">EnFlowCutOff</td><td class="d">Suppress creep flow with closed damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="125" data-acc="W" data-u="" data-st="1" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">ShowAirQualityIndication</td><td class="d">Air quality LED on the room unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="127" data-acc="W" data-u="" data-st="1" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">ROUDisplaySensorValues</td><td class="d">Show sensor values on the room unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Invisible, 1=Visible</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="128" data-acc="W" data-u="" data-st="1" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">EnSec</td><td class="d">Enable secondary damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="83" data-i="101" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-101"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">StatusSystem</td><td class="d">Health of the standalone VAV system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=System OK, 2=Invalid application, 3=Room temp. sensor broken, 4=Room temp. out of range, 5=Deadband temp. not reached, 6=AI sensor error, 7=AI sensor value out of range, 8=Deadband CO2 not reached, 9=V&#x27;min invalid, 10=CtrlRefVal</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="84" data-i="106" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-106"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">106</td><td class="n">StatusActuator</td><td class="d">Actuator status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Actuator OK, 2=Adaptation in progress, 3=Sync. in progress, 4=Motor stop, 5=Actuator setpoint position cannot be reached (error), 6=Flow with closed damper position, 7=Actuator setpoint position cannot be reached (warning)</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="85" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-mi-108"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">108</td><td class="n">StatusMPBus</td><td class="d">MP-Bus and connected device status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=MP-Bus OK, 2=MP-Bus not alive, 3=MP-Bus room unit/ceiling unit not alive, 4=MP-Bus I/O module not alive, 5=MP-Bus reheat valve not alive, 6=MP-Bus secondary damper not alive</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="86" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-mi-109"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">109</td><td class="n">StatusPressure</td><td class="d">Differential pressure sensor and duct pressure status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Pressure OK, 2=dp sensor broken, 3=dp sensor out of range, 4=dp sensor connected incorrectly or back flow detected, 5=Insufficient pressure</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="87" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mo-1"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">1</td><td class="n">Override</td><td class="d">Override control; types 8-13 use AO 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Open damper, 3=Close damper, 4=Airflow V&#x27;max, 5=Airflow V&#x27;min, 6=Airflow V&#x27;nom, 7=MotorStop, 8=Pos. damper in %, 9=Airflow in %, 10=Airflow in m³/h, 11=-, 12=Temp. SP in °C, 13=CO2 SP in ppm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SystemMode</td><td class="d">System mode (default Active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Active, 3=Eco, 4=Boost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">ApplicationSel</td><td class="d">VAV zone application selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=none, 2=c, 3=c/h, 4=c+el-rh1, 5=c+el-rh2, 6=c+on/off-rh, 7=c+mod-rh, 8=CO2, 9=VAV, 10=c+p-f, 11=c+p-f+el-rh1, 12=c+p-f+el-rh2, 13=c+p-f+on/off-rh, 14=c+p-f+mod-rh, 15=c+s-f, 16=c/h+s-f, 17=c+s-f+el-rh1, 18=c+s-f+el-rh2, 19=c+s-f+on/off-rh, 20=c+s-f+mod-rh</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="90" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">PowerOnMode</td><td class="d">Action at power-on (default Synchronization)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No action, 2=Synchronization, 3=Adaptation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="91" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">RUDisplaySet</td><td class="d">Room unit display setting (22RT-A00.. units)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Room temp. and setpoint display, 2=Setpoint display only, 3=Room temperature only</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="92" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">ReheatEn</td><td class="d">When reheat is allowed (default heating only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Always allowed, 2=Allowed in heating mode only, 3=Allowed in cooling mode only, 4=Never allowed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">CtrlRefVal</td><td class="d">Reference values for VAV control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Temperature only, 2=Temperature and CO2 analog input, 3=Temperature and CO2 room operating unit</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="94" data-i="121" data-acc="W" data-u="" data-st="1" id="obj-mv-121"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">121</td><td class="n">UnitSelAirFlow</td><td class="d">Airflow unit for the _UnitSel objects</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=m³/h, 2=l/s, 3=cfm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="95" data-i="128" data-acc="W" data-u="" data-st="1" id="obj-mv-128"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">128</td><td class="n">UnitSelTemp</td><td class="d">Temperature unit for the _UnitSel objects</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=K, 2=°C, 3=°F</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="130" data-acc="W" data-u="" data-st="1" id="obj-mv-130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">130</td><td class="n">BusFailAction</td><td class="d">Action when the bus watchdog expires</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=Open, 3=Close, 4=Max, 5=Min, 6=-, 7=Stop</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Belimo ZoneEase VAV point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>RelPosDmp</li><li><a href="#obj-ai-2"><code>AI2</code></a>AbsPosDmp</li><li><a href="#obj-ai-3"><code>AI3</code></a>RelativeHumdity</li><li><a href="#obj-ai-7"><code>AI7</code></a>RelPosValve</li><li><a href="#obj-ai-10"><code>AI10</code></a>RelAirFlow</li><li><a href="#obj-ai-12"><code>AI12</code></a>AbsAirFlow_m3h</li><li><a href="#obj-ai-13"><code>AI13</code></a>AbsAirFlow_cfm</li><li><a href="#obj-ai-15"><code>AI15</code></a>RelPosDmpSec</li><li><a href="#obj-ai-16"><code>AI16</code></a>RelAirFlowSec</li><li><a href="#obj-ai-19"><code>AI19</code></a>AbsAirFlow_UnitSel</li><li><a href="#obj-ai-20"><code>AI20</code></a>RmT_C</li><li><a href="#obj-ai-21"><code>AI21</code></a>RmT_F</li><li><a href="#obj-ai-23"><code>AI23</code></a>RmT_UnitSel</li><li><a href="#obj-ai-29"><code>AI29</code></a>DeltaP_Pa</li><li><a href="#obj-ai-61"><code>AI61</code></a>CO2Concentration</li><li><a href="#obj-ai-110"><code>AI110</code></a>SpAbsAirFlow_UnitSel</li><li><a href="#obj-ao-10"><code>AO10</code></a>OverrideValue</li><li><a href="#obj-av-1"><code>AV1</code></a>BoostModeTime</li><li><a href="#obj-av-2"><code>AV2</code></a>EcoModeHeatSpShift</li><li><a href="#obj-av-3"><code>AV3</code></a>EcoModeCoolSpShift</li><li><a href="#obj-av-20"><code>AV20</code></a>SpRelAirFlowSec</li><li><a href="#obj-av-31"><code>AV31</code></a>TempCtrlPBand</li><li><a href="#obj-av-32"><code>AV32</code></a>TempCtrlTn</li><li><a href="#obj-av-33"><code>AV33</code></a>DeadbandTemp</li><li><a href="#obj-av-34"><code>AV34</code></a>CO2CtrlPBand</li><li><a href="#obj-av-35"><code>AV35</code></a>CO2CtrlTn</li><li><a href="#obj-av-36"><code>AV36</code></a>DeadbandCO2</li><li><a href="#obj-av-80"><code>AV80</code></a>HysteresisFan</li><li><a href="#obj-av-81"><code>AV81</code></a>HysteresisElHeater1</li><li><a href="#obj-av-82"><code>AV82</code></a>HysteresisElHeater2</li><li><a href="#obj-av-83"><code>AV83</code></a>AggregateStart</li><li><a href="#obj-av-84"><code>AV84</code></a>SpRmTHL_C</li><li><a href="#obj-av-85"><code>AV85</code></a>SpRmTLL_C</li><li><a href="#obj-av-86"><code>AV86</code></a>Vmin_m3h</li><li><a href="#obj-av-87"><code>AV87</code></a>VmaxC_m3h</li><li><a href="#obj-av-88"><code>AV88</code></a>Vmin_UnitSel</li><li><a href="#obj-av-89"><code>AV89</code></a>VmaxC_UnitSel</li><li><a href="#obj-av-90"><code>AV90</code></a>Vmin_cfm</li><li><a href="#obj-av-91"><code>AV91</code></a>VmaxC_cfm</li><li><a href="#obj-av-93"><code>AV93</code></a>VmaxH_m3/h</li><li><a href="#obj-av-94"><code>AV94</code></a>VmaxH_UnitSel</li><li><a href="#obj-av-95"><code>AV95</code></a>VmaxH_cfm</li><li><a href="#obj-av-102"><code>AV102</code></a>SpAbsVAVAirFlow_m3h</li><li><a href="#obj-av-103"><code>AV103</code></a>SpAbsVAVAirFlow_cfm</li><li><a href="#obj-av-104"><code>AV104</code></a>SpAbsVAVAirFlow_UnitSel</li><li><a href="#obj-av-108"><code>AV108</code></a>SpRmT_C</li><li><a href="#obj-av-109"><code>AV109</code></a>SpRmT_F</li><li><a href="#obj-av-110"><code>AV110</code></a>SpRmT_UnitSel</li><li><a href="#obj-av-111"><code>AV111</code></a>SpCO2</li><li><a href="#obj-av-112"><code>AV112</code></a>Vnom_m3h</li><li><a href="#obj-av-113"><code>AV113</code></a>Vnom_cfm</li><li><a href="#obj-av-115"><code>AV115</code></a>AirQualityGoodLimit</li><li><a href="#obj-av-116"><code>AV116</code></a>AirQualityMediumLimit</li><li><a href="#obj-av-117"><code>AV117</code></a>FlowGainSec</li><li><a href="#obj-av-119"><code>AV119</code></a>Vnom_UnitSel</li><li><a href="#obj-av-120"><code>AV120</code></a>VnomSec_m3h</li><li><a href="#obj-av-121"><code>AV121</code></a>VnomSec_UnitSel</li><li><a href="#obj-av-122"><code>AV122</code></a>VmaxSec_m3h</li><li><a href="#obj-av-123"><code>AV123</code></a>VmaxSec_UnitSel</li><li><a href="#obj-av-124"><code>AV124</code></a>VminSec_m3h</li><li><a href="#obj-av-125"><code>AV125</code></a>VminSec_UnitSel</li><li><a href="#obj-av-128"><code>AV128</code></a>SetFlowCutOffPressureValue</li><li><a href="#obj-av-130"><code>AV130</code></a>BusWatchdog</li><li><a href="#obj-av-200"><code>AV200</code></a>TrunkNoCloud</li><li><a href="#obj-bi-4"><code>BI4</code></a>FrostModeState</li><li><a href="#obj-bi-5"><code>BI5</code></a>DigitalInputStatus</li><li><a href="#obj-bi-6"><code>BI6</code></a>HighCutState</li><li><a href="#obj-bi-10"><code>BI10</code></a>Heater1State</li><li><a href="#obj-bi-11"><code>BI11</code></a>Heater2State</li><li><a href="#obj-bi-12"><code>BI12</code></a>FanState</li><li><a href="#obj-bi-15"><code>BI15</code></a>RmOccupState</li><li><a href="#obj-bv-1"><code>BV1</code></a>BMS Changeover</li><li><a href="#obj-bv-2"><code>BV2</code></a>RUOpRights</li><li><a href="#obj-bv-3"><code>BV3</code></a>OpStateSec</li><li><a href="#obj-bv-10"><code>BV10</code></a>SyncPos</li><li><a href="#obj-bv-11"><code>BV11</code></a>SyncStart</li><li><a href="#obj-bv-13"><code>BV13</code></a>OccupSensEn</li><li><a href="#obj-bv-21"><code>BV21</code></a>OffModeDmpPos</li><li><a href="#obj-bv-111"><code>BV111</code></a>ColorScheme</li><li><a href="#obj-bv-117"><code>BV117</code></a>EnFlowCutOff</li><li><a href="#obj-bv-125"><code>BV125</code></a>ShowAirQualityIndication</li><li><a href="#obj-bv-127"><code>BV127</code></a>ROUDisplaySensorValues</li><li><a href="#obj-bv-128"><code>BV128</code></a>EnSec</li><li><a href="#obj-mi-101"><code>MI101</code></a>StatusSystem</li><li><a href="#obj-mi-106"><code>MI106</code></a>StatusActuator</li><li><a href="#obj-mi-108"><code>MI108</code></a>StatusMPBus</li><li><a href="#obj-mi-109"><code>MI109</code></a>StatusPressure</li><li><a href="#obj-mo-1"><code>MO1</code></a>Override</li><li><a href="#obj-mv-1"><code>MV1</code></a>SystemMode</li><li><a href="#obj-mv-2"><code>MV2</code></a>ApplicationSel</li><li><a href="#obj-mv-3"><code>MV3</code></a>PowerOnMode</li><li><a href="#obj-mv-4"><code>MV4</code></a>RUDisplaySet</li><li><a href="#obj-mv-5"><code>MV5</code></a>ReheatEn</li><li><a href="#obj-mv-6"><code>MV6</code></a>CtrlRefVal</li><li><a href="#obj-mv-121"><code>MV121</code></a>UnitSelAirFlow</li><li><a href="#obj-mv-128"><code>MV128</code></a>UnitSelTemp</li><li><a href="#obj-mv-130"><code>MV130</code></a>BusFailAction</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The interface description lists every object twice (alphabetical, then grouped); the alphabetical list (pdf pp5-11) was used.</li><li>Multi-state state numbers are as printed in the guide.</li><li>Many values exist in several units (m³/h, cfm, °C, °F) plus a _UnitSel copy that follows MV 121 / MV 128.</li><li>Which objects are used depends on the application chosen in MV 2; CO2 and VAV-only objects are marked in the descriptions.</li><li>MI 101 is printed W in the alphabetical list and R in the grouped list; listed as R. MV 4 has no access mark and is listed as R.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the ZoneEase VAV zone control actuator (BACnet MS/TP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Belimo ZoneEase VAV zone control actuator (BACnet MS/TP)</h2><div class="faq"><details open><summary>How many BACnet points does the Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) have?</summary><p>This list has 97 BACnet objects: 16 analog inputs, 1 analog output, 47 analog values, 7 binary inputs, 12 binary values, 4 multi-state inputs, 1 multi-state output, 9 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) BACnet points are writable?</summary><p>58 of the 97 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) BACnet documentation?</summary><p>The source is BACnet Interface description, ZoneEase VAV (VAV zone control actuator) (V1.7), revision 2025-05, published free by Belimo at https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_ZoneEase-VAV_V1_7_en-gb.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Belimo ZoneEase VAV zone control actuator (BACnet MS/TP)?</summary><p>Start with MV 1 SystemMode (Off / Active / Eco / Boost); AV 108 SpRmT_C (Room temperature setpoint, °C); BV 1 BMS Changeover (Heating or cooling air from the AHU); AI 20 RmT_C (Room temperature, °C); AI 12 AbsAirFlow_m3h (Measured airflow, m³/h); AI 1 RelPosDmp (Damper position, %); MI 101 StatusSystem (System health: sensor and config faults); MI 106 StatusActuator (Actuator status and errors).</p></details><details><summary>How do I enable BMS control of the Belimo ZoneEase VAV zone control actuator (BACnet MS/TP)?</summary><p>MV 1 SystemMode switches the zone between Off, Active, Eco and Boost. In the VAV application (#9 in MV 2) the BMS sets the airflow directly with AV 102-104. MO 1 Override can force the damper or a fixed airflow, temperature or CO2 setpoint (types 8-13 use AO 10).</p></details><details><summary>Does the Belimo ZoneEase VAV zone control actuator (BACnet MS/TP) need a BACnet heartbeat or have a communication timeout?</summary><p>AV 130 BusWatchdog, 5-3600 s, default 120 s. If no write arrives within the timeout the actuator runs MV 130 BusFailAction (default None).</p></details><details><summary>Can the BMS supply sensor values to the Belimo ZoneEase VAV zone control actuator (BACnet MS/TP)?</summary><p>BV 1 BMS Changeover tells the zone whether the AHU supplies cool or warm air (all applications except #2, #8 and #9). Room temperature, humidity and CO2 come from the connected room operating unit or analog input, not from the BMS.</p></details><details><summary>How do I check these points on the real ZoneEase VAV zone control actuator (BACnet MS/TP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Belimo BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/belimo/epiv-2-way-v4" data-row><span class="k">Pressure-independent control valve</span><h3>Belimo 2-way EPIV V4</h3><p>Belimo 2-way electronic pressure-independent valves (EPIV) version 4.2, DN 15 to 50, BACnet models EP..R2+(K)BAC.</p><div class="meta">36 objects &middot; 15 writable</div><span class="sr-only"> Also known as: EPIV, EP..R2+BAC, EP..R2+KBAC, Electronic Pressure Independent Valve, 2-way EPIV DN 15-50</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/22pf-flow-sensor" data-row><span class="k">Ultrasonic liquid flow sensor</span><h3>Belimo 22PF Flow Sensor</h3><p>Belimo 22PF-.. ultrasonic flow sensors for water and glycol pipes, interface version 4.3.0.</p><div class="meta">21 objects &middot; 5 writable</div><span class="sr-only"> Also known as: 22PF, 22PF-.., Belimo ultrasonic flow sensor, Flow Sensor 22PF</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/epiv-6-way" data-row><span class="k">6-way pressure-independent control valve</span><h3>Belimo 6-way EPIV</h3><p>Belimo 6-way EPIV (EP..R-R6+BAC) used to switch and control a single coil between heating and cooling sequences.</p><div class="meta">24 objects &middot; 6 writable</div><span class="sr-only"> Also known as: EP..R-R6+BAC, 6-way EPIV, 6-way characterised control valve, Belimo 6-way valve</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/6-way-pi-zone-valve" data-row><span class="k">6-way pressure-independent zone valve</span><h3>Belimo 6-way PI zone valve (C6..QP..+BAC)</h3><p>Belimo 6-way pressure-independent zone valves C615QP-B/D/F+BAC and C620QPT-G+BAC, application 6-Way-PIQCV V1.0, on BACnet MS/TP.</p><div class="meta">20 objects &middot; 6 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: C6..QP(T)-..+BAC, C615QP-B+BAC, C615QP-D+BAC, C615QP-F+BAC, C620QPT-G+BAC, 6-Way-PIQCV, 6-way PI zone valve, Belimo 6-way PIQCV</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/air-water-actuators-bacnet" data-row><span class="k">Damper and valve actuator</span><h3>Belimo Air/Water Actuators (BACnet MS/TP)</h3><p>Belimo general-purpose damper and valve actuators with the BACnet MS/TP interface (rotary, linear and fail-safe types).</p><div class="meta">20 objects &middot; 10 writable &middot; V3.08</div><span class="sr-only"> Also known as: Belimo air/water actuator, Belimo AirWater BACnet, ..M(C)24A, ..R24A, ..V(K)24A, ..F24A, ..RF24A</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/bkn230-24-mod" data-row><span class="k">Fire damper actuator interface</span><h3>Belimo BKN230-24-MOD fire damper communication and power unit</h3><p>Belimo BKN230-24-MOD unit that powers and networks one motorised fire damper actuator (BF24..-ST, BFN24..-ST, BFL24..-ST).</p><div class="meta">13 objects &middot; 4 writable &middot; 71589-00002.F &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: BKN230-24-MOD, BKN230-24-MOD-BAC, BKN230, Belimo BKN230 BACnet, Schako BKN230, 71589-00002</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/cq24a-bac-zone-actuator" data-row><span class="k">Zone valve actuator</span><h3>Belimo CQ24A-BAC CQ zone rotary actuator</h3><p>Belimo CQ24A-BAC rotary actuator for CQ zone valves, BACnet MS/TP application version 01.05.0001.</p><div class="meta">10 objects &middot; 5 writable &middot; CQ BACnet PICS V01.05.0001 &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: CQ24A-BAC, CQ Zone Rotary Actuator, Belimo CQ BACnet, ZoneTight CQ actuator</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/duct-pipe-sensors-bacnet" data-row><span class="k">Duct / outdoor sensors (temperature, humidity, CO2, VOC, differential pressure)</span><h3>Belimo Duct and Pipe Sensors (22DTH, 22UTH, 22DTM, 22ADP) BACnet</h3><p>Belimo BACnet MS/TP sensors: 22DTH duct temperature/humidity, 22UTH outdoor temperature/humidity, 22DTM duct CO2/VOC and 22ADP differential pressure/airflow sensors.</p><div class="meta">81 objects &middot; 69 writable</div><span class="sr-only"> Also known as: 22DTH-..6.., 22UTH-..60X, 22DTM-..6, 22ADP-..6.., 22DTH-16M, 22DTH-56M, 22UTH-160X, 22UTH-560X, 22DTM-16, 22DTM-56, 22ADP-164, 22ADP-164L, 22ADP-56Q, 22ADP-56QB, 22ADP-564L, 22ADP-566L</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/energy-valve-v3" data-row><span class="k">Pressure-independent control valve with energy meter</span><h3>Belimo Energy Valve V3</h3><p>Belimo Energy Valve generation 3 (EV..R+(K)BAC, EV..R3+BAC, EV..F+(K)BAC), the installed base before Energy Valve V4.</p><div class="meta">62 objects &middot; 17 writable</div><span class="sr-only"> Also known as: Energy Valve, EV..R+BAC, EV..R+KBAC, EV..R3+BAC, EV..F+BAC, EV..F+KBAC, Belimo Energy Valve 3</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/energy-valve-v4" data-row><span class="k">Pressure-independent control valve with energy meter</span><h3>Belimo Energy Valve V4</h3><p>Belimo Energy Valve version 4, DN 15 to 50, BACnet models EV..R2+(K)BAC, EV..R2+MID and EV..R3+BAC.</p><div class="meta">68 objects &middot; 27 writable</div><span class="sr-only"> Also known as: Energy Valve, EV..R2+BAC, EV..R2+KBAC, EV..R2+MID, EV..R3+BAC, Belimo Energy Valve 4</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/fskn-bac-damper-test-module" data-row><span class="k">Fire and smoke damper actuator test module</span><h3>Belimo FSKN120-BAC / FSKN24-BAC fire and smoke damper test module</h3><p>Belimo FSKN120-BAC and FSKN24-BAC remote test modules for spring-return fire and combination fire/smoke damper actuators (FSTF, FSLF, FSNF, FSAFB, FSAF*A) in containment applications.</p><div class="meta">9 objects &middot; 2 writable &middot; AB_13004</div><span class="sr-only"> Also known as: FSKN120-BAC, FSKN24-BAC, FSKN, Belimo FSKN BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/gas-monitor-22g" data-row><span class="k">Gas detection sensor / monitor</span><h3>Belimo Gas monitors 22G (CO, NO2, CO2, refrigerant and others)</h3><p>Belimo 22G..-5A and 22G..-5B wall gas monitors (CO, NO2, CO2, NH3, refrigerant and other gases) with CAN bus and BACnet MS/TP.</p><div class="meta">7 objects &middot; 3 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: 22G, 22G02-5A, 22G02-5B, 22G14-5A, 22G14-5B, 22G0214-5A, 22G0214-5B, Belimo gas monitor BACnet, Belimo CO monitor</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/iot-valve-actuators-lp1" data-row><span class="k">Valve actuator (Ethernet, IoT)</span><h3>Belimo IoT Valve Actuators VxM24A-LP1 / VxR24A-LP1 (BACnet IP)</h3><p>Belimo IoT product range valve actuators VLM/VLR, VNM/VNR, VSM/VSR and VGM/VGR 24A-LP1 with Ethernet and BACnet IP.</p><div class="meta">13 objects &middot; 5 writable &middot; T5-PICS IoT Product Range v1.0</div><span class="sr-only"> Also known as: VLM24A-LP1, VLR24A-LP1, VNM24A-LP1, VNR24A-LP1, VSM24A-LP1, VSR24A-LP1, VGM24A-LP1, VGR24A-LP1, Belimo IoT Product Range</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/jr-bac-butterfly-valve-actuator" data-row><span class="k">Butterfly valve actuator</span><h3>Belimo JR..A-BAC-.. Butterfly Valve Actuator (BACnet MS/TP)</h3><p>Belimo JR rotary actuators for butterfly valves in the BACnet MS/TP version (JR..A-BAC-..).</p><div class="meta">26 objects &middot; 13 writable &middot; V1.06</div><span class="sr-only"> Also known as: JR actuator, JR..A-BAC-.., Belimo JR BACnet, JR/QR</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/pr-bac-butterfly-valve-actuator" data-row><span class="k">Butterfly valve actuator</span><h3>Belimo PR..-BAC-.. Butterfly Valve Actuator (BACnet MS/TP)</h3><p>Belimo PR rotary actuators for butterfly valves in the BACnet MS/TP version (PR..-BAC-..).</p><div class="meta">20 objects &middot; 8 writable</div><span class="sr-only"> Also known as: PR..-BAC-.., Belimo PR actuator, PR BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/room-operating-unit-22rt" data-row><span class="k">Room sensor / operating unit</span><h3>Belimo Room Operating Unit 22RT-5U00</h3><p>Belimo 22RT...-5U00... room operating units with virtual or ePaper touch display, measuring temperature, humidity and CO2.</p><div class="meta">44 objects &middot; 37 writable</div><span class="sr-only"> Also known as: 22RT, 22RT…-5U00…, Room Operating Unit, ROU, 22RTM-5U00, Belimo room sensor BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/thermal-energy-meter-v4" data-row><span class="k">Thermal (BTU) energy meter</span><h3>Belimo Thermal Energy Meter V4</h3><p>Belimo Thermal Energy Meters version 4, DN 15 to 50 (22PE..-1U.., including MID-certified 22PEM models).</p><div class="meta">35 objects &middot; 8 writable</div><span class="sr-only"> Also known as: TEM, Thermal Energy Meter, 22PE-1U, 22PEM-1UC, 22PE…-1U.., Belimo energy meter</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/vav-compact" data-row><span class="k">VAV compact controller (actuator with flow sensor)</span><h3>Belimo VAV-Compact</h3><p>Belimo VAV-Compact volumetric flow controllers with the BACnet/Modbus interface (..MV-D3-MOD and ..HV24A-MOD).</p><div class="meta">23 objects &middot; 10 writable</div><span class="sr-only"> Also known as: VAV-Compact MOD, ..MV-D3-MOD, ..HV24A-MOD, LMV-D3-MOD, NMV-D3-MOD, SMV-D3-MOD, LHV24A-MOD</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/vav-universal-vru" data-row><span class="k">VAV / CAV / pressure controller</span><h3>Belimo VAV-Universal VRU</h3><p>Belimo VAV-Universal controllers VRU-D3-BAC, VRU-M1-BAC and VRU-M1R-BAC used for VAV/CAV airflow, duct pressure and room pressure control.</p><div class="meta">38 objects &middot; 12 writable</div><span class="sr-only"> Also known as: VAV-Universal, VRU-D3-BAC, VRU-M1-BAC, VRU-M1R-BAC, VRU-..-BAC</span></a></li><li><a class="card" href="/bacnet-points-lists/belimo/zip-economizer" data-row><span class="k">Rooftop unit economizer controller</span><h3>Belimo ZIP Economizer (ECON-ZIP-BASE + ECON-ZIP-COM)</h3><p>Belimo ZIP Economizer controllers for packaged rooftop units (ECON-ZIP-BASE) with the ECON-ZIP-COM communication module for BACnet MS/TP.</p><div class="meta">71 objects &middot; 32 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: ZIP Economizer, ECON-ZIP-BASE, ECON-ZIP-COM, ECON-ZIP-EM, Belimo economizer controller BACnet, ZIP Economizer BACnet</span></a></li></ul>
<p class="updated">Source: <a href="https://www.belimo.com/mam/general-documents/system_integration/BACnet/belimo_BACnet_Interface-description_ZoneEase-VAV_V1_7_en-gb.pdf" rel="nofollow noopener" target="_blank">BACnet Interface description, ZoneEase VAV (VAV zone control actuator) &middot; V1.7 &middot; rev. 2025-05</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
