<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Blue Ridge Technologies BR Series BACnet Points List</title>
<meta name="description" content="Blue Ridge Technologies BR Series lighting controller BACnet points list: 390 objects by ID and name (e.g. MV 1 = cmd_1), 132 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Blue Ridge Technologies BR Series BACnet Points List">
<meta property="og:description" content="Blue Ridge Technologies BR Series lighting controller BACnet points list: 390 objects by ID and name (e.g. MV 1 = cmd_1), 132 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Blue Ridge Technologies BR Series BACnet Points List">
<meta name="twitter:description" content="Blue Ridge Technologies BR Series lighting controller BACnet points list: 390 objects by ID and name (e.g. MV 1 = cmd_1), 132 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller",
   "name": "Blue Ridge Technologies BR Series BACnet Points List",
   "description": "Blue Ridge Technologies BR Series lighting controller BACnet points list: 390 objects by ID and name (e.g. MV 1 = cmd_1), 132 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller#dataset",
   "name": "Blue Ridge Technologies BR Series lighting controller (Lx5) BACnet Points List",
   "description": "The Lx5 is the controller in Blue Ridge Technologies lighting relay panels. Inputs (switches, occupancy sensors) control groups of relays, and BACnet MS/TP gives the BMS the same group-level control: each of the 60 groups has a command multistate value, binary and multistate status, a timer and a local schedule. The list adds six analog light-level inputs with their sensor ranges, the status of 60 relays and six common alarm flags. Blue Ridge Technologies BR Series lighting controller BACnet points list: 390 objects by ID and name (e.g. MV 1 = cmd_1), 132 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller",
   "keywords": [
    "Blue Ridge Technologies BR Series lighting controller (Lx5) BACnet Points List",
    "Blue Ridge Technologies BR Series lighting controller (Lx5) BACnet objects",
    "Blue Ridge Technologies BACnet",
    "Lx5 BACnet points list",
    "Blue Ridge Lx5 BACnet points list",
    "BR Series Controller BACnet points list",
    "BRT Relay Panel BACnet points list",
    "Retrofit-Kit BACnet points list",
    "Retrofit Interior BACnet points list",
    "MAXIOM BACnet points list",
    "Mezon BACnet points list",
    "L2500 BACnet points list",
    "L2600 BACnet points list",
    "L3500 BACnet points list",
    "LP3500 BACnet points list",
    "Qwik-Kit Pro BACnet points list",
    "BRT-Controller-ITG BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BR Series Controller Integration Guide: Integration Information and Point List (BACnet MSTP and N2)",
    "url": "https://assets.kele.com/Catalog/12%20Lighting%20Controls/PDFs/BRT_Controller_manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "Blue Ridge Technologies"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Blue Ridge Technologies BR Series lighting controller (Lx5)",
    "brand": {
     "@type": "Brand",
     "name": "Blue Ridge Technologies"
    },
    "category": "Other equipment (lighting relay panel controller)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Blue Ridge Technologies BR Series lighting controller (Lx5) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 390 BACnet objects: 84 analog values, 126 binary values, 60 schedules, 120 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Blue Ridge Technologies BR Series lighting controller (Lx5) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "132 of the 390 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Blue Ridge Technologies BR Series lighting controller (Lx5) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Blue Ridge Technologies does not publish it on its own website. This list comes from BR Series Controller Integration Guide: Integration Information and Point List (BACnet MSTP and N2) (BRT-Controller-ITG-V10.01), revision 2012, a copy hosted by Kele at https://assets.kele.com/Catalog/12%20Lighting%20Controls/PDFs/BRT_Controller_manual.pdf. Ask Blue Ridge Technologies or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Blue Ridge Technologies BR Series lighting controller (Lx5)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1 cmd_1 (Group 1 command: 4 = ON, 3 = OFF, 2 = OFF+flash); BV 101 b_groupstat_1 (Group 1 on/off status); MV 101 ms_groupstat_1 (Group 1 state and what switched it); AV 1 timer_1 (Group 1 timer count-down, s); BV 201 relay1stat_61 (Relay 1 status); AV 101 ai1_fc_61 (Light level input 1, fc); BV 4000000 Module Halted Alarm (Controller halted)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Blue Ridge Technologies BR Series lighting controller (Lx5)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Each group is commanded by its MV (cmd_GG). Write 1 (Do Nothing / null) in manual-on sequences or sweeps that need repeated OFF commands."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real BR Series lighting controller (Lx5)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Blue Ridge Technologies",
     "item": "https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "BR Series lighting controller (Lx5)",
     "item": "https://easybacnet.com/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/blue-ridge-technologies/">Blue Ridge Technologies</a></li><li aria-current="page">BR Series lighting controller (Lx5)</li></ol>
<p class="eyebrow">Other equipment (lighting relay panel controller) &middot; BACnet points list</p><h1><span class="mfr">Blue Ridge Technologies</span> BR Series lighting controller (Lx5) BACnet points list</h1><p class="updated">Updated 12 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. Blue Ridge Technologies doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Kele, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="Blue Ridge Technologies doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Kele, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The Lx5 is the controller in Blue Ridge Technologies lighting relay panels. Inputs (switches, occupancy sensors) control groups of relays, and BACnet MS/TP gives the BMS the same group-level control: each of the 60 groups has a command multistate value, binary and multistate status, a timer and a local schedule. The list adds six analog light-level inputs with their sensor ranges, the status of 60 relays and six common alarm flags.</p>
<p>This page lists <strong>390 BACnet objects</strong> for the Blue Ridge Technologies BR Series lighting controller (Lx5) &mdash; 132 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of Blue Ridge Technologies&rsquo;s documentation hosted by Kele, not by Blue Ridge Technologies itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/blue-ridge-technologies/">Blue Ridge Technologies</a></dd></div><div><dt>Model</dt><dd>BR Series lighting controller (Lx5)</dd></div><div><dt>Equipment</dt><dd>Other equipment (lighting relay panel controller)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>390 (132 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>1320XX (XX = Lx5 network address)</dd></div><div><dt>Also known as</dt><dd>Lx5, Blue Ridge Lx5, BR Series Controller, BRT Relay Panel, Retrofit-Kit, Retrofit Interior, MAXIOM, Mezon, L2500, L2600, L3500, LP3500, Qwik-Kit Pro, BRT-Controller-ITG</dd></div><div><dt>Source document</dt><dd><a href="https://assets.kele.com/Catalog/12%20Lighting%20Controls/PDFs/BRT_Controller_manual.pdf" rel="nofollow noopener" target="_blank">BR Series Controller Integration Guide: Integration Information and Point List (BACnet MSTP and N2) &middot; BRT-Controller-ITG-V10.01 &middot; rev. 2012</a> <span class="unofftag">(unofficial copy, hosted by Kele)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller.csv" rel="nofollow" download>Download CSV <small>390 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/blue-ridge-technologies/br-series-lx5-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://assets.kele.com/Catalog/12%20Lighting%20Controls/PDFs/BRT_Controller_manual.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=blue-ridge-technologies/br-series-lx5-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Blue Ridge Technologies&rsquo;s current documentation and the live
device before use. Not official Blue Ridge Technologies information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Blue Ridge Technologies BR Series lighting controller (Lx5)</h2>
<div class="answer"><b>Integration in brief</b><p>Command each lighting group with its MV n (4 = ON, 3 = OFF, 2 = OFF with flash warning, 1 = do nothing) and read back BV 100+n or MV 100+n. Use either the BMS command or the group&#x27;s local schedule, not both. Relay status (BV 201-260) and light levels are read-only.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">cmd_1</td><td>Group 1 command: 4 = ON, 3 = OFF, 2 = OFF+flash</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-101">BV 101</a></td><td class="n">b_groupstat_1</td><td>Group 1 on/off status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-101">MV 101</a></td><td class="n">ms_groupstat_1</td><td>Group 1 state and what switched it</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">timer_1</td><td>Group 1 timer count-down, s</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-201">BV 201</a></td><td class="n">relay1stat_61</td><td>Relay 1 status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-101">AV 101</a></td><td class="n">ai1_fc_61</td><td>Light level input 1, fc</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-4000000">BV 4000000</a></td><td class="n">Module Halted Alarm</td><td>Controller halted</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Each group is commanded by its MV (cmd_GG). Write 1 (Do Nothing / null) in manual-on sequences or sweeps that need repeated OFF commands.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Device ID is 132 (Blue Ridge vendor ID) followed by 0 and the two-digit Lx5 network address (1-99) set on rotary switches SW3/SW4, e.g. 132005 for address 5.</li><li>Baud rate, protocol and termination are set on the Lx5 hardware (see the Lx5 Hardware User Guide); fit the BT485 terminator on end-of-line controllers.</li><li>Default write priorities: BAS manual override 8, schedules 15/16, local overrides 16; Blue Ridge advises against changing them.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Do not use the group&#x27;s local schedule and the BMS group command on the same group; clear the local schedule when the BMS commands it.</li><li>Command 2 (OFF with flash warning) uses the default flash warning parameters set in LPPK; no local flash settings are needed.</li><li>Only the groups programmed in the panel do anything; the object list always shows all 60.</li></ul>
</section>
<h2 id="points">Blue Ridge Technologies BR Series lighting controller (Lx5) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">390 of 390 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>84</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>126</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>120</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>60</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>390</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>258</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>132</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (318)</option><option value="s">s (60)</option><option value="fc">fc (6)</option><option value="lx">lx (6)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>240</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Blue Ridge Technologies BR Series lighting controller (Lx5) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="SCH" data-to="13" data-o="0" data-i="1" data-acc="W" data-u="" id="obj-sch-1"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">1</td><td class="n">schedule_schedule_1</td><td class="d">Local schedule for group 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="101" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">b_groupstat_1</td><td class="d">Group 1 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">cmd_1</td><td class="d">Group 1 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="101" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">ms_groupstat_1</td><td class="d">Group 1 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="1" data-acc="R" data-u="s" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">timer_1</td><td class="d">Group 1 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="5" data-i="2" data-acc="W" data-u="" id="obj-sch-2"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">2</td><td class="n">schedule_schedule_2</td><td class="d">Local schedule for group 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">b_groupstat_2</td><td class="d">Group 2 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">cmd_2</td><td class="d">Group 2 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">ms_groupstat_2</td><td class="d">Group 2 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="2" data-acc="R" data-u="s" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">timer_2</td><td class="d">Group 2 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="10" data-i="3" data-acc="W" data-u="" id="obj-sch-3"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">3</td><td class="n">schedule_schedule_3</td><td class="d">Local schedule for group 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">b_groupstat_3</td><td class="d">Group 3 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">cmd_3</td><td class="d">Group 3 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-mv-103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">103</td><td class="n">ms_groupstat_3</td><td class="d">Group 3 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="3" data-acc="R" data-u="s" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">timer_3</td><td class="d">Group 3 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="15" data-i="4" data-acc="W" data-u="" id="obj-sch-4"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">4</td><td class="n">schedule_schedule_4</td><td class="d">Local schedule for group 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">b_groupstat_4</td><td class="d">Group 4 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">cmd_4</td><td class="d">Group 4 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-mv-104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">104</td><td class="n">ms_groupstat_4</td><td class="d">Group 4 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="4" data-acc="R" data-u="s" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">timer_4</td><td class="d">Group 4 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="20" data-i="5" data-acc="W" data-u="" id="obj-sch-5"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">5</td><td class="n">schedule_schedule_5</td><td class="d">Local schedule for group 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">b_groupstat_5</td><td class="d">Group 5 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="22" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">cmd_5</td><td class="d">Group 5 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="23" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-mv-105"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">105</td><td class="n">ms_groupstat_5</td><td class="d">Group 5 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="5" data-acc="R" data-u="s" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">timer_5</td><td class="d">Group 5 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="25" data-i="6" data-acc="W" data-u="" id="obj-sch-6"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">6</td><td class="n">schedule_schedule_6</td><td class="d">Local schedule for group 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">b_groupstat_6</td><td class="d">Group 6 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="27" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">cmd_6</td><td class="d">Group 6 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="28" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-mv-106"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">106</td><td class="n">ms_groupstat_6</td><td class="d">Group 6 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="6" data-acc="R" data-u="s" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">timer_6</td><td class="d">Group 6 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="30" data-i="7" data-acc="W" data-u="" id="obj-sch-7"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">7</td><td class="n">schedule_schedule_7</td><td class="d">Local schedule for group 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">b_groupstat_7</td><td class="d">Group 7 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="32" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">cmd_7</td><td class="d">Group 7 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="33" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-mv-107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">107</td><td class="n">ms_groupstat_7</td><td class="d">Group 7 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="7" data-acc="R" data-u="s" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">timer_7</td><td class="d">Group 7 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="35" data-i="8" data-acc="W" data-u="" id="obj-sch-8"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">8</td><td class="n">schedule_schedule_8</td><td class="d">Local schedule for group 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">b_groupstat_8</td><td class="d">Group 8 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="37" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">cmd_8</td><td class="d">Group 8 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-mv-108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">108</td><td class="n">ms_groupstat_8</td><td class="d">Group 8 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="8" data-acc="R" data-u="s" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">timer_8</td><td class="d">Group 8 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="40" data-i="9" data-acc="W" data-u="" id="obj-sch-9"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">9</td><td class="n">schedule_schedule_9</td><td class="d">Local schedule for group 9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">b_groupstat_9</td><td class="d">Group 9 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="42" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">cmd_9</td><td class="d">Group 9 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="43" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-mv-109"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">109</td><td class="n">ms_groupstat_9</td><td class="d">Group 9 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="9" data-acc="R" data-u="s" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">timer_9</td><td class="d">Group 9 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="45" data-i="10" data-acc="W" data-u="" id="obj-sch-10"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">10</td><td class="n">schedule_schedule_10</td><td class="d">Local schedule for group 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">b_groupstat_10</td><td class="d">Group 10 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="47" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">cmd_10</td><td class="d">Group 10 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="48" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-mv-110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">110</td><td class="n">ms_groupstat_10</td><td class="d">Group 10 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="10" data-acc="R" data-u="s" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">timer_10</td><td class="d">Group 10 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="50" data-i="11" data-acc="W" data-u="" id="obj-sch-11"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">11</td><td class="n">schedule_schedule_11</td><td class="d">Local schedule for group 11</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">b_groupstat_11</td><td class="d">Group 11 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="52" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">cmd_11</td><td class="d">Group 11 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="53" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-mv-111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">111</td><td class="n">ms_groupstat_11</td><td class="d">Group 11 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="11" data-acc="R" data-u="s" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">timer_11</td><td class="d">Group 11 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="55" data-i="12" data-acc="W" data-u="" id="obj-sch-12"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">12</td><td class="n">schedule_schedule_12</td><td class="d">Local schedule for group 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">b_groupstat_12</td><td class="d">Group 12 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="57" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">cmd_12</td><td class="d">Group 12 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="58" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-mv-112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">112</td><td class="n">ms_groupstat_12</td><td class="d">Group 12 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="12" data-acc="R" data-u="s" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">timer_12</td><td class="d">Group 12 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="60" data-i="13" data-acc="W" data-u="" id="obj-sch-13"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">13</td><td class="n">schedule_schedule_13</td><td class="d">Local schedule for group 13</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">b_groupstat_13</td><td class="d">Group 13 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">cmd_13</td><td class="d">Group 13 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-mv-113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">113</td><td class="n">ms_groupstat_13</td><td class="d">Group 13 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="13" data-acc="R" data-u="s" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">timer_13</td><td class="d">Group 13 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="65" data-i="14" data-acc="W" data-u="" id="obj-sch-14"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">14</td><td class="n">schedule_schedule_14</td><td class="d">Local schedule for group 14</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">b_groupstat_14</td><td class="d">Group 14 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">cmd_14</td><td class="d">Group 14 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-mv-114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">114</td><td class="n">ms_groupstat_14</td><td class="d">Group 14 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="14" data-acc="R" data-u="s" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">timer_14</td><td class="d">Group 14 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="70" data-i="15" data-acc="W" data-u="" id="obj-sch-15"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">15</td><td class="n">schedule_schedule_15</td><td class="d">Local schedule for group 15</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">b_groupstat_15</td><td class="d">Group 15 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">cmd_15</td><td class="d">Group 15 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">ms_groupstat_15</td><td class="d">Group 15 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="15" data-acc="R" data-u="s" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">timer_15</td><td class="d">Group 15 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="75" data-i="16" data-acc="W" data-u="" id="obj-sch-16"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">16</td><td class="n">schedule_schedule_16</td><td class="d">Local schedule for group 16</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">b_groupstat_16</td><td class="d">Group 16 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="16" data-acc="W" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">cmd_16</td><td class="d">Group 16 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-mv-116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">116</td><td class="n">ms_groupstat_16</td><td class="d">Group 16 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="16" data-acc="R" data-u="s" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">timer_16</td><td class="d">Group 16 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="80" data-i="17" data-acc="W" data-u="" id="obj-sch-17"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">17</td><td class="n">schedule_schedule_17</td><td class="d">Local schedule for group 17</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">b_groupstat_17</td><td class="d">Group 17 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="82" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">cmd_17</td><td class="d">Group 17 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-mv-117"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">117</td><td class="n">ms_groupstat_17</td><td class="d">Group 17 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="17" data-acc="R" data-u="s" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">timer_17</td><td class="d">Group 17 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="85" data-i="18" data-acc="W" data-u="" id="obj-sch-18"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">18</td><td class="n">schedule_schedule_18</td><td class="d">Local schedule for group 18</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">b_groupstat_18</td><td class="d">Group 18 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="87" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">cmd_18</td><td class="d">Group 18 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-mv-118"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">118</td><td class="n">ms_groupstat_18</td><td class="d">Group 18 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="18" data-acc="R" data-u="s" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">timer_18</td><td class="d">Group 18 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="90" data-i="19" data-acc="W" data-u="" id="obj-sch-19"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">19</td><td class="n">schedule_schedule_19</td><td class="d">Local schedule for group 19</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">b_groupstat_19</td><td class="d">Group 19 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="92" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">cmd_19</td><td class="d">Group 19 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-mv-119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">119</td><td class="n">ms_groupstat_19</td><td class="d">Group 19 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="19" data-acc="R" data-u="s" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">timer_19</td><td class="d">Group 19 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="95" data-i="20" data-acc="W" data-u="" id="obj-sch-20"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">20</td><td class="n">schedule_schedule_20</td><td class="d">Local schedule for group 20</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">b_groupstat_20</td><td class="d">Group 20 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">cmd_20</td><td class="d">Group 20 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-mv-120"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">120</td><td class="n">ms_groupstat_20</td><td class="d">Group 20 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="20" data-acc="R" data-u="s" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">timer_20</td><td class="d">Group 20 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="100" data-i="21" data-acc="W" data-u="" id="obj-sch-21"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">21</td><td class="n">schedule_schedule_21</td><td class="d">Local schedule for group 21</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">b_groupstat_21</td><td class="d">Group 21 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">cmd_21</td><td class="d">Group 21 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="103" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-mv-121"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">121</td><td class="n">ms_groupstat_21</td><td class="d">Group 21 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="21" data-acc="R" data-u="s" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">timer_21</td><td class="d">Group 21 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="105" data-i="22" data-acc="W" data-u="" id="obj-sch-22"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">22</td><td class="n">schedule_schedule_22</td><td class="d">Local schedule for group 22</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">b_groupstat_22</td><td class="d">Group 22 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">cmd_22</td><td class="d">Group 22 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-mv-122"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">122</td><td class="n">ms_groupstat_22</td><td class="d">Group 22 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="22" data-acc="R" data-u="s" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">timer_22</td><td class="d">Group 22 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="110" data-i="23" data-acc="W" data-u="" id="obj-sch-23"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">23</td><td class="n">schedule_schedule_23</td><td class="d">Local schedule for group 23</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">b_groupstat_23</td><td class="d">Group 23 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">cmd_23</td><td class="d">Group 23 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-mv-123"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">123</td><td class="n">ms_groupstat_23</td><td class="d">Group 23 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="23" data-acc="R" data-u="s" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">timer_23</td><td class="d">Group 23 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="115" data-i="24" data-acc="W" data-u="" id="obj-sch-24"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">24</td><td class="n">schedule_schedule_24</td><td class="d">Local schedule for group 24</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">b_groupstat_24</td><td class="d">Group 24 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">cmd_24</td><td class="d">Group 24 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-mv-124"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">124</td><td class="n">ms_groupstat_24</td><td class="d">Group 24 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="24" data-acc="R" data-u="s" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">timer_24</td><td class="d">Group 24 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="120" data-i="25" data-acc="W" data-u="" id="obj-sch-25"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">25</td><td class="n">schedule_schedule_25</td><td class="d">Local schedule for group 25</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">b_groupstat_25</td><td class="d">Group 25 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">cmd_25</td><td class="d">Group 25 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-mv-125"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">125</td><td class="n">ms_groupstat_25</td><td class="d">Group 25 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="25" data-acc="R" data-u="s" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">timer_25</td><td class="d">Group 25 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="125" data-i="26" data-acc="W" data-u="" id="obj-sch-26"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">26</td><td class="n">schedule_schedule_26</td><td class="d">Local schedule for group 26</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">b_groupstat_26</td><td class="d">Group 26 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">cmd_26</td><td class="d">Group 26 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-mv-126"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">126</td><td class="n">ms_groupstat_26</td><td class="d">Group 26 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="26" data-acc="R" data-u="s" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">timer_26</td><td class="d">Group 26 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="130" data-i="27" data-acc="W" data-u="" id="obj-sch-27"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">27</td><td class="n">schedule_schedule_27</td><td class="d">Local schedule for group 27</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">b_groupstat_27</td><td class="d">Group 27 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">cmd_27</td><td class="d">Group 27 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-mv-127"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">127</td><td class="n">ms_groupstat_27</td><td class="d">Group 27 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="27" data-acc="R" data-u="s" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">timer_27</td><td class="d">Group 27 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="135" data-i="28" data-acc="W" data-u="" id="obj-sch-28"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">28</td><td class="n">schedule_schedule_28</td><td class="d">Local schedule for group 28</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">b_groupstat_28</td><td class="d">Group 28 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="137" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">cmd_28</td><td class="d">Group 28 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-mv-128"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">128</td><td class="n">ms_groupstat_28</td><td class="d">Group 28 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="28" data-acc="R" data-u="s" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">timer_28</td><td class="d">Group 28 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="140" data-i="29" data-acc="W" data-u="" id="obj-sch-29"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">29</td><td class="n">schedule_schedule_29</td><td class="d">Local schedule for group 29</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">b_groupstat_29</td><td class="d">Group 29 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">cmd_29</td><td class="d">Group 29 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-mv-129"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">129</td><td class="n">ms_groupstat_29</td><td class="d">Group 29 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="29" data-acc="R" data-u="s" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">timer_29</td><td class="d">Group 29 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="145" data-i="30" data-acc="W" data-u="" id="obj-sch-30"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">30</td><td class="n">schedule_schedule_30</td><td class="d">Local schedule for group 30</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">b_groupstat_30</td><td class="d">Group 30 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="147" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">cmd_30</td><td class="d">Group 30 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="148" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-mv-130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">130</td><td class="n">ms_groupstat_30</td><td class="d">Group 30 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="30" data-acc="R" data-u="s" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">timer_30</td><td class="d">Group 30 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="150" data-i="31" data-acc="W" data-u="" id="obj-sch-31"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">31</td><td class="n">schedule_schedule_31</td><td class="d">Local schedule for group 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">b_groupstat_31</td><td class="d">Group 31 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="152" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">cmd_31</td><td class="d">Group 31 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="153" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-mv-131"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">131</td><td class="n">ms_groupstat_31</td><td class="d">Group 31 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="31" data-acc="R" data-u="s" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">timer_31</td><td class="d">Group 31 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="155" data-i="32" data-acc="W" data-u="" id="obj-sch-32"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">32</td><td class="n">schedule_schedule_32</td><td class="d">Local schedule for group 32</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">b_groupstat_32</td><td class="d">Group 32 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="157" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">cmd_32</td><td class="d">Group 32 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="158" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-mv-132"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">132</td><td class="n">ms_groupstat_32</td><td class="d">Group 32 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="32" data-acc="R" data-u="s" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">timer_32</td><td class="d">Group 32 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="160" data-i="33" data-acc="W" data-u="" id="obj-sch-33"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">33</td><td class="n">schedule_schedule_33</td><td class="d">Local schedule for group 33</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">b_groupstat_33</td><td class="d">Group 33 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="162" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-mv-33"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33</td><td class="n">cmd_33</td><td class="d">Group 33 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-mv-133"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">133</td><td class="n">ms_groupstat_33</td><td class="d">Group 33 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="33" data-acc="R" data-u="s" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">timer_33</td><td class="d">Group 33 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="165" data-i="34" data-acc="W" data-u="" id="obj-sch-34"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">34</td><td class="n">schedule_schedule_34</td><td class="d">Local schedule for group 34</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">b_groupstat_34</td><td class="d">Group 34 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="167" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">cmd_34</td><td class="d">Group 34 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="168" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-mv-134"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">134</td><td class="n">ms_groupstat_34</td><td class="d">Group 34 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="34" data-acc="R" data-u="s" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">timer_34</td><td class="d">Group 34 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="170" data-i="35" data-acc="W" data-u="" id="obj-sch-35"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">35</td><td class="n">schedule_schedule_35</td><td class="d">Local schedule for group 35</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">b_groupstat_35</td><td class="d">Group 35 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="172" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">cmd_35</td><td class="d">Group 35 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="173" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-mv-135"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">135</td><td class="n">ms_groupstat_35</td><td class="d">Group 35 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="35" data-acc="R" data-u="s" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">timer_35</td><td class="d">Group 35 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="175" data-i="36" data-acc="W" data-u="" id="obj-sch-36"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">36</td><td class="n">schedule_schedule_36</td><td class="d">Local schedule for group 36</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="136" data-acc="R" data-u="" data-st="1" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">b_groupstat_36</td><td class="d">Group 36 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="177" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">cmd_36</td><td class="d">Group 36 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="178" data-i="136" data-acc="R" data-u="" data-st="1" id="obj-mv-136"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">136</td><td class="n">ms_groupstat_36</td><td class="d">Group 36 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="36" data-acc="R" data-u="s" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">timer_36</td><td class="d">Group 36 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="180" data-i="37" data-acc="W" data-u="" id="obj-sch-37"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">37</td><td class="n">schedule_schedule_37</td><td class="d">Local schedule for group 37</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">b_groupstat_37</td><td class="d">Group 37 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="182" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-mv-37"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">37</td><td class="n">cmd_37</td><td class="d">Group 37 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="183" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-mv-137"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">137</td><td class="n">ms_groupstat_37</td><td class="d">Group 37 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="37" data-acc="R" data-u="s" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">timer_37</td><td class="d">Group 37 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="185" data-i="38" data-acc="W" data-u="" id="obj-sch-38"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">38</td><td class="n">schedule_schedule_38</td><td class="d">Local schedule for group 38</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="138" data-acc="R" data-u="" data-st="1" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">b_groupstat_38</td><td class="d">Group 38 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="187" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">cmd_38</td><td class="d">Group 38 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="188" data-i="138" data-acc="R" data-u="" data-st="1" id="obj-mv-138"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">138</td><td class="n">ms_groupstat_38</td><td class="d">Group 38 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="38" data-acc="R" data-u="s" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">timer_38</td><td class="d">Group 38 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="190" data-i="39" data-acc="W" data-u="" id="obj-sch-39"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">39</td><td class="n">schedule_schedule_39</td><td class="d">Local schedule for group 39</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">b_groupstat_39</td><td class="d">Group 39 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="192" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">cmd_39</td><td class="d">Group 39 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="193" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-mv-139"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">139</td><td class="n">ms_groupstat_39</td><td class="d">Group 39 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="39" data-acc="R" data-u="s" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">timer_39</td><td class="d">Group 39 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="195" data-i="40" data-acc="W" data-u="" id="obj-sch-40"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">40</td><td class="n">schedule_schedule_40</td><td class="d">Local schedule for group 40</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">b_groupstat_40</td><td class="d">Group 40 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="197" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">cmd_40</td><td class="d">Group 40 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="198" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-mv-140"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">140</td><td class="n">ms_groupstat_40</td><td class="d">Group 40 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="40" data-acc="R" data-u="s" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">timer_40</td><td class="d">Group 40 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="200" data-i="41" data-acc="W" data-u="" id="obj-sch-41"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">41</td><td class="n">schedule_schedule_41</td><td class="d">Local schedule for group 41</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="141" data-acc="R" data-u="" data-st="1" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">b_groupstat_41</td><td class="d">Group 41 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="202" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">cmd_41</td><td class="d">Group 41 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="203" data-i="141" data-acc="R" data-u="" data-st="1" id="obj-mv-141"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">141</td><td class="n">ms_groupstat_41</td><td class="d">Group 41 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="41" data-acc="R" data-u="s" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">timer_41</td><td class="d">Group 41 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="205" data-i="42" data-acc="W" data-u="" id="obj-sch-42"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">42</td><td class="n">schedule_schedule_42</td><td class="d">Local schedule for group 42</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="142" data-acc="R" data-u="" data-st="1" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">b_groupstat_42</td><td class="d">Group 42 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="207" data-i="42" data-acc="W" data-u="" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">cmd_42</td><td class="d">Group 42 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="208" data-i="142" data-acc="R" data-u="" data-st="1" id="obj-mv-142"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">142</td><td class="n">ms_groupstat_42</td><td class="d">Group 42 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="42" data-acc="R" data-u="s" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">timer_42</td><td class="d">Group 42 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="210" data-i="43" data-acc="W" data-u="" id="obj-sch-43"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">43</td><td class="n">schedule_schedule_43</td><td class="d">Local schedule for group 43</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="143" data-acc="R" data-u="" data-st="1" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">b_groupstat_43</td><td class="d">Group 43 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="212" data-i="43" data-acc="W" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">cmd_43</td><td class="d">Group 43 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="213" data-i="143" data-acc="R" data-u="" data-st="1" id="obj-mv-143"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">143</td><td class="n">ms_groupstat_43</td><td class="d">Group 43 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="43" data-acc="R" data-u="s" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">timer_43</td><td class="d">Group 43 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="215" data-i="44" data-acc="W" data-u="" id="obj-sch-44"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">44</td><td class="n">schedule_schedule_44</td><td class="d">Local schedule for group 44</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="144" data-acc="R" data-u="" data-st="1" id="obj-bv-144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">144</td><td class="n">b_groupstat_44</td><td class="d">Group 44 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="217" data-i="44" data-acc="W" data-u="" data-st="1" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">cmd_44</td><td class="d">Group 44 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="218" data-i="144" data-acc="R" data-u="" data-st="1" id="obj-mv-144"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">144</td><td class="n">ms_groupstat_44</td><td class="d">Group 44 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="44" data-acc="R" data-u="s" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">timer_44</td><td class="d">Group 44 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="220" data-i="45" data-acc="W" data-u="" id="obj-sch-45"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">45</td><td class="n">schedule_schedule_45</td><td class="d">Local schedule for group 45</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="145" data-acc="R" data-u="" data-st="1" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">b_groupstat_45</td><td class="d">Group 45 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="222" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">cmd_45</td><td class="d">Group 45 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="223" data-i="145" data-acc="R" data-u="" data-st="1" id="obj-mv-145"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">145</td><td class="n">ms_groupstat_45</td><td class="d">Group 45 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="45" data-acc="R" data-u="s" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">timer_45</td><td class="d">Group 45 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="225" data-i="46" data-acc="W" data-u="" id="obj-sch-46"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">46</td><td class="n">schedule_schedule_46</td><td class="d">Local schedule for group 46</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="146" data-acc="R" data-u="" data-st="1" id="obj-bv-146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">146</td><td class="n">b_groupstat_46</td><td class="d">Group 46 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="227" data-i="46" data-acc="W" data-u="" data-st="1" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">cmd_46</td><td class="d">Group 46 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="228" data-i="146" data-acc="R" data-u="" data-st="1" id="obj-mv-146"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">146</td><td class="n">ms_groupstat_46</td><td class="d">Group 46 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="46" data-acc="R" data-u="s" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">timer_46</td><td class="d">Group 46 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="230" data-i="47" data-acc="W" data-u="" id="obj-sch-47"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">47</td><td class="n">schedule_schedule_47</td><td class="d">Local schedule for group 47</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="147" data-acc="R" data-u="" data-st="1" id="obj-bv-147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">147</td><td class="n">b_groupstat_47</td><td class="d">Group 47 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="232" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">cmd_47</td><td class="d">Group 47 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="233" data-i="147" data-acc="R" data-u="" data-st="1" id="obj-mv-147"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">147</td><td class="n">ms_groupstat_47</td><td class="d">Group 47 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="47" data-acc="R" data-u="s" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">timer_47</td><td class="d">Group 47 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="235" data-i="48" data-acc="W" data-u="" id="obj-sch-48"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">48</td><td class="n">schedule_schedule_48</td><td class="d">Local schedule for group 48</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="148" data-acc="R" data-u="" data-st="1" id="obj-bv-148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">148</td><td class="n">b_groupstat_48</td><td class="d">Group 48 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="237" data-i="48" data-acc="W" data-u="" data-st="1" id="obj-mv-48"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">48</td><td class="n">cmd_48</td><td class="d">Group 48 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="238" data-i="148" data-acc="R" data-u="" data-st="1" id="obj-mv-148"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">148</td><td class="n">ms_groupstat_48</td><td class="d">Group 48 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="48" data-acc="R" data-u="s" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">timer_48</td><td class="d">Group 48 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="240" data-i="49" data-acc="W" data-u="" id="obj-sch-49"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">49</td><td class="n">schedule_schedule_49</td><td class="d">Local schedule for group 49</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="149" data-acc="R" data-u="" data-st="1" id="obj-bv-149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">149</td><td class="n">b_groupstat_49</td><td class="d">Group 49 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="242" data-i="49" data-acc="W" data-u="" data-st="1" id="obj-mv-49"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49</td><td class="n">cmd_49</td><td class="d">Group 49 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="243" data-i="149" data-acc="R" data-u="" data-st="1" id="obj-mv-149"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">149</td><td class="n">ms_groupstat_49</td><td class="d">Group 49 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="49" data-acc="R" data-u="s" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">timer_49</td><td class="d">Group 49 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="245" data-i="50" data-acc="W" data-u="" id="obj-sch-50"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">50</td><td class="n">schedule_schedule_50</td><td class="d">Local schedule for group 50</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="150" data-acc="R" data-u="" data-st="1" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">b_groupstat_50</td><td class="d">Group 50 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="247" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-mv-50"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50</td><td class="n">cmd_50</td><td class="d">Group 50 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="248" data-i="150" data-acc="R" data-u="" data-st="1" id="obj-mv-150"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">150</td><td class="n">ms_groupstat_50</td><td class="d">Group 50 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="50" data-acc="R" data-u="s" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">timer_50</td><td class="d">Group 50 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="250" data-i="51" data-acc="W" data-u="" id="obj-sch-51"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">51</td><td class="n">schedule_schedule_51</td><td class="d">Local schedule for group 51</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="151" data-acc="R" data-u="" data-st="1" id="obj-bv-151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">151</td><td class="n">b_groupstat_51</td><td class="d">Group 51 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="252" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">cmd_51</td><td class="d">Group 51 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="253" data-i="151" data-acc="R" data-u="" data-st="1" id="obj-mv-151"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">151</td><td class="n">ms_groupstat_51</td><td class="d">Group 51 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="51" data-acc="R" data-u="s" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">timer_51</td><td class="d">Group 51 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="255" data-i="52" data-acc="W" data-u="" id="obj-sch-52"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">52</td><td class="n">schedule_schedule_52</td><td class="d">Local schedule for group 52</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="152" data-acc="R" data-u="" data-st="1" id="obj-bv-152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">152</td><td class="n">b_groupstat_52</td><td class="d">Group 52 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="257" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-mv-52"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">52</td><td class="n">cmd_52</td><td class="d">Group 52 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="258" data-i="152" data-acc="R" data-u="" data-st="1" id="obj-mv-152"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">152</td><td class="n">ms_groupstat_52</td><td class="d">Group 52 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="52" data-acc="R" data-u="s" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">timer_52</td><td class="d">Group 52 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="260" data-i="53" data-acc="W" data-u="" id="obj-sch-53"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">53</td><td class="n">schedule_schedule_53</td><td class="d">Local schedule for group 53</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="153" data-acc="R" data-u="" data-st="1" id="obj-bv-153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">153</td><td class="n">b_groupstat_53</td><td class="d">Group 53 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="262" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-mv-53"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53</td><td class="n">cmd_53</td><td class="d">Group 53 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="263" data-i="153" data-acc="R" data-u="" data-st="1" id="obj-mv-153"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">153</td><td class="n">ms_groupstat_53</td><td class="d">Group 53 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="53" data-acc="R" data-u="s" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">timer_53</td><td class="d">Group 53 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="265" data-i="54" data-acc="W" data-u="" id="obj-sch-54"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">54</td><td class="n">schedule_schedule_54</td><td class="d">Local schedule for group 54</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">b_groupstat_54</td><td class="d">Group 54 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="267" data-i="54" data-acc="W" data-u="" data-st="1" id="obj-mv-54"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">54</td><td class="n">cmd_54</td><td class="d">Group 54 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="268" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-mv-154"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">154</td><td class="n">ms_groupstat_54</td><td class="d">Group 54 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="54" data-acc="R" data-u="s" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">timer_54</td><td class="d">Group 54 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="270" data-i="55" data-acc="W" data-u="" id="obj-sch-55"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">55</td><td class="n">schedule_schedule_55</td><td class="d">Local schedule for group 55</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="155" data-acc="R" data-u="" data-st="1" id="obj-bv-155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">155</td><td class="n">b_groupstat_55</td><td class="d">Group 55 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="272" data-i="55" data-acc="W" data-u="" data-st="1" id="obj-mv-55"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">55</td><td class="n">cmd_55</td><td class="d">Group 55 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="273" data-i="155" data-acc="R" data-u="" data-st="1" id="obj-mv-155"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">155</td><td class="n">ms_groupstat_55</td><td class="d">Group 55 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="55" data-acc="R" data-u="s" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">timer_55</td><td class="d">Group 55 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="275" data-i="56" data-acc="W" data-u="" id="obj-sch-56"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">56</td><td class="n">schedule_schedule_56</td><td class="d">Local schedule for group 56</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="156" data-acc="R" data-u="" data-st="1" id="obj-bv-156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156</td><td class="n">b_groupstat_56</td><td class="d">Group 56 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="277" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-mv-56"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">56</td><td class="n">cmd_56</td><td class="d">Group 56 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="278" data-i="156" data-acc="R" data-u="" data-st="1" id="obj-mv-156"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">156</td><td class="n">ms_groupstat_56</td><td class="d">Group 56 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="56" data-acc="R" data-u="s" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">timer_56</td><td class="d">Group 56 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="280" data-i="57" data-acc="W" data-u="" id="obj-sch-57"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">57</td><td class="n">schedule_schedule_57</td><td class="d">Local schedule for group 57</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="157" data-acc="R" data-u="" data-st="1" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">b_groupstat_57</td><td class="d">Group 57 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="282" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-mv-57"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">57</td><td class="n">cmd_57</td><td class="d">Group 57 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="283" data-i="157" data-acc="R" data-u="" data-st="1" id="obj-mv-157"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">157</td><td class="n">ms_groupstat_57</td><td class="d">Group 57 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="57" data-acc="R" data-u="s" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">timer_57</td><td class="d">Group 57 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="285" data-i="58" data-acc="W" data-u="" id="obj-sch-58"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">58</td><td class="n">schedule_schedule_58</td><td class="d">Local schedule for group 58</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="158" data-acc="R" data-u="" data-st="1" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">158</td><td class="n">b_groupstat_58</td><td class="d">Group 58 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="287" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">cmd_58</td><td class="d">Group 58 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="288" data-i="158" data-acc="R" data-u="" data-st="1" id="obj-mv-158"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">158</td><td class="n">ms_groupstat_58</td><td class="d">Group 58 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="58" data-acc="R" data-u="s" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">timer_58</td><td class="d">Group 58 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="290" data-i="59" data-acc="W" data-u="" id="obj-sch-59"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">59</td><td class="n">schedule_schedule_59</td><td class="d">Local schedule for group 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="159" data-acc="R" data-u="" data-st="1" id="obj-bv-159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">159</td><td class="n">b_groupstat_59</td><td class="d">Group 59 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="292" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">cmd_59</td><td class="d">Group 59 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="293" data-i="159" data-acc="R" data-u="" data-st="1" id="obj-mv-159"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">159</td><td class="n">ms_groupstat_59</td><td class="d">Group 59 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="59" data-acc="R" data-u="s" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">timer_59</td><td class="d">Group 59 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="295" data-i="60" data-acc="W" data-u="" id="obj-sch-60"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">60</td><td class="n">schedule_schedule_60</td><td class="d">Local schedule for group 60</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="160" data-acc="R" data-u="" data-st="1" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">b_groupstat_60</td><td class="d">Group 60 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Group OFF, 1 = Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="297" data-i="60" data-acc="W" data-u="" data-st="1" id="obj-mv-60"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">60</td><td class="n">cmd_60</td><td class="d">Group 60 command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Do Nothing, 2 = Command Group OFF with Flash Warning, 3 = Command Group OFF, 4 = Command Group ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="298" data-i="160" data-acc="R" data-u="" data-st="1" id="obj-mv-160"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">160</td><td class="n">ms_groupstat_60</td><td class="d">Group 60 state and source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = OFF by serial command or local schedule, 2 = ON by serial command or local schedule, 3 = OFF by override switch, 4 = ON by override switch, 5 = ON by override switch with timer count, 6 = ON by manual override on Lx5, 7 = OFF by manual override on Lx5</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="60" data-acc="R" data-u="s" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">timer_60</td><td class="d">Group 60 timer count-down (0-64,800)</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="101" data-acc="R" data-u="fc" data-min="1" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">ai1_fc_61</td><td class="d">Analog Input 1 light level</td><td class="u">fc</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="111" data-acc="R" data-u="lx" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">ai1_lux_61</td><td class="d">Analog Input 1 light level</td><td class="u">lx</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="121" data-acc="W" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">ai1_min</td><td class="d">Analog Input 1 sensor minimum (0-1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="131" data-acc="W" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">ai1_max</td><td class="d">Analog Input 1 sensor maximum (0-1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="102" data-acc="R" data-u="fc" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">ai2_fc_61</td><td class="d">Analog Input 2 light level</td><td class="u">fc</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="112" data-acc="R" data-u="lx" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">ai2_lux_61</td><td class="d">Analog Input 2 light level</td><td class="u">lx</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="122" data-acc="W" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">ai2_min</td><td class="d">Analog Input 2 sensor minimum (0-1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="132" data-acc="W" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">ai2_max</td><td class="d">Analog Input 2 sensor maximum (0-1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="103" data-acc="R" data-u="fc" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">ai3_fc_61</td><td class="d">Analog Input 3 light level</td><td class="u">fc</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="113" data-acc="R" data-u="lx" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">ai3_lux_61</td><td class="d">Analog Input 3 light level</td><td class="u">lx</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="123" data-acc="W" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">ai3_min</td><td class="d">Analog Input 3 sensor minimum (0-1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="133" data-acc="W" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">ai3_max</td><td class="d">Analog Input 3 sensor maximum (0-1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="104" data-acc="R" data-u="fc" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">ai4_fc_61</td><td class="d">Analog Input 4 light level</td><td class="u">fc</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="114" data-acc="R" data-u="lx" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">ai4_lux_61</td><td class="d">Analog Input 4 light level</td><td class="u">lx</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">ai4_min</td><td class="d">Analog Input 4 sensor minimum (0-1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="134" data-acc="W" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">ai4_max</td><td class="d">Analog Input 4 sensor maximum (0-1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="105" data-acc="R" data-u="fc" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">ai5_fc_61</td><td class="d">Analog Input 5 light level</td><td class="u">fc</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="115" data-acc="R" data-u="lx" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">ai5_lux_61</td><td class="d">Analog Input 5 light level</td><td class="u">lx</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">ai5_min</td><td class="d">Analog Input 5 sensor minimum (0-1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="135" data-acc="W" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">ai5_max</td><td class="d">Analog Input 5 sensor maximum (0-1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="106" data-acc="R" data-u="fc" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">ai6_fc_61</td><td class="d">Analog Input 6 light level</td><td class="u">fc</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="116" data-acc="R" data-u="lx" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">ai6_lux_61</td><td class="d">Analog Input 6 light level</td><td class="u">lx</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="126" data-acc="W" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">ai6_min</td><td class="d">Analog Input 6 sensor minimum (0-1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="136" data-acc="W" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">ai6_max</td><td class="d">Analog Input 6 sensor maximum (0-1000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="201" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">201</td><td class="n">relay1stat_61</td><td class="d">Relay 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="202" data-acc="R" data-u="" data-st="1" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">relay2stat_61</td><td class="d">Relay 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="203" data-acc="R" data-u="" data-st="1" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">relay3stat_61</td><td class="d">Relay 3 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="204" data-acc="R" data-u="" data-st="1" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">relay4stat_61</td><td class="d">Relay 4 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">relay5stat_61</td><td class="d">Relay 5 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="206" data-acc="R" data-u="" data-st="1" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">relay6stat_61</td><td class="d">Relay 6 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="207" data-acc="R" data-u="" data-st="1" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">relay7stat_61</td><td class="d">Relay 7 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="208" data-acc="R" data-u="" data-st="1" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">relay8stat_61</td><td class="d">Relay 8 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">relay9stat_61</td><td class="d">Relay 9 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">relay10stat_61</td><td class="d">Relay 10 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">relay11stat_61</td><td class="d">Relay 11 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">relay12stat_61</td><td class="d">Relay 12 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="213" data-acc="R" data-u="" data-st="1" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">relay13stat_61</td><td class="d">Relay 13 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="214" data-acc="R" data-u="" data-st="1" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">relay14stat_61</td><td class="d">Relay 14 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="215" data-acc="R" data-u="" data-st="1" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">relay15stat_61</td><td class="d">Relay 15 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="216" data-acc="R" data-u="" data-st="1" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">216</td><td class="n">relay16stat_61</td><td class="d">Relay 16 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="217" data-acc="R" data-u="" data-st="1" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">relay17stat_61</td><td class="d">Relay 17 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="218" data-acc="R" data-u="" data-st="1" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">relay18stat_61</td><td class="d">Relay 18 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="219" data-acc="R" data-u="" data-st="1" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">relay19stat_61</td><td class="d">Relay 19 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">relay20stat_61</td><td class="d">Relay 20 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">relay21stat_61</td><td class="d">Relay 21 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="222" data-acc="R" data-u="" data-st="1" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">relay22stat_61</td><td class="d">Relay 22 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="223" data-acc="R" data-u="" data-st="1" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">223</td><td class="n">relay23stat_61</td><td class="d">Relay 23 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="224" data-acc="R" data-u="" data-st="1" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">224</td><td class="n">relay24stat_61</td><td class="d">Relay 24 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="225" data-acc="R" data-u="" data-st="1" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">relay25stat_61</td><td class="d">Relay 25 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="226" data-acc="R" data-u="" data-st="1" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">relay26stat_61</td><td class="d">Relay 26 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="227" data-acc="R" data-u="" data-st="1" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">relay27stat_61</td><td class="d">Relay 27 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="228" data-acc="R" data-u="" data-st="1" id="obj-bv-228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">228</td><td class="n">relay28stat_61</td><td class="d">Relay 28 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="229" data-acc="R" data-u="" data-st="1" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">relay29stat_61</td><td class="d">Relay 29 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="230" data-acc="R" data-u="" data-st="1" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">relay30stat_61</td><td class="d">Relay 30 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">relay31stat_61</td><td class="d">Relay 31 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="232" data-acc="R" data-u="" data-st="1" id="obj-bv-232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">232</td><td class="n">relay32stat_61</td><td class="d">Relay 32 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="233" data-acc="R" data-u="" data-st="1" id="obj-bv-233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233</td><td class="n">relay33stat_61</td><td class="d">Relay 33 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="234" data-acc="R" data-u="" data-st="1" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">234</td><td class="n">relay34stat_61</td><td class="d">Relay 34 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="235" data-acc="R" data-u="" data-st="1" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">relay35stat_61</td><td class="d">Relay 35 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="236" data-acc="R" data-u="" data-st="1" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">relay36stat_61</td><td class="d">Relay 36 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="237" data-acc="R" data-u="" data-st="1" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">relay37stat_61</td><td class="d">Relay 37 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="238" data-acc="R" data-u="" data-st="1" id="obj-bv-238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">238</td><td class="n">relay38stat_61</td><td class="d">Relay 38 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="239" data-acc="R" data-u="" data-st="1" id="obj-bv-239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">239</td><td class="n">relay39stat_61</td><td class="d">Relay 39 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="240" data-acc="R" data-u="" data-st="1" id="obj-bv-240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">240</td><td class="n">relay40stat_61</td><td class="d">Relay 40 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="241" data-acc="R" data-u="" data-st="1" id="obj-bv-241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">241</td><td class="n">relay41stat_61</td><td class="d">Relay 41 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="242" data-acc="R" data-u="" data-st="1" id="obj-bv-242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">242</td><td class="n">relay42stat_61</td><td class="d">Relay 42 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="243" data-acc="R" data-u="" data-st="1" id="obj-bv-243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">243</td><td class="n">relay43stat_61</td><td class="d">Relay 43 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="244" data-acc="R" data-u="" data-st="1" id="obj-bv-244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">244</td><td class="n">relay44stat_61</td><td class="d">Relay 44 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="368" data-i="245" data-acc="R" data-u="" data-st="1" id="obj-bv-245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">245</td><td class="n">relay45stat_61</td><td class="d">Relay 45 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="369" data-i="246" data-acc="R" data-u="" data-st="1" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">relay46stat_61</td><td class="d">Relay 46 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="247" data-acc="R" data-u="" data-st="1" id="obj-bv-247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">247</td><td class="n">relay47stat_61</td><td class="d">Relay 47 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="248" data-acc="R" data-u="" data-st="1" id="obj-bv-248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">248</td><td class="n">relay48stat_61</td><td class="d">Relay 48 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="249" data-acc="R" data-u="" data-st="1" id="obj-bv-249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">249</td><td class="n">relay49stat_61</td><td class="d">Relay 49 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="373" data-i="250" data-acc="R" data-u="" data-st="1" id="obj-bv-250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">250</td><td class="n">relay50stat_61</td><td class="d">Relay 50 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="374" data-i="251" data-acc="R" data-u="" data-st="1" id="obj-bv-251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">251</td><td class="n">relay51stat_61</td><td class="d">Relay 51 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="375" data-i="252" data-acc="R" data-u="" data-st="1" id="obj-bv-252"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">252</td><td class="n">relay52stat_61</td><td class="d">Relay 52 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="376" data-i="253" data-acc="R" data-u="" data-st="1" id="obj-bv-253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">253</td><td class="n">relay53stat_61</td><td class="d">Relay 53 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="377" data-i="254" data-acc="R" data-u="" data-st="1" id="obj-bv-254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">254</td><td class="n">relay54stat_61</td><td class="d">Relay 54 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="378" data-i="255" data-acc="R" data-u="" data-st="1" id="obj-bv-255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">255</td><td class="n">relay55stat_61</td><td class="d">Relay 55 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="379" data-i="256" data-acc="R" data-u="" data-st="1" id="obj-bv-256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">256</td><td class="n">relay56stat_61</td><td class="d">Relay 56 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="257" data-acc="R" data-u="" data-st="1" id="obj-bv-257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">257</td><td class="n">relay57stat_61</td><td class="d">Relay 57 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="381" data-i="258" data-acc="R" data-u="" data-st="1" id="obj-bv-258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">258</td><td class="n">relay58stat_61</td><td class="d">Relay 58 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="382" data-i="259" data-acc="R" data-u="" data-st="1" id="obj-bv-259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">259</td><td class="n">relay59stat_61</td><td class="d">Relay 59 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="383" data-i="260" data-acc="R" data-u="" data-st="1" id="obj-bv-260"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">260</td><td class="n">relay60stat_61</td><td class="d">Relay 60 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Relay OFF, 1 = Relay ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="384" data-i="4000000" data-acc="R" data-u="" data-min="1" id="obj-bv-4000000"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4000000</td><td class="n">Module Halted Alarm</td><td class="d">Common alarm: Module halted</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="385" data-i="4000001" data-acc="R" data-u="" id="obj-bv-4000001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4000001</td><td class="n">All Programs Stopped Alarm</td><td class="d">Common alarm: All programs stopped</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="386" data-i="4000002" data-acc="R" data-u="" id="obj-bv-4000002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4000002</td><td class="n">Duplicate Address Alarm</td><td class="d">Common alarm: Duplicate network address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="387" data-i="4000003" data-acc="R" data-u="" id="obj-bv-4000003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4000003</td><td class="n">Locked I/O Alarm</td><td class="d">Common alarm: Locked I/O</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="388" data-i="4000004" data-acc="R" data-u="" id="obj-bv-4000004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4000004</td><td class="n">Control Program Alarm</td><td class="d">Common alarm: Control program alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="389" data-i="4000005" data-acc="R" data-u="" id="obj-bv-4000005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4000005</td><td class="n">Program Stopped Alarm</td><td class="d">Common alarm: Program stopped</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Blue Ridge Technologies BR Series lighting controller point IDs by name</summary><ul><li><a href="#obj-sch-1"><code>SCH1</code></a>schedule_schedule_1</li><li><a href="#obj-bv-101"><code>BV101</code></a>b_groupstat_1</li><li><a href="#obj-mv-1"><code>MV1</code></a>cmd_1</li><li><a href="#obj-mv-101"><code>MV101</code></a>ms_groupstat_1</li><li><a href="#obj-av-1"><code>AV1</code></a>timer_1</li><li><a href="#obj-sch-2"><code>SCH2</code></a>schedule_schedule_2</li><li><a href="#obj-bv-102"><code>BV102</code></a>b_groupstat_2</li><li><a href="#obj-mv-2"><code>MV2</code></a>cmd_2</li><li><a href="#obj-mv-102"><code>MV102</code></a>ms_groupstat_2</li><li><a href="#obj-av-2"><code>AV2</code></a>timer_2</li><li><a href="#obj-sch-3"><code>SCH3</code></a>schedule_schedule_3</li><li><a href="#obj-bv-103"><code>BV103</code></a>b_groupstat_3</li><li><a href="#obj-mv-3"><code>MV3</code></a>cmd_3</li><li><a href="#obj-mv-103"><code>MV103</code></a>ms_groupstat_3</li><li><a href="#obj-av-3"><code>AV3</code></a>timer_3</li><li><a href="#obj-sch-4"><code>SCH4</code></a>schedule_schedule_4</li><li><a href="#obj-bv-104"><code>BV104</code></a>b_groupstat_4</li><li><a href="#obj-mv-4"><code>MV4</code></a>cmd_4</li><li><a href="#obj-mv-104"><code>MV104</code></a>ms_groupstat_4</li><li><a href="#obj-av-4"><code>AV4</code></a>timer_4</li><li><a href="#obj-sch-5"><code>SCH5</code></a>schedule_schedule_5</li><li><a href="#obj-bv-105"><code>BV105</code></a>b_groupstat_5</li><li><a href="#obj-mv-5"><code>MV5</code></a>cmd_5</li><li><a href="#obj-mv-105"><code>MV105</code></a>ms_groupstat_5</li><li><a href="#obj-av-5"><code>AV5</code></a>timer_5</li><li><a href="#obj-sch-6"><code>SCH6</code></a>schedule_schedule_6</li><li><a href="#obj-bv-106"><code>BV106</code></a>b_groupstat_6</li><li><a href="#obj-mv-6"><code>MV6</code></a>cmd_6</li><li><a href="#obj-mv-106"><code>MV106</code></a>ms_groupstat_6</li><li><a href="#obj-av-6"><code>AV6</code></a>timer_6</li><li><a href="#obj-sch-7"><code>SCH7</code></a>schedule_schedule_7</li><li><a href="#obj-bv-107"><code>BV107</code></a>b_groupstat_7</li><li><a href="#obj-mv-7"><code>MV7</code></a>cmd_7</li><li><a href="#obj-mv-107"><code>MV107</code></a>ms_groupstat_7</li><li><a href="#obj-av-7"><code>AV7</code></a>timer_7</li><li><a href="#obj-sch-8"><code>SCH8</code></a>schedule_schedule_8</li><li><a href="#obj-bv-108"><code>BV108</code></a>b_groupstat_8</li><li><a href="#obj-mv-8"><code>MV8</code></a>cmd_8</li><li><a href="#obj-mv-108"><code>MV108</code></a>ms_groupstat_8</li><li><a href="#obj-av-8"><code>AV8</code></a>timer_8</li><li><a href="#obj-sch-9"><code>SCH9</code></a>schedule_schedule_9</li><li><a href="#obj-bv-109"><code>BV109</code></a>b_groupstat_9</li><li><a href="#obj-mv-9"><code>MV9</code></a>cmd_9</li><li><a href="#obj-mv-109"><code>MV109</code></a>ms_groupstat_9</li><li><a href="#obj-av-9"><code>AV9</code></a>timer_9</li><li><a href="#obj-sch-10"><code>SCH10</code></a>schedule_schedule_10</li><li><a href="#obj-bv-110"><code>BV110</code></a>b_groupstat_10</li><li><a href="#obj-mv-10"><code>MV10</code></a>cmd_10</li><li><a href="#obj-mv-110"><code>MV110</code></a>ms_groupstat_10</li><li><a href="#obj-av-10"><code>AV10</code></a>timer_10</li><li><a href="#obj-sch-11"><code>SCH11</code></a>schedule_schedule_11</li><li><a href="#obj-bv-111"><code>BV111</code></a>b_groupstat_11</li><li><a href="#obj-mv-11"><code>MV11</code></a>cmd_11</li><li><a href="#obj-mv-111"><code>MV111</code></a>ms_groupstat_11</li><li><a href="#obj-av-11"><code>AV11</code></a>timer_11</li><li><a href="#obj-sch-12"><code>SCH12</code></a>schedule_schedule_12</li><li><a href="#obj-bv-112"><code>BV112</code></a>b_groupstat_12</li><li><a href="#obj-mv-12"><code>MV12</code></a>cmd_12</li><li><a href="#obj-mv-112"><code>MV112</code></a>ms_groupstat_12</li><li><a href="#obj-av-12"><code>AV12</code></a>timer_12</li><li><a href="#obj-sch-13"><code>SCH13</code></a>schedule_schedule_13</li><li><a href="#obj-bv-113"><code>BV113</code></a>b_groupstat_13</li><li><a href="#obj-mv-13"><code>MV13</code></a>cmd_13</li><li><a href="#obj-mv-113"><code>MV113</code></a>ms_groupstat_13</li><li><a href="#obj-av-13"><code>AV13</code></a>timer_13</li><li><a href="#obj-sch-14"><code>SCH14</code></a>schedule_schedule_14</li><li><a href="#obj-bv-114"><code>BV114</code></a>b_groupstat_14</li><li><a href="#obj-mv-14"><code>MV14</code></a>cmd_14</li><li><a href="#obj-mv-114"><code>MV114</code></a>ms_groupstat_14</li><li><a href="#obj-av-14"><code>AV14</code></a>timer_14</li><li><a href="#obj-sch-15"><code>SCH15</code></a>schedule_schedule_15</li><li><a href="#obj-bv-115"><code>BV115</code></a>b_groupstat_15</li><li><a href="#obj-mv-15"><code>MV15</code></a>cmd_15</li><li><a href="#obj-mv-115"><code>MV115</code></a>ms_groupstat_15</li><li><a href="#obj-av-15"><code>AV15</code></a>timer_15</li><li><a href="#obj-sch-16"><code>SCH16</code></a>schedule_schedule_16</li><li><a href="#obj-bv-116"><code>BV116</code></a>b_groupstat_16</li><li><a href="#obj-mv-16"><code>MV16</code></a>cmd_16</li><li><a href="#obj-mv-116"><code>MV116</code></a>ms_groupstat_16</li><li><a href="#obj-av-16"><code>AV16</code></a>timer_16</li><li><a href="#obj-sch-17"><code>SCH17</code></a>schedule_schedule_17</li><li><a href="#obj-bv-117"><code>BV117</code></a>b_groupstat_17</li><li><a href="#obj-mv-17"><code>MV17</code></a>cmd_17</li><li><a href="#obj-mv-117"><code>MV117</code></a>ms_groupstat_17</li><li><a href="#obj-av-17"><code>AV17</code></a>timer_17</li><li><a href="#obj-sch-18"><code>SCH18</code></a>schedule_schedule_18</li><li><a href="#obj-bv-118"><code>BV118</code></a>b_groupstat_18</li><li><a href="#obj-mv-18"><code>MV18</code></a>cmd_18</li><li><a href="#obj-mv-118"><code>MV118</code></a>ms_groupstat_18</li><li><a href="#obj-av-18"><code>AV18</code></a>timer_18</li><li><a href="#obj-sch-19"><code>SCH19</code></a>schedule_schedule_19</li><li><a href="#obj-bv-119"><code>BV119</code></a>b_groupstat_19</li><li><a href="#obj-mv-19"><code>MV19</code></a>cmd_19</li><li><a href="#obj-mv-119"><code>MV119</code></a>ms_groupstat_19</li><li><a href="#obj-av-19"><code>AV19</code></a>timer_19</li><li><a href="#obj-sch-20"><code>SCH20</code></a>schedule_schedule_20</li><li><a href="#obj-bv-120"><code>BV120</code></a>b_groupstat_20</li><li><a href="#obj-mv-20"><code>MV20</code></a>cmd_20</li><li><a href="#obj-mv-120"><code>MV120</code></a>ms_groupstat_20</li><li><a href="#obj-av-20"><code>AV20</code></a>timer_20</li><li><a href="#obj-sch-21"><code>SCH21</code></a>schedule_schedule_21</li><li><a href="#obj-bv-121"><code>BV121</code></a>b_groupstat_21</li><li><a href="#obj-mv-21"><code>MV21</code></a>cmd_21</li><li><a href="#obj-mv-121"><code>MV121</code></a>ms_groupstat_21</li><li><a href="#obj-av-21"><code>AV21</code></a>timer_21</li><li><a href="#obj-sch-22"><code>SCH22</code></a>schedule_schedule_22</li><li><a href="#obj-bv-122"><code>BV122</code></a>b_groupstat_22</li><li><a href="#obj-mv-22"><code>MV22</code></a>cmd_22</li><li><a href="#obj-mv-122"><code>MV122</code></a>ms_groupstat_22</li><li><a href="#obj-av-22"><code>AV22</code></a>timer_22</li><li><a href="#obj-sch-23"><code>SCH23</code></a>schedule_schedule_23</li><li><a href="#obj-bv-123"><code>BV123</code></a>b_groupstat_23</li><li><a href="#obj-mv-23"><code>MV23</code></a>cmd_23</li><li><a href="#obj-mv-123"><code>MV123</code></a>ms_groupstat_23</li><li><a href="#obj-av-23"><code>AV23</code></a>timer_23</li><li><a href="#obj-sch-24"><code>SCH24</code></a>schedule_schedule_24</li><li><a href="#obj-bv-124"><code>BV124</code></a>b_groupstat_24</li><li><a href="#obj-mv-24"><code>MV24</code></a>cmd_24</li><li><a href="#obj-mv-124"><code>MV124</code></a>ms_groupstat_24</li><li><a href="#obj-av-24"><code>AV24</code></a>timer_24</li><li><a href="#obj-sch-25"><code>SCH25</code></a>schedule_schedule_25</li><li><a href="#obj-bv-125"><code>BV125</code></a>b_groupstat_25</li><li><a href="#obj-mv-25"><code>MV25</code></a>cmd_25</li><li><a href="#obj-mv-125"><code>MV125</code></a>ms_groupstat_25</li><li><a href="#obj-av-25"><code>AV25</code></a>timer_25</li><li><a href="#obj-sch-26"><code>SCH26</code></a>schedule_schedule_26</li><li><a href="#obj-bv-126"><code>BV126</code></a>b_groupstat_26</li><li><a href="#obj-mv-26"><code>MV26</code></a>cmd_26</li><li><a href="#obj-mv-126"><code>MV126</code></a>ms_groupstat_26</li><li><a href="#obj-av-26"><code>AV26</code></a>timer_26</li><li><a href="#obj-sch-27"><code>SCH27</code></a>schedule_schedule_27</li><li><a href="#obj-bv-127"><code>BV127</code></a>b_groupstat_27</li><li><a href="#obj-mv-27"><code>MV27</code></a>cmd_27</li><li><a href="#obj-mv-127"><code>MV127</code></a>ms_groupstat_27</li><li><a href="#obj-av-27"><code>AV27</code></a>timer_27</li><li><a href="#obj-sch-28"><code>SCH28</code></a>schedule_schedule_28</li><li><a href="#obj-bv-128"><code>BV128</code></a>b_groupstat_28</li><li><a href="#obj-mv-28"><code>MV28</code></a>cmd_28</li><li><a href="#obj-mv-128"><code>MV128</code></a>ms_groupstat_28</li><li><a href="#obj-av-28"><code>AV28</code></a>timer_28</li><li><a href="#obj-sch-29"><code>SCH29</code></a>schedule_schedule_29</li><li><a href="#obj-bv-129"><code>BV129</code></a>b_groupstat_29</li><li><a href="#obj-mv-29"><code>MV29</code></a>cmd_29</li><li><a href="#obj-mv-129"><code>MV129</code></a>ms_groupstat_29</li><li><a href="#obj-av-29"><code>AV29</code></a>timer_29</li><li><a href="#obj-sch-30"><code>SCH30</code></a>schedule_schedule_30</li><li><a href="#obj-bv-130"><code>BV130</code></a>b_groupstat_30</li><li><a href="#obj-mv-30"><code>MV30</code></a>cmd_30</li><li><a href="#obj-mv-130"><code>MV130</code></a>ms_groupstat_30</li><li><a href="#obj-av-30"><code>AV30</code></a>timer_30</li><li><a href="#obj-sch-31"><code>SCH31</code></a>schedule_schedule_31</li><li><a href="#obj-bv-131"><code>BV131</code></a>b_groupstat_31</li><li><a href="#obj-mv-31"><code>MV31</code></a>cmd_31</li><li><a href="#obj-mv-131"><code>MV131</code></a>ms_groupstat_31</li><li><a href="#obj-av-31"><code>AV31</code></a>timer_31</li><li><a href="#obj-sch-32"><code>SCH32</code></a>schedule_schedule_32</li><li><a href="#obj-bv-132"><code>BV132</code></a>b_groupstat_32</li><li><a href="#obj-mv-32"><code>MV32</code></a>cmd_32</li><li><a href="#obj-mv-132"><code>MV132</code></a>ms_groupstat_32</li><li><a href="#obj-av-32"><code>AV32</code></a>timer_32</li><li><a href="#obj-sch-33"><code>SCH33</code></a>schedule_schedule_33</li><li><a href="#obj-bv-133"><code>BV133</code></a>b_groupstat_33</li><li><a href="#obj-mv-33"><code>MV33</code></a>cmd_33</li><li><a href="#obj-mv-133"><code>MV133</code></a>ms_groupstat_33</li><li><a href="#obj-av-33"><code>AV33</code></a>timer_33</li><li><a href="#obj-sch-34"><code>SCH34</code></a>schedule_schedule_34</li><li><a href="#obj-bv-134"><code>BV134</code></a>b_groupstat_34</li><li><a href="#obj-mv-34"><code>MV34</code></a>cmd_34</li><li><a href="#obj-mv-134"><code>MV134</code></a>ms_groupstat_34</li><li><a href="#obj-av-34"><code>AV34</code></a>timer_34</li><li><a href="#obj-sch-35"><code>SCH35</code></a>schedule_schedule_35</li><li><a href="#obj-bv-135"><code>BV135</code></a>b_groupstat_35</li><li><a href="#obj-mv-35"><code>MV35</code></a>cmd_35</li><li><a href="#obj-mv-135"><code>MV135</code></a>ms_groupstat_35</li><li><a href="#obj-av-35"><code>AV35</code></a>timer_35</li><li><a href="#obj-sch-36"><code>SCH36</code></a>schedule_schedule_36</li><li><a href="#obj-bv-136"><code>BV136</code></a>b_groupstat_36</li><li><a href="#obj-mv-36"><code>MV36</code></a>cmd_36</li><li><a href="#obj-mv-136"><code>MV136</code></a>ms_groupstat_36</li><li><a href="#obj-av-36"><code>AV36</code></a>timer_36</li><li><a href="#obj-sch-37"><code>SCH37</code></a>schedule_schedule_37</li><li><a href="#obj-bv-137"><code>BV137</code></a>b_groupstat_37</li><li><a href="#obj-mv-37"><code>MV37</code></a>cmd_37</li><li><a href="#obj-mv-137"><code>MV137</code></a>ms_groupstat_37</li><li><a href="#obj-av-37"><code>AV37</code></a>timer_37</li><li><a href="#obj-sch-38"><code>SCH38</code></a>schedule_schedule_38</li><li><a href="#obj-bv-138"><code>BV138</code></a>b_groupstat_38</li><li><a href="#obj-mv-38"><code>MV38</code></a>cmd_38</li><li><a href="#obj-mv-138"><code>MV138</code></a>ms_groupstat_38</li><li><a href="#obj-av-38"><code>AV38</code></a>timer_38</li><li><a href="#obj-sch-39"><code>SCH39</code></a>schedule_schedule_39</li><li><a href="#obj-bv-139"><code>BV139</code></a>b_groupstat_39</li><li><a href="#obj-mv-39"><code>MV39</code></a>cmd_39</li><li><a href="#obj-mv-139"><code>MV139</code></a>ms_groupstat_39</li><li><a href="#obj-av-39"><code>AV39</code></a>timer_39</li><li><a href="#obj-sch-40"><code>SCH40</code></a>schedule_schedule_40</li><li><a href="#obj-bv-140"><code>BV140</code></a>b_groupstat_40</li><li><a href="#obj-mv-40"><code>MV40</code></a>cmd_40</li><li><a href="#obj-mv-140"><code>MV140</code></a>ms_groupstat_40</li><li><a href="#obj-av-40"><code>AV40</code></a>timer_40</li><li><a href="#obj-sch-41"><code>SCH41</code></a>schedule_schedule_41</li><li><a href="#obj-bv-141"><code>BV141</code></a>b_groupstat_41</li><li><a href="#obj-mv-41"><code>MV41</code></a>cmd_41</li><li><a href="#obj-mv-141"><code>MV141</code></a>ms_groupstat_41</li><li><a href="#obj-av-41"><code>AV41</code></a>timer_41</li><li><a href="#obj-sch-42"><code>SCH42</code></a>schedule_schedule_42</li><li><a href="#obj-bv-142"><code>BV142</code></a>b_groupstat_42</li><li><a href="#obj-mv-42"><code>MV42</code></a>cmd_42</li><li><a href="#obj-mv-142"><code>MV142</code></a>ms_groupstat_42</li><li><a href="#obj-av-42"><code>AV42</code></a>timer_42</li><li><a href="#obj-sch-43"><code>SCH43</code></a>schedule_schedule_43</li><li><a href="#obj-bv-143"><code>BV143</code></a>b_groupstat_43</li><li><a href="#obj-mv-43"><code>MV43</code></a>cmd_43</li><li><a href="#obj-mv-143"><code>MV143</code></a>ms_groupstat_43</li><li><a href="#obj-av-43"><code>AV43</code></a>timer_43</li><li><a href="#obj-sch-44"><code>SCH44</code></a>schedule_schedule_44</li><li><a href="#obj-bv-144"><code>BV144</code></a>b_groupstat_44</li><li><a href="#obj-mv-44"><code>MV44</code></a>cmd_44</li><li><a href="#obj-mv-144"><code>MV144</code></a>ms_groupstat_44</li><li><a href="#obj-av-44"><code>AV44</code></a>timer_44</li><li><a href="#obj-sch-45"><code>SCH45</code></a>schedule_schedule_45</li><li><a href="#obj-bv-145"><code>BV145</code></a>b_groupstat_45</li><li><a href="#obj-mv-45"><code>MV45</code></a>cmd_45</li><li><a href="#obj-mv-145"><code>MV145</code></a>ms_groupstat_45</li><li><a href="#obj-av-45"><code>AV45</code></a>timer_45</li><li><a href="#obj-sch-46"><code>SCH46</code></a>schedule_schedule_46</li><li><a href="#obj-bv-146"><code>BV146</code></a>b_groupstat_46</li><li><a href="#obj-mv-46"><code>MV46</code></a>cmd_46</li><li><a href="#obj-mv-146"><code>MV146</code></a>ms_groupstat_46</li><li><a href="#obj-av-46"><code>AV46</code></a>timer_46</li><li><a href="#obj-sch-47"><code>SCH47</code></a>schedule_schedule_47</li><li><a href="#obj-bv-147"><code>BV147</code></a>b_groupstat_47</li><li><a href="#obj-mv-47"><code>MV47</code></a>cmd_47</li><li><a href="#obj-mv-147"><code>MV147</code></a>ms_groupstat_47</li><li><a href="#obj-av-47"><code>AV47</code></a>timer_47</li><li><a href="#obj-sch-48"><code>SCH48</code></a>schedule_schedule_48</li><li><a href="#obj-bv-148"><code>BV148</code></a>b_groupstat_48</li><li><a href="#obj-mv-48"><code>MV48</code></a>cmd_48</li><li><a href="#obj-mv-148"><code>MV148</code></a>ms_groupstat_48</li><li><a href="#obj-av-48"><code>AV48</code></a>timer_48</li><li><a href="#obj-sch-49"><code>SCH49</code></a>schedule_schedule_49</li><li><a href="#obj-bv-149"><code>BV149</code></a>b_groupstat_49</li><li><a href="#obj-mv-49"><code>MV49</code></a>cmd_49</li><li><a href="#obj-mv-149"><code>MV149</code></a>ms_groupstat_49</li><li><a href="#obj-av-49"><code>AV49</code></a>timer_49</li><li><a href="#obj-sch-50"><code>SCH50</code></a>schedule_schedule_50</li><li><a href="#obj-bv-150"><code>BV150</code></a>b_groupstat_50</li><li><a href="#obj-mv-50"><code>MV50</code></a>cmd_50</li><li><a href="#obj-mv-150"><code>MV150</code></a>ms_groupstat_50</li><li><a href="#obj-av-50"><code>AV50</code></a>timer_50</li><li><a href="#obj-sch-51"><code>SCH51</code></a>schedule_schedule_51</li><li><a href="#obj-bv-151"><code>BV151</code></a>b_groupstat_51</li><li><a href="#obj-mv-51"><code>MV51</code></a>cmd_51</li><li><a href="#obj-mv-151"><code>MV151</code></a>ms_groupstat_51</li><li><a href="#obj-av-51"><code>AV51</code></a>timer_51</li><li><a href="#obj-sch-52"><code>SCH52</code></a>schedule_schedule_52</li><li><a href="#obj-bv-152"><code>BV152</code></a>b_groupstat_52</li><li><a href="#obj-mv-52"><code>MV52</code></a>cmd_52</li><li><a href="#obj-mv-152"><code>MV152</code></a>ms_groupstat_52</li><li><a href="#obj-av-52"><code>AV52</code></a>timer_52</li><li><a href="#obj-sch-53"><code>SCH53</code></a>schedule_schedule_53</li><li><a href="#obj-bv-153"><code>BV153</code></a>b_groupstat_53</li><li><a href="#obj-mv-53"><code>MV53</code></a>cmd_53</li><li><a href="#obj-mv-153"><code>MV153</code></a>ms_groupstat_53</li><li><a href="#obj-av-53"><code>AV53</code></a>timer_53</li><li><a href="#obj-sch-54"><code>SCH54</code></a>schedule_schedule_54</li><li><a href="#obj-bv-154"><code>BV154</code></a>b_groupstat_54</li><li><a href="#obj-mv-54"><code>MV54</code></a>cmd_54</li><li><a href="#obj-mv-154"><code>MV154</code></a>ms_groupstat_54</li><li><a href="#obj-av-54"><code>AV54</code></a>timer_54</li><li><a href="#obj-sch-55"><code>SCH55</code></a>schedule_schedule_55</li><li><a href="#obj-bv-155"><code>BV155</code></a>b_groupstat_55</li><li><a href="#obj-mv-55"><code>MV55</code></a>cmd_55</li><li><a href="#obj-mv-155"><code>MV155</code></a>ms_groupstat_55</li><li><a href="#obj-av-55"><code>AV55</code></a>timer_55</li><li><a href="#obj-sch-56"><code>SCH56</code></a>schedule_schedule_56</li><li><a href="#obj-bv-156"><code>BV156</code></a>b_groupstat_56</li><li><a href="#obj-mv-56"><code>MV56</code></a>cmd_56</li><li><a href="#obj-mv-156"><code>MV156</code></a>ms_groupstat_56</li><li><a href="#obj-av-56"><code>AV56</code></a>timer_56</li><li><a href="#obj-sch-57"><code>SCH57</code></a>schedule_schedule_57</li><li><a href="#obj-bv-157"><code>BV157</code></a>b_groupstat_57</li><li><a href="#obj-mv-57"><code>MV57</code></a>cmd_57</li><li><a href="#obj-mv-157"><code>MV157</code></a>ms_groupstat_57</li><li><a href="#obj-av-57"><code>AV57</code></a>timer_57</li><li><a href="#obj-sch-58"><code>SCH58</code></a>schedule_schedule_58</li><li><a href="#obj-bv-158"><code>BV158</code></a>b_groupstat_58</li><li><a href="#obj-mv-58"><code>MV58</code></a>cmd_58</li><li><a href="#obj-mv-158"><code>MV158</code></a>ms_groupstat_58</li><li><a href="#obj-av-58"><code>AV58</code></a>timer_58</li><li><a href="#obj-sch-59"><code>SCH59</code></a>schedule_schedule_59</li><li><a href="#obj-bv-159"><code>BV159</code></a>b_groupstat_59</li><li><a href="#obj-mv-59"><code>MV59</code></a>cmd_59</li><li><a href="#obj-mv-159"><code>MV159</code></a>ms_groupstat_59</li><li><a href="#obj-av-59"><code>AV59</code></a>timer_59</li><li><a href="#obj-sch-60"><code>SCH60</code></a>schedule_schedule_60</li><li><a href="#obj-bv-160"><code>BV160</code></a>b_groupstat_60</li><li><a href="#obj-mv-60"><code>MV60</code></a>cmd_60</li><li><a href="#obj-mv-160"><code>MV160</code></a>ms_groupstat_60</li><li><a href="#obj-av-60"><code>AV60</code></a>timer_60</li><li><a href="#obj-av-101"><code>AV101</code></a>ai1_fc_61</li><li><a href="#obj-av-111"><code>AV111</code></a>ai1_lux_61</li><li><a href="#obj-av-121"><code>AV121</code></a>ai1_min</li><li><a href="#obj-av-131"><code>AV131</code></a>ai1_max</li><li><a href="#obj-av-102"><code>AV102</code></a>ai2_fc_61</li><li><a href="#obj-av-112"><code>AV112</code></a>ai2_lux_61</li><li><a href="#obj-av-122"><code>AV122</code></a>ai2_min</li><li><a href="#obj-av-132"><code>AV132</code></a>ai2_max</li><li><a href="#obj-av-103"><code>AV103</code></a>ai3_fc_61</li><li><a href="#obj-av-113"><code>AV113</code></a>ai3_lux_61</li><li><a href="#obj-av-123"><code>AV123</code></a>ai3_min</li><li><a href="#obj-av-133"><code>AV133</code></a>ai3_max</li><li><a href="#obj-av-104"><code>AV104</code></a>ai4_fc_61</li><li><a href="#obj-av-114"><code>AV114</code></a>ai4_lux_61</li><li><a href="#obj-av-124"><code>AV124</code></a>ai4_min</li><li><a href="#obj-av-134"><code>AV134</code></a>ai4_max</li><li><a href="#obj-av-105"><code>AV105</code></a>ai5_fc_61</li><li><a href="#obj-av-115"><code>AV115</code></a>ai5_lux_61</li><li><a href="#obj-av-125"><code>AV125</code></a>ai5_min</li><li><a href="#obj-av-135"><code>AV135</code></a>ai5_max</li><li><a href="#obj-av-106"><code>AV106</code></a>ai6_fc_61</li><li><a href="#obj-av-116"><code>AV116</code></a>ai6_lux_61</li><li><a href="#obj-av-126"><code>AV126</code></a>ai6_min</li><li><a href="#obj-av-136"><code>AV136</code></a>ai6_max</li><li><a href="#obj-bv-201"><code>BV201</code></a>relay1stat_61</li><li><a href="#obj-bv-202"><code>BV202</code></a>relay2stat_61</li><li><a href="#obj-bv-203"><code>BV203</code></a>relay3stat_61</li><li><a href="#obj-bv-204"><code>BV204</code></a>relay4stat_61</li><li><a href="#obj-bv-205"><code>BV205</code></a>relay5stat_61</li><li><a href="#obj-bv-206"><code>BV206</code></a>relay6stat_61</li><li><a href="#obj-bv-207"><code>BV207</code></a>relay7stat_61</li><li><a href="#obj-bv-208"><code>BV208</code></a>relay8stat_61</li><li><a href="#obj-bv-209"><code>BV209</code></a>relay9stat_61</li><li><a href="#obj-bv-210"><code>BV210</code></a>relay10stat_61</li><li><a href="#obj-bv-211"><code>BV211</code></a>relay11stat_61</li><li><a href="#obj-bv-212"><code>BV212</code></a>relay12stat_61</li><li><a href="#obj-bv-213"><code>BV213</code></a>relay13stat_61</li><li><a href="#obj-bv-214"><code>BV214</code></a>relay14stat_61</li><li><a href="#obj-bv-215"><code>BV215</code></a>relay15stat_61</li><li><a href="#obj-bv-216"><code>BV216</code></a>relay16stat_61</li><li><a href="#obj-bv-217"><code>BV217</code></a>relay17stat_61</li><li><a href="#obj-bv-218"><code>BV218</code></a>relay18stat_61</li><li><a href="#obj-bv-219"><code>BV219</code></a>relay19stat_61</li><li><a href="#obj-bv-220"><code>BV220</code></a>relay20stat_61</li><li><a href="#obj-bv-221"><code>BV221</code></a>relay21stat_61</li><li><a href="#obj-bv-222"><code>BV222</code></a>relay22stat_61</li><li><a href="#obj-bv-223"><code>BV223</code></a>relay23stat_61</li><li><a href="#obj-bv-224"><code>BV224</code></a>relay24stat_61</li><li><a href="#obj-bv-225"><code>BV225</code></a>relay25stat_61</li><li><a href="#obj-bv-226"><code>BV226</code></a>relay26stat_61</li><li><a href="#obj-bv-227"><code>BV227</code></a>relay27stat_61</li><li><a href="#obj-bv-228"><code>BV228</code></a>relay28stat_61</li><li><a href="#obj-bv-229"><code>BV229</code></a>relay29stat_61</li><li><a href="#obj-bv-230"><code>BV230</code></a>relay30stat_61</li><li><a href="#obj-bv-231"><code>BV231</code></a>relay31stat_61</li><li><a href="#obj-bv-232"><code>BV232</code></a>relay32stat_61</li><li><a href="#obj-bv-233"><code>BV233</code></a>relay33stat_61</li><li><a href="#obj-bv-234"><code>BV234</code></a>relay34stat_61</li><li><a href="#obj-bv-235"><code>BV235</code></a>relay35stat_61</li><li><a href="#obj-bv-236"><code>BV236</code></a>relay36stat_61</li><li><a href="#obj-bv-237"><code>BV237</code></a>relay37stat_61</li><li><a href="#obj-bv-238"><code>BV238</code></a>relay38stat_61</li><li><a href="#obj-bv-239"><code>BV239</code></a>relay39stat_61</li><li><a href="#obj-bv-240"><code>BV240</code></a>relay40stat_61</li><li><a href="#obj-bv-241"><code>BV241</code></a>relay41stat_61</li><li><a href="#obj-bv-242"><code>BV242</code></a>relay42stat_61</li><li><a href="#obj-bv-243"><code>BV243</code></a>relay43stat_61</li><li><a href="#obj-bv-244"><code>BV244</code></a>relay44stat_61</li><li><a href="#obj-bv-245"><code>BV245</code></a>relay45stat_61</li><li><a href="#obj-bv-246"><code>BV246</code></a>relay46stat_61</li><li><a href="#obj-bv-247"><code>BV247</code></a>relay47stat_61</li><li><a href="#obj-bv-248"><code>BV248</code></a>relay48stat_61</li><li><a href="#obj-bv-249"><code>BV249</code></a>relay49stat_61</li><li><a href="#obj-bv-250"><code>BV250</code></a>relay50stat_61</li><li><a href="#obj-bv-251"><code>BV251</code></a>relay51stat_61</li><li><a href="#obj-bv-252"><code>BV252</code></a>relay52stat_61</li><li><a href="#obj-bv-253"><code>BV253</code></a>relay53stat_61</li><li><a href="#obj-bv-254"><code>BV254</code></a>relay54stat_61</li><li><a href="#obj-bv-255"><code>BV255</code></a>relay55stat_61</li><li><a href="#obj-bv-256"><code>BV256</code></a>relay56stat_61</li><li><a href="#obj-bv-257"><code>BV257</code></a>relay57stat_61</li><li><a href="#obj-bv-258"><code>BV258</code></a>relay58stat_61</li><li><a href="#obj-bv-259"><code>BV259</code></a>relay59stat_61</li><li><a href="#obj-bv-260"><code>BV260</code></a>relay60stat_61</li><li><a href="#obj-bv-4000000"><code>BV4000000</code></a>Module Halted Alarm</li><li><a href="#obj-bv-4000001"><code>BV4000001</code></a>All Programs Stopped Alarm</li><li><a href="#obj-bv-4000002"><code>BV4000002</code></a>Duplicate Address Alarm</li><li><a href="#obj-bv-4000003"><code>BV4000003</code></a>Locked I/O Alarm</li><li><a href="#obj-bv-4000004"><code>BV4000004</code></a>Control Program Alarm</li><li><a href="#obj-bv-4000005"><code>BV4000005</code></a>Program Stopped Alarm</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Each of the 60 groups has five objects: Schedule n, BV 100+n, MV n, MV 100+n and AV n.</li><li>Analog inputs 1-6 are read as foot-candles (AV 101-106) and lux (AV 111-116); AV 121-136 set each sensor&#x27;s minimum and maximum.</li><li>Relay status objects BV 201-260 cover relays 1-60; groups and relays not used in the panel still appear in the list.</li><li>The six common alarms (BV 4000000-4000005) are listed in the document as event alarms.</li><li>Access comes from the function table: commands, schedules and sensor ranges are read/write, all status objects read-only.</li><li>The document also has an N2 point map (pp24-30), not included here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the BR Series lighting controller (Lx5) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Blue Ridge Technologies BR Series lighting controller (Lx5)</h2><div class="faq"><details open><summary>How many BACnet points does the Blue Ridge Technologies BR Series lighting controller (Lx5) have?</summary><p>This list has 390 BACnet objects: 84 analog values, 126 binary values, 60 schedules, 120 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Blue Ridge Technologies BR Series lighting controller (Lx5) BACnet points are writable?</summary><p>132 of the 390 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Blue Ridge Technologies BR Series lighting controller (Lx5) BACnet documentation?</summary><p>Blue Ridge Technologies does not publish it on its own website. This list comes from BR Series Controller Integration Guide: Integration Information and Point List (BACnet MSTP and N2) (BRT-Controller-ITG-V10.01), revision 2012, a copy hosted by Kele at https://assets.kele.com/Catalog/12%20Lighting%20Controls/PDFs/BRT_Controller_manual.pdf. Ask Blue Ridge Technologies or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Blue Ridge Technologies BR Series lighting controller (Lx5)?</summary><p>Start with MV 1 cmd_1 (Group 1 command: 4 = ON, 3 = OFF, 2 = OFF+flash); BV 101 b_groupstat_1 (Group 1 on/off status); MV 101 ms_groupstat_1 (Group 1 state and what switched it); AV 1 timer_1 (Group 1 timer count-down, s); BV 201 relay1stat_61 (Relay 1 status); AV 101 ai1_fc_61 (Light level input 1, fc); BV 4000000 Module Halted Alarm (Controller halted).</p></details><details><summary>How do I enable BMS control of the Blue Ridge Technologies BR Series lighting controller (Lx5)?</summary><p>Each group is commanded by its MV (cmd_GG). Write 1 (Do Nothing / null) in manual-on sequences or sweeps that need repeated OFF commands.</p></details><details><summary>How do I check these points on the real BR Series lighting controller (Lx5)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://assets.kele.com/Catalog/12%20Lighting%20Controls/PDFs/BRT_Controller_manual.pdf" rel="nofollow noopener" target="_blank">BR Series Controller Integration Guide: Integration Information and Point List (BACnet MSTP and N2) &middot; BRT-Controller-ITG-V10.01 &middot; rev. 2012</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
