<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Bosch Control Air 5600 Water-to-Air BACnet Points List</title>
<meta name="description" content="Bosch Control Air 5600 Water-to-Air BACnet points list: 174 objects by ID and name (e.g. BV 1 = occupancy_cmd_1), 73 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/bosch/control-air-5600-water-to-air">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Bosch Control Air 5600 Water-to-Air BACnet Points List">
<meta property="og:description" content="Bosch Control Air 5600 Water-to-Air BACnet points list: 174 objects by ID and name (e.g. BV 1 = occupancy_cmd_1), 73 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/bosch/control-air-5600-water-to-air">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Bosch Control Air 5600 Water-to-Air BACnet Points List">
<meta name="twitter:description" content="Bosch Control Air 5600 Water-to-Air BACnet points list: 174 objects by ID and name (e.g. BV 1 = occupancy_cmd_1), 73 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/bosch/control-air-5600-water-to-air",
   "url": "https://easybacnet.com/bacnet-points-lists/bosch/control-air-5600-water-to-air",
   "name": "Bosch Control Air 5600 Water-to-Air BACnet Points List",
   "description": "Bosch Control Air 5600 Water-to-Air BACnet points list: 174 objects by ID and name (e.g. BV 1 = occupancy_cmd_1), 73 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/bosch/control-air-5600-water-to-air#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/bosch/control-air-5600-water-to-air#dataset",
   "name": "Bosch Control Air 5600 - Water to Air (WAZ software) BACnet Points List",
   "description": "The Control Air 5600 is Bosch's factory-mounted DDC controller for water-source heat pumps. It speaks BACnet MS/TP (or BACnet over ARC156, Modbus, N2 and Lon) and exposes occupancy, mode, setpoint, sensor, configuration and alarm points as AV/BV/MSV objects. The same point list also documents Modbus registers and N2/LON equivalents. Bosch Control Air 5600 Water-to-Air BACnet points list: 174 objects by ID and name (e.g. BV 1 = occupancy_cmd_1), 73 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/bosch/control-air-5600-water-to-air",
   "keywords": [
    "Bosch Control Air 5600 - Water to Air (WAZ software) BACnet Points List",
    "Bosch Control Air 5600 - Water to Air (WAZ software) BACnet objects",
    "Bosch BACnet",
    "Control Air 5600 BACnet points list",
    "WAZ 1.03 BACnet points list",
    "Bosch WSHP DDC BACnet points list",
    "Bosch water source heat pump BACnet BACnet points list",
    "Bosch TT Water to Air BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Bosch TT - Water to Air Network Integration Points List",
    "url": "https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waz_1_03.pdf",
    "author": {
     "@type": "Organization",
     "name": "Bosch"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Bosch Control Air 5600 - Water to Air (WAZ software)",
    "brand": {
     "@type": "Brand",
     "name": "Bosch"
    },
    "category": "Water-source heat pump controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/bosch/control-air-5600-water-to-air.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/bosch/control-air-5600-water-to-air-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/bosch/control-air-5600-water-to-air.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Bosch Control Air 5600 - Water to Air (WAZ software) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 174 BACnet objects: 88 analog values, 82 binary values, 4 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Bosch Control Air 5600 - Water to Air (WAZ software) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "73 of the 174 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Bosch Control Air 5600 - Water to Air (WAZ software) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Bosch TT - Water to Air Network Integration Points List (WAZ.1.03), published free by Bosch at https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waz_1_03.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Bosch Control Air 5600 - Water to Air (WAZ software)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 occupancy_cmd_1 (BAS occupied command; 1 enables unit operation); AV 15 ctrl_source_1 (Occupancy source; 2 = BAS occupancy command (default)); MV 3 zone_mode_1 (Auto / heat / cool / off); AV 4 occ_clg_stpt_1 (Occupied cooling setpoint); AV 2 occ_htg_stpt_1 (Occupied heating setpoint); AV 16 sys_status_1 (Unoccupied / occupied / fan only / heating / cooling state); AV 7 eff_zone_temp_1 (Zone temperature in use); AV 17 current_alarm_1 (Active alarm code); BV 24 alm_status_1 (Alarm present flag)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Bosch Control Air 5600 - Water to Air (WAZ software)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set ctrl_source_1 (AV 15) to 2 = BAS Occupancy Command (factory default) and write occupancy_cmd_1 (BV 1) = 1 to occupy the unit. Other sources are a digital input enable, keypad schedule or manual on. The BAS loop enable point (loop_enabled_1, BV 23) must be 1 to allow heating/cooling; it defaults to 1."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Bosch Control Air 5600 - Water to Air (WAZ software) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No communication timeout is described. If the BAS temperature source is used and nothing is ever written, the zone temperature defaults to 74 °F; after that the last written value is used indefinitely."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Bosch Control Air 5600 - Water to Air (WAZ software)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the compressor control mode (comp_mode_1, AV 64) to 2 = Zone Control - BAS Sensor and write the zone temperature to bas_sen_val_1 (AV 19). BAS humidity goes to bas_rh_sen_val_1 (AV 56) with rh_bas_sel_1 (AV 51); BAS CO2 to bas_co2_val_1 (AV 49) with co2_bas_ena_1 (AV 106); mixed air to bas_mat_1 (AV 86); outdoor air to effective_oat_1 (AV 29)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Control Air 5600 - Water to Air (WAZ software)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Bosch",
     "item": "https://easybacnet.com/bacnet-points-lists/bosch/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Control Air 5600 - Water to Air (WAZ software)",
     "item": "https://easybacnet.com/bacnet-points-lists/bosch/control-air-5600-water-to-air"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/bosch/">Bosch</a></li><li aria-current="page">Control Air 5600 - Water to Air (WAZ software)</li></ol>
<p class="eyebrow">Water-source heat pump controller &middot; BACnet points list</p><h1><span class="mfr">Bosch</span> Control Air 5600 - Water to Air (WAZ software) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The Control Air 5600 is Bosch&#x27;s factory-mounted DDC controller for water-source heat pumps. It speaks BACnet MS/TP (or BACnet over ARC156, Modbus, N2 and Lon) and exposes occupancy, mode, setpoint, sensor, configuration and alarm points as AV/BV/MSV objects. The same point list also documents Modbus registers and N2/LON equivalents.</p>
<p>This page lists <strong>174 BACnet objects</strong> for the Bosch Control Air 5600 - Water to Air (WAZ software) &mdash; 73 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Bosch&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/bosch/">Bosch</a></dd></div><div><dt>Model</dt><dd>Control Air 5600 - Water to Air (WAZ software)</dd></div><div><dt>Equipment</dt><dd>Water-source heat pump controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>174 (73 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet ARC156</dd></div><div><dt>Firmware</dt><dd>WAZ.1.03</dd></div><div><dt>Also known as</dt><dd>Control Air 5600, WAZ 1.03, Bosch WSHP DDC, Bosch water source heat pump BACnet, Bosch TT Water to Air</dd></div><div><dt>Source document</dt><dd><a href="https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waz_1_03.pdf" rel="nofollow noopener" target="_blank">Bosch TT - Water to Air Network Integration Points List &middot; WAZ.1.03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/bosch/control-air-5600-water-to-air.csv" rel="nofollow" download>Download CSV <small>174 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/bosch/control-air-5600-water-to-air-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/bosch/control-air-5600-water-to-air.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waz_1_03.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=bosch/control-air-5600-water-to-air">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Bosch&rsquo;s current documentation and the live
device before use. Not official Bosch information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Bosch Control Air 5600 - Water to Air (WAZ software)</h2>
<div class="answer"><b>Integration in brief</b><p>Leave Control Source at its default (BAS Occupancy Command), then command occupied/unoccupied with occupancy_cmd_1 and set the occupied cooling/heating setpoints. Choose the zone temperature source (ZS sensor, remote sensor or BAS value) and, if the BMS supplies the temperature, write bas_sen_val_1. Monitor current_alarm_1, alm_status_1 and the effective zone temperature.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">occupancy_cmd_1</td><td>BAS occupied command; 1 enables unit operation</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-15">AV 15</a></td><td class="n">ctrl_source_1</td><td>Occupancy source; 2 = BAS occupancy command (default)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">zone_mode_1</td><td>Auto / heat / cool / off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">occ_clg_stpt_1</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">occ_htg_stpt_1</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-16">AV 16</a></td><td class="n">sys_status_1</td><td>Unoccupied / occupied / fan only / heating / cooling state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-7">AV 7</a></td><td class="n">eff_zone_temp_1</td><td>Zone temperature in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-17">AV 17</a></td><td class="n">current_alarm_1</td><td>Active alarm code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-24">BV 24</a></td><td class="n">alm_status_1</td><td>Alarm present flag</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Set ctrl_source_1 (AV 15) to 2 = BAS Occupancy Command (factory default) and write occupancy_cmd_1 (BV 1) = 1 to occupy the unit. Other sources are a digital input enable, keypad schedule or manual on. The BAS loop enable point (loop_enabled_1, BV 23) must be 1 to allow heating/cooling; it defaults to 1.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No communication timeout is described. If the BAS temperature source is used and nothing is ever written, the zone temperature defaults to 74 °F; after that the last written value is used indefinitely.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Set the compressor control mode (comp_mode_1, AV 64) to 2 = Zone Control - BAS Sensor and write the zone temperature to bas_sen_val_1 (AV 19). BAS humidity goes to bas_rh_sen_val_1 (AV 56) with rh_bas_sel_1 (AV 51); BAS CO2 to bas_co2_val_1 (AV 49) with co2_bas_ena_1 (AV 106); mixed air to bas_mat_1 (AV 86); outdoor air to effective_oat_1 (AV 29).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP runs on the EIA-485 port; the BAS Port Settings DIP switches select the protocol (BACnet MS/TP, N2, Modbus) and baud rate (9.6 to 76.8 kbps), the same for every controller on the trunk.</li><li>The two rotary dials set the MAC address (tens and ones); the controller only reads them at power-up, so change them with power off.</li><li>A Communication jumper selects EIA-485 (MS/TP, N2, Modbus, Lon) or BACnet over ARC156 at 156 kbps.</li><li>Setpoints and configuration can also be changed locally with a BACview terminal or Virtual BACview.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>With a ZS or remote sensor selected, the controller looks for it during the first 30 s after power-up; if missing, the unit stays unoccupied, alarms and shows -60 °F.</li><li>Writing bas_smoke_1 = 1 shuts the supply fan, compressors and reheat valve off.</li><li>The input/output configuration AVs (in1/in2/ao/bo cfg) change how hardware I/O is used; treat them as commissioning settings, not operating points.</li><li>There is a 1-minute delay when the unit changes between heating and cooling.</li></ul>
</section>
<h2 id="points">Bosch Control Air 5600 - Water to Air (WAZ software) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">174 of 174 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>88</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>82</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>4</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>174</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>101</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>73</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (130)</option><option value="°F">°F (28)</option><option value="%">% (10)</option><option value="in. W.C.">in. W.C. (3)</option><option value="ppm">ppm (3)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>116</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Bosch Control Air 5600 - Water to Air (WAZ software) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="15" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">ctrl_source_1</td><td class="d">Control Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Digital Input Enable (e.g. Room Occupancy Sensor) 1 = Keypad Schedule 2 = BAS Occupancy Command (Default) 3 = Factory Use Only 4 = Manual On-Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">occupancy_cmd_1</td><td class="d">Occupancy Command (BAS)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Unoccupied (Default) 1 = Occupied (Enables Unit Operation)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="75" data-acc="W" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">bas_smoke_1</td><td class="d">BAS Smoke Input / Emergency Shutdown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal (Default)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">zone_mode_stat_1</td><td class="d">Zone Mode Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Auto (Default) 2 = Heat 3 = Cool 5 = Off</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">mode_status_1</td><td class="d">Unit Mode Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Straight Cool 2 = Heat pump (Default)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="5" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">zone_mode_1</td><td class="d">Set Zone Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Auto (Default) 2 = Heat 3 = Cool 5 = Off</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="64" data-acc="W" data-u="" data-st="1" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">comp_mode_1</td><td class="d">Compressor Control Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Zone Control - ZS (Default) 1 = Discharge Air Control 2 = Zone Control - BAS Sensor 3 = Zone Control - Remote Sensor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="108" data-acc="W" data-u="" data-st="1" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">ao3_cfg_sel_1</td><td class="d">Analog Output 3 Options Configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Not Used (Default) 1 = Modulating Outdoor Air Damper Control</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="83" data-acc="W" data-u="" data-st="1" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">ao2_cfg_sel_1</td><td class="d">Analog Output 2 Options Configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Not Used (Default) 1 = Modulating Hot Gas Reheat Valve Control</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="82" data-acc="W" data-u="" data-st="1" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">ao1_cfg_sel_1</td><td class="d">Analog Output 1 Options Configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Not Used (Default) 1 =Variable Frequence Drive Signal Control 2 =Mixed Air SCR Preheat Control 3 =SCR Controlled Aux Electric Heat</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="113" data-acc="W" data-u="" data-st="1" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">bo5_cfg_sel_1</td><td class="d">Output 5 Options Configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Not Used (Default) 1 = Hot Gas Reheat for Humidity Control 2 = Auxiliary Electric Heat Control 3 = Fresh Air Damper Control 4 = Condenser Water Valve (Loop Valve) Control 6 = Water-Side Economizer Control 7 = Boilerless Electric Heat Control</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="112" data-acc="W" data-u="" data-st="1" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">bo4_cfg_sel_1</td><td class="d">Output 4 Options Configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">155 = &quot;1&quot; 0 = Not Used (Default) 1 = Economizer Valve 2 = Boilerless Control 3 = Fresh Air Damper Control</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="110" data-acc="W" data-u="" data-st="1" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">in1_cfg_sel_1</td><td class="d">Input 1 Configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Not Used (Default) 2 = Digital Input Enable (e.g. Room Occupancy Sensor) 3 = RH Probe Sensor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="111" data-acc="W" data-u="" data-st="1" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">in2_cfg_sel_1</td><td class="d">Input 2 Configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Not Used 1 = Zone Remote Sensor 2 = Outdoor Air Temperature Sensor 3 = Entering Water Temperature Sensor (Default) 4 = Mixed Air Temperature Sensor 5 = Relative Humidity Sensor (Probe) 6 = Digital Enable (e.g. Room Occupancy Sensor) 7 = Return Air Temperature Sensor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="60" data-acc="W" data-u="" data-st="1" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">di5_mode_1</td><td class="d">DI5 Mode (Digital Input 5)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Dirty Filter Switch 1 = Entering Water Temp Sensor - Economizer/Boilerless 2 = Differential Pressure Switch 3 = Secondary Condensate Pan 4 = Fan Status Switch 5 = Valve End Switch 6 = Damper End Switch 7 = Smoke Detector Switch 8 = Pump Status Switch 9 = MIxed Air Temp Sensor - Mixed Air Control 10 = Input Expansion Module (IEM) 11 = Not Used (Default)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">lckout_resp_1</td><td class="d">Fan Response for Comp Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Do not lock fan upon compressor lockout (Default) 1 = Lock fan upon compressor lockout</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">zs_sensor_en_1</td><td class="d">ZS Sensor Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = No ZS Sensors 1 = ZS Sensors Enabled (Default)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="1904" data-acc="W" data-u="" id="obj-av-1904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1904</td><td class="n">eq_rh_1</td><td class="d">Equipment Touch RH</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="1902" data-acc="W" data-u="" id="obj-av-1902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1902</td><td class="n">eq_temp_1</td><td class="d">Equipment Touch Temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">zs_sen_combo_sel_1</td><td class="d">ZS Sensor Combo Selector</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Temp Only 1 = RH Only 2 = CO2 Only 3 = Temp + RH 4 = Temp + CO2 5 = RH + CO2 6 = Temp + RH + CO2 (Default) 7 = No ZS Sensor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="42" data-acc="W" data-u="°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">stpt_adj_lim_1</td><td class="d">ZS Sensor Setpoint Adjustment Limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="95" data-acc="W" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">enable_push_button_1</td><td class="d">Sensor Override Enable/Disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = ZS Sensor Override NOT Allowed 1 = ZS Sensor Override Allowed (Default)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">override_status_1</td><td class="d">Override Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = ZS Sensor in Override Mode</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">tlo_rem_1</td><td class="d">Override Time Remaining</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="4" data-acc="W" data-u="°F" data-min="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">occ_clg_stpt_1</td><td class="d">Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="2" data-acc="W" data-u="°F" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">occ_htg_stpt_1</td><td class="d">Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="1" data-acc="W" data-u="°F" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">unocc_clg_stpt_1</td><td class="d">Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="3" data-acc="W" data-u="°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">unocc_htg_stpt_1</td><td class="d">Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="5" data-acc="R" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">eff_clg_stpt_1</td><td class="d">Effective Cooling Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="6" data-acc="R" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">eff_htg_stpt_1</td><td class="d">Effective Heating Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="7" data-acc="R" data-u="°F" data-min="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">eff_zone_temp_1</td><td class="d">Zone Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">nsb_status_1</td><td class="d">Night Setback (NSB) Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Night Setback disabled 1 = Night Setback enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">ztmp_hi_1</td><td class="d">High ZS Zone Sensor Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = High Zone Temperature(Default: 10 °F Above Setpoint)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">ztmp_lo_1</td><td class="d">Low ZS Zone Sensor Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Low Zone Temperature(Default: 10 °F Below Setpoint)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">zone_sen_1</td><td class="d">ZS Zone Sensor Hardware Failure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Sensor Failure (Check: ZS Sensor Hardware)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="9" data-acc="R" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">eff_remzone_temp_1</td><td class="d">Effect Zone Remote Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="31" data-acc="R" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">zone_rem_sen_val_1</td><td class="d">Remote Temp or Return Air Temp Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="16" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">sys_status_1</td><td class="d">System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Unoccupied 1 = Occupied 2 = Fan Only 3 = Heating 4 = Cooling 5 = Transition to Cool 6 = Transition to Heat 7 = Air Economizer 8 = Unit Locked 9 = Aux Heat 10 = Re-Heat 11 = Manual Re-Heat 12 = Transition to Re-Heat 13 = Free Cooling 14 = Transition to Free Cooling 15 = Water-Side Economizer</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="13" data-acc="R" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">clg_pct_1</td><td class="d">Cooling Demand Percentage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="12" data-acc="R" data-u="%" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">htg_pct_1</td><td class="d">Heating Demand Percentage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="11" data-acc="R" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">eff_lwt_1</td><td class="d">Leaving Water Temperature (LWT)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="10" data-acc="R" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">eff_dat_1</td><td class="d">Effect Disch Air Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="75" data-acc="R" data-u="°F" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">eff_oat_1</td><td class="d">Outdoor Air Temperature (OAT)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="30" data-acc="W" data-u="°F" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">dat_stpt_1</td><td class="d">Discharged Air Temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">rst_temp_source_1</td><td class="d">Temperature Reset Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Outside Air Temperature Reset (Default) 1 = Mixed Air (or Return Air) Temperature Reset</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">oat_sel_sta_1</td><td class="d">Outside Air Temperature Sensor Source Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = BAS OAT Sensor 2 = Hard-Wired OAT Sensor (Default)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">oat_rst_mode_1</td><td class="d">Temperature Reset Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Single 1 = Multiple (Default)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="69" data-acc="W" data-u="°F" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">oat_reset1_1</td><td class="d">Single Reset/Free Cooling Reset Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="72" data-acc="W" data-u="°F" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">oat_reset2_1</td><td class="d">Part Cool Reset Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="74" data-acc="W" data-u="°F" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">oat_reset3_1</td><td class="d">Full Cool Reset Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="92" data-acc="W" data-u="°F" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">oat_reset_ht_1</td><td class="d">Heating Reset Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="73" data-acc="W" data-u="" data-st="1" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">oat_sel_1</td><td class="d">Outside Air Temperature Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = BAS OAT Sensor 2 = Hard-Wired OAT Sensor (Default)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">oat_sen_1</td><td class="d">Outside Air Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Sensor Failure (Check Sensor Hardware</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="28" data-acc="R" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">eff_hgr_mod_vlv1_1</td><td class="d">Hot Gas Reheat Modulating Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">enabled_clstages_1</td><td class="d">Compressor Enabled Stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No Stages Enabled 1 = 1 Stage Enabled 2 = 2 Stages Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="58" data-acc="W" data-u="°F" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">dat_stpt_diff_1</td><td class="d">Supply Air Setpoint Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="63" data-acc="W" data-u="°F" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">sat_hi_trip_1</td><td class="d">Supply Air High Differential Trip</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="77" data-acc="W" data-u="°F" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">sat_lo_trip_1</td><td class="d">Supply Air Low Differential Trip</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">csat_hi_1</td><td class="d">High Cooling Supply Air Temperature in DAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Alarm Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="149" data-acc="R" data-u="" data-st="1" id="obj-bv-149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">149</td><td class="n">hsat_lo_1</td><td class="d">Low Heating Supply Air Temperature in DAC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Active (Default: &lt;80 °F)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="67" data-acc="R" data-u="°F" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">eff_dat_stpt_1</td><td class="d">Effective Discharge Air Temperature Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="116" data-acc="R" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">zt_reset_1</td><td class="d">Effective ZS Sensor Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">occ_status_1</td><td class="d">Occupancy Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Unoccupied 1 = Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">fan_cmd_1</td><td class="d">Fan Output Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Fan Output Off 1 = Fan Output On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">rev_vlv_cmd_1</td><td class="d">Reversing Valve Output Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Reversing Valve De-energized 1 = Reversing Valve Energized</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">cmp_stg1_cmd_1</td><td class="d">Comp Stage1 Output Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Compressor 1 Off 1 = Compressor 1 On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">cmp_stg2_cmd_1</td><td class="d">Comp Stage2 Output Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Compressor 2 Off 1 = Compressor 2 On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">cmp_stgs_1</td><td class="d">Compressor Stages</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = 1 Compressor 1 Stage 2 = 2 Compressor 2 Stages 5 = 1 Compressor 2 Stages</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">comp_state_1</td><td class="d">Compressor Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal/Off 1 = Compressor Locked 2 = Compressor Overriden &quot;ON&quot; 3 = Compressor Shutdown/Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="24" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">alm_status_1</td><td class="d">Alarm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = System Normal 1 = System in Alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="17" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">current_alarm_1</td><td class="d">Current Alarm Condition Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No Alarm, 1-10 = UPM Fault Code (See UPM Alarms below) 20 = Output Overridden via Keypad 30 = Sensor Failure 40 = Leaving Water Temp Alarm 50 = Zone Temp Alarm 60 = Discharge Air Temperature Alarm 70 = Filter Alarm/Compressors 1 &amp; 2 Runtime 80 = Zone Humidity Alarm 90 = High CO2 Level Alarm 100 = Differential Pressure Switch (DPS) Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">lvg_hi_1</td><td class="d">High Leaving Water Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Alarm (Default: &gt;135 °F)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">lvg_lo_1</td><td class="d">Low Leaving Water Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Alarm (Default: &lt;40 °F)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">dat_hi_1</td><td class="d">High Discharge Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Alarm (Default: &gt;70 °F)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">dat_lo_1</td><td class="d">Discharge Air Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Low DAT Alarm (Default: &lt;75 °F)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">hp1_2st_1</td><td class="d">UPM Safety - High Pressure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = High Pressure Alarm (UPM-I code = 1; UPM-II codes = 1,3)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">lp1_2st_1</td><td class="d">UPM Safety - Low Pressure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Low Pressure Alarm (UPM-I code = 2; UPM-II codes = 2,4)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">frz_2st_1</td><td class="d">UPM Safety - Condenser Coil Freeze Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Condenser Freeze Alarm(UPM-I code = 3; UPM-II codes = 5,9)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">con_2st_1</td><td class="d">UPM Safety - High Condensate Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Condensate Overflow Alarm(UPM-I code = 4; UPM-II code = 6)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">brn_2st_1</td><td class="d">UPM Safety - Brownout Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Brownout Alarm (UPM-I code = 5; UPM-II code = 7)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">frz_evap_2st_1</td><td class="d">UPM Safety - Evaporator Coil Freeze Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Evaporator Freeze Alarm (UPM-I code = 6; UPM-II codes = 8,10)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="104" data-acc="W" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">a2l_2st_1</td><td class="d">UPM Safety - A2L Alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal 1 = A2L Alarm (UPM-I code = 7; UPM-II codes = 11)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="106" data-acc="W" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">comm_2st_1</td><td class="d">UPM Safety - Communication Alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal 1 = Communication Alarm (UPM-II codes = 12)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">upm_rst_1</td><td class="d">UPM Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Reset Off (Default) 1 = Reset On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">upm_input_1</td><td class="d">UPM Input Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = UPM Connected 1 = UPM Connection Failure(Check Alarm Hardware Configuration)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">lvg_sen_1</td><td class="d">Leaving Water Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Sensor Failure (Check Sensor Hardware</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">da_sen_1</td><td class="d">Discharge Air Temperature Sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Sensor Normal 1 = Sensor Failure Alarm (Check Sensor Hardware Configuration)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">do_lock_1</td><td class="d">Digital Override Lock Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Digital Override Enabled Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">input_lock_1</td><td class="d">Inputs Override Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Software Lock Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">dup_in12_1</td><td class="d">Duplicate Input 1&amp;2 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Alarm (Check input configuration for conflicts)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">comp1_rntm_1</td><td class="d">Compressor 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Auto (cycle with compressor) 4 = On (Default)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">comp2_rntm_1</td><td class="d">Compressor 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Timer Has Expired (Default: &gt;8760 Hours)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">cmp1_rntm_rst_1</td><td class="d">Compressor 1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Reset Off (Default) 1 = Reset On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">cmp2_rntm_rst_1</td><td class="d">Compressor 2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Reset Off (Default) 1 = Reset On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">zrem_hi_1</td><td class="d">High Remote Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = High Zone Temperature(Default: 10 °F Above Setpoint)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">zrem_lo_1</td><td class="d">Low Remote Temperature Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Low Zone Temperature(Default: 10 °F Below Setpoint)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">zrem_sen_1</td><td class="d">Remote Temperature Sensor Hardware Failure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Sensor Failure (Check Remote Sensor Hardware)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">ewt_sen_1</td><td class="d">Entering Water Temperature Sensor Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Sensor Failure Alarm (Check Hardware)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">aecon_status_1</td><td class="d">Air Economizer Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive 1 = Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="100" data-acc="W" data-u="°F" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">oat_hi_lim_aecon_1</td><td class="d">OAT high limit for Air Econ</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="117" data-acc="W" data-u="°F" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">oat_lo_lim_aecon_1</td><td class="d">OAT low limit for Air Econ</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="118" data-acc="W" data-u="%" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">rh_hi_lim_aecon_1</td><td class="d">Outdoor RH high limit for Air Econ</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="119" data-acc="W" data-u="%" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">rh_lo_lim_aecon_1</td><td class="d">Outdoor RH low limit for Air Econ</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">htg_econ_1</td><td class="d">Boilerless Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off 1 = On (Electric Heating)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">clg_econ_1</td><td class="d">Economizer Cooling Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = On 1 = Off</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="62" data-acc="R" data-u="°F" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">eff_ewt_1</td><td class="d">Entering Water Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">cwv_cmd_1</td><td class="d">Condenser Water Valve Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed 1 = Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">ves_status_1</td><td class="d">Valve End Switch Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off 1 = Valve End Switch Detected</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="150" data-acc="R" data-u="" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">ves_hand_1</td><td class="d">Valve Switch Hand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="151" data-acc="R" data-u="" data-st="1" id="obj-bv-151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">151</td><td class="n">ves_fail_1</td><td class="d">Valve End Switch Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">dps_alarm_1</td><td class="d">Differential Pressure Switch (DPS) Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">aux_htg_cmd_1</td><td class="d">Aux Heat Output Cmd</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Aux Heat Off 1 = Aux Heat On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="175" data-acc="W" data-u="" data-st="1" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">pre_htg_ovrde_1</td><td class="d">Pre-Heat Output Override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Do not allow override (Default) 1 = allow override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="121" data-acc="R" data-u="%" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">mat_pid_1</td><td class="d">SCR Electric Heat Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">filter_1</td><td class="d">Filter Service Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off 1 = Service Filter Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">fan_rntm_rst_1</td><td class="d">Reset Fan Runtime</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Reset Off (Default) 1 = Reset On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">fan_mode_1</td><td class="d">Set Fan Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Auto (Cycel with Compressor) 4 = On (Default)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">fan_mode_stat_1</td><td class="d">Fan Mode Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Auto (Cycel with Compressor) 4 = On (Default)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">fan_status_1</td><td class="d">Fan Running Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off 1 = On - Fan Running</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="83" data-acc="R" data-u="" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">saf_hand_1</td><td class="d">Fan Hand Mode Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">saf_switch_fail_1</td><td class="d">Supply Air Fan Switch Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Alarm (Check Fan Hardware)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="20" data-acc="R" data-u="%" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">eff_zone_humid_1</td><td class="d">Zone Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="21" data-acc="W" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">occ_zhumid_stpt_1</td><td class="d">Occupied Zone Humidity Setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="22" data-acc="W" data-u="%" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">zhumid_stpt_diff_1</td><td class="d">Zone Humidity Setpoint Differential</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">eff_hgrv_cmd_1</td><td class="d">Hot Gas ReHeat Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Valve Off 1 = Valve On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">zhumid_hi_1</td><td class="d">High Humidity Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = High Humidity (Default: 10% above Setpoint)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">zhumid_lo_1</td><td class="d">Low Humidity Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Low Humidity (Default: 30% below Setpoint)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">zhumid_sen_1</td><td class="d">Humidity Sensor Hardware Failure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Sensor Failure (Check RH Sensor Hardware Configuration)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="50" data-acc="W" data-u="" data-st="1" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">iem_mode_1</td><td class="d">Input Expansion Module Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Dirty Filter Switch, Fan Status Switch, Valve End Switch (Default) 1 = Smoke Detector Switch, Fan Status Switch, Valve End Switch 2 = Dirty Filter Switch, Fan Status Switch, Differential Pressure Switch 3 = Smoke Detector Switch, Fan Status Switch, Dirty Filter Switch 4 = Dirty Filter Switch, Fan Status Switch, Damper End Switch 5 = Smoke Detector Switch, Fan Status Switch, Secondary Drain Pan 6 = Dirty Filter Switch, Fan Status Switch, Pump Status</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="67" data-acc="W" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">allow_fan_alrm_1</td><td class="d">Enable/Disable Fan Status Switch in IEM</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = FSS on IEM disabled (Default)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="69" data-acc="W" data-u="" data-st="1" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">allow_ves_alrm_1</td><td class="d">Enable/Disable Valve Switch in IEM</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = VES on IEM disabled (Default)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">smoke_alrm_enable_1</td><td class="d">Smoke Alarm Enable/Disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = SDS on IEM disabled (Default) 1 = SDS on IEM Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="87" data-acc="R" data-u="°F" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">eff_mat_1</td><td class="d">Mixed Air Temperature (MAT)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">mat_sel_status_1</td><td class="d">Mix Air Temperature Source Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = BAS MAT 1 = Wired MAT</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="85" data-acc="W" data-u="" data-st="1" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">mat_sel_1</td><td class="d">Mixed Air Temperature Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = BAS MAT Sensor 1 = Hard-Wired MAT Sensor (Default)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="90" data-acc="W" data-u="°F" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">mat_stpt_1</td><td class="d">Mixed Air Temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="61" data-acc="R" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">ma_preheat_1</td><td class="d">Electric Preheat Output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">mat_low_1</td><td class="d">Low Mixed Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Alarm (Default: &lt;38 °F)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">mat_sen_1</td><td class="d">Mix Air Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Sensor Failure (Check Sensor Hardware</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">pump_cmd_1</td><td class="d">Circulation Pump Output Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Pump Running 1 = Pump Off</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">pss_fail_1</td><td class="d">Circulation Pump Switch Failure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">pump_status_1</td><td class="d">Pump Switch Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off 1 = Pump Switch Detected</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="58" data-acc="R" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">pss_hand_1</td><td class="d">Circulation Pump Switch In Hand Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">conpump_1</td><td class="d">Secondary Condensate Pump Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Alarm Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">smoke_1</td><td class="d">Smoke Event Alarm Notification</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">smoke_status_1</td><td class="d">Smoke Event Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Smoke Detector Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="25" data-acc="R" data-u="ppm" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">eff_zn_co2_lev_1</td><td class="d">Zone CO2 Level</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="27" data-acc="W" data-u="ppm" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">zn_co2_hi_trip_1</td><td class="d">Zone CO2 High Trip</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">zn_co2_fail_1</td><td class="d">CO2 Hardware Failure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Sensor Failure (Check CO2 Hardware Configuration)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">zn_co2_hi_1</td><td class="d">High CO2 Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = High CO2 Level (Default: &gt;1200 PPM)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">dmp_opt_sel_1</td><td class="d">Damper Option Selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Damper Opens when Fan Runs (Default) 1 = Damper Opens when Occupied 2 = Damper Opens for Free Cooling (Air Economizer)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">damper_cmd_1</td><td class="d">Damper Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Closed 1 = Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">des_status_1</td><td class="d">Damper End Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Damper Closed 1 = Damper Open</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="81" data-acc="R" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">eff_dpr_pos_screen_1</td><td class="d">Modulating Damper Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="79" data-acc="W" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">min_mdpr_pos_1</td><td class="d">Minimum Damper Position</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="97" data-acc="W" data-u="" data-st="1" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">mdpr_occ_sel_1</td><td class="d">Damper Occupancy Selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disabled 1 = Occupied (Default) 2 = Unoccupied 3 = Any Occupancy</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="55" data-acc="R" data-u="%" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">eff_sa_fan_speed_1</td><td class="d">Static Air Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="53" data-acc="R" data-u="in. W.C." id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">eff_sa_sta_press_1</td><td class="d">Supply Air Duct Static Pressure</td><td class="u">in. W.C.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="52" data-acc="W" data-u="in. W.C." id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">sta_press_stpt_1</td><td class="d">Static Press Setpoint</td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">saf_min_speed_1</td><td class="d">Supply Air Fan Minimum Speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="54" data-acc="W" data-u="in. W.C." id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">sa_sta_hi_trip_1</td><td class="d">Supply Air Static Pressure High Trip</td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">sas_sen_1</td><td class="d">Static Air Pressure Sensor Hardware Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = Sensor Failure (Check Static Pressure Hardware Configuration)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">sas_hi_1</td><td class="d">High Static Pressure Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal 1 = High Static Pressure (Default: &gt; 2.75&quot; H20)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">unit_mode_1</td><td class="d">Unit Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Cooling only 2 = Heat Pump (Default)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="114" data-acc="W" data-u="" data-st="1" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">stages_1</td><td class="d">Compressor Stages Selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = 1 Compressor 1 Stage (UPM-I Alarm Codes Used) 2 = 2 Compressor 2 Stages (UPM-II Alarm Codes Used) 5 = 1 Compressor 2 Stages (UPM-I Alarm Codes Used) (Default)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="94" data-acc="W" data-u="" data-st="1" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">coil_cfg_1</td><td class="d">Evaporator Coil Configuration Selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Parallel (Default) 1 = Series</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">loop_enabled_1</td><td class="d">BAS Loop Enable/Disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable Heat/Cool 1 = Allow Heat/Cool Operation (Default)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">rh_bas_sel_1</td><td class="d">BAS Relative Humidity Enable/Disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = BAS RH Sensor 1 = Hard-Wired RH Sensor (Default)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="106" data-acc="W" data-u="" data-st="1" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">co2_bas_ena_1</td><td class="d">CO2 BAS Enable/Disable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = BAS CO2 Sensor 1 = Hard-Wired CO2 Sensor (Default)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="49" data-acc="W" data-u="ppm" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">bas_co2_val_1</td><td class="d">BAS CO2 Sensor Value</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="86" data-acc="W" data-u="°F" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">bas_mat_1</td><td class="d">BAS Mixed Air Temp</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="29" data-acc="W" data-u="°F" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">effective_oat_1</td><td class="d">BAS Outside Air Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="56" data-acc="W" data-u="%" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">bas_rh_sen_val_1</td><td class="d">BAS RH Sensor Value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="19" data-acc="W" data-u="°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">bas_sen_val_1</td><td class="d">BAS Temperature Sensor Value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Bosch Control Air 5600 Water-to-Air point IDs by name</summary><ul><li><a href="#obj-av-15"><code>AV15</code></a>ctrl_source_1</li><li><a href="#obj-bv-1"><code>BV1</code></a>occupancy_cmd_1</li><li><a href="#obj-bv-75"><code>BV75</code></a>bas_smoke_1</li><li><a href="#obj-mv-4"><code>MV4</code></a>zone_mode_stat_1</li><li><a href="#obj-av-24"><code>AV24</code></a>mode_status_1</li><li><a href="#obj-mv-3"><code>MV3</code></a>zone_mode_1</li><li><a href="#obj-av-64"><code>AV64</code></a>comp_mode_1</li><li><a href="#obj-av-108"><code>AV108</code></a>ao3_cfg_sel_1</li><li><a href="#obj-av-83"><code>AV83</code></a>ao2_cfg_sel_1</li><li><a href="#obj-av-82"><code>AV82</code></a>ao1_cfg_sel_1</li><li><a href="#obj-av-113"><code>AV113</code></a>bo5_cfg_sel_1</li><li><a href="#obj-av-112"><code>AV112</code></a>bo4_cfg_sel_1</li><li><a href="#obj-av-110"><code>AV110</code></a>in1_cfg_sel_1</li><li><a href="#obj-av-111"><code>AV111</code></a>in2_cfg_sel_1</li><li><a href="#obj-av-60"><code>AV60</code></a>di5_mode_1</li><li><a href="#obj-bv-7"><code>BV7</code></a>lckout_resp_1</li><li><a href="#obj-av-41"><code>AV41</code></a>zs_sensor_en_1</li><li><a href="#obj-av-1904"><code>AV1904</code></a>eq_rh_1</li><li><a href="#obj-av-1902"><code>AV1902</code></a>eq_temp_1</li><li><a href="#obj-av-40"><code>AV40</code></a>zs_sen_combo_sel_1</li><li><a href="#obj-av-42"><code>AV42</code></a>stpt_adj_lim_1</li><li><a href="#obj-bv-95"><code>BV95</code></a>enable_push_button_1</li><li><a href="#obj-bv-94"><code>BV94</code></a>override_status_1</li><li><a href="#obj-av-115"><code>AV115</code></a>tlo_rem_1</li><li><a href="#obj-av-4"><code>AV4</code></a>occ_clg_stpt_1</li><li><a href="#obj-av-2"><code>AV2</code></a>occ_htg_stpt_1</li><li><a href="#obj-av-1"><code>AV1</code></a>unocc_clg_stpt_1</li><li><a href="#obj-av-3"><code>AV3</code></a>unocc_htg_stpt_1</li><li><a href="#obj-av-5"><code>AV5</code></a>eff_clg_stpt_1</li><li><a href="#obj-av-6"><code>AV6</code></a>eff_htg_stpt_1</li><li><a href="#obj-av-7"><code>AV7</code></a>eff_zone_temp_1</li><li><a href="#obj-bv-22"><code>BV22</code></a>nsb_status_1</li><li><a href="#obj-bv-26"><code>BV26</code></a>ztmp_hi_1</li><li><a href="#obj-bv-27"><code>BV27</code></a>ztmp_lo_1</li><li><a href="#obj-bv-28"><code>BV28</code></a>zone_sen_1</li><li><a href="#obj-av-9"><code>AV9</code></a>eff_remzone_temp_1</li><li><a href="#obj-av-31"><code>AV31</code></a>zone_rem_sen_val_1</li><li><a href="#obj-av-16"><code>AV16</code></a>sys_status_1</li><li><a href="#obj-av-13"><code>AV13</code></a>clg_pct_1</li><li><a href="#obj-av-12"><code>AV12</code></a>htg_pct_1</li><li><a href="#obj-av-11"><code>AV11</code></a>eff_lwt_1</li><li><a href="#obj-av-10"><code>AV10</code></a>eff_dat_1</li><li><a href="#obj-av-75"><code>AV75</code></a>eff_oat_1</li><li><a href="#obj-av-30"><code>AV30</code></a>dat_stpt_1</li><li><a href="#obj-av-8"><code>AV8</code></a>rst_temp_source_1</li><li><a href="#obj-av-78"><code>AV78</code></a>oat_sel_sta_1</li><li><a href="#obj-av-71"><code>AV71</code></a>oat_rst_mode_1</li><li><a href="#obj-av-69"><code>AV69</code></a>oat_reset1_1</li><li><a href="#obj-av-72"><code>AV72</code></a>oat_reset2_1</li><li><a href="#obj-av-74"><code>AV74</code></a>oat_reset3_1</li><li><a href="#obj-av-92"><code>AV92</code></a>oat_reset_ht_1</li><li><a href="#obj-av-73"><code>AV73</code></a>oat_sel_1</li><li><a href="#obj-bv-87"><code>BV87</code></a>oat_sen_1</li><li><a href="#obj-av-28"><code>AV28</code></a>eff_hgr_mod_vlv1_1</li><li><a href="#obj-av-68"><code>AV68</code></a>enabled_clstages_1</li><li><a href="#obj-av-58"><code>AV58</code></a>dat_stpt_diff_1</li><li><a href="#obj-av-63"><code>AV63</code></a>sat_hi_trip_1</li><li><a href="#obj-av-77"><code>AV77</code></a>sat_lo_trip_1</li><li><a href="#obj-bv-86"><code>BV86</code></a>csat_hi_1</li><li><a href="#obj-bv-149"><code>BV149</code></a>hsat_lo_1</li><li><a href="#obj-av-67"><code>AV67</code></a>eff_dat_stpt_1</li><li><a href="#obj-av-116"><code>AV116</code></a>zt_reset_1</li><li><a href="#obj-bv-21"><code>BV21</code></a>occ_status_1</li><li><a href="#obj-bv-17"><code>BV17</code></a>fan_cmd_1</li><li><a href="#obj-bv-15"><code>BV15</code></a>rev_vlv_cmd_1</li><li><a href="#obj-bv-11"><code>BV11</code></a>cmp_stg1_cmd_1</li><li><a href="#obj-bv-12"><code>BV12</code></a>cmp_stg2_cmd_1</li><li><a href="#obj-av-14"><code>AV14</code></a>cmp_stgs_1</li><li><a href="#obj-av-120"><code>AV120</code></a>comp_state_1</li><li><a href="#obj-bv-24"><code>BV24</code></a>alm_status_1</li><li><a href="#obj-av-17"><code>AV17</code></a>current_alarm_1</li><li><a href="#obj-bv-32"><code>BV32</code></a>lvg_hi_1</li><li><a href="#obj-bv-33"><code>BV33</code></a>lvg_lo_1</li><li><a href="#obj-bv-29"><code>BV29</code></a>dat_hi_1</li><li><a href="#obj-bv-30"><code>BV30</code></a>dat_lo_1</li><li><a href="#obj-bv-5"><code>BV5</code></a>hp1_2st_1</li><li><a href="#obj-bv-4"><code>BV4</code></a>lp1_2st_1</li><li><a href="#obj-bv-8"><code>BV8</code></a>frz_2st_1</li><li><a href="#obj-bv-9"><code>BV9</code></a>con_2st_1</li><li><a href="#obj-bv-10"><code>BV10</code></a>brn_2st_1</li><li><a href="#obj-bv-90"><code>BV90</code></a>frz_evap_2st_1</li><li><a href="#obj-bv-104"><code>BV104</code></a>a2l_2st_1</li><li><a href="#obj-bv-106"><code>BV106</code></a>comm_2st_1</li><li><a href="#obj-bv-25"><code>BV25</code></a>upm_rst_1</li><li><a href="#obj-bv-39"><code>BV39</code></a>upm_input_1</li><li><a href="#obj-bv-34"><code>BV34</code></a>lvg_sen_1</li><li><a href="#obj-bv-31"><code>BV31</code></a>da_sen_1</li><li><a href="#obj-bv-37"><code>BV37</code></a>do_lock_1</li><li><a href="#obj-bv-38"><code>BV38</code></a>input_lock_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>dup_in12_1</li><li><a href="#obj-bv-35"><code>BV35</code></a>comp1_rntm_1</li><li><a href="#obj-bv-36"><code>BV36</code></a>comp2_rntm_1</li><li><a href="#obj-bv-13"><code>BV13</code></a>cmp1_rntm_rst_1</li><li><a href="#obj-bv-14"><code>BV14</code></a>cmp2_rntm_rst_1</li><li><a href="#obj-bv-41"><code>BV41</code></a>zrem_hi_1</li><li><a href="#obj-bv-42"><code>BV42</code></a>zrem_lo_1</li><li><a href="#obj-bv-43"><code>BV43</code></a>zrem_sen_1</li><li><a href="#obj-bv-80"><code>BV80</code></a>ewt_sen_1</li><li><a href="#obj-bv-6"><code>BV6</code></a>aecon_status_1</li><li><a href="#obj-av-100"><code>AV100</code></a>oat_hi_lim_aecon_1</li><li><a href="#obj-av-117"><code>AV117</code></a>oat_lo_lim_aecon_1</li><li><a href="#obj-av-118"><code>AV118</code></a>rh_hi_lim_aecon_1</li><li><a href="#obj-av-119"><code>AV119</code></a>rh_lo_lim_aecon_1</li><li><a href="#obj-bv-91"><code>BV91</code></a>htg_econ_1</li><li><a href="#obj-bv-92"><code>BV92</code></a>clg_econ_1</li><li><a href="#obj-av-62"><code>AV62</code></a>eff_ewt_1</li><li><a href="#obj-bv-79"><code>BV79</code></a>cwv_cmd_1</li><li><a href="#obj-bv-68"><code>BV68</code></a>ves_status_1</li><li><a href="#obj-bv-150"><code>BV150</code></a>ves_hand_1</li><li><a href="#obj-bv-151"><code>BV151</code></a>ves_fail_1</li><li><a href="#obj-bv-77"><code>BV77</code></a>dps_alarm_1</li><li><a href="#obj-bv-20"><code>BV20</code></a>aux_htg_cmd_1</li><li><a href="#obj-av-175"><code>AV175</code></a>pre_htg_ovrde_1</li><li><a href="#obj-av-121"><code>AV121</code></a>mat_pid_1</li><li><a href="#obj-bv-40"><code>BV40</code></a>filter_1</li><li><a href="#obj-bv-19"><code>BV19</code></a>fan_rntm_rst_1</li><li><a href="#obj-mv-2"><code>MV2</code></a>fan_mode_1</li><li><a href="#obj-mv-1"><code>MV1</code></a>fan_mode_stat_1</li><li><a href="#obj-bv-66"><code>BV66</code></a>fan_status_1</li><li><a href="#obj-bv-83"><code>BV83</code></a>saf_hand_1</li><li><a href="#obj-bv-82"><code>BV82</code></a>saf_switch_fail_1</li><li><a href="#obj-av-20"><code>AV20</code></a>eff_zone_humid_1</li><li><a href="#obj-av-21"><code>AV21</code></a>occ_zhumid_stpt_1</li><li><a href="#obj-av-22"><code>AV22</code></a>zhumid_stpt_diff_1</li><li><a href="#obj-bv-44"><code>BV44</code></a>eff_hgrv_cmd_1</li><li><a href="#obj-bv-45"><code>BV45</code></a>zhumid_hi_1</li><li><a href="#obj-bv-46"><code>BV46</code></a>zhumid_lo_1</li><li><a href="#obj-bv-47"><code>BV47</code></a>zhumid_sen_1</li><li><a href="#obj-av-50"><code>AV50</code></a>iem_mode_1</li><li><a href="#obj-bv-67"><code>BV67</code></a>allow_fan_alrm_1</li><li><a href="#obj-bv-69"><code>BV69</code></a>allow_ves_alrm_1</li><li><a href="#obj-bv-71"><code>BV71</code></a>smoke_alrm_enable_1</li><li><a href="#obj-av-87"><code>AV87</code></a>eff_mat_1</li><li><a href="#obj-av-84"><code>AV84</code></a>mat_sel_status_1</li><li><a href="#obj-av-85"><code>AV85</code></a>mat_sel_1</li><li><a href="#obj-av-90"><code>AV90</code></a>mat_stpt_1</li><li><a href="#obj-av-61"><code>AV61</code></a>ma_preheat_1</li><li><a href="#obj-bv-89"><code>BV89</code></a>mat_low_1</li><li><a href="#obj-bv-88"><code>BV88</code></a>mat_sen_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>pump_cmd_1</li><li><a href="#obj-bv-56"><code>BV56</code></a>pss_fail_1</li><li><a href="#obj-bv-57"><code>BV57</code></a>pump_status_1</li><li><a href="#obj-bv-58"><code>BV58</code></a>pss_hand_1</li><li><a href="#obj-bv-50"><code>BV50</code></a>conpump_1</li><li><a href="#obj-bv-81"><code>BV81</code></a>smoke_1</li><li><a href="#obj-bv-70"><code>BV70</code></a>smoke_status_1</li><li><a href="#obj-av-25"><code>AV25</code></a>eff_zn_co2_lev_1</li><li><a href="#obj-av-27"><code>AV27</code></a>zn_co2_hi_trip_1</li><li><a href="#obj-bv-51"><code>BV51</code></a>zn_co2_fail_1</li><li><a href="#obj-bv-48"><code>BV48</code></a>zn_co2_hi_1</li><li><a href="#obj-av-107"><code>AV107</code></a>dmp_opt_sel_1</li><li><a href="#obj-bv-49"><code>BV49</code></a>damper_cmd_1</li><li><a href="#obj-bv-93"><code>BV93</code></a>des_status_1</li><li><a href="#obj-av-81"><code>AV81</code></a>eff_dpr_pos_screen_1</li><li><a href="#obj-av-79"><code>AV79</code></a>min_mdpr_pos_1</li><li><a href="#obj-av-97"><code>AV97</code></a>mdpr_occ_sel_1</li><li><a href="#obj-av-55"><code>AV55</code></a>eff_sa_fan_speed_1</li><li><a href="#obj-av-53"><code>AV53</code></a>eff_sa_sta_press_1</li><li><a href="#obj-av-52"><code>AV52</code></a>sta_press_stpt_1</li><li><a href="#obj-av-59"><code>AV59</code></a>saf_min_speed_1</li><li><a href="#obj-av-54"><code>AV54</code></a>sa_sta_hi_trip_1</li><li><a href="#obj-bv-65"><code>BV65</code></a>sas_sen_1</li><li><a href="#obj-bv-64"><code>BV64</code></a>sas_hi_1</li><li><a href="#obj-av-23"><code>AV23</code></a>unit_mode_1</li><li><a href="#obj-av-114"><code>AV114</code></a>stages_1</li><li><a href="#obj-av-94"><code>AV94</code></a>coil_cfg_1</li><li><a href="#obj-bv-23"><code>BV23</code></a>loop_enabled_1</li><li><a href="#obj-av-51"><code>AV51</code></a>rh_bas_sel_1</li><li><a href="#obj-av-106"><code>AV106</code></a>co2_bas_ena_1</li><li><a href="#obj-av-49"><code>AV49</code></a>bas_co2_val_1</li><li><a href="#obj-av-86"><code>AV86</code></a>bas_mat_1</li><li><a href="#obj-av-29"><code>AV29</code></a>effective_oat_1</li><li><a href="#obj-av-56"><code>AV56</code></a>bas_rh_sen_val_1</li><li><a href="#obj-av-19"><code>AV19</code></a>bas_sen_val_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names end in _1 as printed in the points list.</li><li>Two names were split across lines in the PDF and were re-joined here: eq_temp_1 (AV 1902) and zs_sen_combo_sel_1 (AV 40).</li><li>Many AV points are configuration selectors (input/output assignments); several only matter when that option (economizer, hot gas reheat, VFD, CO2, damper) is installed.</li><li>Writable points are those not marked read-only in the list.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Control Air 5600 - Water to Air (WAZ software) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Bosch Control Air 5600 - Water to Air (WAZ software)</h2><div class="faq"><details open><summary>How many BACnet points does the Bosch Control Air 5600 - Water to Air (WAZ software) have?</summary><p>This list has 174 BACnet objects: 88 analog values, 82 binary values, 4 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Bosch Control Air 5600 - Water to Air (WAZ software) BACnet points are writable?</summary><p>73 of the 174 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Bosch Control Air 5600 - Water to Air (WAZ software) BACnet documentation?</summary><p>The source is Bosch TT - Water to Air Network Integration Points List (WAZ.1.03), published free by Bosch at https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waz_1_03.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Bosch Control Air 5600 - Water to Air (WAZ software)?</summary><p>Start with BV 1 occupancy_cmd_1 (BAS occupied command; 1 enables unit operation); AV 15 ctrl_source_1 (Occupancy source; 2 = BAS occupancy command (default)); MV 3 zone_mode_1 (Auto / heat / cool / off); AV 4 occ_clg_stpt_1 (Occupied cooling setpoint); AV 2 occ_htg_stpt_1 (Occupied heating setpoint); AV 16 sys_status_1 (Unoccupied / occupied / fan only / heating / cooling state); AV 7 eff_zone_temp_1 (Zone temperature in use); AV 17 current_alarm_1 (Active alarm code); BV 24 alm_status_1 (Alarm present flag).</p></details><details><summary>How do I enable BMS control of the Bosch Control Air 5600 - Water to Air (WAZ software)?</summary><p>Set ctrl_source_1 (AV 15) to 2 = BAS Occupancy Command (factory default) and write occupancy_cmd_1 (BV 1) = 1 to occupy the unit. Other sources are a digital input enable, keypad schedule or manual on. The BAS loop enable point (loop_enabled_1, BV 23) must be 1 to allow heating/cooling; it defaults to 1.</p></details><details><summary>Does the Bosch Control Air 5600 - Water to Air (WAZ software) need a BACnet heartbeat or have a communication timeout?</summary><p>No communication timeout is described. If the BAS temperature source is used and nothing is ever written, the zone temperature defaults to 74 °F; after that the last written value is used indefinitely.</p></details><details><summary>Can the BMS supply sensor values to the Bosch Control Air 5600 - Water to Air (WAZ software)?</summary><p>Set the compressor control mode (comp_mode_1, AV 64) to 2 = Zone Control - BAS Sensor and write the zone temperature to bas_sen_val_1 (AV 19). BAS humidity goes to bas_rh_sen_val_1 (AV 56) with rh_bas_sel_1 (AV 51); BAS CO2 to bas_co2_val_1 (AV 49) with co2_bas_ena_1 (AV 106); mixed air to bas_mat_1 (AV 86); outdoor air to effective_oat_1 (AV 29).</p></details><details><summary>How do I check these points on the real Control Air 5600 - Water to Air (WAZ software)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Bosch BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/bosch/cascade-ssb-c-platform-protoair" data-row><span class="k">Boiler cascade controller gateway</span><h3>Bosch Buderus Cascade SSB 255 / 399 / 512 (ProtoAir FPA-W44, C_Platform)</h3><p>Bosch/Buderus SSB 255, 399 and 512 condensing boilers in a cascade (C_Platform), read through the ProtoAir FPA-W44 gateway.</p><div class="meta">154 objects &middot; 14 writable &middot; Document Revision 5.D</div><span class="sr-only"> Also known as: SSB 255, SSB 399, SSB 512, Buderus SSB, C_Platform, ProtoAir FPA-W44, Bosch cascade</span></a></li><li><a class="card" href="/bacnet-points-lists/bosch/ssb-boiler-protonode" data-row><span class="k">Condensing boiler gateway</span><h3>Bosch Buderus SSB800 / SSB1000 / SSB1000TL boiler (ProtoNode FPC-N38)</h3><p>Bosch Buderus SSB800, SSB1000 and SSB1000TL condensing boilers (D_Platform control) connected through a ProtoNode FPC-N38 gateway.</p><div class="meta">147 objects &middot; 10 writable &middot; Document Revision 4.B (Web Configurator Template Revision 70)</div><span class="sr-only"> Also known as: SSB800, SSB1000, SSB1000TL, Buderus SSB, Bosch SSB, ProtoNode FPC-N38, D_Platform</span></a></li><li><a class="card" href="/bacnet-points-lists/bosch/control-air-5600-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>Bosch Control Air 5600 - Water to Water (WWZ software)</h3><p>Bosch water-to-water heat pumps fitted with the Control Air 5600 DDC controller running WWZ software.</p><div class="meta">67 objects &middot; 30 writable &middot; WWZ.1.03</div><span class="sr-only"> Also known as: Control Air 5600, WWZ 1.03, Bosch water to water heat pump BACnet, Bosch TT Water to Water</span></a></li><li><a class="card" href="/bacnet-points-lists/bosch/control-air-6120-water-to-air" data-row><span class="k">Commercial water-source heat pump controller</span><h3>Bosch Control Air 6120 - Water to Air (WAF software)</h3><p>Bosch commercial water-to-air heat pumps (up to 4 compressor stages) with the Control Air 6120 DDC controller and WAF software.</p><div class="meta">200 objects &middot; 70 writable &middot; WAF.1.01</div><span class="sr-only"> Also known as: Control Air 6120, WAF 1.01, Bosch commercial WSHP DDC, Bosch TT Water to Air</span></a></li><li><a class="card" href="/bacnet-points-lists/bosch/fhp-es-two-stage-water-to-air-v3-10" data-row><span class="k">Water source heat pump controller</span><h3>Bosch FHP / Bosch ES 2-stage single-compressor water-to-air DDC (software 3.10)</h3><p>Discontinued FHP / Bosch ES-series two-stage, single-compressor water-to-air heat pumps with the factory DDC controller running software 3.10.</p><div class="meta">38 objects &middot; 13 writable &middot; Version 3.10</div><span class="sr-only"> Also known as: FHP ES, Florida Heat Pump ES BACnet, Bosch ES water source heat pump, FHP BACview 3.10, Integration Points List v3.10</span></a></li><li><a class="card" href="/bacnet-points-lists/bosch/heatronic-4000" data-row><span class="k">Boiler plant (multi-boiler) controller</span><h3>Bosch Heatronic 4000 boiler plant control</h3><p>Bosch Heatronic 4000 control that runs up to four boilers for heating and DHW loads (product now discontinued).</p><div class="meta">72 objects &middot; 13 writable &middot; BTC 461501103 B (6720810375)</div><span class="sr-only"> Also known as: Heatronic 4000, Bosch 4000, Heatronic, J1229A</span></a></li><li><a class="card" href="/bacnet-points-lists/bosch/rego-5200-heat-pump-controller" data-row><span class="k">Heat pump controller</span><h3>Bosch REGO 5200 heat pump controller (Supraeco T)</h3><p>Bosch REGO 5200 controller used in Bosch Supraeco T ground-source / water heat pumps, program 1.3-0-00 and later.</p><div class="meta">249 objects &middot; 57 writable &middot; 6 720 821 165</div><span class="sr-only"> Also known as: REGO 5200, REGO5200, Supraeco T, Bosch Supraeco T BACnet, 6 720 821 165, Bosch ground source heat pump BACnet</span></a></li></ul>
<p class="updated">Source: <a href="https://www.bosch-homecomfort.com/us/media/country_pool/service/technical_guides/ipl_waz_1_03.pdf" rel="nofollow noopener" target="_blank">Bosch TT - Water to Air Network Integration Points List &middot; WAZ.1.03</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
