<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Bosch REGO 5200 heat pump controller BACnet Points List</title>
<meta name="description" content="Bosch REGO 5200 heat pump controller BACnet points list: 249 objects by ID and name (e.g. BV 1 = externalCompressorStartEnable), 57 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/bosch/rego-5200-heat-pump-controller">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Bosch REGO 5200 heat pump controller BACnet Points List">
<meta property="og:description" content="Bosch REGO 5200 heat pump controller BACnet points list: 249 objects by ID and name (e.g. BV 1 = externalCompressorStartEnable), 57 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/bosch/rego-5200-heat-pump-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Bosch REGO 5200 heat pump controller BACnet Points List">
<meta name="twitter:description" content="Bosch REGO 5200 heat pump controller BACnet points list: 249 objects by ID and name (e.g. BV 1 = externalCompressorStartEnable), 57 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/bosch/rego-5200-heat-pump-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/bosch/rego-5200-heat-pump-controller",
   "name": "Bosch REGO 5200 heat pump controller BACnet Points List",
   "description": "Bosch REGO 5200 heat pump controller BACnet points list: 249 objects by ID and name (e.g. BV 1 = externalCompressorStartEnable), 57 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/bosch/rego-5200-heat-pump-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/bosch/rego-5200-heat-pump-controller#dataset",
   "name": "Bosch REGO 5200 heat pump controller (Supraeco T) BACnet Points List",
   "description": "The REGO 5200 heat pump controller publishes one BACnet device (instance 2001) with about 250 objects: heat curve and DHW settings, communicated (override) sensor values and setpoints as AVs, sensor readings and run-time meters as AVs, compressor and pump commands/statuses and I/O as BVs, and one Multi-state Value per alarm. The same data is also on Modbus. Bosch REGO 5200 heat pump controller BACnet points list: 249 objects by ID and name (e.g. BV 1 = externalCompressorStartEnable), 57 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/bosch/rego-5200-heat-pump-controller",
   "keywords": [
    "Bosch REGO 5200 heat pump controller (Supraeco T) BACnet Points List",
    "Bosch REGO 5200 heat pump controller (Supraeco T) BACnet objects",
    "Bosch BACnet",
    "REGO 5200 BACnet points list",
    "REGO5200 BACnet points list",
    "Supraeco T BACnet points list",
    "Bosch Supraeco T BACnet BACnet points list",
    "6 720 821 165 BACnet points list",
    "Bosch ground source heat pump BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Modbus/ Bacnet protocol REGO 5200",
    "url": "https://www.bosch-homecomfort.com/ocsmedia/optimized/full/o451341v272_Modbus-Protokoll_Supraeco_T-2.pdf",
    "author": {
     "@type": "Organization",
     "name": "Bosch"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Bosch REGO 5200 heat pump controller (Supraeco T)",
    "brand": {
     "@type": "Brand",
     "name": "Bosch"
    },
    "category": "Heat pump controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/bosch/rego-5200-heat-pump-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/bosch/rego-5200-heat-pump-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/bosch/rego-5200-heat-pump-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Bosch REGO 5200 heat pump controller (Supraeco T) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 249 BACnet objects: 104 analog values, 34 binary values, 111 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Bosch REGO 5200 heat pump controller (Supraeco T) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "57 of the 249 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Bosch REGO 5200 heat pump controller (Supraeco T) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Modbus/ Bacnet protocol REGO 5200 (6 720 821 165), revision 2016/11, published free by Bosch at https://www.bosch-homecomfort.com/ocsmedia/optimized/full/o451341v272_Modbus-Protokoll_Supraeco_T-2.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Bosch REGO 5200 heat pump controller (Supraeco T)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 externalCompressorStartEnable (Third-party compressor start (0 Auto, 1 Run)); BV 2 externalStartCompressor1 (Compressor 1 allow (0 Stop, 1 Auto)); AV 35 flowTemperatureSetpointCom (Flow temperature setpoint, communicated mode); BV 4 resetWatchdog (Third-party watchdog reset (5 min)); MV 16 compressor1RunState (Compressor 1 run state); AV 70 sensorT0 (Heating system temperature T0); AV 72 sensorTL1 (Outdoor temperature (damped)); BV 10 sumAlarmA (Summary alarm A); BV 11 sumAlarmB (Summary alarm B)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Bosch REGO 5200 heat pump controller (Supraeco T)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 1 (externalCompressorStartEnable) and BV 2/BV 3 (allow per compressor) let a third-party system start or block the compressors."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Bosch REGO 5200 heat pump controller (Supraeco T) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 4 resetWatchdog is the third-party watchdog reset (5 minutes); the Modbus part of the manual says watchdog-dependent settings are ignored unless the watchdog has been reset."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Bosch REGO 5200 heat pump controller (Supraeco T)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 5 (CommunicatedSensors) switches T0 and TL1 to the values written to AV 3/AV 4; TW1 uses AV 5 when the TW1 sensor setting is Communicated. BV 6 (communicatedFlowTempSetpoint) makes the controller use the flow setpoint written to AV 35."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real REGO 5200 heat pump controller (Supraeco T)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Bosch",
     "item": "https://easybacnet.com/bacnet-points-lists/bosch/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "REGO 5200 heat pump controller (Supraeco T)",
     "item": "https://easybacnet.com/bacnet-points-lists/bosch/rego-5200-heat-pump-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/bosch/">Bosch</a></li><li aria-current="page">REGO 5200 heat pump controller (Supraeco T)</li></ol>
<p class="eyebrow">Heat pump controller &middot; BACnet points list</p><h1><span class="mfr">Bosch</span> REGO 5200 heat pump controller (Supraeco T) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The REGO 5200 heat pump controller publishes one BACnet device (instance 2001) with about 250 objects: heat curve and DHW settings, communicated (override) sensor values and setpoints as AVs, sensor readings and run-time meters as AVs, compressor and pump commands/statuses and I/O as BVs, and one Multi-state Value per alarm. The same data is also on Modbus.</p>
<p>This page lists <strong>249 BACnet objects</strong> for the Bosch REGO 5200 heat pump controller (Supraeco T) &mdash; 57 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Bosch&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/bosch/">Bosch</a></dd></div><div><dt>Model</dt><dd>REGO 5200 heat pump controller (Supraeco T)</dd></div><div><dt>Equipment</dt><dd>Heat pump controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>249 (57 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>Program 1.3-0-00 and later (document 1.3.1-01)</dd></div><div><dt>Default device instance</dt><dd>2001</dd></div><div><dt>Also known as</dt><dd>REGO 5200, REGO5200, Supraeco T, Bosch Supraeco T BACnet, 6 720 821 165, Bosch ground source heat pump BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://www.bosch-homecomfort.com/ocsmedia/optimized/full/o451341v272_Modbus-Protokoll_Supraeco_T-2.pdf" rel="nofollow noopener" target="_blank">Modbus/ Bacnet protocol REGO 5200 &middot; 6 720 821 165 &middot; rev. 2016/11</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/bosch/rego-5200-heat-pump-controller.csv" rel="nofollow" download>Download CSV <small>249 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/bosch/rego-5200-heat-pump-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/bosch/rego-5200-heat-pump-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.bosch-homecomfort.com/ocsmedia/optimized/full/o451341v272_Modbus-Protokoll_Supraeco_T-2.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=bosch/rego-5200-heat-pump-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Bosch&rsquo;s current documentation and the live
device before use. Not official Bosch information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Bosch REGO 5200 heat pump controller (Supraeco T)</h2>
<div class="answer"><b>Integration in brief</b><p>Keep the third-party watchdog alive with BV 4, use BV 1-3 to allow or force the compressors, and write the communicated flow setpoint or sensor values when override mode is used. Read sensor values, compressor run states and the summary alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">externalCompressorStartEnable</td><td>Third-party compressor start (0 Auto, 1 Run)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">externalStartCompressor1</td><td>Compressor 1 allow (0 Stop, 1 Auto)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-35">AV 35</a></td><td class="n">flowTemperatureSetpointCom</td><td>Flow temperature setpoint, communicated mode</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">resetWatchdog</td><td>Third-party watchdog reset (5 min)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-16">MV 16</a></td><td class="n">compressor1RunState</td><td>Compressor 1 run state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-70">AV 70</a></td><td class="n">sensorT0</td><td>Heating system temperature T0</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-72">AV 72</a></td><td class="n">sensorTL1</td><td>Outdoor temperature (damped)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-10">BV 10</a></td><td class="n">sumAlarmA</td><td>Summary alarm A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-11">BV 11</a></td><td class="n">sumAlarmB</td><td>Summary alarm B</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 1 (externalCompressorStartEnable) and BV 2/BV 3 (allow per compressor) let a third-party system start or block the compressors.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>BV 4 resetWatchdog is the third-party watchdog reset (5 minutes); the Modbus part of the manual says watchdog-dependent settings are ignored unless the watchdog has been reset.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>BV 5 (CommunicatedSensors) switches T0 and TL1 to the values written to AV 3/AV 4; TW1 uses AV 5 when the TW1 sensor setting is Communicated. BV 6 (communicatedFlowTempSetpoint) makes the controller use the flow setpoint written to AV 35.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet device instance is printed as 2001.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>MV 2 (AlaAcknow) and AV 2 (alarmAcknowledge) acknowledge alarms by writing the alarm number.</li></ul>
</section>
<h2 id="points">Bosch REGO 5200 heat pump controller (Supraeco T) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">249 of 249 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>104</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>34</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>111</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>249</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>192</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>57</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>6</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Bosch REGO 5200 heat pump controller (Supraeco T) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">alarmAcknowledge</td><td class="d">Alarm acknowledge, write alarm numer to acknowledge alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">externalT0SensorValue</td><td class="d">T0 sensor value in override mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">externalTL1SensorValue</td><td class="d">TL1 sensor value in override mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">externalTW1SensorValue</td><td class="d">TW1 sensor value in override mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Y_coordinate1</td><td class="d">The heat curves value if the outdoor temperature is 20 degrees</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Y_coordinate2</td><td class="d">The heat curves value if the outdoor temperature is 15 degrees</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="8" data-acc="W" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Y_coordinate3</td><td class="d">The heat curves value if the outdoor temperature is 10 degrees</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Y_coordinate4</td><td class="d">The heat curves value if the outdoor temperature is 5 degrees</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="10" data-acc="W" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Y_coordinate5</td><td class="d">The heat curves value if the outdoor temperature is 0 degrees</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="11" data-acc="W" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Y_coordinate6</td><td class="d">The heat curves value if the outdoor temperature is -5 degrees</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="12" data-acc="W" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Y_coordinate7</td><td class="d">The heat curves value if the outdoor temperature is -10 degrees</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="13" data-acc="W" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Y_coordinate8</td><td class="d">The heat curves value if the outdoor temperature is -15 degrees</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="14" data-acc="W" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Y_coordinate9</td><td class="d">The heat curves value if the outdoor temperature is -20 degrees</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="15" data-acc="W" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Y_coordinate10</td><td class="d">The heat curves value if the outdoor temperature is -25 degrees</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Y_coordinate11</td><td class="d">The heat curves value if the outdoor temperature is -30 degrees</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Y_coordinate12</td><td class="d">The heat curves value if the outdoor temperature is -35 degrees</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="18" data-acc="W" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">summerOperationTemperature</td><td class="d">Start of summer operation temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">summerOperationTime</td><td class="d">Start of summer operation time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">winterOperationTemperature</td><td class="d">Start of winter operation temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">winterOperationTime</td><td class="d">Start of winter operation time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">winterOperationNowTemperature</td><td class="d">Imidiate start of winter operation temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">dhwStartTemperatureCom</td><td class="d">DHW TW1 start temperature if communicated TW1 sensor is used</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">dhwStopTemperatureCom</td><td class="d">DHW TW1 stop temperature if communicated TW1 sensor is used</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">dhwStartTemperature</td><td class="d">DHW TW1 start temperature if local TW1 sensor is used</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">dhwStopTemperature</td><td class="d">DHW TW1 stop temperature if local TW1 sensor is used</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">addHeatStartHysteresis</td><td class="d">additional heat start hysteresis</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">addHeatStartTime1</td><td class="d">additional heat start time in degree minutes for step1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">addHeatStartTime2</td><td class="d">additional heat start time in degree minutes for step2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">addHeatStartTime3</td><td class="d">additional heat start time in degree minutes for step3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">addHeatStopTime1</td><td class="d">additional heat stop time in degree minutes for step1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">addHeatStopTime2</td><td class="d">additional heat stop time in degree minutes for step2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">addHeatStopTime3</td><td class="d">additional heat stop time in degree minutes for step3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">addHeatAlarmDelayTime</td><td class="d">Delay time for additional heat alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="35" data-acc="W" data-u="" data-min="1" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">35</td><td class="n">flowTemperatureSetpointCom</td><td class="d">The flow temperature setpoint in communicated mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">fwsDhwCircPumpOffTimeWeekend</td><td class="d">The FWS DHW curc. pump off time during weekends</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">fwsDhwCircPumpOnTimeWeekend</td><td class="d">The FWS DHW curc. pump on time during weekends</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">fwsDhwCircPumpOffTimeWeekday</td><td class="d">The FWS DHW curc. pump off time during weekdays</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">fwsDhwCircPumpOnTimeWeekday</td><td class="d">The FWS DHW curc. pump on time during weekdays</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">fwsDhwAlarmHighDhwCircTemperatureLimit</td><td class="d">The FWS Alarm limit for high DHW circ. temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">fwsDhwAlarmHighDhwTemperatureLimit</td><td class="d">The FWS Alarm limit for high DHW temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">fwsDhwAlarmLowDhwCircTemperatureLimit</td><td class="d">The FWS Alarm limit for low DHW circ. temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">fwsDhwAlarmLowDhwTemperatureLimit</td><td class="d">The FWS Alarm limit for low DHW temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">fwsDhwHeatingWaterPumpTemperatureSetpoint</td><td class="d">The FWS heating water pump DHW temperature setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">fwsDhwSetpoint</td><td class="d">The FWS DHW setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="64" data-acc="W" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">hybridControlElectricityPrice</td><td class="d">Electricity price per kWh</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="65" data-acc="W" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">hybridControlAddHeatPrice</td><td class="d">Additional heat price per kWh</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="67" data-acc="R" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">analogInput1</td><td class="d">AI1, direct read (T0)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="68" data-acc="R" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">analogInput2</td><td class="d">AI2, direct read (TL1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="69" data-acc="R" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">analogInput3</td><td class="d">AI3, direct read (TW1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="70" data-acc="R" data-u="" data-min="1" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">70</td><td class="n">sensorT0</td><td class="d">T0 sensor, heating system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="71" data-acc="R" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">sensorTL1Raw</td><td class="d">TL1 sensor, outdoor direct</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="72" data-acc="R" data-u="" data-min="1" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">72</td><td class="n">sensorTL1</td><td class="d">TL1 sensor, outdoor damped</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="73" data-acc="R" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">sensorTW1</td><td class="d">TW1 sensor, DHW cylinder</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="74" data-acc="R" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">sensorTR6</td><td class="d">TR6 sensor, hotgas</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="75" data-acc="R" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">sensorTC1</td><td class="d">TC1 sensor, additional heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="76" data-acc="R" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">sensorTC0</td><td class="d">TC0 sensor, heating return</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="77" data-acc="R" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">sensorTB0</td><td class="d">TB0 sensor, brine return</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="78" data-acc="R" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">sensorTB1</td><td class="d">TB1 sensor, brine flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="79" data-acc="R" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">sensorTC2</td><td class="d">TC2 sensor, buffer temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="80" data-acc="R" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">sensorTR8</td><td class="d">TR8 sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="81" data-acc="R" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">sensorTC3</td><td class="d">TC3 sensor, flow temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="82" data-acc="R" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">sensorTR3</td><td class="d">TR3 sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="83" data-acc="R" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">sensorTR2</td><td class="d">TR2 sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="84" data-acc="R" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">sensorTR5</td><td class="d">TR5 sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="85" data-acc="R" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">sensorTR7</td><td class="d">TR7 sensor, hotgas</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="86" data-acc="R" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">sensorJR0Temperature</td><td class="d">JR0 sensor, temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="87" data-acc="R" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">sensorJR0Pressure</td><td class="d">JR0 sensor, pressure in bar</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="88" data-acc="R" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">sensorJR1Temperature</td><td class="d">JR1 sensor, temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="89" data-acc="R" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">sensorJR1Pressure</td><td class="d">JR1 sensor, pressure in bar</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="90" data-acc="R" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">sensorJR2Temperature</td><td class="d">JR2 sensor, temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="91" data-acc="R" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">sensorJR2Pressure</td><td class="d">JR2 sensor, pressure in bar</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="92" data-acc="R" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">flowTemperatureSetpoint</td><td class="d">Flow temperature setpoint for T0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="93" data-acc="R" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">addHeatValve</td><td class="d">Output for the additional heater valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="94" data-acc="R" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">runTimeMeeterCompressor1</td><td class="d">Run time meeter for compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="95" data-acc="R" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">runTimeMeeterCompressor2</td><td class="d">Run time meeter for compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="96" data-acc="R" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">runTimeMeeterAddHeatStep1</td><td class="d">Run time meeter for add heat step 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="97" data-acc="R" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">runTimeMeeterAddHeatStep2</td><td class="d">Run time meeter for add heat step 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="98" data-acc="R" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">runTimeMeeterAddHeatStep3</td><td class="d">Run time meeter for add heat step 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="99" data-acc="R" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">runTimeMeeterPC1</td><td class="d">Run time meeter for PC1 circ. pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="100" data-acc="R" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">runTimeMeeterAddHeatValve</td><td class="d">Run time meeter for Additional heater valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="101" data-acc="R" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">runTimeMeeterSummaryAlarm</td><td class="d">Run time meeter for the summary alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="102" data-acc="R" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">runTimeMeeterDHW</td><td class="d">Run time meeter for DHW</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">runTimeMeeterPC0</td><td class="d">Run time meeter for PC0 heating pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">runTimeMeeterPB3</td><td class="d">Run time meeter for PB3 brine pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">PC0Output</td><td class="d">Current speed PC0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">PB3Output</td><td class="d">Current speed PB3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">fwsDhwCircPump</td><td class="d">FWS DHW circ. Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="108" data-acc="R" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">fwsDiverterValvePosition</td><td class="d">FWS Diverter Valve Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="109" data-acc="R" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">fwsHeatingWaterPump</td><td class="d">FWS Heating Water Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="110" data-acc="R" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">fwsRunTimeMeeterDhwCirculationPump</td><td class="d">FWS Run Time Meeter Dhw Circulation Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="111" data-acc="R" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">fwsColdWaterTemperature</td><td class="d">FWS Cold Water Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="112" data-acc="R" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">fwsSensorColdWaterTemperature</td><td class="d">FWS Sensor Cold Water Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="113" data-acc="R" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">fwsSensorDhwCircTemperature</td><td class="d">FWS Sensor Dhw Circ Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="114" data-acc="R" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">fwsSensorDhwFlowTemperature</td><td class="d">FWS Sensor Dhw Flow Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">fwsSensorDhwReturnTemperature</td><td class="d">FWS Sensor Dhw Return Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="116" data-acc="R" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">fwsSensorHeatingFlowTemperature</td><td class="d">FWS Sensor Heating Flow Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="117" data-acc="R" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">fwsSensorHeatingReturnTemperature</td><td class="d">FWS Sensor Heating Return Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="118" data-acc="R" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">fwsSensorWaterFlow</td><td class="d">FWS Sensor Water Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="119" data-acc="R" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">fwsHeatingWaterPumpSpeed</td><td class="d">FWS Heating Water Pump Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="120" data-acc="R" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">summaryAlarmC_1</td><td class="d">summary Alarm C_1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="121" data-acc="R" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">summaryAlarmC_2</td><td class="d">summary Alarm C_2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="122" data-acc="R" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">summaryAlarmC_3</td><td class="d">summary Alarm C_3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="123" data-acc="R" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">summaryAlarmC_4</td><td class="d">summary Alarm C_4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="124" data-acc="R" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">summaryAlarmC_5</td><td class="d">summary Alarm C_5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">externalCompressorStartEnable</td><td class="d">Thirdpartie compressor start (0=Auto, 1=RUN)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=RUN</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">externalStartCompressor1</td><td class="d">Thirdpartie compressor allow (0=STOP, 1=Auto) for compressor1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=STOP, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">externalStartCompressor2</td><td class="d">Thirdpartie compressor allow (0=STOP, 1=Auto) for compressor2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=STOP, 1=Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="4" data-acc="W" data-u="" data-min="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">resetWatchdog</td><td class="d">Thirdpartie WatchDog reset (5 minutes)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">CommunicatedSensors</td><td class="d">Override sensor inputs for T0 and TL1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="6" data-acc="W" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">communicatedFlowTempSetpoint</td><td class="d">Use communicated flow setpoint (AV 35); printed as &#x27;Override sensor input for T0&#x27;</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="7" data-acc="R" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">bootMode</td><td class="d">Unit was just powered on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="8" data-acc="R" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">temporaryProtection</td><td class="d">Temporary protection triggered</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="9" data-acc="R" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">blockingProtection</td><td class="d">blocking protection, needs reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="10" data-acc="R" data-u="" data-min="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">sumAlarmA</td><td class="d">summary alarm, A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="11" data-acc="R" data-u="" data-min="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">sumAlarmB</td><td class="d">summary alarm, B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="12" data-acc="R" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">dhwValve</td><td class="d">DHW valve VW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="13" data-acc="R" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">digitalInput1</td><td class="d">Digital input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="14" data-acc="R" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">digitalInput2</td><td class="d">Digital input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">digitalInput3</td><td class="d">Digital input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">digitalInput4</td><td class="d">Digital input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">digitalInput5</td><td class="d">Digital input 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">digitalInput6</td><td class="d">Digital input 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">digitalInput7</td><td class="d">Digital input 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="20" data-acc="R" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">digitalInput8</td><td class="d">Digital input 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">digitalOutputPC0</td><td class="d">Digital output PC0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="22" data-acc="R" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">digitalOutputEE1</td><td class="d">Digital output EE1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">digitalOutputEE2</td><td class="d">Digital output EE2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="24" data-acc="R" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">digitalOutputVW1</td><td class="d">Digital output VW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="25" data-acc="R" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">digitalOutputPC1</td><td class="d">Digital output PC1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="26" data-acc="R" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">digitalOutputPM1</td><td class="d">Digital output PM1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="27" data-acc="R" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">digitalOutputSSM</td><td class="d">Digital output SSM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="28" data-acc="R" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">digitalOutputCompressor1</td><td class="d">Digital output compressor1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="29" data-acc="R" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">digitalOutputCompressor2</td><td class="d">Digital output compressor2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="30" data-acc="R" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">digitalOutputER3</td><td class="d">Digital output ER3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">digitalOutputER4</td><td class="d">Digital output ER4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">externalDhwCircPumpTimeChannelEnable</td><td class="d">External Circ. Pump DHW time channel (0=inactive, 1=active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">hybridControlHeatingEnable</td><td class="d">Heating hybrid control (0=inactive, 1=active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">hybridControlDhwEnable</td><td class="d">DHW hybrid control (0=inactive, 1=active)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="2" data-acc="W" data-u="" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">AlaAcknow</td><td class="d">Alarm acknowledge, write alarm numer to acknowledge alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="139" data-i="3" data-acc="W" data-u="" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">fwsDhwCircPumpOffTimeWeekend1</td><td class="d">The FWS DHW curc. pump off time during weekends</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="140" data-i="10" data-acc="R" data-u="" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">numberOfStandardAccessories</td><td class="d">Number of standard accessories installed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="141" data-i="11" data-acc="R" data-u="" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">additionalHeaterType</td><td class="d">Which type of additional heat is installed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="12" data-acc="R" data-u="" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">selectCompAddHeat</td><td class="d">Which combination of heating is used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="13" data-acc="R" data-u="" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">warmWaterType</td><td class="d">Which type of warmwater sensor is used</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="14" data-acc="R" data-u="" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">addHeatDemand</td><td class="d">Current additional heat demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="15" data-acc="R" data-u="" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">compressor1Demand</td><td class="d">Current demand state of compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="16" data-acc="R" data-u="" data-min="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">compressor1RunState</td><td class="d">Current run state of compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="147" data-i="17" data-acc="R" data-u="" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">compressor2Demand</td><td class="d">Current demand state of compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="148" data-i="18" data-acc="R" data-u="" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">compressor2RunState</td><td class="d">Current run state of compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="149" data-i="19" data-acc="R" data-u="" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">Alarm1</td><td class="d">Oper. error all PC1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="150" data-i="20" data-acc="R" data-u="" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">Alarm2</td><td class="d">Oper. error compr. and add. heat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="151" data-i="21" data-acc="R" data-u="" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">Alarm3</td><td class="d">Failure on sensor T0 and TC2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="152" data-i="22" data-acc="R" data-u="" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">Alarm4</td><td class="d">Sensor error TW4 DHW flowtemp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="153" data-i="23" data-acc="R" data-u="" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">Alarm5</td><td class="d">Failure PC4 Heating water pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="154" data-i="24" data-acc="R" data-u="" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">Alarm10</td><td class="d">Failure on sensor TR3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="155" data-i="25" data-acc="R" data-u="" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">Alarm11</td><td class="d">Failure on sensor TW1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="156" data-i="26" data-acc="R" data-u="" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">Alarm12</td><td class="d">Failure on sensor TC0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="157" data-i="27" data-acc="R" data-u="" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">Alarm13</td><td class="d">Failure on sensor TC2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="158" data-i="28" data-acc="R" data-u="" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">Alarm14</td><td class="d">Failure on sensor TC3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="159" data-i="29" data-acc="R" data-u="" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">Alarm15</td><td class="d">Failure on sensor TB0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="160" data-i="30" data-acc="R" data-u="" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">Alarm16</td><td class="d">Failure on sensor TB1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="161" data-i="31" data-acc="R" data-u="" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">Alarm17</td><td class="d">Failure on sensor TR2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="162" data-i="32" data-acc="R" data-u="" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">Alarm18</td><td class="d">Failure on sensor TR5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="33" data-acc="R" data-u="" id="obj-mv-33"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33</td><td class="n">Alarm19</td><td class="d">Failure on sensor JR0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="164" data-i="34" data-acc="R" data-u="" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">Alarm20</td><td class="d">Failure on sensor JR1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="165" data-i="35" data-acc="R" data-u="" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">Alarm21</td><td class="d">Communication error with HP-card</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="166" data-i="36" data-acc="R" data-u="" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">Alarm22</td><td class="d">Oper. error compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="167" data-i="37" data-acc="R" data-u="" id="obj-mv-37"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">37</td><td class="n">Alarm23</td><td class="d">Oper. error compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="168" data-i="38" data-acc="R" data-u="" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">Alarm24</td><td class="d">Operating error PB3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="169" data-i="39" data-acc="R" data-u="" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">Alarm25</td><td class="d">Low temperature JR0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="170" data-i="40" data-acc="R" data-u="" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">Alarm26</td><td class="d">Tripped high pressure switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="171" data-i="41" data-acc="R" data-u="" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">Alarm27</td><td class="d">Operating error PC0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="172" data-i="42" data-acc="R" data-u="" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">Alarm28</td><td class="d">Internal add. heater overheated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="173" data-i="43" data-acc="R" data-u="" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">Alarm29</td><td class="d">Mixed add. heater doesn’t get warm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="174" data-i="44" data-acc="R" data-u="" id="obj-mv-44"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">44</td><td class="n">Alarm30</td><td class="d">Compressor 1 does not start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="175" data-i="45" data-acc="R" data-u="" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">Alarm31</td><td class="d">Compressor 2 does not start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="176" data-i="46" data-acc="R" data-u="" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">Alarm32</td><td class="d">High pressure JR1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="177" data-i="47" data-acc="R" data-u="" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">Alarm33</td><td class="d">Low pressure JR1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="178" data-i="48" data-acc="R" data-u="" id="obj-mv-48"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">48</td><td class="n">Alarm34</td><td class="d">Low temperature TB0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="179" data-i="49" data-acc="R" data-u="" id="obj-mv-49"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49</td><td class="n">Alarm35</td><td class="d">Low temperature TB1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="180" data-i="50" data-acc="R" data-u="" id="obj-mv-50"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50</td><td class="n">Alarm36</td><td class="d">High temperature TB0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="181" data-i="51" data-acc="R" data-u="" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">Alarm37</td><td class="d">High temperature TB1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="182" data-i="52" data-acc="R" data-u="" id="obj-mv-52"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">52</td><td class="n">Alarm38</td><td class="d">High temperature TR6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="183" data-i="53" data-acc="R" data-u="" id="obj-mv-53"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53</td><td class="n">Alarm39</td><td class="d">High temperature TR7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="184" data-i="54" data-acc="R" data-u="" id="obj-mv-54"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">54</td><td class="n">Alarm40</td><td class="d">High temperature TC1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="185" data-i="55" data-acc="R" data-u="" id="obj-mv-55"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">55</td><td class="n">Alarm41</td><td class="d">High temperature TC0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="186" data-i="56" data-acc="R" data-u="" id="obj-mv-56"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">56</td><td class="n">Alarm42</td><td class="d">Low temperature TR5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="187" data-i="57" data-acc="R" data-u="" id="obj-mv-57"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">57</td><td class="n">Alarm43</td><td class="d">Problem with hot water production</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="188" data-i="58" data-acc="R" data-u="" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">Alarm44</td><td class="d">Problem with VW1 3-way valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="189" data-i="59" data-acc="R" data-u="" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">Alarm45</td><td class="d">Problem with Zx VWx 3-way valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="190" data-i="60" data-acc="R" data-u="" id="obj-mv-60"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">60</td><td class="n">Alarm46</td><td class="d">Start-up attempt interrupted</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="191" data-i="61" data-acc="R" data-u="" id="obj-mv-61"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">61</td><td class="n">Alarm47</td><td class="d">Wrong rotation compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="192" data-i="62" data-acc="R" data-u="" id="obj-mv-62"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">62</td><td class="n">Alarm48</td><td class="d">Wrong rotation compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="193" data-i="63" data-acc="R" data-u="" id="obj-mv-63"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">63</td><td class="n">Alarm49</td><td class="d">Operating error PC1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="194" data-i="64" data-acc="R" data-u="" id="obj-mv-64"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64</td><td class="n">Alarm50</td><td class="d">Compressor 1 overheated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="195" data-i="65" data-acc="R" data-u="" id="obj-mv-65"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">65</td><td class="n">Alarm51</td><td class="d">Compressor 2 overheated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="196" data-i="66" data-acc="R" data-u="" id="obj-mv-66"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">66</td><td class="n">Alarm52</td><td class="d">Communication error with accessory 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="197" data-i="67" data-acc="R" data-u="" id="obj-mv-67"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">67</td><td class="n">Alarm53</td><td class="d">Communication error with accessory 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="198" data-i="68" data-acc="R" data-u="" id="obj-mv-68"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">68</td><td class="n">Alarm54</td><td class="d">Communication error with accessory 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="199" data-i="69" data-acc="R" data-u="" id="obj-mv-69"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">69</td><td class="n">Alarm55</td><td class="d">Communication error with accessory 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="200" data-i="70" data-acc="R" data-u="" id="obj-mv-70"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">70</td><td class="n">Alarm56</td><td class="d">Communication error with accessory 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="201" data-i="71" data-acc="R" data-u="" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">Alarm57</td><td class="d">Communication error with accessory 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="202" data-i="72" data-acc="R" data-u="" id="obj-mv-72"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">72</td><td class="n">Alarm58</td><td class="d">Communication error with accessory 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="203" data-i="73" data-acc="R" data-u="" id="obj-mv-73"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">73</td><td class="n">Alarm59</td><td class="d">Communication error with accessory 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="204" data-i="74" data-acc="R" data-u="" id="obj-mv-74"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">74</td><td class="n">Alarm60</td><td class="d">Communication error with accessory 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="205" data-i="75" data-acc="R" data-u="" id="obj-mv-75"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">75</td><td class="n">Alarm61</td><td class="d">Access.1 pump out of order</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="206" data-i="76" data-acc="R" data-u="" id="obj-mv-76"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">76</td><td class="n">Alarm62</td><td class="d">Access.2 pump out of order</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="207" data-i="77" data-acc="R" data-u="" id="obj-mv-77"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">77</td><td class="n">Alarm63</td><td class="d">Access.3 pump out of order</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="208" data-i="78" data-acc="R" data-u="" id="obj-mv-78"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">78</td><td class="n">Alarm64</td><td class="d">Access.4 pump out of order</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="209" data-i="79" data-acc="R" data-u="" id="obj-mv-79"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">79</td><td class="n">Alarm65</td><td class="d">Access.5 pump out of order</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="210" data-i="80" data-acc="R" data-u="" id="obj-mv-80"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">80</td><td class="n">Alarm66</td><td class="d">Access.6 pump out of order</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="211" data-i="81" data-acc="R" data-u="" id="obj-mv-81"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">81</td><td class="n">Alarm67</td><td class="d">Access.7 pump out of order</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="212" data-i="82" data-acc="R" data-u="" id="obj-mv-82"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">82</td><td class="n">Alarm68</td><td class="d">Access.8 pump out of order</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="213" data-i="83" data-acc="R" data-u="" id="obj-mv-83"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">83</td><td class="n">Alarm69</td><td class="d">Access.9 pump out of order</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="214" data-i="84" data-acc="R" data-u="" id="obj-mv-84"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">84</td><td class="n">Alarm70</td><td class="d">Communication error with Z1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="215" data-i="85" data-acc="R" data-u="" id="obj-mv-85"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">85</td><td class="n">Alarm71</td><td class="d">Communication error with Z2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="216" data-i="86" data-acc="R" data-u="" id="obj-mv-86"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">86</td><td class="n">Alarm72</td><td class="d">Communication error with Z3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="217" data-i="87" data-acc="R" data-u="" id="obj-mv-87"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">87</td><td class="n">Alarm73</td><td class="d">Communication error with Z4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="218" data-i="88" data-acc="R" data-u="" id="obj-mv-88"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">88</td><td class="n">Alarm74</td><td class="d">Communication error with Z5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="219" data-i="89" data-acc="R" data-u="" id="obj-mv-89"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">89</td><td class="n">Alarm75</td><td class="d">Compressor 1 overcurrent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="220" data-i="90" data-acc="R" data-u="" id="obj-mv-90"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">90</td><td class="n">Alarm76</td><td class="d">Compressor 1 stall</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="221" data-i="91" data-acc="R" data-u="" id="obj-mv-91"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">91</td><td class="n">Alarm77</td><td class="d">Bypass relay 1 failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="222" data-i="92" data-acc="R" data-u="" id="obj-mv-92"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">92</td><td class="n">Alarm78</td><td class="d">Wrong phase order on power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="223" data-i="93" data-acc="R" data-u="" id="obj-mv-93"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">93</td><td class="n">Alarm79</td><td class="d">Wrong frequency order on power supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="224" data-i="94" data-acc="R" data-u="" id="obj-mv-94"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">94</td><td class="n">Alarm80</td><td class="d">Soft starter 1 faliure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="225" data-i="95" data-acc="R" data-u="" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">95</td><td class="n">Alarm81</td><td class="d">Fuse tripped for compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="226" data-i="96" data-acc="R" data-u="" id="obj-mv-96"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">96</td><td class="n">Alarm82</td><td class="d">Fuse tripped for compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="227" data-i="97" data-acc="R" data-u="" id="obj-mv-97"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">97</td><td class="n">Alarm83</td><td class="d">Wrong phase order to compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="228" data-i="98" data-acc="R" data-u="" id="obj-mv-98"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">98</td><td class="n">Alarm84</td><td class="d">Wrong phase order to compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="229" data-i="99" data-acc="R" data-u="" id="obj-mv-99"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">99</td><td class="n">Alarm85</td><td class="d">Wrong frequency to comperssor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="230" data-i="100" data-acc="R" data-u="" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">Alarm86</td><td class="d">Wrong frequency to comperssor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="231" data-i="101" data-acc="R" data-u="" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">Alarm87</td><td class="d">Compressor 2 overcurrent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="232" data-i="102" data-acc="R" data-u="" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">Alarm88</td><td class="d">Compressor 2 stall</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="233" data-i="103" data-acc="R" data-u="" id="obj-mv-103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">103</td><td class="n">Alarm89</td><td class="d">Bypass relay 2 faliure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="234" data-i="104" data-acc="R" data-u="" id="obj-mv-104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">104</td><td class="n">Alarm90</td><td class="d">Soft starter 2 faliure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="235" data-i="105" data-acc="R" data-u="" id="obj-mv-105"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">105</td><td class="n">Alarm91</td><td class="d">TW4 sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="236" data-i="107" data-acc="R" data-u="" id="obj-mv-107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">107</td><td class="n">Alarm93</td><td class="d">TW5 sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="237" data-i="108" data-acc="R" data-u="" id="obj-mv-108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">108</td><td class="n">Alarm94</td><td class="d">Low temperature TW6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="238" data-i="109" data-acc="R" data-u="" id="obj-mv-109"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">109</td><td class="n">Alarm95</td><td class="d">Low temperature TW4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="239" data-i="110" data-acc="R" data-u="" id="obj-mv-110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">110</td><td class="n">Alarm96</td><td class="d">The software in the HP-card is too old</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="240" data-i="111" data-acc="R" data-u="" id="obj-mv-111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">111</td><td class="n">Alarm97</td><td class="d">The SW in the Regin box is too old</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="241" data-i="112" data-acc="R" data-u="" id="obj-mv-112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">112</td><td class="n">Alarm98</td><td class="d">TW2 sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="242" data-i="113" data-acc="R" data-u="" id="obj-mv-113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">113</td><td class="n">Alarm99</td><td class="d">TW3 sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="243" data-i="118" data-acc="R" data-u="" id="obj-mv-118"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">118</td><td class="n">Alarm100</td><td class="d">GW0 sensor error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="244" data-i="119" data-acc="R" data-u="" id="obj-mv-119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">119</td><td class="n">Alarm101</td><td class="d">TW4 high temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="245" data-i="120" data-acc="R" data-u="" id="obj-mv-120"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">120</td><td class="n">Alarm102</td><td class="d">TW2 low temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="246" data-i="121" data-acc="R" data-u="" id="obj-mv-121"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">121</td><td class="n">Alarm103</td><td class="d">The software in the FWS is too old</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="247" data-i="122" data-acc="R" data-u="" id="obj-mv-122"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">122</td><td class="n">Alarm104</td><td class="d">The Regin SW is too old for the FWS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="248" data-i="123" data-acc="R" data-u="" id="obj-mv-123"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">123</td><td class="n">Alarm105</td><td class="d">Communication error with FWS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Bosch REGO 5200 heat pump controller point IDs by name</summary><ul><li><a href="#obj-av-2"><code>AV2</code></a>alarmAcknowledge</li><li><a href="#obj-av-3"><code>AV3</code></a>externalT0SensorValue</li><li><a href="#obj-av-4"><code>AV4</code></a>externalTL1SensorValue</li><li><a href="#obj-av-5"><code>AV5</code></a>externalTW1SensorValue</li><li><a href="#obj-av-6"><code>AV6</code></a>Y_coordinate1</li><li><a href="#obj-av-7"><code>AV7</code></a>Y_coordinate2</li><li><a href="#obj-av-8"><code>AV8</code></a>Y_coordinate3</li><li><a href="#obj-av-9"><code>AV9</code></a>Y_coordinate4</li><li><a href="#obj-av-10"><code>AV10</code></a>Y_coordinate5</li><li><a href="#obj-av-11"><code>AV11</code></a>Y_coordinate6</li><li><a href="#obj-av-12"><code>AV12</code></a>Y_coordinate7</li><li><a href="#obj-av-13"><code>AV13</code></a>Y_coordinate8</li><li><a href="#obj-av-14"><code>AV14</code></a>Y_coordinate9</li><li><a href="#obj-av-15"><code>AV15</code></a>Y_coordinate10</li><li><a href="#obj-av-16"><code>AV16</code></a>Y_coordinate11</li><li><a href="#obj-av-17"><code>AV17</code></a>Y_coordinate12</li><li><a href="#obj-av-18"><code>AV18</code></a>summerOperationTemperature</li><li><a href="#obj-av-19"><code>AV19</code></a>summerOperationTime</li><li><a href="#obj-av-20"><code>AV20</code></a>winterOperationTemperature</li><li><a href="#obj-av-21"><code>AV21</code></a>winterOperationTime</li><li><a href="#obj-av-22"><code>AV22</code></a>winterOperationNowTemperature</li><li><a href="#obj-av-23"><code>AV23</code></a>dhwStartTemperatureCom</li><li><a href="#obj-av-24"><code>AV24</code></a>dhwStopTemperatureCom</li><li><a href="#obj-av-25"><code>AV25</code></a>dhwStartTemperature</li><li><a href="#obj-av-26"><code>AV26</code></a>dhwStopTemperature</li><li><a href="#obj-av-27"><code>AV27</code></a>addHeatStartHysteresis</li><li><a href="#obj-av-28"><code>AV28</code></a>addHeatStartTime1</li><li><a href="#obj-av-29"><code>AV29</code></a>addHeatStartTime2</li><li><a href="#obj-av-30"><code>AV30</code></a>addHeatStartTime3</li><li><a href="#obj-av-31"><code>AV31</code></a>addHeatStopTime1</li><li><a href="#obj-av-32"><code>AV32</code></a>addHeatStopTime2</li><li><a href="#obj-av-33"><code>AV33</code></a>addHeatStopTime3</li><li><a href="#obj-av-34"><code>AV34</code></a>addHeatAlarmDelayTime</li><li><a href="#obj-av-35"><code>AV35</code></a>flowTemperatureSetpointCom</li><li><a href="#obj-av-36"><code>AV36</code></a>fwsDhwCircPumpOffTimeWeekend</li><li><a href="#obj-av-37"><code>AV37</code></a>fwsDhwCircPumpOnTimeWeekend</li><li><a href="#obj-av-38"><code>AV38</code></a>fwsDhwCircPumpOffTimeWeekday</li><li><a href="#obj-av-39"><code>AV39</code></a>fwsDhwCircPumpOnTimeWeekday</li><li><a href="#obj-av-40"><code>AV40</code></a>fwsDhwAlarmHighDhwCircTemperatureLimit</li><li><a href="#obj-av-41"><code>AV41</code></a>fwsDhwAlarmHighDhwTemperatureLimit</li><li><a href="#obj-av-42"><code>AV42</code></a>fwsDhwAlarmLowDhwCircTemperatureLimit</li><li><a href="#obj-av-43"><code>AV43</code></a>fwsDhwAlarmLowDhwTemperatureLimit</li><li><a href="#obj-av-44"><code>AV44</code></a>fwsDhwHeatingWaterPumpTemperatureSetpoint</li><li><a href="#obj-av-45"><code>AV45</code></a>fwsDhwSetpoint</li><li><a href="#obj-av-64"><code>AV64</code></a>hybridControlElectricityPrice</li><li><a href="#obj-av-65"><code>AV65</code></a>hybridControlAddHeatPrice</li><li><a href="#obj-av-67"><code>AV67</code></a>analogInput1</li><li><a href="#obj-av-68"><code>AV68</code></a>analogInput2</li><li><a href="#obj-av-69"><code>AV69</code></a>analogInput3</li><li><a href="#obj-av-70"><code>AV70</code></a>sensorT0</li><li><a href="#obj-av-71"><code>AV71</code></a>sensorTL1Raw</li><li><a href="#obj-av-72"><code>AV72</code></a>sensorTL1</li><li><a href="#obj-av-73"><code>AV73</code></a>sensorTW1</li><li><a href="#obj-av-74"><code>AV74</code></a>sensorTR6</li><li><a href="#obj-av-75"><code>AV75</code></a>sensorTC1</li><li><a href="#obj-av-76"><code>AV76</code></a>sensorTC0</li><li><a href="#obj-av-77"><code>AV77</code></a>sensorTB0</li><li><a href="#obj-av-78"><code>AV78</code></a>sensorTB1</li><li><a href="#obj-av-79"><code>AV79</code></a>sensorTC2</li><li><a href="#obj-av-80"><code>AV80</code></a>sensorTR8</li><li><a href="#obj-av-81"><code>AV81</code></a>sensorTC3</li><li><a href="#obj-av-82"><code>AV82</code></a>sensorTR3</li><li><a href="#obj-av-83"><code>AV83</code></a>sensorTR2</li><li><a href="#obj-av-84"><code>AV84</code></a>sensorTR5</li><li><a href="#obj-av-85"><code>AV85</code></a>sensorTR7</li><li><a href="#obj-av-86"><code>AV86</code></a>sensorJR0Temperature</li><li><a href="#obj-av-87"><code>AV87</code></a>sensorJR0Pressure</li><li><a href="#obj-av-88"><code>AV88</code></a>sensorJR1Temperature</li><li><a href="#obj-av-89"><code>AV89</code></a>sensorJR1Pressure</li><li><a href="#obj-av-90"><code>AV90</code></a>sensorJR2Temperature</li><li><a href="#obj-av-91"><code>AV91</code></a>sensorJR2Pressure</li><li><a href="#obj-av-92"><code>AV92</code></a>flowTemperatureSetpoint</li><li><a href="#obj-av-93"><code>AV93</code></a>addHeatValve</li><li><a href="#obj-av-94"><code>AV94</code></a>runTimeMeeterCompressor1</li><li><a href="#obj-av-95"><code>AV95</code></a>runTimeMeeterCompressor2</li><li><a href="#obj-av-96"><code>AV96</code></a>runTimeMeeterAddHeatStep1</li><li><a href="#obj-av-97"><code>AV97</code></a>runTimeMeeterAddHeatStep2</li><li><a href="#obj-av-98"><code>AV98</code></a>runTimeMeeterAddHeatStep3</li><li><a href="#obj-av-99"><code>AV99</code></a>runTimeMeeterPC1</li><li><a href="#obj-av-100"><code>AV100</code></a>runTimeMeeterAddHeatValve</li><li><a href="#obj-av-101"><code>AV101</code></a>runTimeMeeterSummaryAlarm</li><li><a href="#obj-av-102"><code>AV102</code></a>runTimeMeeterDHW</li><li><a href="#obj-av-103"><code>AV103</code></a>runTimeMeeterPC0</li><li><a href="#obj-av-104"><code>AV104</code></a>runTimeMeeterPB3</li><li><a href="#obj-av-105"><code>AV105</code></a>PC0Output</li><li><a href="#obj-av-106"><code>AV106</code></a>PB3Output</li><li><a href="#obj-av-107"><code>AV107</code></a>fwsDhwCircPump</li><li><a href="#obj-av-108"><code>AV108</code></a>fwsDiverterValvePosition</li><li><a href="#obj-av-109"><code>AV109</code></a>fwsHeatingWaterPump</li><li><a href="#obj-av-110"><code>AV110</code></a>fwsRunTimeMeeterDhwCirculationPump</li><li><a href="#obj-av-111"><code>AV111</code></a>fwsColdWaterTemperature</li><li><a href="#obj-av-112"><code>AV112</code></a>fwsSensorColdWaterTemperature</li><li><a href="#obj-av-113"><code>AV113</code></a>fwsSensorDhwCircTemperature</li><li><a href="#obj-av-114"><code>AV114</code></a>fwsSensorDhwFlowTemperature</li><li><a href="#obj-av-115"><code>AV115</code></a>fwsSensorDhwReturnTemperature</li><li><a href="#obj-av-116"><code>AV116</code></a>fwsSensorHeatingFlowTemperature</li><li><a href="#obj-av-117"><code>AV117</code></a>fwsSensorHeatingReturnTemperature</li><li><a href="#obj-av-118"><code>AV118</code></a>fwsSensorWaterFlow</li><li><a href="#obj-av-119"><code>AV119</code></a>fwsHeatingWaterPumpSpeed</li><li><a href="#obj-av-120"><code>AV120</code></a>summaryAlarmC_1</li><li><a href="#obj-av-121"><code>AV121</code></a>summaryAlarmC_2</li><li><a href="#obj-av-122"><code>AV122</code></a>summaryAlarmC_3</li><li><a href="#obj-av-123"><code>AV123</code></a>summaryAlarmC_4</li><li><a href="#obj-av-124"><code>AV124</code></a>summaryAlarmC_5</li><li><a href="#obj-bv-1"><code>BV1</code></a>externalCompressorStartEnable</li><li><a href="#obj-bv-2"><code>BV2</code></a>externalStartCompressor1</li><li><a href="#obj-bv-3"><code>BV3</code></a>externalStartCompressor2</li><li><a href="#obj-bv-4"><code>BV4</code></a>resetWatchdog</li><li><a href="#obj-bv-5"><code>BV5</code></a>CommunicatedSensors</li><li><a href="#obj-bv-6"><code>BV6</code></a>communicatedFlowTempSetpoint</li><li><a href="#obj-bv-7"><code>BV7</code></a>bootMode</li><li><a href="#obj-bv-8"><code>BV8</code></a>temporaryProtection</li><li><a href="#obj-bv-9"><code>BV9</code></a>blockingProtection</li><li><a href="#obj-bv-10"><code>BV10</code></a>sumAlarmA</li><li><a href="#obj-bv-11"><code>BV11</code></a>sumAlarmB</li><li><a href="#obj-bv-12"><code>BV12</code></a>dhwValve</li><li><a href="#obj-bv-13"><code>BV13</code></a>digitalInput1</li><li><a href="#obj-bv-14"><code>BV14</code></a>digitalInput2</li><li><a href="#obj-bv-15"><code>BV15</code></a>digitalInput3</li><li><a href="#obj-bv-16"><code>BV16</code></a>digitalInput4</li><li><a href="#obj-bv-17"><code>BV17</code></a>digitalInput5</li><li><a href="#obj-bv-18"><code>BV18</code></a>digitalInput6</li><li><a href="#obj-bv-19"><code>BV19</code></a>digitalInput7</li><li><a href="#obj-bv-20"><code>BV20</code></a>digitalInput8</li><li><a href="#obj-bv-21"><code>BV21</code></a>digitalOutputPC0</li><li><a href="#obj-bv-22"><code>BV22</code></a>digitalOutputEE1</li><li><a href="#obj-bv-23"><code>BV23</code></a>digitalOutputEE2</li><li><a href="#obj-bv-24"><code>BV24</code></a>digitalOutputVW1</li><li><a href="#obj-bv-25"><code>BV25</code></a>digitalOutputPC1</li><li><a href="#obj-bv-26"><code>BV26</code></a>digitalOutputPM1</li><li><a href="#obj-bv-27"><code>BV27</code></a>digitalOutputSSM</li><li><a href="#obj-bv-28"><code>BV28</code></a>digitalOutputCompressor1</li><li><a href="#obj-bv-29"><code>BV29</code></a>digitalOutputCompressor2</li><li><a href="#obj-bv-30"><code>BV30</code></a>digitalOutputER3</li><li><a href="#obj-bv-31"><code>BV31</code></a>digitalOutputER4</li><li><a href="#obj-bv-32"><code>BV32</code></a>externalDhwCircPumpTimeChannelEnable</li><li><a href="#obj-bv-33"><code>BV33</code></a>hybridControlHeatingEnable</li><li><a href="#obj-bv-34"><code>BV34</code></a>hybridControlDhwEnable</li><li><a href="#obj-mv-2"><code>MV2</code></a>AlaAcknow</li><li><a href="#obj-mv-3"><code>MV3</code></a>fwsDhwCircPumpOffTimeWeekend1</li><li><a href="#obj-mv-10"><code>MV10</code></a>numberOfStandardAccessories</li><li><a href="#obj-mv-11"><code>MV11</code></a>additionalHeaterType</li><li><a href="#obj-mv-12"><code>MV12</code></a>selectCompAddHeat</li><li><a href="#obj-mv-13"><code>MV13</code></a>warmWaterType</li><li><a href="#obj-mv-14"><code>MV14</code></a>addHeatDemand</li><li><a href="#obj-mv-15"><code>MV15</code></a>compressor1Demand</li><li><a href="#obj-mv-16"><code>MV16</code></a>compressor1RunState</li><li><a href="#obj-mv-17"><code>MV17</code></a>compressor2Demand</li><li><a href="#obj-mv-18"><code>MV18</code></a>compressor2RunState</li><li><a href="#obj-mv-19"><code>MV19</code></a>Alarm1</li><li><a href="#obj-mv-20"><code>MV20</code></a>Alarm2</li><li><a href="#obj-mv-21"><code>MV21</code></a>Alarm3</li><li><a href="#obj-mv-22"><code>MV22</code></a>Alarm4</li><li><a href="#obj-mv-23"><code>MV23</code></a>Alarm5</li><li><a href="#obj-mv-24"><code>MV24</code></a>Alarm10</li><li><a href="#obj-mv-25"><code>MV25</code></a>Alarm11</li><li><a href="#obj-mv-26"><code>MV26</code></a>Alarm12</li><li><a href="#obj-mv-27"><code>MV27</code></a>Alarm13</li><li><a href="#obj-mv-28"><code>MV28</code></a>Alarm14</li><li><a href="#obj-mv-29"><code>MV29</code></a>Alarm15</li><li><a href="#obj-mv-30"><code>MV30</code></a>Alarm16</li><li><a href="#obj-mv-31"><code>MV31</code></a>Alarm17</li><li><a href="#obj-mv-32"><code>MV32</code></a>Alarm18</li><li><a href="#obj-mv-33"><code>MV33</code></a>Alarm19</li><li><a href="#obj-mv-34"><code>MV34</code></a>Alarm20</li><li><a href="#obj-mv-35"><code>MV35</code></a>Alarm21</li><li><a href="#obj-mv-36"><code>MV36</code></a>Alarm22</li><li><a href="#obj-mv-37"><code>MV37</code></a>Alarm23</li><li><a href="#obj-mv-38"><code>MV38</code></a>Alarm24</li><li><a href="#obj-mv-39"><code>MV39</code></a>Alarm25</li><li><a href="#obj-mv-40"><code>MV40</code></a>Alarm26</li><li><a href="#obj-mv-41"><code>MV41</code></a>Alarm27</li><li><a href="#obj-mv-42"><code>MV42</code></a>Alarm28</li><li><a href="#obj-mv-43"><code>MV43</code></a>Alarm29</li><li><a href="#obj-mv-44"><code>MV44</code></a>Alarm30</li><li><a href="#obj-mv-45"><code>MV45</code></a>Alarm31</li><li><a href="#obj-mv-46"><code>MV46</code></a>Alarm32</li><li><a href="#obj-mv-47"><code>MV47</code></a>Alarm33</li><li><a href="#obj-mv-48"><code>MV48</code></a>Alarm34</li><li><a href="#obj-mv-49"><code>MV49</code></a>Alarm35</li><li><a href="#obj-mv-50"><code>MV50</code></a>Alarm36</li><li><a href="#obj-mv-51"><code>MV51</code></a>Alarm37</li><li><a href="#obj-mv-52"><code>MV52</code></a>Alarm38</li><li><a href="#obj-mv-53"><code>MV53</code></a>Alarm39</li><li><a href="#obj-mv-54"><code>MV54</code></a>Alarm40</li><li><a href="#obj-mv-55"><code>MV55</code></a>Alarm41</li><li><a href="#obj-mv-56"><code>MV56</code></a>Alarm42</li><li><a href="#obj-mv-57"><code>MV57</code></a>Alarm43</li><li><a href="#obj-mv-58"><code>MV58</code></a>Alarm44</li><li><a href="#obj-mv-59"><code>MV59</code></a>Alarm45</li><li><a href="#obj-mv-60"><code>MV60</code></a>Alarm46</li><li><a href="#obj-mv-61"><code>MV61</code></a>Alarm47</li><li><a href="#obj-mv-62"><code>MV62</code></a>Alarm48</li><li><a href="#obj-mv-63"><code>MV63</code></a>Alarm49</li><li><a href="#obj-mv-64"><code>MV64</code></a>Alarm50</li><li><a href="#obj-mv-65"><code>MV65</code></a>Alarm51</li><li><a href="#obj-mv-66"><code>MV66</code></a>Alarm52</li><li><a href="#obj-mv-67"><code>MV67</code></a>Alarm53</li><li><a href="#obj-mv-68"><code>MV68</code></a>Alarm54</li><li><a href="#obj-mv-69"><code>MV69</code></a>Alarm55</li><li><a href="#obj-mv-70"><code>MV70</code></a>Alarm56</li><li><a href="#obj-mv-71"><code>MV71</code></a>Alarm57</li><li><a href="#obj-mv-72"><code>MV72</code></a>Alarm58</li><li><a href="#obj-mv-73"><code>MV73</code></a>Alarm59</li><li><a href="#obj-mv-74"><code>MV74</code></a>Alarm60</li><li><a href="#obj-mv-75"><code>MV75</code></a>Alarm61</li><li><a href="#obj-mv-76"><code>MV76</code></a>Alarm62</li><li><a href="#obj-mv-77"><code>MV77</code></a>Alarm63</li><li><a href="#obj-mv-78"><code>MV78</code></a>Alarm64</li><li><a href="#obj-mv-79"><code>MV79</code></a>Alarm65</li><li><a href="#obj-mv-80"><code>MV80</code></a>Alarm66</li><li><a href="#obj-mv-81"><code>MV81</code></a>Alarm67</li><li><a href="#obj-mv-82"><code>MV82</code></a>Alarm68</li><li><a href="#obj-mv-83"><code>MV83</code></a>Alarm69</li><li><a href="#obj-mv-84"><code>MV84</code></a>Alarm70</li><li><a href="#obj-mv-85"><code>MV85</code></a>Alarm71</li><li><a href="#obj-mv-86"><code>MV86</code></a>Alarm72</li><li><a href="#obj-mv-87"><code>MV87</code></a>Alarm73</li><li><a href="#obj-mv-88"><code>MV88</code></a>Alarm74</li><li><a href="#obj-mv-89"><code>MV89</code></a>Alarm75</li><li><a href="#obj-mv-90"><code>MV90</code></a>Alarm76</li><li><a href="#obj-mv-91"><code>MV91</code></a>Alarm77</li><li><a href="#obj-mv-92"><code>MV92</code></a>Alarm78</li><li><a href="#obj-mv-93"><code>MV93</code></a>Alarm79</li><li><a href="#obj-mv-94"><code>MV94</code></a>Alarm80</li><li><a href="#obj-mv-95"><code>MV95</code></a>Alarm81</li><li><a href="#obj-mv-96"><code>MV96</code></a>Alarm82</li><li><a href="#obj-mv-97"><code>MV97</code></a>Alarm83</li><li><a href="#obj-mv-98"><code>MV98</code></a>Alarm84</li><li><a href="#obj-mv-99"><code>MV99</code></a>Alarm85</li><li><a href="#obj-mv-100"><code>MV100</code></a>Alarm86</li><li><a href="#obj-mv-101"><code>MV101</code></a>Alarm87</li><li><a href="#obj-mv-102"><code>MV102</code></a>Alarm88</li><li><a href="#obj-mv-103"><code>MV103</code></a>Alarm89</li><li><a href="#obj-mv-104"><code>MV104</code></a>Alarm90</li><li><a href="#obj-mv-105"><code>MV105</code></a>Alarm91</li><li><a href="#obj-mv-107"><code>MV107</code></a>Alarm93</li><li><a href="#obj-mv-108"><code>MV108</code></a>Alarm94</li><li><a href="#obj-mv-109"><code>MV109</code></a>Alarm95</li><li><a href="#obj-mv-110"><code>MV110</code></a>Alarm96</li><li><a href="#obj-mv-111"><code>MV111</code></a>Alarm97</li><li><a href="#obj-mv-112"><code>MV112</code></a>Alarm98</li><li><a href="#obj-mv-113"><code>MV113</code></a>Alarm99</li><li><a href="#obj-mv-118"><code>MV118</code></a>Alarm100</li><li><a href="#obj-mv-119"><code>MV119</code></a>Alarm101</li><li><a href="#obj-mv-120"><code>MV120</code></a>Alarm102</li><li><a href="#obj-mv-121"><code>MV121</code></a>Alarm103</li><li><a href="#obj-mv-122"><code>MV122</code></a>Alarm104</li><li><a href="#obj-mv-123"><code>MV123</code></a>Alarm105</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The manual does not say which BACnet data link (IP or MS/TP) the controller uses; the Modbus side is Modbus TCP.</li><li>Object types are printed as BACnet type numbers (2 = AV, 5 = BV, 19 = MSV).</li><li>Access comes from the printed &#x27;settable&#x27; column (Y = writable).</li><li>Units are not printed; temperatures and setpoints follow the controller&#x27;s units.</li><li>Each alarm (Alarm1-Alarm105) is its own MSV (instances 19-123); alarm numbers are not continuous (e.g. no Alarm92).</li><li>Instance gaps (AV 46-63, AV 66, MSV 4-9) are as printed.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the REGO 5200 heat pump controller (Supraeco T) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Bosch REGO 5200 heat pump controller (Supraeco T)</h2><div class="faq"><details open><summary>How many BACnet points does the Bosch REGO 5200 heat pump controller (Supraeco T) have?</summary><p>This list has 249 BACnet objects: 104 analog values, 34 binary values, 111 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Bosch REGO 5200 heat pump controller (Supraeco T) BACnet points are writable?</summary><p>57 of the 249 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Bosch REGO 5200 heat pump controller (Supraeco T) BACnet documentation?</summary><p>The source is Modbus/ Bacnet protocol REGO 5200 (6 720 821 165), revision 2016/11, published free by Bosch at https://www.bosch-homecomfort.com/ocsmedia/optimized/full/o451341v272_Modbus-Protokoll_Supraeco_T-2.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Bosch REGO 5200 heat pump controller (Supraeco T)?</summary><p>Start with BV 1 externalCompressorStartEnable (Third-party compressor start (0 Auto, 1 Run)); BV 2 externalStartCompressor1 (Compressor 1 allow (0 Stop, 1 Auto)); AV 35 flowTemperatureSetpointCom (Flow temperature setpoint, communicated mode); BV 4 resetWatchdog (Third-party watchdog reset (5 min)); MV 16 compressor1RunState (Compressor 1 run state); AV 70 sensorT0 (Heating system temperature T0); AV 72 sensorTL1 (Outdoor temperature (damped)); BV 10 sumAlarmA (Summary alarm A); BV 11 sumAlarmB (Summary alarm B).</p></details><details><summary>How do I enable BMS control of the Bosch REGO 5200 heat pump controller (Supraeco T)?</summary><p>BV 1 (externalCompressorStartEnable) and BV 2/BV 3 (allow per compressor) let a third-party system start or block the compressors.</p></details><details><summary>Does the Bosch REGO 5200 heat pump controller (Supraeco T) need a BACnet heartbeat or have a communication timeout?</summary><p>BV 4 resetWatchdog is the third-party watchdog reset (5 minutes); the Modbus part of the manual says watchdog-dependent settings are ignored unless the watchdog has been reset.</p></details><details><summary>Can the BMS supply sensor values to the Bosch REGO 5200 heat pump controller (Supraeco T)?</summary><p>BV 5 (CommunicatedSensors) switches T0 and TL1 to the values written to AV 3/AV 4; TW1 uses AV 5 when the TW1 sensor setting is Communicated. BV 6 (communicatedFlowTempSetpoint) makes the controller use the flow setpoint written to AV 35.</p></details><details><summary>How do I check these points on the real REGO 5200 heat pump controller (Supraeco T)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Bosch BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/bosch/cascade-ssb-c-platform-protoair" data-row><span class="k">Boiler cascade controller gateway</span><h3>Bosch Buderus Cascade SSB 255 / 399 / 512 (ProtoAir FPA-W44, C_Platform)</h3><p>Bosch/Buderus SSB 255, 399 and 512 condensing boilers in a cascade (C_Platform), read through the ProtoAir FPA-W44 gateway.</p><div class="meta">154 objects &middot; 14 writable &middot; Document Revision 5.D</div><span class="sr-only"> Also known as: SSB 255, SSB 399, SSB 512, Buderus SSB, C_Platform, ProtoAir FPA-W44, Bosch cascade</span></a></li><li><a class="card" href="/bacnet-points-lists/bosch/ssb-boiler-protonode" data-row><span class="k">Condensing boiler gateway</span><h3>Bosch Buderus SSB800 / SSB1000 / SSB1000TL boiler (ProtoNode FPC-N38)</h3><p>Bosch Buderus SSB800, SSB1000 and SSB1000TL condensing boilers (D_Platform control) connected through a ProtoNode FPC-N38 gateway.</p><div class="meta">147 objects &middot; 10 writable &middot; Document Revision 4.B (Web Configurator Template Revision 70)</div><span class="sr-only"> Also known as: SSB800, SSB1000, SSB1000TL, Buderus SSB, Bosch SSB, ProtoNode FPC-N38, D_Platform</span></a></li><li><a class="card" href="/bacnet-points-lists/bosch/control-air-5600-water-to-air" data-row><span class="k">Water-source heat pump controller</span><h3>Bosch Control Air 5600 - Water to Air (WAZ software)</h3><p>Bosch water-to-air (water source) heat pumps fitted with the Control Air 5600 DDC controller running WAZ zone software.</p><div class="meta">174 objects &middot; 73 writable &middot; WAZ.1.03</div><span class="sr-only"> Also known as: Control Air 5600, WAZ 1.03, Bosch WSHP DDC, Bosch water source heat pump BACnet, Bosch TT Water to Air</span></a></li><li><a class="card" href="/bacnet-points-lists/bosch/control-air-5600-water-to-water" data-row><span class="k">Water-to-water heat pump controller</span><h3>Bosch Control Air 5600 - Water to Water (WWZ software)</h3><p>Bosch water-to-water heat pumps fitted with the Control Air 5600 DDC controller running WWZ software.</p><div class="meta">67 objects &middot; 30 writable &middot; WWZ.1.03</div><span class="sr-only"> Also known as: Control Air 5600, WWZ 1.03, Bosch water to water heat pump BACnet, Bosch TT Water to Water</span></a></li><li><a class="card" href="/bacnet-points-lists/bosch/control-air-6120-water-to-air" data-row><span class="k">Commercial water-source heat pump controller</span><h3>Bosch Control Air 6120 - Water to Air (WAF software)</h3><p>Bosch commercial water-to-air heat pumps (up to 4 compressor stages) with the Control Air 6120 DDC controller and WAF software.</p><div class="meta">200 objects &middot; 70 writable &middot; WAF.1.01</div><span class="sr-only"> Also known as: Control Air 6120, WAF 1.01, Bosch commercial WSHP DDC, Bosch TT Water to Air</span></a></li><li><a class="card" href="/bacnet-points-lists/bosch/fhp-es-two-stage-water-to-air-v3-10" data-row><span class="k">Water source heat pump controller</span><h3>Bosch FHP / Bosch ES 2-stage single-compressor water-to-air DDC (software 3.10)</h3><p>Discontinued FHP / Bosch ES-series two-stage, single-compressor water-to-air heat pumps with the factory DDC controller running software 3.10.</p><div class="meta">38 objects &middot; 13 writable &middot; Version 3.10</div><span class="sr-only"> Also known as: FHP ES, Florida Heat Pump ES BACnet, Bosch ES water source heat pump, FHP BACview 3.10, Integration Points List v3.10</span></a></li><li><a class="card" href="/bacnet-points-lists/bosch/heatronic-4000" data-row><span class="k">Boiler plant (multi-boiler) controller</span><h3>Bosch Heatronic 4000 boiler plant control</h3><p>Bosch Heatronic 4000 control that runs up to four boilers for heating and DHW loads (product now discontinued).</p><div class="meta">72 objects &middot; 13 writable &middot; BTC 461501103 B (6720810375)</div><span class="sr-only"> Also known as: Heatronic 4000, Bosch 4000, Heatronic, J1229A</span></a></li></ul>
<p class="updated">Source: <a href="https://www.bosch-homecomfort.com/ocsmedia/optimized/full/o451341v272_Modbus-Protokoll_Supraeco_T-2.pdf" rel="nofollow noopener" target="_blank">Modbus/ Bacnet protocol REGO 5200 &middot; 6 720 821 165 &middot; rev. 2016/11</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
