<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Cambridge Air Solutions MAU Controller BACnet Points List</title>
<meta name="description" content="Cambridge Air Solutions MAU Controller BACnet points list: 77 objects by ID and name (e.g. MV 3011 = Unit Enable Mode), 42 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Cambridge Air Solutions MAU Controller BACnet Points List">
<meta property="og:description" content="Cambridge Air Solutions MAU Controller BACnet points list: 77 objects by ID and name (e.g. MV 3011 = Unit Enable Mode), 42 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Cambridge Air Solutions MAU Controller BACnet Points List">
<meta name="twitter:description" content="Cambridge Air Solutions MAU Controller BACnet points list: 77 objects by ID and name (e.g. MV 3011 = Unit Enable Mode), 42 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau",
   "url": "https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau",
   "name": "Cambridge Air Solutions MAU Controller BACnet Points List",
   "description": "Cambridge Air Solutions MAU Controller BACnet points list: 77 objects by ID and name (e.g. MV 3011 = Unit Enable Mode), 42 writable, free CSV/EDE.",
   "dateModified": "2026-11-11",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau#dataset",
   "name": "Cambridge Air Solutions BACnet Controller - MAU BACnet Points List",
   "description": "Cambridge's BACnet Controller is a BTL-listed, programmable MS/TP controller mounted in the heater that runs the fan and burner and gives a BAS access to its points. The object list is mostly multistate values (statuses, commands, HOA, modes, alarms) and analog values (temperatures, setpoints, delays, runtimes), with four binary values for runtime/cycle-count resets. Operating mode (unit heat, make-up air, make-up air with reset, summer vent, off) is selected with the Normal and Override Mode MVs. Cambridge Air Solutions MAU Controller BACnet points list: 77 objects by ID and name (e.g. MV 3011 = Unit Enable Mode), 42 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau",
   "keywords": [
    "Cambridge Air Solutions BACnet Controller - MAU BACnet Points List",
    "Cambridge Air Solutions BACnet Controller - MAU BACnet objects",
    "Cambridge Air Solutions BACnet",
    "Cambridge MAU controller BACnet points list",
    "Cambridge BACnet Controller BACnet points list",
    "Cambridge heater BACnet BACnet points list",
    "MAU Technical Manual 4.0.3.0012 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-11",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Operating Instructions - BACnet Controller - MAU (BACnet Controller MAU Technical Manual)",
    "url": "https://www.cambridge-eng.com/Portals/0/Operating%20Instructions%20v4_0_3_0012.pdf",
    "author": {
     "@type": "Organization",
     "name": "Cambridge Air Solutions"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Cambridge Air Solutions BACnet Controller - MAU",
    "brand": {
     "@type": "Brand",
     "name": "Cambridge Air Solutions"
    },
    "category": "Make-up air heater controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Cambridge Air Solutions BACnet Controller - MAU have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 77 BACnet objects: 39 analog values, 4 binary values, 34 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Cambridge Air Solutions BACnet Controller - MAU BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "42 of the 77 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Cambridge Air Solutions BACnet Controller - MAU BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Operating Instructions - BACnet Controller - MAU (BACnet Controller MAU Technical Manual) (Version 4.0.3.0012), revision 2022-11-30, published free by Cambridge Air Solutions at https://www.cambridge-eng.com/Portals/0/Operating%20Instructions%20v4_0_3_0012.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Cambridge Air Solutions BACnet Controller - MAU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 3011 Unit Enable Mode (Shutdown / enable); MV 3021 Occupancy Override (Occupied / unoccupied / standby from the BAS); MV 50052 Normal Mode (Unit heat, make-up air, summer vent or off); AV 3037 Discharge Air Set Point – Makeup Air Mode (Discharge setpoint in make-up air mode); AV 3017 Occupied Zone Heating Set Point (Zone temp the burner heats to when occupied); MV 50058 Reset Unit Fault (Network fault reset); MV 3001 Unit Status (Heating / satisfied / cooling / sensor unreliable); AV 3011 Effective Discharge Air Temperature (Supply air temp leaving the unit, °F); MV 3018 Burner Status (Burner proven on); MV 50056 Burner Fault (Burner alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Cambridge Air Solutions BACnet Controller - MAU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV-3011 Unit Enable Mode (1=Shutdown, 2=Enable). Fan and burner Hand/Off/Auto overrides are MV-50050 Supply Fan HOA and MV-11 Burner HOA; leave them in Auto (3) for normal control."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Cambridge Air Solutions BACnet Controller - MAU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Network values can replace the wired sensors: AV-3038 Network Override Outdoor Air Temperature and AV-3045 Network Override Zone Temperature. MV-50064 ZN-T Remote Setpoint Enable selects no remote setpoint, hardware only, network only, or network with hardware backup. The manual gives no timeout for these."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real BACnet Controller - MAU?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Cambridge Air Solutions",
     "item": "https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "BACnet Controller - MAU",
     "item": "https://easybacnet.com/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/cambridge-air-solutions/">Cambridge Air Solutions</a></li><li aria-current="page">BACnet Controller - MAU</li></ol>
<p class="eyebrow">Make-up air heater controller &middot; BACnet points list</p><h1><span class="mfr">Cambridge Air Solutions</span> BACnet Controller - MAU BACnet points list</h1><p class="updated">Updated 11 November 2026</p>

<div class="answer"><b>Short answer</b><p>Cambridge&#x27;s BACnet Controller is a BTL-listed, programmable MS/TP controller mounted in the heater that runs the fan and burner and gives a BAS access to its points. The object list is mostly multistate values (statuses, commands, HOA, modes, alarms) and analog values (temperatures, setpoints, delays, runtimes), with four binary values for runtime/cycle-count resets. Operating mode (unit heat, make-up air, make-up air with reset, summer vent, off) is selected with the Normal and Override Mode MVs.</p>
<p>This page lists <strong>77 BACnet objects</strong> for the Cambridge Air Solutions BACnet Controller - MAU &mdash; 42 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Cambridge Air Solutions&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/cambridge-air-solutions/">Cambridge Air Solutions</a></dd></div><div><dt>Model</dt><dd>BACnet Controller - MAU</dd></div><div><dt>Equipment</dt><dd>Make-up air heater controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>77 (42 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>4.0.3.0012</dd></div><div><dt>Also known as</dt><dd>Cambridge MAU controller, Cambridge BACnet Controller, Cambridge heater BACnet, MAU Technical Manual 4.0.3.0012</dd></div><div><dt>Source document</dt><dd><a href="https://www.cambridge-eng.com/Portals/0/Operating%20Instructions%20v4_0_3_0012.pdf" rel="nofollow noopener" target="_blank">Operating Instructions - BACnet Controller - MAU (BACnet Controller MAU Technical Manual) &middot; Version 4.0.3.0012 &middot; rev. 2022-11-30</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau.csv" rel="nofollow" download>Download CSV <small>77 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-mau.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.cambridge-eng.com/Portals/0/Operating%20Instructions%20v4_0_3_0012.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=cambridge-air-solutions/bacnet-controller-mau">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Cambridge Air Solutions&rsquo;s current documentation and the live
device before use. Not official Cambridge Air Solutions information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Cambridge Air Solutions BACnet Controller - MAU</h2>
<div class="answer"><b>Integration in brief</b><p>Enable the unit with MV-3011 Unit Enable Mode, choose the operating mode with MV-50052 Normal Mode (MV-50053 Override Mode for the alternate mode) and command occupancy with MV-3021 Occupancy Override or the controller&#x27;s own schedule. Adjust the zone and discharge setpoints, read MV-3001 Unit Status, the burner/fan status MVs and the fault MVs, and reset faults with MV-50058. The controller runs stand-alone on its defaults (unit heater mode, 160°F discharge, 65°F zone) if the network is lost, provided a zone sensor is connected.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-3011">MV 3011</a></td><td class="n">Unit Enable Mode</td><td>Shutdown / enable</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3021">MV 3021</a></td><td class="n">Occupancy Override</td><td>Occupied / unoccupied / standby from the BAS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-50052">MV 50052</a></td><td class="n">Normal Mode</td><td>Unit heat, make-up air, summer vent or off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3037">AV 3037</a></td><td class="n">Discharge Air Set Point – Makeup Air Mode</td><td>Discharge setpoint in make-up air mode</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3017">AV 3017</a></td><td class="n">Occupied Zone Heating Set Point</td><td>Zone temp the burner heats to when occupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-50058">MV 50058</a></td><td class="n">Reset Unit Fault</td><td>Network fault reset</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3001">MV 3001</a></td><td class="n">Unit Status</td><td>Heating / satisfied / cooling / sensor unreliable</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3011">AV 3011</a></td><td class="n">Effective Discharge Air Temperature</td><td>Supply air temp leaving the unit, °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-3018">MV 3018</a></td><td class="n">Burner Status</td><td>Burner proven on</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-50056">MV 50056</a></td><td class="n">Burner Fault</td><td>Burner alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV-3011 Unit Enable Mode (1=Shutdown, 2=Enable). Fan and burner Hand/Off/Auto overrides are MV-50050 Supply Fan HOA and MV-11 Burner HOA; leave them in Auto (3) for normal control.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Network values can replace the wired sensors: AV-3038 Network Override Outdoor Air Temperature and AV-3045 Network Override Zone Temperature. MV-50064 ZN-T Remote Setpoint Enable selects no remote setpoint, hardware only, network only, or network with hardware backup. The manual gives no timeout for these.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP only, up to 76.8 kbaud; MAC address 4-127 (default 4), set from the local display (Controller &gt; Network) or a MAP gateway (AV-3003).</li><li>Baud rate defaults to Auto (follows the bus supervisor); the manual suggests 38400 when used with a Smart Building Hub.</li><li>Device Object ID (AV-3004) must be unique; BACnet Encoding Type must match the rest of the network.</li><li>Disconnect from the bus while changing network settings and cycle power afterwards.</li><li>An EOL terminator is needed when the controller is at either end of the MS/TP trunk.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The heating lockout (AV-3010) stops the burner whenever outdoor temperature is above it, even with a heating call.</li><li>In summer vent mode with SF Bypass = No, the fan will not run if outdoor temperature is above zone temperature.</li><li>Continuous Fan Operation in Occupied (MV-50065) decides whether the fan keeps running when the zone is satisfied in the reset &amp; on/off mode.</li><li>Some faults also need a reset from the local display (Commissioning &gt; Overrides &gt; Unit Reset) or MV-50058.</li></ul>
</section>
<h2 id="points">Cambridge Air Solutions BACnet Controller - MAU BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">77 of 77 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>39</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>4</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>34</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>77</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>35</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>42</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (43)</option><option value="°F">°F (21)</option><option value="%">% (4)</option><option value="in. w.c.">in. w.c. (4)</option><option value="seconds">seconds (3)</option><option value="hours">hours (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>36</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Cambridge Air Solutions BACnet Controller - MAU BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="3032" data-acc="R" data-u="%" id="obj-av-3032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3032</td><td class="n">Supply Fan Output (optional)</td><td class="d">Hardware point AO:2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="3039" data-acc="R" data-u="in. w.c." id="obj-av-3039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3039</td><td class="n">Filter pressure (optional)</td><td class="d">Hardware point AI:5</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="50051" data-acc="R" data-u="" data-st="1" id="obj-mv-50051"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50051</td><td class="n">Filter status (optional)</td><td class="d">Hardware point BI:7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="50055" data-acc="R" data-u="" data-st="1" id="obj-mv-50055"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50055</td><td class="n">Mode Switch (optional)</td><td class="d">Hardware point BI:4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Override</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">Burner Runtime Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Burner Cycle Count Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Supply Fan Runtime Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Supply Fan Cycle Count Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">Burner HOA</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="9" data-i="1577" data-acc="W" data-u="" data-st="1" id="obj-mv-1577"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1577</td><td class="n">Burner Modulation Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="10" data-i="3001" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-3001"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3001</td><td class="n">Unit Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heating, 2=Satisfied, 3=Cooling, 4=Temperature Unreliable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="11" data-i="3006" data-acc="W" data-u="" data-st="1" id="obj-mv-3006"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3006</td><td class="n">Units</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=IP, 2=SI</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="3007" data-acc="W" data-u="" data-st="1" id="obj-mv-3007"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3007</td><td class="n">FCB Baud Rate</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=1200, 3=9600, 4=19200, 5=38400, 6=76800</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="3008" data-acc="R" data-u="" id="obj-mv-3008"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3008</td><td class="n">Operating Baud Rate</td><td class="d">Baud rate in use (see FCB Baud Rate states)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="3009" data-acc="W" data-u="" data-st="1" id="obj-mv-3009"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3009</td><td class="n">PID Tuning Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="3010" data-acc="W" data-u="" id="obj-mv-3010"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3010</td><td class="n">Occupancy Schedule</td><td class="d">Occupancy schedule reference</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="16" data-i="3011" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3011"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3011</td><td class="n">Unit Enable Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Shutdown, 2=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="3012" data-acc="R" data-u="" data-st="1" id="obj-mv-3012"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3012</td><td class="n">Effective Occupancy</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Occupied / Unoccupied</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="3016" data-acc="R" data-u="" data-st="1" id="obj-mv-3016"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3016</td><td class="n">Supply Fan Status</td><td class="d">Hardware point BI:2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="19" data-i="3017" data-acc="R" data-u="" data-st="1" id="obj-mv-3017"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3017</td><td class="n">Unit Reset Fault</td><td class="d">Hardware point BI:3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="20" data-i="3018" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-3018"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3018</td><td class="n">Burner Status</td><td class="d">Hardware point BI:1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="21" data-i="3019" data-acc="R" data-u="" data-st="1" id="obj-mv-3019"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3019</td><td class="n">Burner Command</td><td class="d">Hardware point BO:4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="22" data-i="3020" data-acc="R" data-u="" data-st="1" id="obj-mv-3020"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3020</td><td class="n">Supply Fan Command</td><td class="d">Hardware point BO:5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="23" data-i="3021" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3021"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3021</td><td class="n">Occupancy Override</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied, 2=UnOccupied, 3=Bypass, 4=Standby, 5=Not Set</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="24" data-i="3022" data-acc="R" data-u="" data-st="1" id="obj-mv-3022"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3022</td><td class="n">Emergency Heat Enabled</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="25" data-i="50050" data-acc="W" data-u="" data-st="1" id="obj-mv-50050"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50050</td><td class="n">Supply Fan HOA</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Hand, 2=Off, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="26" data-i="50052" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-50052"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">50052</td><td class="n">Normal Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unit Heat, 2=Makeup Air, 3=Makeup Air w/Reset, 4=Makeup Air w/Reset &amp; On-Off, 5=Summer Vent, 6=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="27" data-i="50053" data-acc="W" data-u="" data-st="1" id="obj-mv-50053"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50053</td><td class="n">Override Mode</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unit Heat, 2=Makeup Air, 3=Makeup Air w/Reset, 4=Makeup Air w/Reset &amp; On-Off, 5=Summer Vent, 6=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="28" data-i="50054" data-acc="R" data-u="" data-st="1" id="obj-mv-50054"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50054</td><td class="n">Effective Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unit Heat, 2=Makeup Air, 3=Makeup Air w/Reset, 4=Makeup Air w/Reset &amp; On-Off, 5=Summer Vent, 6=Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="29" data-i="50056" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-50056"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">50056</td><td class="n">Burner Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="30" data-i="50057" data-acc="R" data-u="" data-st="1" id="obj-mv-50057"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50057</td><td class="n">Supply Fan Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="31" data-i="50058" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-50058"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">50058</td><td class="n">Reset Unit Fault</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="32" data-i="50059" data-acc="R" data-u="" data-st="1" id="obj-mv-50059"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50059</td><td class="n">Zone Temperature Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="33" data-i="50060" data-acc="R" data-u="" data-st="1" id="obj-mv-50060"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50060</td><td class="n">Supply Air Temperature Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="34" data-i="50061" data-acc="R" data-u="" data-st="1" id="obj-mv-50061"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50061</td><td class="n">Outdoor Air Temperature Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="35" data-i="50062" data-acc="R" data-u="" data-st="1" id="obj-mv-50062"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50062</td><td class="n">DAT Low Temperature Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Lockout</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="36" data-i="50063" data-acc="R" data-u="" data-st="1" id="obj-mv-50063"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50063</td><td class="n">Heater Lockout Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Lockout</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="37" data-i="50064" data-acc="W" data-u="" data-st="1" id="obj-mv-50064"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50064</td><td class="n">ZN-T Remote Setpoint Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No remote Setpoint, 2=Hardware Only, 3=Network Only, 4=Network with Hardware Backup</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="50065" data-acc="W" data-u="" data-st="1" id="obj-mv-50065"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50065</td><td class="n">Continuous Fan Operation in Occupied</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="39" data-i="50066" data-acc="W" data-u="" data-st="1" id="obj-mv-50066"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50066</td><td class="n">SF Bypass</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="130" data-acc="W" data-u="°F" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Zone Low Limit + Differential</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="756" data-acc="R" data-u="°F" id="obj-av-756"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">756</td><td class="n">Discharge Air Set Point – Unit Heat Mode</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="1382" data-acc="R" data-u="%" id="obj-av-1382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1382</td><td class="n">Burner Modulation Set Point</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="3003" data-acc="W" data-u="" id="obj-av-3003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3003</td><td class="n">Device Address</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="3004" data-acc="W" data-u="" id="obj-av-3004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3004</td><td class="n">Device Object ID</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="3007" data-acc="W" data-u="°F" id="obj-av-3007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3007</td><td class="n">Zone Low Limit Set Point</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="3008" data-acc="R" data-u="°F" id="obj-av-3008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3008</td><td class="n">Effective Cooling Set Point</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="3009" data-acc="R" data-u="°F" id="obj-av-3009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3009</td><td class="n">Effective Heating Set Point</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="3010" data-acc="W" data-u="°F" id="obj-av-3010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3010</td><td class="n">Heating Lockout Set Point</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="3011" data-acc="R" data-u="°F" data-min="1" id="obj-av-3011"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3011</td><td class="n">Effective Discharge Air Temperature</td><td class="d">Hardware point AI:6</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="3012" data-acc="W" data-u="°F" id="obj-av-3012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3012</td><td class="n">Discharge Air High Set Point</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="3014" data-acc="W" data-u="°F" id="obj-av-3014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3014</td><td class="n">Discharge Air Low Set Point</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="3015" data-acc="W" data-u="°F" id="obj-av-3015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3015</td><td class="n">Occupied Zone Cooling Set Point</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="3016" data-acc="W" data-u="°F" id="obj-av-3016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3016</td><td class="n">Unoccupied Zone Cooling Set Point</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="3017" data-acc="W" data-u="°F" data-min="1" id="obj-av-3017"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3017</td><td class="n">Occupied Zone Heating Set Point</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="3018" data-acc="W" data-u="°F" id="obj-av-3018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3018</td><td class="n">Unoccupied Zone Heating Set Point</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="3019" data-acc="R" data-u="°F" id="obj-av-3019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3019</td><td class="n">Effective Outdoor Temperature</td><td class="d">Hardware point AI:8</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="3020" data-acc="R" data-u="°F" id="obj-av-3020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3020</td><td class="n">Effective Zone Temperature</td><td class="d">Hardware point AI:9</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="3026" data-acc="R" data-u="%" id="obj-av-3026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3026</td><td class="n">Modulated Burner Control</td><td class="d">Hardware point AO:1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="3029" data-acc="R" data-u="" id="obj-av-3029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3029</td><td class="n">Application Software Version</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="3030" data-acc="R" data-u="°F" id="obj-av-3030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3030</td><td class="n">Effective Discharge Air Set Point</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="3031" data-acc="W" data-u="%" id="obj-av-3031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3031</td><td class="n">Supply Fan Speed (optional)</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="3033" data-acc="R" data-u="hours" id="obj-av-3033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3033</td><td class="n">Burner Runtime</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="3034" data-acc="R" data-u="" id="obj-av-3034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3034</td><td class="n">Burner Cycle Count</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="3035" data-acc="R" data-u="hours" id="obj-av-3035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3035</td><td class="n">Supply Fan Runtime</td><td class="d"></td><td class="u">hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="3036" data-acc="R" data-u="" id="obj-av-3036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3036</td><td class="n">Supply Fan Cycle Count</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="3037" data-acc="W" data-u="°F" data-min="1" id="obj-av-3037"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3037</td><td class="n">Discharge Air Set Point – Makeup Air Mode</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="3038" data-acc="W" data-u="°F" id="obj-av-3038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3038</td><td class="n">Network Override Outdoor Air Temperature</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="3040" data-acc="W" data-u="in. w.c." id="obj-av-3040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3040</td><td class="n">Filter Pressure Offset</td><td class="d"></td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="3041" data-acc="W" data-u="seconds" id="obj-av-3041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3041</td><td class="n">Fan Fault Delay</td><td class="d"></td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="3042" data-acc="W" data-u="seconds" id="obj-av-3042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3042</td><td class="n">Burner Fault Delay</td><td class="d"></td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="3043" data-acc="W" data-u="°F" id="obj-av-3043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3043</td><td class="n">Low Temperature Cutout Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="3044" data-acc="W" data-u="seconds" id="obj-av-3044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3044</td><td class="n">Low Temperature Cutout Delay</td><td class="d"></td><td class="u">seconds</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="3045" data-acc="W" data-u="°F" id="obj-av-3045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3045</td><td class="n">Network Override Zone Temperature</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="3046" data-acc="W" data-u="°F" id="obj-av-3046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3046</td><td class="n">Zone Differential</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="7018" data-acc="W" data-u="in. w.c." id="obj-av-7018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7018</td><td class="n">AI1 Max Value</td><td class="d"></td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="7019" data-acc="W" data-u="in. w.c." id="obj-av-7019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7019</td><td class="n">AI1 Output Range High</td><td class="d"></td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Cambridge Air Solutions MAU Controller point IDs by name</summary><ul><li><a href="#obj-av-3032"><code>AV3032</code></a>Supply Fan Output (optional)</li><li><a href="#obj-av-3039"><code>AV3039</code></a>Filter pressure (optional)</li><li><a href="#obj-mv-50051"><code>MV50051</code></a>Filter status (optional)</li><li><a href="#obj-mv-50055"><code>MV50055</code></a>Mode Switch (optional)</li><li><a href="#obj-bv-0"><code>BV0</code></a>Burner Runtime Reset</li><li><a href="#obj-bv-1"><code>BV1</code></a>Burner Cycle Count Reset</li><li><a href="#obj-bv-2"><code>BV2</code></a>Supply Fan Runtime Reset</li><li><a href="#obj-bv-3"><code>BV3</code></a>Supply Fan Cycle Count Reset</li><li><a href="#obj-mv-11"><code>MV11</code></a>Burner HOA</li><li><a href="#obj-mv-1577"><code>MV1577</code></a>Burner Modulation Mode</li><li><a href="#obj-mv-3001"><code>MV3001</code></a>Unit Status</li><li><a href="#obj-mv-3006"><code>MV3006</code></a>Units</li><li><a href="#obj-mv-3007"><code>MV3007</code></a>FCB Baud Rate</li><li><a href="#obj-mv-3008"><code>MV3008</code></a>Operating Baud Rate</li><li><a href="#obj-mv-3009"><code>MV3009</code></a>PID Tuning Reset</li><li><a href="#obj-mv-3010"><code>MV3010</code></a>Occupancy Schedule</li><li><a href="#obj-mv-3011"><code>MV3011</code></a>Unit Enable Mode</li><li><a href="#obj-mv-3012"><code>MV3012</code></a>Effective Occupancy</li><li><a href="#obj-mv-3016"><code>MV3016</code></a>Supply Fan Status</li><li><a href="#obj-mv-3017"><code>MV3017</code></a>Unit Reset Fault</li><li><a href="#obj-mv-3018"><code>MV3018</code></a>Burner Status</li><li><a href="#obj-mv-3019"><code>MV3019</code></a>Burner Command</li><li><a href="#obj-mv-3020"><code>MV3020</code></a>Supply Fan Command</li><li><a href="#obj-mv-3021"><code>MV3021</code></a>Occupancy Override</li><li><a href="#obj-mv-3022"><code>MV3022</code></a>Emergency Heat Enabled</li><li><a href="#obj-mv-50050"><code>MV50050</code></a>Supply Fan HOA</li><li><a href="#obj-mv-50052"><code>MV50052</code></a>Normal Mode</li><li><a href="#obj-mv-50053"><code>MV50053</code></a>Override Mode</li><li><a href="#obj-mv-50054"><code>MV50054</code></a>Effective Mode</li><li><a href="#obj-mv-50056"><code>MV50056</code></a>Burner Fault</li><li><a href="#obj-mv-50057"><code>MV50057</code></a>Supply Fan Fault</li><li><a href="#obj-mv-50058"><code>MV50058</code></a>Reset Unit Fault</li><li><a href="#obj-mv-50059"><code>MV50059</code></a>Zone Temperature Sensor Failure</li><li><a href="#obj-mv-50060"><code>MV50060</code></a>Supply Air Temperature Sensor Failure</li><li><a href="#obj-mv-50061"><code>MV50061</code></a>Outdoor Air Temperature Sensor Failure</li><li><a href="#obj-mv-50062"><code>MV50062</code></a>DAT Low Temperature Alarm</li><li><a href="#obj-mv-50063"><code>MV50063</code></a>Heater Lockout Alarm</li><li><a href="#obj-mv-50064"><code>MV50064</code></a>ZN-T Remote Setpoint Enable</li><li><a href="#obj-mv-50065"><code>MV50065</code></a>Continuous Fan Operation in Occupied</li><li><a href="#obj-mv-50066"><code>MV50066</code></a>SF Bypass</li><li><a href="#obj-av-130"><code>AV130</code></a>Zone Low Limit + Differential</li><li><a href="#obj-av-756"><code>AV756</code></a>Discharge Air Set Point – Unit Heat Mode</li><li><a href="#obj-av-1382"><code>AV1382</code></a>Burner Modulation Set Point</li><li><a href="#obj-av-3003"><code>AV3003</code></a>Device Address</li><li><a href="#obj-av-3004"><code>AV3004</code></a>Device Object ID</li><li><a href="#obj-av-3007"><code>AV3007</code></a>Zone Low Limit Set Point</li><li><a href="#obj-av-3008"><code>AV3008</code></a>Effective Cooling Set Point</li><li><a href="#obj-av-3009"><code>AV3009</code></a>Effective Heating Set Point</li><li><a href="#obj-av-3010"><code>AV3010</code></a>Heating Lockout Set Point</li><li><a href="#obj-av-3011"><code>AV3011</code></a>Effective Discharge Air Temperature</li><li><a href="#obj-av-3012"><code>AV3012</code></a>Discharge Air High Set Point</li><li><a href="#obj-av-3014"><code>AV3014</code></a>Discharge Air Low Set Point</li><li><a href="#obj-av-3015"><code>AV3015</code></a>Occupied Zone Cooling Set Point</li><li><a href="#obj-av-3016"><code>AV3016</code></a>Unoccupied Zone Cooling Set Point</li><li><a href="#obj-av-3017"><code>AV3017</code></a>Occupied Zone Heating Set Point</li><li><a href="#obj-av-3018"><code>AV3018</code></a>Unoccupied Zone Heating Set Point</li><li><a href="#obj-av-3019"><code>AV3019</code></a>Effective Outdoor Temperature</li><li><a href="#obj-av-3020"><code>AV3020</code></a>Effective Zone Temperature</li><li><a href="#obj-av-3026"><code>AV3026</code></a>Modulated Burner Control</li><li><a href="#obj-av-3029"><code>AV3029</code></a>Application Software Version</li><li><a href="#obj-av-3030"><code>AV3030</code></a>Effective Discharge Air Set Point</li><li><a href="#obj-av-3031"><code>AV3031</code></a>Supply Fan Speed (optional)</li><li><a href="#obj-av-3033"><code>AV3033</code></a>Burner Runtime</li><li><a href="#obj-av-3034"><code>AV3034</code></a>Burner Cycle Count</li><li><a href="#obj-av-3035"><code>AV3035</code></a>Supply Fan Runtime</li><li><a href="#obj-av-3036"><code>AV3036</code></a>Supply Fan Cycle Count</li><li><a href="#obj-av-3037"><code>AV3037</code></a>Discharge Air Set Point – Makeup Air Mode</li><li><a href="#obj-av-3038"><code>AV3038</code></a>Network Override Outdoor Air Temperature</li><li><a href="#obj-av-3040"><code>AV3040</code></a>Filter Pressure Offset</li><li><a href="#obj-av-3041"><code>AV3041</code></a>Fan Fault Delay</li><li><a href="#obj-av-3042"><code>AV3042</code></a>Burner Fault Delay</li><li><a href="#obj-av-3043"><code>AV3043</code></a>Low Temperature Cutout Setpoint</li><li><a href="#obj-av-3044"><code>AV3044</code></a>Low Temperature Cutout Delay</li><li><a href="#obj-av-3045"><code>AV3045</code></a>Network Override Zone Temperature</li><li><a href="#obj-av-3046"><code>AV3046</code></a>Zone Differential</li><li><a href="#obj-av-7018"><code>AV7018</code></a>AI1 Max Value</li><li><a href="#obj-av-7019"><code>AV7019</code></a>AI1 Output Range High</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Optional points (mode switch, filter status/pressure, supply fan output and speed) exist only on units with those options.</li><li>Rows from the input/output tables point to the same MV/AV objects as the value tables; hardware terminal numbers are kept in the description.</li><li>The input/output tables show binary states as 0/1 while the MV table shows the same objects as 1/2; both are kept as printed.</li><li>MV-50052/50053/50054 share one mode state list in the source (merged cell).</li><li>Temperatures in °F by default (MV-3006 selects IP/SI); filter pressure in in. w.c.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the BACnet Controller - MAU and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Cambridge Air Solutions BACnet Controller - MAU</h2><div class="faq"><details open><summary>How many BACnet points does the Cambridge Air Solutions BACnet Controller - MAU have?</summary><p>This list has 77 BACnet objects: 39 analog values, 4 binary values, 34 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Cambridge Air Solutions BACnet Controller - MAU BACnet points are writable?</summary><p>42 of the 77 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Cambridge Air Solutions BACnet Controller - MAU BACnet documentation?</summary><p>The source is Operating Instructions - BACnet Controller - MAU (BACnet Controller MAU Technical Manual) (Version 4.0.3.0012), revision 2022-11-30, published free by Cambridge Air Solutions at https://www.cambridge-eng.com/Portals/0/Operating%20Instructions%20v4_0_3_0012.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Cambridge Air Solutions BACnet Controller - MAU?</summary><p>Start with MV 3011 Unit Enable Mode (Shutdown / enable); MV 3021 Occupancy Override (Occupied / unoccupied / standby from the BAS); MV 50052 Normal Mode (Unit heat, make-up air, summer vent or off); AV 3037 Discharge Air Set Point – Makeup Air Mode (Discharge setpoint in make-up air mode); AV 3017 Occupied Zone Heating Set Point (Zone temp the burner heats to when occupied); MV 50058 Reset Unit Fault (Network fault reset); MV 3001 Unit Status (Heating / satisfied / cooling / sensor unreliable); AV 3011 Effective Discharge Air Temperature (Supply air temp leaving the unit, °F); MV 3018 Burner Status (Burner proven on); MV 50056 Burner Fault (Burner alarm).</p></details><details><summary>How do I enable BMS control of the Cambridge Air Solutions BACnet Controller - MAU?</summary><p>MV-3011 Unit Enable Mode (1=Shutdown, 2=Enable). Fan and burner Hand/Off/Auto overrides are MV-50050 Supply Fan HOA and MV-11 Burner HOA; leave them in Auto (3) for normal control.</p></details><details><summary>Can the BMS supply sensor values to the Cambridge Air Solutions BACnet Controller - MAU?</summary><p>Network values can replace the wired sensors: AV-3038 Network Override Outdoor Air Temperature and AV-3045 Network Override Zone Temperature. MV-50064 ZN-T Remote Setpoint Enable selects no remote setpoint, hardware only, network only, or network with hardware backup. The manual gives no timeout for these.</p></details><details><summary>How do I check these points on the real BACnet Controller - MAU?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Cambridge Air Solutions BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/cambridge-air-solutions/bacnet-controller-evap" data-row><span class="k">Evaporative cooling air handling unit controller</span><h3>Cambridge Air Solutions BACnet Controller - EVAP</h3><p>Cambridge Air Solutions evaporative cooling units (direct, indirect or direct/indirect, optional burner) fitted with the BACnet Controller.</p><div class="meta">101 objects &middot; 57 writable &middot; Version 4.0.2.0003</div><span class="sr-only"> Also known as: Cambridge EVAP controller, Cambridge evaporative cooler BACnet, EVAP Technical Manual 4.0.2.0003</span></a></li></ul>
<p class="updated">Source: <a href="https://www.cambridge-eng.com/Portals/0/Operating%20Instructions%20v4_0_3_0012.pdf" rel="nofollow noopener" target="_blank">Operating Instructions - BACnet Controller - MAU (BACnet Controller MAU Technical Manual) &middot; Version 4.0.3.0012 &middot; rev. 2022-11-30</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
