<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>CaptiveAire DCV Package DDC BACnet Points List | Easy BACnet</title>
<meta name="description" content="CaptiveAire DCV Package DDC BACnet points list: 231 objects by ID and name (e.g. BV 223 = FansONButtonZone1), 10 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/captiveaire/dcv-package-ddc">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="CaptiveAire DCV Package DDC BACnet Points List | Easy BACnet">
<meta property="og:description" content="CaptiveAire DCV Package DDC BACnet points list: 231 objects by ID and name (e.g. BV 223 = FansONButtonZone1), 10 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/captiveaire/dcv-package-ddc">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CaptiveAire DCV Package DDC BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="CaptiveAire DCV Package DDC BACnet points list: 231 objects by ID and name (e.g. BV 223 = FansONButtonZone1), 10 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/captiveaire/dcv-package-ddc",
   "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/dcv-package-ddc",
   "name": "CaptiveAire DCV Package DDC BACnet Points List | Easy BACnet",
   "description": "CaptiveAire DCV Package DDC BACnet points list: 231 objects by ID and name (e.g. BV 223 = FansONButtonZone1), 10 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/captiveaire/dcv-package-ddc#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/captiveaire/dcv-package-ddc#dataset",
   "name": "CaptiveAire DCV Package DDC (Protocessor BACnet) BACnet Points List",
   "description": "CaptiveAire DCV packages start and modulate kitchen hood exhaust and supply fans from temperature, occupancy, buttons, inputs or the BMS. BACnet IP or MS/TP comes from a factory-mounted Protocessor gateway in the electrical control panel, set at the factory for one of the two. The 231 objects are mostly read-only: 32 temperature sensors, zone and HMI readings, VFD frequency/current/power/fault for up to 8 exhaust and 2 supply fans, 'fans on by' and 'lights on by' reason flags, CORE fire-system fault codes, PCU filter monitoring and per-zone faults. Ten writable BVs carry the names of the panel's Prep Time, Fans On, Wash, Lights and Max Air buttons for two zones. CaptiveAire DCV Package DDC BACnet points list: 231 objects by ID and name (e.g. BV 223 = FansONButtonZone1), 10 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/dcv-package-ddc",
   "keywords": [
    "CaptiveAire DCV Package DDC (Protocessor BACnet) BACnet Points List",
    "CaptiveAire DCV Package DDC (Protocessor BACnet) BACnet objects",
    "CaptiveAire BACnet",
    "CaptiveAire DCV BACnet points list",
    "Demand Control Ventilation BACnet points list",
    "DCV Packages Network BACnet points list",
    "Kitchen hood DCV BACnet points list",
    "CASlink BACnet points list",
    "Protocessor BACnet points list",
    "CN0861 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Direct Digital Controls (DDC) Application Guide: Demand Control Ventilation (DCV) Packages Network",
    "url": "https://www.captiveaire.com/catalogcontent/electriccontrols/doc/dcv-ddc.pdf",
    "author": {
     "@type": "Organization",
     "name": "CaptiveAire"
    }
   },
   "about": {
    "@type": "Product",
    "name": "CaptiveAire DCV Package DDC (Protocessor BACnet)",
    "brand": {
     "@type": "Brand",
     "name": "CaptiveAire"
    },
    "category": "Kitchen hood demand control ventilation (DCV) controller (exhaust and make-up air fans)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/captiveaire/dcv-package-ddc.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/captiveaire/dcv-package-ddc-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/captiveaire/dcv-package-ddc.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-25"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the CaptiveAire DCV Package DDC (Protocessor BACnet) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 231 BACnet objects: 118 analog inputs, 103 binary inputs, 10 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which CaptiveAire DCV Package DDC (Protocessor BACnet) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "10 of the 231 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official CaptiveAire DCV Package DDC (Protocessor BACnet) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Direct Digital Controls (DDC) Application Guide: Demand Control Ventilation (DCV) Packages Network, published free by CaptiveAire at https://www.captiveaire.com/catalogcontent/electriccontrols/doc/dcv-ddc.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the CaptiveAire DCV Package DDC (Protocessor BACnet)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 223 FansONButtonZone1 (Zone 1 fans button; write effect not described in guide); BI 94 Zone1-FansONbyBMS (Confirms zone 1 fans are on by BMS command); AI 33 Temperature Zone 1 (Zone 1 temperature, °F); AI 48 VFD Frequency Exhaust 1 (Exhaust fan 1 drive speed, Hz); AI 56 VFD Frequency Supply 1 (Supply (make-up air) fan 1 drive speed, Hz); BI 189 DCVFireZone1 (Fire system tripped, zone 1); AI 78 VFD Fault Exhaust 1 (Exhaust fan 1 drive fault); AI 132 ErrorCOREBoard1 (Fire system fault code; highest-priority fault shown); AI 221 ModbusFaultCode (Modbus fault code; codes not listed in the guide)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real DCV Package DDC (Protocessor BACnet)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "CaptiveAire",
     "item": "https://easybacnet.com/bacnet-points-lists/captiveaire/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "DCV Package DDC (Protocessor BACnet)",
     "item": "https://easybacnet.com/bacnet-points-lists/captiveaire/dcv-package-ddc"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/captiveaire/">CaptiveAire</a></li><li aria-current="page">DCV Package DDC (Protocessor BACnet)</li></ol>
<p class="eyebrow">Kitchen hood demand control ventilation (DCV) controller (exhaust and make-up air fans) &middot; BACnet points list</p><h1><span class="mfr">CaptiveAire</span> DCV Package DDC (Protocessor BACnet) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>CaptiveAire DCV packages start and modulate kitchen hood exhaust and supply fans from temperature, occupancy, buttons, inputs or the BMS. BACnet IP or MS/TP comes from a factory-mounted Protocessor gateway in the electrical control panel, set at the factory for one of the two. The 231 objects are mostly read-only: 32 temperature sensors, zone and HMI readings, VFD frequency/current/power/fault for up to 8 exhaust and 2 supply fans, &#x27;fans on by&#x27; and &#x27;lights on by&#x27; reason flags, CORE fire-system fault codes, PCU filter monitoring and per-zone faults. Ten writable BVs carry the names of the panel&#x27;s Prep Time, Fans On, Wash, Lights and Max Air buttons for two zones.</p>
<p>This page lists <strong>231 BACnet objects</strong> for the CaptiveAire DCV Package DDC (Protocessor BACnet) &mdash; 10 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from CaptiveAire&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/captiveaire/">CaptiveAire</a></dd></div><div><dt>Model</dt><dd>DCV Package DDC (Protocessor BACnet)</dd></div><div><dt>Equipment</dt><dd>Kitchen hood demand control ventilation (DCV) controller (exhaust and make-up air fans)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>231 (10 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>50000</dd></div><div><dt>Also known as</dt><dd>CaptiveAire DCV, Demand Control Ventilation, DCV Packages Network, Kitchen hood DCV, CASlink, Protocessor, CN0861</dd></div><div><dt>Source document</dt><dd><a href="https://www.captiveaire.com/catalogcontent/electriccontrols/doc/dcv-ddc.pdf" rel="nofollow noopener" target="_blank">Direct Digital Controls (DDC) Application Guide: Demand Control Ventilation (DCV) Packages Network</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/captiveaire/dcv-package-ddc.csv" rel="nofollow" download>Download CSV <small>231 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/captiveaire/dcv-package-ddc-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/captiveaire/dcv-package-ddc.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.captiveaire.com/catalogcontent/electriccontrols/doc/dcv-ddc.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=captiveaire/dcv-package-ddc">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against CaptiveAire&rsquo;s current documentation and the live
device before use. Not official CaptiveAire information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: CaptiveAire DCV Package DDC (Protocessor BACnet)</h2>
<div class="answer"><b>Integration in brief</b><p>Most DCV integrations are monitoring: map the zone temperatures, the fan VFD readings, the fans-on-by-BMS flags and the fire, fault and Modbus fault points. The only writable objects are the per-zone button BVs (Prep Time, Fans On, Wash, Lights, Max Air); the guide does not describe their behaviour, so test a write and watch the matching Zone-FansONbyBMS / LightsONbyBMS flags.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-223">BV 223</a></td><td class="n">FansONButtonZone1</td><td>Zone 1 fans button; write effect not described in guide</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-94">BI 94</a></td><td class="n">Zone1-FansONbyBMS</td><td>Confirms zone 1 fans are on by BMS command</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-33">AI 33</a></td><td class="n">Temperature Zone 1</td><td>Zone 1 temperature, °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-48">AI 48</a></td><td class="n">VFD Frequency Exhaust 1</td><td>Exhaust fan 1 drive speed, Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-56">AI 56</a></td><td class="n">VFD Frequency Supply 1</td><td>Supply (make-up air) fan 1 drive speed, Hz</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-189">BI 189</a></td><td class="n">DCVFireZone1</td><td>Fire system tripped, zone 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-78">AI 78</a></td><td class="n">VFD Fault Exhaust 1</td><td>Exhaust fan 1 drive fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-132">AI 132</a></td><td class="n">ErrorCOREBoard1</td><td>Fire system fault code; highest-priority fault shown</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-221">AI 221</a></td><td class="n">ModbusFaultCode</td><td>Modbus fault code; codes not listed in the guide</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Protocessor default device instance 50000, MS/TP MAC 127, 38400 baud, Max Master 127.</li><li>Protocessor default IP 192.168.1.24 /255.255.255.0; web configurator login admin/admin (or the password printed by the Ethernet port).</li><li>The gateway is factory set to either BACnet IP or MS/TP for the job; objects are only reachable on that port.</li><li>Each changed gateway parameter needs its own Submit and a system restart.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>COV is off by default (bac_cov_option = COV_Disable), so poll or enable COV.</li><li>The controller board reboots when some factory settings are changed.</li><li>ErrorCOREBoard AIs show only the highest-priority active fault; Fire wins over all others.</li><li>Temperatures are listed in °F.</li></ul>
</section>
<h2 id="points">CaptiveAire DCV Package DDC (Protocessor BACnet) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">231 of 231 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>118</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>103</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>10</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>231</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>221</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>10</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (163)</option><option value="°F">°F (38)</option><option value="A">A (10)</option><option value="Hz">Hz (10)</option><option value="kW">kW (10)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">CaptiveAire DCV Package DDC (Protocessor BACnet) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°F" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Temperature Sensor 1</td><td class="d">Temperature sensor 1 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°F" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Temperature Sensor 2</td><td class="d">Temperature sensor 2 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Temperature Sensor 3</td><td class="d">Temperature sensor 3 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Temperature Sensor 4</td><td class="d">Temperature sensor 4 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Temperature Sensor 5</td><td class="d">Temperature sensor 5 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="°F" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Temperature Sensor 6</td><td class="d">Temperature sensor 6 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="°F" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Temperature Sensor 7</td><td class="d">Temperature sensor 7 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="°F" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Temperature Sensor 8</td><td class="d">Temperature sensor 8 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="°F" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Temperature Sensor 9</td><td class="d">Temperature sensor 9 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="°F" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Temperature Sensor 10</td><td class="d">Temperature sensor 10 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="°F" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Temperature Sensor 11</td><td class="d">Temperature sensor 11 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="°F" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Temperature Sensor 12</td><td class="d">Temperature sensor 12 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="°F" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Temperature Sensor 13</td><td class="d">Temperature sensor 13 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="°F" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Temperature Sensor 14</td><td class="d">Temperature sensor 14 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="°F" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Temperature Sensor 15</td><td class="d">Temperature sensor 15 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="°F" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Temperature Sensor 16</td><td class="d">Temperature sensor 16 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="°F" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Temperature Sensor 17</td><td class="d">Temperature sensor 17 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="°F" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Temperature Sensor 18</td><td class="d">Temperature sensor 18 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="°F" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Temperature Sensor 19</td><td class="d">Temperature sensor 19 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="°F" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Temperature Sensor 20</td><td class="d">Temperature sensor 20 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="°F" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Temperature Sensor 21</td><td class="d">Temperature sensor 21 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="°F" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Temperature Sensor 22</td><td class="d">Temperature sensor 22 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="°F" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Temperature Sensor 23</td><td class="d">Temperature sensor 23 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="°F" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Temperature Sensor 24</td><td class="d">Temperature sensor 24 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="°F" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Temperature Sensor 25</td><td class="d">Temperature sensor 25 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="°F" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Temperature Sensor 26</td><td class="d">Temperature sensor 26 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="°F" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Temperature Sensor 27</td><td class="d">Temperature sensor 27 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="°F" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Temperature Sensor 28</td><td class="d">Temperature sensor 28 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="°F" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Temperature Sensor 29</td><td class="d">Temperature sensor 29 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="°F" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Temperature Sensor 30</td><td class="d">Temperature sensor 30 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="°F" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Temperature Sensor 31</td><td class="d">Temperature sensor 31 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="°F" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Temperature Sensor 32</td><td class="d">Temperature sensor 32 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="°F" data-min="1" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">33</td><td class="n">Temperature Zone 1</td><td class="d">Zone 1 temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="°F" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Temperature Zone 2</td><td class="d">Zone 2 temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="°F" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Temperature HMI 1</td><td class="d">Temperature at HMI 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="°F" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Temperature HMI 2</td><td class="d">Temperature at HMI 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="°F" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Temperature HMI 3</td><td class="d">Temperature at HMI 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="°F" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Temperature HMI 4</td><td class="d">Temperature at HMI 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Humidity HMI 1</td><td class="d">Relative humidity at HMI 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Humidity HMI 2</td><td class="d">Relative humidity at HMI 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Humidity HMI 3</td><td class="d">Relative humidity at HMI 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Humidity HMI 4</td><td class="d">Relative humidity at HMI 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">ECMOutput1</td><td class="d">ECM fan output 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">ECMOutput2</td><td class="d">ECM fan output 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">ECMOutput3</td><td class="d">ECM fan output 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">ECMOutput4</td><td class="d">ECM fan output 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="47" data-acc="R" data-u="" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">VDCOutput</td><td class="d">DC voltage output value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="48" data-acc="R" data-u="Hz" data-min="1" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">48</td><td class="n">VFD Frequency Exhaust 1</td><td class="d">Exhaust fan 1 drive frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="49" data-acc="R" data-u="Hz" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">VFD Frequency Exhaust 2</td><td class="d">Exhaust fan 2 drive frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="50" data-acc="R" data-u="Hz" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">VFD Frequency Exhaust 3</td><td class="d">Exhaust fan 3 drive frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="51" data-acc="R" data-u="Hz" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">VFD Frequency Exhaust 4</td><td class="d">Exhaust fan 4 drive frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="52" data-acc="R" data-u="Hz" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">VFD Frequency Exhaust 5</td><td class="d">Exhaust fan 5 drive frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="53" data-acc="R" data-u="Hz" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">VFD Frequency Exhaust 6</td><td class="d">Exhaust fan 6 drive frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="54" data-acc="R" data-u="Hz" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">VFD Frequency Exhaust 7</td><td class="d">Exhaust fan 7 drive frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="55" data-acc="R" data-u="Hz" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">VFD Frequency Exhaust 8</td><td class="d">Exhaust fan 8 drive frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="56" data-acc="R" data-u="Hz" data-min="1" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">56</td><td class="n">VFD Frequency Supply 1</td><td class="d">Supply fan 1 drive frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="57" data-acc="R" data-u="Hz" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">VFD Frequency Supply 2</td><td class="d">Supply fan 2 drive frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="58" data-acc="R" data-u="A" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">VFD Amperage Exhaust 1</td><td class="d">Exhaust fan 1 drive current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="59" data-acc="R" data-u="A" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">VFD Amperage Exhaust 2</td><td class="d">Exhaust fan 2 drive current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="60" data-acc="R" data-u="A" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">VFD Amperage Exhaust 3</td><td class="d">Exhaust fan 3 drive current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="61" data-acc="R" data-u="A" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">VFD Amperage Exhaust 4</td><td class="d">Exhaust fan 4 drive current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="62" data-acc="R" data-u="A" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">VFD Amperage Exhaust 5</td><td class="d">Exhaust fan 5 drive current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="63" data-acc="R" data-u="A" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">VFD Amperage Exhaust 6</td><td class="d">Exhaust fan 6 drive current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="64" data-acc="R" data-u="A" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">VFD Amperage Exhaust 7</td><td class="d">Exhaust fan 7 drive current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="65" data-acc="R" data-u="A" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">VFD Amperage Exhaust 8</td><td class="d">Exhaust fan 8 drive current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="66" data-acc="R" data-u="A" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">VFD Amperage Supply 1</td><td class="d">Supply fan 1 drive current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="67" data-acc="R" data-u="A" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">VFD Amperage Supply 2</td><td class="d">Supply fan 2 drive current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="68" data-acc="R" data-u="kW" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">VFD Power Usage Exhaust 1</td><td class="d">Exhaust fan 1 drive power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="69" data-acc="R" data-u="kW" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">VFD Power Usage Exhaust 2</td><td class="d">Exhaust fan 2 drive power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="70" data-acc="R" data-u="kW" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">VFD Power Usage Exhaust 3</td><td class="d">Exhaust fan 3 drive power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="71" data-acc="R" data-u="kW" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">VFD Power Usage Exhaust 4</td><td class="d">Exhaust fan 4 drive power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="72" data-acc="R" data-u="kW" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">VFD Power Usage Exhaust 5</td><td class="d">Exhaust fan 5 drive power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="73" data-acc="R" data-u="kW" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">VFD Power Usage Exhaust 6</td><td class="d">Exhaust fan 6 drive power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="74" data-acc="R" data-u="kW" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">VFD Power Usage Exhaust 7</td><td class="d">Exhaust fan 7 drive power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="75" data-acc="R" data-u="kW" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">VFD Power Usage Exhaust 8</td><td class="d">Exhaust fan 8 drive power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="76" data-acc="R" data-u="kW" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">VFD Power Usage Supply 1</td><td class="d">Supply fan 1 drive power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="77" data-acc="R" data-u="kW" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">VFD Power Usage Supply 2</td><td class="d">Supply fan 2 drive power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="78" data-acc="R" data-u="" data-min="1" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">78</td><td class="n">VFD Fault Exhaust 1</td><td class="d">Exhaust fan 1 drive fault value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="79" data-acc="R" data-u="" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">VFD Fault Exhaust 2</td><td class="d">Exhaust fan 2 drive fault value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="80" data-acc="R" data-u="" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">VFD Fault Exhaust 3</td><td class="d">Exhaust fan 3 drive fault value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="81" data-acc="R" data-u="" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">VFD Fault Exhaust 4</td><td class="d">Exhaust fan 4 drive fault value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">VFD Fault Exhaust 5</td><td class="d">Exhaust fan 5 drive fault value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">VFD Fault Exhaust 6</td><td class="d">Exhaust fan 6 drive fault value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="84" data-acc="R" data-u="" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">VFD Fault Exhaust 7</td><td class="d">Exhaust fan 7 drive fault value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="85" data-acc="R" data-u="" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">VFD Fault Exhaust 8</td><td class="d">Exhaust fan 8 drive fault value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="86" data-acc="R" data-u="" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">VFD Fault Supply 1</td><td class="d">Supply fan 1 drive fault value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">VFD Fault Supply 2</td><td class="d">Supply fan 2 drive fault value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="88" data-acc="R" data-u="" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">Zone1-FansONbyProving</td><td class="d">Zone 1 fans on by fan proving</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="89" data-acc="R" data-u="" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">Zone1-FansONbyBypass</td><td class="d">Zone 1 fans on by bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="90" data-acc="R" data-u="" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">Zone1-FansONbyIO1HighSpeed</td><td class="d">Zone 1 fans on by IO1 high-speed input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="91" data-acc="R" data-u="" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">Zone1-FansONbyMaxAir</td><td class="d">Zone 1 fans on by Max Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="92" data-acc="R" data-u="" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">Zone1-FansONbyTemperature</td><td class="d">Zone 1 fans on by temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="93" data-acc="R" data-u="" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">Zone1-FansONbyOccupancy</td><td class="d">Zone 1 fans on by occupied schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="94" data-acc="R" data-u="" data-min="1" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">94</td><td class="n">Zone1-FansONbyBMS</td><td class="d">Zone 1 fans on by BMS command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">Zone1-FansONbyIO1</td><td class="d">Zone 1 fans on by IO1 input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">Zone1-FansONbyButton</td><td class="d">Zone 1 fans on by panel button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">Zone1-FansONbyHRC</td><td class="d">Zone 1 fans on by HRC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="98" data-acc="R" data-u="" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">Zone1-FansONbyWash</td><td class="d">Zone 1 fans on by wash</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="99" data-acc="R" data-u="" id="obj-bi-99"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">99</td><td class="n">Zone1-FansONbyBMSPrep</td><td class="d">Zone 1 fans on by BMS prep time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="100" data-acc="R" data-u="" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">Zone1-FansONbyButtonPrep</td><td class="d">Zone 1 fans on by button prep time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="101" data-acc="R" data-u="" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">Zone1-FansONbyTemperaturePrep</td><td class="d">Zone 1 fans on by temperature prep time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="102" data-acc="R" data-u="" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">Zone2-FansONbyProving</td><td class="d">Zone 2 fans on by fan proving</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">Zone2-FansONbyBypass</td><td class="d">Zone 2 fans on by bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">Zone2-FansONbyIO1HighSpeed</td><td class="d">Zone 2 fans on by IO1 high-speed input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">Zone2-FansONbyMaxAir</td><td class="d">Zone 2 fans on by Max Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="106" data-acc="R" data-u="" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">Zone2-FansONbyTemperature</td><td class="d">Zone 2 fans on by temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">Zone2-FansONbyOccupancy</td><td class="d">Zone 2 fans on by occupied schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">Zone2-FansONbyBMS</td><td class="d">Zone 2 fans on by BMS command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">Zone2-FansONbyIO1</td><td class="d">Zone 2 fans on by IO1 input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">Zone2-FansONbyButton</td><td class="d">Zone 2 fans on by panel button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">Zone2-FansONbyHRC</td><td class="d">Zone 2 fans on by HRC</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">Zone2-FansONbyWash</td><td class="d">Zone 2 fans on by wash</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">Zone2-FansONbyBMSPrep</td><td class="d">Zone 2 fans on by BMS prep time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">Zone2-FansONbyButtonPrep</td><td class="d">Zone 2 fans on by button prep time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">Zone2-FansONbyTemperaturePrep</td><td class="d">Zone 2 fans on by temperature prep time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">Zone1-LightsONbyWash</td><td class="d">Zone 1 lights on by wash</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">Zone1-LightsONbyBypass</td><td class="d">Zone 1 lights on by bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="118" data-acc="R" data-u="" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">Zone1-LightsONbyBMS</td><td class="d">Zone 1 lights on by BMS command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">Zone1-LightsONbyButton</td><td class="d">Zone 1 lights on by panel button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="120" data-acc="R" data-u="" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">Zone1-LightsONbyOccupied</td><td class="d">Zone 1 lights on by occupied schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="121" data-acc="R" data-u="" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">Zone1-LightsONbyIO</td><td class="d">Zone 1 lights on by IO input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="122" data-acc="R" data-u="" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">Zone1-LightsONbyFansButton</td><td class="d">Zone 1 lights on by fans button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">Zone1-LightsONbyFansAutomatic</td><td class="d">Zone 1 lights on by fans automatic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="124" data-acc="R" data-u="" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">Zone2-LightsONbyWash</td><td class="d">Zone 2 lights on by wash</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="125" data-acc="R" data-u="" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">Zone2-LightsONbyBypass</td><td class="d">Zone 2 lights on by bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="126" data-acc="R" data-u="" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">Zone2-LightsONbyBMS</td><td class="d">Zone 2 lights on by BMS command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="127" data-acc="R" data-u="" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">Zone2-LightsONbyButton</td><td class="d">Zone 2 lights on by panel button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="128" data-acc="R" data-u="" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">Zone2-LightsONbyOccupied</td><td class="d">Zone 2 lights on by occupied schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="129" data-acc="R" data-u="" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">Zone2-LightsONbyIO</td><td class="d">Zone 2 lights on by IO input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="130" data-acc="R" data-u="" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">Zone2-LightsONbyFansButton</td><td class="d">Zone 2 lights on by fans button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="131" data-acc="R" data-u="" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">Zone2-LightsONbyAutomatic</td><td class="d">Zone 2 lights on by automatic (with fans)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="132" data-acc="R" data-u="" data-min="1" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">132</td><td class="n">ErrorCOREBoard1</td><td class="d">CORE board 1 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="133" data-acc="R" data-u="" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">ErrorCOREBoard2</td><td class="d">CORE board 2 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="134" data-acc="R" data-u="" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">ErrorCOREBoard3</td><td class="d">CORE board 3 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="135" data-acc="R" data-u="" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">ErrorCOREBoard4</td><td class="d">CORE board 4 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="136" data-acc="R" data-u="" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">ErrorCOREBoard5</td><td class="d">CORE board 5 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="137" data-acc="R" data-u="" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">ErrorCOREBoard6</td><td class="d">CORE board 6 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="138" data-acc="R" data-u="" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">ErrorCOREBoard7</td><td class="d">CORE board 7 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="139" data-acc="R" data-u="" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">ErrorCOREBoard8</td><td class="d">CORE board 8 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="140" data-acc="R" data-u="" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">ErrorCOREBoard9</td><td class="d">CORE board 9 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="141" data-acc="R" data-u="" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">ErrorCOREBoard10</td><td class="d">CORE board 10 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="142" data-acc="R" data-u="" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">ErrorCOREBoard11</td><td class="d">CORE board 11 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="143" data-acc="R" data-u="" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">ErrorCOREBoard12</td><td class="d">CORE board 12 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="144" data-acc="R" data-u="" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">ErrorCOREBoard13</td><td class="d">CORE board 13 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="145" data-acc="R" data-u="" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">ErrorCOREBoard14</td><td class="d">CORE board 14 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="146" data-acc="R" data-u="" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">ErrorCOREBoard15</td><td class="d">CORE board 15 fire system fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="147" data-acc="R" data-u="" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">PercentClogged_PCU1_Filter1</td><td class="d">PCU 1 filter 1 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="148" data-acc="R" data-u="" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">PercentClogged_PCU1_Filter2</td><td class="d">PCU 1 filter 2 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="149" data-acc="R" data-u="" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">PercentClogged_PCU1_Filter3</td><td class="d">PCU 1 filter 3 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="150" data-acc="R" data-u="" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">PercentClogged_PCU1_Filter4</td><td class="d">PCU 1 filter 4 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="151" data-acc="R" data-u="" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">PercentClogged_PCU1_Filter5</td><td class="d">PCU 1 filter 5 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="152" data-acc="R" data-u="" id="obj-bi-152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">152</td><td class="n">CloggedFilter_PCU1</td><td class="d">PCU 1 clogged filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="153" data-acc="R" data-u="" id="obj-bi-153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">153</td><td class="n">MissingFilter_PCU1</td><td class="d">PCU 1 missing filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="154" data-acc="R" data-u="" id="obj-bi-154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">154</td><td class="n">72HourCloggedFilter_PCU1</td><td class="d">PCU 1 filter clogged for 72 hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="155" data-acc="R" data-u="" id="obj-bi-155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">155</td><td class="n">CloggedPCU_PCU1</td><td class="d">PCU 1 clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="156" data-acc="R" data-u="" id="obj-bi-156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">156</td><td class="n">DoorMissing_PCU1</td><td class="d">PCU 1 door missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="157" data-acc="R" data-u="" id="obj-bi-157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">157</td><td class="n">NeedCalibration_PCU1</td><td class="d">PCU 1 needs calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="158" data-acc="R" data-u="" id="obj-bi-158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">158</td><td class="n">24HourCloggedFilter_PCU1</td><td class="d">PCU 1 filter clogged for 24 hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="159" data-acc="R" data-u="" id="obj-bi-159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">159</td><td class="n">ESPDoorMissing_PCU1</td><td class="d">PCU 1 ESP door missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="160" data-acc="R" data-u="" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">ESPDrainClogged_PCU1</td><td class="d">PCU 1 ESP drain clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="161" data-acc="R" data-u="" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">PercentClogged_PCU2_Filter1</td><td class="d">PCU 2 filter 1 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="162" data-acc="R" data-u="" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">PercentClogged_PCU2_Filter2</td><td class="d">PCU 2 filter 2 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="163" data-acc="R" data-u="" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">PercentClogged_PCU2_Filter3</td><td class="d">PCU 2 filter 3 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="164" data-acc="R" data-u="" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">PercentClogged_PCU2_Filter4</td><td class="d">PCU 2 filter 4 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="165" data-acc="R" data-u="" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">PercentClogged_PCU2_Filter5</td><td class="d">PCU 2 filter 5 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="166" data-acc="R" data-u="" id="obj-bi-166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">166</td><td class="n">CloggedFilter_PCU2</td><td class="d">PCU 2 clogged filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="167" data-acc="R" data-u="" id="obj-bi-167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">167</td><td class="n">MissingFilter_PCU2</td><td class="d">PCU 2 missing filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="168" data-acc="R" data-u="" id="obj-bi-168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">168</td><td class="n">72HourCloggedFilter_PCU2</td><td class="d">PCU 2 filter clogged for 72 hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="169" data-acc="R" data-u="" id="obj-bi-169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">169</td><td class="n">CloggedPCU_PCU2</td><td class="d">PCU 2 clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="170" data-acc="R" data-u="" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">DoorMissing_PCU2</td><td class="d">PCU 2 door missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="171" data-acc="R" data-u="" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">NeedCalibration_PCU2</td><td class="d">PCU 2 needs calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="172" data-acc="R" data-u="" id="obj-bi-172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">172</td><td class="n">ESPDoorMissing_PCU2</td><td class="d">PCU 2 ESP door missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="173" data-acc="R" data-u="" id="obj-bi-173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">173</td><td class="n">ESPDrainClogged_PCU2</td><td class="d">PCU 2 ESP drain clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="174" data-acc="R" data-u="" id="obj-bi-174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">174</td><td class="n">24HourCloggedFilter_PCU2</td><td class="d">PCU 2 filter clogged for 24 hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="175" data-acc="R" data-u="" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">PercentClogged_PCU3_Filter1</td><td class="d">PCU 3 filter 1 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="176" data-acc="R" data-u="" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">PercentClogged_PCU3_Filter2</td><td class="d">PCU 3 filter 2 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="177" data-acc="R" data-u="" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">PercentClogged_PCU3_Filter3</td><td class="d">PCU 3 filter 3 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="178" data-acc="R" data-u="" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">PercentClogged_PCU3_Filter4</td><td class="d">PCU 3 filter 4 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="179" data-acc="R" data-u="" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">PercentClogged_PCU3_Filter5</td><td class="d">PCU 3 filter 5 percent clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="180" data-acc="R" data-u="" id="obj-bi-180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">180</td><td class="n">CloggedFilter_PCU3</td><td class="d">PCU 3 clogged filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="181" data-acc="R" data-u="" id="obj-bi-181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">181</td><td class="n">MissingFilter_PCU3</td><td class="d">PCU 3 missing filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="182" data-acc="R" data-u="" id="obj-bi-182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">182</td><td class="n">72HourCloggedFilter_PCU3</td><td class="d">PCU 3 filter clogged for 72 hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="183" data-acc="R" data-u="" id="obj-bi-183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">183</td><td class="n">CloggedPCU_PCU3</td><td class="d">PCU 3 clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="184" data-acc="R" data-u="" id="obj-bi-184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">184</td><td class="n">DoorMissing_PCU3</td><td class="d">PCU 3 door missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="185" data-acc="R" data-u="" id="obj-bi-185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">185</td><td class="n">NeedCalibration_PCU3</td><td class="d">PCU 3 needs calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="186" data-acc="R" data-u="" id="obj-bi-186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">186</td><td class="n">24HourCloggedFilter_PCU3</td><td class="d">PCU 3 filter clogged for 24 hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="187" data-acc="R" data-u="" id="obj-bi-187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">187</td><td class="n">ESPDoorMissing_PCU3</td><td class="d">PCU 3 ESP door missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="188" data-acc="R" data-u="" id="obj-bi-188"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">188</td><td class="n">ESPDrainClogged_PCU3</td><td class="d">PCU 3 ESP drain clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="189" data-acc="R" data-u="" data-min="1" id="obj-bi-189"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">189</td><td class="n">DCVFireZone1</td><td class="d">Fire system tripped, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="190" data-acc="R" data-u="" id="obj-bi-190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">190</td><td class="n">DCVAuxFaultZone1</td><td class="d">Auxiliary input fault, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="191" data-acc="R" data-u="" id="obj-bi-191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">191</td><td class="n">DCVFuseFaultZone1</td><td class="d">Board fuse fault, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="192" data-acc="R" data-u="" id="obj-bi-192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">192</td><td class="n">DCVKTSZone1</td><td class="d">KTS (kill tamper switch) tripped, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="193" data-acc="R" data-u="" id="obj-bi-193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">193</td><td class="n">DCVProvingFaultZone1</td><td class="d">Fan proving fault, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="194" data-acc="R" data-u="" id="obj-bi-194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">194</td><td class="n">DCVMUAInterlockErr1Zone1</td><td class="d">MUA interlock error 1, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="195" data-acc="R" data-u="" id="obj-bi-195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">195</td><td class="n">DCVMUAInterlockErr2Zone1</td><td class="d">MUA interlock error 2, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="196" data-acc="R" data-u="" id="obj-bi-196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">196</td><td class="n">DCVBrokenTempSensorZone1</td><td class="d">Broken temperature sensor, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="197" data-acc="R" data-u="" id="obj-bi-197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">197</td><td class="n">DCVMissingTempSensorZone1</td><td class="d">Missing temperature sensor, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="198" data-acc="R" data-u="" id="obj-bi-198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">198</td><td class="n">DCVOverloadZone1</td><td class="d">Overload 1 tripped, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="199" data-acc="R" data-u="" id="obj-bi-199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">199</td><td class="n">DCVOverload2Zone1</td><td class="d">Overload 2 tripped, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="200" data-acc="R" data-u="" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">DCVPCUFaultZone1</td><td class="d">PCU fault, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="201" data-acc="R" data-u="" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">DCVLightsEnergizedFaultZone1</td><td class="d">Lights energized fault (power seen when off), zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="202" data-acc="R" data-u="" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">DCVLightsDeenergizedFaultZone1</td><td class="d">Lights de-energized fault (no power when on), zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="203" data-acc="R" data-u="" id="obj-bi-203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">203</td><td class="n">DCVSurfactantLowZone1</td><td class="d">Surfactant low, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="204" data-acc="R" data-u="" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">DCVCheckAppliancePilotsZone1</td><td class="d">Check appliance pilots, zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="205" data-acc="R" data-u="" id="obj-bi-205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">205</td><td class="n">DCVFireZone2</td><td class="d">Fire system tripped, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="206" data-acc="R" data-u="" id="obj-bi-206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">206</td><td class="n">DCVAuxFaultZone2</td><td class="d">Auxiliary input fault, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="207" data-acc="R" data-u="" id="obj-bi-207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">207</td><td class="n">DCVFuseFaultZone2</td><td class="d">Board fuse fault, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="208" data-acc="R" data-u="" id="obj-bi-208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">208</td><td class="n">DCVKTSZone2</td><td class="d">KTS (kill tamper switch) tripped, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="209" data-acc="R" data-u="" id="obj-bi-209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209</td><td class="n">DCVProvingFaultZone2</td><td class="d">Fan proving fault, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="210" data-acc="R" data-u="" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">DCVMUAInterlockErr1Zone2</td><td class="d">MUA interlock error 1, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="211" data-acc="R" data-u="" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">DCVMUAInterlockErr2Zone2</td><td class="d">MUA interlock error 2, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="212" data-acc="R" data-u="" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">DCVBrokenTempSensorZone2</td><td class="d">Broken temperature sensor, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="213" data-acc="R" data-u="" id="obj-bi-213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">213</td><td class="n">DCVMissingTempSensorZone2</td><td class="d">Missing temperature sensor, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="214" data-acc="R" data-u="" id="obj-bi-214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">214</td><td class="n">DCVOverload1Zone2</td><td class="d">Overload 1 tripped, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="215" data-acc="R" data-u="" id="obj-bi-215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">215</td><td class="n">DCVOverload2Zone2</td><td class="d">Overload 2 tripped, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="215" data-i="216" data-acc="R" data-u="" id="obj-bi-216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">216</td><td class="n">DCVPCUFaultZone2</td><td class="d">PCU fault, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="217" data-acc="R" data-u="" id="obj-bi-217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">217</td><td class="n">DCVLightsEnergizedFaultZone2</td><td class="d">Lights energized fault (power seen when off), zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="217" data-i="218" data-acc="R" data-u="" id="obj-bi-218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">218</td><td class="n">DCVLightsDeenergizedFaultZone2</td><td class="d">Lights de-energized fault (no power when on), zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="218" data-i="219" data-acc="R" data-u="" id="obj-bi-219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">219</td><td class="n">DCVSurfactantLowZone2</td><td class="d">Surfactant low, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="219" data-i="220" data-acc="R" data-u="" id="obj-bi-220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">220</td><td class="n">DCVCheckAppliancePilotsZone2</td><td class="d">Check appliance pilots, zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="221" data-acc="R" data-u="" data-min="1" id="obj-ai-221"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">221</td><td class="n">ModbusFaultCode</td><td class="d">Modbus device communication fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="222" data-acc="W" data-u="" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">PrepTimeButtonZone1</td><td class="d">Zone 1 Prep Time button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="223" data-acc="W" data-u="" data-min="1" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">223</td><td class="n">FansONButtonZone1</td><td class="d">Zone 1 Fans On button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="224" data-acc="W" data-u="" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">224</td><td class="n">WashButtonZone1</td><td class="d">Zone 1 Wash button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="225" data-acc="W" data-u="" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">LightsButtonZone1</td><td class="d">Zone 1 Lights button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="226" data-acc="W" data-u="" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">MaxAirZone1</td><td class="d">Zone 1 Max Air button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="227" data-acc="W" data-u="" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">PrepTimeButtonZone2</td><td class="d">Zone 2 Prep Time button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="228" data-acc="W" data-u="" id="obj-bv-228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">228</td><td class="n">FansONButtonZone2</td><td class="d">Zone 2 Fans On button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="229" data-acc="W" data-u="" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">WashButtonZone2</td><td class="d">Zone 2 Wash button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="230" data-acc="W" data-u="" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">LightsButtonZone2</td><td class="d">Zone 2 Lights button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="231" data-acc="W" data-u="" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">MaxAirZone2</td><td class="d">Zone 2 Max Air button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: CaptiveAire DCV Package DDC point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Temperature Sensor 1</li><li><a href="#obj-ai-2"><code>AI2</code></a>Temperature Sensor 2</li><li><a href="#obj-ai-3"><code>AI3</code></a>Temperature Sensor 3</li><li><a href="#obj-ai-4"><code>AI4</code></a>Temperature Sensor 4</li><li><a href="#obj-ai-5"><code>AI5</code></a>Temperature Sensor 5</li><li><a href="#obj-ai-6"><code>AI6</code></a>Temperature Sensor 6</li><li><a href="#obj-ai-7"><code>AI7</code></a>Temperature Sensor 7</li><li><a href="#obj-ai-8"><code>AI8</code></a>Temperature Sensor 8</li><li><a href="#obj-ai-9"><code>AI9</code></a>Temperature Sensor 9</li><li><a href="#obj-ai-10"><code>AI10</code></a>Temperature Sensor 10</li><li><a href="#obj-ai-11"><code>AI11</code></a>Temperature Sensor 11</li><li><a href="#obj-ai-12"><code>AI12</code></a>Temperature Sensor 12</li><li><a href="#obj-ai-13"><code>AI13</code></a>Temperature Sensor 13</li><li><a href="#obj-ai-14"><code>AI14</code></a>Temperature Sensor 14</li><li><a href="#obj-ai-15"><code>AI15</code></a>Temperature Sensor 15</li><li><a href="#obj-ai-16"><code>AI16</code></a>Temperature Sensor 16</li><li><a href="#obj-ai-17"><code>AI17</code></a>Temperature Sensor 17</li><li><a href="#obj-ai-18"><code>AI18</code></a>Temperature Sensor 18</li><li><a href="#obj-ai-19"><code>AI19</code></a>Temperature Sensor 19</li><li><a href="#obj-ai-20"><code>AI20</code></a>Temperature Sensor 20</li><li><a href="#obj-ai-21"><code>AI21</code></a>Temperature Sensor 21</li><li><a href="#obj-ai-22"><code>AI22</code></a>Temperature Sensor 22</li><li><a href="#obj-ai-23"><code>AI23</code></a>Temperature Sensor 23</li><li><a href="#obj-ai-24"><code>AI24</code></a>Temperature Sensor 24</li><li><a href="#obj-ai-25"><code>AI25</code></a>Temperature Sensor 25</li><li><a href="#obj-ai-26"><code>AI26</code></a>Temperature Sensor 26</li><li><a href="#obj-ai-27"><code>AI27</code></a>Temperature Sensor 27</li><li><a href="#obj-ai-28"><code>AI28</code></a>Temperature Sensor 28</li><li><a href="#obj-ai-29"><code>AI29</code></a>Temperature Sensor 29</li><li><a href="#obj-ai-30"><code>AI30</code></a>Temperature Sensor 30</li><li><a href="#obj-ai-31"><code>AI31</code></a>Temperature Sensor 31</li><li><a href="#obj-ai-32"><code>AI32</code></a>Temperature Sensor 32</li><li><a href="#obj-ai-33"><code>AI33</code></a>Temperature Zone 1</li><li><a href="#obj-ai-34"><code>AI34</code></a>Temperature Zone 2</li><li><a href="#obj-ai-35"><code>AI35</code></a>Temperature HMI 1</li><li><a href="#obj-ai-36"><code>AI36</code></a>Temperature HMI 2</li><li><a href="#obj-ai-37"><code>AI37</code></a>Temperature HMI 3</li><li><a href="#obj-ai-38"><code>AI38</code></a>Temperature HMI 4</li><li><a href="#obj-ai-39"><code>AI39</code></a>Humidity HMI 1</li><li><a href="#obj-ai-40"><code>AI40</code></a>Humidity HMI 2</li><li><a href="#obj-ai-41"><code>AI41</code></a>Humidity HMI 3</li><li><a href="#obj-ai-42"><code>AI42</code></a>Humidity HMI 4</li><li><a href="#obj-ai-43"><code>AI43</code></a>ECMOutput1</li><li><a href="#obj-ai-44"><code>AI44</code></a>ECMOutput2</li><li><a href="#obj-ai-45"><code>AI45</code></a>ECMOutput3</li><li><a href="#obj-ai-46"><code>AI46</code></a>ECMOutput4</li><li><a href="#obj-ai-47"><code>AI47</code></a>VDCOutput</li><li><a href="#obj-ai-48"><code>AI48</code></a>VFD Frequency Exhaust 1</li><li><a href="#obj-ai-49"><code>AI49</code></a>VFD Frequency Exhaust 2</li><li><a href="#obj-ai-50"><code>AI50</code></a>VFD Frequency Exhaust 3</li><li><a href="#obj-ai-51"><code>AI51</code></a>VFD Frequency Exhaust 4</li><li><a href="#obj-ai-52"><code>AI52</code></a>VFD Frequency Exhaust 5</li><li><a href="#obj-ai-53"><code>AI53</code></a>VFD Frequency Exhaust 6</li><li><a href="#obj-ai-54"><code>AI54</code></a>VFD Frequency Exhaust 7</li><li><a href="#obj-ai-55"><code>AI55</code></a>VFD Frequency Exhaust 8</li><li><a href="#obj-ai-56"><code>AI56</code></a>VFD Frequency Supply 1</li><li><a href="#obj-ai-57"><code>AI57</code></a>VFD Frequency Supply 2</li><li><a href="#obj-ai-58"><code>AI58</code></a>VFD Amperage Exhaust 1</li><li><a href="#obj-ai-59"><code>AI59</code></a>VFD Amperage Exhaust 2</li><li><a href="#obj-ai-60"><code>AI60</code></a>VFD Amperage Exhaust 3</li><li><a href="#obj-ai-61"><code>AI61</code></a>VFD Amperage Exhaust 4</li><li><a href="#obj-ai-62"><code>AI62</code></a>VFD Amperage Exhaust 5</li><li><a href="#obj-ai-63"><code>AI63</code></a>VFD Amperage Exhaust 6</li><li><a href="#obj-ai-64"><code>AI64</code></a>VFD Amperage Exhaust 7</li><li><a href="#obj-ai-65"><code>AI65</code></a>VFD Amperage Exhaust 8</li><li><a href="#obj-ai-66"><code>AI66</code></a>VFD Amperage Supply 1</li><li><a href="#obj-ai-67"><code>AI67</code></a>VFD Amperage Supply 2</li><li><a href="#obj-ai-68"><code>AI68</code></a>VFD Power Usage Exhaust 1</li><li><a href="#obj-ai-69"><code>AI69</code></a>VFD Power Usage Exhaust 2</li><li><a href="#obj-ai-70"><code>AI70</code></a>VFD Power Usage Exhaust 3</li><li><a href="#obj-ai-71"><code>AI71</code></a>VFD Power Usage Exhaust 4</li><li><a href="#obj-ai-72"><code>AI72</code></a>VFD Power Usage Exhaust 5</li><li><a href="#obj-ai-73"><code>AI73</code></a>VFD Power Usage Exhaust 6</li><li><a href="#obj-ai-74"><code>AI74</code></a>VFD Power Usage Exhaust 7</li><li><a href="#obj-ai-75"><code>AI75</code></a>VFD Power Usage Exhaust 8</li><li><a href="#obj-ai-76"><code>AI76</code></a>VFD Power Usage Supply 1</li><li><a href="#obj-ai-77"><code>AI77</code></a>VFD Power Usage Supply 2</li><li><a href="#obj-ai-78"><code>AI78</code></a>VFD Fault Exhaust 1</li><li><a href="#obj-ai-79"><code>AI79</code></a>VFD Fault Exhaust 2</li><li><a href="#obj-ai-80"><code>AI80</code></a>VFD Fault Exhaust 3</li><li><a href="#obj-ai-81"><code>AI81</code></a>VFD Fault Exhaust 4</li><li><a href="#obj-ai-82"><code>AI82</code></a>VFD Fault Exhaust 5</li><li><a href="#obj-ai-83"><code>AI83</code></a>VFD Fault Exhaust 6</li><li><a href="#obj-ai-84"><code>AI84</code></a>VFD Fault Exhaust 7</li><li><a href="#obj-ai-85"><code>AI85</code></a>VFD Fault Exhaust 8</li><li><a href="#obj-ai-86"><code>AI86</code></a>VFD Fault Supply 1</li><li><a href="#obj-ai-87"><code>AI87</code></a>VFD Fault Supply 2</li><li><a href="#obj-bi-88"><code>BI88</code></a>Zone1-FansONbyProving</li><li><a href="#obj-bi-89"><code>BI89</code></a>Zone1-FansONbyBypass</li><li><a href="#obj-bi-90"><code>BI90</code></a>Zone1-FansONbyIO1HighSpeed</li><li><a href="#obj-bi-91"><code>BI91</code></a>Zone1-FansONbyMaxAir</li><li><a href="#obj-bi-92"><code>BI92</code></a>Zone1-FansONbyTemperature</li><li><a href="#obj-bi-93"><code>BI93</code></a>Zone1-FansONbyOccupancy</li><li><a href="#obj-bi-94"><code>BI94</code></a>Zone1-FansONbyBMS</li><li><a href="#obj-bi-95"><code>BI95</code></a>Zone1-FansONbyIO1</li><li><a href="#obj-bi-96"><code>BI96</code></a>Zone1-FansONbyButton</li><li><a href="#obj-bi-97"><code>BI97</code></a>Zone1-FansONbyHRC</li><li><a href="#obj-bi-98"><code>BI98</code></a>Zone1-FansONbyWash</li><li><a href="#obj-bi-99"><code>BI99</code></a>Zone1-FansONbyBMSPrep</li><li><a href="#obj-bi-100"><code>BI100</code></a>Zone1-FansONbyButtonPrep</li><li><a href="#obj-bi-101"><code>BI101</code></a>Zone1-FansONbyTemperaturePrep</li><li><a href="#obj-bi-102"><code>BI102</code></a>Zone2-FansONbyProving</li><li><a href="#obj-bi-103"><code>BI103</code></a>Zone2-FansONbyBypass</li><li><a href="#obj-bi-104"><code>BI104</code></a>Zone2-FansONbyIO1HighSpeed</li><li><a href="#obj-bi-105"><code>BI105</code></a>Zone2-FansONbyMaxAir</li><li><a href="#obj-bi-106"><code>BI106</code></a>Zone2-FansONbyTemperature</li><li><a href="#obj-bi-107"><code>BI107</code></a>Zone2-FansONbyOccupancy</li><li><a href="#obj-bi-108"><code>BI108</code></a>Zone2-FansONbyBMS</li><li><a href="#obj-bi-109"><code>BI109</code></a>Zone2-FansONbyIO1</li><li><a href="#obj-bi-110"><code>BI110</code></a>Zone2-FansONbyButton</li><li><a href="#obj-bi-111"><code>BI111</code></a>Zone2-FansONbyHRC</li><li><a href="#obj-bi-112"><code>BI112</code></a>Zone2-FansONbyWash</li><li><a href="#obj-bi-113"><code>BI113</code></a>Zone2-FansONbyBMSPrep</li><li><a href="#obj-bi-114"><code>BI114</code></a>Zone2-FansONbyButtonPrep</li><li><a href="#obj-bi-115"><code>BI115</code></a>Zone2-FansONbyTemperaturePrep</li><li><a href="#obj-bi-116"><code>BI116</code></a>Zone1-LightsONbyWash</li><li><a href="#obj-bi-117"><code>BI117</code></a>Zone1-LightsONbyBypass</li><li><a href="#obj-bi-118"><code>BI118</code></a>Zone1-LightsONbyBMS</li><li><a href="#obj-bi-119"><code>BI119</code></a>Zone1-LightsONbyButton</li><li><a href="#obj-bi-120"><code>BI120</code></a>Zone1-LightsONbyOccupied</li><li><a href="#obj-bi-121"><code>BI121</code></a>Zone1-LightsONbyIO</li><li><a href="#obj-bi-122"><code>BI122</code></a>Zone1-LightsONbyFansButton</li><li><a href="#obj-bi-123"><code>BI123</code></a>Zone1-LightsONbyFansAutomatic</li><li><a href="#obj-bi-124"><code>BI124</code></a>Zone2-LightsONbyWash</li><li><a href="#obj-bi-125"><code>BI125</code></a>Zone2-LightsONbyBypass</li><li><a href="#obj-bi-126"><code>BI126</code></a>Zone2-LightsONbyBMS</li><li><a href="#obj-bi-127"><code>BI127</code></a>Zone2-LightsONbyButton</li><li><a href="#obj-bi-128"><code>BI128</code></a>Zone2-LightsONbyOccupied</li><li><a href="#obj-bi-129"><code>BI129</code></a>Zone2-LightsONbyIO</li><li><a href="#obj-bi-130"><code>BI130</code></a>Zone2-LightsONbyFansButton</li><li><a href="#obj-bi-131"><code>BI131</code></a>Zone2-LightsONbyAutomatic</li><li><a href="#obj-ai-132"><code>AI132</code></a>ErrorCOREBoard1</li><li><a href="#obj-ai-133"><code>AI133</code></a>ErrorCOREBoard2</li><li><a href="#obj-ai-134"><code>AI134</code></a>ErrorCOREBoard3</li><li><a href="#obj-ai-135"><code>AI135</code></a>ErrorCOREBoard4</li><li><a href="#obj-ai-136"><code>AI136</code></a>ErrorCOREBoard5</li><li><a href="#obj-ai-137"><code>AI137</code></a>ErrorCOREBoard6</li><li><a href="#obj-ai-138"><code>AI138</code></a>ErrorCOREBoard7</li><li><a href="#obj-ai-139"><code>AI139</code></a>ErrorCOREBoard8</li><li><a href="#obj-ai-140"><code>AI140</code></a>ErrorCOREBoard9</li><li><a href="#obj-ai-141"><code>AI141</code></a>ErrorCOREBoard10</li><li><a href="#obj-ai-142"><code>AI142</code></a>ErrorCOREBoard11</li><li><a href="#obj-ai-143"><code>AI143</code></a>ErrorCOREBoard12</li><li><a href="#obj-ai-144"><code>AI144</code></a>ErrorCOREBoard13</li><li><a href="#obj-ai-145"><code>AI145</code></a>ErrorCOREBoard14</li><li><a href="#obj-ai-146"><code>AI146</code></a>ErrorCOREBoard15</li><li><a href="#obj-ai-147"><code>AI147</code></a>PercentClogged_PCU1_Filter1</li><li><a href="#obj-ai-148"><code>AI148</code></a>PercentClogged_PCU1_Filter2</li><li><a href="#obj-ai-149"><code>AI149</code></a>PercentClogged_PCU1_Filter3</li><li><a href="#obj-ai-150"><code>AI150</code></a>PercentClogged_PCU1_Filter4</li><li><a href="#obj-ai-151"><code>AI151</code></a>PercentClogged_PCU1_Filter5</li><li><a href="#obj-bi-152"><code>BI152</code></a>CloggedFilter_PCU1</li><li><a href="#obj-bi-153"><code>BI153</code></a>MissingFilter_PCU1</li><li><a href="#obj-bi-154"><code>BI154</code></a>72HourCloggedFilter_PCU1</li><li><a href="#obj-bi-155"><code>BI155</code></a>CloggedPCU_PCU1</li><li><a href="#obj-bi-156"><code>BI156</code></a>DoorMissing_PCU1</li><li><a href="#obj-bi-157"><code>BI157</code></a>NeedCalibration_PCU1</li><li><a href="#obj-bi-158"><code>BI158</code></a>24HourCloggedFilter_PCU1</li><li><a href="#obj-bi-159"><code>BI159</code></a>ESPDoorMissing_PCU1</li><li><a href="#obj-bi-160"><code>BI160</code></a>ESPDrainClogged_PCU1</li><li><a href="#obj-ai-161"><code>AI161</code></a>PercentClogged_PCU2_Filter1</li><li><a href="#obj-ai-162"><code>AI162</code></a>PercentClogged_PCU2_Filter2</li><li><a href="#obj-ai-163"><code>AI163</code></a>PercentClogged_PCU2_Filter3</li><li><a href="#obj-ai-164"><code>AI164</code></a>PercentClogged_PCU2_Filter4</li><li><a href="#obj-ai-165"><code>AI165</code></a>PercentClogged_PCU2_Filter5</li><li><a href="#obj-bi-166"><code>BI166</code></a>CloggedFilter_PCU2</li><li><a href="#obj-bi-167"><code>BI167</code></a>MissingFilter_PCU2</li><li><a href="#obj-bi-168"><code>BI168</code></a>72HourCloggedFilter_PCU2</li><li><a href="#obj-bi-169"><code>BI169</code></a>CloggedPCU_PCU2</li><li><a href="#obj-bi-170"><code>BI170</code></a>DoorMissing_PCU2</li><li><a href="#obj-bi-171"><code>BI171</code></a>NeedCalibration_PCU2</li><li><a href="#obj-bi-172"><code>BI172</code></a>ESPDoorMissing_PCU2</li><li><a href="#obj-bi-173"><code>BI173</code></a>ESPDrainClogged_PCU2</li><li><a href="#obj-bi-174"><code>BI174</code></a>24HourCloggedFilter_PCU2</li><li><a href="#obj-ai-175"><code>AI175</code></a>PercentClogged_PCU3_Filter1</li><li><a href="#obj-ai-176"><code>AI176</code></a>PercentClogged_PCU3_Filter2</li><li><a href="#obj-ai-177"><code>AI177</code></a>PercentClogged_PCU3_Filter3</li><li><a href="#obj-ai-178"><code>AI178</code></a>PercentClogged_PCU3_Filter4</li><li><a href="#obj-ai-179"><code>AI179</code></a>PercentClogged_PCU3_Filter5</li><li><a href="#obj-bi-180"><code>BI180</code></a>CloggedFilter_PCU3</li><li><a href="#obj-bi-181"><code>BI181</code></a>MissingFilter_PCU3</li><li><a href="#obj-bi-182"><code>BI182</code></a>72HourCloggedFilter_PCU3</li><li><a href="#obj-bi-183"><code>BI183</code></a>CloggedPCU_PCU3</li><li><a href="#obj-bi-184"><code>BI184</code></a>DoorMissing_PCU3</li><li><a href="#obj-bi-185"><code>BI185</code></a>NeedCalibration_PCU3</li><li><a href="#obj-bi-186"><code>BI186</code></a>24HourCloggedFilter_PCU3</li><li><a href="#obj-bi-187"><code>BI187</code></a>ESPDoorMissing_PCU3</li><li><a href="#obj-bi-188"><code>BI188</code></a>ESPDrainClogged_PCU3</li><li><a href="#obj-bi-189"><code>BI189</code></a>DCVFireZone1</li><li><a href="#obj-bi-190"><code>BI190</code></a>DCVAuxFaultZone1</li><li><a href="#obj-bi-191"><code>BI191</code></a>DCVFuseFaultZone1</li><li><a href="#obj-bi-192"><code>BI192</code></a>DCVKTSZone1</li><li><a href="#obj-bi-193"><code>BI193</code></a>DCVProvingFaultZone1</li><li><a href="#obj-bi-194"><code>BI194</code></a>DCVMUAInterlockErr1Zone1</li><li><a href="#obj-bi-195"><code>BI195</code></a>DCVMUAInterlockErr2Zone1</li><li><a href="#obj-bi-196"><code>BI196</code></a>DCVBrokenTempSensorZone1</li><li><a href="#obj-bi-197"><code>BI197</code></a>DCVMissingTempSensorZone1</li><li><a href="#obj-bi-198"><code>BI198</code></a>DCVOverloadZone1</li><li><a href="#obj-bi-199"><code>BI199</code></a>DCVOverload2Zone1</li><li><a href="#obj-bi-200"><code>BI200</code></a>DCVPCUFaultZone1</li><li><a href="#obj-bi-201"><code>BI201</code></a>DCVLightsEnergizedFaultZone1</li><li><a href="#obj-bi-202"><code>BI202</code></a>DCVLightsDeenergizedFaultZone1</li><li><a href="#obj-bi-203"><code>BI203</code></a>DCVSurfactantLowZone1</li><li><a href="#obj-bi-204"><code>BI204</code></a>DCVCheckAppliancePilotsZone1</li><li><a href="#obj-bi-205"><code>BI205</code></a>DCVFireZone2</li><li><a href="#obj-bi-206"><code>BI206</code></a>DCVAuxFaultZone2</li><li><a href="#obj-bi-207"><code>BI207</code></a>DCVFuseFaultZone2</li><li><a href="#obj-bi-208"><code>BI208</code></a>DCVKTSZone2</li><li><a href="#obj-bi-209"><code>BI209</code></a>DCVProvingFaultZone2</li><li><a href="#obj-bi-210"><code>BI210</code></a>DCVMUAInterlockErr1Zone2</li><li><a href="#obj-bi-211"><code>BI211</code></a>DCVMUAInterlockErr2Zone2</li><li><a href="#obj-bi-212"><code>BI212</code></a>DCVBrokenTempSensorZone2</li><li><a href="#obj-bi-213"><code>BI213</code></a>DCVMissingTempSensorZone2</li><li><a href="#obj-bi-214"><code>BI214</code></a>DCVOverload1Zone2</li><li><a href="#obj-bi-215"><code>BI215</code></a>DCVOverload2Zone2</li><li><a href="#obj-bi-216"><code>BI216</code></a>DCVPCUFaultZone2</li><li><a href="#obj-bi-217"><code>BI217</code></a>DCVLightsEnergizedFaultZone2</li><li><a href="#obj-bi-218"><code>BI218</code></a>DCVLightsDeenergizedFaultZone2</li><li><a href="#obj-bi-219"><code>BI219</code></a>DCVSurfactantLowZone2</li><li><a href="#obj-bi-220"><code>BI220</code></a>DCVCheckAppliancePilotsZone2</li><li><a href="#obj-ai-221"><code>AI221</code></a>ModbusFaultCode</li><li><a href="#obj-bv-222"><code>BV222</code></a>PrepTimeButtonZone1</li><li><a href="#obj-bv-223"><code>BV223</code></a>FansONButtonZone1</li><li><a href="#obj-bv-224"><code>BV224</code></a>WashButtonZone1</li><li><a href="#obj-bv-225"><code>BV225</code></a>LightsButtonZone1</li><li><a href="#obj-bv-226"><code>BV226</code></a>MaxAirZone1</li><li><a href="#obj-bv-227"><code>BV227</code></a>PrepTimeButtonZone2</li><li><a href="#obj-bv-228"><code>BV228</code></a>FansONButtonZone2</li><li><a href="#obj-bv-229"><code>BV229</code></a>WashButtonZone2</li><li><a href="#obj-bv-230"><code>BV230</code></a>LightsButtonZone2</li><li><a href="#obj-bv-231"><code>BV231</code></a>MaxAirZone2</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Protocessor defaults: device instance 50000, MS/TP MAC 127, 38400 baud, Max Master 127, IP 192.168.1.24; COV is disabled by default.</li><li>Access comes from the guide&#x27;s Function column: the ten button BVs (222-231) are Monitor/Control, everything else Monitor. The guide does not say what writing them does.</li><li>The guide does not expand KTS (BI 192/208); CaptiveAire&#x27;s SCS panel manual (A0017476) uses KTS for its Kill Tamper Switch input.</li><li>ErrorCOREBoard1-15 (AI 132-146) report the highest-priority fault code (1-23) of each CORE fire-system board, Fire first.</li><li>Humidity, ECM and VDC outputs and the fault AIs are listed with no units.</li><li>Points depend on the package: unused sensors, fans, zones and PCUs read zero or are meaningless.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the DCV Package DDC (Protocessor BACnet) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the CaptiveAire DCV Package DDC (Protocessor BACnet)</h2><div class="faq"><details open><summary>How many BACnet points does the CaptiveAire DCV Package DDC (Protocessor BACnet) have?</summary><p>This list has 231 BACnet objects: 118 analog inputs, 103 binary inputs, 10 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which CaptiveAire DCV Package DDC (Protocessor BACnet) BACnet points are writable?</summary><p>10 of the 231 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official CaptiveAire DCV Package DDC (Protocessor BACnet) BACnet documentation?</summary><p>The source is Direct Digital Controls (DDC) Application Guide: Demand Control Ventilation (DCV) Packages Network, published free by CaptiveAire at https://www.captiveaire.com/catalogcontent/electriccontrols/doc/dcv-ddc.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the CaptiveAire DCV Package DDC (Protocessor BACnet)?</summary><p>Start with BV 223 FansONButtonZone1 (Zone 1 fans button; write effect not described in guide); BI 94 Zone1-FansONbyBMS (Confirms zone 1 fans are on by BMS command); AI 33 Temperature Zone 1 (Zone 1 temperature, °F); AI 48 VFD Frequency Exhaust 1 (Exhaust fan 1 drive speed, Hz); AI 56 VFD Frequency Supply 1 (Supply (make-up air) fan 1 drive speed, Hz); BI 189 DCVFireZone1 (Fire system tripped, zone 1); AI 78 VFD Fault Exhaust 1 (Exhaust fan 1 drive fault); AI 132 ErrorCOREBoard1 (Fire system fault code; highest-priority fault shown); AI 221 ModbusFaultCode (Modbus fault code; codes not listed in the guide).</p></details><details><summary>How do I check these points on the real DCV Package DDC (Protocessor BACnet)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More CaptiveAire BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/captiveaire/ddc-heater-controller-a0020659" data-row><span class="k">Make-up air heater / tempered air unit DDC controller</span><h3>CaptiveAire Direct Digital Controls (DDC) Heater Controller</h3><p>CaptiveAire heater (make-up air) units shipped with the factory Direct Digital Controls (DDC) controller covered by IOM A0020659.</p><div class="meta">59 objects &middot; 22 writable &middot; A0020659</div><span class="sr-only"> Also known as: A0020659, CaptiveAire DDC, DDC controller, ctrl_source</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/doas-rtu-legacy-ibt-controls" data-row><span class="k">DOAS rooftop unit</span><h3>CaptiveAire DOAS RTU Series packaged rooftop unit, legacy IBT controls (Protocessor BACnet)</h3><p>CaptiveAire DOAS RTU Series packaged rooftop units built with the older IBT-based unit controls (listed as &#x27;Paragon - IBT Controls (Legacy)&#x27;).</p><div class="meta">143 objects &middot; 92 writable &middot; A0026936</div><span class="sr-only"> Also known as: A0026936, CaptiveAire DOAS RTU, Paragon IBT controls (legacy), DOAS RTU Series, CaptiveAire DOAS, Protocessor</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/emsplus-kitchen-exhaust-controls" data-row><span class="k">Kitchen hood exhaust / make-up air fan controller (demand control)</span><h3>CaptiveAire EMSplus Kitchen Hood Exhaust Controls (BACnet IP)</h3><p>CaptiveAire EMSplus kitchen ventilation control panels ordered with the BACnet IP communication option.</p><div class="meta">105 objects &middot; 12 writable &middot; A0017802</div><span class="sr-only"> Also known as: EMSplus, EMS Plus, EMS+, A0017802, CaptiveAire EMSplus</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/hvls-fan-control" data-row><span class="k">HVLS / ventilation fan control panel (up to 10 fans)</span><h3>CaptiveAire HVLS and General Ventilation Fan Control (ECPM03, Protocessor BACnet)</h3><p>CaptiveAire HVLS and general ventilation fan control packages with the ECPM03 board and the factory Protocessor BACnet gateway.</p><div class="meta">307 objects &middot; 40 writable &middot; A0025729</div><span class="sr-only"> Also known as: A0025729, CaptiveAire HVLS, HVLS fan control, High Volume Low Speed fan, ECPM03, CASlink HVLS, Protocessor</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/lighting-control-system" data-row><span class="k">Lighting control panel (8 zones)</span><h3>CaptiveAire Lighting Control System (ECPM03, Protocessor BACnet)</h3><p>CaptiveAire Lighting Control System panels with the ECPM03 board and the factory Protocessor BACnet gateway.</p><div class="meta">81 objects &middot; 32 writable &middot; A0027767</div><span class="sr-only"> Also known as: A0027767, Lighting Control System, ECPM03, CASlink lighting, CaptiveAire lighting control panel, Protocessor</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/modular-indirect-fired-heater-ibt" data-row><span class="k">Make-up air unit (indirect gas-fired heater)</span><h3>CaptiveAire Modular Indirect Fired Heater (IBT controls, Protocessor BACnet)</h3><p>CaptiveAire modular indirect-fired make-up air heaters, modules and furnace inserts run by the IBT controller with the optional Protocessor BACnet gateway.</p><div class="meta">94 objects &middot; 63 writable &middot; A0016988</div><span class="sr-only"> Also known as: A0016988, IBT heater, IBT board, Indirect Fired Bent Tube, Modular Indirect Fired Heater, Indirect Fired Module, Indirect Fired Furnace, Protocessor</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/mua-heater-ddc" data-row><span class="k">Make-up air unit controller</span><h3>CaptiveAire MUA Heater DDC (Protocessor BACnet)</h3><p>CaptiveAire make-up air heater units (including direct-fired) with the factory DDC/BMS package.</p><div class="meta">161 objects &middot; 118 writable</div><span class="sr-only"> Also known as: CaptiveAire make-up air, Direct fired MUA, Tempered make-up air, DDC Application Guide MUA</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc" data-row><span class="k">Rooftop unit / DOAS controller</span><h3>CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet)</h3><p>CaptiveAire Paragon HVAC series packaged rooftop units and dedicated outdoor air systems with the factory DDC package.</p><div class="meta">300 objects &middot; 194 writable</div><span class="sr-only"> Also known as: Paragon, CaptiveAire DOAS, CaptiveAire RTU, Protocessor, CN0861, RTU DDC Points</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/self-cleaning-system-panel" data-row><span class="k">Kitchen hood self-cleaning wash system control panel</span><h3>CaptiveAire Self Cleaning System (SCS) Control Panel</h3><p>CaptiveAire Self Cleaning System panels that hot-water wash or cold-water mist kitchen exhaust hoods and plenums, and can also run the hood&#x27;s fan and light zones.</p><div class="meta">131 objects &middot; 7 writable &middot; A0017476</div><span class="sr-only"> Also known as: CaptiveAire SCS, Self Cleaning System, Hood wash panel, Hot Water Wash, Cold Water Mist, ECPM03, Protocessor</span></a></li></ul>
<p class="updated">Source: <a href="https://www.captiveaire.com/catalogcontent/electriccontrols/doc/dcv-ddc.pdf" rel="nofollow noopener" target="_blank">Direct Digital Controls (DDC) Application Guide: Demand Control Ventilation (DCV) Packages Network</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
