<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>CaptiveAire Paragon RTU / DOAS DDC BACnet Points List</title>
<meta name="description" content="CaptiveAire Paragon RTU / DOAS DDC BACnet points list: 300 objects by ID and name (e.g. BV 5 = DDCOccupiedOverride), 194 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="CaptiveAire Paragon RTU / DOAS DDC BACnet Points List">
<meta property="og:description" content="CaptiveAire Paragon RTU / DOAS DDC BACnet points list: 300 objects by ID and name (e.g. BV 5 = DDCOccupiedOverride), 194 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CaptiveAire Paragon RTU / DOAS DDC BACnet Points List">
<meta name="twitter:description" content="CaptiveAire Paragon RTU / DOAS DDC BACnet points list: 300 objects by ID and name (e.g. BV 5 = DDCOccupiedOverride), 194 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc",
   "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc",
   "name": "CaptiveAire Paragon RTU / DOAS DDC BACnet Points List",
   "description": "CaptiveAire Paragon RTU / DOAS DDC BACnet points list: 300 objects by ID and name (e.g. BV 5 = DDCOccupiedOverride), 194 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc#dataset",
   "name": "CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) BACnet Points List",
   "description": "CaptiveAire's Paragon rooftop units and DOAS are run by the unit's own controller board; BACnet comes from a factory-mounted Protocessor gateway in the control panel, set up at the factory for either BACnet IP (Ethernet) or BACnet MS/TP (RS-485). The 300 objects cover DDC commands, occupied/unoccupied setpoints, the on-board schedule, mode selections, sensor readings, compressor/ERV data and six active fault codes. The simplest BMS control is to enable scheduling once, set the on-board schedule to unoccupied (1440) and drive BV-5 DDCOccupiedOverride. CaptiveAire Paragon RTU / DOAS DDC BACnet points list: 300 objects by ID and name (e.g. BV 5 = DDCOccupiedOverride), 194 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc",
   "keywords": [
    "CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) BACnet Points List",
    "CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) BACnet objects",
    "CaptiveAire BACnet",
    "Paragon BACnet points list",
    "CaptiveAire DOAS BACnet points list",
    "CaptiveAire RTU BACnet points list",
    "Protocessor BACnet points list",
    "CN0861 BACnet points list",
    "RTU DDC Points BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "DDC Application Guide for Paragon HVAC Series (RTU DDC Points)",
    "url": "https://www.captiveaire.com/CatalogContent/Fans/RTU_DOAS/doc/rtu-ddc-guide.pdf",
    "author": {
     "@type": "Organization",
     "name": "CaptiveAire"
    }
   },
   "about": {
    "@type": "Product",
    "name": "CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet)",
    "brand": {
     "@type": "Brand",
     "name": "CaptiveAire"
    },
    "category": "Rooftop unit / DOAS controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 300 BACnet objects: 89 analog inputs, 183 analog values, 17 binary inputs, 11 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "194 of the 300 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is DDC Application Guide for Paragon HVAC Series (RTU DDC Points), revision 2026-09, published free by CaptiveAire at https://www.captiveaire.com/CatalogContent/Fans/RTU_DOAS/doc/rtu-ddc-guide.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 5 DDCOccupiedOverride (Occupied/unoccupied command from the BMS); BV 216 SchedulingEnabledFlag (Must be on (once) for BV-5 to work); AV 18 SpaceCoolOccSP (Occupied space cooling setpoint); AV 8 SpaceHeatOccSP (Occupied space heating setpoint); AI 139 UnitStatus (Idle / blower / heating / cooling state); AI 140 CurrentOccupiedStatus (Confirms the occupancy command took effect); AI 148 DischargeTemp (Discharge air temperature); AI 141 AverageSpaceTemp (Space temperature the unit is controlling to); AI 210 ActiveFault1 (First active fault code)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BMS occupancy control needs BV-216 SchedulingEnabledFlag on and all internal schedule AVs (46-87) at 1440; an occupied input always wins over unoccupied, so any non-1440 slot keeps the unit occupied regardless of BV-5. Direct heat/cool/blower commands (BV-1..3, AV-4) need the heat/cool tempering modes (AV-217..220) set to DDC (3)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "A BMS space temperature can be written to AV-248 ExternalSpaceTempValue after enabling BV-247 ExternalSpaceTempEnable; space humidity likewise via BV-269 ExternalSpaceRhEnable and AV-270 ExternalSpaceRhValue. BV-280..283 act as virtual thermostat calls when Activate Based On is set to Stat (4). The Paragon IOM (A0033507 Rev 39) also lists Virtual Space Input (Temp/RH from the BMS, default Off) with an optional Input Timer (1-120 min, default 2) that falls back to the wired sensor when the BMS value goes stale."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Paragon RTU / DOAS DDC (Protocessor BACnet)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "CaptiveAire",
     "item": "https://easybacnet.com/bacnet-points-lists/captiveaire/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Paragon RTU / DOAS DDC (Protocessor BACnet)",
     "item": "https://easybacnet.com/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/captiveaire/">CaptiveAire</a></li><li aria-current="page">Paragon RTU / DOAS DDC (Protocessor BACnet)</li></ol>
<p class="eyebrow">Rooftop unit / DOAS controller &middot; BACnet points list</p><h1><span class="mfr">CaptiveAire</span> Paragon RTU / DOAS DDC (Protocessor BACnet) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>CaptiveAire&#x27;s Paragon rooftop units and DOAS are run by the unit&#x27;s own controller board; BACnet comes from a factory-mounted Protocessor gateway in the control panel, set up at the factory for either BACnet IP (Ethernet) or BACnet MS/TP (RS-485). The 300 objects cover DDC commands, occupied/unoccupied setpoints, the on-board schedule, mode selections, sensor readings, compressor/ERV data and six active fault codes. The simplest BMS control is to enable scheduling once, set the on-board schedule to unoccupied (1440) and drive BV-5 DDCOccupiedOverride.</p>
<p>This page lists <strong>300 BACnet objects</strong> for the CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) &mdash; 194 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from CaptiveAire&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/captiveaire/">CaptiveAire</a></dd></div><div><dt>Model</dt><dd>Paragon RTU / DOAS DDC (Protocessor BACnet)</dd></div><div><dt>Equipment</dt><dd>Rooftop unit / DOAS controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>300 (194 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>50001</dd></div><div><dt>Also known as</dt><dd>Paragon, CaptiveAire DOAS, CaptiveAire RTU, Protocessor, CN0861, RTU DDC Points</dd></div><div><dt>Source document</dt><dd><a href="https://www.captiveaire.com/CatalogContent/Fans/RTU_DOAS/doc/rtu-ddc-guide.pdf" rel="nofollow noopener" target="_blank">DDC Application Guide for Paragon HVAC Series (RTU DDC Points) &middot; rev. 2026-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc.csv" rel="nofollow" download>Download CSV <small>300 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.captiveaire.com/CatalogContent/Fans/RTU_DOAS/doc/rtu-ddc-guide.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=captiveaire/paragon-rtu-doas-ddc">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against CaptiveAire&rsquo;s current documentation and the live
device before use. Not official CaptiveAire information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="quick-reference"><h2>Field quick reference: CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet)</h2>
<p class="count">The points you need for each job, picked from the full list below.</p>
<h3>Occupancy from the BMS</h3><p>Turn scheduling on once, set every on-board schedule slot (AV 46-87) to 1440, then command occupancy with DDC Occupied Override. An occupied input always wins, so any slot not at 1440 keeps the unit occupied.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-216">BV 216</a></td><td class="n">SchedulingEnabledFlag</td><td>Write on (1) once; not an occupancy command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-46">AV 46</a></td><td class="n">ScheduleSundayAStart</td><td>Write 1440 (no schedule); same for every slot to AV 87</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-87">AV 87</a></td><td class="n">ScheduleSaturdayCEnd</td><td>Write 1440; last schedule slot (Saturday C end)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-5">BV 5</a></td><td class="n">DDCOccupiedOverride</td><td>Write: occupied/unoccupied command from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-140">AI 140</a></td><td class="n">CurrentOccupiedStatus</td><td>Read: 1 = Occupied, 0 = Unoccupied</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-139">AI 139</a></td><td class="n">UnitStatus</td><td>Read: 0=Idle, 1=Blower, 2=Heating, 3=Cooling</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Choose the control strategy</h3><p>Activate Based On and the Tempering Mode AVs decide which setpoints the unit uses, separately for occupied and unoccupied. Setpoints that don&#x27;t match the chosen mode have no effect.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-217">AV 217</a></td><td class="n">HeatTemperModeOcc</td><td>Write occupied heat mode: 0=Discharge, 1=Space, 2=BAS, 3=DDC</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-218">AV 218</a></td><td class="n">HeatTemperModeUnocc</td><td>Write unoccupied heat tempering mode, same values</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-219">AV 219</a></td><td class="n">CoolTemperModeOcc</td><td>Write occupied cool mode: 0=Discharge, 1=Space, 2=BAS, 3=DDC</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-220">AV 220</a></td><td class="n">CoolTemperModeUnocc</td><td>Write unoccupied cool tempering mode, same values</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-221">AV 221</a></td><td class="n">ActivateOnOcc</td><td>Write occupied: 0=Intake, 1=Space, 2=Both, 3=Either, 4=Stat</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-222">AV 222</a></td><td class="n">ActivateOnUnocc</td><td>Write unoccupied activate-based-on, same values</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-223">AV 223</a></td><td class="n">BlowerModeOcc</td><td>Write occupied blower mode: 0=Auto, 1=Off, 2=On</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-224">AV 224</a></td><td class="n">BlowerModeUnocc</td><td>Write unoccupied blower mode: 0=Auto, 1=Off, 2=On</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Setpoints</h3><p>Write the occupied and unoccupied setpoints for the mode you chose: space, intake or discharge. Discharge setpoints need the tempering mode set to discharge.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-18">AV 18</a></td><td class="n">SpaceCoolOccSP</td><td>Write: occupied space cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-8">AV 8</a></td><td class="n">SpaceHeatOccSP</td><td>Write: occupied space heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-19">AV 19</a></td><td class="n">SpaceCoolUnoccSP</td><td>Write: unoccupied space cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-9">AV 9</a></td><td class="n">SpaceHeatUnoccSP</td><td>Write: unoccupied space heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-16">AV 16</a></td><td class="n">IntakeCoolOccSP</td><td>Write: occupied intake cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">IntakeHeatOccSP</td><td>Write: occupied intake heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-22">AV 22</a></td><td class="n">DischargeCoolOccSP</td><td>Write: occupied discharge cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-12">AV 12</a></td><td class="n">DischargeHeatOccSP</td><td>Write: occupied discharge heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-42">AV 42</a></td><td class="n">SpaceDpOccSP</td><td>Write: occupied space dewpoint setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-36">AV 36</a></td><td class="n">SpaceRhOccSP</td><td>Write: occupied space RH setpoint</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Temperatures and readings to trend</h3><p>Trend the main air temperatures, humidity, static pressure, CO2 and airflow. Temperatures follow the unit&#x27;s F/C setting and the guide lists no engineering units.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-141">AI 141</a></td><td class="n">AverageSpaceTemp</td><td>Read: average space temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-148">AI 148</a></td><td class="n">DischargeTemp</td><td>Read: discharge temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-149">AI 149</a></td><td class="n">IntakeTemp</td><td>Read: intake temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-146">AI 146</a></td><td class="n">OutdoorTemp</td><td>Read: outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-147">AI 147</a></td><td class="n">ReturnTemp</td><td>Read: return temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-145">AI 145</a></td><td class="n">AverageRh</td><td>Read: average space relative humidity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-190">AI 190</a></td><td class="n">SpaceDpActual</td><td>Read: space dew point</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-245">AI 245</a></td><td class="n">PressureSensor1</td><td>Read: duct static pressure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-246">AI 246</a></td><td class="n">CO2Reading</td><td>Read: CO2, ppm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-299">AI 299</a></td><td class="n">OaCFMReading</td><td>Read: calculated outdoor air CFM</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Blower, heating and cooling status</h3><p>Read blower VFD data, gas valve and economizer status and compressor values. The gas valve output reads 10 V at high fire and also when the unit is not heating, so check the gas valve status too.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-142">AI 142</a></td><td class="n">BlowerFrequency</td><td>Read: blower VFD frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-143">AI 143</a></td><td class="n">BlowerCurrent</td><td>Read: blower VFD current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-144">AI 144</a></td><td class="n">BlowerPower</td><td>Read: blower VFD power</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-294">BI 294</a></td><td class="n">FSC1GasON</td><td>Read: main gas valve stage 1, 1 = ON</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-295">BI 295</a></td><td class="n">FSC2GasON</td><td>Read: main gas valve stage 2, 1 = ON</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-178">AI 178</a></td><td class="n">ModulatingGasValve1Output</td><td>Read: modulating gas valve 1 output, 0 V = low fire</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-296">BI 296</a></td><td class="n">EconomizerActive</td><td>Read: economizer, 1 = Active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-192">AI 192</a></td><td class="n">CompressorFrequency</td><td>Read: compressor frequency</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-193">AI 193</a></td><td class="n">CompressorCurrent</td><td>Read: compressor current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-184">BI 184</a></td><td class="n">DefrostActiveFlag</td><td>Read: defrost, 1 = Active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Direct DDC and virtual thermostat calls</h3><p>The DDC heat, cool and blower commands only act when the tempering modes are DDC (3). The virtual stat calls only act when Activate Based On is Stat (4).</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">DDCHeatCommand</td><td>Write: heat command; needs tempering mode = DDC (3)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">DDCCoolCommand</td><td>Write: cool command; needs tempering mode = DDC (3)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">DDCBlowerCommand</td><td>Write: blower command; heat and cool modes = DDC</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-4">AV 4</a></td><td class="n">DDCModulation</td><td>Write heat modulation 0-10 V: 0 = low fire, 10 = high</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-280">BV 280</a></td><td class="n">StatCtrlBlower</td><td>Write 1 = On: call for blower (Activate On Stat)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-281">BV 281</a></td><td class="n">StatCtrlHeat</td><td>Write 1 = On: call for heat (Activate On Stat)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-282">BV 282</a></td><td class="n">StatCtrlCool</td><td>Write 1 = On: call for cool (Activate On Stat)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-283">BV 283</a></td><td class="n">StatCtrlDehumid</td><td>Write 1 = On: call for dehumidification (Activate On Stat)</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Sensor values the BMS can supply</h3><p>Enable the external space temperature or humidity first, then write the BMS value with one decimal.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-247">BV 247</a></td><td class="n">ExternalSpaceTempEnable</td><td>Write 1 = Enable to use a BMS space temperature</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-248">AV 248</a></td><td class="n">ExternalSpaceTempValue</td><td>Write: BMS space temperature, 1 decimal</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-269">BV 269</a></td><td class="n">ExternalSpaceRhEnable</td><td>Write 1 = Enable to use a BMS space humidity</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-270">AV 270</a></td><td class="n">ExternalSpaceRhValue</td><td>Write: BMS space relative humidity, 1 decimal</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-293">AV 293</a></td><td class="n">ReturnAsSpace</td><td>Write 1 = ON to use return temp as space</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<h3>Faults</h3><p>Six AIs each hold an active fault code; decode them with the fault code table in CaptiveAire&#x27;s DDC guide.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Use</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-210">AI 210</a></td><td class="n">ActiveFault1</td><td>Read: active fault code 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-211">AI 211</a></td><td class="n">ActiveFault2</td><td>Read: active fault code 2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-212">AI 212</a></td><td class="n">ActiveFault3</td><td>Read: active fault code 3</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-213">AI 213</a></td><td class="n">ActiveFault4</td><td>Read: active fault code 4</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-214">AI 214</a></td><td class="n">ActiveFault5</td><td>Read: active fault code 5</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-215">AI 215</a></td><td class="n">ActiveFault6</td><td>Read: active fault code 6</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Commissioning checklist</h3><ol class="notes"><li>Check whether the Protocessor was factory set for BACnet IP or MS/TP, because the objects are only reachable on that port.</li><li>Set a unique device instance (default 50001) and, on MS/TP, a unique MAC (default 51, 38400 baud, Max Master 127), or change the default IP 192.168.1.24 in the web configurator.</li><li>Give each changed gateway parameter its own Submit and then restart the system.</li><li>Verify reads of AI 139 (UnitStatus), AI 140 (CurrentOccupiedStatus), AI 141 (AverageSpaceTemp), AI 148 (DischargeTemp) and AI 210 (ActiveFault1).</li><li>Write BV 216 (SchedulingEnabledFlag) on once and set every schedule AV from AV 46 (ScheduleSundayAStart) to AV 87 (ScheduleSaturdayCEnd) to 1440.</li><li>Command BV 5 (DDCOccupiedOverride) occupied and then unoccupied, confirming AI 140 (CurrentOccupiedStatus) follows each time.</li><li>Confirm the tempering modes AV 217-220 and Activate Based On AV 221/222, then write a matching setpoint such as AV 18 (SpaceCoolOccSP) and watch AI 139 (UnitStatus).</li><li>If writes to user or factory settings are refused, check the HMI settings BMS User Write and BMS Factory Write, which default to Disabled.</li><li>Map AI 210-215 (ActiveFault1-6) as alarms and decode them with the guide&#x27;s fault code table.</li></ol>
</section><section class="integ" id="bms-integration"><h2>BMS integration notes: CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet)</h2>
<div class="answer"><b>Integration in brief</b><p>Turn on scheduling once (BV-216), set every on-board schedule slot (AV-46..87) to 1440 so the unit is always unoccupied by its own clock, then command occupancy from the BMS with BV-5. Let the unit run on its own setpoints (intake/space/discharge, chosen by the Activate Based On and Tempering Mode AVs) and monitor UnitStatus, temperatures and the six fault-code AIs. Only use the raw DDC heat/cool/blower commands if the tempering modes are set to DDC.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-5">BV 5</a></td><td class="n">DDCOccupiedOverride</td><td>Occupied/unoccupied command from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-216">BV 216</a></td><td class="n">SchedulingEnabledFlag</td><td>Must be on (once) for BV-5 to work</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-18">AV 18</a></td><td class="n">SpaceCoolOccSP</td><td>Occupied space cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-8">AV 8</a></td><td class="n">SpaceHeatOccSP</td><td>Occupied space heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-139">AI 139</a></td><td class="n">UnitStatus</td><td>Idle / blower / heating / cooling state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-140">AI 140</a></td><td class="n">CurrentOccupiedStatus</td><td>Confirms the occupancy command took effect</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-148">AI 148</a></td><td class="n">DischargeTemp</td><td>Discharge air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-141">AI 141</a></td><td class="n">AverageSpaceTemp</td><td>Space temperature the unit is controlling to</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-210">AI 210</a></td><td class="n">ActiveFault1</td><td>First active fault code</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BMS occupancy control needs BV-216 SchedulingEnabledFlag on and all internal schedule AVs (46-87) at 1440; an occupied input always wins over unoccupied, so any non-1440 slot keeps the unit occupied regardless of BV-5. Direct heat/cool/blower commands (BV-1..3, AV-4) need the heat/cool tempering modes (AV-217..220) set to DDC (3).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>A BMS space temperature can be written to AV-248 ExternalSpaceTempValue after enabling BV-247 ExternalSpaceTempEnable; space humidity likewise via BV-269 ExternalSpaceRhEnable and AV-270 ExternalSpaceRhValue. BV-280..283 act as virtual thermostat calls when Activate Based On is set to Stat (4). The Paragon IOM (A0033507 Rev 39) also lists Virtual Space Input (Temp/RH from the BMS, default Off) with an optional Input Timer (1-120 min, default 2) that falls back to the wired sensor when the BMS value goes stale.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Protocessor default device instance 50001, MS/TP MAC 51, 38400 baud, Max Master 127; the guide increments instance and MAC per unit number.</li><li>Protocessor default IP 192.168.1.24 /255.255.255.0; web configurator login admin/admin (or the password printed by the Ethernet port).</li><li>The gateway is factory set to either BACnet IP or MS/TP for the job; objects are only reachable on that port.</li><li>Each changed gateway parameter needs its own Submit and a system restart.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>If any internal schedule slot is not 1440, BV-5 cannot turn the unit off during that slot.</li><li>The controller board reboots when some factory settings are changed.</li><li>Gas valve output reads 10 V both at high fire and when the unit is not heating.</li><li>Setpoints used depend on Activate Based On (AV-221/222) and Tempering Mode (AV-217..220); unused setpoints have no effect.</li><li>Blower speed AVs (88-91) must stay within the min/max speed limits in AV-228..235.</li><li>Paragon IOM (A0033507 Rev 39): the HMI settings BMS User Write and BMS Factory Write, which allow BMS writes to user and factory settings, default to Disabled.</li></ul>
</section>
<h2 id="points">CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">300 of 300 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>89</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>183</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>17</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>11</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>300</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>106</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>194</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>39</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="W" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">DDCHeatCommand</td><td class="d">Heating command. Requires heat tempering mode = DDC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="W" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">DDCCoolCommand</td><td class="d">Cooling command. Requires heat tempering mode = DDC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3" data-acc="W" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">DDCBlowerCommand</td><td class="d">Blower command. Requires both heat and cool tempering mode = DDC</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">DDCModulation</td><td class="d">Heat modulation signal, 0-10V. 0V = low fire and 10V = high</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="5" data-acc="W" data-u="" data-min="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">DDCOccupiedOverride</td><td class="d">Occupied override command, requires SchedulingEnabled = ON (1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">IntakeHeatOccSP</td><td class="d">Intake Heating Occupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">IntakeHeatUnoccSP</td><td class="d">Intake Heating Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="W" data-u="" data-min="1" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">SpaceHeatOccSP</td><td class="d">Space Heating Occupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">SpaceHeatUnoccSP</td><td class="d">Space Heating Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="W" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">MinDischargeHeatOccSP</td><td class="d">Min Discharge Heating when occupied, relevant only if heat tempering mode =</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="W" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">MinDischargeHeatUnoccSP</td><td class="d">Min Discharge Heating when unoccupied, relevant only if heat tempering mode =</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="W" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">DischargeHeatOccSP</td><td class="d">Discharge heating setpoint when occupied, requires heat tempering mode = discharge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="W" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">DischargeHeatUnoccSP</td><td class="d">Discharge heating setpoint when unoccupied, requires heat tempering mode = discharge</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="W" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">MaxDischargeHeatOccSP</td><td class="d">Max Discharge Heating when occupied, relevant only if heat tempering mode =</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="W" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">MaxDischargeHeatUnoccSP</td><td class="d">Max Discharge Heating when unoccupied, relevant only if heat tempering mode =</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">IntakeCoolOccSP</td><td class="d">Intake Cooling Occupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">IntakeCoolUnoccSP</td><td class="d">Intake Cooling Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="W" data-u="" data-min="1" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">18</td><td class="n">SpaceCoolOccSP</td><td class="d">Space Cooling Occupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">SpaceCoolUnoccSP</td><td class="d">Space Cooling Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">MinDischargeCoolOccSP</td><td class="d">Min Discharge Cooling setpoint when occupied, relevant only if cool tempering mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">MinDischargeCoolUnoccSP</td><td class="d">Min Discharge Cooling setpoint when unoccupied, relevant only if cool tempering mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">DischargeCoolOccSP</td><td class="d">Discharge Cooling setpoint when occupied, relevant only if cool tempering mode =</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">DischargeCoolUnoccSP</td><td class="d">Discharge Cooling setpoint when unoccupied, relevant only if cool tempering mode =</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">MaxDischargeCoolOccSP</td><td class="d">Max Discharge Cooling setpoint when occupied, relevant only if cool tempering mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">MaxDischargeCoolUnoccSP</td><td class="d">Max Discharge Cooling setpoint when unoccupied, relevant only if cool tempering mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">RoomOverrideOccSP</td><td class="d">Room Override Occupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">RoomOverrideUnoccSP</td><td class="d">Room Override Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">FirestatIntakeSP</td><td class="d">Firestat Intake Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">FirestatDischargeSP</td><td class="d">Firestat Discharge Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">FreezestatSP</td><td class="d">Freezestat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">OverheatDischargeSP</td><td class="d">Overheat Discharge Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">CabinetHeatSP</td><td class="d">Cabinet Heat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">FurnaceDrainHeatSP</td><td class="d">Furnace Drain Heat Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">IntakeRhOccSP</td><td class="d">Intake Relative Humidity Occupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">IntakeRhUnoccSP</td><td class="d">Intake Relative Humidity Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">SpaceRhOccSP</td><td class="d">Space Relative Humidity Occupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">SpaceRhUnoccSP</td><td class="d">Space Relative Humidity Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">DischargeRhOccSP</td><td class="d">Discharge Relative Humidity Occupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">DischargeRhUnoccSP</td><td class="d">Discharge Relative Humidity Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">IntakeDpOccSP</td><td class="d">Intake Dewpoint Occupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">IntakeDpUnoccSP</td><td class="d">Intake Dewpoint Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">SpaceDpOccSP</td><td class="d">Space Dewpoint Occupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">SpaceDpUnoccSP</td><td class="d">Space Dewpoint Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">DischargeDpOccSP</td><td class="d">Discharge Dewpoint Occupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">DischargeDpUnoccSP</td><td class="d">Discharge Dewpoint Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">ScheduleSundayAStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">ScheduleSundayAEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">ScheduleSundayBStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">ScheduleSundayBEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">ScheduleSundayCStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">ScheduleSundayCEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="52" data-acc="W" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">ScheduleMondayAStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">ScheduleMondayAEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">ScheduleMondayBStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">ScheduleMondayBEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">ScheduleMondayCStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">ScheduleMondayCEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="58" data-acc="W" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">ScheduleTuesdayAStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">ScheduleTuesdayAEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="60" data-acc="W" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">ScheduleTuesdayBStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="61" data-acc="W" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">ScheduleTuesdayBEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="62" data-acc="W" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">ScheduleTuesdayCStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="63" data-acc="W" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">ScheduleTuesdayCEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="64" data-acc="W" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">ScheduleWednesdayAStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="65" data-acc="W" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">ScheduleWednesdayAEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">ScheduleWednesdayBStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">ScheduleWednesdayBEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="68" data-acc="W" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">ScheduleWednesdayCStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="69" data-acc="W" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">ScheduleWednesdayCEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="70" data-acc="W" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">ScheduleThursdayAStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="71" data-acc="W" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">ScheduleThursdayAEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="72" data-acc="W" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">ScheduleThursdayBStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="73" data-acc="W" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">ScheduleThursdayBEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="74" data-acc="W" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">ScheduleThursdayCStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="75" data-acc="W" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">ScheduleThursdayCEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="76" data-acc="W" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">ScheduleFridayAStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="77" data-acc="W" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">ScheduleFridayAEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="78" data-acc="W" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">ScheduleFridayBStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="79" data-acc="W" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">ScheduleFridayBEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="80" data-acc="W" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">ScheduleFridayCStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="81" data-acc="W" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">ScheduleFridayCEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="82" data-acc="W" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">ScheduleSaturdayAStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="83" data-acc="W" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">ScheduleSaturdayAEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="84" data-acc="W" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">ScheduleSaturdayBStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="85" data-acc="W" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">ScheduleSaturdayBEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="86" data-acc="W" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">ScheduleSaturdayCStart</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="87" data-acc="W" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">ScheduleSaturdayCEnd</td><td class="d">Daily schedule start/end time in minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="88" data-acc="W" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">BlowerManualFreqOcc</td><td class="d">VFD frequency when occupied, requires blower control = VFD manual</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="89" data-acc="W" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">BlowerManualFreqUnocc</td><td class="d">VFD frequency when unoccupied, requires blower control = VFD manual</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="90" data-acc="W" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">BlowerManualPwmRateOcc</td><td class="d">ECM speed when occupied, requires blower control = ECM manual</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="91" data-acc="W" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">BlowerManualPwmRateUnocc</td><td class="d">ECM speed when unoccupied, requires blower control = ECM manual</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="92" data-acc="W" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">MixingBoxManualOAOcc</td><td class="d">Mixing Box Outdoor Air Percent during occupied times, requires mixing box mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="93" data-acc="W" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">MixingBoxManualOAUnocc</td><td class="d">Mixing Box Outdoor Air Percent during unoccupied times, requires mixing box mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="94" data-acc="W" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">EconomizerTempSPOcc</td><td class="d">Economizer Temperature Setpoint Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="95" data-acc="W" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">EconomizerTempSPUnocc</td><td class="d">Economizer Temperature Setpoint Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="96" data-acc="W" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">EconomizerTempBandOcc</td><td class="d">Economizer Temperature Band Setpoint Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="97" data-acc="W" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">EconomizerTempBandUnocc</td><td class="d">Economizer Temperature Band Setpoint Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="98" data-acc="W" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">EconomizerTotalBandOcc</td><td class="d">Economizer Temperature Total Band Setpoint Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="99" data-acc="W" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">EconomizerTotalBandUnocc</td><td class="d">Economizer Temperature Total Band Setpoint Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="100" data-acc="W" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">EconomizerRhSPOcc</td><td class="d">Economizer Relative Humidity Setpoint Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">EconomizerRhSPUnocc</td><td class="d">Economizer Relative Humidity Setpoint Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="102" data-acc="W" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">MixingBoxManualVoltsOcc</td><td class="d">Mixing Box damper voltage during occupied times, requires mixing box mode =</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="103" data-acc="W" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">MixingBoxManualVoltsUnocc</td><td class="d">Mixing Box damper voltage during unoccupied times, requires mixing box mode =</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="104" data-acc="W" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">BlowerPsSpLowOcc</td><td class="d">Blower Low Static Pressure Setting Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="105" data-acc="W" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">BlowerPsSpLowUnocc</td><td class="d">Blower Low Static Pressure Setting Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="106" data-acc="W" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">BlowerPsSpHighOcc</td><td class="d">Blower High Static Pressure Setting Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="107" data-acc="W" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">BlowerPsSpHighUnocc</td><td class="d">Blower High Static Pressure Setting Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="108" data-acc="W" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">DryModeDischTempSPOcc</td><td class="d">Dry Mode Discharge Occupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="109" data-acc="W" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">DryModeDischTempSPUnocc</td><td class="d">Dry Mode Discharge Unoccupied Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">OaResetLowTempSp</td><td class="d">Outdoor Air Reset Low Temperature Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">OaResetHighTempSp</td><td class="d">Outdoor Air Reset High Temperature Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="112" data-acc="W" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">OaResetHeatDischTempSp</td><td class="d">Outdoor Air Reset Heat Discharge Temperature Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">OaResetCoolDischTempSp</td><td class="d">Outdoor Air Reset Cool Discharge Temperature Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="114" data-acc="W" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">OaResetHeatSpaceTempSp</td><td class="d">Outdoor Air Reset Heat Space Temperature Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="115" data-acc="W" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">OaResetCoolSpaceTempSp</td><td class="d">Outdoor Air Reset Cool Space Temperature Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="116" data-acc="W" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">CO2SensorPpmMin</td><td class="d">CO2 PPM level at 0V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="117" data-acc="W" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">CO2SensorPpmMax</td><td class="d">CO2 PPM level at 10V</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="118" data-acc="W" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">CO2ThresholdLimitOcc</td><td class="d">CO2 sensor threshold limit for the fan/damper to operate when occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="119" data-acc="W" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">CO2ThresholdLimitUnocc</td><td class="d">CO2 sensor threshold limit for the fan/damper to operate when unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="120" data-acc="W" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">DynamicSpDiff</td><td class="d">Dynamic Setpoint Differential</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="121" data-acc="W" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">DynamicSpOffset</td><td class="d">Dynamic Setpoint Differential Offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="122" data-acc="W" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">DynamicSpHeatOa</td><td class="d">Dynamic Setpoint Heat Outdoor Air</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="123" data-acc="W" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">DynamicSpCoolOa</td><td class="d">Dynamic Setpoint Cool Outdoor Air</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">ErvWheelSpeed</td><td class="d">Energy Wheel Speed Setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">ErvExhaustFanSpeedOcc</td><td class="d">Energy Wheel Exhaust Fan Speed Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="126" data-acc="W" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">ErvExhaustFanSpeedUnocc</td><td class="d">Energy Wheel Exhaust Fan Speed Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="127" data-acc="W" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">ErvExhaustLowPsSpOcc</td><td class="d">Energy Wheel Exhaust Low Pressure Setpoint Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="128" data-acc="W" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">ErvExhaustLowPsSpUnocc</td><td class="d">Energy Wheel Exhaust Low Pressure Setpoint Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="129" data-acc="W" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">ErvExhaustHighPsSpOcc</td><td class="d">Energy Wheel Exhaust High Pressure Setpoint Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="130" data-acc="W" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">ErvExhaustHighPsSpUnocc</td><td class="d">Energy Wheel Exhaust High Pressure Setpoint Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="131" data-acc="W" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">CO2OverrideHighLimitOcc</td><td class="d">CO2 high limit setting at which fan/damper will operate occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="132" data-acc="W" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">CO2OverrideLowLimitOcc</td><td class="d">CO2 low limit setting at which fan/damper will operate occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="133" data-acc="W" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">CO2OverrideHighLimitUnocc</td><td class="d">CO2 high limit setting at which fan/damper will operate unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="134" data-acc="W" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">CO2OverrideLowLimitUnocc</td><td class="d">CO2 low limit setting at which fan/damper will operate unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="135" data-acc="W" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">DryModeOASP</td><td class="d">Dry Mode Outdoor Air Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="136" data-acc="W" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">DryModeCoolSP</td><td class="d">Dry Mode Cool Setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="137" data-acc="W" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">PoweredExhaustManVoltsOcc</td><td class="d">Powered Exhaust PWM Setpoint Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="138" data-acc="W" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">PoweredExhaustManVoltsUnocc</td><td class="d">Powered Exhaust PWM Setpoint Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="139" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">139</td><td class="n">UnitStatus</td><td class="d">HVAC State (Idle = 0, Blower = 1, Heating = 2, Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Idle, 1=Blower, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="140" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">140</td><td class="n">CurrentOccupiedStatus</td><td class="d">Occupancy status, occupied = 1, unoccupied = 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="141" data-acc="R" data-u="" data-min="1" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">141</td><td class="n">AverageSpaceTemp</td><td class="d">Average Space Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="142" data-acc="R" data-u="" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">BlowerFrequency</td><td class="d">Blower VFD Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="143" data-acc="R" data-u="" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">BlowerCurrent</td><td class="d">Blower VFD Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="144" data-acc="R" data-u="" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">BlowerPower</td><td class="d">Blower VFD Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="145" data-acc="R" data-u="" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">AverageRh</td><td class="d">Average space relative humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="146" data-acc="R" data-u="" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">OutdoorTemp</td><td class="d">Outdoor Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="147" data-acc="R" data-u="" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">ReturnTemp</td><td class="d">Return Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="148" data-acc="R" data-u="" data-min="1" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">148</td><td class="n">DischargeTemp</td><td class="d">Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="149" data-acc="R" data-u="" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">IntakeTemp</td><td class="d">Intake Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="150" data-acc="R" data-u="" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">SpaceTemp</td><td class="d">Space Temperature (thermistor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="151" data-acc="R" data-u="" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">Hmi1Temp</td><td class="d">Unit HMI temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="152" data-acc="R" data-u="" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">Hmi2Temp</td><td class="d">Remote HMI 1 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="153" data-acc="R" data-u="" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">Hmi3Temp</td><td class="d">Remote HMI 2 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="154" data-acc="R" data-u="" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">Hmi4Temp</td><td class="d">Remote HMI 3 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="155" data-acc="R" data-u="" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">Hmi5Temp</td><td class="d">Remote HMI 4 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="156" data-acc="R" data-u="" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">SuctionLineTemp</td><td class="d">Suction Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="157" data-acc="R" data-u="" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">LiquidLineTemp</td><td class="d">Liquid Line Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="158" data-acc="R" data-u="" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">EvapIndoorCoilTemp</td><td class="d">Evaporator Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="159" data-acc="R" data-u="" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">CondOutdoorCoilTemp</td><td class="d">Condenser Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="160" data-acc="R" data-u="" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">160</td><td class="n">CompressorDischargeTemp</td><td class="d">Compressor Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="161" data-acc="R" data-u="" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">IntakeRh</td><td class="d">Intake Sensor Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="162" data-acc="R" data-u="" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">SpaceRh</td><td class="d">Space Sensor Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="163" data-acc="R" data-u="" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">OutdoorRh</td><td class="d">Outdoor Sensor Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="164" data-acc="R" data-u="" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">DischargeRh</td><td class="d">Discharge Sensor Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="165" data-acc="R" data-u="" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">ReturnRh</td><td class="d">Return Sensor Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="166" data-acc="R" data-u="" id="obj-ai-166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">166</td><td class="n">SuctionLinePs</td><td class="d">Suction Line Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="167" data-acc="R" data-u="" id="obj-ai-167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">167</td><td class="n">DischargeLinePs</td><td class="d">Discharge Line Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="168" data-acc="R" data-u="" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">LiquidLinePs</td><td class="d">Liquid Line Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="169" data-acc="R" data-u="" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">Hmi1Rh</td><td class="d">Unit HMI Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="170" data-acc="R" data-u="" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">Hmi2Rh</td><td class="d">Remote HMI 1 Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="171" data-acc="R" data-u="" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">Hmi3Rh</td><td class="d">Remote HMI 2 Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="172" data-acc="R" data-u="" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">Hmi4Rh</td><td class="d">Remote HMI 3 Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="173" data-acc="R" data-u="" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">Hmi5Rh</td><td class="d">Remote HMI 4 Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="174" data-acc="R" data-u="" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">SupplyPwmRate</td><td class="d">PWM Signal to Supply Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="175" data-acc="R" data-u="" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">ExhaustPwmRate</td><td class="d">PWM Signal to Exhaust Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="176" data-acc="R" data-u="" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">CondFan1PwmRate</td><td class="d">PWM Signal to set #1 of Condensing Fans</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="177" data-acc="R" data-u="" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">CondFan2PwmRate</td><td class="d">PWM Signal to set #2 of Condensing Fans</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="178" data-acc="R" data-u="" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">ModulatingGasValve1Output</td><td class="d">Controller output to the modulating gas valve #1. 0V = Low Fire</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="179" data-acc="R" data-u="" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">ModulatingGasValve2Output</td><td class="d">Controller output to the modulating gas valve #2. 0V = Low Fire</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="180" data-acc="R" data-u="" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">AdjustableDamperOutput</td><td class="d">Output Voltage to Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="181" data-acc="R" data-u="" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">ElectricHeaterOutput</td><td class="d">Output Voltage to Electric Heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="182" data-acc="R" data-u="" data-st="1" id="obj-bi-182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">182</td><td class="n">OilBoostActiveFlag</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Oil Boost Not Active, 1=Oil Boost Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="183" data-acc="R" data-u="" data-st="1" id="obj-bi-183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">183</td><td class="n">ReheatActiveFlag</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Reheat Not Active, 1=Reheat Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="184" data-acc="R" data-u="" data-st="1" id="obj-bi-184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">184</td><td class="n">DefrostActiveFlag</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Defrost Not Active, 1=Defrost Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="185" data-acc="R" data-u="" data-st="1" id="obj-bi-185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">185</td><td class="n">PumpdownOffActiveFlag</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pumpdown Off Not Active, 1=Pumpdown Off Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="186" data-acc="R" data-u="" data-st="1" id="obj-bi-186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">186</td><td class="n">PumpdownOnActiveFlag</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pumpdown On Not Active, 1=Pumpdown On Active</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="187" data-acc="R" data-u="" id="obj-ai-187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">187</td><td class="n">ReheatValvePosition</td><td class="d">Percentage of the Reheat Valve&#x27;s Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="188" data-acc="R" data-u="" id="obj-ai-188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">188</td><td class="n">EevValvePosition</td><td class="d">Percentage of the EEV Valve&#x27;s Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="189" data-acc="R" data-u="" id="obj-ai-189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">189</td><td class="n">IntakeDpActual</td><td class="d">Actual Intake Dew Point Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="190" data-acc="R" data-u="" id="obj-ai-190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">190</td><td class="n">SpaceDpActual</td><td class="d">Actual Space Dew Point Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="191" data-acc="R" data-u="" id="obj-ai-191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">191</td><td class="n">CompressorPower</td><td class="d">Compressor Power Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="192" data-acc="R" data-u="" id="obj-ai-192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">192</td><td class="n">CompressorFrequency</td><td class="d">Compressor Frequency Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="193" data-acc="R" data-u="" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">CompressorCurrent</td><td class="d">Compressor Current Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="194" data-acc="R" data-u="" id="obj-ai-194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">194</td><td class="n">ERVExhaustAirRh</td><td class="d">ERV Exhaust Air Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="195" data-acc="R" data-u="" id="obj-ai-195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">195</td><td class="n">ERVWheelSupplyPsInches</td><td class="d">ERV Wheel Supply Pressure Differential</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="196" data-acc="R" data-u="" id="obj-ai-196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">196</td><td class="n">ERVWheelExhPsInches</td><td class="d">ERV Wheel Exhaust Pressure Differential</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="197" data-acc="R" data-u="" id="obj-ai-197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">197</td><td class="n">ERVExhCtrlVolts</td><td class="d">0-10 Volt ERV Exhaust Speed Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="198" data-acc="R" data-u="" id="obj-ai-198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">198</td><td class="n">ERVExhAirTemp</td><td class="d">ERV Exhaust Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="199" data-acc="R" data-u="" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">ERVOutsideAirRh</td><td class="d">ERV Outside Air Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="200" data-acc="R" data-u="" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">ERVOutsideAirTemp</td><td class="d">ERV Outside Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">ERVExhBlowerDutyCycle</td><td class="d">PWM Signal to Exhaust Fan ECM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="202" data-acc="R" data-u="" data-st="1" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">ERVExhBlowerPwmEnable</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="203" data-acc="R" data-u="" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">ERVWheelDutyCycle</td><td class="d">PWM Signal to ERV Wheel ECM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="204" data-acc="R" data-u="" data-st="1" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">ERVWheelPwmEnable</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">ERVState</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Idle, 5=Defrost, 6=Clean, 7=Test, 8=Stop</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="206" data-acc="R" data-u="" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">ERVAppliedWheelSpeed</td><td class="d">Desired Energy Wheel Fan Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="207" data-acc="R" data-u="" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">ERVAppliedExhFanSpeed</td><td class="d">Desired ERV Exhaust Fan Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="208" data-acc="R" data-u="" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">Subcool</td><td class="d">Subcool Readings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="209" data-acc="R" data-u="" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">Superheat</td><td class="d">Superheat Readings</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="210" data-acc="R" data-u="" data-min="1" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">210</td><td class="n">ActiveFault1</td><td class="d">Active Fault Code (see fault code table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="211" data-acc="R" data-u="" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">ActiveFault2</td><td class="d">Active Fault Code (see fault code table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="212" data-acc="R" data-u="" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">ActiveFault3</td><td class="d">Active Fault Code (see fault code table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="213" data-acc="R" data-u="" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">ActiveFault4</td><td class="d">Active Fault Code (see fault code table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="214" data-acc="R" data-u="" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">ActiveFault5</td><td class="d">Active Fault Code (see fault code table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="215" data-acc="R" data-u="" id="obj-ai-215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">215</td><td class="n">ActiveFault6</td><td class="d">Active Fault Code (see fault code table)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="216" data-acc="W" data-u="" data-min="1" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">216</td><td class="n">SchedulingEnabledFlag</td><td class="d">Enable scheduling. Not an occupancy command. Refer to ID 5 “DDCOccupiedOverride” to</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="217" data-acc="W" data-u="" data-st="1" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">HeatTemperModeOcc</td><td class="d">Heat tempering mode during occupied time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Discharge, 1=Space, 2=BAS, 3=DDC</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="218" data-acc="W" data-u="" data-st="1" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">HeatTemperModeUnocc</td><td class="d">Heat tempering mode during unoccupied time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Discharge, 1=Space, 2=BAS, 3=DDC</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="219" data-acc="W" data-u="" data-st="1" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">CoolTemperModeOcc</td><td class="d">Cool tempering mode during occupied time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Discharge, 1=Space, 2=BAS, 3=DDC</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="220" data-acc="W" data-u="" data-st="1" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">CoolTemperModeUnocc</td><td class="d">Cool tempering mode during unoccupied time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Discharge, 1=Space, 2=BAS, 3=DDC</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="221" data-acc="W" data-u="" data-st="1" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">ActivateOnOcc</td><td class="d">&quot;Activate based on&quot; during occupied time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Intake, 1=Space, 2=Both, 3=Either, 4=Stat</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="222" data-acc="W" data-u="" data-st="1" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">ActivateOnUnocc</td><td class="d">&quot;Activate based on&quot; during unoccupied time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Intake, 1=Space, 2=Both, 3=Either, 4=Stat</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="223" data-acc="W" data-u="" data-st="1" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">BlowerModeOcc</td><td class="d">Blower mode during occupied times</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Off, 2=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="224" data-acc="W" data-u="" data-st="1" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">BlowerModeUnocc</td><td class="d">Blower mode during unoccupied times</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Auto, 1=Off, 2=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="225" data-acc="W" data-u="" data-st="1" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">MixingBoxMode</td><td class="d">Mixing Box mode selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=Manual, 2=Position, 3=OAPercent, 4=AnalogCtrl, 5=PS, 6=100% OA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="226" data-acc="W" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">ReheatDPAdjOcc</td><td class="d">Reheat Dew Point adjust setpoint value when occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="227" data-acc="W" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">ReheatDPAdjUnocc</td><td class="d">Reheat Dew Point adjust setpoint value when unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="228" data-acc="W" data-u="" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">BlowerVfdMinFreqOcc</td><td class="d">Min blower VFD Frequency when occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="229" data-acc="W" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">BlowerVfdMinFreqUnocc</td><td class="d">Min blower VFD Frequency when unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="230" data-acc="W" data-u="" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">BlowerVfdMaxFreqOcc</td><td class="d">Max blower VFD Frequency when occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="231" data-acc="W" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">BlowerVfdMaxFreqUnocc</td><td class="d">Max blower VFD Frequency when unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="232" data-acc="W" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">BlowerPwmMinRateOcc</td><td class="d">Min blower ECM speed when occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="233" data-acc="W" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">BlowerPwmMinRateUnocc</td><td class="d">Min blower ECM speed when unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="234" data-acc="W" data-u="" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">BlowerPwmMaxRateOcc</td><td class="d">Max blower ECM speed when occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="235" data-acc="W" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">BlowerPwmMaxRateUnocc</td><td class="d">Max blower ECM speed when unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="236" data-acc="W" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">MixingBoxMinOAPercentOcc</td><td class="d">Min occupied outdoor air percent when mixing box mode = outdoor air</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="237" data-acc="W" data-u="" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">MixingBoxMinOAPercentUnocc</td><td class="d">Min unoccupied outdoor air percent when mixing box mode = outdoor air</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="238" data-acc="W" data-u="" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">MixingBoxMaxOAPercentOcc</td><td class="d">Max occupied outdoor air percent when mixing box mode = outdoor air</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="239" data-acc="W" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">MixingBoxMaxOAPercentUnocc</td><td class="d">Max unoccupied outdoor air percent when mixing box mode = outdoor air</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="240" data-acc="W" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">MixingBoxMinVoltsOcc</td><td class="d">Max unoccupied mixing box voltage when mixing box mode = manual</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="241" data-acc="W" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">MixingBoxMinVoltsUnocc</td><td class="d">Min unoccupied mixing box voltage when mixing box mode = manual</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="242" data-acc="W" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">MixingBoxMaxVoltsOcc</td><td class="d">Max occupied mixing box voltage when mixing box mode = manual</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="243" data-acc="W" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">MixingBoxMaxVoltsUnocc</td><td class="d">Max unoccupied mixing box voltage when mixing box mode = manual</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="244" data-acc="R" data-u="" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">CFMReading</td><td class="d">Fan CFM Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="245" data-acc="R" data-u="" id="obj-ai-245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">245</td><td class="n">PressureSensor1</td><td class="d">Duct Static Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="246" data-acc="R" data-u="" id="obj-ai-246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">246</td><td class="n">CO2Reading</td><td class="d">CO2 Reading in PPM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="247" data-acc="W" data-u="" data-st="1" id="obj-bv-247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">247</td><td class="n">ExternalSpaceTempEnable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="248" data-acc="W" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">ExternalSpaceTempValue</td><td class="d">Virtual Space Temperature Value, 1 decimal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="249" data-acc="R" data-u="" id="obj-ai-249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">249</td><td class="n">Stg2CompressorPower</td><td class="d">Stage 2 Compressor Power Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="250" data-acc="R" data-u="" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">Stg2CompressorFrequency</td><td class="d">Stage 2 Compressor Frequency Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="251" data-acc="R" data-u="" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">Stg2CompressorCurrent</td><td class="d">Stage 2 Compressor Current Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="252" data-acc="R" data-u="" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">Stg3CompressorPower</td><td class="d">Stage 3 Compressor Power Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="253" data-acc="R" data-u="" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">Stg3CompressorFrequency</td><td class="d">Stage 3 Compressor Frequency Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="254" data-acc="R" data-u="" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">Stg3CompressorCurrent</td><td class="d">Stage 3 Compressor Current Reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="255" data-acc="R" data-u="" data-st="1" id="obj-bi-255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">255</td><td class="n">Stg2OilBoostActiveFlag</td><td class="d">Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Oil Boost Not Active, 1=Oil Boost Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="256" data-acc="R" data-u="" data-st="1" id="obj-bi-256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">256</td><td class="n">Stg2ReheatActiveFlag</td><td class="d">Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Reheat Not Active, 1=Reheat Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="257" data-acc="R" data-u="" data-st="1" id="obj-bi-257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">257</td><td class="n">Stg2DefrostActiveFlag</td><td class="d">Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Defrost Not Active, 1=Defrost Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="258" data-acc="R" data-u="" data-st="1" id="obj-bi-258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">258</td><td class="n">Stg2PumpdownOffActiveFlag</td><td class="d">Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pumpdown Off Not Active, 1=Pumpdown Off Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="259" data-acc="R" data-u="" data-st="1" id="obj-bi-259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">259</td><td class="n">Stg2PumpdownOnActiveFlag</td><td class="d">Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pumpdown On Not Active, 1=Pumpdown On Active</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="260" data-acc="R" data-u="" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">Stg2ReheatValvePosition</td><td class="d">Stage 2 Percentage of the Reheat Valve&#x27;s Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="261" data-acc="R" data-u="" id="obj-ai-261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">261</td><td class="n">Stg2EevValvePosition</td><td class="d">Stage 2 Percentage of the EEV Valve&#x27;s Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="262" data-acc="R" data-u="" data-st="1" id="obj-bi-262"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">262</td><td class="n">Stg3OilBoostActiveFlag</td><td class="d">Stage 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Oil Boost Not Active, 1=Oil Boost Active</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="263" data-acc="R" data-u="" data-st="1" id="obj-ai-263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">263</td><td class="n">Stg3ReheatActiveFlag</td><td class="d">Stage 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Reheat Not Active, 1=Reheat Active</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="264" data-acc="R" data-u="" data-st="1" id="obj-ai-264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">264</td><td class="n">Stg3DefrostActiveFlag</td><td class="d">Stage 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Defrost Not Active, 1=Defrost Active</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="265" data-acc="R" data-u="" data-st="1" id="obj-ai-265"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">265</td><td class="n">Stg3PumpdownOffActiveFlag</td><td class="d">Stage 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pumpdown Off Not Active, 1=Pumpdown Off Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="266" data-acc="R" data-u="" data-st="1" id="obj-bi-266"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">266</td><td class="n">Stg3PumpdownOnActiveFlag</td><td class="d">Stage 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Pumpdown On Not Active, 1=Pumpdown On Active</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="267" data-acc="R" data-u="" id="obj-ai-267"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">267</td><td class="n">Stg3ReheatValvePosition</td><td class="d">Stage 3 Percentage of the Reheat Valve&#x27;s Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="268" data-acc="R" data-u="" id="obj-ai-268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">268</td><td class="n">Stg3EevValvePosition</td><td class="d">Stage 3 Percentage of the EEV Valve&#x27;s Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="269" data-acc="W" data-u="" data-st="1" id="obj-bv-269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">269</td><td class="n">ExternalSpaceRhEnable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="270" data-acc="W" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">ExternalSpaceRhValue</td><td class="d">Virtual Relative Humidity Value, 1 decimal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="271" data-acc="R" data-u="" id="obj-ai-271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">271</td><td class="n">PressureSensor2</td><td class="d">Building Static Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="272" data-acc="W" data-u="" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">StaticOaPsLowOcc</td><td class="d">Space Static Pressure Low Setpoint when occupied for Outdoor Air Damper control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="273" data-acc="W" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">StaticOaPsLowUnocc</td><td class="d">Space Static Pressure Low Setpoint when unoccupied for Outdoor Air Damper control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="274" data-acc="W" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">StaticOaPsHighOcc</td><td class="d">Space Static Pressure High Setpoint when occupied for Outdoor Air Damper control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="275" data-acc="W" data-u="" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">StaticOaPsHighUnocc</td><td class="d">Space Static Pressure High Setpoint when unoccupied for Outdoor Air Damper control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="276" data-acc="W" data-u="" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">StaticPePsLowOcc</td><td class="d">PS based Powered Exhaust control low set point when occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="277" data-acc="W" data-u="" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">StaticPePsLowUnocc</td><td class="d">PS based Powered Exhaust control low set point when unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="278" data-acc="W" data-u="" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">StaticPePsHighOcc</td><td class="d">PS based Powered Exhaust control high set point when occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="279" data-acc="W" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">StaticPePsHighUnocc</td><td class="d">PS based Powered Exhaust control high set point when unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="280" data-acc="W" data-u="" data-st="1" id="obj-bv-280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">280</td><td class="n">StatCtrlBlower</td><td class="d">Virtual &#x27;call for blower&#x27; for Activate On Stat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="281" data-acc="W" data-u="" data-st="1" id="obj-bv-281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">281</td><td class="n">StatCtrlHeat</td><td class="d">Virtual &#x27;call for heat&#x27; for Activate On Stat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="282" data-acc="W" data-u="" data-st="1" id="obj-bv-282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">282</td><td class="n">StatCtrlCool</td><td class="d">Virtual &#x27;call for cool&#x27; for Activate On Stat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="283" data-acc="W" data-u="" data-st="1" id="obj-bv-283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">283</td><td class="n">StatCtrlDehumid</td><td class="d">Virtual &quot;call for dehumidification&quot; for Activate On Stat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=ON</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="284" data-acc="W" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">CfmKFactor</td><td class="d">Set K factor for airflow calculations</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="285" data-acc="W" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">Hmi1TempOffset</td><td class="d">Manual temperature offset (degrees) for HMI 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="286" data-acc="W" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">Hmi2TempOffset</td><td class="d">Manual temperature offset (degrees) for HMI 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="287" data-acc="W" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">Hmi3TempOffset</td><td class="d">Manual temperature offset (degrees) for HMI 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="288" data-acc="W" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">Hmi4TempOffset</td><td class="d">Manual temperature offset (degrees) for HMI 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="289" data-acc="W" data-u="" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">Hmi1RhOffset</td><td class="d">Manual relative humidity offset (percent) for HMI 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="290" data-acc="W" data-u="" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">Hmi2RhOffset</td><td class="d">Manual relative humidity offset (percent) for HMI 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="291" data-acc="W" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">Hmi3RhOffset</td><td class="d">Manual relative humidity offset (percent) for HMI 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="292" data-acc="W" data-u="" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">Hmi4RhOffset</td><td class="d">Manual relative humidity offset (percent) for HMI 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="293" data-acc="W" data-u="" data-st="1" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">ReturnAsSpace</td><td class="d">Use Return temperature as Space temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="294" data-acc="R" data-u="" data-st="1" id="obj-bi-294"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">294</td><td class="n">FSC1GasON</td><td class="d">Main Gas Valve Status - Stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="294" data-i="295" data-acc="R" data-u="" data-st="1" id="obj-bi-295"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">295</td><td class="n">FSC2GasON</td><td class="d">Main Gas Valve Status - Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="295" data-i="296" data-acc="R" data-u="" data-st="1" id="obj-bi-296"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">296</td><td class="n">EconomizerActive</td><td class="d">Economizer Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="297" data-acc="W" data-u="" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">EconomizerTargetSpOcc</td><td class="d">Target Economizer Setpoint, Occupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="298" data-acc="W" data-u="" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">EconomizerTargetSpUnocc</td><td class="d">Target Economizer Setpoint, Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="298" data-i="299" data-acc="R" data-u="" id="obj-ai-299"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">299</td><td class="n">OaCFMReading</td><td class="d">Calculated Outdoor Air CFM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="299" data-i="300" data-acc="R" data-u="" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">ErvExhaustFanCfmReading</td><td class="d">Calculated ERV Exhaust CFM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: CaptiveAire Paragon RTU / DOAS DDC point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>DDCHeatCommand</li><li><a href="#obj-bv-2"><code>BV2</code></a>DDCCoolCommand</li><li><a href="#obj-bv-3"><code>BV3</code></a>DDCBlowerCommand</li><li><a href="#obj-av-4"><code>AV4</code></a>DDCModulation</li><li><a href="#obj-bv-5"><code>BV5</code></a>DDCOccupiedOverride</li><li><a href="#obj-av-6"><code>AV6</code></a>IntakeHeatOccSP</li><li><a href="#obj-av-7"><code>AV7</code></a>IntakeHeatUnoccSP</li><li><a href="#obj-av-8"><code>AV8</code></a>SpaceHeatOccSP</li><li><a href="#obj-av-9"><code>AV9</code></a>SpaceHeatUnoccSP</li><li><a href="#obj-av-10"><code>AV10</code></a>MinDischargeHeatOccSP</li><li><a href="#obj-av-11"><code>AV11</code></a>MinDischargeHeatUnoccSP</li><li><a href="#obj-av-12"><code>AV12</code></a>DischargeHeatOccSP</li><li><a href="#obj-av-13"><code>AV13</code></a>DischargeHeatUnoccSP</li><li><a href="#obj-av-14"><code>AV14</code></a>MaxDischargeHeatOccSP</li><li><a href="#obj-av-15"><code>AV15</code></a>MaxDischargeHeatUnoccSP</li><li><a href="#obj-av-16"><code>AV16</code></a>IntakeCoolOccSP</li><li><a href="#obj-av-17"><code>AV17</code></a>IntakeCoolUnoccSP</li><li><a href="#obj-av-18"><code>AV18</code></a>SpaceCoolOccSP</li><li><a href="#obj-av-19"><code>AV19</code></a>SpaceCoolUnoccSP</li><li><a href="#obj-av-20"><code>AV20</code></a>MinDischargeCoolOccSP</li><li><a href="#obj-av-21"><code>AV21</code></a>MinDischargeCoolUnoccSP</li><li><a href="#obj-av-22"><code>AV22</code></a>DischargeCoolOccSP</li><li><a href="#obj-av-23"><code>AV23</code></a>DischargeCoolUnoccSP</li><li><a href="#obj-av-24"><code>AV24</code></a>MaxDischargeCoolOccSP</li><li><a href="#obj-av-25"><code>AV25</code></a>MaxDischargeCoolUnoccSP</li><li><a href="#obj-av-26"><code>AV26</code></a>RoomOverrideOccSP</li><li><a href="#obj-av-27"><code>AV27</code></a>RoomOverrideUnoccSP</li><li><a href="#obj-av-28"><code>AV28</code></a>FirestatIntakeSP</li><li><a href="#obj-av-29"><code>AV29</code></a>FirestatDischargeSP</li><li><a href="#obj-av-30"><code>AV30</code></a>FreezestatSP</li><li><a href="#obj-av-31"><code>AV31</code></a>OverheatDischargeSP</li><li><a href="#obj-av-32"><code>AV32</code></a>CabinetHeatSP</li><li><a href="#obj-av-33"><code>AV33</code></a>FurnaceDrainHeatSP</li><li><a href="#obj-av-34"><code>AV34</code></a>IntakeRhOccSP</li><li><a href="#obj-av-35"><code>AV35</code></a>IntakeRhUnoccSP</li><li><a href="#obj-av-36"><code>AV36</code></a>SpaceRhOccSP</li><li><a href="#obj-av-37"><code>AV37</code></a>SpaceRhUnoccSP</li><li><a href="#obj-av-38"><code>AV38</code></a>DischargeRhOccSP</li><li><a href="#obj-av-39"><code>AV39</code></a>DischargeRhUnoccSP</li><li><a href="#obj-av-40"><code>AV40</code></a>IntakeDpOccSP</li><li><a href="#obj-av-41"><code>AV41</code></a>IntakeDpUnoccSP</li><li><a href="#obj-av-42"><code>AV42</code></a>SpaceDpOccSP</li><li><a href="#obj-av-43"><code>AV43</code></a>SpaceDpUnoccSP</li><li><a href="#obj-av-44"><code>AV44</code></a>DischargeDpOccSP</li><li><a href="#obj-av-45"><code>AV45</code></a>DischargeDpUnoccSP</li><li><a href="#obj-av-46"><code>AV46</code></a>ScheduleSundayAStart</li><li><a href="#obj-av-47"><code>AV47</code></a>ScheduleSundayAEnd</li><li><a href="#obj-av-48"><code>AV48</code></a>ScheduleSundayBStart</li><li><a href="#obj-av-49"><code>AV49</code></a>ScheduleSundayBEnd</li><li><a href="#obj-av-50"><code>AV50</code></a>ScheduleSundayCStart</li><li><a href="#obj-av-51"><code>AV51</code></a>ScheduleSundayCEnd</li><li><a href="#obj-av-52"><code>AV52</code></a>ScheduleMondayAStart</li><li><a href="#obj-av-53"><code>AV53</code></a>ScheduleMondayAEnd</li><li><a href="#obj-av-54"><code>AV54</code></a>ScheduleMondayBStart</li><li><a href="#obj-av-55"><code>AV55</code></a>ScheduleMondayBEnd</li><li><a href="#obj-av-56"><code>AV56</code></a>ScheduleMondayCStart</li><li><a href="#obj-av-57"><code>AV57</code></a>ScheduleMondayCEnd</li><li><a href="#obj-av-58"><code>AV58</code></a>ScheduleTuesdayAStart</li><li><a href="#obj-av-59"><code>AV59</code></a>ScheduleTuesdayAEnd</li><li><a href="#obj-av-60"><code>AV60</code></a>ScheduleTuesdayBStart</li><li><a href="#obj-av-61"><code>AV61</code></a>ScheduleTuesdayBEnd</li><li><a href="#obj-av-62"><code>AV62</code></a>ScheduleTuesdayCStart</li><li><a href="#obj-av-63"><code>AV63</code></a>ScheduleTuesdayCEnd</li><li><a href="#obj-av-64"><code>AV64</code></a>ScheduleWednesdayAStart</li><li><a href="#obj-av-65"><code>AV65</code></a>ScheduleWednesdayAEnd</li><li><a href="#obj-av-66"><code>AV66</code></a>ScheduleWednesdayBStart</li><li><a href="#obj-av-67"><code>AV67</code></a>ScheduleWednesdayBEnd</li><li><a href="#obj-av-68"><code>AV68</code></a>ScheduleWednesdayCStart</li><li><a href="#obj-av-69"><code>AV69</code></a>ScheduleWednesdayCEnd</li><li><a href="#obj-av-70"><code>AV70</code></a>ScheduleThursdayAStart</li><li><a href="#obj-av-71"><code>AV71</code></a>ScheduleThursdayAEnd</li><li><a href="#obj-av-72"><code>AV72</code></a>ScheduleThursdayBStart</li><li><a href="#obj-av-73"><code>AV73</code></a>ScheduleThursdayBEnd</li><li><a href="#obj-av-74"><code>AV74</code></a>ScheduleThursdayCStart</li><li><a href="#obj-av-75"><code>AV75</code></a>ScheduleThursdayCEnd</li><li><a href="#obj-av-76"><code>AV76</code></a>ScheduleFridayAStart</li><li><a href="#obj-av-77"><code>AV77</code></a>ScheduleFridayAEnd</li><li><a href="#obj-av-78"><code>AV78</code></a>ScheduleFridayBStart</li><li><a href="#obj-av-79"><code>AV79</code></a>ScheduleFridayBEnd</li><li><a href="#obj-av-80"><code>AV80</code></a>ScheduleFridayCStart</li><li><a href="#obj-av-81"><code>AV81</code></a>ScheduleFridayCEnd</li><li><a href="#obj-av-82"><code>AV82</code></a>ScheduleSaturdayAStart</li><li><a href="#obj-av-83"><code>AV83</code></a>ScheduleSaturdayAEnd</li><li><a href="#obj-av-84"><code>AV84</code></a>ScheduleSaturdayBStart</li><li><a href="#obj-av-85"><code>AV85</code></a>ScheduleSaturdayBEnd</li><li><a href="#obj-av-86"><code>AV86</code></a>ScheduleSaturdayCStart</li><li><a href="#obj-av-87"><code>AV87</code></a>ScheduleSaturdayCEnd</li><li><a href="#obj-av-88"><code>AV88</code></a>BlowerManualFreqOcc</li><li><a href="#obj-av-89"><code>AV89</code></a>BlowerManualFreqUnocc</li><li><a href="#obj-av-90"><code>AV90</code></a>BlowerManualPwmRateOcc</li><li><a href="#obj-av-91"><code>AV91</code></a>BlowerManualPwmRateUnocc</li><li><a href="#obj-av-92"><code>AV92</code></a>MixingBoxManualOAOcc</li><li><a href="#obj-av-93"><code>AV93</code></a>MixingBoxManualOAUnocc</li><li><a href="#obj-av-94"><code>AV94</code></a>EconomizerTempSPOcc</li><li><a href="#obj-av-95"><code>AV95</code></a>EconomizerTempSPUnocc</li><li><a href="#obj-av-96"><code>AV96</code></a>EconomizerTempBandOcc</li><li><a href="#obj-av-97"><code>AV97</code></a>EconomizerTempBandUnocc</li><li><a href="#obj-av-98"><code>AV98</code></a>EconomizerTotalBandOcc</li><li><a href="#obj-av-99"><code>AV99</code></a>EconomizerTotalBandUnocc</li><li><a href="#obj-av-100"><code>AV100</code></a>EconomizerRhSPOcc</li><li><a href="#obj-av-101"><code>AV101</code></a>EconomizerRhSPUnocc</li><li><a href="#obj-av-102"><code>AV102</code></a>MixingBoxManualVoltsOcc</li><li><a href="#obj-av-103"><code>AV103</code></a>MixingBoxManualVoltsUnocc</li><li><a href="#obj-av-104"><code>AV104</code></a>BlowerPsSpLowOcc</li><li><a href="#obj-av-105"><code>AV105</code></a>BlowerPsSpLowUnocc</li><li><a href="#obj-av-106"><code>AV106</code></a>BlowerPsSpHighOcc</li><li><a href="#obj-av-107"><code>AV107</code></a>BlowerPsSpHighUnocc</li><li><a href="#obj-av-108"><code>AV108</code></a>DryModeDischTempSPOcc</li><li><a href="#obj-av-109"><code>AV109</code></a>DryModeDischTempSPUnocc</li><li><a href="#obj-av-110"><code>AV110</code></a>OaResetLowTempSp</li><li><a href="#obj-av-111"><code>AV111</code></a>OaResetHighTempSp</li><li><a href="#obj-av-112"><code>AV112</code></a>OaResetHeatDischTempSp</li><li><a href="#obj-av-113"><code>AV113</code></a>OaResetCoolDischTempSp</li><li><a href="#obj-av-114"><code>AV114</code></a>OaResetHeatSpaceTempSp</li><li><a href="#obj-av-115"><code>AV115</code></a>OaResetCoolSpaceTempSp</li><li><a href="#obj-av-116"><code>AV116</code></a>CO2SensorPpmMin</li><li><a href="#obj-av-117"><code>AV117</code></a>CO2SensorPpmMax</li><li><a href="#obj-av-118"><code>AV118</code></a>CO2ThresholdLimitOcc</li><li><a href="#obj-av-119"><code>AV119</code></a>CO2ThresholdLimitUnocc</li><li><a href="#obj-av-120"><code>AV120</code></a>DynamicSpDiff</li><li><a href="#obj-av-121"><code>AV121</code></a>DynamicSpOffset</li><li><a href="#obj-av-122"><code>AV122</code></a>DynamicSpHeatOa</li><li><a href="#obj-av-123"><code>AV123</code></a>DynamicSpCoolOa</li><li><a href="#obj-av-124"><code>AV124</code></a>ErvWheelSpeed</li><li><a href="#obj-av-125"><code>AV125</code></a>ErvExhaustFanSpeedOcc</li><li><a href="#obj-av-126"><code>AV126</code></a>ErvExhaustFanSpeedUnocc</li><li><a href="#obj-av-127"><code>AV127</code></a>ErvExhaustLowPsSpOcc</li><li><a href="#obj-av-128"><code>AV128</code></a>ErvExhaustLowPsSpUnocc</li><li><a href="#obj-av-129"><code>AV129</code></a>ErvExhaustHighPsSpOcc</li><li><a href="#obj-av-130"><code>AV130</code></a>ErvExhaustHighPsSpUnocc</li><li><a href="#obj-av-131"><code>AV131</code></a>CO2OverrideHighLimitOcc</li><li><a href="#obj-av-132"><code>AV132</code></a>CO2OverrideLowLimitOcc</li><li><a href="#obj-av-133"><code>AV133</code></a>CO2OverrideHighLimitUnocc</li><li><a href="#obj-av-134"><code>AV134</code></a>CO2OverrideLowLimitUnocc</li><li><a href="#obj-av-135"><code>AV135</code></a>DryModeOASP</li><li><a href="#obj-av-136"><code>AV136</code></a>DryModeCoolSP</li><li><a href="#obj-av-137"><code>AV137</code></a>PoweredExhaustManVoltsOcc</li><li><a href="#obj-av-138"><code>AV138</code></a>PoweredExhaustManVoltsUnocc</li><li><a href="#obj-ai-139"><code>AI139</code></a>UnitStatus</li><li><a href="#obj-ai-140"><code>AI140</code></a>CurrentOccupiedStatus</li><li><a href="#obj-ai-141"><code>AI141</code></a>AverageSpaceTemp</li><li><a href="#obj-ai-142"><code>AI142</code></a>BlowerFrequency</li><li><a href="#obj-ai-143"><code>AI143</code></a>BlowerCurrent</li><li><a href="#obj-ai-144"><code>AI144</code></a>BlowerPower</li><li><a href="#obj-ai-145"><code>AI145</code></a>AverageRh</li><li><a href="#obj-ai-146"><code>AI146</code></a>OutdoorTemp</li><li><a href="#obj-ai-147"><code>AI147</code></a>ReturnTemp</li><li><a href="#obj-ai-148"><code>AI148</code></a>DischargeTemp</li><li><a href="#obj-ai-149"><code>AI149</code></a>IntakeTemp</li><li><a href="#obj-ai-150"><code>AI150</code></a>SpaceTemp</li><li><a href="#obj-ai-151"><code>AI151</code></a>Hmi1Temp</li><li><a href="#obj-ai-152"><code>AI152</code></a>Hmi2Temp</li><li><a href="#obj-ai-153"><code>AI153</code></a>Hmi3Temp</li><li><a href="#obj-ai-154"><code>AI154</code></a>Hmi4Temp</li><li><a href="#obj-ai-155"><code>AI155</code></a>Hmi5Temp</li><li><a href="#obj-ai-156"><code>AI156</code></a>SuctionLineTemp</li><li><a href="#obj-ai-157"><code>AI157</code></a>LiquidLineTemp</li><li><a href="#obj-ai-158"><code>AI158</code></a>EvapIndoorCoilTemp</li><li><a href="#obj-ai-159"><code>AI159</code></a>CondOutdoorCoilTemp</li><li><a href="#obj-ai-160"><code>AI160</code></a>CompressorDischargeTemp</li><li><a href="#obj-ai-161"><code>AI161</code></a>IntakeRh</li><li><a href="#obj-ai-162"><code>AI162</code></a>SpaceRh</li><li><a href="#obj-ai-163"><code>AI163</code></a>OutdoorRh</li><li><a href="#obj-ai-164"><code>AI164</code></a>DischargeRh</li><li><a href="#obj-ai-165"><code>AI165</code></a>ReturnRh</li><li><a href="#obj-ai-166"><code>AI166</code></a>SuctionLinePs</li><li><a href="#obj-ai-167"><code>AI167</code></a>DischargeLinePs</li><li><a href="#obj-ai-168"><code>AI168</code></a>LiquidLinePs</li><li><a href="#obj-ai-169"><code>AI169</code></a>Hmi1Rh</li><li><a href="#obj-ai-170"><code>AI170</code></a>Hmi2Rh</li><li><a href="#obj-ai-171"><code>AI171</code></a>Hmi3Rh</li><li><a href="#obj-ai-172"><code>AI172</code></a>Hmi4Rh</li><li><a href="#obj-ai-173"><code>AI173</code></a>Hmi5Rh</li><li><a href="#obj-ai-174"><code>AI174</code></a>SupplyPwmRate</li><li><a href="#obj-ai-175"><code>AI175</code></a>ExhaustPwmRate</li><li><a href="#obj-ai-176"><code>AI176</code></a>CondFan1PwmRate</li><li><a href="#obj-ai-177"><code>AI177</code></a>CondFan2PwmRate</li><li><a href="#obj-ai-178"><code>AI178</code></a>ModulatingGasValve1Output</li><li><a href="#obj-ai-179"><code>AI179</code></a>ModulatingGasValve2Output</li><li><a href="#obj-ai-180"><code>AI180</code></a>AdjustableDamperOutput</li><li><a href="#obj-ai-181"><code>AI181</code></a>ElectricHeaterOutput</li><li><a href="#obj-bi-182"><code>BI182</code></a>OilBoostActiveFlag</li><li><a href="#obj-bi-183"><code>BI183</code></a>ReheatActiveFlag</li><li><a href="#obj-bi-184"><code>BI184</code></a>DefrostActiveFlag</li><li><a href="#obj-bi-185"><code>BI185</code></a>PumpdownOffActiveFlag</li><li><a href="#obj-bi-186"><code>BI186</code></a>PumpdownOnActiveFlag</li><li><a href="#obj-ai-187"><code>AI187</code></a>ReheatValvePosition</li><li><a href="#obj-ai-188"><code>AI188</code></a>EevValvePosition</li><li><a href="#obj-ai-189"><code>AI189</code></a>IntakeDpActual</li><li><a href="#obj-ai-190"><code>AI190</code></a>SpaceDpActual</li><li><a href="#obj-ai-191"><code>AI191</code></a>CompressorPower</li><li><a href="#obj-ai-192"><code>AI192</code></a>CompressorFrequency</li><li><a href="#obj-ai-193"><code>AI193</code></a>CompressorCurrent</li><li><a href="#obj-ai-194"><code>AI194</code></a>ERVExhaustAirRh</li><li><a href="#obj-ai-195"><code>AI195</code></a>ERVWheelSupplyPsInches</li><li><a href="#obj-ai-196"><code>AI196</code></a>ERVWheelExhPsInches</li><li><a href="#obj-ai-197"><code>AI197</code></a>ERVExhCtrlVolts</li><li><a href="#obj-ai-198"><code>AI198</code></a>ERVExhAirTemp</li><li><a href="#obj-ai-199"><code>AI199</code></a>ERVOutsideAirRh</li><li><a href="#obj-ai-200"><code>AI200</code></a>ERVOutsideAirTemp</li><li><a href="#obj-ai-201"><code>AI201</code></a>ERVExhBlowerDutyCycle</li><li><a href="#obj-bi-202"><code>BI202</code></a>ERVExhBlowerPwmEnable</li><li><a href="#obj-ai-203"><code>AI203</code></a>ERVWheelDutyCycle</li><li><a href="#obj-bi-204"><code>BI204</code></a>ERVWheelPwmEnable</li><li><a href="#obj-ai-205"><code>AI205</code></a>ERVState</li><li><a href="#obj-ai-206"><code>AI206</code></a>ERVAppliedWheelSpeed</li><li><a href="#obj-ai-207"><code>AI207</code></a>ERVAppliedExhFanSpeed</li><li><a href="#obj-ai-208"><code>AI208</code></a>Subcool</li><li><a href="#obj-ai-209"><code>AI209</code></a>Superheat</li><li><a href="#obj-ai-210"><code>AI210</code></a>ActiveFault1</li><li><a href="#obj-ai-211"><code>AI211</code></a>ActiveFault2</li><li><a href="#obj-ai-212"><code>AI212</code></a>ActiveFault3</li><li><a href="#obj-ai-213"><code>AI213</code></a>ActiveFault4</li><li><a href="#obj-ai-214"><code>AI214</code></a>ActiveFault5</li><li><a href="#obj-ai-215"><code>AI215</code></a>ActiveFault6</li><li><a href="#obj-bv-216"><code>BV216</code></a>SchedulingEnabledFlag</li><li><a href="#obj-av-217"><code>AV217</code></a>HeatTemperModeOcc</li><li><a href="#obj-av-218"><code>AV218</code></a>HeatTemperModeUnocc</li><li><a href="#obj-av-219"><code>AV219</code></a>CoolTemperModeOcc</li><li><a href="#obj-av-220"><code>AV220</code></a>CoolTemperModeUnocc</li><li><a href="#obj-av-221"><code>AV221</code></a>ActivateOnOcc</li><li><a href="#obj-av-222"><code>AV222</code></a>ActivateOnUnocc</li><li><a href="#obj-av-223"><code>AV223</code></a>BlowerModeOcc</li><li><a href="#obj-av-224"><code>AV224</code></a>BlowerModeUnocc</li><li><a href="#obj-av-225"><code>AV225</code></a>MixingBoxMode</li><li><a href="#obj-av-226"><code>AV226</code></a>ReheatDPAdjOcc</li><li><a href="#obj-av-227"><code>AV227</code></a>ReheatDPAdjUnocc</li><li><a href="#obj-av-228"><code>AV228</code></a>BlowerVfdMinFreqOcc</li><li><a href="#obj-av-229"><code>AV229</code></a>BlowerVfdMinFreqUnocc</li><li><a href="#obj-av-230"><code>AV230</code></a>BlowerVfdMaxFreqOcc</li><li><a href="#obj-av-231"><code>AV231</code></a>BlowerVfdMaxFreqUnocc</li><li><a href="#obj-av-232"><code>AV232</code></a>BlowerPwmMinRateOcc</li><li><a href="#obj-av-233"><code>AV233</code></a>BlowerPwmMinRateUnocc</li><li><a href="#obj-av-234"><code>AV234</code></a>BlowerPwmMaxRateOcc</li><li><a href="#obj-av-235"><code>AV235</code></a>BlowerPwmMaxRateUnocc</li><li><a href="#obj-av-236"><code>AV236</code></a>MixingBoxMinOAPercentOcc</li><li><a href="#obj-av-237"><code>AV237</code></a>MixingBoxMinOAPercentUnocc</li><li><a href="#obj-av-238"><code>AV238</code></a>MixingBoxMaxOAPercentOcc</li><li><a href="#obj-av-239"><code>AV239</code></a>MixingBoxMaxOAPercentUnocc</li><li><a href="#obj-av-240"><code>AV240</code></a>MixingBoxMinVoltsOcc</li><li><a href="#obj-av-241"><code>AV241</code></a>MixingBoxMinVoltsUnocc</li><li><a href="#obj-av-242"><code>AV242</code></a>MixingBoxMaxVoltsOcc</li><li><a href="#obj-av-243"><code>AV243</code></a>MixingBoxMaxVoltsUnocc</li><li><a href="#obj-ai-244"><code>AI244</code></a>CFMReading</li><li><a href="#obj-ai-245"><code>AI245</code></a>PressureSensor1</li><li><a href="#obj-ai-246"><code>AI246</code></a>CO2Reading</li><li><a href="#obj-bv-247"><code>BV247</code></a>ExternalSpaceTempEnable</li><li><a href="#obj-av-248"><code>AV248</code></a>ExternalSpaceTempValue</li><li><a href="#obj-ai-249"><code>AI249</code></a>Stg2CompressorPower</li><li><a href="#obj-ai-250"><code>AI250</code></a>Stg2CompressorFrequency</li><li><a href="#obj-ai-251"><code>AI251</code></a>Stg2CompressorCurrent</li><li><a href="#obj-ai-252"><code>AI252</code></a>Stg3CompressorPower</li><li><a href="#obj-ai-253"><code>AI253</code></a>Stg3CompressorFrequency</li><li><a href="#obj-ai-254"><code>AI254</code></a>Stg3CompressorCurrent</li><li><a href="#obj-bi-255"><code>BI255</code></a>Stg2OilBoostActiveFlag</li><li><a href="#obj-bi-256"><code>BI256</code></a>Stg2ReheatActiveFlag</li><li><a href="#obj-bi-257"><code>BI257</code></a>Stg2DefrostActiveFlag</li><li><a href="#obj-bi-258"><code>BI258</code></a>Stg2PumpdownOffActiveFlag</li><li><a href="#obj-bi-259"><code>BI259</code></a>Stg2PumpdownOnActiveFlag</li><li><a href="#obj-ai-260"><code>AI260</code></a>Stg2ReheatValvePosition</li><li><a href="#obj-ai-261"><code>AI261</code></a>Stg2EevValvePosition</li><li><a href="#obj-bi-262"><code>BI262</code></a>Stg3OilBoostActiveFlag</li><li><a href="#obj-ai-263"><code>AI263</code></a>Stg3ReheatActiveFlag</li><li><a href="#obj-ai-264"><code>AI264</code></a>Stg3DefrostActiveFlag</li><li><a href="#obj-ai-265"><code>AI265</code></a>Stg3PumpdownOffActiveFlag</li><li><a href="#obj-bi-266"><code>BI266</code></a>Stg3PumpdownOnActiveFlag</li><li><a href="#obj-ai-267"><code>AI267</code></a>Stg3ReheatValvePosition</li><li><a href="#obj-ai-268"><code>AI268</code></a>Stg3EevValvePosition</li><li><a href="#obj-bv-269"><code>BV269</code></a>ExternalSpaceRhEnable</li><li><a href="#obj-av-270"><code>AV270</code></a>ExternalSpaceRhValue</li><li><a href="#obj-ai-271"><code>AI271</code></a>PressureSensor2</li><li><a href="#obj-av-272"><code>AV272</code></a>StaticOaPsLowOcc</li><li><a href="#obj-av-273"><code>AV273</code></a>StaticOaPsLowUnocc</li><li><a href="#obj-av-274"><code>AV274</code></a>StaticOaPsHighOcc</li><li><a href="#obj-av-275"><code>AV275</code></a>StaticOaPsHighUnocc</li><li><a href="#obj-av-276"><code>AV276</code></a>StaticPePsLowOcc</li><li><a href="#obj-av-277"><code>AV277</code></a>StaticPePsLowUnocc</li><li><a href="#obj-av-278"><code>AV278</code></a>StaticPePsHighOcc</li><li><a href="#obj-av-279"><code>AV279</code></a>StaticPePsHighUnocc</li><li><a href="#obj-bv-280"><code>BV280</code></a>StatCtrlBlower</li><li><a href="#obj-bv-281"><code>BV281</code></a>StatCtrlHeat</li><li><a href="#obj-bv-282"><code>BV282</code></a>StatCtrlCool</li><li><a href="#obj-bv-283"><code>BV283</code></a>StatCtrlDehumid</li><li><a href="#obj-av-284"><code>AV284</code></a>CfmKFactor</li><li><a href="#obj-av-285"><code>AV285</code></a>Hmi1TempOffset</li><li><a href="#obj-av-286"><code>AV286</code></a>Hmi2TempOffset</li><li><a href="#obj-av-287"><code>AV287</code></a>Hmi3TempOffset</li><li><a href="#obj-av-288"><code>AV288</code></a>Hmi4TempOffset</li><li><a href="#obj-av-289"><code>AV289</code></a>Hmi1RhOffset</li><li><a href="#obj-av-290"><code>AV290</code></a>Hmi2RhOffset</li><li><a href="#obj-av-291"><code>AV291</code></a>Hmi3RhOffset</li><li><a href="#obj-av-292"><code>AV292</code></a>Hmi4RhOffset</li><li><a href="#obj-av-293"><code>AV293</code></a>ReturnAsSpace</li><li><a href="#obj-bi-294"><code>BI294</code></a>FSC1GasON</li><li><a href="#obj-bi-295"><code>BI295</code></a>FSC2GasON</li><li><a href="#obj-bi-296"><code>BI296</code></a>EconomizerActive</li><li><a href="#obj-av-297"><code>AV297</code></a>EconomizerTargetSpOcc</li><li><a href="#obj-av-298"><code>AV298</code></a>EconomizerTargetSpUnocc</li><li><a href="#obj-ai-299"><code>AI299</code></a>OaCFMReading</li><li><a href="#obj-ai-300"><code>AI300</code></a>ErvExhaustFanCfmReading</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Protocessor defaults: device instance 50001, MS/TP MAC 51, 38400 baud, Max Master 127, IP 192.168.1.24; increment instance/MAC per unit.</li><li>For BMS occupancy control set BV-216 SchedulingEnabledFlag on once, set schedule AVs 46-87 to 1440 (no schedule), then write BV-5.</li><li>DDC heat/cool/blower commands (BV-1..3, AV-4) only act when the tempering mode AVs (217-220) are set to DDC (3).</li><li>Fault AIs 210-215 return codes from the guide&#x27;s fault table; temperatures follow the unit&#x27;s F/C setting. The guide lists no engineering units.</li><li>Access comes from the guide&#x27;s Control/Monitor vs Monitor Only column; BI-294..296 are listed as Control/Monitor but are inputs, so shown read-only here.</li><li>Points depend on unit options (gas/electric heat, DX stages, ERV, economizer); unused ones read zero or are meaningless.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Paragon RTU / DOAS DDC (Protocessor BACnet) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet)</h2><div class="faq"><details open><summary>How many BACnet points does the CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) have?</summary><p>This list has 300 BACnet objects: 89 analog inputs, 183 analog values, 17 binary inputs, 11 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) BACnet points are writable?</summary><p>194 of the 300 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet) BACnet documentation?</summary><p>The source is DDC Application Guide for Paragon HVAC Series (RTU DDC Points), revision 2026-09, published free by CaptiveAire at https://www.captiveaire.com/CatalogContent/Fans/RTU_DOAS/doc/rtu-ddc-guide.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet)?</summary><p>Start with BV 5 DDCOccupiedOverride (Occupied/unoccupied command from the BMS); BV 216 SchedulingEnabledFlag (Must be on (once) for BV-5 to work); AV 18 SpaceCoolOccSP (Occupied space cooling setpoint); AV 8 SpaceHeatOccSP (Occupied space heating setpoint); AI 139 UnitStatus (Idle / blower / heating / cooling state); AI 140 CurrentOccupiedStatus (Confirms the occupancy command took effect); AI 148 DischargeTemp (Discharge air temperature); AI 141 AverageSpaceTemp (Space temperature the unit is controlling to); AI 210 ActiveFault1 (First active fault code).</p></details><details><summary>How do I enable BMS control of the CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet)?</summary><p>BMS occupancy control needs BV-216 SchedulingEnabledFlag on and all internal schedule AVs (46-87) at 1440; an occupied input always wins over unoccupied, so any non-1440 slot keeps the unit occupied regardless of BV-5. Direct heat/cool/blower commands (BV-1..3, AV-4) need the heat/cool tempering modes (AV-217..220) set to DDC (3).</p></details><details><summary>Can the BMS supply sensor values to the CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet)?</summary><p>A BMS space temperature can be written to AV-248 ExternalSpaceTempValue after enabling BV-247 ExternalSpaceTempEnable; space humidity likewise via BV-269 ExternalSpaceRhEnable and AV-270 ExternalSpaceRhValue. BV-280..283 act as virtual thermostat calls when Activate Based On is set to Stat (4). The Paragon IOM (A0033507 Rev 39) also lists Virtual Space Input (Temp/RH from the BMS, default Off) with an optional Input Timer (1-120 min, default 2) that falls back to the wired sensor when the BMS value goes stale.</p></details><details><summary>How do I check these points on the real Paragon RTU / DOAS DDC (Protocessor BACnet)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More CaptiveAire BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/captiveaire/dcv-package-ddc" data-row><span class="k">Kitchen hood demand control ventilation (DCV) controller (exhaust and make-up air fans)</span><h3>CaptiveAire DCV Package DDC (Protocessor BACnet)</h3><p>CaptiveAire demand control ventilation packages that run kitchen hood exhaust and supply (make-up air) fans, with the factory BACnet option.</p><div class="meta">231 objects &middot; 10 writable</div><span class="sr-only"> Also known as: CaptiveAire DCV, Demand Control Ventilation, DCV Packages Network, Kitchen hood DCV, CASlink, Protocessor, CN0861</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/ddc-heater-controller-a0020659" data-row><span class="k">Make-up air heater / tempered air unit DDC controller</span><h3>CaptiveAire Direct Digital Controls (DDC) Heater Controller</h3><p>CaptiveAire heater (make-up air) units shipped with the factory Direct Digital Controls (DDC) controller covered by IOM A0020659.</p><div class="meta">59 objects &middot; 22 writable &middot; A0020659</div><span class="sr-only"> Also known as: A0020659, CaptiveAire DDC, DDC controller, ctrl_source</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/doas-rtu-legacy-ibt-controls" data-row><span class="k">DOAS rooftop unit</span><h3>CaptiveAire DOAS RTU Series packaged rooftop unit, legacy IBT controls (Protocessor BACnet)</h3><p>CaptiveAire DOAS RTU Series packaged rooftop units built with the older IBT-based unit controls (listed as &#x27;Paragon - IBT Controls (Legacy)&#x27;).</p><div class="meta">143 objects &middot; 92 writable &middot; A0026936</div><span class="sr-only"> Also known as: A0026936, CaptiveAire DOAS RTU, Paragon IBT controls (legacy), DOAS RTU Series, CaptiveAire DOAS, Protocessor</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/emsplus-kitchen-exhaust-controls" data-row><span class="k">Kitchen hood exhaust / make-up air fan controller (demand control)</span><h3>CaptiveAire EMSplus Kitchen Hood Exhaust Controls (BACnet IP)</h3><p>CaptiveAire EMSplus kitchen ventilation control panels ordered with the BACnet IP communication option.</p><div class="meta">105 objects &middot; 12 writable &middot; A0017802</div><span class="sr-only"> Also known as: EMSplus, EMS Plus, EMS+, A0017802, CaptiveAire EMSplus</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/hvls-fan-control" data-row><span class="k">HVLS / ventilation fan control panel (up to 10 fans)</span><h3>CaptiveAire HVLS and General Ventilation Fan Control (ECPM03, Protocessor BACnet)</h3><p>CaptiveAire HVLS and general ventilation fan control packages with the ECPM03 board and the factory Protocessor BACnet gateway.</p><div class="meta">307 objects &middot; 40 writable &middot; A0025729</div><span class="sr-only"> Also known as: A0025729, CaptiveAire HVLS, HVLS fan control, High Volume Low Speed fan, ECPM03, CASlink HVLS, Protocessor</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/lighting-control-system" data-row><span class="k">Lighting control panel (8 zones)</span><h3>CaptiveAire Lighting Control System (ECPM03, Protocessor BACnet)</h3><p>CaptiveAire Lighting Control System panels with the ECPM03 board and the factory Protocessor BACnet gateway.</p><div class="meta">81 objects &middot; 32 writable &middot; A0027767</div><span class="sr-only"> Also known as: A0027767, Lighting Control System, ECPM03, CASlink lighting, CaptiveAire lighting control panel, Protocessor</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/modular-indirect-fired-heater-ibt" data-row><span class="k">Make-up air unit (indirect gas-fired heater)</span><h3>CaptiveAire Modular Indirect Fired Heater (IBT controls, Protocessor BACnet)</h3><p>CaptiveAire modular indirect-fired make-up air heaters, modules and furnace inserts run by the IBT controller with the optional Protocessor BACnet gateway.</p><div class="meta">94 objects &middot; 63 writable &middot; A0016988</div><span class="sr-only"> Also known as: A0016988, IBT heater, IBT board, Indirect Fired Bent Tube, Modular Indirect Fired Heater, Indirect Fired Module, Indirect Fired Furnace, Protocessor</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/mua-heater-ddc" data-row><span class="k">Make-up air unit controller</span><h3>CaptiveAire MUA Heater DDC (Protocessor BACnet)</h3><p>CaptiveAire make-up air heater units (including direct-fired) with the factory DDC/BMS package.</p><div class="meta">161 objects &middot; 118 writable</div><span class="sr-only"> Also known as: CaptiveAire make-up air, Direct fired MUA, Tempered make-up air, DDC Application Guide MUA</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/self-cleaning-system-panel" data-row><span class="k">Kitchen hood self-cleaning wash system control panel</span><h3>CaptiveAire Self Cleaning System (SCS) Control Panel</h3><p>CaptiveAire Self Cleaning System panels that hot-water wash or cold-water mist kitchen exhaust hoods and plenums, and can also run the hood&#x27;s fan and light zones.</p><div class="meta">131 objects &middot; 7 writable &middot; A0017476</div><span class="sr-only"> Also known as: CaptiveAire SCS, Self Cleaning System, Hood wash panel, Hot Water Wash, Cold Water Mist, ECPM03, Protocessor</span></a></li></ul>
<p class="updated">Source: <a href="https://www.captiveaire.com/CatalogContent/Fans/RTU_DOAS/doc/rtu-ddc-guide.pdf" rel="nofollow noopener" target="_blank">DDC Application Guide for Paragon HVAC Series (RTU DDC Points) &middot; rev. 2026-09</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
