<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>CaptiveAire Self Cleaning System Control BACnet Points List</title>
<meta name="description" content="CaptiveAire Self Cleaning System Control Panel BACnet points list: 131 objects by ID and name (e.g. BV 125 = FansONButtonZone1), 7 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/captiveaire/self-cleaning-system-panel">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="CaptiveAire Self Cleaning System Control BACnet Points List">
<meta property="og:description" content="CaptiveAire Self Cleaning System Control Panel BACnet points list: 131 objects by ID and name (e.g. BV 125 = FansONButtonZone1), 7 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/captiveaire/self-cleaning-system-panel">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CaptiveAire Self Cleaning System Control BACnet Points List">
<meta name="twitter:description" content="CaptiveAire Self Cleaning System Control Panel BACnet points list: 131 objects by ID and name (e.g. BV 125 = FansONButtonZone1), 7 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/captiveaire/self-cleaning-system-panel",
   "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/self-cleaning-system-panel",
   "name": "CaptiveAire Self Cleaning System Control BACnet Points List",
   "description": "CaptiveAire Self Cleaning System Control Panel BACnet points list: 131 objects by ID and name (e.g. BV 125 = FansONButtonZone1), 7 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/captiveaire/self-cleaning-system-panel#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/captiveaire/self-cleaning-system-panel#dataset",
   "name": "CaptiveAire Self Cleaning System (SCS) Control Panel BACnet Points List",
   "description": "The CaptiveAire Self Cleaning System (SCS) is a wall-mounted panel with a water manifold, wash solenoids and a surfactant pump that washes kitchen exhaust hoods (hot water wash) or sprays cold water mist while cooking. Its ECPM03 board can also run two exhaust/supply fan zones and two light zones and monitor fire, kill/tamper switch, overloads and PCU filters. BACnet IP or MS/TP comes from a factory-mounted Protocessor gateway set at the factory for one of the two. The 131 objects are read-only temperatures, 'on by' reason flags, faults and PCU alarms, plus seven button BVs for fans, lights and wash. CaptiveAire Self Cleaning System Control Panel BACnet points list: 131 objects by ID and name (e.g. BV 125 = FansONButtonZone1), 7 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/captiveaire/self-cleaning-system-panel",
   "keywords": [
    "CaptiveAire Self Cleaning System (SCS) Control Panel BACnet Points List",
    "CaptiveAire Self Cleaning System (SCS) Control Panel BACnet objects",
    "CaptiveAire BACnet",
    "CaptiveAire SCS BACnet points list",
    "Self Cleaning System BACnet points list",
    "Hood wash panel BACnet points list",
    "Hot Water Wash BACnet points list",
    "Cold Water Mist BACnet points list",
    "ECPM03 BACnet points list",
    "Protocessor BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Self Cleaning System Control Panel Installation, Operation, and Maintenance Manual",
    "url": "https://www.captiveaire.com/manuals/electrical/scs-oim.pdf",
    "author": {
     "@type": "Organization",
     "name": "CaptiveAire"
    }
   },
   "about": {
    "@type": "Product",
    "name": "CaptiveAire Self Cleaning System (SCS) Control Panel",
    "brand": {
     "@type": "Brand",
     "name": "CaptiveAire"
    },
    "category": "Kitchen hood self-cleaning wash system control panel"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/captiveaire/self-cleaning-system-panel.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/captiveaire/self-cleaning-system-panel-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/captiveaire/self-cleaning-system-panel.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-25"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the CaptiveAire Self Cleaning System (SCS) Control Panel have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 131 BACnet objects: 42 analog inputs, 82 binary inputs, 7 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which CaptiveAire Self Cleaning System (SCS) Control Panel BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "7 of the 131 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official CaptiveAire Self Cleaning System (SCS) Control Panel BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Self Cleaning System Control Panel Installation, Operation, and Maintenance Manual (A0017476), revision February 2025 Rev. 13, published free by CaptiveAire at https://www.captiveaire.com/manuals/electrical/scs-oim.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the CaptiveAire Self Cleaning System (SCS) Control Panel?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 125 FansONButtonZone1 (Zone 1 fans button, BMS fan start); BV 129 WashButtonZone1 (Zone 1 wash button; runs even with fans on); BI 44 FanZoneONbyBMS1 (Confirms zone 1 fans are on by BMS command); AI 33 Temperature Zone 1 (Zone 1 temperature, °F); BI 71 FaultFireZ1 (Fire system tripped); BI 73 FaultKTSZ1 (Kill/tamper switch (KTS) tripped); BI 74 FaultOverloadZoneOneZ1 (Fan zone 1 overload tripped); BI 76 FaultSurfactantLowZ1 (Surfactant tank low); BI 97 ModbusFaultCode (Modbus fault (typed BI despite 'Code' in the name))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the CaptiveAire Self Cleaning System (SCS) Control Panel?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Fans may be started via BACnet, LonWorks or CASlink, but fan and light zones only exist when the wash operation is set to Local; in Remote wash the ECPM03 only monitors. With 'Lights With Fan' enabled the lights follow the fans; otherwise the HMI button or BMS can switch them."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Self Cleaning System (SCS) Control Panel?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "CaptiveAire",
     "item": "https://easybacnet.com/bacnet-points-lists/captiveaire/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Self Cleaning System (SCS) Control Panel",
     "item": "https://easybacnet.com/bacnet-points-lists/captiveaire/self-cleaning-system-panel"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/captiveaire/">CaptiveAire</a></li><li aria-current="page">Self Cleaning System (SCS) Control Panel</li></ol>
<p class="eyebrow">Kitchen hood self-cleaning wash system control panel &middot; BACnet points list</p><h1><span class="mfr">CaptiveAire</span> Self Cleaning System (SCS) Control Panel BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The CaptiveAire Self Cleaning System (SCS) is a wall-mounted panel with a water manifold, wash solenoids and a surfactant pump that washes kitchen exhaust hoods (hot water wash) or sprays cold water mist while cooking. Its ECPM03 board can also run two exhaust/supply fan zones and two light zones and monitor fire, kill/tamper switch, overloads and PCU filters. BACnet IP or MS/TP comes from a factory-mounted Protocessor gateway set at the factory for one of the two. The 131 objects are read-only temperatures, &#x27;on by&#x27; reason flags, faults and PCU alarms, plus seven button BVs for fans, lights and wash.</p>
<p>This page lists <strong>131 BACnet objects</strong> for the CaptiveAire Self Cleaning System (SCS) Control Panel &mdash; 7 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from CaptiveAire&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/captiveaire/">CaptiveAire</a></dd></div><div><dt>Model</dt><dd>Self Cleaning System (SCS) Control Panel</dd></div><div><dt>Equipment</dt><dd>Kitchen hood self-cleaning wash system control panel</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>131 (7 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>50000 (manual text); 50001 (configuration screenshot)</dd></div><div><dt>Also known as</dt><dd>CaptiveAire SCS, Self Cleaning System, Hood wash panel, Hot Water Wash, Cold Water Mist, ECPM03, Protocessor</dd></div><div><dt>Source document</dt><dd><a href="https://www.captiveaire.com/manuals/electrical/scs-oim.pdf" rel="nofollow noopener" target="_blank">Self Cleaning System Control Panel Installation, Operation, and Maintenance Manual &middot; A0017476 &middot; rev. February 2025 Rev. 13</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/captiveaire/self-cleaning-system-panel.csv" rel="nofollow" download>Download CSV <small>131 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/captiveaire/self-cleaning-system-panel-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/captiveaire/self-cleaning-system-panel.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.captiveaire.com/manuals/electrical/scs-oim.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=captiveaire/self-cleaning-system-panel">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against CaptiveAire&rsquo;s current documentation and the live
device before use. Not official CaptiveAire information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: CaptiveAire Self Cleaning System (SCS) Control Panel</h2>
<div class="answer"><b>Integration in brief</b><p>Map the fan, light and wash button BVs for control, confirm with the FanZoneONbyBMS and LightONbyBMS flags, and monitor the fire, KTS, overload, surfactant and Modbus faults. A BMS wash runs once at any time, regardless of whether the fans are on, so the BMS should check the fan state first.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-125">BV 125</a></td><td class="n">FansONButtonZone1</td><td>Zone 1 fans button, BMS fan start</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-129">BV 129</a></td><td class="n">WashButtonZone1</td><td>Zone 1 wash button; runs even with fans on</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-44">BI 44</a></td><td class="n">FanZoneONbyBMS1</td><td>Confirms zone 1 fans are on by BMS command</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-33">AI 33</a></td><td class="n">Temperature Zone 1</td><td>Zone 1 temperature, °F</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-71">BI 71</a></td><td class="n">FaultFireZ1</td><td>Fire system tripped</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-73">BI 73</a></td><td class="n">FaultKTSZ1</td><td>Kill/tamper switch (KTS) tripped</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-74">BI 74</a></td><td class="n">FaultOverloadZoneOneZ1</td><td>Fan zone 1 overload tripped</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-76">BI 76</a></td><td class="n">FaultSurfactantLowZ1</td><td>Surfactant tank low</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-97">BI 97</a></td><td class="n">ModbusFaultCode</td><td>Modbus fault (typed BI despite &#x27;Code&#x27; in the name)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Fans may be started via BACnet, LonWorks or CASlink, but fan and light zones only exist when the wash operation is set to Local; in Remote wash the ECPM03 only monitors. With &#x27;Lights With Fan&#x27; enabled the lights follow the fans; otherwise the HMI button or BMS can switch them.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Protocessor default device instance 50000 and MS/TP MAC 127 per the text (screenshot shows 50001 / 51), 38400 baud, Max Master 127.</li><li>Protocessor default IP 192.168.1.24 /255.255.255.0; web configurator login admin/admin (or the password printed by the Ethernet port).</li><li>The gateway is factory set to either BACnet IP or MS/TP for the job; objects are only reachable on that port.</li><li>Each changed gateway parameter needs its own Submit and a system restart.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A BMS wash ignores the fan state; scheduled and button washes are skipped while fans run.</li><li>A fire condition stops any wash, drops gas and the kill switch output and fires the shunt trip; fans and lights follow the fire settings.</li><li>The controller board reboots when some factory settings are changed.</li><li>Temperatures are listed in °F.</li></ul>
</section>
<h2 id="points">CaptiveAire Self Cleaning System (SCS) Control Panel BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">131 of 131 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>42</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>82</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>7</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>131</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>124</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>7</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">CaptiveAire Self Cleaning System (SCS) Control Panel BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°F" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Temperature Sensor 1</td><td class="d">Temperature sensor 1 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°F" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Temperature Sensor 2</td><td class="d">Temperature sensor 2 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="°F" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Temperature Sensor 3</td><td class="d">Temperature sensor 3 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Temperature Sensor 4</td><td class="d">Temperature sensor 4 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Temperature Sensor 5</td><td class="d">Temperature sensor 5 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="°F" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Temperature Sensor 6</td><td class="d">Temperature sensor 6 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="°F" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Temperature Sensor 7</td><td class="d">Temperature sensor 7 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="°F" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Temperature Sensor 8</td><td class="d">Temperature sensor 8 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="°F" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Temperature Sensor 9</td><td class="d">Temperature sensor 9 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="°F" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Temperature Sensor 10</td><td class="d">Temperature sensor 10 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="°F" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Temperature Sensor 11</td><td class="d">Temperature sensor 11 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="°F" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Temperature Sensor 12</td><td class="d">Temperature sensor 12 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="°F" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Temperature Sensor 13</td><td class="d">Temperature sensor 13 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="°F" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Temperature Sensor 14</td><td class="d">Temperature sensor 14 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="°F" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Temperature Sensor 15</td><td class="d">Temperature sensor 15 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="°F" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Temperature Sensor 16</td><td class="d">Temperature sensor 16 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="°F" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Temperature Sensor 17</td><td class="d">Temperature sensor 17 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="°F" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Temperature Sensor 18</td><td class="d">Temperature sensor 18 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="°F" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Temperature Sensor 19</td><td class="d">Temperature sensor 19 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="°F" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Temperature Sensor 20</td><td class="d">Temperature sensor 20 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="°F" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Temperature Sensor 21</td><td class="d">Temperature sensor 21 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="°F" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Temperature Sensor 22</td><td class="d">Temperature sensor 22 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="°F" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Temperature Sensor 23</td><td class="d">Temperature sensor 23 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="°F" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Temperature Sensor 24</td><td class="d">Temperature sensor 24 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="°F" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Temperature Sensor 25</td><td class="d">Temperature sensor 25 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="°F" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Temperature Sensor 26</td><td class="d">Temperature sensor 26 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="°F" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Temperature Sensor 27</td><td class="d">Temperature sensor 27 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="°F" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Temperature Sensor 28</td><td class="d">Temperature sensor 28 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="°F" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Temperature Sensor 29</td><td class="d">Temperature sensor 29 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="°F" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Temperature Sensor 30</td><td class="d">Temperature sensor 30 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="°F" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Temperature Sensor 31</td><td class="d">Temperature sensor 31 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="°F" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Temperature Sensor 32</td><td class="d">Temperature sensor 32 reading</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="°F" data-min="1" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">33</td><td class="n">Temperature Zone 1</td><td class="d">Zone 1 temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="°F" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Temperature Zone 2</td><td class="d">Zone 2 temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="°F" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Temperature HMI 1</td><td class="d">Temperature at HMI 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="°F" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Temperature HMI 2</td><td class="d">Temperature at HMI 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="°F" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Temperature HMI 3</td><td class="d">Temperature at HMI 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="°F" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Temperature HMI 4</td><td class="d">Temperature at HMI 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">FanZoneONbyFire1</td><td class="d">Zone 1 fans on by fire</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">FanZoneONbyBypass1</td><td class="d">Zone 1 fans on by bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">FanZoneONbyTemperature1</td><td class="d">Zone 1 fans on by temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">FanZoneONbyFansButton1</td><td class="d">Zone 1 fans on by fans button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">FanZoneONbyOccupied1</td><td class="d">Zone 1 fans on by occupied schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="44" data-acc="R" data-u="" data-min="1" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">44</td><td class="n">FanZoneONbyBMS1</td><td class="d">Zone 1 fans on by BMS command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">FanZoneONbyIO1</td><td class="d">Zone 1 fans on by IO input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">FanZoneONbyDefrost1</td><td class="d">Zone 1 fans on by defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">LightONbyWash1</td><td class="d">Zone 1 lights on by wash</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">LightONbyBypass1</td><td class="d">Zone 1 lights on by bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">LightONbyBMS1</td><td class="d">Zone 1 lights on by BMS command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">LightONbyButton1</td><td class="d">Zone 1 lights on by panel button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">LightONbyOccupied1</td><td class="d">Zone 1 lights on by occupied schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="52" data-acc="R" data-u="" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">LightONbyIO1</td><td class="d">Zone 1 lights on by IO input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="53" data-acc="R" data-u="" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">LightONbyFansButton1</td><td class="d">Zone 1 lights on by fans button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="54" data-acc="R" data-u="" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">LightONbyAutomatic1</td><td class="d">Zone 1 lights on by automatic (with fans)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="55" data-acc="R" data-u="" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">FanZoneONbyFire2</td><td class="d">Zone 2 fans on by fire</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="56" data-acc="R" data-u="" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">FanZoneONbyBypass2</td><td class="d">Zone 2 fans on by bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="57" data-acc="R" data-u="" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">FanZoneONbyTemperature2</td><td class="d">Zone 2 fans on by temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="58" data-acc="R" data-u="" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">FanZoneONbyFansButton2</td><td class="d">Zone 2 fans on by fans button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="59" data-acc="R" data-u="" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">FanZoneONbyOccupied2</td><td class="d">Zone 2 fans on by occupied schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="60" data-acc="R" data-u="" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">FanZoneONbyBMS2</td><td class="d">Zone 2 fans on by BMS command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="61" data-acc="R" data-u="" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">FanZoneONbyIO2</td><td class="d">Zone 2 fans on by IO input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="62" data-acc="R" data-u="" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">FanZoneONbyDefrost2</td><td class="d">Zone 2 fans on by defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="63" data-acc="R" data-u="" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">LightONbyWash2</td><td class="d">Zone 2 lights on by wash</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="64" data-acc="R" data-u="" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">LightONbyBypass2</td><td class="d">Zone 2 lights on by bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="65" data-acc="R" data-u="" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">LightONbyBMS2</td><td class="d">Zone 2 lights on by BMS command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="66" data-acc="R" data-u="" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">LightONbyButton2</td><td class="d">Zone 2 lights on by panel button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="67" data-acc="R" data-u="" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">LightONbyOccupied2</td><td class="d">Zone 2 lights on by occupied schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="68" data-acc="R" data-u="" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">LightONbyIO2</td><td class="d">Zone 2 lights on by IO input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="69" data-acc="R" data-u="" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">LightONbyFansButton2</td><td class="d">Zone 2 lights on by fans button</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="70" data-acc="R" data-u="" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">LightONbyAutomatic2</td><td class="d">Zone 2 lights on by automatic (with fans)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="71" data-acc="R" data-u="" data-min="1" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">71</td><td class="n">FaultFireZ1</td><td class="d">Fire system tripped (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="72" data-acc="R" data-u="" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">FaultFuseZ1</td><td class="d">Board fuse fault (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="73" data-acc="R" data-u="" data-min="1" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">73</td><td class="n">FaultKTSZ1</td><td class="d">Kill/tamper switch (KTS) tripped (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="74" data-acc="R" data-u="" data-min="1" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">74</td><td class="n">FaultOverloadZoneOneZ1</td><td class="d">Overload, fan zone 1 (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="75" data-acc="R" data-u="" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">FaultOverloadZoneTwoZ1</td><td class="d">Overload, fan zone 2 (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="76" data-acc="R" data-u="" data-min="1" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">76</td><td class="n">FaultSurfactantLowZ1</td><td class="d">Surfactant low (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="77" data-acc="R" data-u="" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">FaultPCUInputZ1</td><td class="d">PCU input fault (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="78" data-acc="R" data-u="" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">FaultBrokenTempSensorZ1</td><td class="d">Broken temperature sensor (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="79" data-acc="R" data-u="" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">FaultMissingTempSensorZ1</td><td class="d">Missing temperature sensor (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="80" data-acc="R" data-u="" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">FaultB1EnergizedZ1</td><td class="d">Lights energized fault, input B1 (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="81" data-acc="R" data-u="" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">FaultB1DeEnergizedZ1</td><td class="d">Lights de-energized fault, input B1 (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="82" data-acc="R" data-u="" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">FaultB2EnergizedZ1</td><td class="d">Lights energized fault, input B2 (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="83" data-acc="R" data-u="" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">FaultB2DeEnergizedZ1</td><td class="d">Lights de-energized fault, input B2 (Z1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="84" data-acc="R" data-u="" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">FaultFireZ2</td><td class="d">Fire system tripped (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="85" data-acc="R" data-u="" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">FaultFuseZ2</td><td class="d">Board fuse fault (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">FaultKTSZ2</td><td class="d">Kill/tamper switch (KTS) tripped (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="87" data-acc="R" data-u="" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">FaultOverloadZoneOneZ2</td><td class="d">Overload, fan zone 1 (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="88" data-acc="R" data-u="" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">FaultOverloadZoneTwoZ2</td><td class="d">Overload, fan zone 2 (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="89" data-acc="R" data-u="" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">FaultSurfactantLowZ2</td><td class="d">Surfactant low (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="90" data-acc="R" data-u="" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">FaultPCUInputZ2</td><td class="d">PCU input fault (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="91" data-acc="R" data-u="" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">FaultBrokenTempSensorZ2</td><td class="d">Broken temperature sensor (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="92" data-acc="R" data-u="" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">FaultMissingTempSensorZ2</td><td class="d">Missing temperature sensor (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="93" data-acc="R" data-u="" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">FaultB1EnergizedZ2</td><td class="d">Lights energized fault, input B1 (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="94" data-acc="R" data-u="" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">FaultB1DeEnergizedZ2</td><td class="d">Lights de-energized fault, input B1 (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">FaultB2EnergizedZ2</td><td class="d">Lights energized fault, input B2 (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">FaultB2DeEnergizedZ2</td><td class="d">Lights de-energized fault, input B2 (Z2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="97" data-acc="R" data-u="" data-min="1" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">97</td><td class="n">ModbusFaultCode</td><td class="d">Modbus device communication fault code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="98" data-acc="R" data-u="" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">CloggedFilter_PCU1</td><td class="d">PCU 1 clogged filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="99" data-acc="R" data-u="" id="obj-bi-99"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">99</td><td class="n">MissingFilter_PCU1</td><td class="d">PCU 1 missing filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="100" data-acc="R" data-u="" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">72HourCloggedFilter_PCU1</td><td class="d">PCU 1 filter clogged for 72 hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="101" data-acc="R" data-u="" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">CloggedPCU_PCU1</td><td class="d">PCU 1 clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="102" data-acc="R" data-u="" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">DoorMissing_PCU1</td><td class="d">PCU 1 door missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">NeedCalibration_PCU1</td><td class="d">PCU 1 needs calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">24HourCloggedFilter_PCU1</td><td class="d">PCU 1 filter clogged for 24 hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">ESPDoorMissing_PCU1</td><td class="d">PCU 1 ESP door missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="106" data-acc="R" data-u="" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">ESPDrainClogged_PCU1</td><td class="d">PCU 1 ESP drain clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">CloggedFilter_PCU2</td><td class="d">PCU 2 clogged filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">MissingFilter_PCU2</td><td class="d">PCU 2 missing filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">72HourCloggedFilter_PCU2</td><td class="d">PCU 2 filter clogged for 72 hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">CloggedPCU_PCU2</td><td class="d">PCU 2 clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="111" data-acc="R" data-u="" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">DoorMissing_PCU2</td><td class="d">PCU 2 door missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="112" data-acc="R" data-u="" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">NeedCalibration_PCU2</td><td class="d">PCU 2 needs calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="113" data-acc="R" data-u="" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">24HourCloggedFilter_PCU2</td><td class="d">PCU 2 filter clogged for 24 hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="114" data-acc="R" data-u="" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">ESPDoorMissing_PCU2</td><td class="d">PCU 2 ESP door missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">ESPDrainClogged_PCU2</td><td class="d">PCU 2 ESP drain clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">CloggedFilter_PCU3</td><td class="d">PCU 3 clogged filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="117" data-acc="R" data-u="" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">MissingFilter_PCU3</td><td class="d">PCU 3 missing filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="118" data-acc="R" data-u="" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">72HourCloggedFilter_PCU3</td><td class="d">PCU 3 filter clogged for 72 hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">CloggedPCU_PCU3</td><td class="d">PCU 3 clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="120" data-acc="R" data-u="" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">DoorMissing_PCU3</td><td class="d">PCU 3 door missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="121" data-acc="R" data-u="" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">NeedCalibration_PCU3</td><td class="d">PCU 3 needs calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="122" data-acc="R" data-u="" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">24HourCloggedFilter_PCU3</td><td class="d">PCU 3 filter clogged for 24 hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">ESPDoorMissing_PCU3</td><td class="d">PCU 3 ESP door missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="124" data-acc="R" data-u="" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">ESPDrainClogged_PCU3</td><td class="d">PCU 3 ESP drain clogged</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="125" data-acc="W" data-u="" data-min="1" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">125</td><td class="n">FansONButtonZone1</td><td class="d">Zone 1 Fans On button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="126" data-acc="W" data-u="" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">LightsButtonZone1</td><td class="d">Zone 1 Lights button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="127" data-acc="W" data-u="" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">FansONButtonZone2</td><td class="d">Zone 2 Fans On button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="128" data-acc="W" data-u="" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">LightsButtonZone2</td><td class="d">Zone 2 Lights button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="129" data-acc="W" data-u="" data-min="1" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">129</td><td class="n">WashButtonZone1</td><td class="d">Zone 1 Wash button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="130" data-acc="W" data-u="" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">WashButtonZone2</td><td class="d">Zone 2 Wash button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="131" data-acc="W" data-u="" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">WashButtonZone3</td><td class="d">Zone 3 Wash button</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: CaptiveAire Self Cleaning System Control Panel point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Temperature Sensor 1</li><li><a href="#obj-ai-2"><code>AI2</code></a>Temperature Sensor 2</li><li><a href="#obj-ai-3"><code>AI3</code></a>Temperature Sensor 3</li><li><a href="#obj-ai-4"><code>AI4</code></a>Temperature Sensor 4</li><li><a href="#obj-ai-5"><code>AI5</code></a>Temperature Sensor 5</li><li><a href="#obj-ai-6"><code>AI6</code></a>Temperature Sensor 6</li><li><a href="#obj-ai-7"><code>AI7</code></a>Temperature Sensor 7</li><li><a href="#obj-ai-8"><code>AI8</code></a>Temperature Sensor 8</li><li><a href="#obj-ai-9"><code>AI9</code></a>Temperature Sensor 9</li><li><a href="#obj-ai-10"><code>AI10</code></a>Temperature Sensor 10</li><li><a href="#obj-ai-11"><code>AI11</code></a>Temperature Sensor 11</li><li><a href="#obj-ai-12"><code>AI12</code></a>Temperature Sensor 12</li><li><a href="#obj-ai-13"><code>AI13</code></a>Temperature Sensor 13</li><li><a href="#obj-ai-14"><code>AI14</code></a>Temperature Sensor 14</li><li><a href="#obj-ai-15"><code>AI15</code></a>Temperature Sensor 15</li><li><a href="#obj-ai-16"><code>AI16</code></a>Temperature Sensor 16</li><li><a href="#obj-ai-17"><code>AI17</code></a>Temperature Sensor 17</li><li><a href="#obj-ai-18"><code>AI18</code></a>Temperature Sensor 18</li><li><a href="#obj-ai-19"><code>AI19</code></a>Temperature Sensor 19</li><li><a href="#obj-ai-20"><code>AI20</code></a>Temperature Sensor 20</li><li><a href="#obj-ai-21"><code>AI21</code></a>Temperature Sensor 21</li><li><a href="#obj-ai-22"><code>AI22</code></a>Temperature Sensor 22</li><li><a href="#obj-ai-23"><code>AI23</code></a>Temperature Sensor 23</li><li><a href="#obj-ai-24"><code>AI24</code></a>Temperature Sensor 24</li><li><a href="#obj-ai-25"><code>AI25</code></a>Temperature Sensor 25</li><li><a href="#obj-ai-26"><code>AI26</code></a>Temperature Sensor 26</li><li><a href="#obj-ai-27"><code>AI27</code></a>Temperature Sensor 27</li><li><a href="#obj-ai-28"><code>AI28</code></a>Temperature Sensor 28</li><li><a href="#obj-ai-29"><code>AI29</code></a>Temperature Sensor 29</li><li><a href="#obj-ai-30"><code>AI30</code></a>Temperature Sensor 30</li><li><a href="#obj-ai-31"><code>AI31</code></a>Temperature Sensor 31</li><li><a href="#obj-ai-32"><code>AI32</code></a>Temperature Sensor 32</li><li><a href="#obj-ai-33"><code>AI33</code></a>Temperature Zone 1</li><li><a href="#obj-ai-34"><code>AI34</code></a>Temperature Zone 2</li><li><a href="#obj-ai-35"><code>AI35</code></a>Temperature HMI 1</li><li><a href="#obj-ai-36"><code>AI36</code></a>Temperature HMI 2</li><li><a href="#obj-ai-37"><code>AI37</code></a>Temperature HMI 3</li><li><a href="#obj-ai-38"><code>AI38</code></a>Temperature HMI 4</li><li><a href="#obj-ai-39"><code>AI39</code></a>FanZoneONbyFire1</li><li><a href="#obj-ai-40"><code>AI40</code></a>FanZoneONbyBypass1</li><li><a href="#obj-ai-41"><code>AI41</code></a>FanZoneONbyTemperature1</li><li><a href="#obj-ai-42"><code>AI42</code></a>FanZoneONbyFansButton1</li><li><a href="#obj-bi-43"><code>BI43</code></a>FanZoneONbyOccupied1</li><li><a href="#obj-bi-44"><code>BI44</code></a>FanZoneONbyBMS1</li><li><a href="#obj-bi-45"><code>BI45</code></a>FanZoneONbyIO1</li><li><a href="#obj-bi-46"><code>BI46</code></a>FanZoneONbyDefrost1</li><li><a href="#obj-bi-47"><code>BI47</code></a>LightONbyWash1</li><li><a href="#obj-bi-48"><code>BI48</code></a>LightONbyBypass1</li><li><a href="#obj-bi-49"><code>BI49</code></a>LightONbyBMS1</li><li><a href="#obj-bi-50"><code>BI50</code></a>LightONbyButton1</li><li><a href="#obj-bi-51"><code>BI51</code></a>LightONbyOccupied1</li><li><a href="#obj-bi-52"><code>BI52</code></a>LightONbyIO1</li><li><a href="#obj-bi-53"><code>BI53</code></a>LightONbyFansButton1</li><li><a href="#obj-bi-54"><code>BI54</code></a>LightONbyAutomatic1</li><li><a href="#obj-bi-55"><code>BI55</code></a>FanZoneONbyFire2</li><li><a href="#obj-bi-56"><code>BI56</code></a>FanZoneONbyBypass2</li><li><a href="#obj-bi-57"><code>BI57</code></a>FanZoneONbyTemperature2</li><li><a href="#obj-bi-58"><code>BI58</code></a>FanZoneONbyFansButton2</li><li><a href="#obj-bi-59"><code>BI59</code></a>FanZoneONbyOccupied2</li><li><a href="#obj-bi-60"><code>BI60</code></a>FanZoneONbyBMS2</li><li><a href="#obj-bi-61"><code>BI61</code></a>FanZoneONbyIO2</li><li><a href="#obj-bi-62"><code>BI62</code></a>FanZoneONbyDefrost2</li><li><a href="#obj-bi-63"><code>BI63</code></a>LightONbyWash2</li><li><a href="#obj-bi-64"><code>BI64</code></a>LightONbyBypass2</li><li><a href="#obj-bi-65"><code>BI65</code></a>LightONbyBMS2</li><li><a href="#obj-bi-66"><code>BI66</code></a>LightONbyButton2</li><li><a href="#obj-bi-67"><code>BI67</code></a>LightONbyOccupied2</li><li><a href="#obj-bi-68"><code>BI68</code></a>LightONbyIO2</li><li><a href="#obj-bi-69"><code>BI69</code></a>LightONbyFansButton2</li><li><a href="#obj-bi-70"><code>BI70</code></a>LightONbyAutomatic2</li><li><a href="#obj-bi-71"><code>BI71</code></a>FaultFireZ1</li><li><a href="#obj-bi-72"><code>BI72</code></a>FaultFuseZ1</li><li><a href="#obj-bi-73"><code>BI73</code></a>FaultKTSZ1</li><li><a href="#obj-bi-74"><code>BI74</code></a>FaultOverloadZoneOneZ1</li><li><a href="#obj-bi-75"><code>BI75</code></a>FaultOverloadZoneTwoZ1</li><li><a href="#obj-bi-76"><code>BI76</code></a>FaultSurfactantLowZ1</li><li><a href="#obj-bi-77"><code>BI77</code></a>FaultPCUInputZ1</li><li><a href="#obj-bi-78"><code>BI78</code></a>FaultBrokenTempSensorZ1</li><li><a href="#obj-bi-79"><code>BI79</code></a>FaultMissingTempSensorZ1</li><li><a href="#obj-bi-80"><code>BI80</code></a>FaultB1EnergizedZ1</li><li><a href="#obj-bi-81"><code>BI81</code></a>FaultB1DeEnergizedZ1</li><li><a href="#obj-bi-82"><code>BI82</code></a>FaultB2EnergizedZ1</li><li><a href="#obj-bi-83"><code>BI83</code></a>FaultB2DeEnergizedZ1</li><li><a href="#obj-bi-84"><code>BI84</code></a>FaultFireZ2</li><li><a href="#obj-bi-85"><code>BI85</code></a>FaultFuseZ2</li><li><a href="#obj-bi-86"><code>BI86</code></a>FaultKTSZ2</li><li><a href="#obj-bi-87"><code>BI87</code></a>FaultOverloadZoneOneZ2</li><li><a href="#obj-bi-88"><code>BI88</code></a>FaultOverloadZoneTwoZ2</li><li><a href="#obj-bi-89"><code>BI89</code></a>FaultSurfactantLowZ2</li><li><a href="#obj-bi-90"><code>BI90</code></a>FaultPCUInputZ2</li><li><a href="#obj-bi-91"><code>BI91</code></a>FaultBrokenTempSensorZ2</li><li><a href="#obj-bi-92"><code>BI92</code></a>FaultMissingTempSensorZ2</li><li><a href="#obj-bi-93"><code>BI93</code></a>FaultB1EnergizedZ2</li><li><a href="#obj-bi-94"><code>BI94</code></a>FaultB1DeEnergizedZ2</li><li><a href="#obj-bi-95"><code>BI95</code></a>FaultB2EnergizedZ2</li><li><a href="#obj-bi-96"><code>BI96</code></a>FaultB2DeEnergizedZ2</li><li><a href="#obj-bi-97"><code>BI97</code></a>ModbusFaultCode</li><li><a href="#obj-bi-98"><code>BI98</code></a>CloggedFilter_PCU1</li><li><a href="#obj-bi-99"><code>BI99</code></a>MissingFilter_PCU1</li><li><a href="#obj-bi-100"><code>BI100</code></a>72HourCloggedFilter_PCU1</li><li><a href="#obj-bi-101"><code>BI101</code></a>CloggedPCU_PCU1</li><li><a href="#obj-bi-102"><code>BI102</code></a>DoorMissing_PCU1</li><li><a href="#obj-bi-103"><code>BI103</code></a>NeedCalibration_PCU1</li><li><a href="#obj-bi-104"><code>BI104</code></a>24HourCloggedFilter_PCU1</li><li><a href="#obj-bi-105"><code>BI105</code></a>ESPDoorMissing_PCU1</li><li><a href="#obj-bi-106"><code>BI106</code></a>ESPDrainClogged_PCU1</li><li><a href="#obj-bi-107"><code>BI107</code></a>CloggedFilter_PCU2</li><li><a href="#obj-bi-108"><code>BI108</code></a>MissingFilter_PCU2</li><li><a href="#obj-bi-109"><code>BI109</code></a>72HourCloggedFilter_PCU2</li><li><a href="#obj-bi-110"><code>BI110</code></a>CloggedPCU_PCU2</li><li><a href="#obj-bi-111"><code>BI111</code></a>DoorMissing_PCU2</li><li><a href="#obj-bi-112"><code>BI112</code></a>NeedCalibration_PCU2</li><li><a href="#obj-bi-113"><code>BI113</code></a>24HourCloggedFilter_PCU2</li><li><a href="#obj-bi-114"><code>BI114</code></a>ESPDoorMissing_PCU2</li><li><a href="#obj-bi-115"><code>BI115</code></a>ESPDrainClogged_PCU2</li><li><a href="#obj-bi-116"><code>BI116</code></a>CloggedFilter_PCU3</li><li><a href="#obj-bi-117"><code>BI117</code></a>MissingFilter_PCU3</li><li><a href="#obj-bi-118"><code>BI118</code></a>72HourCloggedFilter_PCU3</li><li><a href="#obj-bi-119"><code>BI119</code></a>CloggedPCU_PCU3</li><li><a href="#obj-bi-120"><code>BI120</code></a>DoorMissing_PCU3</li><li><a href="#obj-bi-121"><code>BI121</code></a>NeedCalibration_PCU3</li><li><a href="#obj-bi-122"><code>BI122</code></a>24HourCloggedFilter_PCU3</li><li><a href="#obj-bi-123"><code>BI123</code></a>ESPDoorMissing_PCU3</li><li><a href="#obj-bi-124"><code>BI124</code></a>ESPDrainClogged_PCU3</li><li><a href="#obj-bv-125"><code>BV125</code></a>FansONButtonZone1</li><li><a href="#obj-bv-126"><code>BV126</code></a>LightsButtonZone1</li><li><a href="#obj-bv-127"><code>BV127</code></a>FansONButtonZone2</li><li><a href="#obj-bv-128"><code>BV128</code></a>LightsButtonZone2</li><li><a href="#obj-bv-129"><code>BV129</code></a>WashButtonZone1</li><li><a href="#obj-bv-130"><code>BV130</code></a>WashButtonZone2</li><li><a href="#obj-bv-131"><code>BV131</code></a>WashButtonZone3</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The manual&#x27;s text gives device instance 50000 and MS/TP MAC 127, but its configuration screenshot shows 50001 and 51; check the gateway.</li><li>The points table lists every object as Monitor; the seven button BVs (125-131) are shown writable here because the manual says fans, lights and wash can be run from the BMS and the LonWorks list has matching nvi inputs.</li><li>The table&#x27;s units column is offset: BIs 44-73 show Hz/Amps/KW, which can&#x27;t apply to binary objects, so those units are left blank.</li><li>AI 39-42 (fan zone &#x27;on by&#x27; flags) and BI 97 ModbusFaultCode are typed as printed; the DCV guide lists ModbusFaultCode as an AI.</li><li>The manual does not explain the Z1/Z2 suffix on the fault BIs (71-96).</li><li>Fan and light control only exist when wash is set to Local; in Remote wash the panel only monitors.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Self Cleaning System (SCS) Control Panel and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the CaptiveAire Self Cleaning System (SCS) Control Panel</h2><div class="faq"><details open><summary>How many BACnet points does the CaptiveAire Self Cleaning System (SCS) Control Panel have?</summary><p>This list has 131 BACnet objects: 42 analog inputs, 82 binary inputs, 7 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which CaptiveAire Self Cleaning System (SCS) Control Panel BACnet points are writable?</summary><p>7 of the 131 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official CaptiveAire Self Cleaning System (SCS) Control Panel BACnet documentation?</summary><p>The source is Self Cleaning System Control Panel Installation, Operation, and Maintenance Manual (A0017476), revision February 2025 Rev. 13, published free by CaptiveAire at https://www.captiveaire.com/manuals/electrical/scs-oim.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the CaptiveAire Self Cleaning System (SCS) Control Panel?</summary><p>Start with BV 125 FansONButtonZone1 (Zone 1 fans button, BMS fan start); BV 129 WashButtonZone1 (Zone 1 wash button; runs even with fans on); BI 44 FanZoneONbyBMS1 (Confirms zone 1 fans are on by BMS command); AI 33 Temperature Zone 1 (Zone 1 temperature, °F); BI 71 FaultFireZ1 (Fire system tripped); BI 73 FaultKTSZ1 (Kill/tamper switch (KTS) tripped); BI 74 FaultOverloadZoneOneZ1 (Fan zone 1 overload tripped); BI 76 FaultSurfactantLowZ1 (Surfactant tank low); BI 97 ModbusFaultCode (Modbus fault (typed BI despite &#x27;Code&#x27; in the name)).</p></details><details><summary>How do I enable BMS control of the CaptiveAire Self Cleaning System (SCS) Control Panel?</summary><p>Fans may be started via BACnet, LonWorks or CASlink, but fan and light zones only exist when the wash operation is set to Local; in Remote wash the ECPM03 only monitors. With &#x27;Lights With Fan&#x27; enabled the lights follow the fans; otherwise the HMI button or BMS can switch them.</p></details><details><summary>How do I check these points on the real Self Cleaning System (SCS) Control Panel?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More CaptiveAire BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/captiveaire/dcv-package-ddc" data-row><span class="k">Kitchen hood demand control ventilation (DCV) controller (exhaust and make-up air fans)</span><h3>CaptiveAire DCV Package DDC (Protocessor BACnet)</h3><p>CaptiveAire demand control ventilation packages that run kitchen hood exhaust and supply (make-up air) fans, with the factory BACnet option.</p><div class="meta">231 objects &middot; 10 writable</div><span class="sr-only"> Also known as: CaptiveAire DCV, Demand Control Ventilation, DCV Packages Network, Kitchen hood DCV, CASlink, Protocessor, CN0861</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/ddc-heater-controller-a0020659" data-row><span class="k">Make-up air heater / tempered air unit DDC controller</span><h3>CaptiveAire Direct Digital Controls (DDC) Heater Controller</h3><p>CaptiveAire heater (make-up air) units shipped with the factory Direct Digital Controls (DDC) controller covered by IOM A0020659.</p><div class="meta">59 objects &middot; 22 writable &middot; A0020659</div><span class="sr-only"> Also known as: A0020659, CaptiveAire DDC, DDC controller, ctrl_source</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/doas-rtu-legacy-ibt-controls" data-row><span class="k">DOAS rooftop unit</span><h3>CaptiveAire DOAS RTU Series packaged rooftop unit, legacy IBT controls (Protocessor BACnet)</h3><p>CaptiveAire DOAS RTU Series packaged rooftop units built with the older IBT-based unit controls (listed as &#x27;Paragon - IBT Controls (Legacy)&#x27;).</p><div class="meta">143 objects &middot; 92 writable &middot; A0026936</div><span class="sr-only"> Also known as: A0026936, CaptiveAire DOAS RTU, Paragon IBT controls (legacy), DOAS RTU Series, CaptiveAire DOAS, Protocessor</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/emsplus-kitchen-exhaust-controls" data-row><span class="k">Kitchen hood exhaust / make-up air fan controller (demand control)</span><h3>CaptiveAire EMSplus Kitchen Hood Exhaust Controls (BACnet IP)</h3><p>CaptiveAire EMSplus kitchen ventilation control panels ordered with the BACnet IP communication option.</p><div class="meta">105 objects &middot; 12 writable &middot; A0017802</div><span class="sr-only"> Also known as: EMSplus, EMS Plus, EMS+, A0017802, CaptiveAire EMSplus</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/hvls-fan-control" data-row><span class="k">HVLS / ventilation fan control panel (up to 10 fans)</span><h3>CaptiveAire HVLS and General Ventilation Fan Control (ECPM03, Protocessor BACnet)</h3><p>CaptiveAire HVLS and general ventilation fan control packages with the ECPM03 board and the factory Protocessor BACnet gateway.</p><div class="meta">307 objects &middot; 40 writable &middot; A0025729</div><span class="sr-only"> Also known as: A0025729, CaptiveAire HVLS, HVLS fan control, High Volume Low Speed fan, ECPM03, CASlink HVLS, Protocessor</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/lighting-control-system" data-row><span class="k">Lighting control panel (8 zones)</span><h3>CaptiveAire Lighting Control System (ECPM03, Protocessor BACnet)</h3><p>CaptiveAire Lighting Control System panels with the ECPM03 board and the factory Protocessor BACnet gateway.</p><div class="meta">81 objects &middot; 32 writable &middot; A0027767</div><span class="sr-only"> Also known as: A0027767, Lighting Control System, ECPM03, CASlink lighting, CaptiveAire lighting control panel, Protocessor</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/modular-indirect-fired-heater-ibt" data-row><span class="k">Make-up air unit (indirect gas-fired heater)</span><h3>CaptiveAire Modular Indirect Fired Heater (IBT controls, Protocessor BACnet)</h3><p>CaptiveAire modular indirect-fired make-up air heaters, modules and furnace inserts run by the IBT controller with the optional Protocessor BACnet gateway.</p><div class="meta">94 objects &middot; 63 writable &middot; A0016988</div><span class="sr-only"> Also known as: A0016988, IBT heater, IBT board, Indirect Fired Bent Tube, Modular Indirect Fired Heater, Indirect Fired Module, Indirect Fired Furnace, Protocessor</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/mua-heater-ddc" data-row><span class="k">Make-up air unit controller</span><h3>CaptiveAire MUA Heater DDC (Protocessor BACnet)</h3><p>CaptiveAire make-up air heater units (including direct-fired) with the factory DDC/BMS package.</p><div class="meta">161 objects &middot; 118 writable</div><span class="sr-only"> Also known as: CaptiveAire make-up air, Direct fired MUA, Tempered make-up air, DDC Application Guide MUA</span></a></li><li><a class="card" href="/bacnet-points-lists/captiveaire/paragon-rtu-doas-ddc" data-row><span class="k">Rooftop unit / DOAS controller</span><h3>CaptiveAire Paragon RTU / DOAS DDC (Protocessor BACnet)</h3><p>CaptiveAire Paragon HVAC series packaged rooftop units and dedicated outdoor air systems with the factory DDC package.</p><div class="meta">300 objects &middot; 194 writable</div><span class="sr-only"> Also known as: Paragon, CaptiveAire DOAS, CaptiveAire RTU, Protocessor, CN0861, RTU DDC Points</span></a></li></ul>
<p class="updated">Source: <a href="https://www.captiveaire.com/manuals/electrical/scs-oim.pdf" rel="nofollow noopener" target="_blank">Self Cleaning System Control Panel Installation, Operation, and Maintenance Manual &middot; A0017476 &middot; rev. February 2025 Rev. 13</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
