<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>CAREL heaterSteam UR BACnet Points List | Easy BACnet</title>
<meta name="description" content="CAREL heaterSteam UR BACnet points list: 188 objects by ID and name (e.g. BV 6 = OnBySV), 76 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carel/heatersteam-ur-na">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="CAREL heaterSteam UR BACnet Points List | Easy BACnet">
<meta property="og:description" content="CAREL heaterSteam UR BACnet points list: 188 objects by ID and name (e.g. BV 6 = OnBySV), 76 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carel/heatersteam-ur-na">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CAREL heaterSteam UR BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="CAREL heaterSteam UR BACnet points list: 188 objects by ID and name (e.g. BV 6 = OnBySV), 76 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carel/heatersteam-ur-na",
   "url": "https://easybacnet.com/bacnet-points-lists/carel/heatersteam-ur-na",
   "name": "CAREL heaterSteam UR BACnet Points List | Easy BACnet",
   "description": "CAREL heaterSteam UR BACnet points list: 188 objects by ID and name (e.g. BV 6 = OnBySV), 76 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carel/heatersteam-ur-na#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carel/heatersteam-ur-na#dataset",
   "name": "CAREL heaterSteam UR (2018 manual, before heaterSteam 4) BACnet Points List",
   "description": "heaterSteam UR is CAREL's resistance-heated steam humidifier. This entry covers the earlier heaterSteam UR generation documented in the 2018 manual (rel. 1.4), before heaterSteam 4. Its c.pHC controller speaks BACnet MS/TP on the RS485 BMS port or BACnet IP on the Ethernet port (one at a time) with no extra card. This edition of the object list has 74 positive integer values, 45 analog values and 69 binary values covering status, probes, set points, scheduler settings, network units and alarms. CAREL heaterSteam UR BACnet points list: 188 objects by ID and name (e.g. BV 6 = OnBySV), 76 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carel/heatersteam-ur-na",
   "keywords": [
    "CAREL heaterSteam UR (2018 manual, before heaterSteam 4) BACnet Points List",
    "CAREL heaterSteam UR (2018 manual, before heaterSteam 4) BACnet objects",
    "CAREL BACnet",
    "heaterSteam BACnet points list",
    "heaterSteam UR BACnet points list",
    "UR002 BACnet points list",
    "UR080 BACnet points list",
    "CAREL resistance steam humidifier BACnet points list",
    "+0300080EN BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "heaterSteam - UR Electric resistance humidifier - User manual",
    "url": "https://www.carel.com/documents/10191/0/%2B0300080EN/8e3b3908-4f1c-41c0-8712-bddd86881a07?version=1.12",
    "author": {
     "@type": "Organization",
     "name": "CAREL"
    }
   },
   "about": {
    "@type": "Product",
    "name": "CAREL heaterSteam UR (2018 manual, before heaterSteam 4)",
    "brand": {
     "@type": "Brand",
     "name": "CAREL"
    },
    "category": "Electric resistance steam humidifier"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carel/heatersteam-ur-na.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carel/heatersteam-ur-na-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carel/heatersteam-ur-na.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the CAREL heaterSteam UR (2018 manual, before heaterSteam 4) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 188 BACnet objects: 45 analog values, 69 binary values, 74 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which CAREL heaterSteam UR (2018 manual, before heaterSteam 4) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "76 of the 188 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official CAREL heaterSteam UR (2018 manual, before heaterSteam 4) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is heaterSteam - UR Electric resistance humidifier - User manual (+0300080EN rel. 1.4), revision 2018-02-05, published free by CAREL at https://www.carel.com/documents/10191/0/%2B0300080EN/8e3b3908-4f1c-41c0-8712-bddd86881a07?version=1.12."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the CAREL heaterSteam UR (2018 manual, before heaterSteam 4)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 6 OnBySV (Unit on/off from the BMS); AV 11 SV_PwrReq (Production request from the BMS, %); AV 14 GlbSetP_Hum (Humidity set point (own probe control)); BV 5 OnOffStatus (Unit on/off status); PIV 12 UnitStatus (Operating state code); AV 0 MainPrb (Main probe reading); AV 12 CurrProdPh (Current steam production, kg/h or lb/h); BV 14 CurrBlkAlrm.IsPresent (Resettable alarm active); BV 13 CurrBlkAlrm.IsBlocker (Shutdown alarm active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the CAREL heaterSteam UR (2018 manual, before heaterSteam 4)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "On screen Eh01 set 'On/Off from SV' and 'Control from SV' to Yes (both default to No); otherwise the unit ignores the supervisor on/off and production request."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the CAREL heaterSteam UR (2018 manual, before heaterSteam 4)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "With control from supervisor the BMS sends the production request on SV_PwrReq (AV 11) instead of the unit using its own probe."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real heaterSteam UR (2018 manual, before heaterSteam 4)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "CAREL",
     "item": "https://easybacnet.com/bacnet-points-lists/carel/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "heaterSteam UR (2018 manual, before heaterSteam 4)",
     "item": "https://easybacnet.com/bacnet-points-lists/carel/heatersteam-ur-na"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carel/">CAREL</a></li><li aria-current="page">heaterSteam UR (2018 manual, before heaterSteam 4)</li></ol>
<p class="eyebrow">Electric resistance steam humidifier &middot; BACnet points list</p><h1><span class="mfr">CAREL</span> heaterSteam UR (2018 manual, before heaterSteam 4) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>heaterSteam UR is CAREL&#x27;s resistance-heated steam humidifier. This entry covers the earlier heaterSteam UR generation documented in the 2018 manual (rel. 1.4), before heaterSteam 4. Its c.pHC controller speaks BACnet MS/TP on the RS485 BMS port or BACnet IP on the Ethernet port (one at a time) with no extra card. This edition of the object list has 74 positive integer values, 45 analog values and 69 binary values covering status, probes, set points, scheduler settings, network units and alarms.</p>
<p>This page lists <strong>188 BACnet objects</strong> for the CAREL heaterSteam UR (2018 manual, before heaterSteam 4) &mdash; 76 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from CAREL&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carel/">CAREL</a></dd></div><div><dt>Model</dt><dd>heaterSteam UR (2018 manual, before heaterSteam 4)</dd></div><div><dt>Equipment</dt><dd>Electric resistance steam humidifier</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/humidifiers/">Humidifiers</a></dd></div><div><dt>BACnet objects</dt><dd>188 (76 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>77000</dd></div><div><dt>Also known as</dt><dd>heaterSteam, heaterSteam UR, UR002, UR080, CAREL resistance steam humidifier, +0300080EN</dd></div><div><dt>Source document</dt><dd><a href="https://www.carel.com/documents/10191/0/%2B0300080EN/8e3b3908-4f1c-41c0-8712-bddd86881a07?version=1.12" rel="nofollow noopener" target="_blank">heaterSteam - UR Electric resistance humidifier - User manual &middot; +0300080EN rel. 1.4 &middot; rev. 2018-02-05</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carel/heatersteam-ur-na.csv" rel="nofollow" download>Download CSV <small>188 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carel/heatersteam-ur-na-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carel/heatersteam-ur-na.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.carel.com/documents/10191/0/%2B0300080EN/8e3b3908-4f1c-41c0-8712-bddd86881a07?version=1.12" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carel/heatersteam-ur-na">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against CAREL&rsquo;s current documentation and the live
device before use. Not official CAREL information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: CAREL heaterSteam UR (2018 manual, before heaterSteam 4)</h2>
<div class="answer"><b>Integration in brief</b><p>Select BACnet on the BMS port (Eh01, plus MS/TP settings on Eh03) or on the Ethernet port (Eh06), set the device instance on Eh04, and enable &#x27;On/Off from SV&#x27; and &#x27;Control from SV&#x27;. The BMS then starts the unit with OnBySV (BV 6) and sends a production request on SV_PwrReq (AV 11), or writes the humidity set point (AV 14). Monitor OnOffStatus, UnitStatus, production and the summary alarm BVs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-6">BV 6</a></td><td class="n">OnBySV</td><td>Unit on/off from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-11">AV 11</a></td><td class="n">SV_PwrReq</td><td>Production request from the BMS, %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-14">AV 14</a></td><td class="n">GlbSetP_Hum</td><td>Humidity set point (own probe control)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-5">BV 5</a></td><td class="n">OnOffStatus</td><td>Unit on/off status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-piv-12">PIV 12</a></td><td class="n">UnitStatus</td><td>Operating state code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-0">AV 0</a></td><td class="n">MainPrb</td><td>Main probe reading</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-12">AV 12</a></td><td class="n">CurrProdPh</td><td>Current steam production, kg/h or lb/h</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-14">BV 14</a></td><td class="n">CurrBlkAlrm.IsPresent</td><td>Resettable alarm active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-13">BV 13</a></td><td class="n">CurrBlkAlrm.IsBlocker</td><td>Shutdown alarm active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>On screen Eh01 set &#x27;On/Off from SV&#x27; and &#x27;Control from SV&#x27; to Yes (both default to No); otherwise the unit ignores the supervisor on/off and production request.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>With control from supervisor the BMS sends the production request on SV_PwrReq (AV 11) instead of the unit using its own probe.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Device instance default 77000 (screen Eh04).</li><li>BACnet MS/TP on the BMS port: Eh03 sets the MAC address, max masters and max info frames; Eh02 sets the serial settings.</li><li>BACnet on the Ethernet port is selected on Eh06; the Ethernet IP settings are on the Ethernet network screen.</li><li>Only one BACnet instance exists, so BACnet cannot run on the BMS port and Ethernet at the same time.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>SV_Command (PIV 92) is a one-shot reset (1 = alarms, 2 = hour counter); read the result on PIV 93.</li><li>Scheduler and probe configuration values are settings; avoid cyclic writes.</li></ul>
</section>
<h2 id="points">CAREL heaterSteam UR (2018 manual, before heaterSteam 4) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">188 of 188 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>45</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>69</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>74</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>188</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>112</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>76</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>5</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">CAREL heaterSteam UR (2018 manual, before heaterSteam 4) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="PIV" data-to="22" data-o="0" data-i="0" data-acc="R" data-u="" id="obj-piv-0"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">0</td><td class="n">SV_SWVer</td><td class="d">Software version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1" data-i="1" data-acc="R" data-u="" id="obj-piv-1"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1</td><td class="n">SV_OSVer</td><td class="d">OS version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2" data-i="2" data-acc="R" data-u="" id="obj-piv-2"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2</td><td class="n">UnitModel</td><td class="d">Model version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3" data-i="3" data-acc="R" data-u="" id="obj-piv-3"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3</td><td class="n">Conductivity</td><td class="d">Conductivity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4" data-i="4" data-acc="R" data-u="" id="obj-piv-4"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4</td><td class="n">WirelessPrbInfo_1.BattLev</td><td class="d">Wireless probe 1: battery level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="5" data-i="5" data-acc="R" data-u="" id="obj-piv-5"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">5</td><td class="n">WirelessPrbInfo_1.RadioSignalLev</td><td class="d">Wireless probe 1: wireless signal level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="6" data-i="6" data-acc="R" data-u="" id="obj-piv-6"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">6</td><td class="n">WirelessPrbInfo_2.BattLev</td><td class="d">Wireless probe 2: battery level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="7" data-i="7" data-acc="R" data-u="" id="obj-piv-7"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">7</td><td class="n">WirelessPrbInfo_2.RadioSignalLev</td><td class="d">Wireless probe 2: wireless signal level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="8" data-i="8" data-acc="R" data-u="" id="obj-piv-8"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">8</td><td class="n">WirelessPrbInfo_3.BattLev</td><td class="d">Wireless probe 3: battery level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="9" data-i="9" data-acc="R" data-u="" id="obj-piv-9"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">9</td><td class="n">WirelessPrbInfo_3.RadioSignalLev</td><td class="d">Wireless probe 3: wireless signal level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="10" data-i="10" data-acc="R" data-u="" id="obj-piv-10"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10</td><td class="n">WirelessPrbInfo_4.BattLev</td><td class="d">Wireless probe 4: battery level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="11" data-i="11" data-acc="R" data-u="" id="obj-piv-11"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">11</td><td class="n">WirelessPrbInfo_4.RadioSignalLev</td><td class="d">Wireless probe 4: wireless signal level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="12" data-i="12" data-acc="R" data-u="" data-min="1" id="obj-piv-12"><td class="t"><abbr title="Positive Integer Value">PIV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">UnitStatus</td><td class="d">Unit status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="13" data-i="13" data-acc="R" data-u="" id="obj-piv-13"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">13</td><td class="n">WorkHr</td><td class="d">Unit operating hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="14" data-i="14" data-acc="R" data-u="" id="obj-piv-14"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">14</td><td class="n">CylWorkHr</td><td class="d">Cylinder operating hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="15" data-i="15" data-acc="W" data-u="" data-st="1" id="obj-piv-15"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">15</td><td class="n">ManMode</td><td class="d">Manual mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=outputs, 2=request</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="16" data-i="16" data-acc="W" data-u="" id="obj-piv-16"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">16</td><td class="n">ManSSR_OpT</td><td class="d">SSR opening time (manual mode)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="17" data-i="17" data-acc="W" data-u="" id="obj-piv-17"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">17</td><td class="n">ManSSR_ClT</td><td class="d">SSR closing time (manual mode)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="18" data-i="18" data-acc="W" data-u="" id="obj-piv-18"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">18</td><td class="n">RegulationCfg.RegTyp</td><td class="d">Control type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="19" data-i="19" data-acc="W" data-u="" id="obj-piv-19"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">19</td><td class="n">ThrshAlrmDT</td><td class="d">High humidity/temperature alarm delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="20" data-i="20" data-acc="W" data-u="" id="obj-piv-20"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">20</td><td class="n">MainPrbCfg.Typ</td><td class="d">Main probe type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="21" data-i="21" data-acc="W" data-u="" id="obj-piv-21"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">21</td><td class="n">LimitPrbCfg.Typ</td><td class="d">Limit probe type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="22" data-i="22" data-acc="W" data-u="" id="obj-piv-22"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">22</td><td class="n">WHardnessMan</td><td class="d">Manual water hardness value (when WHardnessTyp is TRUE)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="23" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-piv-23"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">23</td><td class="n">EvapCycleNoThrshsh</td><td class="d">Number of evaporation cycles</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=auto</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="24" data-i="24" data-acc="W" data-u="" id="obj-piv-24"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">24</td><td class="n">FillTScale</td><td class="d">Variation in fill time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="25" data-i="25" data-acc="W" data-u="" id="obj-piv-25"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">25</td><td class="n">DilDrainTScale</td><td class="d">Variation in drain time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="26" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-piv-26"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">26</td><td class="n">Scheduler.SchedDayToSet</td><td class="d">Scheduler: day of week to configure when above 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Monday ... 7=Sunday</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="27" data-i="27" data-acc="W" data-u="" id="obj-piv-27"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">27</td><td class="n">SchedDayCfg[0].StartHr</td><td class="d">Band 1 start hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="28" data-i="28" data-acc="W" data-u="" id="obj-piv-28"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">28</td><td class="n">SchedDayCfg[0].StartMin</td><td class="d">Band 1 start minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="29" data-i="29" data-acc="W" data-u="" id="obj-piv-29"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">29</td><td class="n">SchedDayCfg[0].WorkMode</td><td class="d">Band 1 operating mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="30" data-i="30" data-acc="W" data-u="" id="obj-piv-30"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">30</td><td class="n">SchedDayCfg[1].StartHr</td><td class="d">Band 2 start hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="31" data-i="31" data-acc="W" data-u="" id="obj-piv-31"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">31</td><td class="n">SchedDayCfg[1].StartMin</td><td class="d">Band 2 start minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="32" data-i="32" data-acc="W" data-u="" id="obj-piv-32"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">32</td><td class="n">SchedDayCfg[1].WorkMode</td><td class="d">Band 2 operating mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="33" data-i="33" data-acc="W" data-u="" id="obj-piv-33"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">33</td><td class="n">SchedDayCfg[2].StartHr</td><td class="d">Band 3 start hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="34" data-i="34" data-acc="W" data-u="" id="obj-piv-34"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">34</td><td class="n">SchedDayCfg[2].StartMin</td><td class="d">Band 3 start minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="35" data-i="35" data-acc="W" data-u="" id="obj-piv-35"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">35</td><td class="n">SchedDayCfg[2].WorkMode</td><td class="d">Band 3 operating mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="36" data-i="36" data-acc="W" data-u="" id="obj-piv-36"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">36</td><td class="n">SchedDayCfg[3].StartHr</td><td class="d">Band 4 start hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="37" data-i="37" data-acc="W" data-u="" id="obj-piv-37"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">37</td><td class="n">SchedDayCfg[3].StartMin</td><td class="d">Band 4 start minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="38" data-i="38" data-acc="W" data-u="" id="obj-piv-38"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">38</td><td class="n">SchedDayCfg[3].WorkMode</td><td class="d">Band 4 operating mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="39" data-i="39" data-acc="W" data-u="" id="obj-piv-39"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">39</td><td class="n">SchedDayCfg[4].StartHr</td><td class="d">Band 5 start hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="40" data-i="40" data-acc="W" data-u="" id="obj-piv-40"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">40</td><td class="n">SchedDayCfg[4].StartMin</td><td class="d">Band 5 start minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="41" data-i="41" data-acc="W" data-u="" id="obj-piv-41"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">41</td><td class="n">SchedDayCfg[4].WorkMode</td><td class="d">Band 5 operating mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="42" data-i="42" data-acc="W" data-u="" id="obj-piv-42"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">42</td><td class="n">SchedDayCfg[5].StartHr</td><td class="d">Band 6 start hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="43" data-i="43" data-acc="W" data-u="" id="obj-piv-43"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">43</td><td class="n">SchedDayCfg[5].StartMin</td><td class="d">Band 6 start minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="44" data-i="44" data-acc="W" data-u="" id="obj-piv-44"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">44</td><td class="n">SchedDayCfg[5].WorkMode</td><td class="d">Band 6 operating mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="45" data-i="45" data-acc="W" data-u="" id="obj-piv-45"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">45</td><td class="n">UoM</td><td class="d">Unit of measure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="46" data-i="46" data-acc="W" data-u="" id="obj-piv-46"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">46</td><td class="n">Year</td><td class="d">Year</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="47" data-i="47" data-acc="W" data-u="" id="obj-piv-47"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">47</td><td class="n">Month</td><td class="d">Month</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="48" data-i="48" data-acc="W" data-u="" id="obj-piv-48"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">48</td><td class="n">Day</td><td class="d">Day</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="49" data-i="49" data-acc="W" data-u="" id="obj-piv-49"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">49</td><td class="n">Hour</td><td class="d">Hour</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="50" data-i="50" data-acc="W" data-u="" id="obj-piv-50"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">50</td><td class="n">Minute</td><td class="d">Minutes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="51" data-i="51" data-acc="W" data-u="" id="obj-piv-51"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">51</td><td class="n">SetTimezone</td><td class="d">Time zone</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="52" data-i="52" data-acc="R" data-u="" id="obj-piv-52"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">52</td><td class="n">NetStatus[1]</td><td class="d">Unit 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="53" data-i="53" data-acc="R" data-u="" id="obj-piv-53"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">53</td><td class="n">NetStatus[2]</td><td class="d">Unit 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="54" data-i="54" data-acc="R" data-u="" id="obj-piv-54"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">54</td><td class="n">NetStatus[3]</td><td class="d">Unit 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="55" data-i="55" data-acc="R" data-u="" id="obj-piv-55"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">55</td><td class="n">NetStatus[4]</td><td class="d">Unit 4 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="56" data-i="56" data-acc="R" data-u="" id="obj-piv-56"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">56</td><td class="n">NetStatus[5]</td><td class="d">Unit 5 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="57" data-i="57" data-acc="R" data-u="" id="obj-piv-57"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">57</td><td class="n">NetStatus[6]</td><td class="d">Unit 6 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="58" data-i="58" data-acc="R" data-u="" id="obj-piv-58"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">58</td><td class="n">NetStatus[7]</td><td class="d">Unit 7 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="59" data-i="59" data-acc="R" data-u="" id="obj-piv-59"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">59</td><td class="n">NetStatus[8]</td><td class="d">Unit 8 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="60" data-i="60" data-acc="R" data-u="" id="obj-piv-60"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">60</td><td class="n">NetStatus[9]</td><td class="d">Unit 9 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="61" data-i="61" data-acc="R" data-u="" id="obj-piv-61"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">61</td><td class="n">NetStatus[10]</td><td class="d">Unit 10 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="62" data-i="62" data-acc="R" data-u="" id="obj-piv-62"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">62</td><td class="n">NetStatus[11]</td><td class="d">Unit 11 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="63" data-i="63" data-acc="R" data-u="" id="obj-piv-63"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">63</td><td class="n">NetStatus[12]</td><td class="d">Unit 12 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="64" data-i="64" data-acc="R" data-u="" id="obj-piv-64"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">64</td><td class="n">NetStatus[13]</td><td class="d">Unit 13 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="65" data-i="65" data-acc="R" data-u="" id="obj-piv-65"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">65</td><td class="n">NetStatus[14]</td><td class="d">Unit 14 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="66" data-i="66" data-acc="R" data-u="" id="obj-piv-66"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">66</td><td class="n">NetStatus[15]</td><td class="d">Unit 15 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="67" data-i="67" data-acc="R" data-u="" id="obj-piv-67"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">67</td><td class="n">NetStatus[16]</td><td class="d">Unit 16 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="68" data-i="68" data-acc="R" data-u="" id="obj-piv-68"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">68</td><td class="n">NetStatus[17]</td><td class="d">Unit 17 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="69" data-i="69" data-acc="R" data-u="" id="obj-piv-69"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">69</td><td class="n">NetStatus[18]</td><td class="d">Unit 18 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="70" data-i="70" data-acc="R" data-u="" id="obj-piv-70"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">70</td><td class="n">NetStatus[19]</td><td class="d">Unit 19 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="71" data-i="71" data-acc="R" data-u="" id="obj-piv-71"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">71</td><td class="n">NetStatus[20]</td><td class="d">Unit 20 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="72" data-i="92" data-acc="W" data-u="" data-st="1" id="obj-piv-92"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">92</td><td class="n">SV_Command</td><td class="d">Supervisor command: reset alarms or hour counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=reset alarms, 2=reset hour counter</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="73" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-piv-93"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">93</td><td class="n">SV_CommandResult</td><td class="d">Result of the supervisor command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=successful, 2=failed, 3=invalid command</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="0" data-acc="R" data-u="" data-min="1" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">MainPrb</td><td class="d">Main probe value (REAL)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="1" data-acc="R" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">LimitPrb</td><td class="d">Limit probe/second probe value (REAL)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">PreheatPrb</td><td class="d">NTC preheating probe value (REAL)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">WirelessPrbVal_1.Hum</td><td class="d">Wireless probe 1: Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="4" data-acc="R" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">WirelessPrbVal_1.Temp</td><td class="d">Wireless probe 1: Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="5" data-acc="R" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">WirelessPrbVal_2.Hum</td><td class="d">Wireless probe 2: Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">WirelessPrbVal_2.Temp</td><td class="d">Wireless probe 2: Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="7" data-acc="R" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">WirelessPrbVal_3.Hum</td><td class="d">Wireless probe 3: Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">WirelessPrbVal_3.Temp</td><td class="d">Wireless probe 3: Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="9" data-acc="R" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">WirelessPrbVal_4.Hum</td><td class="d">Wireless probe 4: Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="10" data-acc="R" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">WirelessPrbVal_4.Temp</td><td class="d">Wireless probe 4: Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="11" data-acc="W" data-u="" data-min="1" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">SV_PwrReq</td><td class="d">Production request percentage from supervisor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="12" data-acc="R" data-u="" data-min="1" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">CurrProdPh</td><td class="d">Current production in kg/h (lbs/h)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="13" data-acc="W" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">ManReq</td><td class="d">Manual request</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="14" data-acc="W" data-u="" data-min="1" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">GlbSetP_Hum</td><td class="d">Humidity control set point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="15" data-acc="W" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">GlbSetP_Temp</td><td class="d">Temperature control set point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">RegulationCfg.Hyst</td><td class="d">Control hysteresis</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="17" data-acc="W" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">RegulationCfg.Diff</td><td class="d">Control differential</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="18" data-acc="W" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">GlbSetPLim_Hum</td><td class="d">Set point limit for humidity control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="19" data-acc="W" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">GlbSetPLim_Temp</td><td class="d">Set point limit for temperature control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="20" data-acc="W" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">RegulationCfg.DiffLim</td><td class="d">Limit differential</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="21" data-acc="W" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">RegulationCfg.MinReq</td><td class="d">Minimum production</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">AlrmThrshHumLo</td><td class="d">Low humidity alarm threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="23" data-acc="W" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">AlrmThrshHumHi</td><td class="d">High humidity alarm threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="24" data-acc="W" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">AlrmThrshHumHiLim</td><td class="d">High humidity limit alarm threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">AlrmThrshTempLo</td><td class="d">Low temperature alarm threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">AlrmThrshTempHi</td><td class="d">High temperature alarm threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">AlrmThrshTempHiLim</td><td class="d">High temperature limit alarm threshold</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="28" data-acc="W" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">MainPrbCfg.Mi_Hum</td><td class="d">Main probe minimum humidity value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">MainPrbCfg.Ma_Hum</td><td class="d">Main probe maximum humidity value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">MainPrbCfg.Mi_Temp</td><td class="d">Main probe minimum temperature value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">MainPrbCfg.Ma_Temp</td><td class="d">Main probe maximum temperature value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">LimitPrbCfg.Mi_Hum</td><td class="d">Limit probe minimum humidity value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">LimitPrbCfg.Ma_Hum</td><td class="d">Limit probe maximum humidity value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">LimitPrbCfg.Mi_Temp</td><td class="d">Limit probe minimum temperature value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">LimitPrbCfg.Ma_Temp</td><td class="d">Limit probe maximum temperature value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">RegulationCfg.PwrCorrectionFactor</td><td class="d">Power correction for thermal dissipation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">SchedDayCfg[0].SetP</td><td class="d">Band 1 set point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">SchedDayCfg[1].SetP</td><td class="d">Band 2 set point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="39" data-acc="W" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">SchedDayCfg[2].SetP</td><td class="d">Band 3 set point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">SchedDayCfg[3].SetP</td><td class="d">Band 4 set point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">SchedDayCfg[4].SetP</td><td class="d">Band 5 set point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">SchedDayCfg[5].SetP</td><td class="d">Band 6 set point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="43" data-acc="R" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">NetReq</td><td class="d">Current system request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="44" data-acc="R" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">NetProd</td><td class="d">Current system production</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="0" data-acc="R" data-u="" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">RemOn</td><td class="d">Remote on/off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="1" data-acc="R" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">ThermPtcDin</td><td class="d">Thermal DIN status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="2" data-acc="R" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">LevSenStatus.Low</td><td class="d">Level sensor: low level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">LevSenStatus.Hi</td><td class="d">Level sensor: high level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="4" data-acc="R" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">LevSenStatus.Foam</td><td class="d">High level sensor: foam</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="5" data-acc="R" data-u="" data-min="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">OnOffStatus</td><td class="d">Unit status On or OFF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="6" data-acc="W" data-u="" data-min="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">OnBySV</td><td class="d">Start command from SV (Supervisor)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="12" data-acc="R" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">PreMainWarn</td><td class="d">Maintenance pre-alert (not an alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="13" data-acc="R" data-u="" data-min="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">CurrBlkAlrm.IsBlocker</td><td class="d">Shutdown alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="14" data-acc="R" data-u="" data-min="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">CurrBlkAlrm.IsPresent</td><td class="d">Resettable alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="15" data-acc="R" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">CurrBlkAlrm.Warning</td><td class="d">Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="16" data-acc="R" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Alrm_Autotest.Active</td><td class="d">Autotest alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="17" data-acc="R" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Alrm_HighConductAl.Active</td><td class="d">High conductivity alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="18" data-acc="R" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Alrm_LevSen.Active</td><td class="d">Level sensor broken alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="19" data-acc="R" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Alrm_ThermPtc.Active</td><td class="d">Thermal overload alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="20" data-acc="R" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Alrm_Wmiss.Active</td><td class="d">No water alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="21" data-acc="R" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Alrm_LowProd.Active</td><td class="d">Low production alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="22" data-acc="R" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Alrm_MainPrb.Active</td><td class="d">Main probe fault alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="23" data-acc="R" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Alrm_LimPrb.Active</td><td class="d">Limit probe fault alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="24" data-acc="R" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Alrm_PreHPrb.Active</td><td class="d">NTC preheating probe fault alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="25" data-acc="R" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Alrm_HiHum.Active</td><td class="d">High humidity alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="26" data-acc="R" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Alrm_LoHum.Active</td><td class="d">Low humidity alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="27" data-acc="R" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Alrm_HiHumLim.Active</td><td class="d">High humidity limit alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="28" data-acc="R" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Alrm_Foam.Active</td><td class="d">Foam alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="29" data-acc="R" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Alrm_PeriodicMaint.Active</td><td class="d">Periodical maintenance request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="30" data-acc="R" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Alrm_CylFull.Active</td><td class="d">Cylinder full alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="31" data-acc="R" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Alrm_ConductPrb.Active</td><td class="d">Conductivity probe fault alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="32" data-acc="R" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Alrm_HighConductWr.Active</td><td class="d">High conductivity warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="33" data-acc="R" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Alrm_RetMem.Active</td><td class="d">Retain memory damaged warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="34" data-acc="R" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Warn_Autotest.Active</td><td class="d">Autotest warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="35" data-acc="R" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Warn_LevSen.Active</td><td class="d">Level sensor warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="36" data-acc="R" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Warn_LowProd.Active</td><td class="d">Low production warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="37" data-acc="R" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Alrm_WirelessPrb_1_Offline.Active</td><td class="d">Wireless probe 1 offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="38" data-acc="R" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">Alrm_WirelessPrb_2_Offline.Active</td><td class="d">Wireless probe 2 offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="39" data-acc="R" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Alrm_WirelessPrb_3_Offline.Active</td><td class="d">Wireless probe 3 offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="40" data-acc="R" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Alrm_WirelessPrb_4_Offline.Active</td><td class="d">Wireless probe 4 offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="41" data-acc="R" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Alrm_MissingModel.Active</td><td class="d">Model not configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="42" data-acc="R" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Alrm_NetUnit_1.Active</td><td class="d">Active alarm on unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="43" data-acc="R" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">Alrm_NetUnit_2.Active</td><td class="d">Active alarm on unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="44" data-acc="R" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">Alrm_NetUnit_3.Active</td><td class="d">Active alarm on unit 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="45" data-acc="R" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">Alrm_NetUnit_4.Active</td><td class="d">Active alarm on unit 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="46" data-acc="R" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">Alrm_NetUnit_5.Active</td><td class="d">Active alarm on unit 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="47" data-acc="R" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">Alrm_NetUnit_6.Active</td><td class="d">Active alarm on unit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="48" data-acc="R" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">Alrm_NetUnit_7.Active</td><td class="d">Active alarm on unit 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="49" data-acc="R" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">Alrm_NetUnit_8.Active</td><td class="d">Active alarm on unit 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="50" data-acc="R" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">Alrm_NetUnit_9.Active</td><td class="d">Active alarm on unit 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="51" data-acc="R" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">Alrm_NetUnit_10.Active</td><td class="d">Active alarm on unit 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="52" data-acc="R" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">Alrm_NetUnit_11.Active</td><td class="d">Active alarm on unit 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="53" data-acc="R" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">Alrm_NetUnit_12.Active</td><td class="d">Active alarm on unit 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="54" data-acc="R" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">Alrm_NetUnit_13.Active</td><td class="d">Active alarm on unit 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="55" data-acc="R" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">Alrm_NetUnit_14.Active</td><td class="d">Active alarm on unit 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="56" data-acc="R" data-u="" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">Alrm_NetUnit_15.Active</td><td class="d">Active alarm on unit 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="57" data-acc="R" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">Alrm_NetUnit_16.Active</td><td class="d">Active alarm on unit 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="58" data-acc="R" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">Alrm_NetUnit_17.Active</td><td class="d">Active alarm on unit 17</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="59" data-acc="R" data-u="" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">Alrm_NetUnit_18.Active</td><td class="d">Active alarm on unit 18</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="60" data-acc="R" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">Alrm_NetUnit_19.Active</td><td class="d">Active alarm on unit 19</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="61" data-acc="R" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">Alrm_NetUnit_20.Active</td><td class="d">Active alarm on unit 20</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="62" data-acc="R" data-u="" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">Alrm_WirelessPrb_1_LowBatt.Active</td><td class="d">Wireless probe 1: Low battery level alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="63" data-acc="R" data-u="" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">Alrm_WirelessPrb_2_LowBatt.Active</td><td class="d">Wireless probe 2: Low battery level alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="64" data-acc="R" data-u="" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">Alrm_WirelessPrb_3_LowBatt.Active</td><td class="d">Wireless probe 3: Low battery level alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="65" data-acc="R" data-u="" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">Alrm_WirelessPrb_4_LowBatt.Active</td><td class="d">Wireless probe 4: Low battery level alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="66" data-acc="R" data-u="" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">Alrm_WirelessPrb_Main.Active</td><td class="d">Wireless probe fault (main group)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="67" data-acc="R" data-u="" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">Alrm_WirelessPrb_Limit.Active</td><td class="d">Wireless probe fault (limit group)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="68" data-acc="W" data-u="" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">SchedDayCfg[0].EnTB</td><td class="d">Scheduler: Enable band 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="69" data-acc="W" data-u="" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">SchedDayCfg[1].EnTB</td><td class="d">Scheduler: Enable band 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="70" data-acc="W" data-u="" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">SchedDayCfg[2].EnTB</td><td class="d">Scheduler: Enable band 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="71" data-acc="W" data-u="" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">SchedDayCfg[3].EnTB</td><td class="d">Scheduler: Enable band 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="72" data-acc="W" data-u="" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">SchedDayCfg[4].EnTB</td><td class="d">Scheduler: Enable band 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="73" data-acc="W" data-u="" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">SchedDayCfg[5].EnTB</td><td class="d">Scheduler: Enable band 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: CAREL heaterSteam UR point IDs by name</summary><ul><li><a href="#obj-piv-0"><code>PIV0</code></a>SV_SWVer</li><li><a href="#obj-piv-1"><code>PIV1</code></a>SV_OSVer</li><li><a href="#obj-piv-2"><code>PIV2</code></a>UnitModel</li><li><a href="#obj-piv-3"><code>PIV3</code></a>Conductivity</li><li><a href="#obj-piv-4"><code>PIV4</code></a>WirelessPrbInfo_1.BattLev</li><li><a href="#obj-piv-5"><code>PIV5</code></a>WirelessPrbInfo_1.RadioSignalLev</li><li><a href="#obj-piv-6"><code>PIV6</code></a>WirelessPrbInfo_2.BattLev</li><li><a href="#obj-piv-7"><code>PIV7</code></a>WirelessPrbInfo_2.RadioSignalLev</li><li><a href="#obj-piv-8"><code>PIV8</code></a>WirelessPrbInfo_3.BattLev</li><li><a href="#obj-piv-9"><code>PIV9</code></a>WirelessPrbInfo_3.RadioSignalLev</li><li><a href="#obj-piv-10"><code>PIV10</code></a>WirelessPrbInfo_4.BattLev</li><li><a href="#obj-piv-11"><code>PIV11</code></a>WirelessPrbInfo_4.RadioSignalLev</li><li><a href="#obj-piv-12"><code>PIV12</code></a>UnitStatus</li><li><a href="#obj-piv-13"><code>PIV13</code></a>WorkHr</li><li><a href="#obj-piv-14"><code>PIV14</code></a>CylWorkHr</li><li><a href="#obj-piv-15"><code>PIV15</code></a>ManMode</li><li><a href="#obj-piv-16"><code>PIV16</code></a>ManSSR_OpT</li><li><a href="#obj-piv-17"><code>PIV17</code></a>ManSSR_ClT</li><li><a href="#obj-piv-18"><code>PIV18</code></a>RegulationCfg.RegTyp</li><li><a href="#obj-piv-19"><code>PIV19</code></a>ThrshAlrmDT</li><li><a href="#obj-piv-20"><code>PIV20</code></a>MainPrbCfg.Typ</li><li><a href="#obj-piv-21"><code>PIV21</code></a>LimitPrbCfg.Typ</li><li><a href="#obj-piv-22"><code>PIV22</code></a>WHardnessMan</li><li><a href="#obj-piv-23"><code>PIV23</code></a>EvapCycleNoThrshsh</li><li><a href="#obj-piv-24"><code>PIV24</code></a>FillTScale</li><li><a href="#obj-piv-25"><code>PIV25</code></a>DilDrainTScale</li><li><a href="#obj-piv-26"><code>PIV26</code></a>Scheduler.SchedDayToSet</li><li><a href="#obj-piv-27"><code>PIV27</code></a>SchedDayCfg[0].StartHr</li><li><a href="#obj-piv-28"><code>PIV28</code></a>SchedDayCfg[0].StartMin</li><li><a href="#obj-piv-29"><code>PIV29</code></a>SchedDayCfg[0].WorkMode</li><li><a href="#obj-piv-30"><code>PIV30</code></a>SchedDayCfg[1].StartHr</li><li><a href="#obj-piv-31"><code>PIV31</code></a>SchedDayCfg[1].StartMin</li><li><a href="#obj-piv-32"><code>PIV32</code></a>SchedDayCfg[1].WorkMode</li><li><a href="#obj-piv-33"><code>PIV33</code></a>SchedDayCfg[2].StartHr</li><li><a href="#obj-piv-34"><code>PIV34</code></a>SchedDayCfg[2].StartMin</li><li><a href="#obj-piv-35"><code>PIV35</code></a>SchedDayCfg[2].WorkMode</li><li><a href="#obj-piv-36"><code>PIV36</code></a>SchedDayCfg[3].StartHr</li><li><a href="#obj-piv-37"><code>PIV37</code></a>SchedDayCfg[3].StartMin</li><li><a href="#obj-piv-38"><code>PIV38</code></a>SchedDayCfg[3].WorkMode</li><li><a href="#obj-piv-39"><code>PIV39</code></a>SchedDayCfg[4].StartHr</li><li><a href="#obj-piv-40"><code>PIV40</code></a>SchedDayCfg[4].StartMin</li><li><a href="#obj-piv-41"><code>PIV41</code></a>SchedDayCfg[4].WorkMode</li><li><a href="#obj-piv-42"><code>PIV42</code></a>SchedDayCfg[5].StartHr</li><li><a href="#obj-piv-43"><code>PIV43</code></a>SchedDayCfg[5].StartMin</li><li><a href="#obj-piv-44"><code>PIV44</code></a>SchedDayCfg[5].WorkMode</li><li><a href="#obj-piv-45"><code>PIV45</code></a>UoM</li><li><a href="#obj-piv-46"><code>PIV46</code></a>Year</li><li><a href="#obj-piv-47"><code>PIV47</code></a>Month</li><li><a href="#obj-piv-48"><code>PIV48</code></a>Day</li><li><a href="#obj-piv-49"><code>PIV49</code></a>Hour</li><li><a href="#obj-piv-50"><code>PIV50</code></a>Minute</li><li><a href="#obj-piv-51"><code>PIV51</code></a>SetTimezone</li><li><a href="#obj-piv-52"><code>PIV52</code></a>NetStatus[1]</li><li><a href="#obj-piv-53"><code>PIV53</code></a>NetStatus[2]</li><li><a href="#obj-piv-54"><code>PIV54</code></a>NetStatus[3]</li><li><a href="#obj-piv-55"><code>PIV55</code></a>NetStatus[4]</li><li><a href="#obj-piv-56"><code>PIV56</code></a>NetStatus[5]</li><li><a href="#obj-piv-57"><code>PIV57</code></a>NetStatus[6]</li><li><a href="#obj-piv-58"><code>PIV58</code></a>NetStatus[7]</li><li><a href="#obj-piv-59"><code>PIV59</code></a>NetStatus[8]</li><li><a href="#obj-piv-60"><code>PIV60</code></a>NetStatus[9]</li><li><a href="#obj-piv-61"><code>PIV61</code></a>NetStatus[10]</li><li><a href="#obj-piv-62"><code>PIV62</code></a>NetStatus[11]</li><li><a href="#obj-piv-63"><code>PIV63</code></a>NetStatus[12]</li><li><a href="#obj-piv-64"><code>PIV64</code></a>NetStatus[13]</li><li><a href="#obj-piv-65"><code>PIV65</code></a>NetStatus[14]</li><li><a href="#obj-piv-66"><code>PIV66</code></a>NetStatus[15]</li><li><a href="#obj-piv-67"><code>PIV67</code></a>NetStatus[16]</li><li><a href="#obj-piv-68"><code>PIV68</code></a>NetStatus[17]</li><li><a href="#obj-piv-69"><code>PIV69</code></a>NetStatus[18]</li><li><a href="#obj-piv-70"><code>PIV70</code></a>NetStatus[19]</li><li><a href="#obj-piv-71"><code>PIV71</code></a>NetStatus[20]</li><li><a href="#obj-piv-92"><code>PIV92</code></a>SV_Command</li><li><a href="#obj-piv-93"><code>PIV93</code></a>SV_CommandResult</li><li><a href="#obj-av-0"><code>AV0</code></a>MainPrb</li><li><a href="#obj-av-1"><code>AV1</code></a>LimitPrb</li><li><a href="#obj-av-2"><code>AV2</code></a>PreheatPrb</li><li><a href="#obj-av-3"><code>AV3</code></a>WirelessPrbVal_1.Hum</li><li><a href="#obj-av-4"><code>AV4</code></a>WirelessPrbVal_1.Temp</li><li><a href="#obj-av-5"><code>AV5</code></a>WirelessPrbVal_2.Hum</li><li><a href="#obj-av-6"><code>AV6</code></a>WirelessPrbVal_2.Temp</li><li><a href="#obj-av-7"><code>AV7</code></a>WirelessPrbVal_3.Hum</li><li><a href="#obj-av-8"><code>AV8</code></a>WirelessPrbVal_3.Temp</li><li><a href="#obj-av-9"><code>AV9</code></a>WirelessPrbVal_4.Hum</li><li><a href="#obj-av-10"><code>AV10</code></a>WirelessPrbVal_4.Temp</li><li><a href="#obj-av-11"><code>AV11</code></a>SV_PwrReq</li><li><a href="#obj-av-12"><code>AV12</code></a>CurrProdPh</li><li><a href="#obj-av-13"><code>AV13</code></a>ManReq</li><li><a href="#obj-av-14"><code>AV14</code></a>GlbSetP_Hum</li><li><a href="#obj-av-15"><code>AV15</code></a>GlbSetP_Temp</li><li><a href="#obj-av-16"><code>AV16</code></a>RegulationCfg.Hyst</li><li><a href="#obj-av-17"><code>AV17</code></a>RegulationCfg.Diff</li><li><a href="#obj-av-18"><code>AV18</code></a>GlbSetPLim_Hum</li><li><a href="#obj-av-19"><code>AV19</code></a>GlbSetPLim_Temp</li><li><a href="#obj-av-20"><code>AV20</code></a>RegulationCfg.DiffLim</li><li><a href="#obj-av-21"><code>AV21</code></a>RegulationCfg.MinReq</li><li><a href="#obj-av-22"><code>AV22</code></a>AlrmThrshHumLo</li><li><a href="#obj-av-23"><code>AV23</code></a>AlrmThrshHumHi</li><li><a href="#obj-av-24"><code>AV24</code></a>AlrmThrshHumHiLim</li><li><a href="#obj-av-25"><code>AV25</code></a>AlrmThrshTempLo</li><li><a href="#obj-av-26"><code>AV26</code></a>AlrmThrshTempHi</li><li><a href="#obj-av-27"><code>AV27</code></a>AlrmThrshTempHiLim</li><li><a href="#obj-av-28"><code>AV28</code></a>MainPrbCfg.Mi_Hum</li><li><a href="#obj-av-29"><code>AV29</code></a>MainPrbCfg.Ma_Hum</li><li><a href="#obj-av-30"><code>AV30</code></a>MainPrbCfg.Mi_Temp</li><li><a href="#obj-av-31"><code>AV31</code></a>MainPrbCfg.Ma_Temp</li><li><a href="#obj-av-32"><code>AV32</code></a>LimitPrbCfg.Mi_Hum</li><li><a href="#obj-av-33"><code>AV33</code></a>LimitPrbCfg.Ma_Hum</li><li><a href="#obj-av-34"><code>AV34</code></a>LimitPrbCfg.Mi_Temp</li><li><a href="#obj-av-35"><code>AV35</code></a>LimitPrbCfg.Ma_Temp</li><li><a href="#obj-av-36"><code>AV36</code></a>RegulationCfg.PwrCorrectionFactor</li><li><a href="#obj-av-37"><code>AV37</code></a>SchedDayCfg[0].SetP</li><li><a href="#obj-av-38"><code>AV38</code></a>SchedDayCfg[1].SetP</li><li><a href="#obj-av-39"><code>AV39</code></a>SchedDayCfg[2].SetP</li><li><a href="#obj-av-40"><code>AV40</code></a>SchedDayCfg[3].SetP</li><li><a href="#obj-av-41"><code>AV41</code></a>SchedDayCfg[4].SetP</li><li><a href="#obj-av-42"><code>AV42</code></a>SchedDayCfg[5].SetP</li><li><a href="#obj-av-43"><code>AV43</code></a>NetReq</li><li><a href="#obj-av-44"><code>AV44</code></a>NetProd</li><li><a href="#obj-bv-0"><code>BV0</code></a>RemOn</li><li><a href="#obj-bv-1"><code>BV1</code></a>ThermPtcDin</li><li><a href="#obj-bv-2"><code>BV2</code></a>LevSenStatus.Low</li><li><a href="#obj-bv-3"><code>BV3</code></a>LevSenStatus.Hi</li><li><a href="#obj-bv-4"><code>BV4</code></a>LevSenStatus.Foam</li><li><a href="#obj-bv-5"><code>BV5</code></a>OnOffStatus</li><li><a href="#obj-bv-6"><code>BV6</code></a>OnBySV</li><li><a href="#obj-bv-12"><code>BV12</code></a>PreMainWarn</li><li><a href="#obj-bv-13"><code>BV13</code></a>CurrBlkAlrm.IsBlocker</li><li><a href="#obj-bv-14"><code>BV14</code></a>CurrBlkAlrm.IsPresent</li><li><a href="#obj-bv-15"><code>BV15</code></a>CurrBlkAlrm.Warning</li><li><a href="#obj-bv-16"><code>BV16</code></a>Alrm_Autotest.Active</li><li><a href="#obj-bv-17"><code>BV17</code></a>Alrm_HighConductAl.Active</li><li><a href="#obj-bv-18"><code>BV18</code></a>Alrm_LevSen.Active</li><li><a href="#obj-bv-19"><code>BV19</code></a>Alrm_ThermPtc.Active</li><li><a href="#obj-bv-20"><code>BV20</code></a>Alrm_Wmiss.Active</li><li><a href="#obj-bv-21"><code>BV21</code></a>Alrm_LowProd.Active</li><li><a href="#obj-bv-22"><code>BV22</code></a>Alrm_MainPrb.Active</li><li><a href="#obj-bv-23"><code>BV23</code></a>Alrm_LimPrb.Active</li><li><a href="#obj-bv-24"><code>BV24</code></a>Alrm_PreHPrb.Active</li><li><a href="#obj-bv-25"><code>BV25</code></a>Alrm_HiHum.Active</li><li><a href="#obj-bv-26"><code>BV26</code></a>Alrm_LoHum.Active</li><li><a href="#obj-bv-27"><code>BV27</code></a>Alrm_HiHumLim.Active</li><li><a href="#obj-bv-28"><code>BV28</code></a>Alrm_Foam.Active</li><li><a href="#obj-bv-29"><code>BV29</code></a>Alrm_PeriodicMaint.Active</li><li><a href="#obj-bv-30"><code>BV30</code></a>Alrm_CylFull.Active</li><li><a href="#obj-bv-31"><code>BV31</code></a>Alrm_ConductPrb.Active</li><li><a href="#obj-bv-32"><code>BV32</code></a>Alrm_HighConductWr.Active</li><li><a href="#obj-bv-33"><code>BV33</code></a>Alrm_RetMem.Active</li><li><a href="#obj-bv-34"><code>BV34</code></a>Warn_Autotest.Active</li><li><a href="#obj-bv-35"><code>BV35</code></a>Warn_LevSen.Active</li><li><a href="#obj-bv-36"><code>BV36</code></a>Warn_LowProd.Active</li><li><a href="#obj-bv-37"><code>BV37</code></a>Alrm_WirelessPrb_1_Offline.Active</li><li><a href="#obj-bv-38"><code>BV38</code></a>Alrm_WirelessPrb_2_Offline.Active</li><li><a href="#obj-bv-39"><code>BV39</code></a>Alrm_WirelessPrb_3_Offline.Active</li><li><a href="#obj-bv-40"><code>BV40</code></a>Alrm_WirelessPrb_4_Offline.Active</li><li><a href="#obj-bv-41"><code>BV41</code></a>Alrm_MissingModel.Active</li><li><a href="#obj-bv-42"><code>BV42</code></a>Alrm_NetUnit_1.Active</li><li><a href="#obj-bv-43"><code>BV43</code></a>Alrm_NetUnit_2.Active</li><li><a href="#obj-bv-44"><code>BV44</code></a>Alrm_NetUnit_3.Active</li><li><a href="#obj-bv-45"><code>BV45</code></a>Alrm_NetUnit_4.Active</li><li><a href="#obj-bv-46"><code>BV46</code></a>Alrm_NetUnit_5.Active</li><li><a href="#obj-bv-47"><code>BV47</code></a>Alrm_NetUnit_6.Active</li><li><a href="#obj-bv-48"><code>BV48</code></a>Alrm_NetUnit_7.Active</li><li><a href="#obj-bv-49"><code>BV49</code></a>Alrm_NetUnit_8.Active</li><li><a href="#obj-bv-50"><code>BV50</code></a>Alrm_NetUnit_9.Active</li><li><a href="#obj-bv-51"><code>BV51</code></a>Alrm_NetUnit_10.Active</li><li><a href="#obj-bv-52"><code>BV52</code></a>Alrm_NetUnit_11.Active</li><li><a href="#obj-bv-53"><code>BV53</code></a>Alrm_NetUnit_12.Active</li><li><a href="#obj-bv-54"><code>BV54</code></a>Alrm_NetUnit_13.Active</li><li><a href="#obj-bv-55"><code>BV55</code></a>Alrm_NetUnit_14.Active</li><li><a href="#obj-bv-56"><code>BV56</code></a>Alrm_NetUnit_15.Active</li><li><a href="#obj-bv-57"><code>BV57</code></a>Alrm_NetUnit_16.Active</li><li><a href="#obj-bv-58"><code>BV58</code></a>Alrm_NetUnit_17.Active</li><li><a href="#obj-bv-59"><code>BV59</code></a>Alrm_NetUnit_18.Active</li><li><a href="#obj-bv-60"><code>BV60</code></a>Alrm_NetUnit_19.Active</li><li><a href="#obj-bv-61"><code>BV61</code></a>Alrm_NetUnit_20.Active</li><li><a href="#obj-bv-62"><code>BV62</code></a>Alrm_WirelessPrb_1_LowBatt.Active</li><li><a href="#obj-bv-63"><code>BV63</code></a>Alrm_WirelessPrb_2_LowBatt.Active</li><li><a href="#obj-bv-64"><code>BV64</code></a>Alrm_WirelessPrb_3_LowBatt.Active</li><li><a href="#obj-bv-65"><code>BV65</code></a>Alrm_WirelessPrb_4_LowBatt.Active</li><li><a href="#obj-bv-66"><code>BV66</code></a>Alrm_WirelessPrb_Main.Active</li><li><a href="#obj-bv-67"><code>BV67</code></a>Alrm_WirelessPrb_Limit.Active</li><li><a href="#obj-bv-68"><code>BV68</code></a>SchedDayCfg[0].EnTB</li><li><a href="#obj-bv-69"><code>BV69</code></a>SchedDayCfg[1].EnTB</li><li><a href="#obj-bv-70"><code>BV70</code></a>SchedDayCfg[2].EnTB</li><li><a href="#obj-bv-71"><code>BV71</code></a>SchedDayCfg[3].EnTB</li><li><a href="#obj-bv-72"><code>BV72</code></a>SchedDayCfg[4].EnTB</li><li><a href="#obj-bv-73"><code>BV73</code></a>SchedDayCfg[5].EnTB</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Source: section 11.2.3 &#x27;Table of BACnet variables&#x27;, manual pages 52-54 (Tab. 11.a, 11.i, 11.j; 188 objects).</li><li>The table has no units column; probe, set point and production values follow the unit-of-measure setting (UoM, PIV 45).</li><li>The newer heaterSteam 4 manual (+0300087EN, 2025) lists 248 objects: 179 of these 188 keep the same instance and name, but SV_Command/SV_CommandResult move from PIV 92/93 to PIV 72/73, a few names change (e.g. ManMode, MainPrbCfg.Typ) and 60 objects are added. Check which manual matches the unit before mapping.</li><li>NetStatus and Alrm_NetUnit objects only report in Main/Secondary networks; wireless probe objects only with CAREL wireless probes.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the heaterSteam UR (2018 manual, before heaterSteam 4) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the CAREL heaterSteam UR (2018 manual, before heaterSteam 4)</h2><div class="faq"><details open><summary>How many BACnet points does the CAREL heaterSteam UR (2018 manual, before heaterSteam 4) have?</summary><p>This list has 188 BACnet objects: 45 analog values, 69 binary values, 74 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which CAREL heaterSteam UR (2018 manual, before heaterSteam 4) BACnet points are writable?</summary><p>76 of the 188 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official CAREL heaterSteam UR (2018 manual, before heaterSteam 4) BACnet documentation?</summary><p>The source is heaterSteam - UR Electric resistance humidifier - User manual (+0300080EN rel. 1.4), revision 2018-02-05, published free by CAREL at https://www.carel.com/documents/10191/0/%2B0300080EN/8e3b3908-4f1c-41c0-8712-bddd86881a07?version=1.12.</p></details><details><summary>What are the minimum BACnet points to integrate the CAREL heaterSteam UR (2018 manual, before heaterSteam 4)?</summary><p>Start with BV 6 OnBySV (Unit on/off from the BMS); AV 11 SV_PwrReq (Production request from the BMS, %); AV 14 GlbSetP_Hum (Humidity set point (own probe control)); BV 5 OnOffStatus (Unit on/off status); PIV 12 UnitStatus (Operating state code); AV 0 MainPrb (Main probe reading); AV 12 CurrProdPh (Current steam production, kg/h or lb/h); BV 14 CurrBlkAlrm.IsPresent (Resettable alarm active); BV 13 CurrBlkAlrm.IsBlocker (Shutdown alarm active).</p></details><details><summary>How do I enable BMS control of the CAREL heaterSteam UR (2018 manual, before heaterSteam 4)?</summary><p>On screen Eh01 set &#x27;On/Off from SV&#x27; and &#x27;Control from SV&#x27; to Yes (both default to No); otherwise the unit ignores the supervisor on/off and production request.</p></details><details><summary>Can the BMS supply sensor values to the CAREL heaterSteam UR (2018 manual, before heaterSteam 4)?</summary><p>With control from supervisor the BMS sends the production request on SV_PwrReq (AV 11) instead of the unit using its own probe.</p></details><details><summary>How do I check these points on the real heaterSteam UR (2018 manual, before heaterSteam 4)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More CAREL BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carel/gasteam-ug" data-row><span class="k">Gas-fired steam humidifier</span><h3>CAREL gaSteam (UG) gas-fired humidifier</h3><p>CAREL gaSteam UG gas-fired isothermal steam humidifiers (indoor and outdoor versions, single unit or Main/Secondary pairs).</p><div class="meta">350 objects &middot; 350 writable &middot; +0300122EN rel. 1.4</div><span class="sr-only"> Also known as: gaSteam, UG, UG045, UG090, UG180, CAREL gas-fired steam humidifier, +0300122EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/heatersteam-4-ur" data-row><span class="k">Electric resistance steam humidifier</span><h3>CAREL heaterSteam 4 (UR) process / titanium</h3><p>CAREL heaterSteam UR electric heater steam humidifiers (process and titanium versions) with the c.pHC-based controller, manual +0300087EN.</p><div class="meta">248 objects &middot; 123 writable &middot; +0300087EN rel. 1.7</div><span class="sr-only"> Also known as: heaterSteam, heaterSteam 4, heaterSteam process, heaterSteam titanium, UR, URH, CAREL electric resistance humidifier, +0300087EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/humifog-direct" data-row><span class="k">High-pressure atomising humidifier (direct room)</span><h3>CAREL humiFog direct (UA) high-pressure atomising humidifier</h3><p>CAREL humiFog direct UA pumping stations with c.pHC controller, one or two humidification zones in the room.</p><div class="meta">61 objects &middot; 12 writable &middot; +0300073EN rel. 1.4</div><span class="sr-only"> Also known as: humiFog direct, humiFog Direct, UA, c.pHC, CAREL humiFog, +0300073EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/humifog-multizone-zone-controller" data-row><span class="k">High-pressure atomising humidifier (multizone zone controller)</span><h3>CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller</h3><p>Zone controllers (zone cabinets) of CAREL humiFog Multizone, Multizone Touch and Touch Oil-free systems, each supervised as its own device.</p><div class="meta">117 objects &middot; 48 writable &middot; +0300116EN rel. 1.3</div><span class="sr-only"> Also known as: humiFog Multizone zone, humiFog zone cabinet, humiFog Multizone Touch zone, humiFog zone controller BACnet, +0300116EN, +0300115EN, +0300127EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/humifog-multizone-pumping-station" data-row><span class="k">High-pressure atomising humidifier (multizone pumping station)</span><h3>CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station</h3><p>CAREL humiFog Multizone, Multizone Touch and Touch Oil-free high-pressure water atomising humidifier pumping stations (c.pCO), which supervise up to 12 zones.</p><div class="meta">325 objects &middot; 129 writable &middot; +0300116EN rel. 1.3</div><span class="sr-only"> Also known as: humiFog Multizone, humiFog Multizone Touch, humiFog Touch Oil-free, humiFog multizone pumping station, UA multizone, c.pCO humiFog, +0300116EN, +0300115EN, +0300127EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/k-air-ahu-controller" data-row><span class="k">Air handling unit controller</span><h3>CAREL k.air air handling unit controller</h3><p>CAREL k.air mini and k.air large air handling unit controllers (the versions with BACnet IP and BACnet MS/TP); k.air smart is Modbus only.</p><div class="meta">4350 objects &middot; 2473 writable &middot; +030220981</div><span class="sr-only"> Also known as: k.air, kair, k.air large, k.air mini, CAREL k.air, +030220981, CAREL AHU controller</span></a></li></ul>
<p class="updated">Source: <a href="https://www.carel.com/documents/10191/0/%2B0300080EN/8e3b3908-4f1c-41c0-8712-bddd86881a07?version=1.12" rel="nofollow noopener" target="_blank">heaterSteam - UR Electric resistance humidifier - User manual &middot; +0300080EN rel. 1.4 &middot; rev. 2018-02-05</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
