<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>CAREL humiFog Multizone pumping station BACnet Points List</title>
<meta name="description" content="CAREL humiFog Multizone pumping station BACnet points list: 325 objects by ID and name, e.g. BV 372 = ZonesData_C[1].Z_WorkPar.SVEnOnOff.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-pumping-station">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="CAREL humiFog Multizone pumping station BACnet Points List">
<meta property="og:description" content="CAREL humiFog Multizone pumping station BACnet points list: 325 objects by ID and name, e.g. BV 372 = ZonesData_C[1].Z_WorkPar.SVEnOnOff.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-pumping-station">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CAREL humiFog Multizone pumping station BACnet Points List">
<meta name="twitter:description" content="CAREL humiFog Multizone pumping station BACnet points list: 325 objects by ID and name, e.g. BV 372 = ZonesData_C[1].Z_WorkPar.SVEnOnOff.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-pumping-station",
   "url": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-pumping-station",
   "name": "CAREL humiFog Multizone pumping station BACnet Points List",
   "description": "CAREL humiFog Multizone pumping station BACnet points list: 325 objects by ID and name, e.g. BV 372 = ZonesData_C[1].Z_WorkPar.SVEnOnOff.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-pumping-station#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-pumping-station#dataset",
   "name": "CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station BACnet Points List",
   "description": "The humiFog Multizone pumping station pressurises water for up to 12 atomising zones. Its c.pCO controller speaks BACnet MS/TP on the BMS port or BACnet IP on Ethernet. The list holds pump production, pressures and water temperature, alarm and warning flags, zone online status, operating hours and versions, plus the zone 1 objects (request, production, probes, set points, status, control mode). All zones can be supervised through the pumping station. CAREL humiFog Multizone pumping station BACnet points list: 325 objects by ID and name, e.g. BV 372 = ZonesData_C[1].Z_WorkPar.SVEnOnOff.",
   "url": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-pumping-station",
   "keywords": [
    "CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station BACnet Points List",
    "CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station BACnet objects",
    "CAREL BACnet",
    "humiFog Multizone BACnet points list",
    "humiFog Multizone Touch BACnet points list",
    "humiFog Touch Oil-free BACnet points list",
    "humiFog multizone pumping station BACnet points list",
    "UA multizone BACnet points list",
    "c.pCO humiFog BACnet points list",
    "+0300116EN BACnet points list",
    "+0300115EN BACnet points list",
    "+0300127EN BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "humiFog Multizone Touch pumping station and zone panel - Commissioning manual",
    "url": "https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3",
    "author": {
     "@type": "Organization",
     "name": "CAREL"
    }
   },
   "about": {
    "@type": "Product",
    "name": "CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station",
    "brand": {
     "@type": "Brand",
     "name": "CAREL"
    },
    "category": "High-pressure atomising humidifier (multizone pumping station)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-pumping-station.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-pumping-station-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-pumping-station.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 325 BACnet objects: 46 analog values, 172 binary values, 107 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "129 of the 325 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is humiFog Multizone Touch pumping station and zone panel - Commissioning manual (+0300116EN rel. 1.3), revision 2025-10-28, published free by CAREL at https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 372 ZonesData_C[1].Z_WorkPar.SVEnOnOff (Enable zone 1 on/off from supervisor); BV 371 ZonesData_C[1].Z_WorkPar.SVEnReg (Enable zone 1 control from supervisor); BV 373 ZonesData_C[1].Z_WorkPar.SVOnOff (Zone 1 on/off from supervisor); AV 306 ZonesData_C[1].Z_WorkPar.GlbSetP_Hum (Zone 1 humidity set point, %rh); PIV 100 OnOffStatus (Pumping station status code); AV 101 PmpCurrProd (Current pump production); AV 103 OutletPress (Outlet water pressure); PIV 300 ZonesData_C[1].Z_Info.ZoneStatus (Zone 1 status code); BV 100 CurrAlrmStatus.isPresent (Any alarm active); BV 190 CurrAlrmStatus.Warning (Any warning active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Zone on/off and control from the supervisor must be enabled per zone (SVEnOnOff / SVEnReg in the zone tables), and the supervisor channel's control mode must be set for that zone."
     }
    },
    {
     "@type": "Question",
     "name": "Does the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Each supervisor channel has an 'Enable supervisor offline alarm' with a delay (1-999 s, default 180 s) when the channel type is Supervisor + Controller; objects report channel 1-3 offline warnings and alarms."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "A zone can take a production request from the supervisor (ZoneData SVReq) instead of its own probes, depending on the zone control mode."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "CAREL",
     "item": "https://easybacnet.com/bacnet-points-lists/carel/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station",
     "item": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-pumping-station"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carel/">CAREL</a></li><li aria-current="page">humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station</li></ol>
<p class="eyebrow">High-pressure atomising humidifier (multizone pumping station) &middot; BACnet points list</p><h1><span class="mfr">CAREL</span> humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The humiFog Multizone pumping station pressurises water for up to 12 atomising zones. Its c.pCO controller speaks BACnet MS/TP on the BMS port or BACnet IP on Ethernet. The list holds pump production, pressures and water temperature, alarm and warning flags, zone online status, operating hours and versions, plus the zone 1 objects (request, production, probes, set points, status, control mode). All zones can be supervised through the pumping station.</p>
<p>This page lists <strong>325 BACnet objects</strong> for the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station &mdash; 129 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from CAREL&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carel/">CAREL</a></dd></div><div><dt>Model</dt><dd>humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station</dd></div><div><dt>Equipment</dt><dd>High-pressure atomising humidifier (multizone pumping station)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/humidifiers/">Humidifiers</a></dd></div><div><dt>BACnet objects</dt><dd>325 (129 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>77000</dd></div><div><dt>Also known as</dt><dd>humiFog Multizone, humiFog Multizone Touch, humiFog Touch Oil-free, humiFog multizone pumping station, UA multizone, c.pCO humiFog, +0300116EN, +0300115EN, +0300127EN</dd></div><div><dt>Source document</dt><dd><a href="https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3" rel="nofollow noopener" target="_blank">humiFog Multizone Touch pumping station and zone panel - Commissioning manual &middot; +0300116EN rel. 1.3 &middot; rev. 2025-10-28</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carel/humifog-multizone-pumping-station.csv" rel="nofollow" download>Download CSV <small>325 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carel/humifog-multizone-pumping-station-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carel/humifog-multizone-pumping-station.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carel/humifog-multizone-pumping-station">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against CAREL&rsquo;s current documentation and the live
device before use. Not official CAREL information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station</h2>
<div class="answer"><b>Integration in brief</b><p>Enable a supervisor channel with BACnet on the BMS port or Ethernet and set the device instance. Monitor unit status, pump production and pressures and the alarm flags. Zone production is driven per zone: write the zone set points or a zone request from the supervisor (zone 1 objects at 300+, other zones offset by 200).</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-372">BV 372</a></td><td class="n">ZonesData_C[1].Z_WorkPar.SVEnOnOff</td><td>Enable zone 1 on/off from supervisor</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-371">BV 371</a></td><td class="n">ZonesData_C[1].Z_WorkPar.SVEnReg</td><td>Enable zone 1 control from supervisor</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-373">BV 373</a></td><td class="n">ZonesData_C[1].Z_WorkPar.SVOnOff</td><td>Zone 1 on/off from supervisor</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-306">AV 306</a></td><td class="n">ZonesData_C[1].Z_WorkPar.GlbSetP_Hum</td><td>Zone 1 humidity set point, %rh</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-piv-100">PIV 100</a></td><td class="n">OnOffStatus</td><td>Pumping station status code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-101">AV 101</a></td><td class="n">PmpCurrProd</td><td>Current pump production</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-103">AV 103</a></td><td class="n">OutletPress</td><td>Outlet water pressure</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-piv-300">PIV 300</a></td><td class="n">ZonesData_C[1].Z_Info.ZoneStatus</td><td>Zone 1 status code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-100">BV 100</a></td><td class="n">CurrAlrmStatus.isPresent</td><td>Any alarm active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-190">BV 190</a></td><td class="n">CurrAlrmStatus.Warning</td><td>Any warning active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Zone on/off and control from the supervisor must be enabled per zone (SVEnOnOff / SVEnReg in the zone tables), and the supervisor channel&#x27;s control mode must be set for that zone.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Each supervisor channel has an &#x27;Enable supervisor offline alarm&#x27; with a delay (1-999 s, default 180 s) when the channel type is Supervisor + Controller; objects report channel 1-3 offline warnings and alarms.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>A zone can take a production request from the supervisor (ZoneData SVReq) instead of its own probes, depending on the zone control mode.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Supervisor settings are under Menu &gt; Settings &gt; System &gt; BMS: BMS port address, baud, stop bits, parity, Ethernet IP settings, and BACnet MS/TP station address, max masters, max frames and device instance.</li><li>MS/TP defaults: station address 0, max masters 127, max frames 10, device instance 77000 (range 0-4194302); BMS port default 19200 baud.</li><li>Only one BACnet instance is available: BACnet cannot run on the BMS (RS485) port and the Ethernet port at the same time.</li><li>Each supervisor channel (Menu &gt; Settings &gt; System &gt; Functions &gt; Channel 1-3) is set to Supervisor or Supervisor + Controller with a protocol + port (ModBus BMS/ETH, BACnet BMS/ETH).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Do not write variables that are not in the tables; the manual warns it can upset operation.</li><li>Values are scaled by the resolution shown (0.1 for most analog values).</li><li>If the pumping station is paused by the monitoring service, the whole system stops producing.</li></ul>
</section>
<h2 id="points">CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">325 of 325 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>46</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>172</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>107</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>325</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>196</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>129</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (220)</option><option value="min">min (30)</option><option value="h">h (19)</option><option value="°C / °F">°C / °F (17)</option><option value="s">s (10)</option><option value="kg/h / lb/h">kg/h / lb/h (6)</option><option value="%rh">%rh (5)</option><option value="%">% (4)</option><option value="uS/cm">uS/cm (4)</option><option value="m">m (3)</option><option value="bar / psi">bar / psi (2)</option><option value="d">d (2)</option><option value="y">y (2)</option><option value="Hz">Hz (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>185</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="100" data-acc="R" data-u="kg/h / lb/h" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">PmpCurrReq</td><td class="d">Production request to the pump</td><td class="u">kg/h / lb/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="101" data-acc="R" data-u="kg/h / lb/h" data-min="1" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">PmpCurrProd</td><td class="d">Current pump production</td><td class="u">kg/h / lb/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="102" data-acc="R" data-u="bar / psi" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">InletPress_Msk</td><td class="d">Pumping station inlet water pressure</td><td class="u">bar / psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="103" data-acc="R" data-u="bar / psi" data-min="1" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">103</td><td class="n">OutletPress</td><td class="d">Pumping station outlet water pressure</td><td class="u">bar / psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="104" data-acc="R" data-u="°C / °F" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">BypassTPrb</td><td class="d">Pumping station bypass water temperature</td><td class="u">°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="105" data-acc="W" data-u="°C / °F" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">T_SetP.AFreezeSetP</td><td class="d">Low water temperature alarm threshold</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="106" data-acc="W" data-u="°C / °F" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">T_SetP.AFreezeHyst</td><td class="d">Low water temperature alarm deactivation hysteresis</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="107" data-acc="W" data-u="°C / °F" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">T_SetP.ByPassTDrainOpen</td><td class="d">Drain solenoid valve DVB opening threshold for high water temperature bypass</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="108" data-acc="W" data-u="°C / °F" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">T_SetP.ByPassTWarnResetHyst</td><td class="d">High water temperature warning deactivation hysteresis</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="109" data-acc="W" data-u="%" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">T_SetP.ByPassTWarnSet</td><td class="d">High water temperature warning threshold</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="110" data-acc="R" data-u="Hz" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">MaxInvOutFreq_Corr</td><td class="d">Maximum inverter frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="112" data-acc="R" data-u="kg/h / lb/h" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">PmpFlowRate</td><td class="d">Reserved</td><td class="u">kg/h / lb/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="300" data-acc="R" data-u="kg/h / lb/h" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">ZonesData_C[1].Z_Info.FlowReq</td><td class="d">Zone 1 production request</td><td class="u">kg/h / lb/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="301" data-acc="R" data-u="kg/h / lb/h" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">ZonesData_C[1].Z_Info.CurrProd</td><td class="d">Current zone 1 production</td><td class="u">kg/h / lb/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="302" data-acc="R" data-u="%" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">ZonesData_C[1].Z_Info.RealReq</td><td class="d">Zone 1 request from control signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="303" data-acc="R" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">ZonesData_C[1].Z_Info.MainPrb</td><td class="d">Zone 1 main probe reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="304" data-acc="R" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">ZonesData_C[1].Z_Info.LimitPrb</td><td class="d">Zone 1 limit probe reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="305" data-acc="R" data-u="" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">ZonesData_C[1].Z_Info.RackTPrb</td><td class="d">Zone 1 rack temperature probe reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="306" data-acc="W" data-u="%rh" data-min="1" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">306</td><td class="n">ZonesData_C[1].Z_WorkPar.GlbSetP_Hum</td><td class="d">Set zone 1 humidity set point</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="307" data-acc="W" data-u="°C / °F" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">ZonesData_C[1].Z_WorkPar.GlbSetP_Temp</td><td class="d">Set zone 1 temperature set point</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="308" data-acc="W" data-u="%rh" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">ZonesData_C[1].Z_WorkPar.GlbSetPLim_Hum</td><td class="d">Set zone 1 humidity limit set point</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="309" data-acc="W" data-u="°C / °F" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">ZonesData_C[1].Z_WorkPar.GlbSetPLim_Temp</td><td class="d">Set zone 1 temperature limit set point</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="310" data-acc="W" data-u="%" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">ZonesData_C[1].Z_Reg.RackMaxProd</td><td class="d">Set zone 1 maximum production</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="311" data-acc="R" data-u="kg/h / lb/h" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">ZonesData_C[1].Z_RackCfg.RackFlowRate</td><td class="d">Nominal rack flow-rate</td><td class="u">kg/h / lb/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="312" data-acc="W" data-u="s" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">ZonesData_C[1].Z_FctsCfg.PressReliefT[1]</td><td class="d">Pressure relief function duration for step 1</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="313" data-acc="W" data-u="s" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">ZonesData_C[1].Z_FctsCfg.PressReliefT[2]</td><td class="d">Pressure relief function duration for step 2</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="314" data-acc="W" data-u="s" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">ZonesData_C[1].Z_FctsCfg.PressReliefT[3]</td><td class="d">Pressure relief function duration for step 3</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="315" data-acc="W" data-u="s" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">ZonesData_C[1].Z_FctsCfg.PressReliefT[4]</td><td class="d">Pressure relief function duration for step 4</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="316" data-acc="W" data-u="s" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">ZonesData_C[1].Z_FctsCfg.PressReliefT[5]</td><td class="d">Pressure relief function duration for step 5</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="317" data-acc="W" data-u="s" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">ZonesData_C[1].Z_FctsCfg.PressReliefT[6]</td><td class="d">Pressure relief function duration for step 6</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="318" data-acc="W" data-u="°C / °F" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">ZonesData_C[1].Z_PrbCfg.RackTPrb.Mi_Temp</td><td class="d">Minimum rack temperature probe value</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="319" data-acc="W" data-u="°C / °F" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">ZonesData_C[1].Z_PrbCfg.RackTPrb.Ma_Temp</td><td class="d">Maximum rack temperature probe value</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="320" data-acc="W" data-u="°C / °F" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">ZonesData_C[1].Z_PrbCfg.RackTPrb.Offs</td><td class="d">Rack temperature probe reading offset</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="321" data-acc="W" data-u="°C / °F" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">ZonesData_C[1].Z_FctsCfg.RackTempMng.RackTSetP</td><td class="d">Temperature set point for production modulation function from rack probe</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="322" data-acc="W" data-u="°C / °F" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">ZonesData_C[1].Z_FctsCfg.RackTempMng.RackTBand</td><td class="d">Proportional band for production modulation function from rack probe</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="323" data-acc="W" data-u="°C / °F" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">ZonesData_C[1].Z_FctsCfg.RackTempMng.RackTDiff</td><td class="d">Differential for disabling the production modulation function from rack probe warning</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="325" data-acc="W" data-u="%rh" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">ZonesData_C[1].Z_FctsCfg.HighMainHum_WarnThrsh</td><td class="d">Set main probe high humidity alarm threshold</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="326" data-acc="W" data-u="°C / °F" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">ZonesData_C[1].Z_FctsCfg.HighMainTemp_WarnThrsh</td><td class="d">Set main probe high temperature alarm threshold</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="327" data-acc="W" data-u="%rh" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">ZonesData_C[1].Z_FctsCfg.LowMainHum_WarnThrsh</td><td class="d">Set main probe low humidity alarm threshold</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="328" data-acc="W" data-u="°C / °F" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">ZonesData_C[1].Z_FctsCfg.LowMainTemp_WarnThrsh</td><td class="d">Set main probe low temperature alarm threshold</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="329" data-acc="W" data-u="%rh" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">ZonesData_C[1].Z_FctsCfg.HighLimitHum_WarnThrsh</td><td class="d">Set limit probe high humidity alarm threshold</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="330" data-acc="W" data-u="°C / °F" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">ZonesData_C[1].Z_FctsCfg.LowLimitTemp_WarnThrsh</td><td class="d">Set limit probe low temperature alarm threshold</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="331" data-acc="W" data-u="%" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">ZonesData_C[1].Z_WorkPar.SVReq</td><td class="d">Zone production request from supervisor</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="332" data-acc="R" data-u="°C / °F" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">ZonesData_C[1].Z_Info.TempDewPoint</td><td class="d">Zone dew point temperature calculation</td><td class="u">°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="333" data-acc="R" data-u="" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">ZonesData_C[1].Z_Info.TwoPrbsAvg</td><td class="d">Two zone probe reading average calculation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="334" data-acc="R" data-u="" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">ZonesData_C[1].Z_Info.ThreePrbsAvg</td><td class="d">Three zone probe reading average calculation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="100" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100</td><td class="n">CurrAlrmStatus.isPresent</td><td class="d">At least 1 alarm active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">ResetPmpHrs</td><td class="d">Partially reset pump operating hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="103" data-acc="W" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">EnFill</td><td class="d">Enable fill function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = disabled, 1 = enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="104" data-acc="W" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">FillOnlyReqZones</td><td class="d">Function to fill zones only with production request, if filling zone by zone</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = disabled, 1 = enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="105" data-acc="W" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">ZonesData_C[1].Z_FctsCfg.EnRackFullStandby</td><td class="d">Enable full standby function for zone 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="106" data-acc="W" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">ZonesData_C[2].Z_FctsCfg.EnRackFullStandby</td><td class="d">Enable full standby function for zone 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">ZonesData_C[3].Z_FctsCfg.EnRackFullStandby</td><td class="d">Enable full standby function for zone 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="108" data-acc="W" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">ZonesData_C[4].Z_FctsCfg.EnRackFullStandby</td><td class="d">Enable full standby function for zone 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="109" data-acc="W" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">ZonesData_C[5].Z_FctsCfg.EnRackFullStandby</td><td class="d">Enable full standby function for zone 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="110" data-acc="W" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">ZonesData_C[6].Z_FctsCfg.EnRackFullStandby</td><td class="d">Enable full standby function for zone 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="111" data-acc="W" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">ZonesData_C[7].Z_FctsCfg.EnRackFullStandby</td><td class="d">Enable full standby function for zone 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="112" data-acc="W" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">ZonesData_C[8].Z_FctsCfg.EnRackFullStandby</td><td class="d">Enable full standby function for zone 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="113" data-acc="W" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">ZonesData_C[9].Z_FctsCfg.EnRackFullStandby</td><td class="d">Enable full standby function for zone 9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="114" data-acc="W" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">ZonesData_C[10].Z_FctsCfg.EnRackFullStandby</td><td class="d">Enable full standby function for zone 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="115" data-acc="W" data-u="" data-st="1" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">ZonesData_C[11].Z_FctsCfg.EnRackFullStandby</td><td class="d">Enable full standby function for zone 11</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="116" data-acc="W" data-u="" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">ZonesData_C[12].Z_FctsCfg.EnRackFullStandby</td><td class="d">Enable full standby function for zone 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=zone stays in full standby at end of production, 1=goes to empty standby after full standby time</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="117" data-acc="W" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">ZoneData_S.Z_FctsCfg.RelayLogicNO7</td><td class="d">Digital output logic for PUMP &quot;programmable relay NO7”</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = NC, 1 = NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">HP_SwitchStatus_NoLogic</td><td class="d">High pressure switch digital input (HP) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">HT_ThermostatStatus_NoLogic</td><td class="d">High temperature thermostat digital input (HT) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">PumpEnDinStatus_NoLogic</td><td class="d">Enable pumping station digital input (PEN) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">RevOsmStatus_NoLogic</td><td class="d">Reverse osmosis alarm status digital input (ROAL) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">WaterLeakStatus_NoLogic</td><td class="d">Flood sensor digital input (WL) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">Cabinet_UI.SupplyW</td><td class="d">Water fill solenoid valve and pump cooling fan digital input (FV) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output not energised, 1 = output energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">Cabinet_UI.Drain</td><td class="d">Pumping station water drain digital input (DVB) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output not energised, 1 = output energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">ZoneData_S.Z_RackSteps.LineDrain</td><td class="d">Line drain solenoid valve digital input (NOL) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output not energised, 1 = output energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">ZoneData_S.Z_DigIO.NO7_PrgDout</td><td class="d">Programmable relay NO7 digital input (PUMP) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output not energised, 1 = output energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">ZoneData_S.Z_DigIO.Alrm_Dout</td><td class="d">Alarm status digital input (AL) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output not energised, 1 = output energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="128" data-acc="W" data-u="" data-st="1" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">EnHiConductAlrm</td><td class="d">Enable pumping station high inlet water conductivity alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">LowInletFlow</td><td class="d">Low inlet water pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = not present, 1 = low pressure present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">Alrm_Retain.Active</td><td class="d">ALG01 - Alarm: error in number of retain memory writes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">Alrm_Err_retain_write.Active</td><td class="d">ALG02 - Alarm: too many retain memory writes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">Warn_LowPressLP.Active</td><td class="d">WRP01 - Warning: low inlet pressure (LP) during production</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">Warn_RetMem.Active</td><td class="d">WRG03 - Warning: too many retain memory writes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">Alrm_Inv_Overvoltage.Active</td><td class="d">ABV01 - Inverter alarm: overvoltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="136" data-acc="R" data-u="" data-st="1" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">Alrm_NoModel.Active</td><td class="d">ABC01 - Alarm: no model configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">Warn_Cu_Maint.Active</td><td class="d">WRM01 - Maintenance warning: visual water circuit check required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="138" data-acc="R" data-u="" data-st="1" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">Alrm_HighTemp.Active</td><td class="d">ABP02 - Alarm: high water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">Alrm_Inv_General.Active</td><td class="d">ABV02 - Inverter alarm: general alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">Alrm_InvOFF_STATUSline.Active</td><td class="d">ABV03 - Inverter alarm: inverter offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="141" data-acc="R" data-u="" data-st="1" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">Alrm_LowTemp.Active</td><td class="d">ABP03 - Alarm: low water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="142" data-acc="R" data-u="" data-st="1" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">Alrm_Inv_Overtorque.Active</td><td class="d">ABV04 - Inverter alarm: overtorque</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="143" data-acc="R" data-u="" data-st="1" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">Alrm_Inv_HeatsinkOverH.Active</td><td class="d">ABV05 - Inverter alarm: overheating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="144" data-acc="R" data-u="" data-st="1" id="obj-bv-144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">144</td><td class="n">Warn_HighTemp.Active</td><td class="d">WRP04 - Warning: high water temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="145" data-acc="R" data-u="" data-st="1" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">Warn_HighPressHP.Active</td><td class="d">WRP05 - Warning: high outlet pressure (HP)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="146" data-acc="R" data-u="" data-st="1" id="obj-bv-146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">146</td><td class="n">Alrm_Inv_Overcurrent.Active</td><td class="d">ABV06 - Inverter alarm: overcurrent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="147" data-acc="R" data-u="" data-st="1" id="obj-bv-147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">147</td><td class="n">Alrm_Inv_MotorOverload.Active</td><td class="d">ABV07 - Inverter alarm: motor overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="148" data-acc="R" data-u="" data-st="1" id="obj-bv-148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">148</td><td class="n">Alrm_LowPressHP.Active</td><td class="d">ABP06 - Alarm: low outlet pressure (HP)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="149" data-acc="R" data-u="" data-st="1" id="obj-bv-149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">149</td><td class="n">Alrm_Inv_DriveOverload.Active</td><td class="d">ABV08 - Inverter alarm: drive overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="150" data-acc="R" data-u="" data-st="1" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">Warn_WMiss.Active</td><td class="d">WRP07 - Warning: no inlet water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="151" data-acc="R" data-u="" data-st="1" id="obj-bv-151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">151</td><td class="n">Alrm_LowPressLP.Active</td><td class="d">ABP08 - Alarm: low inlet pressure (LP) during production</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="152" data-acc="R" data-u="" data-st="1" id="obj-bv-152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">152</td><td class="n">Alrm_HighPressHP.Active</td><td class="d">ABP09 - Alarm: high outlet pressure (HP)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="153" data-acc="R" data-u="" data-st="1" id="obj-bv-153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">153</td><td class="n">Alrm_HighPressLP.Active</td><td class="d">ABP10 - Alarm: high inlet pressure (LP)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">Alrm_Slave1.Active</td><td class="d">ALZ01 - Alarm: zone 1 panel alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="155" data-acc="R" data-u="" data-st="1" id="obj-bv-155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">155</td><td class="n">Alrm_Slave2.Active</td><td class="d">ALZ02 - Alarm: zone 2 panel alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="156" data-acc="R" data-u="" data-st="1" id="obj-bv-156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156</td><td class="n">Alrm_Slave3.Active</td><td class="d">ALZ03 - Alarm: zone 3 panel alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="157" data-acc="R" data-u="" data-st="1" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">Alrm_Slave4.Active</td><td class="d">ALZ04 - Alarm: zone 4 panel alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="158" data-acc="R" data-u="" data-st="1" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">158</td><td class="n">Alrm_Slave5.Active</td><td class="d">ALZ05 - Alarm: zone 5 panel alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="159" data-acc="R" data-u="" data-st="1" id="obj-bv-159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">159</td><td class="n">Alrm_Slave6.Active</td><td class="d">ALZ06 - Alarm: zone 6 panel alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="160" data-acc="R" data-u="" data-st="1" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">Alrm_Slave7.Active</td><td class="d">ALZ07 - Alarm: zone 7 panel alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="161" data-acc="R" data-u="" data-st="1" id="obj-bv-161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">161</td><td class="n">Alrm_Slave8.Active</td><td class="d">ALZ08 - Alarm: zone 8 panel alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="162" data-acc="R" data-u="" data-st="1" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">Alrm_Slave9.Active</td><td class="d">ALZ09 - Alarm: zone 9 panel alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="163" data-acc="R" data-u="" data-st="1" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">Alrm_Slave10.Active</td><td class="d">ALZ10 - Alarm: zone 10 panel alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="164" data-acc="R" data-u="" data-st="1" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">Alrm_Slave11.Active</td><td class="d">ALZ11 - Alarm: zone 11 panel alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="165" data-acc="R" data-u="" data-st="1" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">Alrm_Slave12.Active</td><td class="d">ALZ12 - Alarm: zone 12 panel alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="166" data-acc="R" data-u="" data-st="1" id="obj-bv-166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">166</td><td class="n">Alrm_Water_Leakage.Active</td><td class="d">ABR01 - Alarm: water flooding detected (WL)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="167" data-acc="R" data-u="" data-st="1" id="obj-bv-167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">167</td><td class="n">Alrm_RevOsmNotReady.Active</td><td class="d">ABR02 - Alarm: reverse osmosis system not ready (ROAL)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="168" data-acc="R" data-u="" data-st="1" id="obj-bv-168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">168</td><td class="n">Alrm_BypassTPrb.Active</td><td class="d">ABA03 - Alarm: bypass temperature probe broken or disconnected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="169" data-acc="R" data-u="" data-st="1" id="obj-bv-169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">169</td><td class="n">Alrm_InletPressPrb.Active</td><td class="d">ABA04 - Alarm: water inlet pressure probe (LP) broken or disconnected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="170" data-acc="R" data-u="" data-st="1" id="obj-bv-170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">170</td><td class="n">Alrm_OutletPressPrb.Active</td><td class="d">ABA05 - Alarm: water outlet pressure probe (HP) broken or disconnected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="171" data-acc="R" data-u="" data-st="1" id="obj-bv-171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">171</td><td class="n">Warn_HighConduct.Active</td><td class="d">WRA07 - Warning: high water conductivity measured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="172" data-acc="R" data-u="" data-st="1" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">Alrm_ConductPrb.Active</td><td class="d">ABA08 - Alarm: conductivity probe broken or disconnected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="173" data-acc="R" data-u="" data-st="1" id="obj-bv-173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">173</td><td class="n">Alrm_HighConduct.Active</td><td class="d">ABA09 - Alarm: high water conductivity measured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="174" data-acc="R" data-u="" data-st="1" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">Warn_ReqTooHigh.Active</td><td class="d">WRC03 - Warning: production request is too high for pump nominal flow rate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="175" data-acc="R" data-u="" data-st="1" id="obj-bv-175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">175</td><td class="n">Alrm_HighPressHPWashFill.Active</td><td class="d">ABP11 - Alarm: high water outlet pressure (HP) during wash or fill</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="176" data-acc="R" data-u="" data-st="1" id="obj-bv-176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">176</td><td class="n">Warn_Maint_Bi.Active</td><td class="d">WRM02 - Maintenance warning: oil change required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="177" data-acc="R" data-u="" data-st="1" id="obj-bv-177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">177</td><td class="n">Warn_Maint_ResMan.Active</td><td class="d">WRM03 - Maintenance warning: oil change and parts replacement required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="178" data-acc="R" data-u="" data-st="1" id="obj-bv-178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">178</td><td class="n">Warn_LowPressHP.Active</td><td class="d">WRP11 - Warning: low outlet pressure (HP)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="179" data-acc="R" data-u="" data-st="1" id="obj-bv-179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">179</td><td class="n">Warn_SVOffline_Channel1.Active</td><td class="d">WRO02 - Warning: supervisor channel 1 offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="180" data-acc="R" data-u="" data-st="1" id="obj-bv-180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">180</td><td class="n">Warn_SVOffline_Channel2.Active</td><td class="d">WRO03 - Warning: supervisor channel 2 offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="181" data-acc="R" data-u="" data-st="1" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">181</td><td class="n">Warn_SVOffline_Channel3.Active</td><td class="d">WRO04 - Warning: supervisor channel 3 offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="182" data-acc="R" data-u="" data-st="1" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">Alrm_SVOffline_Channel1.Active</td><td class="d">ALO06 - Alarm: supervisor channel 1 offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="183" data-acc="R" data-u="" data-st="1" id="obj-bv-183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">183</td><td class="n">Alrm_SVOffline_Channel2.Active</td><td class="d">ALO07 - Alarm: supervisor channel 2 offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="184" data-acc="R" data-u="" data-st="1" id="obj-bv-184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">184</td><td class="n">Alrm_SVOffline_Channel3.Active</td><td class="d">ALO08 - Alarm: supervisor channel 3 offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="185" data-acc="R" data-u="" data-st="1" id="obj-bv-185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">185</td><td class="n">Warn_BackupFail.Active</td><td class="d">WRB01 - Warning: backup pump activation failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="186" data-acc="R" data-u="" data-st="1" id="obj-bv-186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">186</td><td class="n">Warn_BackupOffline.Active</td><td class="d">WRB02 - Warning: backup pump offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="187" data-acc="R" data-u="" data-st="1" id="obj-bv-187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">187</td><td class="n">Alrm_BackupOffline.Active</td><td class="d">WRB03 - Warning: backup pump offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="188" data-acc="W" data-u="" data-st="1" id="obj-bv-188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">188</td><td class="n">UnitPause</td><td class="d">Unit setting paused</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=not paused; 1=paused</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="189" data-acc="R" data-u="" data-st="1" id="obj-bv-189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">189</td><td class="n">DisableVarUnitPause</td><td class="d">Disable pause from monit. service</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: pause not disabled, 1: pause disabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="190" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">190</td><td class="n">CurrAlrmStatus.Warning</td><td class="d">At least 1 warning active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="191" data-acc="R" data-u="" data-st="1" id="obj-bv-191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">191</td><td class="n">UnitCfg.isMasterSec</td><td class="d">Pumping unit type set to secondary (only with backup function enabled)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="192" data-acc="R" data-u="" data-st="1" id="obj-bv-192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">192</td><td class="n">UnitCfg_UI.PressWaterMode</td><td class="d">Pressurised water mode selected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="193" data-acc="R" data-u="" data-st="1" id="obj-bv-193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">193</td><td class="n">Slave_1_ComStatus.isOnline</td><td class="d">Zone 1 online status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="194" data-acc="R" data-u="" data-st="1" id="obj-bv-194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">194</td><td class="n">Slave_2_ComStatus.isOnline</td><td class="d">Zone 2 online status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="195" data-acc="R" data-u="" data-st="1" id="obj-bv-195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">195</td><td class="n">Slave_3_ComStatus.isOnline</td><td class="d">Zone 3 online status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="196" data-acc="R" data-u="" data-st="1" id="obj-bv-196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">196</td><td class="n">Slave_4_ComStatus.isOnline</td><td class="d">Zone 4 online status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="197" data-acc="R" data-u="" data-st="1" id="obj-bv-197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">197</td><td class="n">Slave_5_ComStatus.isOnline</td><td class="d">Zone 5 online status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="198" data-acc="R" data-u="" data-st="1" id="obj-bv-198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">198</td><td class="n">Slave_6_ComStatus.isOnline</td><td class="d">Zone 6 online status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="199" data-acc="R" data-u="" data-st="1" id="obj-bv-199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">199</td><td class="n">Slave_7_ComStatus.isOnline</td><td class="d">Zone 7 online status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="200" data-acc="R" data-u="" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">Slave_8_ComStatus.isOnline</td><td class="d">Zone 8 online status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="201" data-acc="R" data-u="" data-st="1" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">Slave_9_ComStatus.isOnline</td><td class="d">Zone 9 online status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="202" data-acc="R" data-u="" data-st="1" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">Slave_10_ComStatus.isOnline</td><td class="d">Zone 10 online status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="203" data-acc="R" data-u="" data-st="1" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">Slave_11_ComStatus.isOnline</td><td class="d">Zone 11 online status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="204" data-acc="R" data-u="" data-st="1" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">Slave_12_ComStatus.isOnline</td><td class="d">Zone 12 online status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">UnitCfg.isZone1Remoted</td><td class="d">Zone 1 remote</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="206" data-acc="W" data-u="" data-st="1" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">EnMstFullStandbyMaxT</td><td class="d">Enable pump-zone line emptying in standby</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="213" data-acc="R" data-u="" data-st="1" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">Warn_DefInst_Pmp.Active</td><td class="d">WRC04 - Warning: reset defaults from pumping station</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="214" data-acc="W" data-u="" data-st="1" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">EnMultiNet</td><td class="d">Enabling of the multi-network</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="215" data-acc="W" data-u="" data-st="1" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">EnFillWashProdLim</td><td class="d">Enabling of production limitation during filling/washing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="301" data-acc="W" data-u="" data-st="1" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">ZonesData_C[1].Z_FctsCfg.RackTempMng.EnRackTMng</td><td class="d">Enable production modulation function from rack temperature probe reading</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = disabled, 1 = enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="302" data-acc="W" data-u="" data-st="1" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">ZonesData_C[1].Z_FctsCfg.RackTempMng.EnRackTReducedProd</td><td class="d">Enable production reduction based on rack temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="303" data-acc="W" data-u="" data-st="1" id="obj-bv-303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">303</td><td class="n">ZonesData_C[1].Z_FctsCfg.RackTempMng.EnRackTWarn</td><td class="d">Select type of signal for low rack temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = notification, 1 = warning</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="304" data-acc="W" data-u="" data-st="1" id="obj-bv-304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">304</td><td class="n">ZonesData_C[1].Z_FctsCfg.EnDlydHumPrbAlrmCtrl</td><td class="d">Enable humidity probe control delay for alarm activation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="305" data-acc="W" data-u="" data-st="1" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">ZonesData_C[1].Z_FctsCfg.RackEnLogic</td><td class="d">Enable zone production digital input (RACKEN) status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="306" data-acc="W" data-u="" data-st="1" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">ZonesData_C[1].Z_FctsCfg.AirFlowSwitchLogic</td><td class="d">Flow switch digital input (FLUX) status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="307" data-acc="W" data-u="" data-st="1" id="obj-bv-307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307</td><td class="n">ZonesData_C[1].Z_FctsCfg.ZoneStatusDout_Logic</td><td class="d">&quot;Zone status&quot; ZONE digital output logic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = NC, 1 = NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="308" data-acc="W" data-u="" data-st="1" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">ZonesData_C[1].Z_FctsCfg.AlrmDOutLogic</td><td class="d">&quot;Alarm status&quot; AL digital output logic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = NC, 1 = NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="309" data-acc="W" data-u="" data-st="1" id="obj-bv-309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309</td><td class="n">ZonesData_C[1].Z_FctsCfg.RelayLogicNO7</td><td class="d">&quot;Programmable relay NO7&quot; digital output logic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = NC, 1 = NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="310" data-acc="R" data-u="" data-st="1" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">ZonesData_C[1].Z_DigIO.RackEnStatus_NoLogic</td><td class="d">Enable zone production digital input (RACKEN) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="311" data-acc="R" data-u="" data-st="1" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">ZonesData_C[1].Z_DigIO.AirFlowSwitchStatus_NoLogic</td><td class="d">Flow switch digital input (FLUX) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="312" data-acc="R" data-u="" data-st="1" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">ZonesData_C[1].Z_RackSteps.LineDrain</td><td class="d">Line drain digital output (NOL) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output not energised, 1 = output energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="313" data-acc="R" data-u="" data-st="1" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">ZonesData_C[1].Z_DigIO.NO7_PrgDout</td><td class="d">Programmable relay NO7 digital output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output not energised, 1 = output energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="314" data-acc="R" data-u="" data-st="1" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">ZonesData_C[1].Z_DigIO.Alrm_Dout</td><td class="d">Alarm status digital input (AL) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output not energised, 1 = output energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="315" data-acc="R" data-u="" data-st="1" id="obj-bv-315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">315</td><td class="n">ZonesData_C[1].Z_RackSteps.Ventilation</td><td class="d">Rack ventilation solenoid valve digital output (NOV) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output energised, 1 = output not energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="316" data-acc="W" data-u="" data-st="1" id="obj-bv-316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">316</td><td class="n">ZonesData_C[1].Z_FctsCfg.ZoneManModeEnFill</td><td class="d">Enable filling function for zone manual mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = disabled, 1 = enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="323" data-acc="R" data-u="" data-st="1" id="obj-bv-323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">323</td><td class="n">ZonesData_C[1].Z_RackSteps.Step[1].Fill</td><td class="d">Rack fill solenoid valve status - step 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="324" data-acc="R" data-u="" data-st="1" id="obj-bv-324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">324</td><td class="n">ZonesData_C[1].Z_RackSteps.Step[2].Fill</td><td class="d">Rack fill solenoid valve status - step 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="325" data-acc="R" data-u="" data-st="1" id="obj-bv-325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">325</td><td class="n">ZonesData_C[1].Z_RackSteps.Step[3].Fill</td><td class="d">Rack fill solenoid valve status - step 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="326" data-acc="R" data-u="" data-st="1" id="obj-bv-326"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">326</td><td class="n">ZonesData_C[1].Z_RackSteps.Step[4].Fill</td><td class="d">Rack fill solenoid valve status - step 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="327" data-acc="R" data-u="" data-st="1" id="obj-bv-327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">327</td><td class="n">ZonesData_C[1].Z_RackSteps.Step[5].Fill</td><td class="d">Rack fill solenoid valve status - step 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="328" data-acc="R" data-u="" data-st="1" id="obj-bv-328"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">328</td><td class="n">ZonesData_C[1].Z_RackSteps.Step[6].Fill</td><td class="d">Rack fill solenoid valve status - step 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="329" data-acc="R" data-u="" data-st="1" id="obj-bv-329"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">329</td><td class="n">ZonesData_C[1].Z_RackSteps.Step[1].Drain</td><td class="d">Rack drain solenoid valve status - step 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="330" data-acc="R" data-u="" data-st="1" id="obj-bv-330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">330</td><td class="n">ZonesData_C[1].Z_RackSteps.Step[2].Drain</td><td class="d">Rack drain solenoid valve status - step 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="331" data-acc="R" data-u="" data-st="1" id="obj-bv-331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">331</td><td class="n">ZonesData_C[1].Z_RackSteps.Step[3].Drain</td><td class="d">Rack drain solenoid valve status - step 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="332" data-acc="R" data-u="" data-st="1" id="obj-bv-332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">332</td><td class="n">ZonesData_C[1].Z_RackSteps.Step[4].Drain</td><td class="d">Rack drain solenoid valve status - step 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="333" data-acc="R" data-u="" data-st="1" id="obj-bv-333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">333</td><td class="n">ZonesData_C[1].Z_RackSteps.Step[5].Drain</td><td class="d">Rack drain solenoid valve status - step 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="334" data-acc="R" data-u="" data-st="1" id="obj-bv-334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">334</td><td class="n">ZonesData_C[1].Z_RackSteps.Step[6].Drain</td><td class="d">Rack drain solenoid valve status - step 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="341" data-acc="R" data-u="" data-st="1" id="obj-bv-341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">341</td><td class="n">ZonesData_C[1].Z_Alrms.Alrm_MainPrb</td><td class="d">ALA01 - Zone 1 alarm: main probe broken or disconnected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="342" data-acc="R" data-u="" data-st="1" id="obj-bv-342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">342</td><td class="n">ZonesData_C[1].Z_RackSteps.Ventilation</td><td class="d">ALA02 - Zone 1 alarm: limit probe broken or disconnected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="343" data-acc="R" data-u="" data-st="1" id="obj-bv-343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">343</td><td class="n">ZonesData_C[1].Z_Alrms.Alrm_NoRack</td><td class="d">ABC02 - Zone 1 alarm: distribution system not configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="344" data-acc="R" data-u="" data-st="1" id="obj-bv-344"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">344</td><td class="n">ZonesData_C[1].Z_Alrms.Alrm_MasterOffline</td><td class="d">ABO01 - Zone 1 alarm: pumping station offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="345" data-acc="R" data-u="" data-st="1" id="obj-bv-345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">345</td><td class="n">ZonesData_C[1].Z_Alrms.Alrm_RackTPrb</td><td class="d">ABA06 - Zone 1 alarm: rack temperature probe broken or disconnected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="346" data-acc="R" data-u="" data-st="1" id="obj-bv-346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">346</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_LowRackTemp</td><td class="d">WRA10 - Zone 1 warning: low rack temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="347" data-acc="R" data-u="" data-st="1" id="obj-bv-347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">347</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_HighHumMainPrb</td><td class="d">WRA11 - Zone 1 warning: high humidity measured by main probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="348" data-acc="R" data-u="" data-st="1" id="obj-bv-348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">348</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_LowHumMainPrb</td><td class="d">WRA12 - Zone 1 warning: low humidity measured by main probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="349" data-acc="R" data-u="" data-st="1" id="obj-bv-349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">349</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_HighTempMainPrb</td><td class="d">WRA13 - Zone 1 warning: high temperature measured by main probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="350" data-acc="R" data-u="" data-st="1" id="obj-bv-350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">350</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_LowTempMainPrb</td><td class="d">WRA14 - Zone 1 warning: low temperature measured by main probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="351" data-acc="R" data-u="" data-st="1" id="obj-bv-351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">351</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_HighHumLimPrb</td><td class="d">WRA15 - Zone 1 warning: high humidity measured by limit probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="352" data-acc="R" data-u="" data-st="1" id="obj-bv-352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">352</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_LowTempLimPrb</td><td class="d">WRA16 - Zone 1 warning: low humidity measured by limit probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="353" data-acc="R" data-u="" data-st="1" id="obj-bv-353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">353</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_HighHumTwoPrbsAvg</td><td class="d">WRA17 - Zone 1 warning: high humidity measured by average of 2 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="354" data-acc="R" data-u="" data-st="1" id="obj-bv-354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">354</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_LowHumTwoPrbsAvg</td><td class="d">WRA18 - Zone 1 warning: low humidity measured by average of 2 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="355" data-acc="R" data-u="" data-st="1" id="obj-bv-355"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">355</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_HighTempTwoPrbsAvg</td><td class="d">WRA19 - Zone 1 warning: high temperature measured by average of 2 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="356" data-acc="R" data-u="" data-st="1" id="obj-bv-356"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">356</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_LowTempTwoPrbsAvg</td><td class="d">WRA20 - Zone 1 warning: low temperature measured by average of 2 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="357" data-acc="R" data-u="" data-st="1" id="obj-bv-357"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">357</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_HighHumThreePrbsAvg</td><td class="d">WRA21 - Zone 1 warning: high humidity measured by average of 3 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="358" data-acc="R" data-u="" data-st="1" id="obj-bv-358"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">358</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_LowHumThreePrbsAvg</td><td class="d">WRA22 - Zone 1 warning: low humidity measured by average of 3 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="359" data-acc="R" data-u="" data-st="1" id="obj-bv-359"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">359</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_HighTempThreePrbsAvg</td><td class="d">WRA23 - Zone 1 warning: high temperature measured by average of 3 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="360" data-acc="R" data-u="" data-st="1" id="obj-bv-360"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">360</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_LowTempThreePrbsAvg</td><td class="d">WRA24 - Zone 1 warning: low temperature measured by average of 3 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="361" data-acc="R" data-u="" data-st="1" id="obj-bv-361"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">361</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_SVOffline</td><td class="d">WRO05 - Zone 1 warning: supervisor offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="362" data-acc="R" data-u="" data-st="1" id="obj-bv-362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">362</td><td class="n">ZonesData_C[1].Z_Alrms.Alrm_SVOffline</td><td class="d">WRO09 - Zone 1 alarm: supervisor offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="363" data-acc="R" data-u="" data-st="1" id="obj-bv-363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">363</td><td class="n">ZonesData_C[1].Z_Alrms.Alrm_Retain</td><td class="d">ALG01 - Zone 1 alarm: error in number of retain memory writes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="364" data-acc="R" data-u="" data-st="1" id="obj-bv-364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">364</td><td class="n">ZonesData_C[1].Z_Alrms.Alrm_Err_retain_write</td><td class="d">ALG02 - Zone 1 alarm: too many retain memory writes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="365" data-acc="R" data-u="" data-st="1" id="obj-bv-365"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">365</td><td class="n">ZonesData_C[1].Z_Alrms.Warn_RetMem</td><td class="d">WRG03 - Zone 1 warning: too many retain memory writes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="366" data-acc="R" data-u="" data-st="1" id="obj-bv-366"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">366</td><td class="n">ZonesData_C[1].Z_Alrms.Alrm_NoModel</td><td class="d">ABC01 - Zone 1 alarm: no model configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="367" data-acc="W" data-u="" data-st="1" id="obj-bv-367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">367</td><td class="n">ZonesData_C[1].Z_WorkPar.UnitPause</td><td class="d">Unit setting paused</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=not paused; 1=paused</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="368" data-acc="R" data-u="" data-st="1" id="obj-bv-368"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">368</td><td class="n">ZonesData_C[1].Z_WorkPar.DisableVarUnitPause</td><td class="d">Disable pause from monitoring service</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: pause not disabled, 1: pause disabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="369" data-acc="R" data-u="" data-st="1" id="obj-bv-369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">369</td><td class="n">ZonesData_C[1].Z_Info.ZoneAlrmPresent</td><td class="d">At least 1 alarm active in zone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="370" data-acc="R" data-u="" data-st="1" id="obj-bv-370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">370</td><td class="n">ZonesData_C[1].Z_Info.ZoneWarning</td><td class="d">At least 1 warning active in zone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="371" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-371"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">371</td><td class="n">ZonesData_C[1].Z_WorkPar.SVEnReg</td><td class="d">Enable zone control from supervisor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="372" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-372"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">372</td><td class="n">ZonesData_C[1].Z_WorkPar.SVEnOnOff</td><td class="d">Enable zone 1 on/off from supervisor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="373" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-373"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">373</td><td class="n">ZonesData_C[1].Z_WorkPar.SVOnOff</td><td class="d">Zone 1 on/off from supervisor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="374" data-acc="W" data-u="" data-st="1" id="obj-bv-374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">374</td><td class="n">ZonesData_C[1].Z_RackCfg.EnRotSteps</td><td class="d">Enable step rotation in zone 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="216" data-i="100" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-piv-100"><td class="t"><abbr title="Positive Integer Value">PIV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">100</td><td class="n">OnOffStatus</td><td class="d">Pump status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off from keypad, 2=Off from supervisor, 3=Standby, 4=Production, 6=Wash, 7=Fill, 8=Warning, 9=Alarm, 12=Off from scheduler, 13=Off from DIN, 15=Off from flow switch, 16=Off from zone, 18=Pump alarm, 19=Off from pump, 20=Off from pump DIN, 22=Zone manual mode, 23=Slowdown, 27=Off from zones</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="217" data-i="101" data-acc="R" data-u="" id="obj-piv-101"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">101</td><td class="n">SwVer.X</td><td class="d">Software version X (Major)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="218" data-i="102" data-acc="R" data-u="" id="obj-piv-102"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">102</td><td class="n">SwVer.Y</td><td class="d">Software version Y (Minor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="219" data-i="103" data-acc="R" data-u="" id="obj-piv-103"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">103</td><td class="n">SwVer.Z</td><td class="d">Software version Z (Patch)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="220" data-i="104" data-acc="R" data-u="" id="obj-piv-104"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">104</td><td class="n">OSVer.X</td><td class="d">Operating system version X (Major)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="221" data-i="105" data-acc="R" data-u="" id="obj-piv-105"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">105</td><td class="n">OSVer.Y</td><td class="d">Operating system version Y (Minor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="222" data-i="106" data-acc="R" data-u="" id="obj-piv-106"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">106</td><td class="n">OSVer.Z</td><td class="d">Operating system version Z (Patch)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="223" data-i="107" data-acc="R" data-u="" id="obj-piv-107"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">107</td><td class="n">Core</td><td class="d">c.pCO core version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="224" data-i="108" data-acc="R" data-u="h" id="obj-piv-108"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">108</td><td class="n">PmpHrs_PAR</td><td class="d">Partial count of pump operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="225" data-i="109" data-acc="R" data-u="h" id="obj-piv-109"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">109</td><td class="n">PmpNextMaintThrsh</td><td class="d">Hours threshold for next pump maintenance</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="226" data-i="110" data-acc="R" data-u="h" id="obj-piv-110"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">110</td><td class="n">PmpHrs_TOT</td><td class="d">Total count of pump operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="227" data-i="111" data-acc="R" data-u="h" id="obj-piv-111"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">111</td><td class="n">UnitHrs</td><td class="d">Total count of unit operating hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="228" data-i="112" data-acc="R" data-u="d" id="obj-piv-112"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">112</td><td class="n">PmpResDate.Day</td><td class="d">Pump partial operating hours reset date - Day</td><td class="u">d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="229" data-i="113" data-acc="R" data-u="m" id="obj-piv-113"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">113</td><td class="n">PmpResDate.Month</td><td class="d">Pump partial operating hours reset date - Month</td><td class="u">m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="230" data-i="114" data-acc="R" data-u="y" id="obj-piv-114"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">114</td><td class="n">PmpResDate.Year</td><td class="d">Pump partial operating hours reset date - Year</td><td class="u">y</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="231" data-i="115" data-acc="R" data-u="h" id="obj-piv-115"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">115</td><td class="n">PmpResDate.Hour</td><td class="d">Pump partial operating hours reset date - Hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="232" data-i="116" data-acc="R" data-u="m" id="obj-piv-116"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">116</td><td class="n">PmpResDate.Minute</td><td class="d">Pump partial operating hours reset date - Minutes</td><td class="u">m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="233" data-i="117" data-acc="R" data-u="" id="obj-piv-117"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">117</td><td class="n">UnitCfg.UnitModel</td><td class="d">Unit model</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="234" data-i="118" data-acc="W" data-u="min" id="obj-piv-118"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">118</td><td class="n">ZoneData_S.Z_FctsCfg.FillT</td><td class="d">Fill duration if “all zones together” option selected</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="235" data-i="119" data-acc="W" data-u="" data-st="1" id="obj-piv-119"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">119</td><td class="n">FillMultiType</td><td class="d">Type of filling for multi-zone system</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = all zones together, 1 = one zone at a time</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="236" data-i="120" data-acc="W" data-u="min" id="obj-piv-120"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">120</td><td class="n">ZonesData_C[1].Z_FctsCfg.FillT</td><td class="d">Fill duration zone 1</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="237" data-i="121" data-acc="W" data-u="min" id="obj-piv-121"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">121</td><td class="n">ZonesData_C[2].Z_FctsCfg.FillT</td><td class="d">Fill duration zone 2</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="238" data-i="122" data-acc="W" data-u="min" id="obj-piv-122"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">122</td><td class="n">ZonesData_C[3].Z_FctsCfg.FillT</td><td class="d">Fill duration zone 3</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="239" data-i="123" data-acc="W" data-u="min" id="obj-piv-123"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">123</td><td class="n">ZonesData_C[4].Z_FctsCfg.FillT</td><td class="d">Fill duration zone 4</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="240" data-i="124" data-acc="W" data-u="min" id="obj-piv-124"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">124</td><td class="n">ZonesData_C[5].Z_FctsCfg.FillT</td><td class="d">Fill duration zone 5</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="241" data-i="125" data-acc="W" data-u="min" id="obj-piv-125"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">125</td><td class="n">ZonesData_C[6].Z_FctsCfg.FillT</td><td class="d">Fill duration zone 6</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="242" data-i="126" data-acc="W" data-u="min" id="obj-piv-126"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">126</td><td class="n">ZonesData_C[7].Z_FctsCfg.FillT</td><td class="d">Fill duration zone 7</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="243" data-i="127" data-acc="W" data-u="min" id="obj-piv-127"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">127</td><td class="n">ZonesData_C[8].Z_FctsCfg.FillT</td><td class="d">Fill duration zone 8</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="244" data-i="128" data-acc="W" data-u="min" id="obj-piv-128"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">128</td><td class="n">ZonesData_C[9].Z_FctsCfg.FillT</td><td class="d">Fill duration zone 9</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="245" data-i="129" data-acc="W" data-u="min" id="obj-piv-129"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">129</td><td class="n">ZonesData_C[10].Z_FctsCfg.FillT</td><td class="d">Fill duration zone 10</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="246" data-i="130" data-acc="W" data-u="min" id="obj-piv-130"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">130</td><td class="n">ZonesData_C[11].Z_FctsCfg.FillT</td><td class="d">Fill duration zone 11</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="247" data-i="131" data-acc="W" data-u="min" id="obj-piv-131"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">131</td><td class="n">ZonesData_C[12].Z_FctsCfg.FillT</td><td class="d">Fill duration zone 12</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="248" data-i="132" data-acc="W" data-u="" data-st="1" id="obj-piv-132"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">132</td><td class="n">WashMode</td><td class="d">Wash mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = wash disabled, 1 = wash due to inactivity, 2 = daily wash</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="249" data-i="133" data-acc="W" data-u="" data-st="1" id="obj-piv-133"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">133</td><td class="n">WashMultiType</td><td class="d">Wash type for multi-zone system</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = all zones together, 1 = one zone at a time</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="250" data-i="134" data-acc="W" data-u="min" id="obj-piv-134"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">134</td><td class="n">ZoneData_S.Z_FctsCfg.WashT</td><td class="d">Wash time, if “wash all zones together” enabled</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="251" data-i="135" data-acc="W" data-u="" id="obj-piv-135"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">135</td><td class="n">PerWashHrThr</td><td class="d">Inactivity time to activate the wash due to inactivity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="252" data-i="136" data-acc="W" data-u="" id="obj-piv-136"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">136</td><td class="n">DailyWashHr</td><td class="d">Select hours for daily wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="253" data-i="137" data-acc="W" data-u="" id="obj-piv-137"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">137</td><td class="n">DailyWashMin</td><td class="d">Select minutes for daily wash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="254" data-i="138" data-acc="W" data-u="min" id="obj-piv-138"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">138</td><td class="n">ZonesData_C[1].Z_FctsCfg.WashT</td><td class="d">Wash duration zone 1</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="255" data-i="139" data-acc="W" data-u="min" id="obj-piv-139"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">139</td><td class="n">ZonesData_C[2].Z_FctsCfg.WashT</td><td class="d">Wash duration zone 2</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="256" data-i="140" data-acc="W" data-u="min" id="obj-piv-140"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">140</td><td class="n">ZonesData_C[3].Z_FctsCfg.WashT</td><td class="d">Wash duration zone 3</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="257" data-i="141" data-acc="W" data-u="min" id="obj-piv-141"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">141</td><td class="n">ZonesData_C[4].Z_FctsCfg.WashT</td><td class="d">Wash duration zone 4</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="258" data-i="142" data-acc="W" data-u="min" id="obj-piv-142"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">142</td><td class="n">ZonesData_C[5].Z_FctsCfg.WashT</td><td class="d">Wash duration zone 5</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="259" data-i="143" data-acc="W" data-u="min" id="obj-piv-143"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">143</td><td class="n">ZonesData_C[6].Z_FctsCfg.WashT</td><td class="d">Wash duration zone 6</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="260" data-i="144" data-acc="W" data-u="min" id="obj-piv-144"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">144</td><td class="n">ZonesData_C[7].Z_FctsCfg.WashT</td><td class="d">Wash duration zone 7</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="261" data-i="145" data-acc="W" data-u="min" id="obj-piv-145"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">145</td><td class="n">ZonesData_C[8].Z_FctsCfg.WashT</td><td class="d">Wash duration zone 8</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="262" data-i="146" data-acc="W" data-u="min" id="obj-piv-146"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">146</td><td class="n">ZonesData_C[9].Z_FctsCfg.WashT</td><td class="d">Wash duration zone 9</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="263" data-i="147" data-acc="W" data-u="min" id="obj-piv-147"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">147</td><td class="n">ZonesData_C[10].Z_FctsCfg.WashT</td><td class="d">Wash duration zone 10</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="264" data-i="148" data-acc="W" data-u="min" id="obj-piv-148"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">148</td><td class="n">ZonesData_C[11].Z_FctsCfg.WashT</td><td class="d">Wash duration zone 11</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="265" data-i="149" data-acc="W" data-u="min" id="obj-piv-149"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">149</td><td class="n">ZonesData_C[12].Z_FctsCfg.WashT</td><td class="d">Wash duration zone 12</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="266" data-i="150" data-acc="W" data-u="h" id="obj-piv-150"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">150</td><td class="n">ZonesData_C[1].Z_FctsCfg.FullStandbyMaxT</td><td class="d">Zone 1 full standby duration</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="267" data-i="151" data-acc="W" data-u="h" id="obj-piv-151"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">151</td><td class="n">ZonesData_C[2].Z_FctsCfg.FullStandbyMaxT</td><td class="d">Zone 2 full standby duration</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="268" data-i="152" data-acc="W" data-u="h" id="obj-piv-152"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">152</td><td class="n">ZonesData_C[3].Z_FctsCfg.FullStandbyMaxT</td><td class="d">Zone 3 full standby duration</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="269" data-i="153" data-acc="W" data-u="h" id="obj-piv-153"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">153</td><td class="n">ZonesData_C[4].Z_FctsCfg.FullStandbyMaxT</td><td class="d">Zone 4 full standby duration</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="270" data-i="154" data-acc="W" data-u="h" id="obj-piv-154"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">154</td><td class="n">ZonesData_C[5].Z_FctsCfg.FullStandbyMaxT</td><td class="d">Zone 5 full standby duration</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="271" data-i="155" data-acc="W" data-u="h" id="obj-piv-155"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">155</td><td class="n">ZonesData_C[6].Z_FctsCfg.FullStandbyMaxT</td><td class="d">Zone 6 full standby duration</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="272" data-i="156" data-acc="W" data-u="h" id="obj-piv-156"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">156</td><td class="n">ZonesData_C[7].Z_FctsCfg.FullStandbyMaxT</td><td class="d">Zone 7 full standby duration</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="273" data-i="157" data-acc="W" data-u="h" id="obj-piv-157"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">157</td><td class="n">ZonesData_C[8].Z_FctsCfg.FullStandbyMaxT</td><td class="d">Zone 8 full standby duration</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="274" data-i="158" data-acc="W" data-u="h" id="obj-piv-158"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">158</td><td class="n">ZonesData_C[9].Z_FctsCfg.FullStandbyMaxT</td><td class="d">Zone 9 full standby duration</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="275" data-i="159" data-acc="W" data-u="h" id="obj-piv-159"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">159</td><td class="n">ZonesData_C[10].Z_FctsCfg.FullStandbyMaxT</td><td class="d">Zone 10 full standby duration</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="276" data-i="160" data-acc="W" data-u="h" id="obj-piv-160"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">160</td><td class="n">ZonesData_C[11].Z_FctsCfg.FullStandbyMaxT</td><td class="d">Zone 11 full standby duration</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="277" data-i="161" data-acc="W" data-u="h" id="obj-piv-161"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">161</td><td class="n">ZonesData_C[12].Z_FctsCfg.FullStandbyMaxT</td><td class="d">Zone 12 full standby duration</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="278" data-i="162" data-acc="W" data-u="" data-st="1" id="obj-piv-162"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">162</td><td class="n">FunctSelNO7_Mst</td><td class="d">Select function for PUMP programmable relay NO7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Unit life status, 1=Low rack temp. warning, 2=Pump status, 3=Pump maintenance warning, 4=Missing water warning, 5=Low inlet press. warning, 6 = Low inlet press. alarm, 7=Low water temp. alarm</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="279" data-i="163" data-acc="R" data-u="uS/cm" id="obj-piv-163"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">163</td><td class="n">Conductivity</td><td class="d">Pumping station inlet water conductivity</td><td class="u">uS/cm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="280" data-i="164" data-acc="W" data-u="s" id="obj-piv-164"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">164</td><td class="n">P_SetP.LowPAlrmDly</td><td class="d">Pumping station low outlet pressure alarm delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="281" data-i="165" data-acc="W" data-u="uS/cm" id="obj-piv-165"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">165</td><td class="n">HiConductAlrmThrsh</td><td class="d">High water conductivity alarm threshold</td><td class="u">uS/cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="282" data-i="166" data-acc="W" data-u="uS/cm" id="obj-piv-166"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">166</td><td class="n">HiConductWarnThrsh</td><td class="d">High water conductivity warning threshold</td><td class="u">uS/cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="283" data-i="167" data-acc="W" data-u="uS/cm" id="obj-piv-167"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">167</td><td class="n">HiConductWarnHyst</td><td class="d">High water conductivity warning deactivation hysteresis</td><td class="u">uS/cm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="284" data-i="168" data-acc="W" data-u="min" id="obj-piv-168"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">168</td><td class="n">HiConductAlrmDlyT</td><td class="d">High water conductivity alarm delay</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="285" data-i="169" data-acc="W" data-u="s" id="obj-piv-169"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">169</td><td class="n">T_SetP.AFreezeAlrmDly</td><td class="d">Low water temperature alarm delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="286" data-i="171" data-acc="R" data-u="" data-st="1" id="obj-piv-171"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">171</td><td class="n">PmpManModeWait</td><td class="d">Pump manual mode activation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = manual mode available, 1 = waiting for wash to finish, 2 = waiting for fill to finish, 3 = waiting for production to finish</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="287" data-i="178" data-acc="R" data-u="y" id="obj-piv-178"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">178</td><td class="n">Year</td><td class="d">Current year (YYYY)</td><td class="u">y</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="288" data-i="179" data-acc="R" data-u="m" id="obj-piv-179"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">179</td><td class="n">Month</td><td class="d">Current month (MM)</td><td class="u">m</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="289" data-i="180" data-acc="R" data-u="d" id="obj-piv-180"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">180</td><td class="n">Day</td><td class="d">Current day (DD)</td><td class="u">d</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="290" data-i="181" data-acc="R" data-u="h" id="obj-piv-181"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">181</td><td class="n">Hour</td><td class="d">Current time</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="291" data-i="182" data-acc="R" data-u="" id="obj-piv-182"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">182</td><td class="n">Minute</td><td class="d">Current minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="292" data-i="183" data-acc="R" data-u="" id="obj-piv-183"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">183</td><td class="n">DayOfWeek</td><td class="d">Day of the week</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="293" data-i="184" data-acc="W" data-u="" data-st="1" id="obj-piv-184"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">184</td><td class="n">UoM_SV</td><td class="d">Unit of measure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">2: Imperial system, 6: International system</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="294" data-i="185" data-acc="R" data-u="" id="obj-piv-185"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">185</td><td class="n">VerFrom_pgdxF</td><td class="d">pGDx user interface software version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="295" data-i="186" data-acc="R" data-u="" id="obj-piv-186"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">186</td><td class="n">ZoneData_S.Z_Info.IPConfig[2]</td><td class="d">Pump IP address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="296" data-i="187" data-acc="R" data-u="" id="obj-piv-187"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">187</td><td class="n">UnitCfg.ZonesNum</td><td class="d">Set the number of zones in the system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="297" data-i="188" data-acc="W" data-u="" id="obj-piv-188"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">188</td><td class="n">MstFullStandbyMaxT</td><td class="d">Pump-zone line emptying delay in standby</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="298" data-i="189" data-acc="W" data-u="" id="obj-piv-189"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">189</td><td class="n">MstEmptyStandbyMaxTFill</td><td class="d">Pump-zone line emptying time in standby</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="299" data-i="190" data-acc="R" data-u="" id="obj-piv-190"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">190</td><td class="n">Bckp_Status</td><td class="d">Reserved</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="300" data-i="195" data-acc="W" data-u="" id="obj-piv-195"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">195</td><td class="n">NetNum</td><td class="d">Network number for multi-network</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="301" data-i="203" data-acc="W" data-u="" id="obj-piv-203"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">203</td><td class="n">P_SetP.LinePressRelT</td><td class="d">Line pressure release: maximum time for managing line pressure after slowdown</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="302" data-i="300" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-piv-300"><td class="t"><abbr title="Positive Integer Value">PIV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">300</td><td class="n">ZonesData_C[1].Z_Info.ZoneStatus</td><td class="d">Zone 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Power On, 10=Software initialisation, 20=Awaiting network, 30=Wash, 40=Fill, 50=Standby empty, 60=Standby full, 70=Water control, 80=Production, 90=Slowdown, 100=Pre-wash, 110=Alarm, 120=Bypass calibration fill, 130=Bypass calibration, 140=Waiting for control, 150=WTS water change, 160=Disabled</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="303" data-i="301" data-acc="W" data-u="" data-st="1" id="obj-piv-301"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">301</td><td class="n">ZonesData_C[1].Z_Reg.RegTyp</td><td class="d">Control mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=on/off, 1=on/off + humidity limit, 2=on/off + temperature limit, 3=external signal, 4=external signal + humidity limit, 5=external signal + temperature limit, 6=humidity, 7=humidity + limit humidity, 8=humidity + temperature limit, 9=temperature, 10=temperature + temperature limit, 11=temperature + humidity limit, 12=2 humidity probes, 13=2 temperature probes, 14=3 humidity probes, 15=3 temperature probes, 16=2 temperature probes + humidity limit, 17=dewpoint, 18=dewpoint + humidity limit</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="304" data-i="302" data-acc="R" data-u="" id="obj-piv-302"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">302</td><td class="n">ZonesData_C[1].Z_SysInfo.SwVer.X</td><td class="d">Software version X (Major)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="305" data-i="303" data-acc="R" data-u="" id="obj-piv-303"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">303</td><td class="n">ZonesData_C[1].Z_SysInfo.SwVer.Y</td><td class="d">Operating system version Y (Minor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="306" data-i="304" data-acc="R" data-u="" id="obj-piv-304"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">304</td><td class="n">ZonesData_C[1].Z_SysInfo.SwVer.Z</td><td class="d">Software version Z (Patch)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="307" data-i="305" data-acc="R" data-u="" id="obj-piv-305"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">305</td><td class="n">ZonesData_C[1].Z_SysInfo.OSVer.X</td><td class="d">Operating system version X (Major)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="308" data-i="306" data-acc="R" data-u="" id="obj-piv-306"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">306</td><td class="n">ZonesData_C[1].Z_SysInfo.OSVer.Y</td><td class="d">Operating system version Y (Minor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="309" data-i="307" data-acc="R" data-u="" id="obj-piv-307"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">307</td><td class="n">ZonesData_C[1].Z_SysInfo.OSVer.Z</td><td class="d">Operating system version Z (Patch)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="310" data-i="308" data-acc="R" data-u="" id="obj-piv-308"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">308</td><td class="n">ZonesData_C[1].Z_SysInfo.CoreType</td><td class="d">c.pCO core version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="311" data-i="309" data-acc="R" data-u="" id="obj-piv-309"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">309</td><td class="n">ZonesData_C[1].Z_SysInfo.UnitModel</td><td class="d">Unit model</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="312" data-i="310" data-acc="W" data-u="" data-st="1" id="obj-piv-310"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">310</td><td class="n">ZonesData_C[1].Z_PrbCfg.RackTPrb.UITyp</td><td class="d">Select rack temperature probe type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = 0-1 V, 1 = 0-10 V, 2 = 2-10 V, 3 = 0-20 mA, 4 = 4-20 mA, 5 = NTC</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="313" data-i="311" data-acc="W" data-u="min" data-st="1" id="obj-piv-311"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">311</td><td class="n">ZonesData_C[1].Z_FctsCfg.HumPrbAlrmCtrlDel</td><td class="d">Enable control probe alarm delay at start of production</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s">0 = disabled, 1 = enabled</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="314" data-i="312" data-acc="W" data-u="" data-st="1" id="obj-piv-312"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">312</td><td class="n">ZonesData_C[1].Z_FctsCfg.FunctSelNO7_Slv</td><td class="d">Select programmable relay NO7 function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Unit life status, 1 = Low rack temperature warning</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="315" data-i="314" data-acc="R" data-u="" data-st="1" id="obj-piv-314"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">314</td><td class="n">ZonesData_C[1].Z_Info.ZoneManModeWait</td><td class="d">Zone manual mode activation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = manual mode available, 1 = waiting for wash to finish, 2 = waiting for fill to finish, 3 = waiting for production to finish</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="316" data-i="332" data-acc="W" data-u="min" id="obj-piv-332"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">332</td><td class="n">ZonesData_C[1].Z_FctsCfg.PrbThrshsWarnDly</td><td class="d">High/low humidity/temperature alarm delay</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="317" data-i="333" data-acc="R" data-u="" id="obj-piv-333"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">333</td><td class="n">ZonesData_C[1].Z_Info.IPConfig[2]</td><td class="d">Zone IP address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="318" data-i="335" data-acc="R" data-u="" id="obj-piv-335"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">335</td><td class="n">ZonesData_C[1].Z_Info.OnOffStatus</td><td class="d">Reserved</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="319" data-i="336" data-acc="W" data-u="min" id="obj-piv-336"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">336</td><td class="n">ZonesData_C[1].Z_RackCfg.RotStepsT</td><td class="d">Zone 1 step rotation delay</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">Warn_AirPurge.Active</td><td class="d">WRM05 - Warning: pump venting required (oil-free model)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">Warn_Maint_ResMan_OilFree.Active</td><td class="d">WRM04 - Warning: pump inspection required (oil-free model)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="322" data-i="191" data-acc="W" data-u="s" id="obj-piv-191"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">191</td><td class="n">OilFreePmpAirPurgeT</td><td class="d">Pump venting procedure duration (oil-free model)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="323" data-i="192" data-acc="W" data-u="s" id="obj-piv-192"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">192</td><td class="n">OilFreePmpStartDly</td><td class="d">Oil-free pump start delay (oil-free model)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="324" data-i="202" data-acc="R" data-u="h" id="obj-piv-202"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">202</td><td class="n">PmpMaintCntDwn</td><td class="d">Countdown to next pump maintenance (non-touch and oil-free manuals)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: CAREL humiFog Multizone pumping station point IDs by name</summary><ul><li><a href="#obj-av-100"><code>AV100</code></a>PmpCurrReq</li><li><a href="#obj-av-101"><code>AV101</code></a>PmpCurrProd</li><li><a href="#obj-av-102"><code>AV102</code></a>InletPress_Msk</li><li><a href="#obj-av-103"><code>AV103</code></a>OutletPress</li><li><a href="#obj-av-104"><code>AV104</code></a>BypassTPrb</li><li><a href="#obj-av-105"><code>AV105</code></a>T_SetP.AFreezeSetP</li><li><a href="#obj-av-106"><code>AV106</code></a>T_SetP.AFreezeHyst</li><li><a href="#obj-av-107"><code>AV107</code></a>T_SetP.ByPassTDrainOpen</li><li><a href="#obj-av-108"><code>AV108</code></a>T_SetP.ByPassTWarnResetHyst</li><li><a href="#obj-av-109"><code>AV109</code></a>T_SetP.ByPassTWarnSet</li><li><a href="#obj-av-110"><code>AV110</code></a>MaxInvOutFreq_Corr</li><li><a href="#obj-av-112"><code>AV112</code></a>PmpFlowRate</li><li><a href="#obj-av-300"><code>AV300</code></a>ZonesData_C[1].Z_Info.FlowReq</li><li><a href="#obj-av-301"><code>AV301</code></a>ZonesData_C[1].Z_Info.CurrProd</li><li><a href="#obj-av-302"><code>AV302</code></a>ZonesData_C[1].Z_Info.RealReq</li><li><a href="#obj-av-303"><code>AV303</code></a>ZonesData_C[1].Z_Info.MainPrb</li><li><a href="#obj-av-304"><code>AV304</code></a>ZonesData_C[1].Z_Info.LimitPrb</li><li><a href="#obj-av-305"><code>AV305</code></a>ZonesData_C[1].Z_Info.RackTPrb</li><li><a href="#obj-av-306"><code>AV306</code></a>ZonesData_C[1].Z_WorkPar.GlbSetP_Hum</li><li><a href="#obj-av-307"><code>AV307</code></a>ZonesData_C[1].Z_WorkPar.GlbSetP_Temp</li><li><a href="#obj-av-308"><code>AV308</code></a>ZonesData_C[1].Z_WorkPar.GlbSetPLim_Hum</li><li><a href="#obj-av-309"><code>AV309</code></a>ZonesData_C[1].Z_WorkPar.GlbSetPLim_Temp</li><li><a href="#obj-av-310"><code>AV310</code></a>ZonesData_C[1].Z_Reg.RackMaxProd</li><li><a href="#obj-av-311"><code>AV311</code></a>ZonesData_C[1].Z_RackCfg.RackFlowRate</li><li><a href="#obj-av-312"><code>AV312</code></a>ZonesData_C[1].Z_FctsCfg.PressReliefT[1]</li><li><a href="#obj-av-313"><code>AV313</code></a>ZonesData_C[1].Z_FctsCfg.PressReliefT[2]</li><li><a href="#obj-av-314"><code>AV314</code></a>ZonesData_C[1].Z_FctsCfg.PressReliefT[3]</li><li><a href="#obj-av-315"><code>AV315</code></a>ZonesData_C[1].Z_FctsCfg.PressReliefT[4]</li><li><a href="#obj-av-316"><code>AV316</code></a>ZonesData_C[1].Z_FctsCfg.PressReliefT[5]</li><li><a href="#obj-av-317"><code>AV317</code></a>ZonesData_C[1].Z_FctsCfg.PressReliefT[6]</li><li><a href="#obj-av-318"><code>AV318</code></a>ZonesData_C[1].Z_PrbCfg.RackTPrb.Mi_Temp</li><li><a href="#obj-av-319"><code>AV319</code></a>ZonesData_C[1].Z_PrbCfg.RackTPrb.Ma_Temp</li><li><a href="#obj-av-320"><code>AV320</code></a>ZonesData_C[1].Z_PrbCfg.RackTPrb.Offs</li><li><a href="#obj-av-321"><code>AV321</code></a>ZonesData_C[1].Z_FctsCfg.RackTempMng.RackTSetP</li><li><a href="#obj-av-322"><code>AV322</code></a>ZonesData_C[1].Z_FctsCfg.RackTempMng.RackTBand</li><li><a href="#obj-av-323"><code>AV323</code></a>ZonesData_C[1].Z_FctsCfg.RackTempMng.RackTDiff</li><li><a href="#obj-av-325"><code>AV325</code></a>ZonesData_C[1].Z_FctsCfg.HighMainHum_WarnThrsh</li><li><a href="#obj-av-326"><code>AV326</code></a>ZonesData_C[1].Z_FctsCfg.HighMainTemp_WarnThrsh</li><li><a href="#obj-av-327"><code>AV327</code></a>ZonesData_C[1].Z_FctsCfg.LowMainHum_WarnThrsh</li><li><a href="#obj-av-328"><code>AV328</code></a>ZonesData_C[1].Z_FctsCfg.LowMainTemp_WarnThrsh</li><li><a href="#obj-av-329"><code>AV329</code></a>ZonesData_C[1].Z_FctsCfg.HighLimitHum_WarnThrsh</li><li><a href="#obj-av-330"><code>AV330</code></a>ZonesData_C[1].Z_FctsCfg.LowLimitTemp_WarnThrsh</li><li><a href="#obj-av-331"><code>AV331</code></a>ZonesData_C[1].Z_WorkPar.SVReq</li><li><a href="#obj-av-332"><code>AV332</code></a>ZonesData_C[1].Z_Info.TempDewPoint</li><li><a href="#obj-av-333"><code>AV333</code></a>ZonesData_C[1].Z_Info.TwoPrbsAvg</li><li><a href="#obj-av-334"><code>AV334</code></a>ZonesData_C[1].Z_Info.ThreePrbsAvg</li><li><a href="#obj-bv-100"><code>BV100</code></a>CurrAlrmStatus.isPresent</li><li><a href="#obj-bv-102"><code>BV102</code></a>ResetPmpHrs</li><li><a href="#obj-bv-103"><code>BV103</code></a>EnFill</li><li><a href="#obj-bv-104"><code>BV104</code></a>FillOnlyReqZones</li><li><a href="#obj-bv-105"><code>BV105</code></a>ZonesData_C[1].Z_FctsCfg.EnRackFullStandby</li><li><a href="#obj-bv-106"><code>BV106</code></a>ZonesData_C[2].Z_FctsCfg.EnRackFullStandby</li><li><a href="#obj-bv-107"><code>BV107</code></a>ZonesData_C[3].Z_FctsCfg.EnRackFullStandby</li><li><a href="#obj-bv-108"><code>BV108</code></a>ZonesData_C[4].Z_FctsCfg.EnRackFullStandby</li><li><a href="#obj-bv-109"><code>BV109</code></a>ZonesData_C[5].Z_FctsCfg.EnRackFullStandby</li><li><a href="#obj-bv-110"><code>BV110</code></a>ZonesData_C[6].Z_FctsCfg.EnRackFullStandby</li><li><a href="#obj-bv-111"><code>BV111</code></a>ZonesData_C[7].Z_FctsCfg.EnRackFullStandby</li><li><a href="#obj-bv-112"><code>BV112</code></a>ZonesData_C[8].Z_FctsCfg.EnRackFullStandby</li><li><a href="#obj-bv-113"><code>BV113</code></a>ZonesData_C[9].Z_FctsCfg.EnRackFullStandby</li><li><a href="#obj-bv-114"><code>BV114</code></a>ZonesData_C[10].Z_FctsCfg.EnRackFullStandby</li><li><a href="#obj-bv-115"><code>BV115</code></a>ZonesData_C[11].Z_FctsCfg.EnRackFullStandby</li><li><a href="#obj-bv-116"><code>BV116</code></a>ZonesData_C[12].Z_FctsCfg.EnRackFullStandby</li><li><a href="#obj-bv-117"><code>BV117</code></a>ZoneData_S.Z_FctsCfg.RelayLogicNO7</li><li><a href="#obj-bv-118"><code>BV118</code></a>HP_SwitchStatus_NoLogic</li><li><a href="#obj-bv-119"><code>BV119</code></a>HT_ThermostatStatus_NoLogic</li><li><a href="#obj-bv-120"><code>BV120</code></a>PumpEnDinStatus_NoLogic</li><li><a href="#obj-bv-121"><code>BV121</code></a>RevOsmStatus_NoLogic</li><li><a href="#obj-bv-122"><code>BV122</code></a>WaterLeakStatus_NoLogic</li><li><a href="#obj-bv-123"><code>BV123</code></a>Cabinet_UI.SupplyW</li><li><a href="#obj-bv-124"><code>BV124</code></a>Cabinet_UI.Drain</li><li><a href="#obj-bv-125"><code>BV125</code></a>ZoneData_S.Z_RackSteps.LineDrain</li><li><a href="#obj-bv-126"><code>BV126</code></a>ZoneData_S.Z_DigIO.NO7_PrgDout</li><li><a href="#obj-bv-127"><code>BV127</code></a>ZoneData_S.Z_DigIO.Alrm_Dout</li><li><a href="#obj-bv-128"><code>BV128</code></a>EnHiConductAlrm</li><li><a href="#obj-bv-130"><code>BV130</code></a>LowInletFlow</li><li><a href="#obj-bv-131"><code>BV131</code></a>Alrm_Retain.Active</li><li><a href="#obj-bv-132"><code>BV132</code></a>Alrm_Err_retain_write.Active</li><li><a href="#obj-bv-133"><code>BV133</code></a>Warn_LowPressLP.Active</li><li><a href="#obj-bv-134"><code>BV134</code></a>Warn_RetMem.Active</li><li><a href="#obj-bv-135"><code>BV135</code></a>Alrm_Inv_Overvoltage.Active</li><li><a href="#obj-bv-136"><code>BV136</code></a>Alrm_NoModel.Active</li><li><a href="#obj-bv-137"><code>BV137</code></a>Warn_Cu_Maint.Active</li><li><a href="#obj-bv-138"><code>BV138</code></a>Alrm_HighTemp.Active</li><li><a href="#obj-bv-139"><code>BV139</code></a>Alrm_Inv_General.Active</li><li><a href="#obj-bv-140"><code>BV140</code></a>Alrm_InvOFF_STATUSline.Active</li><li><a href="#obj-bv-141"><code>BV141</code></a>Alrm_LowTemp.Active</li><li><a href="#obj-bv-142"><code>BV142</code></a>Alrm_Inv_Overtorque.Active</li><li><a href="#obj-bv-143"><code>BV143</code></a>Alrm_Inv_HeatsinkOverH.Active</li><li><a href="#obj-bv-144"><code>BV144</code></a>Warn_HighTemp.Active</li><li><a href="#obj-bv-145"><code>BV145</code></a>Warn_HighPressHP.Active</li><li><a href="#obj-bv-146"><code>BV146</code></a>Alrm_Inv_Overcurrent.Active</li><li><a href="#obj-bv-147"><code>BV147</code></a>Alrm_Inv_MotorOverload.Active</li><li><a href="#obj-bv-148"><code>BV148</code></a>Alrm_LowPressHP.Active</li><li><a href="#obj-bv-149"><code>BV149</code></a>Alrm_Inv_DriveOverload.Active</li><li><a href="#obj-bv-150"><code>BV150</code></a>Warn_WMiss.Active</li><li><a href="#obj-bv-151"><code>BV151</code></a>Alrm_LowPressLP.Active</li><li><a href="#obj-bv-152"><code>BV152</code></a>Alrm_HighPressHP.Active</li><li><a href="#obj-bv-153"><code>BV153</code></a>Alrm_HighPressLP.Active</li><li><a href="#obj-bv-154"><code>BV154</code></a>Alrm_Slave1.Active</li><li><a href="#obj-bv-155"><code>BV155</code></a>Alrm_Slave2.Active</li><li><a href="#obj-bv-156"><code>BV156</code></a>Alrm_Slave3.Active</li><li><a href="#obj-bv-157"><code>BV157</code></a>Alrm_Slave4.Active</li><li><a href="#obj-bv-158"><code>BV158</code></a>Alrm_Slave5.Active</li><li><a href="#obj-bv-159"><code>BV159</code></a>Alrm_Slave6.Active</li><li><a href="#obj-bv-160"><code>BV160</code></a>Alrm_Slave7.Active</li><li><a href="#obj-bv-161"><code>BV161</code></a>Alrm_Slave8.Active</li><li><a href="#obj-bv-162"><code>BV162</code></a>Alrm_Slave9.Active</li><li><a href="#obj-bv-163"><code>BV163</code></a>Alrm_Slave10.Active</li><li><a href="#obj-bv-164"><code>BV164</code></a>Alrm_Slave11.Active</li><li><a href="#obj-bv-165"><code>BV165</code></a>Alrm_Slave12.Active</li><li><a href="#obj-bv-166"><code>BV166</code></a>Alrm_Water_Leakage.Active</li><li><a href="#obj-bv-167"><code>BV167</code></a>Alrm_RevOsmNotReady.Active</li><li><a href="#obj-bv-168"><code>BV168</code></a>Alrm_BypassTPrb.Active</li><li><a href="#obj-bv-169"><code>BV169</code></a>Alrm_InletPressPrb.Active</li><li><a href="#obj-bv-170"><code>BV170</code></a>Alrm_OutletPressPrb.Active</li><li><a href="#obj-bv-171"><code>BV171</code></a>Warn_HighConduct.Active</li><li><a href="#obj-bv-172"><code>BV172</code></a>Alrm_ConductPrb.Active</li><li><a href="#obj-bv-173"><code>BV173</code></a>Alrm_HighConduct.Active</li><li><a href="#obj-bv-174"><code>BV174</code></a>Warn_ReqTooHigh.Active</li><li><a href="#obj-bv-175"><code>BV175</code></a>Alrm_HighPressHPWashFill.Active</li><li><a href="#obj-bv-176"><code>BV176</code></a>Warn_Maint_Bi.Active</li><li><a href="#obj-bv-177"><code>BV177</code></a>Warn_Maint_ResMan.Active</li><li><a href="#obj-bv-178"><code>BV178</code></a>Warn_LowPressHP.Active</li><li><a href="#obj-bv-179"><code>BV179</code></a>Warn_SVOffline_Channel1.Active</li><li><a href="#obj-bv-180"><code>BV180</code></a>Warn_SVOffline_Channel2.Active</li><li><a href="#obj-bv-181"><code>BV181</code></a>Warn_SVOffline_Channel3.Active</li><li><a href="#obj-bv-182"><code>BV182</code></a>Alrm_SVOffline_Channel1.Active</li><li><a href="#obj-bv-183"><code>BV183</code></a>Alrm_SVOffline_Channel2.Active</li><li><a href="#obj-bv-184"><code>BV184</code></a>Alrm_SVOffline_Channel3.Active</li><li><a href="#obj-bv-185"><code>BV185</code></a>Warn_BackupFail.Active</li><li><a href="#obj-bv-186"><code>BV186</code></a>Warn_BackupOffline.Active</li><li><a href="#obj-bv-187"><code>BV187</code></a>Alrm_BackupOffline.Active</li><li><a href="#obj-bv-188"><code>BV188</code></a>UnitPause</li><li><a href="#obj-bv-189"><code>BV189</code></a>DisableVarUnitPause</li><li><a href="#obj-bv-190"><code>BV190</code></a>CurrAlrmStatus.Warning</li><li><a href="#obj-bv-191"><code>BV191</code></a>UnitCfg.isMasterSec</li><li><a href="#obj-bv-192"><code>BV192</code></a>UnitCfg_UI.PressWaterMode</li><li><a href="#obj-bv-193"><code>BV193</code></a>Slave_1_ComStatus.isOnline</li><li><a href="#obj-bv-194"><code>BV194</code></a>Slave_2_ComStatus.isOnline</li><li><a href="#obj-bv-195"><code>BV195</code></a>Slave_3_ComStatus.isOnline</li><li><a href="#obj-bv-196"><code>BV196</code></a>Slave_4_ComStatus.isOnline</li><li><a href="#obj-bv-197"><code>BV197</code></a>Slave_5_ComStatus.isOnline</li><li><a href="#obj-bv-198"><code>BV198</code></a>Slave_6_ComStatus.isOnline</li><li><a href="#obj-bv-199"><code>BV199</code></a>Slave_7_ComStatus.isOnline</li><li><a href="#obj-bv-200"><code>BV200</code></a>Slave_8_ComStatus.isOnline</li><li><a href="#obj-bv-201"><code>BV201</code></a>Slave_9_ComStatus.isOnline</li><li><a href="#obj-bv-202"><code>BV202</code></a>Slave_10_ComStatus.isOnline</li><li><a href="#obj-bv-203"><code>BV203</code></a>Slave_11_ComStatus.isOnline</li><li><a href="#obj-bv-204"><code>BV204</code></a>Slave_12_ComStatus.isOnline</li><li><a href="#obj-bv-205"><code>BV205</code></a>UnitCfg.isZone1Remoted</li><li><a href="#obj-bv-206"><code>BV206</code></a>EnMstFullStandbyMaxT</li><li><a href="#obj-bv-213"><code>BV213</code></a>Warn_DefInst_Pmp.Active</li><li><a href="#obj-bv-214"><code>BV214</code></a>EnMultiNet</li><li><a href="#obj-bv-215"><code>BV215</code></a>EnFillWashProdLim</li><li><a href="#obj-bv-301"><code>BV301</code></a>ZonesData_C[1].Z_FctsCfg.RackTempMng.EnRackTMng</li><li><a href="#obj-bv-302"><code>BV302</code></a>ZonesData_C[1].Z_FctsCfg.RackTempMng.EnRackTReducedProd</li><li><a href="#obj-bv-303"><code>BV303</code></a>ZonesData_C[1].Z_FctsCfg.RackTempMng.EnRackTWarn</li><li><a href="#obj-bv-304"><code>BV304</code></a>ZonesData_C[1].Z_FctsCfg.EnDlydHumPrbAlrmCtrl</li><li><a href="#obj-bv-305"><code>BV305</code></a>ZonesData_C[1].Z_FctsCfg.RackEnLogic</li><li><a href="#obj-bv-306"><code>BV306</code></a>ZonesData_C[1].Z_FctsCfg.AirFlowSwitchLogic</li><li><a href="#obj-bv-307"><code>BV307</code></a>ZonesData_C[1].Z_FctsCfg.ZoneStatusDout_Logic</li><li><a href="#obj-bv-308"><code>BV308</code></a>ZonesData_C[1].Z_FctsCfg.AlrmDOutLogic</li><li><a href="#obj-bv-309"><code>BV309</code></a>ZonesData_C[1].Z_FctsCfg.RelayLogicNO7</li><li><a href="#obj-bv-310"><code>BV310</code></a>ZonesData_C[1].Z_DigIO.RackEnStatus_NoLogic</li><li><a href="#obj-bv-311"><code>BV311</code></a>ZonesData_C[1].Z_DigIO.AirFlowSwitchStatus_NoLogic</li><li><a href="#obj-bv-312"><code>BV312</code></a>ZonesData_C[1].Z_RackSteps.LineDrain</li><li><a href="#obj-bv-313"><code>BV313</code></a>ZonesData_C[1].Z_DigIO.NO7_PrgDout</li><li><a href="#obj-bv-314"><code>BV314</code></a>ZonesData_C[1].Z_DigIO.Alrm_Dout</li><li><a href="#obj-bv-315"><code>BV315</code></a>ZonesData_C[1].Z_RackSteps.Ventilation</li><li><a href="#obj-bv-316"><code>BV316</code></a>ZonesData_C[1].Z_FctsCfg.ZoneManModeEnFill</li><li><a href="#obj-bv-323"><code>BV323</code></a>ZonesData_C[1].Z_RackSteps.Step[1].Fill</li><li><a href="#obj-bv-324"><code>BV324</code></a>ZonesData_C[1].Z_RackSteps.Step[2].Fill</li><li><a href="#obj-bv-325"><code>BV325</code></a>ZonesData_C[1].Z_RackSteps.Step[3].Fill</li><li><a href="#obj-bv-326"><code>BV326</code></a>ZonesData_C[1].Z_RackSteps.Step[4].Fill</li><li><a href="#obj-bv-327"><code>BV327</code></a>ZonesData_C[1].Z_RackSteps.Step[5].Fill</li><li><a href="#obj-bv-328"><code>BV328</code></a>ZonesData_C[1].Z_RackSteps.Step[6].Fill</li><li><a href="#obj-bv-329"><code>BV329</code></a>ZonesData_C[1].Z_RackSteps.Step[1].Drain</li><li><a href="#obj-bv-330"><code>BV330</code></a>ZonesData_C[1].Z_RackSteps.Step[2].Drain</li><li><a href="#obj-bv-331"><code>BV331</code></a>ZonesData_C[1].Z_RackSteps.Step[3].Drain</li><li><a href="#obj-bv-332"><code>BV332</code></a>ZonesData_C[1].Z_RackSteps.Step[4].Drain</li><li><a href="#obj-bv-333"><code>BV333</code></a>ZonesData_C[1].Z_RackSteps.Step[5].Drain</li><li><a href="#obj-bv-334"><code>BV334</code></a>ZonesData_C[1].Z_RackSteps.Step[6].Drain</li><li><a href="#obj-bv-341"><code>BV341</code></a>ZonesData_C[1].Z_Alrms.Alrm_MainPrb</li><li><a href="#obj-bv-342"><code>BV342</code></a>ZonesData_C[1].Z_RackSteps.Ventilation</li><li><a href="#obj-bv-343"><code>BV343</code></a>ZonesData_C[1].Z_Alrms.Alrm_NoRack</li><li><a href="#obj-bv-344"><code>BV344</code></a>ZonesData_C[1].Z_Alrms.Alrm_MasterOffline</li><li><a href="#obj-bv-345"><code>BV345</code></a>ZonesData_C[1].Z_Alrms.Alrm_RackTPrb</li><li><a href="#obj-bv-346"><code>BV346</code></a>ZonesData_C[1].Z_Alrms.Warn_LowRackTemp</li><li><a href="#obj-bv-347"><code>BV347</code></a>ZonesData_C[1].Z_Alrms.Warn_HighHumMainPrb</li><li><a href="#obj-bv-348"><code>BV348</code></a>ZonesData_C[1].Z_Alrms.Warn_LowHumMainPrb</li><li><a href="#obj-bv-349"><code>BV349</code></a>ZonesData_C[1].Z_Alrms.Warn_HighTempMainPrb</li><li><a href="#obj-bv-350"><code>BV350</code></a>ZonesData_C[1].Z_Alrms.Warn_LowTempMainPrb</li><li><a href="#obj-bv-351"><code>BV351</code></a>ZonesData_C[1].Z_Alrms.Warn_HighHumLimPrb</li><li><a href="#obj-bv-352"><code>BV352</code></a>ZonesData_C[1].Z_Alrms.Warn_LowTempLimPrb</li><li><a href="#obj-bv-353"><code>BV353</code></a>ZonesData_C[1].Z_Alrms.Warn_HighHumTwoPrbsAvg</li><li><a href="#obj-bv-354"><code>BV354</code></a>ZonesData_C[1].Z_Alrms.Warn_LowHumTwoPrbsAvg</li><li><a href="#obj-bv-355"><code>BV355</code></a>ZonesData_C[1].Z_Alrms.Warn_HighTempTwoPrbsAvg</li><li><a href="#obj-bv-356"><code>BV356</code></a>ZonesData_C[1].Z_Alrms.Warn_LowTempTwoPrbsAvg</li><li><a href="#obj-bv-357"><code>BV357</code></a>ZonesData_C[1].Z_Alrms.Warn_HighHumThreePrbsAvg</li><li><a href="#obj-bv-358"><code>BV358</code></a>ZonesData_C[1].Z_Alrms.Warn_LowHumThreePrbsAvg</li><li><a href="#obj-bv-359"><code>BV359</code></a>ZonesData_C[1].Z_Alrms.Warn_HighTempThreePrbsAvg</li><li><a href="#obj-bv-360"><code>BV360</code></a>ZonesData_C[1].Z_Alrms.Warn_LowTempThreePrbsAvg</li><li><a href="#obj-bv-361"><code>BV361</code></a>ZonesData_C[1].Z_Alrms.Warn_SVOffline</li><li><a href="#obj-bv-362"><code>BV362</code></a>ZonesData_C[1].Z_Alrms.Alrm_SVOffline</li><li><a href="#obj-bv-363"><code>BV363</code></a>ZonesData_C[1].Z_Alrms.Alrm_Retain</li><li><a href="#obj-bv-364"><code>BV364</code></a>ZonesData_C[1].Z_Alrms.Alrm_Err_retain_write</li><li><a href="#obj-bv-365"><code>BV365</code></a>ZonesData_C[1].Z_Alrms.Warn_RetMem</li><li><a href="#obj-bv-366"><code>BV366</code></a>ZonesData_C[1].Z_Alrms.Alrm_NoModel</li><li><a href="#obj-bv-367"><code>BV367</code></a>ZonesData_C[1].Z_WorkPar.UnitPause</li><li><a href="#obj-bv-368"><code>BV368</code></a>ZonesData_C[1].Z_WorkPar.DisableVarUnitPause</li><li><a href="#obj-bv-369"><code>BV369</code></a>ZonesData_C[1].Z_Info.ZoneAlrmPresent</li><li><a href="#obj-bv-370"><code>BV370</code></a>ZonesData_C[1].Z_Info.ZoneWarning</li><li><a href="#obj-bv-371"><code>BV371</code></a>ZonesData_C[1].Z_WorkPar.SVEnReg</li><li><a href="#obj-bv-372"><code>BV372</code></a>ZonesData_C[1].Z_WorkPar.SVEnOnOff</li><li><a href="#obj-bv-373"><code>BV373</code></a>ZonesData_C[1].Z_WorkPar.SVOnOff</li><li><a href="#obj-bv-374"><code>BV374</code></a>ZonesData_C[1].Z_RackCfg.EnRotSteps</li><li><a href="#obj-piv-100"><code>PIV100</code></a>OnOffStatus</li><li><a href="#obj-piv-101"><code>PIV101</code></a>SwVer.X</li><li><a href="#obj-piv-102"><code>PIV102</code></a>SwVer.Y</li><li><a href="#obj-piv-103"><code>PIV103</code></a>SwVer.Z</li><li><a href="#obj-piv-104"><code>PIV104</code></a>OSVer.X</li><li><a href="#obj-piv-105"><code>PIV105</code></a>OSVer.Y</li><li><a href="#obj-piv-106"><code>PIV106</code></a>OSVer.Z</li><li><a href="#obj-piv-107"><code>PIV107</code></a>Core</li><li><a href="#obj-piv-108"><code>PIV108</code></a>PmpHrs_PAR</li><li><a href="#obj-piv-109"><code>PIV109</code></a>PmpNextMaintThrsh</li><li><a href="#obj-piv-110"><code>PIV110</code></a>PmpHrs_TOT</li><li><a href="#obj-piv-111"><code>PIV111</code></a>UnitHrs</li><li><a href="#obj-piv-112"><code>PIV112</code></a>PmpResDate.Day</li><li><a href="#obj-piv-113"><code>PIV113</code></a>PmpResDate.Month</li><li><a href="#obj-piv-114"><code>PIV114</code></a>PmpResDate.Year</li><li><a href="#obj-piv-115"><code>PIV115</code></a>PmpResDate.Hour</li><li><a href="#obj-piv-116"><code>PIV116</code></a>PmpResDate.Minute</li><li><a href="#obj-piv-117"><code>PIV117</code></a>UnitCfg.UnitModel</li><li><a href="#obj-piv-118"><code>PIV118</code></a>ZoneData_S.Z_FctsCfg.FillT</li><li><a href="#obj-piv-119"><code>PIV119</code></a>FillMultiType</li><li><a href="#obj-piv-120"><code>PIV120</code></a>ZonesData_C[1].Z_FctsCfg.FillT</li><li><a href="#obj-piv-121"><code>PIV121</code></a>ZonesData_C[2].Z_FctsCfg.FillT</li><li><a href="#obj-piv-122"><code>PIV122</code></a>ZonesData_C[3].Z_FctsCfg.FillT</li><li><a href="#obj-piv-123"><code>PIV123</code></a>ZonesData_C[4].Z_FctsCfg.FillT</li><li><a href="#obj-piv-124"><code>PIV124</code></a>ZonesData_C[5].Z_FctsCfg.FillT</li><li><a href="#obj-piv-125"><code>PIV125</code></a>ZonesData_C[6].Z_FctsCfg.FillT</li><li><a href="#obj-piv-126"><code>PIV126</code></a>ZonesData_C[7].Z_FctsCfg.FillT</li><li><a href="#obj-piv-127"><code>PIV127</code></a>ZonesData_C[8].Z_FctsCfg.FillT</li><li><a href="#obj-piv-128"><code>PIV128</code></a>ZonesData_C[9].Z_FctsCfg.FillT</li><li><a href="#obj-piv-129"><code>PIV129</code></a>ZonesData_C[10].Z_FctsCfg.FillT</li><li><a href="#obj-piv-130"><code>PIV130</code></a>ZonesData_C[11].Z_FctsCfg.FillT</li><li><a href="#obj-piv-131"><code>PIV131</code></a>ZonesData_C[12].Z_FctsCfg.FillT</li><li><a href="#obj-piv-132"><code>PIV132</code></a>WashMode</li><li><a href="#obj-piv-133"><code>PIV133</code></a>WashMultiType</li><li><a href="#obj-piv-134"><code>PIV134</code></a>ZoneData_S.Z_FctsCfg.WashT</li><li><a href="#obj-piv-135"><code>PIV135</code></a>PerWashHrThr</li><li><a href="#obj-piv-136"><code>PIV136</code></a>DailyWashHr</li><li><a href="#obj-piv-137"><code>PIV137</code></a>DailyWashMin</li><li><a href="#obj-piv-138"><code>PIV138</code></a>ZonesData_C[1].Z_FctsCfg.WashT</li><li><a href="#obj-piv-139"><code>PIV139</code></a>ZonesData_C[2].Z_FctsCfg.WashT</li><li><a href="#obj-piv-140"><code>PIV140</code></a>ZonesData_C[3].Z_FctsCfg.WashT</li><li><a href="#obj-piv-141"><code>PIV141</code></a>ZonesData_C[4].Z_FctsCfg.WashT</li><li><a href="#obj-piv-142"><code>PIV142</code></a>ZonesData_C[5].Z_FctsCfg.WashT</li><li><a href="#obj-piv-143"><code>PIV143</code></a>ZonesData_C[6].Z_FctsCfg.WashT</li><li><a href="#obj-piv-144"><code>PIV144</code></a>ZonesData_C[7].Z_FctsCfg.WashT</li><li><a href="#obj-piv-145"><code>PIV145</code></a>ZonesData_C[8].Z_FctsCfg.WashT</li><li><a href="#obj-piv-146"><code>PIV146</code></a>ZonesData_C[9].Z_FctsCfg.WashT</li><li><a href="#obj-piv-147"><code>PIV147</code></a>ZonesData_C[10].Z_FctsCfg.WashT</li><li><a href="#obj-piv-148"><code>PIV148</code></a>ZonesData_C[11].Z_FctsCfg.WashT</li><li><a href="#obj-piv-149"><code>PIV149</code></a>ZonesData_C[12].Z_FctsCfg.WashT</li><li><a href="#obj-piv-150"><code>PIV150</code></a>ZonesData_C[1].Z_FctsCfg.FullStandbyMaxT</li><li><a href="#obj-piv-151"><code>PIV151</code></a>ZonesData_C[2].Z_FctsCfg.FullStandbyMaxT</li><li><a href="#obj-piv-152"><code>PIV152</code></a>ZonesData_C[3].Z_FctsCfg.FullStandbyMaxT</li><li><a href="#obj-piv-153"><code>PIV153</code></a>ZonesData_C[4].Z_FctsCfg.FullStandbyMaxT</li><li><a href="#obj-piv-154"><code>PIV154</code></a>ZonesData_C[5].Z_FctsCfg.FullStandbyMaxT</li><li><a href="#obj-piv-155"><code>PIV155</code></a>ZonesData_C[6].Z_FctsCfg.FullStandbyMaxT</li><li><a href="#obj-piv-156"><code>PIV156</code></a>ZonesData_C[7].Z_FctsCfg.FullStandbyMaxT</li><li><a href="#obj-piv-157"><code>PIV157</code></a>ZonesData_C[8].Z_FctsCfg.FullStandbyMaxT</li><li><a href="#obj-piv-158"><code>PIV158</code></a>ZonesData_C[9].Z_FctsCfg.FullStandbyMaxT</li><li><a href="#obj-piv-159"><code>PIV159</code></a>ZonesData_C[10].Z_FctsCfg.FullStandbyMaxT</li><li><a href="#obj-piv-160"><code>PIV160</code></a>ZonesData_C[11].Z_FctsCfg.FullStandbyMaxT</li><li><a href="#obj-piv-161"><code>PIV161</code></a>ZonesData_C[12].Z_FctsCfg.FullStandbyMaxT</li><li><a href="#obj-piv-162"><code>PIV162</code></a>FunctSelNO7_Mst</li><li><a href="#obj-piv-163"><code>PIV163</code></a>Conductivity</li><li><a href="#obj-piv-164"><code>PIV164</code></a>P_SetP.LowPAlrmDly</li><li><a href="#obj-piv-165"><code>PIV165</code></a>HiConductAlrmThrsh</li><li><a href="#obj-piv-166"><code>PIV166</code></a>HiConductWarnThrsh</li><li><a href="#obj-piv-167"><code>PIV167</code></a>HiConductWarnHyst</li><li><a href="#obj-piv-168"><code>PIV168</code></a>HiConductAlrmDlyT</li><li><a href="#obj-piv-169"><code>PIV169</code></a>T_SetP.AFreezeAlrmDly</li><li><a href="#obj-piv-171"><code>PIV171</code></a>PmpManModeWait</li><li><a href="#obj-piv-178"><code>PIV178</code></a>Year</li><li><a href="#obj-piv-179"><code>PIV179</code></a>Month</li><li><a href="#obj-piv-180"><code>PIV180</code></a>Day</li><li><a href="#obj-piv-181"><code>PIV181</code></a>Hour</li><li><a href="#obj-piv-182"><code>PIV182</code></a>Minute</li><li><a href="#obj-piv-183"><code>PIV183</code></a>DayOfWeek</li><li><a href="#obj-piv-184"><code>PIV184</code></a>UoM_SV</li><li><a href="#obj-piv-185"><code>PIV185</code></a>VerFrom_pgdxF</li><li><a href="#obj-piv-186"><code>PIV186</code></a>ZoneData_S.Z_Info.IPConfig[2]</li><li><a href="#obj-piv-187"><code>PIV187</code></a>UnitCfg.ZonesNum</li><li><a href="#obj-piv-188"><code>PIV188</code></a>MstFullStandbyMaxT</li><li><a href="#obj-piv-189"><code>PIV189</code></a>MstEmptyStandbyMaxTFill</li><li><a href="#obj-piv-190"><code>PIV190</code></a>Bckp_Status</li><li><a href="#obj-piv-195"><code>PIV195</code></a>NetNum</li><li><a href="#obj-piv-203"><code>PIV203</code></a>P_SetP.LinePressRelT</li><li><a href="#obj-piv-300"><code>PIV300</code></a>ZonesData_C[1].Z_Info.ZoneStatus</li><li><a href="#obj-piv-301"><code>PIV301</code></a>ZonesData_C[1].Z_Reg.RegTyp</li><li><a href="#obj-piv-302"><code>PIV302</code></a>ZonesData_C[1].Z_SysInfo.SwVer.X</li><li><a href="#obj-piv-303"><code>PIV303</code></a>ZonesData_C[1].Z_SysInfo.SwVer.Y</li><li><a href="#obj-piv-304"><code>PIV304</code></a>ZonesData_C[1].Z_SysInfo.SwVer.Z</li><li><a href="#obj-piv-305"><code>PIV305</code></a>ZonesData_C[1].Z_SysInfo.OSVer.X</li><li><a href="#obj-piv-306"><code>PIV306</code></a>ZonesData_C[1].Z_SysInfo.OSVer.Y</li><li><a href="#obj-piv-307"><code>PIV307</code></a>ZonesData_C[1].Z_SysInfo.OSVer.Z</li><li><a href="#obj-piv-308"><code>PIV308</code></a>ZonesData_C[1].Z_SysInfo.CoreType</li><li><a href="#obj-piv-309"><code>PIV309</code></a>ZonesData_C[1].Z_SysInfo.UnitModel</li><li><a href="#obj-piv-310"><code>PIV310</code></a>ZonesData_C[1].Z_PrbCfg.RackTPrb.UITyp</li><li><a href="#obj-piv-311"><code>PIV311</code></a>ZonesData_C[1].Z_FctsCfg.HumPrbAlrmCtrlDel</li><li><a href="#obj-piv-312"><code>PIV312</code></a>ZonesData_C[1].Z_FctsCfg.FunctSelNO7_Slv</li><li><a href="#obj-piv-314"><code>PIV314</code></a>ZonesData_C[1].Z_Info.ZoneManModeWait</li><li><a href="#obj-piv-332"><code>PIV332</code></a>ZonesData_C[1].Z_FctsCfg.PrbThrshsWarnDly</li><li><a href="#obj-piv-333"><code>PIV333</code></a>ZonesData_C[1].Z_Info.IPConfig[2]</li><li><a href="#obj-piv-335"><code>PIV335</code></a>ZonesData_C[1].Z_Info.OnOffStatus</li><li><a href="#obj-piv-336"><code>PIV336</code></a>ZonesData_C[1].Z_RackCfg.RotStepsT</li><li><a href="#obj-bv-211"><code>BV211</code></a>Warn_AirPurge.Active</li><li><a href="#obj-bv-212"><code>BV212</code></a>Warn_Maint_ResMan_OilFree.Active</li><li><a href="#obj-piv-191"><code>PIV191</code></a>OilFreePmpAirPurgeT</li><li><a href="#obj-piv-192"><code>PIV192</code></a>OilFreePmpStartDly</li><li><a href="#obj-piv-202"><code>PIV202</code></a>PmpMaintCntDwn</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Zone objects are printed for zone 1 only (addresses from 300). For zone N add 200 x (N-1) to the zone 1 address, e.g. zone 5 = 300 + 800 = 1100; variable names use ZonesData_C[N]. A few per-zone objects (full standby enable, panel alarms, online status) are printed for all 12 zones.</li><li>Object type follows the data type column (Real = AV, Bool = BV, integers = PIV). The 9.4.2 Bool table is headed &#x27;AnalogValue&#x27; in the manual; it is shown here as BV. Values are scaled 0.1 where the UoM column says 0.1.</li><li>The Multizone (+0300115EN) and Touch Oil-free (+0300127EN) manuals carry the same tables with small differences: the oil-free list lacks BV 176/177 (oil-change warnings) and adds BV 211/212 and PIV 191/192; both add PIV 202. These extra objects are included and marked in their description.</li><li>Rows printed with access &#x27;OR&#x27; are read-only. Units switch between metric and imperial with the unit of measure setting.</li><li>Source: +0300116EN rel. 1.3 section 9.4.1-9.4.3, pages 84-91 (Touch pumping station tables).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station</h2><div class="faq"><details open><summary>How many BACnet points does the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station have?</summary><p>This list has 325 BACnet objects: 46 analog values, 172 binary values, 107 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station BACnet points are writable?</summary><p>129 of the 325 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station BACnet documentation?</summary><p>The source is humiFog Multizone Touch pumping station and zone panel - Commissioning manual (+0300116EN rel. 1.3), revision 2025-10-28, published free by CAREL at https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3.</p></details><details><summary>What are the minimum BACnet points to integrate the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station?</summary><p>Start with BV 372 ZonesData_C[1].Z_WorkPar.SVEnOnOff (Enable zone 1 on/off from supervisor); BV 371 ZonesData_C[1].Z_WorkPar.SVEnReg (Enable zone 1 control from supervisor); BV 373 ZonesData_C[1].Z_WorkPar.SVOnOff (Zone 1 on/off from supervisor); AV 306 ZonesData_C[1].Z_WorkPar.GlbSetP_Hum (Zone 1 humidity set point, %rh); PIV 100 OnOffStatus (Pumping station status code); AV 101 PmpCurrProd (Current pump production); AV 103 OutletPress (Outlet water pressure); PIV 300 ZonesData_C[1].Z_Info.ZoneStatus (Zone 1 status code); BV 100 CurrAlrmStatus.isPresent (Any alarm active); BV 190 CurrAlrmStatus.Warning (Any warning active).</p></details><details><summary>How do I enable BMS control of the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station?</summary><p>Zone on/off and control from the supervisor must be enabled per zone (SVEnOnOff / SVEnReg in the zone tables), and the supervisor channel&#x27;s control mode must be set for that zone.</p></details><details><summary>Does the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station need a BACnet heartbeat or have a communication timeout?</summary><p>Each supervisor channel has an &#x27;Enable supervisor offline alarm&#x27; with a delay (1-999 s, default 180 s) when the channel type is Supervisor + Controller; objects report channel 1-3 offline warnings and alarms.</p></details><details><summary>Can the BMS supply sensor values to the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station?</summary><p>A zone can take a production request from the supervisor (ZoneData SVReq) instead of its own probes, depending on the zone control mode.</p></details><details><summary>How do I check these points on the real humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More CAREL BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carel/gasteam-ug" data-row><span class="k">Gas-fired steam humidifier</span><h3>CAREL gaSteam (UG) gas-fired humidifier</h3><p>CAREL gaSteam UG gas-fired isothermal steam humidifiers (indoor and outdoor versions, single unit or Main/Secondary pairs).</p><div class="meta">350 objects &middot; 350 writable &middot; +0300122EN rel. 1.4</div><span class="sr-only"> Also known as: gaSteam, UG, UG045, UG090, UG180, CAREL gas-fired steam humidifier, +0300122EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/heatersteam-4-ur" data-row><span class="k">Electric resistance steam humidifier</span><h3>CAREL heaterSteam 4 (UR) process / titanium</h3><p>CAREL heaterSteam UR electric heater steam humidifiers (process and titanium versions) with the c.pHC-based controller, manual +0300087EN.</p><div class="meta">248 objects &middot; 123 writable &middot; +0300087EN rel. 1.7</div><span class="sr-only"> Also known as: heaterSteam, heaterSteam 4, heaterSteam process, heaterSteam titanium, UR, URH, CAREL electric resistance humidifier, +0300087EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/heatersteam-ur-na" data-row><span class="k">Electric resistance steam humidifier</span><h3>CAREL heaterSteam UR (2018 manual, before heaterSteam 4)</h3><p>CAREL heaterSteam UR electric heater steam humidifiers of the generation before heaterSteam 4, as covered by manual +0300080EN rel. 1.4 (2018).</p><div class="meta">188 objects &middot; 76 writable &middot; +0300080EN rel. 1.4</div><span class="sr-only"> Also known as: heaterSteam, heaterSteam UR, UR002, UR080, CAREL resistance steam humidifier, +0300080EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/humifog-direct" data-row><span class="k">High-pressure atomising humidifier (direct room)</span><h3>CAREL humiFog direct (UA) high-pressure atomising humidifier</h3><p>CAREL humiFog direct UA pumping stations with c.pHC controller, one or two humidification zones in the room.</p><div class="meta">61 objects &middot; 12 writable &middot; +0300073EN rel. 1.4</div><span class="sr-only"> Also known as: humiFog direct, humiFog Direct, UA, c.pHC, CAREL humiFog, +0300073EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/humifog-multizone-zone-controller" data-row><span class="k">High-pressure atomising humidifier (multizone zone controller)</span><h3>CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller</h3><p>Zone controllers (zone cabinets) of CAREL humiFog Multizone, Multizone Touch and Touch Oil-free systems, each supervised as its own device.</p><div class="meta">117 objects &middot; 48 writable &middot; +0300116EN rel. 1.3</div><span class="sr-only"> Also known as: humiFog Multizone zone, humiFog zone cabinet, humiFog Multizone Touch zone, humiFog zone controller BACnet, +0300116EN, +0300115EN, +0300127EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/k-air-ahu-controller" data-row><span class="k">Air handling unit controller</span><h3>CAREL k.air air handling unit controller</h3><p>CAREL k.air mini and k.air large air handling unit controllers (the versions with BACnet IP and BACnet MS/TP); k.air smart is Modbus only.</p><div class="meta">4350 objects &middot; 2473 writable &middot; +030220981</div><span class="sr-only"> Also known as: k.air, kair, k.air large, k.air mini, CAREL k.air, +030220981, CAREL AHU controller</span></a></li></ul>
<p class="updated">Source: <a href="https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3" rel="nofollow noopener" target="_blank">humiFog Multizone Touch pumping station and zone panel - Commissioning manual &middot; +0300116EN rel. 1.3 &middot; rev. 2025-10-28</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
