<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>CAREL humiFog Multizone zone controller BACnet Points List</title>
<meta name="description" content="CAREL humiFog Multizone zone controller BACnet points list: 117 objects by ID and name, e.g. BV 372 = ZoneData_S.Z_WorkPar.SVEnOnOff.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-zone-controller">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="CAREL humiFog Multizone zone controller BACnet Points List">
<meta property="og:description" content="CAREL humiFog Multizone zone controller BACnet points list: 117 objects by ID and name, e.g. BV 372 = ZoneData_S.Z_WorkPar.SVEnOnOff.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-zone-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CAREL humiFog Multizone zone controller BACnet Points List">
<meta name="twitter:description" content="CAREL humiFog Multizone zone controller BACnet points list: 117 objects by ID and name, e.g. BV 372 = ZoneData_S.Z_WorkPar.SVEnOnOff.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-zone-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-zone-controller",
   "name": "CAREL humiFog Multizone zone controller BACnet Points List",
   "description": "CAREL humiFog Multizone zone controller BACnet points list: 117 objects by ID and name, e.g. BV 372 = ZoneData_S.Z_WorkPar.SVEnOnOff.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-zone-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-zone-controller#dataset",
   "name": "CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller BACnet Points List",
   "description": "Each humiFog Multizone zone controller can be supervised on its own over BACnet MS/TP or BACnet IP. Its list starts at address 300 and holds the zone's production request and actual production, probe readings, humidity and temperature set points and limits, supervisor request, alarm and warning flags, supervisor on/off and enable commands, zone status, control mode and versions. CAREL humiFog Multizone zone controller BACnet points list: 117 objects by ID and name, e.g. BV 372 = ZoneData_S.Z_WorkPar.SVEnOnOff.",
   "url": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-zone-controller",
   "keywords": [
    "CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller BACnet Points List",
    "CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller BACnet objects",
    "CAREL BACnet",
    "humiFog Multizone zone BACnet points list",
    "humiFog zone cabinet BACnet points list",
    "humiFog Multizone Touch zone BACnet points list",
    "humiFog zone controller BACnet BACnet points list",
    "+0300116EN BACnet points list",
    "+0300115EN BACnet points list",
    "+0300127EN BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "humiFog Multizone Touch pumping station and zone panel - Commissioning manual",
    "url": "https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3",
    "author": {
     "@type": "Organization",
     "name": "CAREL"
    }
   },
   "about": {
    "@type": "Product",
    "name": "CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller",
    "brand": {
     "@type": "Brand",
     "name": "CAREL"
    },
    "category": "High-pressure atomising humidifier (multizone zone controller)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-zone-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-zone-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-zone-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 117 BACnet objects: 34 analog values, 63 binary values, 20 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "48 of the 117 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is humiFog Multizone Touch pumping station and zone panel - Commissioning manual (+0300116EN rel. 1.3), revision 2025-10-28, published free by CAREL at https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 372 ZoneData_S.Z_WorkPar.SVEnOnOff (Enable zone on/off from supervisor); BV 371 ZoneData_S.Z_WorkPar.SVEnReg (Enable zone control from supervisor); BV 373 ZoneData_S.Z_WorkPar.SVOnOff (Zone on/off from supervisor); AV 306 ZoneData_S.Z_WorkPar.GlbSetP_Hum (Zone humidity set point, %rh); AV 331 ZoneData_S.Z_WorkPar.SVReq (Production request from supervisor, %); PIV 300 ZoneData_S.Z_Info.ZoneStatus (Zone status code); AV 301 ZoneData_S.Z_Info.CurrProd (Current zone production); AV 303 ZoneData_S.Z_Info.MainPrb (Main probe reading); BV 369 ZoneData_S.Z_Info.ZoneAlrmPresent (Any zone alarm active); BV 370 ZoneData_S.Z_Info.ZoneWarning (Any zone warning active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "SVEnOnOff enables zone on/off from the supervisor and SVEnReg enables zone control from the supervisor; then SVOnOff switches the zone."
     }
    },
    {
     "@type": "Question",
     "name": "Does the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Zone warning and alarm objects report a supervisor offline condition (WRO05 / WRO09)."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "SVReq (AV 331) is the zone production request from the supervisor, used when the zone control mode takes an external request."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "CAREL",
     "item": "https://easybacnet.com/bacnet-points-lists/carel/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller",
     "item": "https://easybacnet.com/bacnet-points-lists/carel/humifog-multizone-zone-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carel/">CAREL</a></li><li aria-current="page">humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller</li></ol>
<p class="eyebrow">High-pressure atomising humidifier (multizone zone controller) &middot; BACnet points list</p><h1><span class="mfr">CAREL</span> humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>Each humiFog Multizone zone controller can be supervised on its own over BACnet MS/TP or BACnet IP. Its list starts at address 300 and holds the zone&#x27;s production request and actual production, probe readings, humidity and temperature set points and limits, supervisor request, alarm and warning flags, supervisor on/off and enable commands, zone status, control mode and versions.</p>
<p>This page lists <strong>117 BACnet objects</strong> for the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller &mdash; 48 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from CAREL&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carel/">CAREL</a></dd></div><div><dt>Model</dt><dd>humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller</dd></div><div><dt>Equipment</dt><dd>High-pressure atomising humidifier (multizone zone controller)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/humidifiers/">Humidifiers</a></dd></div><div><dt>BACnet objects</dt><dd>117 (48 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>77000</dd></div><div><dt>Also known as</dt><dd>humiFog Multizone zone, humiFog zone cabinet, humiFog Multizone Touch zone, humiFog zone controller BACnet, +0300116EN, +0300115EN, +0300127EN</dd></div><div><dt>Source document</dt><dd><a href="https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3" rel="nofollow noopener" target="_blank">humiFog Multizone Touch pumping station and zone panel - Commissioning manual &middot; +0300116EN rel. 1.3 &middot; rev. 2025-10-28</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carel/humifog-multizone-zone-controller.csv" rel="nofollow" download>Download CSV <small>117 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carel/humifog-multizone-zone-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carel/humifog-multizone-zone-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carel/humifog-multizone-zone-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against CAREL&rsquo;s current documentation and the live
device before use. Not official CAREL information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller</h2>
<div class="answer"><b>Integration in brief</b><p>Enable supervisor on/off and control for the zone, then switch it with SVOnOff and either write the humidity (or temperature) set point or a production request (SVReq). Monitor zone status, production, probe readings and the alarm and warning flags.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-372">BV 372</a></td><td class="n">ZoneData_S.Z_WorkPar.SVEnOnOff</td><td>Enable zone on/off from supervisor</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-371">BV 371</a></td><td class="n">ZoneData_S.Z_WorkPar.SVEnReg</td><td>Enable zone control from supervisor</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-373">BV 373</a></td><td class="n">ZoneData_S.Z_WorkPar.SVOnOff</td><td>Zone on/off from supervisor</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-306">AV 306</a></td><td class="n">ZoneData_S.Z_WorkPar.GlbSetP_Hum</td><td>Zone humidity set point, %rh</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-331">AV 331</a></td><td class="n">ZoneData_S.Z_WorkPar.SVReq</td><td>Production request from supervisor, %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-piv-300">PIV 300</a></td><td class="n">ZoneData_S.Z_Info.ZoneStatus</td><td>Zone status code</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-301">AV 301</a></td><td class="n">ZoneData_S.Z_Info.CurrProd</td><td>Current zone production</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-303">AV 303</a></td><td class="n">ZoneData_S.Z_Info.MainPrb</td><td>Main probe reading</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-369">BV 369</a></td><td class="n">ZoneData_S.Z_Info.ZoneAlrmPresent</td><td>Any zone alarm active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-370">BV 370</a></td><td class="n">ZoneData_S.Z_Info.ZoneWarning</td><td>Any zone warning active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>SVEnOnOff enables zone on/off from the supervisor and SVEnReg enables zone control from the supervisor; then SVOnOff switches the zone.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Zone warning and alarm objects report a supervisor offline condition (WRO05 / WRO09).</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>SVReq (AV 331) is the zone production request from the supervisor, used when the zone control mode takes an external request.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Supervisor settings are under Menu &gt; Settings &gt; System &gt; BMS: BMS port address, baud, stop bits, parity, Ethernet IP settings, and BACnet MS/TP station address, max masters, max frames and device instance.</li><li>MS/TP defaults: station address 0, max masters 127, max frames 10, device instance 77000 (range 0-4194302); BMS port default 19200 baud.</li><li>Only one BACnet instance is available: BACnet cannot run on the BMS (RS485) port and the Ethernet port at the same time.</li><li>Each supervisor channel (Menu &gt; Settings &gt; System &gt; Functions &gt; Channel 1-3) is set to Supervisor or Supervisor + Controller with a protocol + port (ModBus BMS/ETH, BACnet BMS/ETH).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Do not write variables that are not in the tables.</li><li>Values are scaled by the resolution shown (0.1 for most analog values).</li></ul>
</section>
<h2 id="points">CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">117 of 117 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>34</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>63</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>20</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>117</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>69</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>48</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (85)</option><option value="°C / °F">°C / °F (12)</option><option value="s">s (6)</option><option value="%rh">%rh (5)</option><option value="%">% (3)</option><option value="kg/h / lb/h">kg/h / lb/h (3)</option><option value="min">min (3)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>70</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="300" data-acc="R" data-u="kg/h / lb/h" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">ZoneData_S.Z_Info.FlowReq</td><td class="d">Zone production request</td><td class="u">kg/h / lb/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="301" data-acc="R" data-u="kg/h / lb/h" data-min="1" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">301</td><td class="n">ZoneData_S.Z_Info.CurrProd</td><td class="d">Current zone production</td><td class="u">kg/h / lb/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="302" data-acc="R" data-u="%" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">ZoneData_S.Z_Info.RealReq</td><td class="d">Zone request from control signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="303" data-acc="R" data-u="" data-min="1" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">303</td><td class="n">ZoneData_S.Z_Info.MainPrb</td><td class="d">Zone main probe reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="304" data-acc="R" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">ZoneData_S.Z_Info.LimitPrb</td><td class="d">Zone limit probe reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="305" data-acc="R" data-u="" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">ZoneData_S.Z_Info.RackTPrb</td><td class="d">Zone rack temperature probe reading</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="306" data-acc="W" data-u="%rh" data-min="1" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">306</td><td class="n">ZoneData_S.Z_WorkPar.GlbSetP_Hum</td><td class="d">Set zone humidity set point</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="307" data-acc="W" data-u="°C / °F" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">ZoneData_S.Z_WorkPar.GlbSetP_Temp</td><td class="d">Set zone temperature set point</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="308" data-acc="W" data-u="%rh" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">ZoneData_S.Z_WorkPar.GlbSetPLim_Hum</td><td class="d">Set zone humidity limit set point</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="309" data-acc="W" data-u="°C / °F" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">ZoneData_S.Z_WorkPar.GlbSetPLim_Temp</td><td class="d">Set zone temperature limit set point</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="310" data-acc="W" data-u="%" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">ZoneData_S.Z_Reg.RackMaxProd</td><td class="d">Set zone maximum production</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="311" data-acc="R" data-u="kg/h / lb/h" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">ZoneData_S.Z_RackCfg.RackFlowRate</td><td class="d">Nominal rack flow-rate</td><td class="u">kg/h / lb/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="312" data-acc="W" data-u="s" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">ZoneData_S.Z_FctsCfg.PressReliefT[1]</td><td class="d">Pressure relief function duration for step 1</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="313" data-acc="W" data-u="s" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">ZoneData_S.Z_FctsCfg.PressReliefT[2]</td><td class="d">Pressure relief function duration for step 2</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="314" data-acc="W" data-u="s" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">ZoneData_S.Z_FctsCfg.PressReliefT[3]</td><td class="d">Pressure relief function duration for step 3</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="315" data-acc="W" data-u="s" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">ZoneData_S.Z_FctsCfg.PressReliefT[4]</td><td class="d">Pressure relief function duration for step 4</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="316" data-acc="W" data-u="s" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">ZoneData_S.Z_FctsCfg.PressReliefT[5]</td><td class="d">Pressure relief function duration for step 5</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="317" data-acc="W" data-u="s" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">ZoneData_S.Z_FctsCfg.PressReliefT[6]</td><td class="d">Pressure relief function duration for step 6</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="318" data-acc="W" data-u="°C / °F" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">ZoneData_S.Z_PrbCfg.RackTPrb.Mi_Temp</td><td class="d">Minimum rack temperature probe value</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="319" data-acc="W" data-u="°C / °F" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">ZoneData_S.Z_PrbCfg.RackTPrb.Ma_Temp</td><td class="d">Maximum rack temperature probe value</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="320" data-acc="W" data-u="°C / °F" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">ZoneData_S.Z_PrbCfg.RackTPrb.Offs</td><td class="d">Rack temperature probe reading offset</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="321" data-acc="W" data-u="°C / °F" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">ZoneData_S.Z_FctsCfg.RackTempMng.RackTSetP</td><td class="d">Temperature set point for production modulation function from rack probe</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="322" data-acc="W" data-u="°C / °F" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">ZoneData_S.Z_FctsCfg.RackTempMng.RackTBand</td><td class="d">Proportional band for production modulation function from rack probe</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="323" data-acc="W" data-u="°C / °F" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">ZoneData_S.Z_FctsCfg.RackTempMng.RackTDiff</td><td class="d">Differential for disabling the production modulation function from rack probe warning</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="325" data-acc="W" data-u="%rh" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">ZoneData_S.Z_FctsCfg.HighMainHum_WarnThrsh</td><td class="d">Set main probe high humidity alarm threshold</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="326" data-acc="W" data-u="°C / °F" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">ZoneData_S.Z_FctsCfg.HighMainTemp_WarnThrsh</td><td class="d">Set main probe high temperature alarm threshold</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="327" data-acc="W" data-u="%rh" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">ZoneData_S.Z_FctsCfg.LowMainHum_WarnThrsh</td><td class="d">Set main probe low humidity alarm threshold</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="328" data-acc="W" data-u="°C / °F" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">ZoneData_S.Z_FctsCfg.LowMainTemp_WarnThrsh</td><td class="d">Set main probe low temperature alarm threshold</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="329" data-acc="W" data-u="%rh" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">ZoneData_S.Z_FctsCfg.HighLimitHum_WarnThrsh</td><td class="d">Set limit probe high humidity alarm threshold</td><td class="u">%rh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="330" data-acc="W" data-u="°C / °F" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">ZoneData_S.Z_FctsCfg.LowLimitTemp_WarnThrsh</td><td class="d">Set limit probe low temperature alarm threshold</td><td class="u">°C / °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="331" data-acc="W" data-u="%" data-min="1" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">331</td><td class="n">ZoneData_S.Z_WorkPar.SVReq</td><td class="d">Zone production request from supervisor</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="332" data-acc="R" data-u="°C / °F" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">ZoneData_S.Z_Info.TempDewPoint</td><td class="d">Zone dew point temperature calculation</td><td class="u">°C / °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="333" data-acc="R" data-u="" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">ZoneData_S.Z_Info.TwoPrbsAvg</td><td class="d">Two zone probe reading average calculation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="334" data-acc="R" data-u="" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">ZoneData_S.Z_Info.ThreePrbsAvg</td><td class="d">Three zone probe reading average calculation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="301" data-acc="W" data-u="" data-st="1" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">ZoneData_S.Z_FctsCfg.RackTempMng.EnRackTMng</td><td class="d">Enable production modulation function from rack temperature probe reading</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = disabled, 1 = enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="302" data-acc="W" data-u="" data-st="1" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">ZoneData_S.Z_FctsCfg.RackTempMng.EnRackTReducedProd</td><td class="d">Enable production reduction based on rack temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="303" data-acc="W" data-u="" data-st="1" id="obj-bv-303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">303</td><td class="n">ZoneData_S.Z_FctsCfg.RackTempMng.EnRackTWarn</td><td class="d">Select type of signal for low rack temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = notification, 1 = warning</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="304" data-acc="W" data-u="" data-st="1" id="obj-bv-304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">304</td><td class="n">ZoneData_S.Z_FctsCfg.EnDlydHumPrbAlrmCtrl</td><td class="d">Enable humidity probe control delay for alarm activation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="305" data-acc="W" data-u="" data-st="1" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">ZoneData_S.Z_FctsCfg.RackEnLogic</td><td class="d">Enable zone production digital input (RACKEN) status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="306" data-acc="W" data-u="" data-st="1" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">ZoneData_S.Z_FctsCfg.AirFlowSwitchLogic</td><td class="d">Flow switch digital input (FLUX) status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="307" data-acc="W" data-u="" data-st="1" id="obj-bv-307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307</td><td class="n">ZoneData_S.Z_FctsCfg.ZoneStatusDout_Logic</td><td class="d">&quot;Zone status&quot; ZONE digital output logic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = NC, 1 = NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="308" data-acc="W" data-u="" data-st="1" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">ZoneData_S.Z_FctsCfg.AlrmDOutLogic</td><td class="d">&quot;Alarm status&quot; AL digital output logic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = NC, 1 = NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="309" data-acc="W" data-u="" data-st="1" id="obj-bv-309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309</td><td class="n">ZoneData_S.Z_FctsCfg.RelayLogicNO7</td><td class="d">&quot;Programmable relay NO7&quot; digital output logic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = NC, 1 = NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="310" data-acc="R" data-u="" data-st="1" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">ZoneData_S.Z_DigIO.RackEnStatus_NoLogic</td><td class="d">Enable zone production digital input (RACKEN) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="311" data-acc="R" data-u="" data-st="1" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">ZoneData_S.Z_DigIO.AirFlowSwitchStatus_NoLogic</td><td class="d">Flow switch digital input (FLUX) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = contact closed, 1 = contact open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="312" data-acc="R" data-u="" data-st="1" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">ZoneData_S.Z_RackSteps.LineDrain</td><td class="d">Line drain digital output (NOL) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output not energised, 1 = output energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="313" data-acc="R" data-u="" data-st="1" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">ZoneData_S.Z_DigIO.NO7_PrgDout</td><td class="d">Programmable relay NO7 digital output status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output not energised, 1 = output energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="314" data-acc="R" data-u="" data-st="1" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">ZoneData_S.Z_DigIO.Alrm_Dout</td><td class="d">Alarm status digital input (AL) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output not energised, 1 = output energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="315" data-acc="R" data-u="" data-st="1" id="obj-bv-315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">315</td><td class="n">ZoneData_S.Z_RackSteps.Ventilation</td><td class="d">Rack ventilation solenoid valve digital output (NOV) status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = output energised, 1 = output not energised</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="316" data-acc="W" data-u="" data-st="1" id="obj-bv-316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">316</td><td class="n">ZoneData_S.Z_FctsCfg.ZoneManModeEnFill</td><td class="d">Enable filling function for zone manual mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = disabled, 1 = enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="323" data-acc="R" data-u="" data-st="1" id="obj-bv-323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">323</td><td class="n">ZoneData_S.Z_RackSteps.Step[1].Fill</td><td class="d">Rack fill solenoid valve status - step 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="324" data-acc="R" data-u="" data-st="1" id="obj-bv-324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">324</td><td class="n">ZoneData_S.Z_RackSteps.Step[2].Fill</td><td class="d">Rack fill solenoid valve status - step 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="325" data-acc="R" data-u="" data-st="1" id="obj-bv-325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">325</td><td class="n">ZoneData_S.Z_RackSteps.Step[3].Fill</td><td class="d">Rack fill solenoid valve status - step 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="326" data-acc="R" data-u="" data-st="1" id="obj-bv-326"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">326</td><td class="n">ZoneData_S.Z_RackSteps.Step[4].Fill</td><td class="d">Rack fill solenoid valve status - step 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="327" data-acc="R" data-u="" data-st="1" id="obj-bv-327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">327</td><td class="n">ZoneData_S.Z_RackSteps.Step[5].Fill</td><td class="d">Rack fill solenoid valve status - step 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="328" data-acc="R" data-u="" data-st="1" id="obj-bv-328"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">328</td><td class="n">ZoneData_S.Z_RackSteps.Step[6].Fill</td><td class="d">Rack fill solenoid valve status - step 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="329" data-acc="R" data-u="" data-st="1" id="obj-bv-329"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">329</td><td class="n">ZoneData_S.Z_RackSteps.Step[1].Drain</td><td class="d">Rack drain solenoid valve status - step 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="330" data-acc="R" data-u="" data-st="1" id="obj-bv-330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">330</td><td class="n">ZoneData_S.Z_RackSteps.Step[2].Drain</td><td class="d">Rack drain solenoid valve status - step 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="331" data-acc="R" data-u="" data-st="1" id="obj-bv-331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">331</td><td class="n">ZoneData_S.Z_RackSteps.Step[3].Drain</td><td class="d">Rack drain solenoid valve status - step 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="332" data-acc="R" data-u="" data-st="1" id="obj-bv-332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">332</td><td class="n">ZoneData_S.Z_RackSteps.Step[4].Drain</td><td class="d">Rack drain solenoid valve status - step 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="333" data-acc="R" data-u="" data-st="1" id="obj-bv-333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">333</td><td class="n">ZoneData_S.Z_RackSteps.Step[5].Drain</td><td class="d">Rack drain solenoid valve status - step 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="334" data-acc="R" data-u="" data-st="1" id="obj-bv-334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">334</td><td class="n">ZoneData_S.Z_RackSteps.Step[6].Drain</td><td class="d">Rack drain solenoid valve status - step 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = closed, 1 = open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="341" data-acc="R" data-u="" data-st="1" id="obj-bv-341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">341</td><td class="n">ZoneData_S.Z_Alrms.Alrm_MainPrb</td><td class="d">ALA01 - Zone alarm: main probe broken or disconnected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="342" data-acc="R" data-u="" data-st="1" id="obj-bv-342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">342</td><td class="n">ZoneData_S.Z_Alrms.Alrm_LimitPrb</td><td class="d">ALA02 - Zone alarm: limit probe broken or disconnected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="343" data-acc="R" data-u="" data-st="1" id="obj-bv-343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">343</td><td class="n">ZoneData_S.Z_Alrms.Alrm_NoRack</td><td class="d">ABC02 - Zone alarm: distribution system not configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="344" data-acc="R" data-u="" data-st="1" id="obj-bv-344"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">344</td><td class="n">ZoneData_S.Z_Alrms.Alrm_MasterOffline</td><td class="d">ABO01 - Zone alarm: pumping station offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="345" data-acc="R" data-u="" data-st="1" id="obj-bv-345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">345</td><td class="n">ZoneData_S.Z_Alrms.Alrm_RackTPrb</td><td class="d">ABA06 - Zone alarm: rack temperature probe broken or disconnected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="346" data-acc="R" data-u="" data-st="1" id="obj-bv-346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">346</td><td class="n">ZoneData_S.Z_Alrms.Warn_LowRackTemp</td><td class="d">WRA10 - Zone warning: low rack temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="347" data-acc="R" data-u="" data-st="1" id="obj-bv-347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">347</td><td class="n">ZoneData_S.Z_Alrms.Warn_HighHumMainPrb</td><td class="d">WRA11 - Zone warning: high humidity measured by main probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="348" data-acc="R" data-u="" data-st="1" id="obj-bv-348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">348</td><td class="n">ZoneData_S.Z_Alrms.Warn_LowHumMainPrb</td><td class="d">WRA12 - Zone warning: low humidity measured by main probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="349" data-acc="R" data-u="" data-st="1" id="obj-bv-349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">349</td><td class="n">ZoneData_S.Z_Alrms.Warn_HighTempMainPrb</td><td class="d">WRA13 - Zone warning: high temperature measured by main probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="350" data-acc="R" data-u="" data-st="1" id="obj-bv-350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">350</td><td class="n">ZoneData_S.Z_Alrms.Warn_LowTempMainPrb</td><td class="d">WRA14 - Zone warning: low temperature measured by main probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="351" data-acc="R" data-u="" data-st="1" id="obj-bv-351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">351</td><td class="n">ZoneData_S.Z_Alrms.Warn_HighHumLimPrb</td><td class="d">WRA15 - Zone warning: high humidity measured by limit probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="352" data-acc="R" data-u="" data-st="1" id="obj-bv-352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">352</td><td class="n">ZoneData_S.Z_Alrms.Warn_LowTempLimPrb</td><td class="d">WRA16 - Zone warning: low humidity measured by limit probe</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="353" data-acc="R" data-u="" data-st="1" id="obj-bv-353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">353</td><td class="n">ZoneData_S.Z_Alrms.Warn_HighHumTwoPrbsAvg</td><td class="d">WRA17 - Zone warning: high humidity measured by average of 2 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="354" data-acc="R" data-u="" data-st="1" id="obj-bv-354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">354</td><td class="n">ZoneData_S.Z_Alrms.Warn_LowHumTwoPrbsAvg</td><td class="d">WRA18 - Zone warning: low humidity measured by average of 2 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="355" data-acc="R" data-u="" data-st="1" id="obj-bv-355"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">355</td><td class="n">ZoneData_S.Z_Alrms.Warn_HighTempTwoPrbsAvg</td><td class="d">WRA19 - Zone warning: high temperature measured by average of 2 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="356" data-acc="R" data-u="" data-st="1" id="obj-bv-356"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">356</td><td class="n">ZoneData_S.Z_Alrms.Warn_LowTempTwoPrbsAvg</td><td class="d">WRA20 - Zone warning: low temperature measured by average of 2 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="357" data-acc="R" data-u="" data-st="1" id="obj-bv-357"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">357</td><td class="n">ZoneData_S.Z_Alrms.Warn_HighHumThreePrbsAvg</td><td class="d">WRA21 - Zone warning: high humidity measured by average of 3 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="358" data-acc="R" data-u="" data-st="1" id="obj-bv-358"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">358</td><td class="n">ZoneData_S.Z_Alrms.Warn_LowHumThreePrbsAvg</td><td class="d">WRA22 - Zone warning: low humidity measured by average of 3 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="359" data-acc="R" data-u="" data-st="1" id="obj-bv-359"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">359</td><td class="n">ZoneData_S.Z_Alrms.Warn_HighTempThreePrbsAvg</td><td class="d">WRA23 - Zone warning: high temperature measured by average of 3 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="360" data-acc="R" data-u="" data-st="1" id="obj-bv-360"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">360</td><td class="n">ZoneData_S.Z_Alrms.Warn_LowTempThreePrbsAvg</td><td class="d">WRA24 - Zone warning: low temperature measured by average of 3 probes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="361" data-acc="R" data-u="" data-st="1" id="obj-bv-361"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">361</td><td class="n">ZoneData_S.Z_Alrms.Warn_SVOffline</td><td class="d">WRO05 - Zone warning: supervisor offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="362" data-acc="R" data-u="" data-st="1" id="obj-bv-362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">362</td><td class="n">ZoneData_S.Z_Alrms.Alrm_SVOffline</td><td class="d">WRO09 - Zone alarm: supervisor offline</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="363" data-acc="R" data-u="" data-st="1" id="obj-bv-363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">363</td><td class="n">ZoneData_S.Z_Alrms.Alrm_Retain</td><td class="d">ALG01 - Zone alarm: error in number of retain memory writes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="364" data-acc="R" data-u="" data-st="1" id="obj-bv-364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">364</td><td class="n">ZoneData_S.Z_Alrms.Alrm_Err_retain_write</td><td class="d">ALG02 - Zone alarm: too many retain memory writes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="365" data-acc="R" data-u="" data-st="1" id="obj-bv-365"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">365</td><td class="n">ZoneData_S.Z_Alrms.Warn_RetMem</td><td class="d">WRG03 - Zone warning: too many retain memory writes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="366" data-acc="R" data-u="" data-st="1" id="obj-bv-366"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">366</td><td class="n">ZoneData_S.Z_Alrms.Alrm_NoModel</td><td class="d">ABC01 - Zone alarm: no model configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="367" data-acc="W" data-u="" data-st="1" id="obj-bv-367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">367</td><td class="n">ZoneData_S.Z_WorkPar.UnitPause</td><td class="d">Unit setting paused</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=not paused; 1=paused</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="368" data-acc="R" data-u="" data-st="1" id="obj-bv-368"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">368</td><td class="n">ZoneData_S.Z_WorkPar.DisableVarUnitPause</td><td class="d">Disable pause from monitoring service</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0: pause not disabled, 1: pause disabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="369" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-369"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">369</td><td class="n">ZoneData_S.Z_Info.ZoneAlrmPresent</td><td class="d">At least 1 alarm active in zone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="370" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-370"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">370</td><td class="n">ZoneData_S.Z_Info.ZoneWarning</td><td class="d">At least 1 warning active in zone</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="371" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-371"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">371</td><td class="n">ZoneData_S.Z_WorkPar.SVEnReg</td><td class="d">Enable zone control from supervisor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="372" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-372"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">372</td><td class="n">ZoneData_S.Z_WorkPar.SVEnOnOff</td><td class="d">Enable zone on/off from supervisor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="373" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-373"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">373</td><td class="n">ZoneData_S.Z_WorkPar.SVOnOff</td><td class="d">Zone on/off from supervisor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="374" data-acc="W" data-u="" data-st="1" id="obj-bv-374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">374</td><td class="n">ZoneData_S.Z_RackCfg.EnRotSteps</td><td class="d">Zone step rotation delay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="375" data-acc="W" data-u="" data-st="1" id="obj-bv-375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">375</td><td class="n">EnMultiNet</td><td class="d">Enabling of the multi-network</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0/1</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="97" data-i="300" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-piv-300"><td class="t"><abbr title="Positive Integer Value">PIV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">300</td><td class="n">ZoneData_S.Z_Info.ZoneStatus</td><td class="d">Zone status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Power On, 10=Software initialisation, 20=Awaiting network, 30=Wash, 40=Fill, 50=Standby empty, 60=Standby full, 70=Water control, 80=Production, 90=Slowdown, 100=Pre-wash, 110=Alarm, 120=Bypass calibration fill, 130=Bypass calibration, 140=Waiting for control, 150=WTS water change, 160=Disabled</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="98" data-i="301" data-acc="W" data-u="" data-st="1" id="obj-piv-301"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">301</td><td class="n">ZoneData_S.Z_Reg.RegTyp</td><td class="d">Control mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=on/off, 1=on/off + humidity limit, 2=on/off + temperature limit, 3=external signal, 4=external signal + humidity limit, 5=external signal + temperature limit, 6=humidity, 7=humidity + limit humidity, 8=humidity + temperature limit, 9=temperature, 10=temperature + temperature limit, 11=temperature + humidity limit, 12=2 humidity probes, 13=2 temperature probes, 14=3 humidity probes, 15=3 temperature probes, 16=2 temperature probes + humidity limit, 17=dewpoint, 18=dewpoint + humidity limit</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="99" data-i="302" data-acc="R" data-u="" id="obj-piv-302"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">302</td><td class="n">ZoneData_S.Z_SysInfo.SwVer.X</td><td class="d">Software version X (Major)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="100" data-i="303" data-acc="R" data-u="" id="obj-piv-303"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">303</td><td class="n">ZoneData_S.Z_SysInfo.SwVer.Y</td><td class="d">Operating system version Y (Minor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="101" data-i="304" data-acc="R" data-u="" id="obj-piv-304"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">304</td><td class="n">ZoneData_S.Z_SysInfo.SwVer.Z</td><td class="d">Software version Z (Patch)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="102" data-i="305" data-acc="R" data-u="" id="obj-piv-305"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">305</td><td class="n">ZoneData_S.Z_SysInfo.OSVer.X</td><td class="d">Operating system version X (Major)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="103" data-i="306" data-acc="R" data-u="" id="obj-piv-306"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">306</td><td class="n">ZoneData_S.Z_SysInfo.OSVer.Y</td><td class="d">Operating system version Y (Minor)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="104" data-i="307" data-acc="R" data-u="" id="obj-piv-307"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">307</td><td class="n">ZoneData_S.Z_SysInfo.OSVer.Z</td><td class="d">Operating system version Z (Patch)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="105" data-i="308" data-acc="R" data-u="" id="obj-piv-308"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">308</td><td class="n">ZoneData_S.Z_SysInfo.CoreType</td><td class="d">c.pCO core version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="106" data-i="309" data-acc="R" data-u="" id="obj-piv-309"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">309</td><td class="n">ZoneData_S.Z_SysInfo.UnitModel</td><td class="d">Unit model</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="107" data-i="310" data-acc="W" data-u="" data-st="1" id="obj-piv-310"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">310</td><td class="n">ZoneData_S.Z_PrbCfg.RackTPrb.UITyp</td><td class="d">Select rack temperature probe type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = 0-1 V, 1 = 0-10 V, 2 = 2-10 V, 3 = 0-20 mA, 4 = 4-20 mA, 5 = NTC</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="108" data-i="311" data-acc="W" data-u="min" data-st="1" id="obj-piv-311"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">311</td><td class="n">ZoneData_S.Z_FctsCfg.HumPrbAlrmCtrlDel</td><td class="d">Enable control probe alarm delay at start of production</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s">0 = disabled, 1 = enabled</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="109" data-i="312" data-acc="W" data-u="" data-st="1" id="obj-piv-312"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">312</td><td class="n">ZoneData_S.Z_FctsCfg.FunctSelNO7_Slv</td><td class="d">Select programmable relay NO7 function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Unit life status, 1 = Low rack temperature warning</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="110" data-i="314" data-acc="R" data-u="" data-st="1" id="obj-piv-314"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">314</td><td class="n">ZoneData_S.Z_Info.ZoneManModeWait</td><td class="d">Zone manual mode activation status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=manual mode available, 1=waiting for wash to finish, 2=waiting for fill to finish, 3=waiting for production to finish</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="111" data-i="332" data-acc="W" data-u="min" id="obj-piv-332"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">332</td><td class="n">ZoneData_S.Z_FctsCfg.PrbThrshsWarnDly</td><td class="d">High/low humidity/temperature alarm delay</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="112" data-i="333" data-acc="R" data-u="" id="obj-piv-333"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">333</td><td class="n">ZoneData_S.Z_Info.IPConfig[2]</td><td class="d">Zone IP address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="113" data-i="334" data-acc="W" data-u="" data-st="1" id="obj-piv-334"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">334</td><td class="n">UoM_SV</td><td class="d">Unit of measure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">2: Imperial system, 6: International system</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="114" data-i="335" data-acc="R" data-u="" id="obj-piv-335"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">335</td><td class="n">ZoneData_S.Z_Info.OnOffStatus</td><td class="d">Reserved</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="115" data-i="336" data-acc="W" data-u="min" id="obj-piv-336"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">336</td><td class="n">ZoneData_S.Z_RackCfg.RotStepsT</td><td class="d">Zone step rotation delay</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="116" data-i="337" data-acc="W" data-u="" id="obj-piv-337"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">337</td><td class="n">NetNum</td><td class="d">Network number for multi-network</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: CAREL humiFog Multizone zone controller point IDs by name</summary><ul><li><a href="#obj-av-300"><code>AV300</code></a>ZoneData_S.Z_Info.FlowReq</li><li><a href="#obj-av-301"><code>AV301</code></a>ZoneData_S.Z_Info.CurrProd</li><li><a href="#obj-av-302"><code>AV302</code></a>ZoneData_S.Z_Info.RealReq</li><li><a href="#obj-av-303"><code>AV303</code></a>ZoneData_S.Z_Info.MainPrb</li><li><a href="#obj-av-304"><code>AV304</code></a>ZoneData_S.Z_Info.LimitPrb</li><li><a href="#obj-av-305"><code>AV305</code></a>ZoneData_S.Z_Info.RackTPrb</li><li><a href="#obj-av-306"><code>AV306</code></a>ZoneData_S.Z_WorkPar.GlbSetP_Hum</li><li><a href="#obj-av-307"><code>AV307</code></a>ZoneData_S.Z_WorkPar.GlbSetP_Temp</li><li><a href="#obj-av-308"><code>AV308</code></a>ZoneData_S.Z_WorkPar.GlbSetPLim_Hum</li><li><a href="#obj-av-309"><code>AV309</code></a>ZoneData_S.Z_WorkPar.GlbSetPLim_Temp</li><li><a href="#obj-av-310"><code>AV310</code></a>ZoneData_S.Z_Reg.RackMaxProd</li><li><a href="#obj-av-311"><code>AV311</code></a>ZoneData_S.Z_RackCfg.RackFlowRate</li><li><a href="#obj-av-312"><code>AV312</code></a>ZoneData_S.Z_FctsCfg.PressReliefT[1]</li><li><a href="#obj-av-313"><code>AV313</code></a>ZoneData_S.Z_FctsCfg.PressReliefT[2]</li><li><a href="#obj-av-314"><code>AV314</code></a>ZoneData_S.Z_FctsCfg.PressReliefT[3]</li><li><a href="#obj-av-315"><code>AV315</code></a>ZoneData_S.Z_FctsCfg.PressReliefT[4]</li><li><a href="#obj-av-316"><code>AV316</code></a>ZoneData_S.Z_FctsCfg.PressReliefT[5]</li><li><a href="#obj-av-317"><code>AV317</code></a>ZoneData_S.Z_FctsCfg.PressReliefT[6]</li><li><a href="#obj-av-318"><code>AV318</code></a>ZoneData_S.Z_PrbCfg.RackTPrb.Mi_Temp</li><li><a href="#obj-av-319"><code>AV319</code></a>ZoneData_S.Z_PrbCfg.RackTPrb.Ma_Temp</li><li><a href="#obj-av-320"><code>AV320</code></a>ZoneData_S.Z_PrbCfg.RackTPrb.Offs</li><li><a href="#obj-av-321"><code>AV321</code></a>ZoneData_S.Z_FctsCfg.RackTempMng.RackTSetP</li><li><a href="#obj-av-322"><code>AV322</code></a>ZoneData_S.Z_FctsCfg.RackTempMng.RackTBand</li><li><a href="#obj-av-323"><code>AV323</code></a>ZoneData_S.Z_FctsCfg.RackTempMng.RackTDiff</li><li><a href="#obj-av-325"><code>AV325</code></a>ZoneData_S.Z_FctsCfg.HighMainHum_WarnThrsh</li><li><a href="#obj-av-326"><code>AV326</code></a>ZoneData_S.Z_FctsCfg.HighMainTemp_WarnThrsh</li><li><a href="#obj-av-327"><code>AV327</code></a>ZoneData_S.Z_FctsCfg.LowMainHum_WarnThrsh</li><li><a href="#obj-av-328"><code>AV328</code></a>ZoneData_S.Z_FctsCfg.LowMainTemp_WarnThrsh</li><li><a href="#obj-av-329"><code>AV329</code></a>ZoneData_S.Z_FctsCfg.HighLimitHum_WarnThrsh</li><li><a href="#obj-av-330"><code>AV330</code></a>ZoneData_S.Z_FctsCfg.LowLimitTemp_WarnThrsh</li><li><a href="#obj-av-331"><code>AV331</code></a>ZoneData_S.Z_WorkPar.SVReq</li><li><a href="#obj-av-332"><code>AV332</code></a>ZoneData_S.Z_Info.TempDewPoint</li><li><a href="#obj-av-333"><code>AV333</code></a>ZoneData_S.Z_Info.TwoPrbsAvg</li><li><a href="#obj-av-334"><code>AV334</code></a>ZoneData_S.Z_Info.ThreePrbsAvg</li><li><a href="#obj-bv-301"><code>BV301</code></a>ZoneData_S.Z_FctsCfg.RackTempMng.EnRackTMng</li><li><a href="#obj-bv-302"><code>BV302</code></a>ZoneData_S.Z_FctsCfg.RackTempMng.EnRackTReducedProd</li><li><a href="#obj-bv-303"><code>BV303</code></a>ZoneData_S.Z_FctsCfg.RackTempMng.EnRackTWarn</li><li><a href="#obj-bv-304"><code>BV304</code></a>ZoneData_S.Z_FctsCfg.EnDlydHumPrbAlrmCtrl</li><li><a href="#obj-bv-305"><code>BV305</code></a>ZoneData_S.Z_FctsCfg.RackEnLogic</li><li><a href="#obj-bv-306"><code>BV306</code></a>ZoneData_S.Z_FctsCfg.AirFlowSwitchLogic</li><li><a href="#obj-bv-307"><code>BV307</code></a>ZoneData_S.Z_FctsCfg.ZoneStatusDout_Logic</li><li><a href="#obj-bv-308"><code>BV308</code></a>ZoneData_S.Z_FctsCfg.AlrmDOutLogic</li><li><a href="#obj-bv-309"><code>BV309</code></a>ZoneData_S.Z_FctsCfg.RelayLogicNO7</li><li><a href="#obj-bv-310"><code>BV310</code></a>ZoneData_S.Z_DigIO.RackEnStatus_NoLogic</li><li><a href="#obj-bv-311"><code>BV311</code></a>ZoneData_S.Z_DigIO.AirFlowSwitchStatus_NoLogic</li><li><a href="#obj-bv-312"><code>BV312</code></a>ZoneData_S.Z_RackSteps.LineDrain</li><li><a href="#obj-bv-313"><code>BV313</code></a>ZoneData_S.Z_DigIO.NO7_PrgDout</li><li><a href="#obj-bv-314"><code>BV314</code></a>ZoneData_S.Z_DigIO.Alrm_Dout</li><li><a href="#obj-bv-315"><code>BV315</code></a>ZoneData_S.Z_RackSteps.Ventilation</li><li><a href="#obj-bv-316"><code>BV316</code></a>ZoneData_S.Z_FctsCfg.ZoneManModeEnFill</li><li><a href="#obj-bv-323"><code>BV323</code></a>ZoneData_S.Z_RackSteps.Step[1].Fill</li><li><a href="#obj-bv-324"><code>BV324</code></a>ZoneData_S.Z_RackSteps.Step[2].Fill</li><li><a href="#obj-bv-325"><code>BV325</code></a>ZoneData_S.Z_RackSteps.Step[3].Fill</li><li><a href="#obj-bv-326"><code>BV326</code></a>ZoneData_S.Z_RackSteps.Step[4].Fill</li><li><a href="#obj-bv-327"><code>BV327</code></a>ZoneData_S.Z_RackSteps.Step[5].Fill</li><li><a href="#obj-bv-328"><code>BV328</code></a>ZoneData_S.Z_RackSteps.Step[6].Fill</li><li><a href="#obj-bv-329"><code>BV329</code></a>ZoneData_S.Z_RackSteps.Step[1].Drain</li><li><a href="#obj-bv-330"><code>BV330</code></a>ZoneData_S.Z_RackSteps.Step[2].Drain</li><li><a href="#obj-bv-331"><code>BV331</code></a>ZoneData_S.Z_RackSteps.Step[3].Drain</li><li><a href="#obj-bv-332"><code>BV332</code></a>ZoneData_S.Z_RackSteps.Step[4].Drain</li><li><a href="#obj-bv-333"><code>BV333</code></a>ZoneData_S.Z_RackSteps.Step[5].Drain</li><li><a href="#obj-bv-334"><code>BV334</code></a>ZoneData_S.Z_RackSteps.Step[6].Drain</li><li><a href="#obj-bv-341"><code>BV341</code></a>ZoneData_S.Z_Alrms.Alrm_MainPrb</li><li><a href="#obj-bv-342"><code>BV342</code></a>ZoneData_S.Z_Alrms.Alrm_LimitPrb</li><li><a href="#obj-bv-343"><code>BV343</code></a>ZoneData_S.Z_Alrms.Alrm_NoRack</li><li><a href="#obj-bv-344"><code>BV344</code></a>ZoneData_S.Z_Alrms.Alrm_MasterOffline</li><li><a href="#obj-bv-345"><code>BV345</code></a>ZoneData_S.Z_Alrms.Alrm_RackTPrb</li><li><a href="#obj-bv-346"><code>BV346</code></a>ZoneData_S.Z_Alrms.Warn_LowRackTemp</li><li><a href="#obj-bv-347"><code>BV347</code></a>ZoneData_S.Z_Alrms.Warn_HighHumMainPrb</li><li><a href="#obj-bv-348"><code>BV348</code></a>ZoneData_S.Z_Alrms.Warn_LowHumMainPrb</li><li><a href="#obj-bv-349"><code>BV349</code></a>ZoneData_S.Z_Alrms.Warn_HighTempMainPrb</li><li><a href="#obj-bv-350"><code>BV350</code></a>ZoneData_S.Z_Alrms.Warn_LowTempMainPrb</li><li><a href="#obj-bv-351"><code>BV351</code></a>ZoneData_S.Z_Alrms.Warn_HighHumLimPrb</li><li><a href="#obj-bv-352"><code>BV352</code></a>ZoneData_S.Z_Alrms.Warn_LowTempLimPrb</li><li><a href="#obj-bv-353"><code>BV353</code></a>ZoneData_S.Z_Alrms.Warn_HighHumTwoPrbsAvg</li><li><a href="#obj-bv-354"><code>BV354</code></a>ZoneData_S.Z_Alrms.Warn_LowHumTwoPrbsAvg</li><li><a href="#obj-bv-355"><code>BV355</code></a>ZoneData_S.Z_Alrms.Warn_HighTempTwoPrbsAvg</li><li><a href="#obj-bv-356"><code>BV356</code></a>ZoneData_S.Z_Alrms.Warn_LowTempTwoPrbsAvg</li><li><a href="#obj-bv-357"><code>BV357</code></a>ZoneData_S.Z_Alrms.Warn_HighHumThreePrbsAvg</li><li><a href="#obj-bv-358"><code>BV358</code></a>ZoneData_S.Z_Alrms.Warn_LowHumThreePrbsAvg</li><li><a href="#obj-bv-359"><code>BV359</code></a>ZoneData_S.Z_Alrms.Warn_HighTempThreePrbsAvg</li><li><a href="#obj-bv-360"><code>BV360</code></a>ZoneData_S.Z_Alrms.Warn_LowTempThreePrbsAvg</li><li><a href="#obj-bv-361"><code>BV361</code></a>ZoneData_S.Z_Alrms.Warn_SVOffline</li><li><a href="#obj-bv-362"><code>BV362</code></a>ZoneData_S.Z_Alrms.Alrm_SVOffline</li><li><a href="#obj-bv-363"><code>BV363</code></a>ZoneData_S.Z_Alrms.Alrm_Retain</li><li><a href="#obj-bv-364"><code>BV364</code></a>ZoneData_S.Z_Alrms.Alrm_Err_retain_write</li><li><a href="#obj-bv-365"><code>BV365</code></a>ZoneData_S.Z_Alrms.Warn_RetMem</li><li><a href="#obj-bv-366"><code>BV366</code></a>ZoneData_S.Z_Alrms.Alrm_NoModel</li><li><a href="#obj-bv-367"><code>BV367</code></a>ZoneData_S.Z_WorkPar.UnitPause</li><li><a href="#obj-bv-368"><code>BV368</code></a>ZoneData_S.Z_WorkPar.DisableVarUnitPause</li><li><a href="#obj-bv-369"><code>BV369</code></a>ZoneData_S.Z_Info.ZoneAlrmPresent</li><li><a href="#obj-bv-370"><code>BV370</code></a>ZoneData_S.Z_Info.ZoneWarning</li><li><a href="#obj-bv-371"><code>BV371</code></a>ZoneData_S.Z_WorkPar.SVEnReg</li><li><a href="#obj-bv-372"><code>BV372</code></a>ZoneData_S.Z_WorkPar.SVEnOnOff</li><li><a href="#obj-bv-373"><code>BV373</code></a>ZoneData_S.Z_WorkPar.SVOnOff</li><li><a href="#obj-bv-374"><code>BV374</code></a>ZoneData_S.Z_RackCfg.EnRotSteps</li><li><a href="#obj-bv-375"><code>BV375</code></a>EnMultiNet</li><li><a href="#obj-piv-300"><code>PIV300</code></a>ZoneData_S.Z_Info.ZoneStatus</li><li><a href="#obj-piv-301"><code>PIV301</code></a>ZoneData_S.Z_Reg.RegTyp</li><li><a href="#obj-piv-302"><code>PIV302</code></a>ZoneData_S.Z_SysInfo.SwVer.X</li><li><a href="#obj-piv-303"><code>PIV303</code></a>ZoneData_S.Z_SysInfo.SwVer.Y</li><li><a href="#obj-piv-304"><code>PIV304</code></a>ZoneData_S.Z_SysInfo.SwVer.Z</li><li><a href="#obj-piv-305"><code>PIV305</code></a>ZoneData_S.Z_SysInfo.OSVer.X</li><li><a href="#obj-piv-306"><code>PIV306</code></a>ZoneData_S.Z_SysInfo.OSVer.Y</li><li><a href="#obj-piv-307"><code>PIV307</code></a>ZoneData_S.Z_SysInfo.OSVer.Z</li><li><a href="#obj-piv-308"><code>PIV308</code></a>ZoneData_S.Z_SysInfo.CoreType</li><li><a href="#obj-piv-309"><code>PIV309</code></a>ZoneData_S.Z_SysInfo.UnitModel</li><li><a href="#obj-piv-310"><code>PIV310</code></a>ZoneData_S.Z_PrbCfg.RackTPrb.UITyp</li><li><a href="#obj-piv-311"><code>PIV311</code></a>ZoneData_S.Z_FctsCfg.HumPrbAlrmCtrlDel</li><li><a href="#obj-piv-312"><code>PIV312</code></a>ZoneData_S.Z_FctsCfg.FunctSelNO7_Slv</li><li><a href="#obj-piv-314"><code>PIV314</code></a>ZoneData_S.Z_Info.ZoneManModeWait</li><li><a href="#obj-piv-332"><code>PIV332</code></a>ZoneData_S.Z_FctsCfg.PrbThrshsWarnDly</li><li><a href="#obj-piv-333"><code>PIV333</code></a>ZoneData_S.Z_Info.IPConfig[2]</li><li><a href="#obj-piv-334"><code>PIV334</code></a>UoM_SV</li><li><a href="#obj-piv-335"><code>PIV335</code></a>ZoneData_S.Z_Info.OnOffStatus</li><li><a href="#obj-piv-336"><code>PIV336</code></a>ZoneData_S.Z_RackCfg.RotStepsT</li><li><a href="#obj-piv-337"><code>PIV337</code></a>NetNum</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>When connected to a zone controller, only that zone&#x27;s variables are available and addresses always start at 300 (ZoneData_S structure).</li><li>Object type follows the data type column (Real = AV, Bool = BV, integers = PIV). Values are scaled 0.1 where the UoM column says 0.1.</li><li>The Multizone (+0300115EN) and Touch Oil-free (+0300127EN) manuals print the same zone tables.</li><li>Rows printed with access &#x27;OR&#x27; are read-only. Units switch between metric and imperial with UoM_SV.</li><li>Source: +0300116EN rel. 1.3 section 9.4.4-9.4.6, pages 92-94 (117 objects).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller</h2><div class="faq"><details open><summary>How many BACnet points does the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller have?</summary><p>This list has 117 BACnet objects: 34 analog values, 63 binary values, 20 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller BACnet points are writable?</summary><p>48 of the 117 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller BACnet documentation?</summary><p>The source is humiFog Multizone Touch pumping station and zone panel - Commissioning manual (+0300116EN rel. 1.3), revision 2025-10-28, published free by CAREL at https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3.</p></details><details><summary>What are the minimum BACnet points to integrate the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller?</summary><p>Start with BV 372 ZoneData_S.Z_WorkPar.SVEnOnOff (Enable zone on/off from supervisor); BV 371 ZoneData_S.Z_WorkPar.SVEnReg (Enable zone control from supervisor); BV 373 ZoneData_S.Z_WorkPar.SVOnOff (Zone on/off from supervisor); AV 306 ZoneData_S.Z_WorkPar.GlbSetP_Hum (Zone humidity set point, %rh); AV 331 ZoneData_S.Z_WorkPar.SVReq (Production request from supervisor, %); PIV 300 ZoneData_S.Z_Info.ZoneStatus (Zone status code); AV 301 ZoneData_S.Z_Info.CurrProd (Current zone production); AV 303 ZoneData_S.Z_Info.MainPrb (Main probe reading); BV 369 ZoneData_S.Z_Info.ZoneAlrmPresent (Any zone alarm active); BV 370 ZoneData_S.Z_Info.ZoneWarning (Any zone warning active).</p></details><details><summary>How do I enable BMS control of the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller?</summary><p>SVEnOnOff enables zone on/off from the supervisor and SVEnReg enables zone control from the supervisor; then SVOnOff switches the zone.</p></details><details><summary>Does the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller need a BACnet heartbeat or have a communication timeout?</summary><p>Zone warning and alarm objects report a supervisor offline condition (WRO05 / WRO09).</p></details><details><summary>Can the BMS supply sensor values to the CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller?</summary><p>SVReq (AV 331) is the zone production request from the supervisor, used when the zone control mode takes an external request.</p></details><details><summary>How do I check these points on the real humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More CAREL BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carel/gasteam-ug" data-row><span class="k">Gas-fired steam humidifier</span><h3>CAREL gaSteam (UG) gas-fired humidifier</h3><p>CAREL gaSteam UG gas-fired isothermal steam humidifiers (indoor and outdoor versions, single unit or Main/Secondary pairs).</p><div class="meta">350 objects &middot; 350 writable &middot; +0300122EN rel. 1.4</div><span class="sr-only"> Also known as: gaSteam, UG, UG045, UG090, UG180, CAREL gas-fired steam humidifier, +0300122EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/heatersteam-4-ur" data-row><span class="k">Electric resistance steam humidifier</span><h3>CAREL heaterSteam 4 (UR) process / titanium</h3><p>CAREL heaterSteam UR electric heater steam humidifiers (process and titanium versions) with the c.pHC-based controller, manual +0300087EN.</p><div class="meta">248 objects &middot; 123 writable &middot; +0300087EN rel. 1.7</div><span class="sr-only"> Also known as: heaterSteam, heaterSteam 4, heaterSteam process, heaterSteam titanium, UR, URH, CAREL electric resistance humidifier, +0300087EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/heatersteam-ur-na" data-row><span class="k">Electric resistance steam humidifier</span><h3>CAREL heaterSteam UR (2018 manual, before heaterSteam 4)</h3><p>CAREL heaterSteam UR electric heater steam humidifiers of the generation before heaterSteam 4, as covered by manual +0300080EN rel. 1.4 (2018).</p><div class="meta">188 objects &middot; 76 writable &middot; +0300080EN rel. 1.4</div><span class="sr-only"> Also known as: heaterSteam, heaterSteam UR, UR002, UR080, CAREL resistance steam humidifier, +0300080EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/humifog-direct" data-row><span class="k">High-pressure atomising humidifier (direct room)</span><h3>CAREL humiFog direct (UA) high-pressure atomising humidifier</h3><p>CAREL humiFog direct UA pumping stations with c.pHC controller, one or two humidification zones in the room.</p><div class="meta">61 objects &middot; 12 writable &middot; +0300073EN rel. 1.4</div><span class="sr-only"> Also known as: humiFog direct, humiFog Direct, UA, c.pHC, CAREL humiFog, +0300073EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/humifog-multizone-pumping-station" data-row><span class="k">High-pressure atomising humidifier (multizone pumping station)</span><h3>CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station</h3><p>CAREL humiFog Multizone, Multizone Touch and Touch Oil-free high-pressure water atomising humidifier pumping stations (c.pCO), which supervise up to 12 zones.</p><div class="meta">325 objects &middot; 129 writable &middot; +0300116EN rel. 1.3</div><span class="sr-only"> Also known as: humiFog Multizone, humiFog Multizone Touch, humiFog Touch Oil-free, humiFog multizone pumping station, UA multizone, c.pCO humiFog, +0300116EN, +0300115EN, +0300127EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/k-air-ahu-controller" data-row><span class="k">Air handling unit controller</span><h3>CAREL k.air air handling unit controller</h3><p>CAREL k.air mini and k.air large air handling unit controllers (the versions with BACnet IP and BACnet MS/TP); k.air smart is Modbus only.</p><div class="meta">4350 objects &middot; 2473 writable &middot; +030220981</div><span class="sr-only"> Also known as: k.air, kair, k.air large, k.air mini, CAREL k.air, +030220981, CAREL AHU controller</span></a></li></ul>
<p class="updated">Source: <a href="https://www.carel.com/documents/10191/0/%2B0300116EN/1990b09e-81eb-47c9-b022-bf575f96bb0f?version=1.3" rel="nofollow noopener" target="_blank">humiFog Multizone Touch pumping station and zone panel - Commissioning manual &middot; +0300116EN rel. 1.3 &middot; rev. 2025-10-28</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
