<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>CAREL k.air air handling unit controller BACnet Points List</title>
<meta name="description" content="CAREL k.air air handling unit controller BACnet points list: 4350 objects by ID and name, e.g. BV 234 = Scheduler_OnOffUnit.BMS_OnOff_En.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="CAREL k.air air handling unit controller BACnet Points List">
<meta property="og:description" content="CAREL k.air air handling unit controller BACnet points list: 4350 objects by ID and name, e.g. BV 234 = Scheduler_OnOffUnit.BMS_OnOff_En.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="CAREL k.air air handling unit controller BACnet Points List">
<meta name="twitter:description" content="CAREL k.air air handling unit controller BACnet points list: 4350 objects by ID and name, e.g. BV 234 = Scheduler_OnOffUnit.BMS_OnOff_En.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller",
   "name": "CAREL k.air air handling unit controller BACnet Points List",
   "description": "CAREL k.air air handling unit controller BACnet points list: 4350 objects by ID and name, e.g. BV 234 = Scheduler_OnOffUnit.BMS_OnOff_En.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller#dataset",
   "name": "CAREL k.air air handling unit controller BACnet Points List",
   "description": "k.air is CAREL's ready-made air handling unit controller. Its manual has a supervisor variable table with a Modbus address and a BACnet object for every variable: about 4,350 objects covering BMS commands, setpoints, every sensor and output (with its configuration), fan, humidifier, compressor and heat recovery data, and one alarm BV per alarm. Most of the list is configuration; an integrator normally maps a small part of it. CAREL k.air air handling unit controller BACnet points list: 4350 objects by ID and name, e.g. BV 234 = Scheduler_OnOffUnit.BMS_OnOff_En.",
   "url": "https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller",
   "keywords": [
    "CAREL k.air air handling unit controller BACnet Points List",
    "CAREL k.air air handling unit controller BACnet objects",
    "CAREL BACnet",
    "k.air BACnet points list",
    "kair BACnet points list",
    "k.air large BACnet points list",
    "k.air mini BACnet points list",
    "CAREL k.air BACnet points list",
    "+030220981 BACnet points list",
    "CAREL AHU controller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "k.air - Air handling unit controller, user manual (11. Supervisor variable table)",
    "url": "https://www.carel.com/documents/10191/0/%2B030220981/14d83d46-c7fc-403d-b38d-2688a78559ef?version=1.11",
    "author": {
     "@type": "Organization",
     "name": "CAREL"
    }
   },
   "about": {
    "@type": "Product",
    "name": "CAREL k.air air handling unit controller",
    "brand": {
     "@type": "Brand",
     "name": "CAREL"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the CAREL k.air air handling unit controller have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 4350 BACnet objects: 739 analog values, 1596 binary values, 136 integer values, 1879 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which CAREL k.air air handling unit controller BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "2473 of the 4350 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official CAREL k.air air handling unit controller BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is k.air - Air handling unit controller, user manual (11. Supervisor variable table) (+030220981), revision rel. 1.8 - 2026-06-25, published free by CAREL at https://www.carel.com/documents/10191/0/%2B030220981/14d83d46-c7fc-403d-b38d-2688a78559ef?version=1.11."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the CAREL k.air air handling unit controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 234 Scheduler_OnOffUnit.BMS_OnOff_En (Must be on for the BMS on/off command to work); BV 2 Scheduler_OnOffUnit.BMS_OnOff (Unit on/off command from the BMS); BV 4 SummerWinter_BMS (Summer/winter command (0 = summer, 1 = winter)); AV 2585 UnitSetP.TempSetP.Winter.Comfort (Winter comfort temperature setpoint); AV 2584 UnitSetP.TempSetP.Summer.Comfort (Summer comfort temperature setpoint); BV 1 AlarmsMng.AlrmResByBms (Alarm reset); PIV 3645 SchedStatus (Active status: 0 off, 1 economy, 2 pre-comfort, 3 comfort); AV 3435 SupplyTemp.Val_Hw_R (Supply air temperature (probe reading)); AV 3442 RetTemp.Val_R (Return air temperature); BV 902 GlobalAlrm_Dout.Val_W (Generic alarm active)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the CAREL k.air air handling unit controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The unit can be switched by keypad/th-Tune, BMS, digital input and scheduler; any enabled source set to off stops it. BMS on/off works only when BV 234 (enable on/off request by BMS) is on; BV 2 then turns the unit on or off."
     }
    },
    {
     "@type": "Question",
     "name": "Does the CAREL k.air air handling unit controller need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "PIV 2898 selects BMS offline handling (0 disabled, 1 warning only, 2 alarm, 3 alarm with timeout) and PIV 2899 sets the timeout, 120 s by default. BV 1347 shows the BMS offline alarm."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real k.air air handling unit controller?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "CAREL",
     "item": "https://easybacnet.com/bacnet-points-lists/carel/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "k.air air handling unit controller",
     "item": "https://easybacnet.com/bacnet-points-lists/carel/k-air-ahu-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carel/">CAREL</a></li><li aria-current="page">k.air air handling unit controller</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">CAREL</span> k.air air handling unit controller BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>k.air is CAREL&#x27;s ready-made air handling unit controller. Its manual has a supervisor variable table with a Modbus address and a BACnet object for every variable: about 4,350 objects covering BMS commands, setpoints, every sensor and output (with its configuration), fan, humidifier, compressor and heat recovery data, and one alarm BV per alarm. Most of the list is configuration; an integrator normally maps a small part of it.</p>
<p>This page lists <strong>4350 BACnet objects</strong> for the CAREL k.air air handling unit controller &mdash; 2473 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from CAREL&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carel/">CAREL</a></dd></div><div><dt>Model</dt><dd>k.air air handling unit controller</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>4350 (2473 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>k.air, kair, k.air large, k.air mini, CAREL k.air, +030220981, CAREL AHU controller</dd></div><div><dt>Source document</dt><dd><a href="https://www.carel.com/documents/10191/0/%2B030220981/14d83d46-c7fc-403d-b38d-2688a78559ef?version=1.11" rel="nofollow noopener" target="_blank">k.air - Air handling unit controller, user manual (11. Supervisor variable table) &middot; +030220981 &middot; rev. rel. 1.8 - 2026-06-25</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carel/k-air-ahu-controller.csv" rel="nofollow" download>Download CSV <small>4350 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carel/k-air-ahu-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carel/k-air-ahu-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.carel.com/documents/10191/0/%2B030220981/14d83d46-c7fc-403d-b38d-2688a78559ef?version=1.11" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carel/k-air-ahu-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against CAREL&rsquo;s current documentation and the live
device before use. Not official CAREL information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: CAREL k.air air handling unit controller</h2>
<div class="answer"><b>Integration in brief</b><p>Enable BMS on/off with BV 234, then switch the unit with BV 2 and select summer or winter with BV 4. Write the comfort temperature setpoints (AV 2585 winter, AV 2584 summer) if the BMS owns them. Read the unit status (PIV 3645), the supply, return and room temperatures, and the generic alarm BV 902; BV 1 resets alarms. Configure the BMS offline alarm (PIV 2898/2899) if the BMS should be supervised.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-234">BV 234</a></td><td class="n">Scheduler_OnOffUnit.BMS_OnOff_En</td><td>Must be on for the BMS on/off command to work</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">Scheduler_OnOffUnit.BMS_OnOff</td><td>Unit on/off command from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">SummerWinter_BMS</td><td>Summer/winter command (0 = summer, 1 = winter)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2585">AV 2585</a></td><td class="n">UnitSetP.TempSetP.Winter.Comfort</td><td>Winter comfort temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2584">AV 2584</a></td><td class="n">UnitSetP.TempSetP.Summer.Comfort</td><td>Summer comfort temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">AlarmsMng.AlrmResByBms</td><td>Alarm reset</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-piv-3645">PIV 3645</a></td><td class="n">SchedStatus</td><td>Active status: 0 off, 1 economy, 2 pre-comfort, 3 comfort</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3435">AV 3435</a></td><td class="n">SupplyTemp.Val_Hw_R</td><td>Supply air temperature (probe reading)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3442">AV 3442</a></td><td class="n">RetTemp.Val_R</td><td>Return air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-902">BV 902</a></td><td class="n">GlobalAlrm_Dout.Val_W</td><td>Generic alarm active</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The unit can be switched by keypad/th-Tune, BMS, digital input and scheduler; any enabled source set to off stops it. BMS on/off works only when BV 234 (enable on/off request by BMS) is on; BV 2 then turns the unit on or off.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>PIV 2898 selects BMS offline handling (0 disabled, 1 warning only, 2 alarm, 3 alarm with timeout) and PIV 2899 sets the timeout, 120 s by default. BV 1347 shows the BMS offline alarm.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Choose the BACnet port in menu Y: BMS Line or BMS2 Line = 2 (BACnet MS/TP on RS485) or Ethernet 2 Line = 1 (BACnet IP).</li><li>Y003 sets the BACnet device instance (also the MS/TP station address); baud rate, parity and stop bits are in menu Y too.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Most of the ~4,350 objects are I/O configuration (board, channel, probe type, limits); writing them changes the unit&#x27;s set-up.</li><li>Setpoints exist per season and per mode (economy, pre-comfort, comfort); the current setpoint values are read-only status objects.</li><li>Object instances are not derived from the Modbus address; use the table, not a formula.</li></ul>
</section>
<h2 id="points">CAREL k.air air handling unit controller BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">4350 of 4350 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>739</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>1596</b></button></span><span class="tg"><button type="button" class="tgl" data-g="IV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="IV" aria-pressed="false" title="Integer Value">IV<b>136</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>1879</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>4350</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>1877</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>2473</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">CAREL k.air air handling unit controller BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="W" data-u="" data-min="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">AlarmsMng.AlrmResByBms</td><td class="d">Alarm reset by BMS; Modbus CS001</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="W" data-u="" data-min="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Scheduler_OnOffUnit.BMS_OnOff</td><td class="d">On/off request by BMS; Modbus CS002</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="4" data-acc="W" data-u="" data-min="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">SummerWinter_BMS</td><td class="d">Summer/Winter mode by BMS (FALSE: Summer; TRUE: Winter); Modbus CS004</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="5" data-acc="W" data-u="" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Scheduler_OnOffUnit.BMS_UnitProfile_En</td><td class="d">Enable the unit profile from BMS; Modbus CS005</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="6" data-acc="W" data-u="" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Scheduler_Cfg.Prg[0].Event[0].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS006</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="7" data-acc="W" data-u="" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Scheduler_Cfg.Prg[0].Event[1].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS007</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="8" data-acc="W" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Scheduler_Cfg.Prg[0].Event[2].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS008</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="9" data-acc="W" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Scheduler_Cfg.Prg[0].Event[3].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS009</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="10" data-acc="W" data-u="" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Scheduler_Cfg.Prg[0].Event[4].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS010</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="11" data-acc="W" data-u="" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Scheduler_Cfg.Prg[0].Event[5].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS011</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="12" data-acc="W" data-u="" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Scheduler_Cfg.Prg[0].Event[6].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS012</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="13" data-acc="W" data-u="" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Scheduler_Cfg.Prg[0].Event[7].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS013</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="14" data-acc="W" data-u="" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Scheduler_Cfg.Prg[0].Event[8].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS014</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="15" data-acc="W" data-u="" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Scheduler_Cfg.Prg[0].Event[9].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS015</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="16" data-acc="W" data-u="" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">Scheduler_Cfg.Prg[1].Event[0].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS016</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="17" data-acc="W" data-u="" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">Scheduler_Cfg.Prg[1].Event[1].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS017</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="18" data-acc="W" data-u="" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Scheduler_Cfg.Prg[1].Event[2].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS018</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="19" data-acc="W" data-u="" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Scheduler_Cfg.Prg[1].Event[3].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS019</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="20" data-acc="W" data-u="" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Scheduler_Cfg.Prg[1].Event[4].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS020</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="21" data-acc="W" data-u="" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Scheduler_Cfg.Prg[1].Event[5].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS021</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="22" data-acc="W" data-u="" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Scheduler_Cfg.Prg[1].Event[6].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS022</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="23" data-acc="W" data-u="" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Scheduler_Cfg.Prg[1].Event[7].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS023</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="24" data-acc="W" data-u="" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Scheduler_Cfg.Prg[1].Event[8].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS024</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="25" data-acc="W" data-u="" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Scheduler_Cfg.Prg[1].Event[9].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS025</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="26" data-acc="W" data-u="" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Scheduler_Cfg.Prg[2].Event[0].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS026</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="27" data-acc="W" data-u="" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Scheduler_Cfg.Prg[2].Event[1].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS027</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="28" data-acc="W" data-u="" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Scheduler_Cfg.Prg[2].Event[2].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS028</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="29" data-acc="W" data-u="" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Scheduler_Cfg.Prg[2].Event[3].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS029</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="30" data-acc="W" data-u="" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Scheduler_Cfg.Prg[2].Event[4].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS030</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="31" data-acc="W" data-u="" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Scheduler_Cfg.Prg[2].Event[5].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS031</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="32" data-acc="W" data-u="" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Scheduler_Cfg.Prg[2].Event[6].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS032</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="33" data-acc="W" data-u="" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Scheduler_Cfg.Prg[2].Event[7].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS033</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="34" data-acc="W" data-u="" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Scheduler_Cfg.Prg[2].Event[8].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS034</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="35" data-acc="W" data-u="" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Scheduler_Cfg.Prg[2].Event[9].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS035</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="36" data-acc="W" data-u="" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Scheduler_Cfg.Prg[3].Event[0].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS036</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="37" data-acc="W" data-u="" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Scheduler_Cfg.Prg[3].Event[1].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS037</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="38" data-acc="W" data-u="" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">Scheduler_Cfg.Prg[3].Event[2].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS038</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="39" data-acc="W" data-u="" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Scheduler_Cfg.Prg[3].Event[3].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS039</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="40" data-acc="W" data-u="" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Scheduler_Cfg.Prg[3].Event[4].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS040</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="41" data-acc="W" data-u="" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Scheduler_Cfg.Prg[3].Event[5].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS041</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="42" data-acc="W" data-u="" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Scheduler_Cfg.Prg[3].Event[6].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS042</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="43" data-acc="W" data-u="" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">Scheduler_Cfg.Prg[3].Event[7].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS043</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="44" data-acc="W" data-u="" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">Scheduler_Cfg.Prg[3].Event[8].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS044</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="45" data-acc="W" data-u="" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">Scheduler_Cfg.Prg[3].Event[9].Enabled</td><td class="d">Scheduler: configuration - Program - Event - Enable event; Modbus CS045</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="46" data-acc="W" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">Scheduler_Cfg.SDays[0].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS046</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="47" data-acc="W" data-u="" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">Scheduler_Cfg.SDays[1].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS047</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="48" data-acc="W" data-u="" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">Scheduler_Cfg.SDays[2].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS048</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="49" data-acc="W" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">Scheduler_Cfg.SDays[3].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS049</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="50" data-acc="W" data-u="" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">Scheduler_Cfg.SDays[4].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS050</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="51" data-acc="W" data-u="" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">Scheduler_Cfg.SDays[5].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS051</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="52" data-acc="W" data-u="" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">Scheduler_Cfg.SDays[6].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS052</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="53" data-acc="W" data-u="" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">Scheduler_Cfg.SDays[7].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS053</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="54" data-acc="W" data-u="" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">Scheduler_Cfg.SDays[8].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS054</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="55" data-acc="W" data-u="" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">Scheduler_Cfg.SDays[9].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS055</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="56" data-acc="W" data-u="" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">Scheduler_Cfg.SDays[10].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS056</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="57" data-acc="W" data-u="" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">Scheduler_Cfg.SDays[11].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS057</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="58" data-acc="W" data-u="" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">Scheduler_Cfg.SDays[12].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS058</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="59" data-acc="W" data-u="" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">Scheduler_Cfg.SDays[13].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS059</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="60" data-acc="W" data-u="" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">Scheduler_Cfg.SDays[14].Enabled</td><td class="d">Scheduler: configuration - Special day - Enabled; Modbus CS060</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="61" data-acc="W" data-u="" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">Scheduler_Cfg.Vac[0].Enabled</td><td class="d">Scheduler: configuration - Vacation period - Enabled; Modbus CS061</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="62" data-acc="W" data-u="" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">Scheduler_Cfg.Vac[1].Enabled</td><td class="d">Scheduler: configuration - Vacation period - Enabled; Modbus CS062</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="63" data-acc="W" data-u="" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">Scheduler_Cfg.Vac[2].Enabled</td><td class="d">Scheduler: configuration - Vacation period - Enabled; Modbus CS063</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="65" data-acc="W" data-u="" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">SupplyAirFlwSw.LogicDin_RW</td><td class="d">Supply air flow switch - Logic digital input; Modbus CS065</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="66" data-acc="W" data-u="" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">RetAirFlwSw.LogicDin_RW</td><td class="d">Return air flow switch - Logic digital input; Modbus CS066</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="67" data-acc="W" data-u="" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">AirFlwSw.LogicDin_RW</td><td class="d">Air flow switch - Logic digital input; Modbus CS067</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="68" data-acc="W" data-u="" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">AFreezeSw.LogicDin_RW</td><td class="d">Antifreeze switch - Logic digital input; Modbus CS068</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="69" data-acc="W" data-u="" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">RemOnOff.LogicDin_RW</td><td class="d">Remote On/Off - Logic digital input; Modbus CS069</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="70" data-acc="W" data-u="" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">SupplyFanOvld_1.LogicDin_RW</td><td class="d">Supply fan overload 1 - Logic digital input; Modbus CS070</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="71" data-acc="W" data-u="" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">RetFanOvld_1.LogicDin_RW</td><td class="d">Return fan overload 1 - Logic digital input; Modbus CS071</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="72" data-acc="W" data-u="" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">SupplyFanOvld_2.LogicDin_RW</td><td class="d">Supply fan overload 2 - Logic digital input; Modbus CS072</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="73" data-acc="W" data-u="" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">RetFanOvld_2.LogicDin_RW</td><td class="d">Return fan overload 2 - Logic digital input; Modbus CS073</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="74" data-acc="W" data-u="" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">SupplyFanInvAlrm.LogicDin_RW</td><td class="d">Supply inverter alarm - Logic digital input; Modbus CS074</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="75" data-acc="W" data-u="" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">RetFanInvAlrm.LogicDin_RW</td><td class="d">Return inverter alarm - Logic digital input; Modbus CS075</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="76" data-acc="W" data-u="" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">FansOvld.LogicDin_RW</td><td class="d">Fans overload - Logic digital input; Modbus CS076</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="77" data-acc="W" data-u="" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">CompOvld.LogicDin_RW</td><td class="d">Compressor overload - Logic digital input; Modbus CS077</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="78" data-acc="W" data-u="" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">HiPSw.LogicDin_RW</td><td class="d">High discharge pressure switch - Logic digital input; Modbus CS078</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="79" data-acc="W" data-u="" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">LowPSw.LogicDin_RW</td><td class="d">Low suction pressure switch - Logic digital input; Modbus CS079</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="80" data-acc="W" data-u="" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">RecoveryOvld.LogicDin_RW</td><td class="d">Thermal wheel overload - Logic digital input; Modbus CS080</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="81" data-acc="W" data-u="" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">SrsAlrm.LogicDin_RW</td><td class="d">Serious alarm - Logic digital input; Modbus CS081</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="82" data-acc="W" data-u="" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">GenAlrm.LogicDin_RW</td><td class="d">Generic alarm - Logic digital input; Modbus CS082</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="83" data-acc="W" data-u="" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">GenWarning.LogicDin_RW</td><td class="d">Generic warning - Logic digital input; Modbus CS083</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="84" data-acc="W" data-u="" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">FiltAlrm.LogicDin_RW</td><td class="d">Filters alarm - Logic digital input; Modbus CS084</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="85" data-acc="W" data-u="" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">SupplyFiltAlrm_1.LogicDin_RW</td><td class="d">Supply filter alarm 1 - Logic digital input; Modbus CS085</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="86" data-acc="W" data-u="" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">SupplyFiltAlrm_2.LogicDin_RW</td><td class="d">Supply filter alarm 2 - Logic digital input; Modbus CS086</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="87" data-acc="W" data-u="" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">RetFiltAlrm.LogicDin_RW</td><td class="d">Return filter alarm - Logic digital input; Modbus CS087</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="88" data-acc="W" data-u="" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">HumAlrm.LogicDin_RW</td><td class="d">Humidifier alarm - Logic digital input; Modbus CS088</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="89" data-acc="W" data-u="" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">MainCoilPmp1_Ovld.LogicDin_RW</td><td class="d">Main coil pump 1 overload - Logic digital input; Modbus CS089</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="90" data-acc="W" data-u="" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">MainCoilPmp2_Ovld.LogicDin_RW</td><td class="d">Main coil pump 2 overload - Logic digital input; Modbus CS090</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="91" data-acc="W" data-u="" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">ReHeatCoilPmp1_Ovld.LogicDin_RW</td><td class="d">ReHeat coil pump 1 overload - Logic digital input; Modbus CS091</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="92" data-acc="W" data-u="" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">ReHeatCoilPmp2_Ovld.LogicDin_RW</td><td class="d">ReHeat coil pump 2 overload - Logic digital input; Modbus CS092</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="93" data-acc="W" data-u="" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">PreHeatCoilPmp1_Ovld.LogicDin_RW</td><td class="d">PreHeat coil pump 1 overload - Logic digital input; Modbus CS093</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="94" data-acc="W" data-u="" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">PreHeatCoilPmp2_Ovld.LogicDin_RW</td><td class="d">PreHeat coil pump 2 overload - Logic digital input; Modbus CS094</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="95" data-acc="W" data-u="" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">OA_CoilPmp1_Ovld.LogicDin_RW</td><td class="d">Outdoor air pre-treatment coil pump 1 overload - Logic digital input; Modbus CS095</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="96" data-acc="W" data-u="" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">OA_CoilPmp2_Ovld.LogicDin_RW</td><td class="d">Outdoor air pre-treatment coil pump 2 overload - Logic digital input; Modbus CS096</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="97" data-acc="W" data-u="" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">FreshAirDampSw.LogicDin_RW</td><td class="d">Fresh air damper switch - Logic digital input; Modbus CS097</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="98" data-acc="W" data-u="" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">SupplyDamperSw.LogicDin_RW</td><td class="d">Supply damper switch - Logic digital input; Modbus CS098</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="99" data-acc="W" data-u="" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">RetDampSw.LogicDin_RW</td><td class="d">Return damper switch - Logic digital input; Modbus CS099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="100" data-acc="W" data-u="" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">MainCoilFlwSw.LogicDin_RW</td><td class="d">Main coil flow switch - Logic digital input; Modbus CS100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="101" data-acc="W" data-u="" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">PreHeatCoilFlwSw.LogicDin_RW</td><td class="d">Pre-heating coil flow switch - Logic digital input; Modbus CS101</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="102" data-acc="W" data-u="" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">ReHeatCoilFlwSw.LogicDin_RW</td><td class="d">Post-Heating coil flow switch - Logic digital input; Modbus CS102</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="103" data-acc="W" data-u="" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">OA_CoilFlwSw.LogicDin_RW</td><td class="d">Outdoor air pre-treatment coil flow switch - Logic digital input; Modbus CS103</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="104" data-acc="W" data-u="" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">RecoveryClogged.LogicDin_RW</td><td class="d">Recovery clogged - Logic digital input; Modbus CS104</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="105" data-acc="W" data-u="" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">ReHeatAlrm.LogicDin_RW</td><td class="d">Re-heating alarm - Logic digital input; Modbus CS105</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="106" data-acc="W" data-u="" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">PreHeatAlrm.LogicDin_RW</td><td class="d">Pre-heating alarm - Logic digital input; Modbus CS106</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="107" data-acc="W" data-u="" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">MainHeatCoilAlrm.LogicDin_RW</td><td class="d">Main coil alarm - Logic digital input; Modbus CS107</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="108" data-acc="W" data-u="" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">OA_CoilAlrm.LogicDin_RW</td><td class="d">Outdoor air pre-treatment-Heat alarm - Logic digital input; Modbus CS108</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="109" data-acc="W" data-u="" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">DoorSw.LogicDin_RW</td><td class="d">Door Switch - Logic digital input; Modbus CS109</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="110" data-acc="W" data-u="" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">FireSmokeAlrm.LogicDin_RW</td><td class="d">Fire/Smoke alarm - Logic digital input; Modbus CS110</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="111" data-acc="W" data-u="" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">FiremanOverrideSw.LogicDin_RW</td><td class="d">Fireman override switch - Logic digital input; Modbus CS111</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="112" data-acc="W" data-u="" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">SummerWinterModeByDin.LogicDin_RW</td><td class="d">Summer/Winter mode by digital input - Logic; Modbus CS112</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="113" data-acc="W" data-u="" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">Din_SetP.LogicDin_RW</td><td class="d">Setpoint by digital input - Logic digital input; Modbus CS113</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="114" data-acc="W" data-u="" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">Eco_Mode.LogicDin_RW</td><td class="d">Eco mode - Logic digital input; Modbus CS114</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="115" data-acc="W" data-u="" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">PreComf_Mode.LogicDin_RW</td><td class="d">Precomfort mode - Logic digital input; Modbus CS115</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="116" data-acc="W" data-u="" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">Comf_Mode.LogicDin_RW</td><td class="d">Comfort mode - Logic digital input; Modbus CS116</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="117" data-acc="W" data-u="" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">AuxDin_1.LogicDin_RW</td><td class="d">Auxiliary digital input 1 - Logic digital input; Modbus CS117</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="118" data-acc="W" data-u="" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">AuxDin_2.LogicDin_RW</td><td class="d">Auxiliary digital input 2 - Logic digital input; Modbus CS118</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="119" data-acc="W" data-u="" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">AuxDin_3.LogicDin_RW</td><td class="d">Auxiliary digital input 3 - Logic digital input; Modbus CS119</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="120" data-acc="W" data-u="" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">AuxDin_4.LogicDin_RW</td><td class="d">Auxiliary digital input 4 - Logic digital input; Modbus CS120</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="121" data-acc="W" data-u="" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">DfrHeatExch_Din.LogicDin_RW</td><td class="d">Heat exchanger defrost by Din - Logic digital input; Modbus CS121</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="122" data-acc="W" data-u="" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">BypassDamp_Dout.LogicDout_RW</td><td class="d">Bypass damper - Logic digital output; Modbus CS122</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="123" data-acc="W" data-u="" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">BypassDamp_Open.LogicDout_RW</td><td class="d">Bypass damper floating (open) - Logic digital output; Modbus CS123</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="124" data-acc="W" data-u="" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">BypassDamp_Close.LogicDout_RW</td><td class="d">Bypass damper floating (close) - Logic digital output; Modbus CS124</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="125" data-acc="W" data-u="" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">FreshAirDamp_Dout.LogicDout_RW</td><td class="d">Fresh air damper - Logic digital output; Modbus CS125</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="126" data-acc="W" data-u="" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">ExhAirDamp_Dout.LogicDout_RW</td><td class="d">Exhaust air damper - Logic digital output; Modbus CS126</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="127" data-acc="W" data-u="" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">MixingDamp_Dout.LogicDout_RW</td><td class="d">Mixing damper - Logic digital output; Modbus CS127</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="128" data-acc="W" data-u="" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">SupplyAirDamp_Dout.LogicDout_RW</td><td class="d">Supply air damper - Logic digital output; Modbus CS128</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="129" data-acc="W" data-u="" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">RetAirDamp_Dout.LogicDout_RW</td><td class="d">Return air damper - Logic digital output; Modbus CS129</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="130" data-acc="W" data-u="" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">MixingDamp_Open.LogicDout_RW</td><td class="d">Mixing damper floating (OPEN) - Logic digital output; Modbus CS130</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="131" data-acc="W" data-u="" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">MixingDamp_Close.LogicDout_RW</td><td class="d">Mixing damper floating (CLOSE) - Logic digital output; Modbus CS131</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="132" data-acc="W" data-u="" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">SupplyFan_Dout.LogicDout_RW</td><td class="d">Supply fan - Logic digital output; Modbus CS132</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="133" data-acc="W" data-u="" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">RetFan_Dout.LogicDout_RW</td><td class="d">Return fan - Logic digital output; Modbus CS133</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="134" data-acc="W" data-u="" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">SupplyFan2_Dout.LogicDout_RW</td><td class="d">Supply fan 2 - Logic digital output; Modbus CS134</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="135" data-acc="W" data-u="" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">RetFan2_Dout.LogicDout_RW</td><td class="d">Return fan 2 - Logic digital output; Modbus CS135</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="136" data-acc="W" data-u="" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">Comp_Dout.LogicDout_RW</td><td class="d">Compressor - Logic digital output; Modbus CS136</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="137" data-acc="W" data-u="" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">RevVlv.LogicDout_RW</td><td class="d">Reverse valve - Logic digital output; Modbus CS137</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="138" data-acc="W" data-u="" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">UnitOnOff_Dout.LogicDout_RW</td><td class="d">Unit status (On/Off ) - Logic digital output; Modbus CS138</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="140" data-acc="W" data-u="" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">GlobalAlrm_Dout.LogicDout_RW</td><td class="d">Generic alarm info - Logic digital output; Modbus CS140</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="141" data-acc="W" data-u="" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">LightAlrm_Dout.LogicDout_RW</td><td class="d">Light alarm info - Logic digital output; Modbus CS141</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="142" data-acc="W" data-u="" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">SrsAlrm_Dout.LogicDout_RW</td><td class="d">Serious alarm info - Logic digital output; Modbus CS142</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="143" data-acc="W" data-u="" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">Humidifier.LogicDout_RW</td><td class="d">Humidifier - Logic digital output; Modbus CS143</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="144" data-acc="W" data-u="" id="obj-bv-144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">144</td><td class="n">AuxOut1_Dout.LogicDout_RW</td><td class="d">Auxiliary output 1 - Logic digital output; Modbus CS144</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="145" data-acc="W" data-u="" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">AuxOut2_Dout.LogicDout_RW</td><td class="d">Auxiliary output 2 - Logic digital output; Modbus CS145</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="146" data-acc="W" data-u="" id="obj-bv-146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">146</td><td class="n">AuxOut3_Dout.LogicDout_RW</td><td class="d">Auxiliary output 3 - Logic digital output; Modbus CS146</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="147" data-acc="W" data-u="" id="obj-bv-147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">147</td><td class="n">AuxOut4_Dout.LogicDout_RW</td><td class="d">Auxiliary output 4 - Logic digital output; Modbus CS147</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="148" data-acc="W" data-u="" id="obj-bv-148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">148</td><td class="n">MainVlv_Open.LogicDout_RW</td><td class="d">Main floating valve open - Logic digital output; Modbus CS148</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="149" data-acc="W" data-u="" id="obj-bv-149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">149</td><td class="n">PreHeatVlv_Open.LogicDout_RW</td><td class="d">Pre-heating floating valve open - Logic digital output; Modbus CS149</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="150" data-acc="W" data-u="" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">ReHeatVlv_Open.LogicDout_RW</td><td class="d">Re-Heating floating valve open - Logic digital output; Modbus CS150</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="151" data-acc="W" data-u="" id="obj-bv-151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">151</td><td class="n">MainVlv_Close.LogicDout_RW</td><td class="d">Main floating valve close - Logic digital output; Modbus CS151</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="152" data-acc="W" data-u="" id="obj-bv-152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">152</td><td class="n">PreHeatVlv_Close.LogicDout_RW</td><td class="d">Pre-heating floating valve close - Logic digital output; Modbus CS152</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="153" data-acc="W" data-u="" id="obj-bv-153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">153</td><td class="n">ReHeatVlv_Close.LogicDout_RW</td><td class="d">Re-Heating floating valve close - Logic digital output; Modbus CS153</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="154" data-acc="W" data-u="" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">MainCoil_Step1.LogicDout_RW</td><td class="d">Main step 1 - Logic digital output; Modbus CS154</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="155" data-acc="W" data-u="" id="obj-bv-155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">155</td><td class="n">MainCoil_Step2.LogicDout_RW</td><td class="d">Main step 2 - Logic digital output; Modbus CS155</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="156" data-acc="W" data-u="" id="obj-bv-156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156</td><td class="n">MainCoil_Step3.LogicDout_RW</td><td class="d">Main step 3 - Logic digital output; Modbus CS156</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="157" data-acc="W" data-u="" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">MainCoil_Step4.LogicDout_RW</td><td class="d">Main step 4 - Logic digital output; Modbus CS157</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="158" data-acc="W" data-u="" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">158</td><td class="n">ReHeatCoil_Step1.LogicDout_RW</td><td class="d">Postheat heater 1 - Logic digital output; Modbus CS158</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="159" data-acc="W" data-u="" id="obj-bv-159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">159</td><td class="n">ReHeatCoil_Step2.LogicDout_RW</td><td class="d">Postheat heater 2 - Logic digital output; Modbus CS159</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="160" data-acc="W" data-u="" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">ReHeatCoil_Step3.LogicDout_RW</td><td class="d">Postheat heater 3 - Logic digital output; Modbus CS160</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="161" data-acc="W" data-u="" id="obj-bv-161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">161</td><td class="n">ReHeatCoil_Step4.LogicDout_RW</td><td class="d">Postheat heater 4 - Logic digital output; Modbus CS161</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="162" data-acc="W" data-u="" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">PreHeatCoil_Step1.LogicDout_RW</td><td class="d">Preheat heater 1 - Logic digital output; Modbus CS162</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="163" data-acc="W" data-u="" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">PreHeatCoil_Step2.LogicDout_RW</td><td class="d">Preheat heater 2 - Logic digital output; Modbus CS163</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="164" data-acc="W" data-u="" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">PreHeatCoil_Step3.LogicDout_RW</td><td class="d">Preheat heater 3 - Logic digital output; Modbus CS164</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="165" data-acc="W" data-u="" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">PreHeatCoil_Step4.LogicDout_RW</td><td class="d">Preheat heater 4 - Logic digital output; Modbus CS165</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="166" data-acc="W" data-u="" id="obj-bv-166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">166</td><td class="n">OA_Coil_Step1.LogicDout_RW</td><td class="d">Outdoor air pre-treatment heater 1 - Logic digital output; Modbus CS166</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="167" data-acc="W" data-u="" id="obj-bv-167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">167</td><td class="n">OA_Coil_Step2.LogicDout_RW</td><td class="d">Outdoor air pre-treatment heater 2 - Logic digital output; Modbus CS167</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="168" data-acc="W" data-u="" id="obj-bv-168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">168</td><td class="n">OA_Coil_Step3.LogicDout_RW</td><td class="d">Outdoor air pre-treatment heater 3 - Logic digital output; Modbus CS168</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="169" data-acc="W" data-u="" id="obj-bv-169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">169</td><td class="n">OA_Coil_Step4.LogicDout_RW</td><td class="d">Outdoor air pre-treatment heater 4 - Logic digital output; Modbus CS169</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="170" data-acc="W" data-u="" id="obj-bv-170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">170</td><td class="n">PreHeatPmp_1.LogicDout_RW</td><td class="d">Pre-Heating pump 1 - Logic digital output; Modbus CS170</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="171" data-acc="W" data-u="" id="obj-bv-171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">171</td><td class="n">PreHeatPmp_2.LogicDout_RW</td><td class="d">Pre-Heating pump 2 - Logic digital output; Modbus CS171</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="172" data-acc="W" data-u="" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">MainCoilPmp_1.LogicDout_RW</td><td class="d">Main pump 1 - Logic digital output; Modbus CS172</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="173" data-acc="W" data-u="" id="obj-bv-173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">173</td><td class="n">MainCoilPmp_2.LogicDout_RW</td><td class="d">Main pump 2 - Logic digital output; Modbus CS173</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="174" data-acc="W" data-u="" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">ReHeatPmp_1.LogicDout_RW</td><td class="d">Re-Heating pump 1 - Logic digital output; Modbus CS174</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="175" data-acc="W" data-u="" id="obj-bv-175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">175</td><td class="n">ReHeatPmp_2.LogicDout_RW</td><td class="d">Re-Heating pump 2 - Logic digital output; Modbus CS175</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="176" data-acc="W" data-u="" id="obj-bv-176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">176</td><td class="n">OA_CoilPmp_1.LogicDout_RW</td><td class="d">Outdoor air pre-treatment -Heating pump 1 - Logic digital output; Modbus CS176</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="177" data-acc="W" data-u="" id="obj-bv-177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">177</td><td class="n">OA_CoilPmp_2.LogicDout_RW</td><td class="d">Outdoor air pre-treatment -Heating pump 2 - Logic digital output; Modbus CS177</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="178" data-acc="W" data-u="" id="obj-bv-178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">178</td><td class="n">FiltAlrm_Dout.LogicDout_RW</td><td class="d">Filters alarm - Logic digital output; Modbus CS178</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="179" data-acc="W" data-u="" id="obj-bv-179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">179</td><td class="n">Recovery_Dout.LogicDout_RW</td><td class="d">Recovery - Logic digital output; Modbus CS179</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="180" data-acc="W" data-u="" id="obj-bv-180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">180</td><td class="n">IEC_Hum_Dout.LogicDout_RW</td><td class="d">IEC humidifer - Logic digital output; Modbus CS180</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="181" data-acc="W" data-u="" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">181</td><td class="n">SummerWinter_UI</td><td class="d">Summer/Winter mode by Keyboard (FALSE: Summer; TRUE: Winter); Modbus CS181</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="182" data-acc="W" data-u="" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">Scheduler_OnOffUnit.PartyMode_Start</td><td class="d">Party mode: start command; Modbus CS182</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="183" data-acc="W" data-u="" id="obj-bv-183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">183</td><td class="n">VarToShow.Logic</td><td class="d">Modbus CS183</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="184" data-acc="W" data-u="" id="obj-bv-184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">184</td><td class="n">FreshAirDampEnMan</td><td class="d">Fresh air damper manual mode enable; Modbus CS184</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="185" data-acc="W" data-u="" id="obj-bv-185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">185</td><td class="n">MixDampEnMan</td><td class="d">Mixing damper manual mode enable; Modbus CS185</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="186" data-acc="W" data-u="" id="obj-bv-186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">186</td><td class="n">ExhAirDampEnMan</td><td class="d">Exhaust air damper manual mode enable; Modbus CS186</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="187" data-acc="W" data-u="" id="obj-bv-187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">187</td><td class="n">BypassDampEnMan</td><td class="d">Bypass damper manual mode enable; Modbus CS187</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="188" data-acc="W" data-u="" id="obj-bv-188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">188</td><td class="n">SupplyFanEnMan</td><td class="d">Supply fan manual mode enable; Modbus CS188</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="189" data-acc="W" data-u="" id="obj-bv-189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">189</td><td class="n">RetFanEnMan</td><td class="d">Return fan manual mode enable; Modbus CS189</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="190" data-acc="W" data-u="" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">190</td><td class="n">PreHeatCoilEnMan</td><td class="d">Pre heating coil manual mode enable; Modbus CS190</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="191" data-acc="W" data-u="" id="obj-bv-191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">191</td><td class="n">MainCoilEnMan</td><td class="d">Main coil manual mode enable; Modbus CS191</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="192" data-acc="W" data-u="" id="obj-bv-192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">192</td><td class="n">ReHeatCoilEnMan</td><td class="d">Post heating coil manual mode enable; Modbus CS192</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="193" data-acc="W" data-u="" id="obj-bv-193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">193</td><td class="n">CompEnMan</td><td class="d">Compressor manual mode enable; Modbus CS193</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="194" data-acc="W" data-u="" id="obj-bv-194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">194</td><td class="n">HumEnMan</td><td class="d">Humidifier manual mode enable; Modbus CS194</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="195" data-acc="W" data-u="" id="obj-bv-195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">195</td><td class="n">En_SetPComp</td><td class="d">Enable setpoint compensation by external temperature; Modbus CS195</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="196" data-acc="W" data-u="" id="obj-bv-196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">196</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[0].Enabled</td><td class="d">Event - Enable event; Modbus CS196</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="197" data-acc="W" data-u="" id="obj-bv-197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">197</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[1].Enabled</td><td class="d">Event - Enable event; Modbus CS197</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="198" data-acc="W" data-u="" id="obj-bv-198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">198</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[2].Enabled</td><td class="d">Event - Enable event; Modbus CS198</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="199" data-acc="W" data-u="" id="obj-bv-199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">199</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[3].Enabled</td><td class="d">Event - Enable event; Modbus CS199</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="200" data-acc="W" data-u="" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[4].Enabled</td><td class="d">Event - Enable event; Modbus CS200</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="201" data-acc="W" data-u="" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[5].Enabled</td><td class="d">Event - Enable event; Modbus CS201</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="202" data-acc="W" data-u="" id="obj-bv-202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">202</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[6].Enabled</td><td class="d">Event - Enable event; Modbus CS202</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="203" data-acc="W" data-u="" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[7].Enabled</td><td class="d">Event - Enable event; Modbus CS203</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="204" data-acc="W" data-u="" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[8].Enabled</td><td class="d">Event - Enable event; Modbus CS204</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="205" data-acc="W" data-u="" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[9].Enabled</td><td class="d">Event - Enable event; Modbus CS205</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="206" data-acc="W" data-u="" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].Enabled</td><td class="d">Vacation period - Enabled; Modbus CS206</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="207" data-acc="W" data-u="" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].Enabled</td><td class="d">Vacation period - Enabled; Modbus CS207</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="208" data-acc="W" data-u="" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].Enabled</td><td class="d">Vacation period - Enabled; Modbus CS208</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="209" data-acc="W" data-u="" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[0].Enabled</td><td class="d">Special day - Enabled; Modbus CS209</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="210" data-acc="W" data-u="" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[1].Enabled</td><td class="d">Special day - Enabled; Modbus CS210</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="211" data-acc="W" data-u="" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[2].Enabled</td><td class="d">Special day - Enabled; Modbus CS211</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="212" data-acc="W" data-u="" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[3].Enabled</td><td class="d">Special day - Enabled; Modbus CS212</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="213" data-acc="W" data-u="" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[4].Enabled</td><td class="d">Special day - Enabled; Modbus CS213</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="214" data-acc="W" data-u="" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[5].Enabled</td><td class="d">Special day - Enabled; Modbus CS214</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="215" data-acc="W" data-u="" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[6].Enabled</td><td class="d">Special day - Enabled; Modbus CS215</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="216" data-acc="W" data-u="" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">216</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[7].Enabled</td><td class="d">Special day - Enabled; Modbus CS216</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="217" data-acc="W" data-u="" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[8].Enabled</td><td class="d">Special day - Enabled; Modbus CS217</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="218" data-acc="W" data-u="" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[9].Enabled</td><td class="d">Special day - Enabled; Modbus CS218</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="219" data-acc="W" data-u="" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[10].Enabled</td><td class="d">Special day - Enabled; Modbus CS219</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="220" data-acc="W" data-u="" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[11].Enabled</td><td class="d">Special day - Enabled; Modbus CS220</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="221" data-acc="W" data-u="" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[12].Enabled</td><td class="d">Special day - Enabled; Modbus CS221</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="222" data-acc="W" data-u="" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[13].Enabled</td><td class="d">Special day - Enabled; Modbus CS222</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="223" data-acc="W" data-u="" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">223</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[14].Enabled</td><td class="d">Special day - Enabled; Modbus CS223</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="224" data-acc="W" data-u="" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">224</td><td class="n">Scheduler_OnOffUnit.En_PartyMode</td><td class="d">Enable Party mode from c.pCO; Modbus CS224</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="225" data-acc="W" data-u="" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">En_RetFan</td><td class="d">Enable return fan; Modbus CS225</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="226" data-acc="W" data-u="" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">En_DehumReg</td><td class="d">Enable dehumidification regulation; Modbus CS226</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="227" data-acc="W" data-u="" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">Dehum_En_KWaterDWP</td><td class="d">Dehumidification: enable kwater dew point calculation; Modbus CS227</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="228" data-acc="W" data-u="" id="obj-bv-228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">228</td><td class="n">En_WarmUp</td><td class="d">Enable warm up procedure during start up state; Modbus CS228</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="229" data-acc="W" data-u="" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">En_AfreezeOffState</td><td class="d">Enable antifreeze during off state; Modbus CS229</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="230" data-acc="W" data-u="" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">RegPrbErrMode</td><td class="d">FALSE=forced off; TRUE=manual activation; Modbus CS230</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="231" data-acc="W" data-u="" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">StateMachine.En_RegPrbErr_UnitOff</td><td class="d">Enabling of the regulation probe error status during the off state; Modbus CS231</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="232" data-acc="W" data-u="" id="obj-bv-232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">232</td><td class="n">En_THTN</td><td class="d">Enable th-Tune management; Modbus CS232</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="234" data-acc="W" data-u="" data-min="1" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">234</td><td class="n">Scheduler_OnOffUnit.BMS_OnOff_En</td><td class="d">Enable on/off request by BMS; Modbus CS234</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="236" data-acc="W" data-u="" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">En_VDI</td><td class="d">Enable VDI management; Modbus CS236</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="237" data-acc="W" data-u="" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">En_VDI_HiSatHumStartUp</td><td class="d">VDI high saturation humidity startup enabled; Modbus CS237</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="238" data-acc="W" data-u="" id="obj-bv-238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">238</td><td class="n">RetFanPrefRunDir</td><td class="d">Preferred running direction (FALSE: left; TRUE: right) for fan; Modbus CS238</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="239" data-acc="W" data-u="" id="obj-bv-239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">239</td><td class="n">RetFan_En_EmergFunct</td><td class="d">Enable emergency function (FALSE: Inactive; TRUE: Active; ) for Ebmpapst fan; Modbus CS239</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="245" data-acc="W" data-u="" id="obj-bv-245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">245</td><td class="n">En_Fan_CO2_Reg</td><td class="d">Enable air quality regulation for fans; Modbus CS245</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="246" data-acc="W" data-u="" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">En_FanTempLim</td><td class="d">Enable fan temperature limit regulation; Modbus CS246</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="247" data-acc="W" data-u="" id="obj-bv-247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">247</td><td class="n">En_FC_FH_FanReg</td><td class="d">Enable fan regulation in case of FreeCooling/FreeHeating; Modbus CS247</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="248" data-acc="W" data-u="" id="obj-bv-248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">248</td><td class="n">En_NightMinVent</td><td class="d">Enable night minimum ventilation; Modbus CS248</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="249" data-acc="W" data-u="" id="obj-bv-249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">249</td><td class="n">NightVentPriority</td><td class="d">Priority between minimum ventilation and night free cooling (FALSE: minimum ...; Modbus CS249</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="250" data-acc="W" data-u="" id="obj-bv-250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">250</td><td class="n">Antifreeze.DisLowSupplyTempAlrm</td><td class="d">Disable Low supply temperature alarm; Modbus CS250</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="251" data-acc="W" data-u="" id="obj-bv-251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">251</td><td class="n">Regulation.EnCompNightVent</td><td class="d">Enable compressor during night ventilation; Modbus CS251</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="252" data-acc="W" data-u="" id="obj-bv-252"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">252</td><td class="n">Humisonic.ManDrain_HUMS</td><td class="d">Manual drain request: FALSE=no request; TRUE=request to drain; Modbus CS252</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="253" data-acc="W" data-u="" id="obj-bv-253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">253</td><td class="n">Humisonic.DevSettings_HUMS.HrsCountRes</td><td class="d">Parameters for device configuration - Hours counter reset request; Modbus CS253</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="254" data-acc="W" data-u="" id="obj-bv-254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">254</td><td class="n">SupplyFanPrefRunDir</td><td class="d">Preferred running direction (FALSE: left; TRUE: right) for fan; Modbus CS254</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="255" data-acc="W" data-u="" id="obj-bv-255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">255</td><td class="n">SupplyFan_En_EmergFunct</td><td class="d">Settings of the emergency function - Enable emergency function (FALSE: ...; Modbus CS255</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="261" data-acc="W" data-u="" id="obj-bv-261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">261</td><td class="n">AuxReg1_Cfg.DOut_ErrorValue</td><td class="d">Auxiliary Regulation 1 - Dout: Error value; Modbus CS261</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="262" data-acc="W" data-u="" id="obj-bv-262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">262</td><td class="n">AuxReg1_Cfg.EnableSel_ManualEn</td><td class="d">Auxiliary Regulation 1 - Enable selection: Manual enabling; Modbus CS262</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="263" data-acc="W" data-u="" id="obj-bv-263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">263</td><td class="n">AuxReg1_Cfg.En_ComfortReg</td><td class="d">Auxiliary Regulation 1 - Enable comfort auxiliary regulation; Modbus CS263</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="264" data-acc="W" data-u="" id="obj-bv-264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">264</td><td class="n">AuxReg1_Cfg.ReverseMode</td><td class="d">Auxiliary Regulation 1 - Reverse mode; Modbus CS264</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="266" data-acc="W" data-u="" id="obj-bv-266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">266</td><td class="n">AuxReg1_Cfg.ManModeEn</td><td class="d">Auxiliary Regulation 1 - Manual mode enabled; Modbus CS266</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="267" data-acc="W" data-u="" id="obj-bv-267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">267</td><td class="n">AuxReg1_Cfg.DOut_ManModeVal</td><td class="d">Auxiliary Regulation 1 - Dout: Manual mode value; Modbus CS267</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="268" data-acc="W" data-u="" id="obj-bv-268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">268</td><td class="n">AuxReg2_Cfg.DOut_ErrorValue</td><td class="d">Auxiliary Regulation 2 - Dout: Error value; Modbus CS268</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="269" data-acc="W" data-u="" id="obj-bv-269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">269</td><td class="n">AuxReg2_Cfg.EnableSel_ManualEn</td><td class="d">Auxiliary Regulation 2 - Enable selection: Manual enabling; Modbus CS269</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="270" data-acc="W" data-u="" id="obj-bv-270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">270</td><td class="n">AuxReg2_Cfg.En_ComfortReg</td><td class="d">Auxiliary Regulation 2 - Enable comfort auxiliary regulation; Modbus CS270</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="271" data-acc="W" data-u="" id="obj-bv-271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">271</td><td class="n">AuxReg2_Cfg.ReverseMode</td><td class="d">Auxiliary Regulation 2 - Reverse mode; Modbus CS271</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="273" data-acc="W" data-u="" id="obj-bv-273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">273</td><td class="n">AuxReg2_Cfg.ManModeEn</td><td class="d">Auxiliary Regulation 2 - Manual mode enabled; Modbus CS273</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="274" data-acc="W" data-u="" id="obj-bv-274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">274</td><td class="n">AuxReg2_Cfg.DOut_ManModeVal</td><td class="d">Auxiliary Regulation 2 - Dout: Manual mode value; Modbus CS274</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="275" data-acc="W" data-u="" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">AuxReg3_Cfg.DOut_ErrorValue</td><td class="d">Auxiliary Regulation 3 - Dout: Error value; Modbus CS275</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="276" data-acc="W" data-u="" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">276</td><td class="n">AuxReg3_Cfg.EnableSel_ManualEn</td><td class="d">Auxiliary Regulation 3 - Enable selection: Manual enabling; Modbus CS276</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="277" data-acc="W" data-u="" id="obj-bv-277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">277</td><td class="n">AuxReg3_Cfg.En_ComfortReg</td><td class="d">Auxiliary Regulation 3 - Enable comfort auxiliary regulation; Modbus CS277</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="278" data-acc="W" data-u="" id="obj-bv-278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">278</td><td class="n">AuxReg3_Cfg.ReverseMode</td><td class="d">Auxiliary Regulation 3 - Reverse mode; Modbus CS278</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="280" data-acc="W" data-u="" id="obj-bv-280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">280</td><td class="n">AuxReg3_Cfg.ManModeEn</td><td class="d">Auxiliary Regulation 3 - Manual mode enabled; Modbus CS280</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="281" data-acc="W" data-u="" id="obj-bv-281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">281</td><td class="n">AuxReg3_Cfg.DOut_ManModeVal</td><td class="d">Auxiliary Regulation 3 - Dout: Manual mode value; Modbus CS281</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="282" data-acc="W" data-u="" id="obj-bv-282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">282</td><td class="n">AuxReg4_Cfg.DOut_ErrorValue</td><td class="d">Auxiliary Regulation 4 - Dout: Error value; Modbus CS282</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="283" data-acc="W" data-u="" id="obj-bv-283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">283</td><td class="n">AuxReg4_Cfg.EnableSel_ManualEn</td><td class="d">Auxiliary Regulation 4 - Enable selection: Manual enabling; Modbus CS283</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="284" data-acc="W" data-u="" id="obj-bv-284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">284</td><td class="n">AuxReg4_Cfg.En_ComfortReg</td><td class="d">Auxiliary Regulation 4 - Enable comfort auxiliary regulation; Modbus CS284</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="285" data-acc="W" data-u="" id="obj-bv-285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">285</td><td class="n">AuxReg4_Cfg.ReverseMode</td><td class="d">Auxiliary Regulation 4 - Reverse mode; Modbus CS285</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="287" data-acc="W" data-u="" id="obj-bv-287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">287</td><td class="n">AuxReg4_Cfg.ManModeEn</td><td class="d">Auxiliary Regulation 4 - Manual mode enabled; Modbus CS287</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="288" data-acc="W" data-u="" id="obj-bv-288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">288</td><td class="n">AuxReg4_Cfg.DOut_ManModeVal</td><td class="d">Auxiliary Regulation 4 - Dout: Manual mode value; Modbus CS288</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="289" data-acc="W" data-u="" id="obj-bv-289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">289</td><td class="n">En_Damp_CO2_Reg</td><td class="d">Enable air quality regulation for fresh air OR mixing damper; Modbus CS289</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="290" data-acc="W" data-u="" id="obj-bv-290"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">290</td><td class="n">En_FC_FH_DampReg</td><td class="d">Enable dampers regulation in case of FreeCooling/FreeHeating; Modbus CS290</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="291" data-acc="W" data-u="" id="obj-bv-291"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">291</td><td class="n">CompTyp</td><td class="d">Compressor type (FALSE: ON/OFF; TRUE: BLDC); Modbus CS291</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="292" data-acc="W" data-u="" id="obj-bv-292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">292</td><td class="n">En_EVD_Emb_1</td><td class="d">Enable EVD emb management; Modbus CS292</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="293" data-acc="W" data-u="" id="obj-bv-293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">293</td><td class="n">Coils.MainCoil_PmpFlwChk_EnAntiLock</td><td class="d">Cooling/Heating coil pumps enable antilock function; Modbus CS293</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="294" data-acc="W" data-u="" id="obj-bv-294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">294</td><td class="n">Coils.PreHeatCoil_PmpFlwChk_EnAntiLock</td><td class="d">PreHeating coil pumps enable antilock function; Modbus CS294</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="295" data-acc="W" data-u="" id="obj-bv-295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">295</td><td class="n">Coils.ReHeatCoil_PmpFlwChk_EnAntiLock</td><td class="d">Re Heating coil pumps enable antilock function; Modbus CS295</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="296" data-acc="W" data-u="" id="obj-bv-296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">296</td><td class="n">VDI_Conf[0].Enabled</td><td class="d">Enable of the VDI function; Modbus CS296</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="297" data-acc="W" data-u="" id="obj-bv-297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">297</td><td class="n">VDI_Conf[0].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS297</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="298" data-acc="W" data-u="" id="obj-bv-298"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">298</td><td class="n">VDI_Conf[1].Enabled</td><td class="d">Enable of the VDI function; Modbus CS298</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="299" data-acc="W" data-u="" id="obj-bv-299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">299</td><td class="n">VDI_Conf[1].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS299</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="300" data-acc="W" data-u="" id="obj-bv-300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">300</td><td class="n">VDI_Conf[2].Enabled</td><td class="d">Enable of the VDI function; Modbus CS300</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="301" data-acc="W" data-u="" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">VDI_Conf[2].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS301</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="302" data-acc="W" data-u="" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">VDI_Conf[3].Enabled</td><td class="d">Enable of the VDI function; Modbus CS302</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="303" data-acc="W" data-u="" id="obj-bv-303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">303</td><td class="n">VDI_Conf[3].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS303</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="304" data-acc="W" data-u="" id="obj-bv-304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">304</td><td class="n">VDI_Conf[4].Enabled</td><td class="d">Enable of the VDI function; Modbus CS304</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="305" data-acc="W" data-u="" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">VDI_Conf[4].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS305</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="306" data-acc="W" data-u="" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">VDI_Conf[5].Enabled</td><td class="d">Enable of the VDI function; Modbus CS306</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="307" data-acc="W" data-u="" id="obj-bv-307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307</td><td class="n">VDI_Conf[5].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS307</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="308" data-acc="W" data-u="" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">VDI_Conf[6].Enabled</td><td class="d">Enable of the VDI function; Modbus CS308</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="309" data-acc="W" data-u="" id="obj-bv-309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309</td><td class="n">VDI_Conf[6].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS309</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="310" data-acc="W" data-u="" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">VDI_Conf[7].Enabled</td><td class="d">Enable of the VDI function; Modbus CS310</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="311" data-acc="W" data-u="" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">VDI_Conf[7].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS311</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="312" data-acc="W" data-u="" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">VDI_Conf[8].Enabled</td><td class="d">Enable of the VDI function; Modbus CS312</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="313" data-acc="W" data-u="" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">VDI_Conf[8].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS313</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="314" data-acc="W" data-u="" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">VDI_Conf[9].Enabled</td><td class="d">Enable of the VDI function; Modbus CS314</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="315" data-acc="W" data-u="" id="obj-bv-315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">315</td><td class="n">VDI_Conf[9].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS315</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="316" data-acc="W" data-u="" id="obj-bv-316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">316</td><td class="n">VDI_Conf[10].Enabled</td><td class="d">Enable of the VDI function; Modbus CS316</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="317" data-acc="W" data-u="" id="obj-bv-317"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">317</td><td class="n">VDI_Conf[10].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS317</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="318" data-acc="W" data-u="" id="obj-bv-318"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">318</td><td class="n">VDI_Conf[11].Enabled</td><td class="d">Enable of the VDI function; Modbus CS318</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="319" data-acc="W" data-u="" id="obj-bv-319"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">319</td><td class="n">VDI_Conf[11].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS319</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="320" data-acc="W" data-u="" id="obj-bv-320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">320</td><td class="n">VDI_Conf[12].Enabled</td><td class="d">Enable of the VDI function; Modbus CS320</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="321" data-acc="W" data-u="" id="obj-bv-321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">321</td><td class="n">VDI_Conf[12].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS321</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="322" data-acc="W" data-u="" id="obj-bv-322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">322</td><td class="n">VDI_Conf[13].Enabled</td><td class="d">Enable of the VDI function; Modbus CS322</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="323" data-acc="W" data-u="" id="obj-bv-323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">323</td><td class="n">VDI_Conf[13].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS323</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="324" data-acc="W" data-u="" id="obj-bv-324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">324</td><td class="n">VDI_Conf[14].Enabled</td><td class="d">Enable of the VDI function; Modbus CS324</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="325" data-acc="W" data-u="" id="obj-bv-325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">325</td><td class="n">VDI_Conf[14].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS325</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="326" data-acc="W" data-u="" id="obj-bv-326"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">326</td><td class="n">VDI_Conf[15].Enabled</td><td class="d">Enable of the VDI function; Modbus CS326</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="327" data-acc="W" data-u="" id="obj-bv-327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">327</td><td class="n">VDI_Conf[15].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS327</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="328" data-acc="W" data-u="" id="obj-bv-328"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">328</td><td class="n">VDI_Conf[16].Enabled</td><td class="d">Enable of the VDI function; Modbus CS328</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="329" data-acc="W" data-u="" id="obj-bv-329"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">329</td><td class="n">VDI_Conf[16].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS329</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="330" data-acc="W" data-u="" id="obj-bv-330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">330</td><td class="n">VDI_Conf[17].Enabled</td><td class="d">Enable of the VDI function; Modbus CS330</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="331" data-acc="W" data-u="" id="obj-bv-331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">331</td><td class="n">VDI_Conf[17].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS331</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="332" data-acc="W" data-u="" id="obj-bv-332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">332</td><td class="n">VDI_Conf[18].Enabled</td><td class="d">Enable of the VDI function; Modbus CS332</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="333" data-acc="W" data-u="" id="obj-bv-333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">333</td><td class="n">VDI_Conf[18].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS333</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="334" data-acc="W" data-u="" id="obj-bv-334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">334</td><td class="n">VDI_Conf[19].Enabled</td><td class="d">Enable of the VDI function; Modbus CS334</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="335" data-acc="W" data-u="" id="obj-bv-335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">335</td><td class="n">VDI_Conf[19].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS335</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="336" data-acc="W" data-u="" id="obj-bv-336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">336</td><td class="n">VDI_Conf[20].Enabled</td><td class="d">Enable of the VDI function; Modbus CS336</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="337" data-acc="W" data-u="" id="obj-bv-337"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">337</td><td class="n">VDI_Conf[20].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS337</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="338" data-acc="W" data-u="" id="obj-bv-338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">338</td><td class="n">VDI_Conf[21].Enabled</td><td class="d">Enable of the VDI function; Modbus CS338</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="339" data-acc="W" data-u="" id="obj-bv-339"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">339</td><td class="n">VDI_Conf[21].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS339</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="340" data-acc="W" data-u="" id="obj-bv-340"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">340</td><td class="n">VDI_Conf[22].Enabled</td><td class="d">Enable of the VDI function; Modbus CS340</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="341" data-acc="W" data-u="" id="obj-bv-341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">341</td><td class="n">VDI_Conf[22].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS341</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="342" data-acc="W" data-u="" id="obj-bv-342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">342</td><td class="n">VDI_Conf[23].Enabled</td><td class="d">Enable of the VDI function; Modbus CS342</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="343" data-acc="W" data-u="" id="obj-bv-343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">343</td><td class="n">VDI_Conf[23].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS343</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="344" data-acc="W" data-u="" id="obj-bv-344"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">344</td><td class="n">VDI_Conf[24].Enabled</td><td class="d">Enable of the VDI function; Modbus CS344</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="345" data-acc="W" data-u="" id="obj-bv-345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">345</td><td class="n">VDI_Conf[24].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS345</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="346" data-acc="W" data-u="" id="obj-bv-346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">346</td><td class="n">VDI_Conf[25].Enabled</td><td class="d">Enable of the VDI function; Modbus CS346</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="347" data-acc="W" data-u="" id="obj-bv-347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">347</td><td class="n">VDI_Conf[25].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS347</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="348" data-acc="W" data-u="" id="obj-bv-348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">348</td><td class="n">VDI_Conf[26].Enabled</td><td class="d">Enable of the VDI function; Modbus CS348</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="349" data-acc="W" data-u="" id="obj-bv-349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">349</td><td class="n">VDI_Conf[26].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS349</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="350" data-acc="W" data-u="" id="obj-bv-350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">350</td><td class="n">VDI_Conf[27].Enabled</td><td class="d">Enable of the VDI function; Modbus CS350</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="351" data-acc="W" data-u="" id="obj-bv-351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">351</td><td class="n">VDI_Conf[27].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS351</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="352" data-acc="W" data-u="" id="obj-bv-352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">352</td><td class="n">VDI_Conf[28].Enabled</td><td class="d">Enable of the VDI function; Modbus CS352</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="353" data-acc="W" data-u="" id="obj-bv-353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">353</td><td class="n">VDI_Conf[28].AlrmTyp</td><td class="d">Reset type (FALSE: Blocker Alarm; TRUE: Warning); Modbus CS353</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="354" data-acc="W" data-u="" id="obj-bv-354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">354</td><td class="n">VDI_Conf[0].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS354</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="355" data-acc="W" data-u="" id="obj-bv-355"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">355</td><td class="n">VDI_Conf[1].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS355</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="356" data-acc="W" data-u="" id="obj-bv-356"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">356</td><td class="n">VDI_Conf[2].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS356</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="357" data-acc="W" data-u="" id="obj-bv-357"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">357</td><td class="n">VDI_Conf[3].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS357</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="358" data-acc="W" data-u="" id="obj-bv-358"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">358</td><td class="n">VDI_Conf[4].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS358</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="359" data-acc="W" data-u="" id="obj-bv-359"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">359</td><td class="n">VDI_Conf[6].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS359</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="360" data-acc="W" data-u="" id="obj-bv-360"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">360</td><td class="n">VDI_Conf[7].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS360</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="361" data-acc="W" data-u="" id="obj-bv-361"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">361</td><td class="n">VDI_Conf[8].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS361</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="362" data-acc="W" data-u="" id="obj-bv-362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">362</td><td class="n">VDI_Conf[9].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS362</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="363" data-acc="W" data-u="" id="obj-bv-363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">363</td><td class="n">VDI_Conf[10].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS363</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="364" data-acc="W" data-u="" id="obj-bv-364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">364</td><td class="n">VDI_Conf[11].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS364</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="365" data-acc="W" data-u="" id="obj-bv-365"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">365</td><td class="n">VDI_Conf[12].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS365</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="366" data-acc="W" data-u="" id="obj-bv-366"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">366</td><td class="n">VDI_Conf[13].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS366</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="367" data-acc="W" data-u="" id="obj-bv-367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">367</td><td class="n">VDI_Conf[14].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS367</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="368" data-acc="W" data-u="" id="obj-bv-368"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">368</td><td class="n">VDI_Conf[15].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS368</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="369" data-acc="W" data-u="" id="obj-bv-369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">369</td><td class="n">VDI_Conf[16].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS369</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="370" data-acc="W" data-u="" id="obj-bv-370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">370</td><td class="n">VDI_Conf[17].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS370</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="371" data-acc="W" data-u="" id="obj-bv-371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">371</td><td class="n">VDI_Conf[18].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS371</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="372" data-acc="W" data-u="" id="obj-bv-372"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">372</td><td class="n">VDI_Conf[19].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS372</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="373" data-acc="W" data-u="" id="obj-bv-373"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">373</td><td class="n">VDI_Conf[20].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS373</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="374" data-acc="W" data-u="" id="obj-bv-374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">374</td><td class="n">VDI_Conf[21].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS374</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="375" data-acc="W" data-u="" id="obj-bv-375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">375</td><td class="n">VDI_Conf[22].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS375</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="376" data-acc="W" data-u="" id="obj-bv-376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">376</td><td class="n">VDI_Conf[23].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS376</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="377" data-acc="W" data-u="" id="obj-bv-377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">377</td><td class="n">VDI_Conf[24].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS377</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="378" data-acc="W" data-u="" id="obj-bv-378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">378</td><td class="n">VDI_Conf[25].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS378</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="379" data-acc="W" data-u="" id="obj-bv-379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">379</td><td class="n">VDI_Conf[26].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS379</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="380" data-acc="W" data-u="" id="obj-bv-380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">380</td><td class="n">VDI_Conf[27].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS380</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="381" data-acc="W" data-u="" id="obj-bv-381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">381</td><td class="n">VDI_Conf[28].ResCmd</td><td class="d">Reset timings after the inspection; Modbus CS381</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="382" data-acc="W" data-u="" id="obj-bv-382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">382</td><td class="n">GeneralMng.En_Buzz</td><td class="d">Enable of Buzzer; Modbus CS382</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="383" data-acc="W" data-u="" id="obj-bv-383"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">383</td><td class="n">En_LiqSolVlv</td><td class="d">Enable liquid solenoid valve; Modbus CS384</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="384" data-acc="W" data-u="" id="obj-bv-384"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">384</td><td class="n">EVD_Emb_Circ.EEV_ManPositEn</td><td class="d">EEV enable manual position; Modbus CS385</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="385" data-acc="W" data-u="" id="obj-bv-385"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">385</td><td class="n">Data_EVD_Emb_1.EVD.System.DC_SupplyEn.Val</td><td class="d">EVD parameters - System configuration - DC power supply enabling; Modbus CS386</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="386" data-acc="W" data-u="" id="obj-bv-386"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">386</td><td class="n">Data_EVD_Emb_1.EVD.EEV_Config.ExtraOpEn.Val</td><td class="d">EVD parameters - Valve configuration - EEV opening position synchronization; Modbus CS387</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="387" data-acc="W" data-u="" id="obj-bv-387"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">387</td><td class="n">Data_EVD_Emb_1.EVD.EEV_Config.ExtraClosEn.Val</td><td class="d">EVD parameters - Valve configuration - EEV closing position synchronization; Modbus CS388</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="368" data-i="388" data-acc="W" data-u="" id="obj-bv-388"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">388</td><td class="n">BLDC_compressor.MiscMng_PWRP1.Mng_SerNoCtrl_En</td><td class="d">Serial number control enable; Modbus CS389</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="369" data-i="389" data-acc="W" data-u="" id="obj-bv-389"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">389</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR22_0_SpeedProfStartMode</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile start mode (0= ...; Modbus CS390</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="390" data-acc="W" data-u="" id="obj-bv-390"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">390</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR22_1_SpeedProfStartMode</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile start mode (0=-; ...; Modbus CS391</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="391" data-acc="W" data-u="" id="obj-bv-391"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">391</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR76_0_DisPhLossDetect</td><td class="d">Curr compressor configuration (Powerplus) - Disable phase loss algorithm (0=enabled; 1=disabled); Modbus CS392</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="392" data-acc="W" data-u="" id="obj-bv-392"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">392</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR76_3_EnOvldThProtRetention</td><td class="d">Curr compressor configuration (Powerplus) - Thermal Overload Retention Enable; Modbus CS393</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="373" data-i="393" data-acc="W" data-u="" id="obj-bv-393"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">393</td><td class="n">BLDC_compressor.MiscMng_PWRP1.MngCstm_SaveCustomCfg</td><td class="d">Save custom config. command; Modbus CS394</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="374" data-i="394" data-acc="W" data-u="" id="obj-bv-394"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">394</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al01_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS395</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="375" data-i="395" data-acc="W" data-u="" id="obj-bv-395"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">395</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al02_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS396</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="376" data-i="396" data-acc="W" data-u="" id="obj-bv-396"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">396</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al03_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS397</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="377" data-i="397" data-acc="W" data-u="" id="obj-bv-397"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">397</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al04_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS398</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="378" data-i="398" data-acc="W" data-u="" id="obj-bv-398"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">398</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al05_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS399</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="379" data-i="399" data-acc="W" data-u="" id="obj-bv-399"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">399</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al06_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS400</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="400" data-acc="W" data-u="" id="obj-bv-400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">400</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al07_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS401</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="381" data-i="401" data-acc="W" data-u="" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">401</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al08_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS402</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="382" data-i="402" data-acc="W" data-u="" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al09_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS403</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="383" data-i="403" data-acc="W" data-u="" id="obj-bv-403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">403</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al10_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS404</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="384" data-i="404" data-acc="W" data-u="" id="obj-bv-404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">404</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al11_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS405</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="385" data-i="405" data-acc="W" data-u="" id="obj-bv-405"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">405</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al12_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS406</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="386" data-i="406" data-acc="W" data-u="" id="obj-bv-406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">406</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al13_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS407</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="387" data-i="407" data-acc="W" data-u="" id="obj-bv-407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">407</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al14_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS408</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="388" data-i="408" data-acc="W" data-u="" id="obj-bv-408"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">408</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al15_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS409</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="389" data-i="409" data-acc="W" data-u="" id="obj-bv-409"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">409</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al16_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS410</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="390" data-i="410" data-acc="W" data-u="" id="obj-bv-410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">410</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al17_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS411</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="391" data-i="411" data-acc="W" data-u="" id="obj-bv-411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">411</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al18_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS412</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="392" data-i="412" data-acc="W" data-u="" id="obj-bv-412"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">412</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al19_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS413</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="393" data-i="413" data-acc="W" data-u="" id="obj-bv-413"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">413</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al20_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS414</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="394" data-i="414" data-acc="W" data-u="" id="obj-bv-414"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">414</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al21_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS415</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="395" data-i="415" data-acc="W" data-u="" id="obj-bv-415"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">415</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al22_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS416</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="396" data-i="416" data-acc="W" data-u="" id="obj-bv-416"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">416</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al23_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS417</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="397" data-i="417" data-acc="W" data-u="" id="obj-bv-417"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">417</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al24_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS418</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="398" data-i="418" data-acc="W" data-u="" id="obj-bv-418"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">418</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al25_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS419</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="399" data-i="419" data-acc="W" data-u="" id="obj-bv-419"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">419</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al26_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS420</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="420" data-acc="W" data-u="" id="obj-bv-420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">420</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al27_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS421</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="421" data-acc="W" data-u="" id="obj-bv-421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">421</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al28_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS422</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="402" data-i="422" data-acc="W" data-u="" id="obj-bv-422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">422</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al99_uMotorResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS423</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="403" data-i="423" data-acc="W" data-u="" id="obj-bv-423"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">423</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al101_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS424</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="404" data-i="424" data-acc="W" data-u="" id="obj-bv-424"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">424</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al102_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS425</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="405" data-i="425" data-acc="W" data-u="" id="obj-bv-425"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">425</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al103_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS426</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="406" data-i="426" data-acc="W" data-u="" id="obj-bv-426"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">426</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al104_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS427</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="407" data-i="427" data-acc="W" data-u="" id="obj-bv-427"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">427</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al105_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS428</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="408" data-i="428" data-acc="W" data-u="" id="obj-bv-428"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">428</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al106_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS429</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="409" data-i="429" data-acc="W" data-u="" id="obj-bv-429"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">429</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al107_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS430</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="410" data-i="430" data-acc="W" data-u="" id="obj-bv-430"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">430</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al108_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS431</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="411" data-i="431" data-acc="W" data-u="" id="obj-bv-431"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">431</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al109_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS432</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="432" data-acc="W" data-u="" id="obj-bv-432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">432</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al110_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS433</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="413" data-i="433" data-acc="W" data-u="" id="obj-bv-433"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">433</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al111_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS434</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="414" data-i="434" data-acc="W" data-u="" id="obj-bv-434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">434</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al112_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS435</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="415" data-i="435" data-acc="W" data-u="" id="obj-bv-435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">435</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al113_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS436</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="416" data-i="436" data-acc="W" data-u="" id="obj-bv-436"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">436</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al114_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS437</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="417" data-i="437" data-acc="W" data-u="" id="obj-bv-437"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">437</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al115_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS438</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="438" data-acc="W" data-u="" id="obj-bv-438"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">438</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al116_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS439</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="419" data-i="439" data-acc="W" data-u="" id="obj-bv-439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">439</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al201_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS440</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="440" data-acc="W" data-u="" id="obj-bv-440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">440</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al202_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS441</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="421" data-i="441" data-acc="W" data-u="" id="obj-bv-441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">441</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al203_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS442</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="422" data-i="442" data-acc="W" data-u="" id="obj-bv-442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">442</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al204_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS443</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="423" data-i="443" data-acc="W" data-u="" id="obj-bv-443"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">443</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al205_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS444</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="424" data-i="444" data-acc="W" data-u="" id="obj-bv-444"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">444</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al206_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS445</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="425" data-i="445" data-acc="W" data-u="" id="obj-bv-445"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">445</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al207_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS446</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="426" data-i="446" data-acc="W" data-u="" id="obj-bv-446"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">446</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al208_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS447</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="447" data-acc="W" data-u="" id="obj-bv-447"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">447</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al209_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS448</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="428" data-i="448" data-acc="W" data-u="" id="obj-bv-448"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">448</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al210_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS449</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="429" data-i="449" data-acc="W" data-u="" id="obj-bv-449"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">449</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al211_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS450</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="430" data-i="450" data-acc="W" data-u="" id="obj-bv-450"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">450</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al212_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS451</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="431" data-i="451" data-acc="W" data-u="" id="obj-bv-451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">451</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al213_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS452</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="432" data-i="452" data-acc="W" data-u="" id="obj-bv-452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">452</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al214_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS453</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="433" data-i="453" data-acc="W" data-u="" id="obj-bv-453"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">453</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al215_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS454</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="434" data-i="454" data-acc="W" data-u="" id="obj-bv-454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">454</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.Al216_uSafeResetTyp</td><td class="d">Reset type: 0=Manual - 1=Semiautomatic; Modbus CS455</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="435" data-i="455" data-acc="W" data-u="" id="obj-bv-455"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">455</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_EnEqualBPVlv</td><td class="d">BLDC envelope configuration - By-pass equalization solenoid valve enable; Modbus CS456</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="436" data-i="456" data-acc="W" data-u="" id="obj-bv-456"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">456</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_EnMopLowCompRatio</td><td class="d">BLDC envelope configuration - Enable MOP control in low compression ...; Modbus CS457</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="437" data-i="457" data-acc="W" data-u="" id="obj-bv-457"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">457</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_EnSpeedUpMode</td><td class="d">BLDC envelope configuration - Speed up mode enable to control ...; Modbus CS458</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="438" data-i="458" data-acc="W" data-u="" id="obj-bv-458"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">458</td><td class="n">BLDC_compressor.AlrmResetMng_BLDC_1.ResetTyp_BLDC_Alrm</td><td class="d">Reset type: 0= Manual - 1= Semiautomatic; Modbus CS459</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="439" data-i="4011" data-acc="W" data-u="" id="obj-bv-4011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4011</td><td class="n">SanificationDevice.LogicDout_RW</td><td class="d">Sanification device - Logic; Modbus CS460</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="440" data-i="3957" data-acc="W" data-u="" id="obj-bv-3957"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3957</td><td class="n">En_SanificationDevice</td><td class="d">Enable sanification device; Modbus CS461</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="441" data-i="4035" data-acc="W" data-u="" id="obj-bv-4035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4035</td><td class="n">PurgeCmd</td><td class="d">Purge command ( 0: NO, 1: START); Modbus CS462</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="442" data-i="4036" data-acc="W" data-u="" id="obj-bv-4036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4036</td><td class="n">SanificationDeviceOvld.LogicDin_RW</td><td class="d">Sanification deivce overload switch - Logic; Modbus CS463</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="443" data-i="4037" data-acc="W" data-u="" id="obj-bv-4037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4037</td><td class="n">SanificationDeviceOvld.Enable_W</td><td class="d">Sanification deivce overload switch - Enable input; Modbus CS464</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="444" data-i="4025" data-acc="W" data-u="" id="obj-bv-4025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4025</td><td class="n">En_OilRecov</td><td class="d">Enable BLDC oil recovery function; Modbus CS465</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="445" data-i="4288" data-acc="W" data-u="" id="obj-bv-4288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4288</td><td class="n">CstPrbCfg.Temp1FactOp</td><td class="d">Custom serial probe - Factor Operator - Temp1; Modbus CS466</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="446" data-i="4289" data-acc="W" data-u="" id="obj-bv-4289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4289</td><td class="n">CstPrbCfg.Temp2FactOp</td><td class="d">Custom serial probe - Factor Operator – Temp2; Modbus CS467</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="4290" data-acc="W" data-u="" id="obj-bv-4290"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4290</td><td class="n">CstPrbCfg.Hum1FactOp</td><td class="d">Custom serial probe - Factor Operator - Hum1; Modbus CS468</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="448" data-i="4291" data-acc="W" data-u="" id="obj-bv-4291"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4291</td><td class="n">CstPrbCfg.Hum2FactOp</td><td class="d">Custom serial probe - Factor Operator – Hum2; Modbus CS469</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="4292" data-acc="W" data-u="" id="obj-bv-4292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4292</td><td class="n">CstPrbCfg.Press1FactOp</td><td class="d">Custom serial probe - Factor Operator - Press1; Modbus CS470</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="4293" data-acc="W" data-u="" id="obj-bv-4293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4293</td><td class="n">CstPrbCfg.Press2FactOp</td><td class="d">Custom serial probe - Factor Operator – Press2; Modbus CS471</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="4294" data-acc="W" data-u="" id="obj-bv-4294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4294</td><td class="n">CstPrbCfg.Flow1FactOp</td><td class="d">Custom serial probe - Factor Operator - Flow1; Modbus CS472</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="452" data-i="4295" data-acc="W" data-u="" id="obj-bv-4295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4295</td><td class="n">CstPrbCfg.Flow2FactOp</td><td class="d">Custom serial probe - Factor Operator – Flow2; Modbus CS473</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="453" data-i="4342" data-acc="W" data-u="" id="obj-bv-4342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4342</td><td class="n">HumiSteamMng.Man_UEY.EnMan</td><td class="d">HumiSteam - Manual management - Enable manual management; Modbus CS474</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="454" data-i="4343" data-acc="W" data-u="" id="obj-bv-4343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4343</td><td class="n">HumiSteamMng.Man_UEY.PreCleaning</td><td class="d">HumiSteam - Manual management - Manual pre cleaning; Modbus CS475</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="455" data-i="4344" data-acc="W" data-u="" id="obj-bv-4344"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4344</td><td class="n">HumiSteamMng.Man_UEY.Drn</td><td class="d">HumiSteam - Manual management - Manual drain; Modbus CS476</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="456" data-i="4345" data-acc="W" data-u="" id="obj-bv-4345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4345</td><td class="n">HumiSteamMng.ResWorkHrs_UEY</td><td class="d">HumiSteam - Reset working hours; Modbus CS477</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="4367" data-acc="W" data-u="" id="obj-bv-4367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4367</td><td class="n">MainCoilCoolHeat_Din.LogicDin_RW</td><td class="d">Main coil cool/heat - digital input - Logic; Modbus CS478</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="458" data-i="4369" data-acc="W" data-u="" id="obj-bv-4369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4369</td><td class="n">En_FanTempReg</td><td class="d">Enable fan temperature regulation; Modbus CS479</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="459" data-i="4447" data-acc="W" data-u="" id="obj-bv-4447"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4447</td><td class="n">GenericDin1.LogicDin_RW</td><td class="d">Generic Din1 - digital input - Logic; Modbus CS480</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="460" data-i="4454" data-acc="W" data-u="" id="obj-bv-4454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4454</td><td class="n">GenericDin2.LogicDin_RW</td><td class="d">Generic Din2 - digital input - Logic; Modbus CS481</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="461" data-i="4461" data-acc="W" data-u="" id="obj-bv-4461"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4461</td><td class="n">GenericDin3.LogicDin_RW</td><td class="d">Generic Din3 - digital input - Logic; Modbus CS482</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="462" data-i="4468" data-acc="W" data-u="" id="obj-bv-4468"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4468</td><td class="n">GenericDin4.LogicDin_RW</td><td class="d">Generic Din4 - digital input - Logic; Modbus CS483</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="463" data-i="4475" data-acc="W" data-u="" id="obj-bv-4475"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4475</td><td class="n">GenericDin5.LogicDin_RW</td><td class="d">Generic Din5 - digital input - Logic; Modbus CS484</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="464" data-i="4499" data-acc="W" data-u="" id="obj-bv-4499"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4499</td><td class="n">IEC_EnMan</td><td class="d">IEC: manual mode enable; Modbus CS485</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="465" data-i="4504" data-acc="W" data-u="" id="obj-bv-4504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4504</td><td class="n">BMS_Reg_DigitalPrbMap[1]</td><td class="d">BMS registers - Digital map – 1; Modbus CS486</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="466" data-i="4505" data-acc="W" data-u="" id="obj-bv-4505"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4505</td><td class="n">BMS_Reg_DigitalPrbMap[2]</td><td class="d">BMS registers - Digital map – 2; Modbus CS487</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="467" data-i="4506" data-acc="W" data-u="" id="obj-bv-4506"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4506</td><td class="n">BMS_Reg_DigitalPrbMap[3]</td><td class="d">BMS registers - Digital map – 3; Modbus CS488</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="468" data-i="4507" data-acc="W" data-u="" id="obj-bv-4507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4507</td><td class="n">BMS_Reg_DigitalPrbMap[4]</td><td class="d">BMS registers - Digital map – 4; Modbus CS489</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="469" data-i="4508" data-acc="W" data-u="" id="obj-bv-4508"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4508</td><td class="n">BMS_Reg_DigitalPrbMap[5]</td><td class="d">BMS registers - Digital map – 5; Modbus CS490</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="470" data-i="4514" data-acc="W" data-u="" id="obj-bv-4514"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4514</td><td class="n">OA_Vlv_Open.LogicDout_RW</td><td class="d">Outdoor air pre-treatment floating valve open - Logic; Modbus CS491</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="471" data-i="4515" data-acc="W" data-u="" id="obj-bv-4515"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4515</td><td class="n">OA_Vlv_Close.LogicDout_RW</td><td class="d">Outdoor air pre-treatment floating valve close - Logic; Modbus CS492</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="472" data-i="4516" data-acc="W" data-u="" id="obj-bv-4516"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4516</td><td class="n">OA_CoilEnMan</td><td class="d">Outdoor air pre-treatment coil manual mode enable; Modbus CS493</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="473" data-i="459" data-acc="R" data-u="" id="obj-bv-459"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">459</td><td class="n">MainCoil_CoolHeatMode</td><td class="d">Cooling/Heating coil working mode; Modbus DI001</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="474" data-i="461" data-acc="R" data-u="" id="obj-bv-461"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">461</td><td class="n">SupplyTemp.Enable_W</td><td class="d">Supply temperature - Enable input; Modbus DI003</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="475" data-i="462" data-acc="R" data-u="" id="obj-bv-462"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">462</td><td class="n">SupplyTemp.Configured_R</td><td class="d">Supply temperature - Analog input configured; Modbus DI004</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="476" data-i="463" data-acc="R" data-u="" id="obj-bv-463"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">463</td><td class="n">SupplyTemp.PrbOk_R</td><td class="d">Supply temperature - Probe working correctly; Modbus DI005</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="477" data-i="464" data-acc="R" data-u="" id="obj-bv-464"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">464</td><td class="n">SupplyTemp.Alrm_R</td><td class="d">Supply temperature - Alarm probe broken or disconnected; Modbus DI006</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="478" data-i="465" data-acc="R" data-u="" id="obj-bv-465"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">465</td><td class="n">SupplyHum.Enable_W</td><td class="d">Supply humidity - Enable input; Modbus DI007</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="479" data-i="466" data-acc="R" data-u="" id="obj-bv-466"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">466</td><td class="n">SupplyHum.Configured_R</td><td class="d">Supply humidity - Analog input configured; Modbus DI008</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="480" data-i="467" data-acc="R" data-u="" id="obj-bv-467"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">467</td><td class="n">SupplyHum.PrbOk_R</td><td class="d">Supply humidity - Probe working correctly; Modbus DI009</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="481" data-i="468" data-acc="R" data-u="" id="obj-bv-468"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">468</td><td class="n">SupplyHum.Alrm_R</td><td class="d">Supply humidity - Alarm probe broken or disconnected; Modbus DI010</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="482" data-i="469" data-acc="R" data-u="" id="obj-bv-469"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">469</td><td class="n">RetTemp.Enable_W</td><td class="d">Return temperature - Enable input; Modbus DI011</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="483" data-i="470" data-acc="R" data-u="" id="obj-bv-470"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">470</td><td class="n">RetTemp.Configured_R</td><td class="d">Return temperature - Analog input configured; Modbus DI012</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="484" data-i="471" data-acc="R" data-u="" id="obj-bv-471"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">471</td><td class="n">RetTemp.PrbOk_R</td><td class="d">Return temperature - Probe working correctly; Modbus DI013</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="485" data-i="472" data-acc="R" data-u="" id="obj-bv-472"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">472</td><td class="n">RetTemp.Alrm_R</td><td class="d">Return temperature - Alarm probe broken or disconnected; Modbus DI014</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="486" data-i="473" data-acc="R" data-u="" id="obj-bv-473"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">473</td><td class="n">RetHum.Enable_W</td><td class="d">Return humidity - Enable input; Modbus DI015</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="487" data-i="474" data-acc="R" data-u="" id="obj-bv-474"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">474</td><td class="n">RetHum.Configured_R</td><td class="d">Return humidity - Analog input configured; Modbus DI016</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="488" data-i="475" data-acc="R" data-u="" id="obj-bv-475"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">475</td><td class="n">RetHum.PrbOk_R</td><td class="d">Return humidity - Probe working correctly; Modbus DI017</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="489" data-i="476" data-acc="R" data-u="" id="obj-bv-476"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">476</td><td class="n">RetHum.Alrm_R</td><td class="d">Return humidity - Alarm probe broken or disconnected; Modbus DI018</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="490" data-i="477" data-acc="R" data-u="" id="obj-bv-477"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">477</td><td class="n">RoomTemp.Enable_W</td><td class="d">Room temperature - Enable input; Modbus DI019</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="491" data-i="478" data-acc="R" data-u="" id="obj-bv-478"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">478</td><td class="n">RoomTemp.Configured_R</td><td class="d">Room temperature - Analog input configured; Modbus DI020</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="492" data-i="479" data-acc="R" data-u="" id="obj-bv-479"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">479</td><td class="n">RoomTemp.PrbOk_R</td><td class="d">Room temperature - Probe working correctly; Modbus DI021</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="493" data-i="480" data-acc="R" data-u="" id="obj-bv-480"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">480</td><td class="n">RoomTemp.Alrm_R</td><td class="d">Room temperature - Alarm probe broken or disconnected; Modbus DI022</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="494" data-i="481" data-acc="R" data-u="" id="obj-bv-481"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">481</td><td class="n">RoomHum.Enable_W</td><td class="d">Room humidity - Enable input; Modbus DI023</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="495" data-i="482" data-acc="R" data-u="" id="obj-bv-482"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">482</td><td class="n">RoomHum.Configured_R</td><td class="d">Room humidity - Analog input configured; Modbus DI024</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="496" data-i="483" data-acc="R" data-u="" id="obj-bv-483"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">483</td><td class="n">RoomHum.PrbOk_R</td><td class="d">Room humidity - Probe working correctly; Modbus DI025</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="497" data-i="484" data-acc="R" data-u="" id="obj-bv-484"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">484</td><td class="n">RoomHum.Alrm_R</td><td class="d">Room humidity - Alarm probe broken or disconnected; Modbus DI026</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="498" data-i="485" data-acc="R" data-u="" id="obj-bv-485"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">485</td><td class="n">ExtTemp.Enable_W</td><td class="d">Fresh air temperature - Enable input; Modbus DI027</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="499" data-i="487" data-acc="R" data-u="" id="obj-bv-487"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">487</td><td class="n">ExtTemp.PrbOk_R</td><td class="d">Fresh air temperature - Probe working correctly; Modbus DI029</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="500" data-i="488" data-acc="R" data-u="" id="obj-bv-488"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">488</td><td class="n">ExtTemp.Alrm_R</td><td class="d">Fresh air temperature - Alarm probe broken or disconnected; Modbus DI030</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="501" data-i="489" data-acc="R" data-u="" id="obj-bv-489"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">489</td><td class="n">ExtHum.Enable_W</td><td class="d">Fresh air humidity - Enable input; Modbus DI031</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="502" data-i="490" data-acc="R" data-u="" id="obj-bv-490"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">490</td><td class="n">ExtHum.Configured_R</td><td class="d">Fresh air humidity - Analog input configured; Modbus DI032</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="503" data-i="491" data-acc="R" data-u="" id="obj-bv-491"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">491</td><td class="n">ExtHum.PrbOk_R</td><td class="d">Fresh air humidity - Probe working correctly; Modbus DI033</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="504" data-i="492" data-acc="R" data-u="" id="obj-bv-492"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">492</td><td class="n">ExtHum.Alrm_R</td><td class="d">Fresh air humidity - Alarm probe broken or disconnected; Modbus DI034</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="505" data-i="493" data-acc="R" data-u="" id="obj-bv-493"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">493</td><td class="n">ExhTemp.Enable_W</td><td class="d">Exhaust temperature - Enable input; Modbus DI035</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="506" data-i="494" data-acc="R" data-u="" id="obj-bv-494"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">494</td><td class="n">ExhTemp.Configured_R</td><td class="d">Exhaust temperature - Analog input configured; Modbus DI036</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="507" data-i="495" data-acc="R" data-u="" id="obj-bv-495"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">495</td><td class="n">ExhTemp.PrbOk_R</td><td class="d">Exhaust temperature - Probe working correctly; Modbus DI037</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="508" data-i="496" data-acc="R" data-u="" id="obj-bv-496"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">496</td><td class="n">ExhTemp.Alrm_R</td><td class="d">Exhaust temperature - Alarm probe broken or disconnected; Modbus DI038</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="509" data-i="497" data-acc="R" data-u="" id="obj-bv-497"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">497</td><td class="n">ExhHum.Enable_W</td><td class="d">Exhaust humidity - Enable input; Modbus DI039</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="510" data-i="498" data-acc="R" data-u="" id="obj-bv-498"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">498</td><td class="n">ExhHum.Configured_R</td><td class="d">Exhaust humidity - Analog input configured; Modbus DI040</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="511" data-i="499" data-acc="R" data-u="" id="obj-bv-499"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">499</td><td class="n">ExhHum.PrbOk_R</td><td class="d">Exhaust humidity - Probe working correctly; Modbus DI041</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="512" data-i="500" data-acc="R" data-u="" id="obj-bv-500"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">500</td><td class="n">ExhHum.Alrm_R</td><td class="d">Exhaust humidity - Alarm probe broken or disconnected; Modbus DI042</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="513" data-i="501" data-acc="R" data-u="" id="obj-bv-501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">501</td><td class="n">AFreezeTemp.Enable_W</td><td class="d">Antifreeze temperature - Enable input; Modbus DI043</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="514" data-i="502" data-acc="R" data-u="" id="obj-bv-502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">502</td><td class="n">AFreezeTemp.Configured_R</td><td class="d">Antifreeze temperature - Analog input configured; Modbus DI044</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="515" data-i="503" data-acc="R" data-u="" id="obj-bv-503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">503</td><td class="n">AFreezeTemp.PrbOk_R</td><td class="d">Antifreeze temperature - Probe working correctly; Modbus DI045</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="516" data-i="504" data-acc="R" data-u="" id="obj-bv-504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">504</td><td class="n">AFreezeTemp.Alrm_R</td><td class="d">Antifreeze temperature - Alarm probe broken or disconnected; Modbus DI046</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="517" data-i="505" data-acc="R" data-u="" id="obj-bv-505"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">505</td><td class="n">SatTemp.Enable_W</td><td class="d">Saturation temperature - Enable input; Modbus DI047</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="518" data-i="507" data-acc="R" data-u="" id="obj-bv-507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">507</td><td class="n">SatTemp.PrbOk_R</td><td class="d">Saturation temperature - Probe working correctly; Modbus DI049</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="519" data-i="508" data-acc="R" data-u="" id="obj-bv-508"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">508</td><td class="n">SatTemp.Alrm_R</td><td class="d">Saturation temperature - Alarm probe broken or disconnected; Modbus DI050</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="520" data-i="509" data-acc="R" data-u="" id="obj-bv-509"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">509</td><td class="n">SatHum.Enable_W</td><td class="d">Saturation humidity - Enable input; Modbus DI051</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="521" data-i="510" data-acc="R" data-u="" id="obj-bv-510"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">510</td><td class="n">SatHum.Configured_R</td><td class="d">Saturation humidity - Analog input configured; Modbus DI052</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="522" data-i="511" data-acc="R" data-u="" id="obj-bv-511"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">511</td><td class="n">SatHum.PrbOk_R</td><td class="d">Saturation humidity - Probe working correctly; Modbus DI053</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="523" data-i="512" data-acc="R" data-u="" id="obj-bv-512"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">512</td><td class="n">SatHum.Alrm_R</td><td class="d">Saturation humidity - Alarm probe broken or disconnected; Modbus DI054</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="524" data-i="513" data-acc="R" data-u="" id="obj-bv-513"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">513</td><td class="n">OA_Temp.Enable_W</td><td class="d">Outdoor air pre-treatment temperature - Enable input; Modbus DI055</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="525" data-i="514" data-acc="R" data-u="" id="obj-bv-514"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">514</td><td class="n">OA_Temp.Configured_R</td><td class="d">Outdoor air pre-treatment temperature - Analog input configured; Modbus DI056</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="526" data-i="515" data-acc="R" data-u="" id="obj-bv-515"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">515</td><td class="n">OA_Temp.PrbOk_R</td><td class="d">Outdoor air pre-treatment temperature - Probe working correctly; Modbus DI057</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="527" data-i="516" data-acc="R" data-u="" id="obj-bv-516"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">516</td><td class="n">OA_Temp.Alrm_R</td><td class="d">Outdoor air pre-treatment temperature - Alarm probe broken or disconnected; Modbus DI058</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="528" data-i="517" data-acc="R" data-u="" id="obj-bv-517"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">517</td><td class="n">SupplyAirP.Enable_W</td><td class="d">Supply air pressure - Enable input; Modbus DI059</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="529" data-i="518" data-acc="R" data-u="" id="obj-bv-518"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">518</td><td class="n">SupplyAirP.Configured_R</td><td class="d">Supply air pressure - Analog input configured; Modbus DI060</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="530" data-i="519" data-acc="R" data-u="" id="obj-bv-519"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">519</td><td class="n">SupplyAirP.PrbOk_R</td><td class="d">Supply air pressure - Probe working correctly; Modbus DI061</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="531" data-i="520" data-acc="R" data-u="" id="obj-bv-520"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">520</td><td class="n">SupplyAirP.Alrm_R</td><td class="d">Supply air pressure - Alarm probe broken or disconnected; Modbus DI062</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="532" data-i="521" data-acc="R" data-u="" id="obj-bv-521"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">521</td><td class="n">RetAirP.Enable_W</td><td class="d">Return air pressure - Enable input; Modbus DI063</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="533" data-i="522" data-acc="R" data-u="" id="obj-bv-522"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">522</td><td class="n">RetAirP.Configured_R</td><td class="d">Return air pressure - Analog input configured; Modbus DI064</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="534" data-i="523" data-acc="R" data-u="" id="obj-bv-523"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">523</td><td class="n">RetAirP.PrbOk_R</td><td class="d">Return air pressure - Probe working correctly; Modbus DI065</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="535" data-i="524" data-acc="R" data-u="" id="obj-bv-524"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">524</td><td class="n">RetAirP.Alrm_R</td><td class="d">Return air pressure - Alarm probe broken or disconnected; Modbus DI066</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="536" data-i="525" data-acc="R" data-u="" id="obj-bv-525"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">525</td><td class="n">AirQuality_CO2.Enable_W</td><td class="d">CO2 sensor - Enable input; Modbus DI067</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="537" data-i="526" data-acc="R" data-u="" id="obj-bv-526"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">526</td><td class="n">AirQuality_CO2.Configured_R</td><td class="d">CO2 sensor - Analog input configured; Modbus DI068</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="538" data-i="527" data-acc="R" data-u="" id="obj-bv-527"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">527</td><td class="n">AirQuality_CO2.PrbOk_R</td><td class="d">CO2 sensor - Probe working correctly; Modbus DI069</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="539" data-i="528" data-acc="R" data-u="" id="obj-bv-528"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">528</td><td class="n">AirQuality_CO2.Alrm_R</td><td class="d">CO2 sensor - Alarm probe broken or disconnected; Modbus DI070</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="540" data-i="529" data-acc="R" data-u="" id="obj-bv-529"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">529</td><td class="n">AirQuality_VOC.Enable_W</td><td class="d">VOC sensor - Enable input; Modbus DI071</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="541" data-i="530" data-acc="R" data-u="" id="obj-bv-530"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">530</td><td class="n">AirQuality_VOC.Configured_R</td><td class="d">VOC sensor - Analog input configured; Modbus DI072</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="542" data-i="531" data-acc="R" data-u="" id="obj-bv-531"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">531</td><td class="n">AirQuality_VOC.PrbOk_R</td><td class="d">VOC sensor - Probe working correctly; Modbus DI073</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="543" data-i="532" data-acc="R" data-u="" id="obj-bv-532"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">532</td><td class="n">AirQuality_VOC.Alrm_R</td><td class="d">VOC sensor - Alarm probe broken or disconnected; Modbus DI074</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="544" data-i="533" data-acc="R" data-u="" id="obj-bv-533"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">533</td><td class="n">DscgP.Enable_W</td><td class="d">Discharge pressure - Enable input; Modbus DI075</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="545" data-i="534" data-acc="R" data-u="" id="obj-bv-534"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">534</td><td class="n">DscgP.Configured_R</td><td class="d">Discharge pressure - Analog input configured; Modbus DI076</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="546" data-i="535" data-acc="R" data-u="" id="obj-bv-535"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">535</td><td class="n">DscgP.PrbOk_R</td><td class="d">Discharge pressure - Probe working correctly; Modbus DI077</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="547" data-i="536" data-acc="R" data-u="" id="obj-bv-536"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">536</td><td class="n">DscgP.Alrm_R</td><td class="d">Discharge pressure - Alarm probe broken or disconnected; Modbus DI078</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="548" data-i="537" data-acc="R" data-u="" id="obj-bv-537"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">537</td><td class="n">DscgT.Enable_W</td><td class="d">Discharge temperature - Enable input; Modbus DI079</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="549" data-i="538" data-acc="R" data-u="" id="obj-bv-538"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">538</td><td class="n">DscgT.Configured_R</td><td class="d">Discharge temperature - Analog input configured; Modbus DI080</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="550" data-i="539" data-acc="R" data-u="" id="obj-bv-539"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">539</td><td class="n">DscgT.PrbOk_R</td><td class="d">Discharge temperature - Probe working correctly; Modbus DI081</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="551" data-i="540" data-acc="R" data-u="" id="obj-bv-540"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">540</td><td class="n">DscgT.Alrm_R</td><td class="d">Discharge temperature - Alarm probe broken or disconnected; Modbus DI082</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="552" data-i="541" data-acc="R" data-u="" id="obj-bv-541"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">541</td><td class="n">SuctP.Enable_W</td><td class="d">Suction pressure - Enable input; Modbus DI083</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="553" data-i="542" data-acc="R" data-u="" id="obj-bv-542"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">542</td><td class="n">SuctP.Configured_R</td><td class="d">Suction pressure - Analog input configured; Modbus DI084</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="554" data-i="543" data-acc="R" data-u="" id="obj-bv-543"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">543</td><td class="n">SuctP.PrbOk_R</td><td class="d">Suction pressure - Probe working correctly; Modbus DI085</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="555" data-i="544" data-acc="R" data-u="" id="obj-bv-544"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">544</td><td class="n">SuctP.Alrm_R</td><td class="d">Suction pressure - Alarm probe broken or disconnected; Modbus DI086</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="556" data-i="545" data-acc="R" data-u="" id="obj-bv-545"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">545</td><td class="n">SuctT.Enable_W</td><td class="d">Suction temperature - Enable input; Modbus DI087</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="557" data-i="546" data-acc="R" data-u="" id="obj-bv-546"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">546</td><td class="n">SuctT.Configured_R</td><td class="d">Suction temperature - Analog input configured; Modbus DI088</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="558" data-i="547" data-acc="R" data-u="" id="obj-bv-547"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">547</td><td class="n">SuctT.PrbOk_R</td><td class="d">Suction temperature - Probe working correctly; Modbus DI089</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="559" data-i="548" data-acc="R" data-u="" id="obj-bv-548"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">548</td><td class="n">SuctT.Alrm_R</td><td class="d">Suction temperature - Alarm probe broken or disconnected; Modbus DI090</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="560" data-i="549" data-acc="R" data-u="" id="obj-bv-549"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">549</td><td class="n">OA_CoilWaterTemp.Enable_W</td><td class="d">Outdoor air pre-treatment coil water temperature - Enable input; Modbus DI091</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="561" data-i="550" data-acc="R" data-u="" id="obj-bv-550"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">550</td><td class="n">OA_CoilWaterTemp.Configured_R</td><td class="d">Outdoor air pre-treatment coil water temperature - Analog input configured; Modbus DI092</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="562" data-i="551" data-acc="R" data-u="" id="obj-bv-551"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">551</td><td class="n">OA_CoilWaterTemp.PrbOk_R</td><td class="d">Outdoor air pre-treatment coil water temperature - Probe working correctly; Modbus DI093</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="563" data-i="552" data-acc="R" data-u="" id="obj-bv-552"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">552</td><td class="n">OA_CoilWaterTemp.Alrm_R</td><td class="d">Outdoor air pre-treatment coil water temperature - Alarm probe broken ...; Modbus DI094</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="564" data-i="553" data-acc="R" data-u="" id="obj-bv-553"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">553</td><td class="n">PreHeatCoilWaterTemp.Enable_W</td><td class="d">Preheat coil water temperature - Enable input; Modbus DI095</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="565" data-i="554" data-acc="R" data-u="" id="obj-bv-554"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">554</td><td class="n">PreHeatCoilWaterTemp.Configured_R</td><td class="d">Preheat coil water temperature - Analog input configured; Modbus DI096</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="566" data-i="555" data-acc="R" data-u="" id="obj-bv-555"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">555</td><td class="n">PreHeatCoilWaterTemp.PrbOk_R</td><td class="d">Preheat coil water temperature - Probe working correctly; Modbus DI097</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="567" data-i="556" data-acc="R" data-u="" id="obj-bv-556"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">556</td><td class="n">PreHeatCoilWaterTemp.Alrm_R</td><td class="d">Preheat coil water temperature - Alarm probe broken or disconnected; Modbus DI098</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="568" data-i="557" data-acc="R" data-u="" id="obj-bv-557"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">557</td><td class="n">MainCoilWaterTemp.Enable_W</td><td class="d">Main coil water temperature - Enable input; Modbus DI099</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="569" data-i="558" data-acc="R" data-u="" id="obj-bv-558"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">558</td><td class="n">MainCoilWaterTemp.Configured_R</td><td class="d">Main coil water temperature - Analog input configured; Modbus DI100</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="570" data-i="560" data-acc="R" data-u="" id="obj-bv-560"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">560</td><td class="n">MainCoilWaterTemp.Alrm_R</td><td class="d">Main coil water temperature - Alarm probe broken or disconnected; Modbus DI102</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="571" data-i="561" data-acc="R" data-u="" id="obj-bv-561"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">561</td><td class="n">ReHeatCoilWaterTemp.Enable_W</td><td class="d">Postheat coil water temperature - Enable input; Modbus DI103</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="572" data-i="562" data-acc="R" data-u="" id="obj-bv-562"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">562</td><td class="n">ReHeatCoilWaterTemp.Configured_R</td><td class="d">Postheat coil water temperature - Analog input configured; Modbus DI104</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="573" data-i="563" data-acc="R" data-u="" id="obj-bv-563"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">563</td><td class="n">ReHeatCoilWaterTemp.PrbOk_R</td><td class="d">Postheat coil water temperature - Probe working correctly; Modbus DI105</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="574" data-i="564" data-acc="R" data-u="" id="obj-bv-564"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">564</td><td class="n">ReHeatCoilWaterTemp.Alrm_R</td><td class="d">Postheat coil water temperature - Alarm probe broken or disconnected; Modbus DI106</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="575" data-i="565" data-acc="R" data-u="" id="obj-bv-565"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">565</td><td class="n">AuxPrb_1.Enable_W</td><td class="d">Auxiliary probe 1 - Enable input; Modbus DI107</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="576" data-i="566" data-acc="R" data-u="" id="obj-bv-566"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">566</td><td class="n">AuxPrb_1.Configured_R</td><td class="d">Auxiliary probe 1 - Analog input configured; Modbus DI108</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="577" data-i="567" data-acc="R" data-u="" id="obj-bv-567"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">567</td><td class="n">AuxPrb_1.PrbOk_R</td><td class="d">Auxiliary probe 1 - Probe working correctly; Modbus DI109</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="578" data-i="568" data-acc="R" data-u="" id="obj-bv-568"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">568</td><td class="n">AuxPrb_1.Alrm_R</td><td class="d">Auxiliary probe 1 - Alarm probe broken or disconnected; Modbus DI110</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="579" data-i="569" data-acc="R" data-u="" id="obj-bv-569"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">569</td><td class="n">AuxPrb_2.Enable_W</td><td class="d">Auxiliary probe 2 - Enable input; Modbus DI111</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="580" data-i="570" data-acc="R" data-u="" id="obj-bv-570"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">570</td><td class="n">AuxPrb_2.Configured_R</td><td class="d">Auxiliary probe 2 - Analog input configured; Modbus DI112</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="581" data-i="571" data-acc="R" data-u="" id="obj-bv-571"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">571</td><td class="n">AuxPrb_2.PrbOk_R</td><td class="d">Auxiliary probe 2 - Probe working correctly; Modbus DI113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="582" data-i="572" data-acc="R" data-u="" id="obj-bv-572"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">572</td><td class="n">AuxPrb_2.Alrm_R</td><td class="d">Auxiliary probe 2 - Alarm probe broken or disconnected; Modbus DI114</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="583" data-i="573" data-acc="R" data-u="" id="obj-bv-573"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">573</td><td class="n">AuxPrb_3.Enable_W</td><td class="d">Auxiliary probe 3 - Enable input; Modbus DI115</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="584" data-i="574" data-acc="R" data-u="" id="obj-bv-574"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">574</td><td class="n">AuxPrb_3.Configured_R</td><td class="d">Auxiliary probe 3 - Analog input configured; Modbus DI116</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="585" data-i="575" data-acc="R" data-u="" id="obj-bv-575"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">575</td><td class="n">AuxPrb_3.PrbOk_R</td><td class="d">Auxiliary probe 3 - Probe working correctly; Modbus DI117</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="586" data-i="576" data-acc="R" data-u="" id="obj-bv-576"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">576</td><td class="n">AuxPrb_3.Alrm_R</td><td class="d">Auxiliary probe 3 - Alarm probe broken or disconnected; Modbus DI118</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="587" data-i="577" data-acc="R" data-u="" id="obj-bv-577"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">577</td><td class="n">AuxPrb_4.Enable_W</td><td class="d">Auxiliary probe 4 - Enable input; Modbus DI119</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="588" data-i="578" data-acc="R" data-u="" id="obj-bv-578"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">578</td><td class="n">AuxPrb_4.Configured_R</td><td class="d">Auxiliary probe 4 - Analog input configured; Modbus DI120</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="589" data-i="579" data-acc="R" data-u="" id="obj-bv-579"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">579</td><td class="n">AuxPrb_4.PrbOk_R</td><td class="d">Auxiliary probe 4 - Probe working correctly; Modbus DI121</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="590" data-i="580" data-acc="R" data-u="" id="obj-bv-580"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">580</td><td class="n">AuxPrb_4.Alrm_R</td><td class="d">Auxiliary probe 4 - Alarm probe broken or disconnected; Modbus DI122</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="591" data-i="581" data-acc="R" data-u="" id="obj-bv-581"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">581</td><td class="n">Ain_SetP.Enable_W</td><td class="d">Setpoint by AIN - Enable input; Modbus DI123</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="592" data-i="582" data-acc="R" data-u="" id="obj-bv-582"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">582</td><td class="n">Ain_SetP.Configured_R</td><td class="d">Setpoint by AIN - Analog input configured; Modbus DI124</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="593" data-i="583" data-acc="R" data-u="" id="obj-bv-583"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">583</td><td class="n">Ain_SetP.PrbOk_R</td><td class="d">Setpoint by AIN - Probe working correctly; Modbus DI125</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="594" data-i="584" data-acc="R" data-u="" id="obj-bv-584"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">584</td><td class="n">Ain_SetP.Alrm_R</td><td class="d">Setpoint by AIN - Alarm probe broken or disconnected; Modbus DI126</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="595" data-i="585" data-acc="R" data-u="" id="obj-bv-585"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">585</td><td class="n">SupplyRecoveryTemp.Enable_W</td><td class="d">Supply recovery temperature - Enable input; Modbus DI127</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="596" data-i="586" data-acc="R" data-u="" id="obj-bv-586"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">586</td><td class="n">SupplyRecoveryTemp.Configured_R</td><td class="d">Supply recovery temperature - Analog input configured; Modbus DI128</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="597" data-i="587" data-acc="R" data-u="" id="obj-bv-587"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">587</td><td class="n">SupplyRecoveryTemp.PrbOk_R</td><td class="d">Supply recovery temperature - Probe working correctly; Modbus DI129</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="598" data-i="588" data-acc="R" data-u="" id="obj-bv-588"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">588</td><td class="n">SupplyRecoveryTemp.Alrm_R</td><td class="d">Supply recovery temperature - Alarm probe broken or disconnected; Modbus DI130</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="599" data-i="589" data-acc="R" data-u="" id="obj-bv-589"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">589</td><td class="n">RetRecoveryTemp.Enable_W</td><td class="d">Return recovery temperature - Enable input; Modbus DI131</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="600" data-i="590" data-acc="R" data-u="" id="obj-bv-590"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">590</td><td class="n">RetRecoveryTemp.Configured_R</td><td class="d">Return recovery temperature - Analog input configured; Modbus DI132</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="601" data-i="591" data-acc="R" data-u="" id="obj-bv-591"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">591</td><td class="n">RetRecoveryTemp.PrbOk_R</td><td class="d">Return recovery temperature - Probe working correctly; Modbus DI133</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="602" data-i="592" data-acc="R" data-u="" id="obj-bv-592"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">592</td><td class="n">RetRecoveryTemp.Alrm_R</td><td class="d">Return recovery temperature - Alarm probe broken or disconnected; Modbus DI134</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="603" data-i="593" data-acc="R" data-u="" id="obj-bv-593"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">593</td><td class="n">HepaFilt_1.Enable_W</td><td class="d">Hepa filter 1 - Enable input; Modbus DI135</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="604" data-i="594" data-acc="R" data-u="" id="obj-bv-594"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">594</td><td class="n">HepaFilt_1.Configured_R</td><td class="d">Hepa filter 1 - Analog input configured; Modbus DI136</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="605" data-i="595" data-acc="R" data-u="" id="obj-bv-595"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">595</td><td class="n">HepaFilt_1.PrbOk_R</td><td class="d">Hepa filter 1 - Probe working correctly; Modbus DI137</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="606" data-i="596" data-acc="R" data-u="" id="obj-bv-596"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">596</td><td class="n">HepaFilt_1.Alrm_R</td><td class="d">Hepa filter 1 - Alarm probe broken or disconnected; Modbus DI138</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="607" data-i="597" data-acc="R" data-u="" id="obj-bv-597"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">597</td><td class="n">HepaFilt_2.Enable_W</td><td class="d">Hepa filter 2 - Enable input; Modbus DI139</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="608" data-i="598" data-acc="R" data-u="" id="obj-bv-598"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">598</td><td class="n">HepaFilt_2.Configured_R</td><td class="d">Hepa filter 2 - Analog input configured; Modbus DI140</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="609" data-i="599" data-acc="R" data-u="" id="obj-bv-599"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">599</td><td class="n">HepaFilt_2.PrbOk_R</td><td class="d">Hepa filter 2 - Probe working correctly; Modbus DI141</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="610" data-i="600" data-acc="R" data-u="" id="obj-bv-600"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">600</td><td class="n">HepaFilt_2.Alrm_R</td><td class="d">Hepa filter 2 - Alarm probe broken or disconnected; Modbus DI142</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="611" data-i="601" data-acc="R" data-u="" id="obj-bv-601"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">601</td><td class="n">SupplyAirFlwSw.Val_Hw_R</td><td class="d">Supply air flow switch - Value reads from board; Modbus DI143</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="612" data-i="602" data-acc="R" data-u="" id="obj-bv-602"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">602</td><td class="n">SupplyAirFlwSw.Enable_W</td><td class="d">Supply air flow switch - Enable input; Modbus DI144</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="613" data-i="603" data-acc="R" data-u="" id="obj-bv-603"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">603</td><td class="n">SupplyAirFlwSw.Configured_R</td><td class="d">Supply air flow switch - Digital input configured; Modbus DI145</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="614" data-i="604" data-acc="R" data-u="" id="obj-bv-604"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">604</td><td class="n">SupplyAirFlwSw.Val_R</td><td class="d">Supply air flow switch; Modbus DI146</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="615" data-i="605" data-acc="R" data-u="" id="obj-bv-605"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">605</td><td class="n">RetAirFlwSw.Val_Hw_R</td><td class="d">Return air flow switch - Value reads from board; Modbus DI147</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="616" data-i="606" data-acc="R" data-u="" id="obj-bv-606"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">606</td><td class="n">RetAirFlwSw.Enable_W</td><td class="d">Return air flow switch - Enable input; Modbus DI148</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="617" data-i="607" data-acc="R" data-u="" id="obj-bv-607"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">607</td><td class="n">RetAirFlwSw.Configured_R</td><td class="d">Return air flow switch - Digital input configured; Modbus DI149</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="618" data-i="608" data-acc="R" data-u="" id="obj-bv-608"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">608</td><td class="n">RetAirFlwSw.Val_R</td><td class="d">Return air flow switch; Modbus DI150</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="619" data-i="609" data-acc="R" data-u="" id="obj-bv-609"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">609</td><td class="n">AirFlwSw.Val_Hw_R</td><td class="d">Air flow switch - Value reads from board; Modbus DI151</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="620" data-i="610" data-acc="R" data-u="" id="obj-bv-610"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">610</td><td class="n">AirFlwSw.Enable_W</td><td class="d">Air flow switch - Enable input; Modbus DI152</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="621" data-i="611" data-acc="R" data-u="" id="obj-bv-611"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">611</td><td class="n">AirFlwSw.Configured_R</td><td class="d">Air flow switch - Digital input configured; Modbus DI153</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="622" data-i="612" data-acc="R" data-u="" id="obj-bv-612"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">612</td><td class="n">AirFlwSw.Val_R</td><td class="d">Air flow switch; Modbus DI154</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="623" data-i="613" data-acc="R" data-u="" id="obj-bv-613"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">613</td><td class="n">AFreezeSw.Val_Hw_R</td><td class="d">Antifreeze switch - Value reads from board; Modbus DI155</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="624" data-i="614" data-acc="R" data-u="" id="obj-bv-614"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">614</td><td class="n">AFreezeSw.Enable_W</td><td class="d">Antifreeze switch - Enable input; Modbus DI156</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="625" data-i="615" data-acc="R" data-u="" id="obj-bv-615"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">615</td><td class="n">AFreezeSw.Configured_R</td><td class="d">Antifreeze switch - Digital input configured; Modbus DI157</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="626" data-i="616" data-acc="R" data-u="" id="obj-bv-616"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">616</td><td class="n">AFreezeSw.Val_R</td><td class="d">Antifreeze switch; Modbus DI158</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="627" data-i="617" data-acc="R" data-u="" id="obj-bv-617"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">617</td><td class="n">RemOnOff.Val_Hw_R</td><td class="d">Remote On/Off - Value reads from board; Modbus DI159</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="628" data-i="618" data-acc="R" data-u="" id="obj-bv-618"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">618</td><td class="n">RemOnOff.Enable_W</td><td class="d">Remote On/Off - Enable input; Modbus DI160</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="629" data-i="619" data-acc="R" data-u="" id="obj-bv-619"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">619</td><td class="n">RemOnOff.Configured_R</td><td class="d">Remote On/Off - Digital input configured; Modbus DI161</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="630" data-i="620" data-acc="R" data-u="" id="obj-bv-620"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">620</td><td class="n">RemOnOff.Val_R</td><td class="d">Remote On/Off; Modbus DI162</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="631" data-i="621" data-acc="R" data-u="" id="obj-bv-621"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">621</td><td class="n">SupplyFanOvld_1.Val_Hw_R</td><td class="d">Supply fan overload 1 - Value reads from board; Modbus DI163</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="632" data-i="622" data-acc="R" data-u="" id="obj-bv-622"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">622</td><td class="n">SupplyFanOvld_1.Enable_W</td><td class="d">Supply fan overload 1 - Enable input; Modbus DI164</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="633" data-i="623" data-acc="R" data-u="" id="obj-bv-623"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">623</td><td class="n">SupplyFanOvld_1.Configured_R</td><td class="d">Supply fan overload 1 - Digital input configured; Modbus DI165</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="634" data-i="624" data-acc="R" data-u="" id="obj-bv-624"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">624</td><td class="n">SupplyFanOvld_1.Val_R</td><td class="d">Supply fan overload 1; Modbus DI166</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="635" data-i="625" data-acc="R" data-u="" id="obj-bv-625"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">625</td><td class="n">RetFanOvld_1.Val_Hw_R</td><td class="d">Return fan overload 1 - Value reads from board; Modbus DI167</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="636" data-i="626" data-acc="R" data-u="" id="obj-bv-626"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">626</td><td class="n">RetFanOvld_1.Enable_W</td><td class="d">Return fan overload 1 - Enable input; Modbus DI168</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="637" data-i="627" data-acc="R" data-u="" id="obj-bv-627"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">627</td><td class="n">RetFanOvld_1.Configured_R</td><td class="d">Return fan overload 1 - Digital input configured; Modbus DI169</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="638" data-i="628" data-acc="R" data-u="" id="obj-bv-628"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">628</td><td class="n">RetFanOvld_1.Val_R</td><td class="d">Return fan overload 1; Modbus DI170</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="639" data-i="629" data-acc="R" data-u="" id="obj-bv-629"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">629</td><td class="n">SupplyFanOvld_2.Val_Hw_R</td><td class="d">Supply fan overload 2 - Value reads from board; Modbus DI171</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="640" data-i="630" data-acc="R" data-u="" id="obj-bv-630"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">630</td><td class="n">SupplyFanOvld_2.Enable_W</td><td class="d">Supply fan overload 2 - Enable input; Modbus DI172</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="641" data-i="631" data-acc="R" data-u="" id="obj-bv-631"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">631</td><td class="n">SupplyFanOvld_2.Configured_R</td><td class="d">Supply fan overload 2 - Digital input configured; Modbus DI173</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="642" data-i="632" data-acc="R" data-u="" id="obj-bv-632"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">632</td><td class="n">SupplyFanOvld_2.Val_R</td><td class="d">Supply fan overload 2; Modbus DI174</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="643" data-i="633" data-acc="R" data-u="" id="obj-bv-633"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">633</td><td class="n">RetFanOvld_2.Val_Hw_R</td><td class="d">Return fan overload 2 - Value reads from board; Modbus DI175</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="644" data-i="634" data-acc="R" data-u="" id="obj-bv-634"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">634</td><td class="n">RetFanOvld_2.Enable_W</td><td class="d">Return fan overload 2 - Enable input; Modbus DI176</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="645" data-i="635" data-acc="R" data-u="" id="obj-bv-635"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">635</td><td class="n">RetFanOvld_2.Configured_R</td><td class="d">Return fan overload 2 - Digital input configured; Modbus DI177</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="646" data-i="636" data-acc="R" data-u="" id="obj-bv-636"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">636</td><td class="n">RetFanOvld_2.Val_R</td><td class="d">Return fan overload 2; Modbus DI178</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="647" data-i="637" data-acc="R" data-u="" id="obj-bv-637"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">637</td><td class="n">SupplyFanInvAlrm.Val_Hw_R</td><td class="d">Supply inverter alarm - Value reads from board; Modbus DI179</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="648" data-i="638" data-acc="R" data-u="" id="obj-bv-638"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">638</td><td class="n">SupplyFanInvAlrm.Enable_W</td><td class="d">Supply inverter alarm - Enable input; Modbus DI180</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="649" data-i="639" data-acc="R" data-u="" id="obj-bv-639"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">639</td><td class="n">SupplyFanInvAlrm.Configured_R</td><td class="d">Supply inverter alarm - Digital input configured; Modbus DI181</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="650" data-i="640" data-acc="R" data-u="" id="obj-bv-640"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">640</td><td class="n">SupplyFanInvAlrm.Val_R</td><td class="d">Supply inverter alarm; Modbus DI182</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="651" data-i="641" data-acc="R" data-u="" id="obj-bv-641"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">641</td><td class="n">RetFanInvAlrm.Val_Hw_R</td><td class="d">Return inverter alarm - Value reads from board; Modbus DI183</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="652" data-i="642" data-acc="R" data-u="" id="obj-bv-642"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">642</td><td class="n">RetFanInvAlrm.Enable_W</td><td class="d">Return inverter alarm - Enable input; Modbus DI184</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="653" data-i="643" data-acc="R" data-u="" id="obj-bv-643"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">643</td><td class="n">RetFanInvAlrm.Configured_R</td><td class="d">Return inverter alarm - Digital input configured; Modbus DI185</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="654" data-i="644" data-acc="R" data-u="" id="obj-bv-644"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">644</td><td class="n">RetFanInvAlrm.Val_R</td><td class="d">Return inverter alarm; Modbus DI186</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="655" data-i="645" data-acc="R" data-u="" id="obj-bv-645"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">645</td><td class="n">FansOvld.Val_Hw_R</td><td class="d">Fans overload - Value reads from board; Modbus DI187</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="656" data-i="646" data-acc="R" data-u="" id="obj-bv-646"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">646</td><td class="n">FansOvld.Enable_W</td><td class="d">Fans overload - Enable input; Modbus DI188</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="657" data-i="647" data-acc="R" data-u="" id="obj-bv-647"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">647</td><td class="n">FansOvld.Configured_R</td><td class="d">Fans overload - Digital input configured; Modbus DI189</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="658" data-i="648" data-acc="R" data-u="" id="obj-bv-648"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">648</td><td class="n">FansOvld.Val_R</td><td class="d">Fans overload; Modbus DI190</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="659" data-i="649" data-acc="R" data-u="" id="obj-bv-649"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">649</td><td class="n">CompOvld.Val_Hw_R</td><td class="d">Compressor overload - Value reads from board; Modbus DI191</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="660" data-i="650" data-acc="R" data-u="" id="obj-bv-650"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">650</td><td class="n">CompOvld.Enable_W</td><td class="d">Compressor overload - Enable input; Modbus DI192</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="661" data-i="651" data-acc="R" data-u="" id="obj-bv-651"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">651</td><td class="n">CompOvld.Configured_R</td><td class="d">Compressor overload - Digital input configured; Modbus DI193</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="662" data-i="652" data-acc="R" data-u="" id="obj-bv-652"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">652</td><td class="n">CompOvld.Val_R</td><td class="d">Compressor overload; Modbus DI194</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="663" data-i="653" data-acc="R" data-u="" id="obj-bv-653"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">653</td><td class="n">HiPSw.Val_Hw_R</td><td class="d">High discharge pressure switch - Value reads from board; Modbus DI195</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="664" data-i="654" data-acc="R" data-u="" id="obj-bv-654"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">654</td><td class="n">HiPSw.Enable_W</td><td class="d">High discharge pressure switch - Enable input; Modbus DI196</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="665" data-i="655" data-acc="R" data-u="" id="obj-bv-655"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">655</td><td class="n">HiPSw.Configured_R</td><td class="d">High discharge pressure switch - Digital input configured; Modbus DI197</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="666" data-i="656" data-acc="R" data-u="" id="obj-bv-656"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">656</td><td class="n">HiPSw.Val_R</td><td class="d">High discharge pressure switch; Modbus DI198</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="667" data-i="657" data-acc="R" data-u="" id="obj-bv-657"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">657</td><td class="n">LowPSw.Val_Hw_R</td><td class="d">Low suction pressure switch - Value reads from board; Modbus DI199</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="668" data-i="658" data-acc="R" data-u="" id="obj-bv-658"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">658</td><td class="n">LowPSw.Enable_W</td><td class="d">Low suction pressure switch - Enable input; Modbus DI200</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="669" data-i="659" data-acc="R" data-u="" id="obj-bv-659"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">659</td><td class="n">LowPSw.Configured_R</td><td class="d">Low suction pressure switch - Digital input configured; Modbus DI201</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="670" data-i="660" data-acc="R" data-u="" id="obj-bv-660"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">660</td><td class="n">LowPSw.Val_R</td><td class="d">Low suction pressure switch; Modbus DI202</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="671" data-i="661" data-acc="R" data-u="" id="obj-bv-661"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">661</td><td class="n">RecoveryOvld.Val_Hw_R</td><td class="d">Thermal wheel overload - Value reads from board; Modbus DI203</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="672" data-i="662" data-acc="R" data-u="" id="obj-bv-662"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">662</td><td class="n">RecoveryOvld.Enable_W</td><td class="d">Thermal wheel overload - Enable input; Modbus DI204</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="673" data-i="663" data-acc="R" data-u="" id="obj-bv-663"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">663</td><td class="n">RecoveryOvld.Configured_R</td><td class="d">Thermal wheel overload - Digital input configured; Modbus DI205</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="674" data-i="664" data-acc="R" data-u="" id="obj-bv-664"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">664</td><td class="n">RecoveryOvld.Val_R</td><td class="d">Thermal wheel overload; Modbus DI206</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="675" data-i="665" data-acc="R" data-u="" id="obj-bv-665"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">665</td><td class="n">SrsAlrm.Val_Hw_R</td><td class="d">Serious alarm - Value reads from board; Modbus DI207</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="676" data-i="666" data-acc="R" data-u="" id="obj-bv-666"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">666</td><td class="n">SrsAlrm.Enable_W</td><td class="d">Serious alarm - Enable input; Modbus DI208</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="677" data-i="667" data-acc="R" data-u="" id="obj-bv-667"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">667</td><td class="n">SrsAlrm.Configured_R</td><td class="d">Serious alarm - Digital input configured; Modbus DI209</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="678" data-i="668" data-acc="R" data-u="" id="obj-bv-668"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">668</td><td class="n">SrsAlrm.Val_R</td><td class="d">Serious alarm; Modbus DI210</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="679" data-i="669" data-acc="R" data-u="" id="obj-bv-669"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">669</td><td class="n">GenAlrm.Val_Hw_R</td><td class="d">Generic alarm - Value reads from board; Modbus DI211</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="680" data-i="670" data-acc="R" data-u="" id="obj-bv-670"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">670</td><td class="n">GenAlrm.Enable_W</td><td class="d">Generic alarm - Enable input; Modbus DI212</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="681" data-i="671" data-acc="R" data-u="" id="obj-bv-671"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">671</td><td class="n">GenAlrm.Configured_R</td><td class="d">Generic alarm - Digital input configured; Modbus DI213</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="682" data-i="672" data-acc="R" data-u="" id="obj-bv-672"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">672</td><td class="n">GenAlrm.Val_R</td><td class="d">Generic alarm; Modbus DI214</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="683" data-i="673" data-acc="R" data-u="" id="obj-bv-673"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">673</td><td class="n">GenWarning.Val_Hw_R</td><td class="d">Generic warning - Value reads from board; Modbus DI215</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="684" data-i="674" data-acc="R" data-u="" id="obj-bv-674"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">674</td><td class="n">GenWarning.Enable_W</td><td class="d">Generic warning - Enable input; Modbus DI216</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="685" data-i="675" data-acc="R" data-u="" id="obj-bv-675"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">675</td><td class="n">GenWarning.Configured_R</td><td class="d">Generic warning - Digital input configured; Modbus DI217</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="686" data-i="676" data-acc="R" data-u="" id="obj-bv-676"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">676</td><td class="n">GenWarning.Val_R</td><td class="d">Generic warning; Modbus DI218</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="687" data-i="677" data-acc="R" data-u="" id="obj-bv-677"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">677</td><td class="n">FiltAlrm.Val_Hw_R</td><td class="d">Filters alarm - Value reads from board; Modbus DI219</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="688" data-i="678" data-acc="R" data-u="" id="obj-bv-678"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">678</td><td class="n">FiltAlrm.Enable_W</td><td class="d">Filters alarm - Enable input; Modbus DI220</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="689" data-i="679" data-acc="R" data-u="" id="obj-bv-679"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">679</td><td class="n">FiltAlrm.Configured_R</td><td class="d">Filters alarm - Digital input configured; Modbus DI221</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="690" data-i="680" data-acc="R" data-u="" id="obj-bv-680"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">680</td><td class="n">FiltAlrm.Val_R</td><td class="d">Filters alarm; Modbus DI222</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="691" data-i="681" data-acc="R" data-u="" id="obj-bv-681"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">681</td><td class="n">SupplyFiltAlrm_1.Val_Hw_R</td><td class="d">Supply filter alarm 1 - Value reads from board; Modbus DI223</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="692" data-i="682" data-acc="R" data-u="" id="obj-bv-682"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">682</td><td class="n">SupplyFiltAlrm_1.Enable_W</td><td class="d">Supply filter alarm 1 - Enable input; Modbus DI224</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="693" data-i="683" data-acc="R" data-u="" id="obj-bv-683"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">683</td><td class="n">SupplyFiltAlrm_1.Configured_R</td><td class="d">Supply filter alarm 1 - Digital input configured; Modbus DI225</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="694" data-i="684" data-acc="R" data-u="" id="obj-bv-684"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">684</td><td class="n">SupplyFiltAlrm_1.Val_R</td><td class="d">Supply filter alarm 1; Modbus DI226</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="695" data-i="685" data-acc="R" data-u="" id="obj-bv-685"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">685</td><td class="n">SupplyFiltAlrm_2.Val_Hw_R</td><td class="d">Supply filter alarm 2 - Value reads from board; Modbus DI227</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="696" data-i="686" data-acc="R" data-u="" id="obj-bv-686"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">686</td><td class="n">SupplyFiltAlrm_2.Enable_W</td><td class="d">Supply filter alarm 2 - Enable input; Modbus DI228</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="697" data-i="687" data-acc="R" data-u="" id="obj-bv-687"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">687</td><td class="n">SupplyFiltAlrm_2.Configured_R</td><td class="d">Supply filter alarm 2 - Digital input configured; Modbus DI229</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="698" data-i="688" data-acc="R" data-u="" id="obj-bv-688"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">688</td><td class="n">SupplyFiltAlrm_2.Val_R</td><td class="d">Supply filter alarm 2; Modbus DI230</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="699" data-i="689" data-acc="R" data-u="" id="obj-bv-689"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">689</td><td class="n">RetFiltAlrm.Val_Hw_R</td><td class="d">Return filter alarm - Value reads from board; Modbus DI231</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="700" data-i="690" data-acc="R" data-u="" id="obj-bv-690"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">690</td><td class="n">RetFiltAlrm.Enable_W</td><td class="d">Return filter alarm - Enable input; Modbus DI232</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="701" data-i="691" data-acc="R" data-u="" id="obj-bv-691"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">691</td><td class="n">RetFiltAlrm.Configured_R</td><td class="d">Return filter alarm - Digital input configured; Modbus DI233</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="702" data-i="692" data-acc="R" data-u="" id="obj-bv-692"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">692</td><td class="n">RetFiltAlrm.Val_R</td><td class="d">Return filter alarm; Modbus DI234</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="703" data-i="693" data-acc="R" data-u="" id="obj-bv-693"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">693</td><td class="n">HumAlrm.Val_Hw_R</td><td class="d">Humidifier alarm - Value reads from board; Modbus DI235</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="704" data-i="694" data-acc="R" data-u="" id="obj-bv-694"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">694</td><td class="n">HumAlrm.Enable_W</td><td class="d">Humidifier alarm - Enable input; Modbus DI236</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="705" data-i="695" data-acc="R" data-u="" id="obj-bv-695"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">695</td><td class="n">HumAlrm.Configured_R</td><td class="d">Humidifier alarm - Digital input configured; Modbus DI237</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="706" data-i="696" data-acc="R" data-u="" id="obj-bv-696"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">696</td><td class="n">HumAlrm.Val_R</td><td class="d">Humidifier alarm; Modbus DI238</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="707" data-i="697" data-acc="R" data-u="" id="obj-bv-697"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">697</td><td class="n">MainCoilPmp1_Ovld.Val_Hw_R</td><td class="d">Main coil pump 1 overload - Value reads from board; Modbus DI239</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="708" data-i="698" data-acc="R" data-u="" id="obj-bv-698"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">698</td><td class="n">MainCoilPmp1_Ovld.Enable_W</td><td class="d">Main coil pump 1 overload - Enable input; Modbus DI240</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="709" data-i="699" data-acc="R" data-u="" id="obj-bv-699"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">699</td><td class="n">MainCoilPmp1_Ovld.Configured_R</td><td class="d">Main coil pump 1 overload - Digital input configured; Modbus DI241</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="710" data-i="700" data-acc="R" data-u="" id="obj-bv-700"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">700</td><td class="n">MainCoilPmp1_Ovld.Val_R</td><td class="d">Main coil pump 1 overload; Modbus DI242</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="711" data-i="701" data-acc="R" data-u="" id="obj-bv-701"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">701</td><td class="n">MainCoilPmp2_Ovld.Val_Hw_R</td><td class="d">Main coil pump 2 overload - Value reads from board; Modbus DI243</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="712" data-i="702" data-acc="R" data-u="" id="obj-bv-702"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">702</td><td class="n">MainCoilPmp2_Ovld.Enable_W</td><td class="d">Main coil pump 2 overload - Enable input; Modbus DI244</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="713" data-i="703" data-acc="R" data-u="" id="obj-bv-703"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">703</td><td class="n">MainCoilPmp2_Ovld.Configured_R</td><td class="d">Main coil pump 2 overload - Digital input configured; Modbus DI245</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="714" data-i="704" data-acc="R" data-u="" id="obj-bv-704"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">704</td><td class="n">MainCoilPmp2_Ovld.Val_R</td><td class="d">Main coil pump 2 overload; Modbus DI246</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="715" data-i="705" data-acc="R" data-u="" id="obj-bv-705"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">705</td><td class="n">ReHeatCoilPmp1_Ovld.Val_Hw_R</td><td class="d">ReHeat coil pump 1 overload - Value reads from board; Modbus DI247</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="716" data-i="706" data-acc="R" data-u="" id="obj-bv-706"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">706</td><td class="n">ReHeatCoilPmp1_Ovld.Enable_W</td><td class="d">ReHeat coil pump 1 overload - Enable input; Modbus DI248</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="717" data-i="707" data-acc="R" data-u="" id="obj-bv-707"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">707</td><td class="n">ReHeatCoilPmp1_Ovld.Configured_R</td><td class="d">ReHeat coil pump 1 overload - Digital input configured; Modbus DI249</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="718" data-i="708" data-acc="R" data-u="" id="obj-bv-708"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">708</td><td class="n">ReHeatCoilPmp1_Ovld.Val_R</td><td class="d">ReHeat coil pump 1 overload; Modbus DI250</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="719" data-i="709" data-acc="R" data-u="" id="obj-bv-709"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">709</td><td class="n">ReHeatCoilPmp2_Ovld.Val_Hw_R</td><td class="d">ReHeat coil pump 2 overload - Value reads from board; Modbus DI251</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="720" data-i="710" data-acc="R" data-u="" id="obj-bv-710"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">710</td><td class="n">ReHeatCoilPmp2_Ovld.Enable_W</td><td class="d">ReHeat coil pump 2 overload - Enable input; Modbus DI252</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="721" data-i="711" data-acc="R" data-u="" id="obj-bv-711"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">711</td><td class="n">ReHeatCoilPmp2_Ovld.Configured_R</td><td class="d">ReHeat coil pump 2 overload - Digital input configured; Modbus DI253</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="722" data-i="712" data-acc="R" data-u="" id="obj-bv-712"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">712</td><td class="n">ReHeatCoilPmp2_Ovld.Val_R</td><td class="d">ReHeat coil pump 2 overload; Modbus DI254</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="723" data-i="713" data-acc="R" data-u="" id="obj-bv-713"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">713</td><td class="n">PreHeatCoilPmp1_Ovld.Val_Hw_R</td><td class="d">PreHeat coil pump 1 overload - Value reads from board; Modbus DI255</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="724" data-i="714" data-acc="R" data-u="" id="obj-bv-714"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">714</td><td class="n">PreHeatCoilPmp1_Ovld.Enable_W</td><td class="d">PreHeat coil pump 1 overload - Enable input; Modbus DI256</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="725" data-i="715" data-acc="R" data-u="" id="obj-bv-715"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">715</td><td class="n">PreHeatCoilPmp1_Ovld.Configured_R</td><td class="d">PreHeat coil pump 1 overload - Digital input configured; Modbus DI257</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="726" data-i="716" data-acc="R" data-u="" id="obj-bv-716"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">716</td><td class="n">PreHeatCoilPmp1_Ovld.Val_R</td><td class="d">PreHeat coil pump 1 overload; Modbus DI258</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="727" data-i="717" data-acc="R" data-u="" id="obj-bv-717"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">717</td><td class="n">PreHeatCoilPmp2_Ovld.Val_Hw_R</td><td class="d">PreHeat coil pump 2 overload - Value reads from board; Modbus DI259</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="728" data-i="718" data-acc="R" data-u="" id="obj-bv-718"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">718</td><td class="n">PreHeatCoilPmp2_Ovld.Enable_W</td><td class="d">PreHeat coil pump 2 overload - Enable input; Modbus DI260</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="729" data-i="719" data-acc="R" data-u="" id="obj-bv-719"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">719</td><td class="n">PreHeatCoilPmp2_Ovld.Configured_R</td><td class="d">PreHeat coil pump 2 overload - Digital input configured; Modbus DI261</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="730" data-i="720" data-acc="R" data-u="" id="obj-bv-720"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">720</td><td class="n">PreHeatCoilPmp2_Ovld.Val_R</td><td class="d">PreHeat coil pump 2 overload; Modbus DI262</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="731" data-i="721" data-acc="R" data-u="" id="obj-bv-721"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">721</td><td class="n">OA_CoilPmp1_Ovld.Val_Hw_R</td><td class="d">Outdoor air pre-treatment coil pump 1 overload - Value reads ...; Modbus DI263</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="732" data-i="722" data-acc="R" data-u="" id="obj-bv-722"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">722</td><td class="n">OA_CoilPmp1_Ovld.Enable_W</td><td class="d">Outdoor air pre-treatment coil pump 1 overload - Enable input; Modbus DI264</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="733" data-i="723" data-acc="R" data-u="" id="obj-bv-723"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">723</td><td class="n">OA_CoilPmp1_Ovld.Configured_R</td><td class="d">Outdoor air pre-treatment coil pump 1 overload - Digital input configured; Modbus DI265</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="734" data-i="724" data-acc="R" data-u="" id="obj-bv-724"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">724</td><td class="n">OA_CoilPmp1_Ovld.Val_R</td><td class="d">Outdoor air pre-treatment coil pump 2 overload - Value reads ...; Modbus DI266</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="735" data-i="725" data-acc="R" data-u="" id="obj-bv-725"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">725</td><td class="n">OA_CoilPmp2_Ovld.Val_Hw_R</td><td class="d">Outdoor air pre-treatment coil pump 2 overload - Value reads ...; Modbus DI267</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="736" data-i="726" data-acc="R" data-u="" id="obj-bv-726"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">726</td><td class="n">OA_CoilPmp2_Ovld.Enable_W</td><td class="d">Outdoor air pre-treatment coil pump 2 overload - Enable input; Modbus DI268</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="737" data-i="727" data-acc="R" data-u="" id="obj-bv-727"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">727</td><td class="n">OA_CoilPmp2_Ovld.Configured_R</td><td class="d">Outdoor air pre-treatment coil pump 2 overload - Digital input configured; Modbus DI269</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="738" data-i="728" data-acc="R" data-u="" id="obj-bv-728"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">728</td><td class="n">OA_CoilPmp2_Ovld.Val_R</td><td class="d">Outdoor air pre-treatment coil pump 2 overload; Modbus DI270</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="739" data-i="729" data-acc="R" data-u="" id="obj-bv-729"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">729</td><td class="n">FreshAirDampSw.Val_Hw_R</td><td class="d">Fresh air damper switch - Value reads from board; Modbus DI271</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="740" data-i="730" data-acc="R" data-u="" id="obj-bv-730"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">730</td><td class="n">FreshAirDampSw.Enable_W</td><td class="d">Fresh air damper switch - Enable input; Modbus DI272</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="741" data-i="731" data-acc="R" data-u="" id="obj-bv-731"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">731</td><td class="n">FreshAirDampSw.Configured_R</td><td class="d">Fresh air damper switch - Digital input configured; Modbus DI273</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="742" data-i="732" data-acc="R" data-u="" id="obj-bv-732"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">732</td><td class="n">FreshAirDampSw.Val_R</td><td class="d">Fresh air damper switch; Modbus DI274</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="743" data-i="733" data-acc="R" data-u="" id="obj-bv-733"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">733</td><td class="n">SupplyDamperSw.Val_Hw_R</td><td class="d">Supply damper switch - Value reads from board; Modbus DI275</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="744" data-i="734" data-acc="R" data-u="" id="obj-bv-734"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">734</td><td class="n">SupplyDamperSw.Enable_W</td><td class="d">Supply damper switch - Enable input; Modbus DI276</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="745" data-i="735" data-acc="R" data-u="" id="obj-bv-735"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">735</td><td class="n">SupplyDamperSw.Configured_R</td><td class="d">Supply damper switch - Digital input configured; Modbus DI277</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="746" data-i="736" data-acc="R" data-u="" id="obj-bv-736"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">736</td><td class="n">SupplyDamperSw.Val_R</td><td class="d">Supply damper switch; Modbus DI278</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="747" data-i="737" data-acc="R" data-u="" id="obj-bv-737"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">737</td><td class="n">RetDampSw.Val_Hw_R</td><td class="d">Return damper switch - Value reads from board; Modbus DI279</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="748" data-i="738" data-acc="R" data-u="" id="obj-bv-738"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">738</td><td class="n">RetDampSw.Enable_W</td><td class="d">Return damper switch - Enable input; Modbus DI280</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="749" data-i="739" data-acc="R" data-u="" id="obj-bv-739"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">739</td><td class="n">RetDampSw.Configured_R</td><td class="d">Return damper switch - Digital input configured; Modbus DI281</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="750" data-i="740" data-acc="R" data-u="" id="obj-bv-740"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">740</td><td class="n">RetDampSw.Val_R</td><td class="d">Return damper switch; Modbus DI282</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="751" data-i="741" data-acc="R" data-u="" id="obj-bv-741"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">741</td><td class="n">MainCoilFlwSw.Val_Hw_R</td><td class="d">Main coil flow switch - Value reads from board; Modbus DI283</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="752" data-i="742" data-acc="R" data-u="" id="obj-bv-742"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">742</td><td class="n">MainCoilFlwSw.Enable_W</td><td class="d">Main coil flow switch - Enable input; Modbus DI284</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="753" data-i="743" data-acc="R" data-u="" id="obj-bv-743"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">743</td><td class="n">MainCoilFlwSw.Configured_R</td><td class="d">Main coil flow switch - Digital input configured; Modbus DI285</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="754" data-i="744" data-acc="R" data-u="" id="obj-bv-744"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">744</td><td class="n">MainCoilFlwSw.Val_R</td><td class="d">Main coil flow switch; Modbus DI286</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="755" data-i="745" data-acc="R" data-u="" id="obj-bv-745"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">745</td><td class="n">PreHeatCoilFlwSw.Val_Hw_R</td><td class="d">Pre-heating coil flow switch - Value reads from board; Modbus DI287</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="756" data-i="746" data-acc="R" data-u="" id="obj-bv-746"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">746</td><td class="n">PreHeatCoilFlwSw.Enable_W</td><td class="d">Pre-heating coil flow switch - Enable input; Modbus DI288</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="757" data-i="747" data-acc="R" data-u="" id="obj-bv-747"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">747</td><td class="n">PreHeatCoilFlwSw.Configured_R</td><td class="d">Pre-heating coil flow switch - Digital input configured; Modbus DI289</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="758" data-i="748" data-acc="R" data-u="" id="obj-bv-748"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">748</td><td class="n">PreHeatCoilFlwSw.Val_R</td><td class="d">Pre-heating coil flow switch; Modbus DI290</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="759" data-i="749" data-acc="R" data-u="" id="obj-bv-749"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">749</td><td class="n">ReHeatCoilFlwSw.Val_Hw_R</td><td class="d">Post-Heating coil flow switch - Value reads from board; Modbus DI291</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="760" data-i="750" data-acc="R" data-u="" id="obj-bv-750"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">750</td><td class="n">ReHeatCoilFlwSw.Enable_W</td><td class="d">Post-Heating coil flow switch - Enable input; Modbus DI292</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="761" data-i="751" data-acc="R" data-u="" id="obj-bv-751"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">751</td><td class="n">ReHeatCoilFlwSw.Configured_R</td><td class="d">Post-Heating coil flow switch - Digital input configured; Modbus DI293</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="762" data-i="752" data-acc="R" data-u="" id="obj-bv-752"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">752</td><td class="n">ReHeatCoilFlwSw.Val_R</td><td class="d">Post-Heating coil flow switch; Modbus DI294</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="763" data-i="753" data-acc="R" data-u="" id="obj-bv-753"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">753</td><td class="n">OA_CoilFlwSw.Val_Hw_R</td><td class="d">Outdoor air pre-treatment coil flow switch - Value reads from board; Modbus DI295</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="764" data-i="754" data-acc="R" data-u="" id="obj-bv-754"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">754</td><td class="n">OA_CoilFlwSw.Enable_W</td><td class="d">Outdoor air pre-treatment coil flow switch - Enable input; Modbus DI296</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="765" data-i="755" data-acc="R" data-u="" id="obj-bv-755"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">755</td><td class="n">OA_CoilFlwSw.Configured_R</td><td class="d">Outdoor air pre-treatment coil flow switch - Digital input configured; Modbus DI297</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="766" data-i="756" data-acc="R" data-u="" id="obj-bv-756"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">756</td><td class="n">OA_CoilFlwSw.Val_R</td><td class="d">Outdoor air pre-treatment coil flow switch; Modbus DI298</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="767" data-i="757" data-acc="R" data-u="" id="obj-bv-757"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">757</td><td class="n">RecoveryClogged.Val_Hw_R</td><td class="d">Recovery clogged - Value reads from board; Modbus DI299</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="768" data-i="758" data-acc="R" data-u="" id="obj-bv-758"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">758</td><td class="n">RecoveryClogged.Enable_W</td><td class="d">Recovery clogged - Enable input; Modbus DI300</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="769" data-i="759" data-acc="R" data-u="" id="obj-bv-759"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">759</td><td class="n">RecoveryClogged.Configured_R</td><td class="d">Recovery clogged - Digital input configured; Modbus DI301</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="770" data-i="760" data-acc="R" data-u="" id="obj-bv-760"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">760</td><td class="n">RecoveryClogged.Val_R</td><td class="d">Recovery clogged; Modbus DI302</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="771" data-i="761" data-acc="R" data-u="" id="obj-bv-761"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">761</td><td class="n">ReHeatAlrm.Val_Hw_R</td><td class="d">Re-heating alarm - Value reads from board; Modbus DI303</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="772" data-i="762" data-acc="R" data-u="" id="obj-bv-762"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">762</td><td class="n">ReHeatAlrm.Enable_W</td><td class="d">Re-heating alarm - Enable input; Modbus DI304</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="773" data-i="763" data-acc="R" data-u="" id="obj-bv-763"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">763</td><td class="n">ReHeatAlrm.Configured_R</td><td class="d">Re-heating alarm - Digital input configured; Modbus DI305</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="774" data-i="764" data-acc="R" data-u="" id="obj-bv-764"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">764</td><td class="n">ReHeatAlrm.Val_R</td><td class="d">Re-heating alarm; Modbus DI306</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="775" data-i="765" data-acc="R" data-u="" id="obj-bv-765"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">765</td><td class="n">PreHeatAlrm.Val_Hw_R</td><td class="d">Pre-heating alarm - Value reads from board; Modbus DI307</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="776" data-i="766" data-acc="R" data-u="" id="obj-bv-766"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">766</td><td class="n">PreHeatAlrm.Enable_W</td><td class="d">Pre-heating alarm - Enable input; Modbus DI308</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="777" data-i="767" data-acc="R" data-u="" id="obj-bv-767"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">767</td><td class="n">PreHeatAlrm.Configured_R</td><td class="d">Pre-heating alarm - Digital input configured; Modbus DI309</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="778" data-i="768" data-acc="R" data-u="" id="obj-bv-768"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">768</td><td class="n">PreHeatAlrm.Val_R</td><td class="d">Pre-heating alarm; Modbus DI310</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="779" data-i="769" data-acc="R" data-u="" id="obj-bv-769"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">769</td><td class="n">MainHeatCoilAlrm.Val_Hw_R</td><td class="d">Main coil alarm - Value reads from board; Modbus DI311</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="780" data-i="770" data-acc="R" data-u="" id="obj-bv-770"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">770</td><td class="n">MainHeatCoilAlrm.Enable_W</td><td class="d">Main coil alarm - Enable input; Modbus DI312</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="781" data-i="771" data-acc="R" data-u="" id="obj-bv-771"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">771</td><td class="n">MainHeatCoilAlrm.Configured_R</td><td class="d">Main coil alarm - Digital input configured; Modbus DI313</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="782" data-i="772" data-acc="R" data-u="" id="obj-bv-772"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">772</td><td class="n">MainHeatCoilAlrm.Val_R</td><td class="d">Main coil alarm; Modbus DI314</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="783" data-i="773" data-acc="R" data-u="" id="obj-bv-773"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">773</td><td class="n">OA_CoilAlrm.Val_Hw_R</td><td class="d">Outdoor air pre-treatment alarm - Value reads from board; Modbus DI315</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="784" data-i="774" data-acc="R" data-u="" id="obj-bv-774"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">774</td><td class="n">OA_CoilAlrm.Enable_W</td><td class="d">Outdoor air pre-treatment alarm - Enable input; Modbus DI316</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="785" data-i="775" data-acc="R" data-u="" id="obj-bv-775"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">775</td><td class="n">OA_CoilAlrm.Configured_R</td><td class="d">Outdoor air pre-treatment alarm - Digital input configured; Modbus DI317</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="786" data-i="776" data-acc="R" data-u="" id="obj-bv-776"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">776</td><td class="n">OA_CoilAlrm.Val_R</td><td class="d">Outdoor air pre-treatment alarm; Modbus DI318</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="787" data-i="777" data-acc="R" data-u="" id="obj-bv-777"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">777</td><td class="n">DoorSw.Val_Hw_R</td><td class="d">Door Switch - Value reads from board; Modbus DI319</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="788" data-i="778" data-acc="R" data-u="" id="obj-bv-778"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">778</td><td class="n">DoorSw.Enable_W</td><td class="d">Door Switch - Enable input; Modbus DI320</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="789" data-i="779" data-acc="R" data-u="" id="obj-bv-779"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">779</td><td class="n">DoorSw.Configured_R</td><td class="d">Door Switch - Digital input configured; Modbus DI321</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="790" data-i="780" data-acc="R" data-u="" id="obj-bv-780"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">780</td><td class="n">DoorSw.Val_R</td><td class="d">Door Switch; Modbus DI322</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="791" data-i="781" data-acc="R" data-u="" id="obj-bv-781"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">781</td><td class="n">FireSmokeAlrm.Val_Hw_R</td><td class="d">Fire/Smoke alarm - Value reads from board; Modbus DI323</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="792" data-i="782" data-acc="R" data-u="" id="obj-bv-782"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">782</td><td class="n">FireSmokeAlrm.Enable_W</td><td class="d">Fire/Smoke alarm - Enable input; Modbus DI324</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="793" data-i="783" data-acc="R" data-u="" id="obj-bv-783"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">783</td><td class="n">FireSmokeAlrm.Configured_R</td><td class="d">Fire/Smoke alarm - Digital input configured; Modbus DI325</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="794" data-i="784" data-acc="R" data-u="" id="obj-bv-784"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">784</td><td class="n">FireSmokeAlrm.Val_R</td><td class="d">Fire/Smoke alarm; Modbus DI326</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="795" data-i="785" data-acc="R" data-u="" id="obj-bv-785"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">785</td><td class="n">FiremanOverrideSw.Val_Hw_R</td><td class="d">Fireman override switch - Value reads from board; Modbus DI327</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="796" data-i="786" data-acc="R" data-u="" id="obj-bv-786"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">786</td><td class="n">FiremanOverrideSw.Enable_W</td><td class="d">Fireman override switch - Enable input; Modbus DI328</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="797" data-i="787" data-acc="R" data-u="" id="obj-bv-787"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">787</td><td class="n">FiremanOverrideSw.Configured_R</td><td class="d">Fireman override switch - Digital input configured; Modbus DI329</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="798" data-i="788" data-acc="R" data-u="" id="obj-bv-788"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">788</td><td class="n">FiremanOverrideSw.Val_R</td><td class="d">Fireman override switch; Modbus DI330</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="799" data-i="789" data-acc="R" data-u="" id="obj-bv-789"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">789</td><td class="n">SummerWinterModeByDin.Val_Hw_R</td><td class="d">Summer/Winter mode by digital input - Value reads from board; Modbus DI331</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="800" data-i="790" data-acc="R" data-u="" id="obj-bv-790"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">790</td><td class="n">SummerWinterModeByDin.Enable_W</td><td class="d">Summer/Winter mode by digital input - Enable input; Modbus DI332</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="801" data-i="791" data-acc="R" data-u="" id="obj-bv-791"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">791</td><td class="n">SummerWinterModeByDin.Configured_R</td><td class="d">Summer/Winter mode by digital input - Configured; Modbus DI333</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="802" data-i="792" data-acc="R" data-u="" id="obj-bv-792"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">792</td><td class="n">SummerWinterModeByDin.Val_R</td><td class="d">Summer/Winter mode by digital input; Modbus DI334</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="803" data-i="793" data-acc="R" data-u="" id="obj-bv-793"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">793</td><td class="n">Din_SetP.Val_Hw_R</td><td class="d">Setpoint by digital input - Value reads from board; Modbus DI335</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="804" data-i="794" data-acc="R" data-u="" id="obj-bv-794"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">794</td><td class="n">Din_SetP.Enable_W</td><td class="d">Setpoint by digital input - Enable input; Modbus DI336</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="805" data-i="795" data-acc="R" data-u="" id="obj-bv-795"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">795</td><td class="n">Din_SetP.Configured_R</td><td class="d">Setpoint by digital input - Digital input configured; Modbus DI337</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="806" data-i="796" data-acc="R" data-u="" id="obj-bv-796"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">796</td><td class="n">Din_SetP.Val_R</td><td class="d">Setpoint by digital input; Modbus DI338</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="807" data-i="797" data-acc="R" data-u="" id="obj-bv-797"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">797</td><td class="n">Eco_Mode.Val_Hw_R</td><td class="d">Eco mode - Value reads from board; Modbus DI339</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="808" data-i="798" data-acc="R" data-u="" id="obj-bv-798"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">798</td><td class="n">Eco_Mode.Enable_W</td><td class="d">Eco mode - Enable input; Modbus DI340</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="809" data-i="799" data-acc="R" data-u="" id="obj-bv-799"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">799</td><td class="n">Eco_Mode.Configured_R</td><td class="d">Eco mode - Digital input configured; Modbus DI341</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="810" data-i="800" data-acc="R" data-u="" id="obj-bv-800"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">800</td><td class="n">Eco_Mode.Val_R</td><td class="d">Eco mode; Modbus DI342</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="811" data-i="801" data-acc="R" data-u="" id="obj-bv-801"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">801</td><td class="n">PreComf_Mode.Val_Hw_R</td><td class="d">Precomfort mode - Value reads from board; Modbus DI343</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="812" data-i="802" data-acc="R" data-u="" id="obj-bv-802"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">802</td><td class="n">PreComf_Mode.Enable_W</td><td class="d">Precomfort mode - Enable input; Modbus DI344</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="813" data-i="803" data-acc="R" data-u="" id="obj-bv-803"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">803</td><td class="n">PreComf_Mode.Configured_R</td><td class="d">Precomfort mode - Digital input configured; Modbus DI345</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="814" data-i="804" data-acc="R" data-u="" id="obj-bv-804"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">804</td><td class="n">PreComf_Mode.Val_R</td><td class="d">Precomfort mode; Modbus DI346</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="815" data-i="805" data-acc="R" data-u="" id="obj-bv-805"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">805</td><td class="n">Comf_Mode.Val_Hw_R</td><td class="d">Comfort mode - Value reads from board; Modbus DI347</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="816" data-i="806" data-acc="R" data-u="" id="obj-bv-806"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">806</td><td class="n">Comf_Mode.Enable_W</td><td class="d">Comfort mode - Enable input; Modbus DI348</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="817" data-i="807" data-acc="R" data-u="" id="obj-bv-807"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">807</td><td class="n">Comf_Mode.Configured_R</td><td class="d">Comfort mode - Digital input configured; Modbus DI349</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="818" data-i="808" data-acc="R" data-u="" id="obj-bv-808"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">808</td><td class="n">Comf_Mode.Val_R</td><td class="d">Comfort mode; Modbus DI350</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="819" data-i="809" data-acc="R" data-u="" id="obj-bv-809"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">809</td><td class="n">AuxDin_1.Val_Hw_R</td><td class="d">Auxiliary digital input 1 - Value reads from board; Modbus DI351</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="820" data-i="810" data-acc="R" data-u="" id="obj-bv-810"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">810</td><td class="n">AuxDin_1.Enable_W</td><td class="d">Auxiliary digital input 1 - Enable input; Modbus DI352</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="821" data-i="811" data-acc="R" data-u="" id="obj-bv-811"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">811</td><td class="n">AuxDin_1.Configured_R</td><td class="d">Auxiliary digital input 1 - Digital input configured; Modbus DI353</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="822" data-i="812" data-acc="R" data-u="" id="obj-bv-812"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">812</td><td class="n">AuxDin_1.Val_R</td><td class="d">Auxiliary digital input 1; Modbus DI354</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="823" data-i="813" data-acc="R" data-u="" id="obj-bv-813"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">813</td><td class="n">AuxDin_2.Val_Hw_R</td><td class="d">Auxiliary digital input 2 - Value reads from board; Modbus DI355</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="824" data-i="814" data-acc="R" data-u="" id="obj-bv-814"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">814</td><td class="n">AuxDin_2.Enable_W</td><td class="d">Auxiliary digital input 2 - Enable input; Modbus DI356</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="825" data-i="815" data-acc="R" data-u="" id="obj-bv-815"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">815</td><td class="n">AuxDin_2.Configured_R</td><td class="d">Auxiliary digital input 2 - Digital input configured; Modbus DI357</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="826" data-i="816" data-acc="R" data-u="" id="obj-bv-816"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">816</td><td class="n">AuxDin_2.Val_R</td><td class="d">Auxiliary digital input 2; Modbus DI358</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="827" data-i="817" data-acc="R" data-u="" id="obj-bv-817"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">817</td><td class="n">AuxDin_3.Val_Hw_R</td><td class="d">Auxiliary digital input 3 - Value reads from board; Modbus DI359</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="828" data-i="818" data-acc="R" data-u="" id="obj-bv-818"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">818</td><td class="n">AuxDin_3.Enable_W</td><td class="d">Auxiliary digital input 3 - Enable input; Modbus DI360</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="829" data-i="819" data-acc="R" data-u="" id="obj-bv-819"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">819</td><td class="n">AuxDin_3.Configured_R</td><td class="d">Auxiliary digital input 3 - Digital input configured; Modbus DI361</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="830" data-i="820" data-acc="R" data-u="" id="obj-bv-820"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">820</td><td class="n">AuxDin_3.Val_R</td><td class="d">Auxiliary digital input 3; Modbus DI362</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="831" data-i="821" data-acc="R" data-u="" id="obj-bv-821"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">821</td><td class="n">AuxDin_4.Val_Hw_R</td><td class="d">Auxiliary digital input 4 - Value reads from board; Modbus DI363</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="832" data-i="822" data-acc="R" data-u="" id="obj-bv-822"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">822</td><td class="n">AuxDin_4.Enable_W</td><td class="d">Auxiliary digital input 4 - Enable input; Modbus DI364</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="833" data-i="823" data-acc="R" data-u="" id="obj-bv-823"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">823</td><td class="n">AuxDin_4.Configured_R</td><td class="d">Auxiliary digital input 4 - Digital input configured; Modbus DI365</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="834" data-i="824" data-acc="R" data-u="" id="obj-bv-824"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">824</td><td class="n">AuxDin_4.Val_R</td><td class="d">Auxiliary digital input 4; Modbus DI366</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="835" data-i="825" data-acc="R" data-u="" id="obj-bv-825"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">825</td><td class="n">DfrHeatExch_Din.Val_Hw_R</td><td class="d">Heat exchanger defrost by Din - Value reads from board; Modbus DI367</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="836" data-i="826" data-acc="R" data-u="" id="obj-bv-826"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">826</td><td class="n">DfrHeatExch_Din.Enable_W</td><td class="d">Heat exchanger defrost by Din - Enable input; Modbus DI368</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="837" data-i="827" data-acc="R" data-u="" id="obj-bv-827"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">827</td><td class="n">DfrHeatExch_Din.Configured_R</td><td class="d">Heat exchanger defrost by Din - Digital input configured; Modbus DI369</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="838" data-i="828" data-acc="R" data-u="" id="obj-bv-828"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">828</td><td class="n">DfrHeatExch_Din.Val_R</td><td class="d">Heat exchanger defrost by Din; Modbus DI370</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="839" data-i="830" data-acc="R" data-u="" id="obj-bv-830"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">830</td><td class="n">BypassDamp_Dout.Val_W</td><td class="d">Bypass damper; Modbus DI372</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="840" data-i="831" data-acc="R" data-u="" id="obj-bv-831"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">831</td><td class="n">BypassDamp_Dout.Enable_W</td><td class="d">Bypass damper - Enable output; Modbus DI373</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="841" data-i="832" data-acc="R" data-u="" id="obj-bv-832"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">832</td><td class="n">BypassDamp_Dout.Configured_R</td><td class="d">Bypass damper - Output configurated; Modbus DI374</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="842" data-i="833" data-acc="R" data-u="" id="obj-bv-833"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">833</td><td class="n">BypassDamp_Open.Val_Hw_R</td><td class="d">Bypass damper floating (open) - Hardware value writes from board; Modbus DI375</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="843" data-i="834" data-acc="R" data-u="" id="obj-bv-834"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">834</td><td class="n">BypassDamp_Open.Val_W</td><td class="d">Bypass damper floating (open); Modbus DI376</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="844" data-i="835" data-acc="R" data-u="" id="obj-bv-835"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">835</td><td class="n">BypassDamp_Open.Enable_W</td><td class="d">Bypass damper floating (open) - Enable output; Modbus DI377</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="845" data-i="836" data-acc="R" data-u="" id="obj-bv-836"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">836</td><td class="n">BypassDamp_Open.Configured_R</td><td class="d">Bypass damper floating (open) - Output configurated; Modbus DI378</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="846" data-i="837" data-acc="R" data-u="" id="obj-bv-837"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">837</td><td class="n">BypassDamp_Close.Val_Hw_R</td><td class="d">Bypass damper floating (close) - Hardware value writes from board; Modbus DI379</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="847" data-i="838" data-acc="R" data-u="" id="obj-bv-838"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">838</td><td class="n">BypassDamp_Close.Val_W</td><td class="d">Bypass damper floating (close); Modbus DI380</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="848" data-i="839" data-acc="R" data-u="" id="obj-bv-839"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">839</td><td class="n">BypassDamp_Close.Enable_W</td><td class="d">Bypass damper floating (close) - Enable output; Modbus DI381</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="849" data-i="840" data-acc="R" data-u="" id="obj-bv-840"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">840</td><td class="n">BypassDamp_Close.Configured_R</td><td class="d">Bypass damper floating (close) - Output configurated; Modbus DI382</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="850" data-i="841" data-acc="R" data-u="" id="obj-bv-841"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">841</td><td class="n">FreshAirDamp_Dout.Val_Hw_R</td><td class="d">Fresh air damper - Hardware value writes from board; Modbus DI383</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="851" data-i="843" data-acc="R" data-u="" id="obj-bv-843"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">843</td><td class="n">FreshAirDamp_Dout.Enable_W</td><td class="d">Fresh air damper - Enable output; Modbus DI385</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="852" data-i="844" data-acc="R" data-u="" id="obj-bv-844"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">844</td><td class="n">FreshAirDamp_Dout.Configured_R</td><td class="d">Fresh air damper - Output configurated; Modbus DI386</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="853" data-i="846" data-acc="R" data-u="" id="obj-bv-846"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">846</td><td class="n">ExhAirDamp_Dout.Val_W</td><td class="d">Exhaust air damper; Modbus DI388</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="854" data-i="847" data-acc="R" data-u="" id="obj-bv-847"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">847</td><td class="n">ExhAirDamp_Dout.Enable_W</td><td class="d">Exhaust air damper - Enable output; Modbus DI389</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="855" data-i="848" data-acc="R" data-u="" id="obj-bv-848"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">848</td><td class="n">ExhAirDamp_Dout.Configured_R</td><td class="d">Exhaust air damper - Output configurated; Modbus DI390</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="856" data-i="850" data-acc="R" data-u="" id="obj-bv-850"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">850</td><td class="n">MixingDamp_Dout.Val_W</td><td class="d">Mixing damper; Modbus DI392</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="857" data-i="851" data-acc="R" data-u="" id="obj-bv-851"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">851</td><td class="n">MixingDamp_Dout.Enable_W</td><td class="d">Mixing damper - Enable output; Modbus DI393</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="858" data-i="852" data-acc="R" data-u="" id="obj-bv-852"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">852</td><td class="n">MixingDamp_Dout.Configured_R</td><td class="d">Mixing damper - Output configurated; Modbus DI394</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="859" data-i="853" data-acc="R" data-u="" id="obj-bv-853"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">853</td><td class="n">SupplyAirDamp_Dout.Val_Hw_R</td><td class="d">Supply air damper - Hardware value writes from board; Modbus DI395</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="860" data-i="854" data-acc="R" data-u="" id="obj-bv-854"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">854</td><td class="n">SupplyAirDamp_Dout.Val_W</td><td class="d">Supply air damper; Modbus DI396</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="861" data-i="855" data-acc="R" data-u="" id="obj-bv-855"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">855</td><td class="n">SupplyAirDamp_Dout.Enable_W</td><td class="d">Supply air damper - Enable output; Modbus DI397</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="862" data-i="856" data-acc="R" data-u="" id="obj-bv-856"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">856</td><td class="n">SupplyAirDamp_Dout.Configured_R</td><td class="d">Supply air damper - Output configurated; Modbus DI398</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="863" data-i="857" data-acc="R" data-u="" id="obj-bv-857"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">857</td><td class="n">RetAirDamp_Dout.Val_Hw_R</td><td class="d">Return air damper - Hardware value writes from board; Modbus DI399</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="864" data-i="858" data-acc="R" data-u="" id="obj-bv-858"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">858</td><td class="n">RetAirDamp_Dout.Val_W</td><td class="d">Return air damper; Modbus DI400</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="865" data-i="859" data-acc="R" data-u="" id="obj-bv-859"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">859</td><td class="n">RetAirDamp_Dout.Enable_W</td><td class="d">Return air damper - Enable output; Modbus DI401</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="866" data-i="860" data-acc="R" data-u="" id="obj-bv-860"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">860</td><td class="n">RetAirDamp_Dout.Configured_R</td><td class="d">Return air damper - Output configurated; Modbus DI402</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="867" data-i="861" data-acc="R" data-u="" id="obj-bv-861"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">861</td><td class="n">MixingDamp_Open.Val_Hw_R</td><td class="d">Mixing damper floating (OPEN) - Hardware value writes from board; Modbus DI403</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="868" data-i="862" data-acc="R" data-u="" id="obj-bv-862"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">862</td><td class="n">MixingDamp_Open.Val_W</td><td class="d">Mixing damper floating (OPEN); Modbus DI404</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="869" data-i="863" data-acc="R" data-u="" id="obj-bv-863"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">863</td><td class="n">MixingDamp_Open.Enable_W</td><td class="d">Mixing damper floating (OPEN) - Enable output; Modbus DI405</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="870" data-i="864" data-acc="R" data-u="" id="obj-bv-864"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">864</td><td class="n">MixingDamp_Open.Configured_R</td><td class="d">Mixing damper floating (OPEN) - Output configurated; Modbus DI406</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="871" data-i="865" data-acc="R" data-u="" id="obj-bv-865"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">865</td><td class="n">MixingDamp_Close.Val_Hw_R</td><td class="d">Mixing damper floating (CLOSE) - Hardware value writes from board; Modbus DI407</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="872" data-i="866" data-acc="R" data-u="" id="obj-bv-866"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">866</td><td class="n">MixingDamp_Close.Val_W</td><td class="d">Mixing damper floating (CLOSE); Modbus DI408</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="873" data-i="867" data-acc="R" data-u="" id="obj-bv-867"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">867</td><td class="n">MixingDamp_Close.Enable_W</td><td class="d">Mixing damper floating (CLOSE) - Enable output; Modbus DI409</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="874" data-i="868" data-acc="R" data-u="" id="obj-bv-868"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">868</td><td class="n">MixingDamp_Close.Configured_R</td><td class="d">Mixing damper floating (CLOSE) - Output configurated; Modbus DI410</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="875" data-i="870" data-acc="R" data-u="" id="obj-bv-870"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">870</td><td class="n">SupplyFan_Dout.Val_W</td><td class="d">Supply fan; Modbus DI412</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="876" data-i="871" data-acc="R" data-u="" id="obj-bv-871"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">871</td><td class="n">SupplyFan_Dout.Enable_W</td><td class="d">Supply fan - Enable output; Modbus DI413</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="877" data-i="872" data-acc="R" data-u="" id="obj-bv-872"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">872</td><td class="n">SupplyFan_Dout.Configured_R</td><td class="d">Supply fan - Output configurated; Modbus DI414</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="878" data-i="874" data-acc="R" data-u="" id="obj-bv-874"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">874</td><td class="n">RetFan_Dout.Val_W</td><td class="d">Return fan; Modbus DI416</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="879" data-i="875" data-acc="R" data-u="" id="obj-bv-875"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">875</td><td class="n">RetFan_Dout.Enable_W</td><td class="d">Return fan - Enable output; Modbus DI417</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="880" data-i="876" data-acc="R" data-u="" id="obj-bv-876"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">876</td><td class="n">RetFan_Dout.Configured_R</td><td class="d">Return fan - Output configurated; Modbus DI418</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="881" data-i="877" data-acc="R" data-u="" id="obj-bv-877"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">877</td><td class="n">SupplyFan2_Dout.Val_Hw_R</td><td class="d">Supply fan 2 - Hardware value writes from board; Modbus DI419</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="882" data-i="878" data-acc="R" data-u="" id="obj-bv-878"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">878</td><td class="n">SupplyFan2_Dout.Val_W</td><td class="d">Supply fan 2; Modbus DI420</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="883" data-i="879" data-acc="R" data-u="" id="obj-bv-879"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">879</td><td class="n">SupplyFan2_Dout.Enable_W</td><td class="d">Supply fan 2 - Enable output; Modbus DI421</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="884" data-i="880" data-acc="R" data-u="" id="obj-bv-880"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">880</td><td class="n">SupplyFan2_Dout.Configured_R</td><td class="d">Supply fan 2 - Output configurated; Modbus DI422</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="885" data-i="881" data-acc="R" data-u="" id="obj-bv-881"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">881</td><td class="n">RetFan2_Dout.Val_Hw_R</td><td class="d">Return fan 2 - Hardware value writes from board; Modbus DI423</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="886" data-i="882" data-acc="R" data-u="" id="obj-bv-882"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">882</td><td class="n">RetFan2_Dout.Val_W</td><td class="d">Return fan 2; Modbus DI424</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="887" data-i="883" data-acc="R" data-u="" id="obj-bv-883"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">883</td><td class="n">RetFan2_Dout.Enable_W</td><td class="d">Return fan 2 - Enable output; Modbus DI425</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="888" data-i="884" data-acc="R" data-u="" id="obj-bv-884"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">884</td><td class="n">RetFan2_Dout.Configured_R</td><td class="d">Return fan 2 - Output configurated; Modbus DI426</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="889" data-i="886" data-acc="R" data-u="" id="obj-bv-886"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">886</td><td class="n">Comp_Dout.Val_W</td><td class="d">Compressor; Modbus DI428</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="890" data-i="887" data-acc="R" data-u="" id="obj-bv-887"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">887</td><td class="n">Comp_Dout.Enable_W</td><td class="d">Compressor - Enable output; Modbus DI429</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="891" data-i="888" data-acc="R" data-u="" id="obj-bv-888"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">888</td><td class="n">Comp_Dout.Configured_R</td><td class="d">Compressor - Output configurated; Modbus DI430</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="892" data-i="889" data-acc="R" data-u="" id="obj-bv-889"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">889</td><td class="n">RevVlv.Val_Hw_R</td><td class="d">Reverse valve - Hardware value writes from board; Modbus DI431</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="893" data-i="890" data-acc="R" data-u="" id="obj-bv-890"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">890</td><td class="n">RevVlv.Val_W</td><td class="d">Reverse valve; Modbus DI432</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="894" data-i="891" data-acc="R" data-u="" id="obj-bv-891"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">891</td><td class="n">RevVlv.Enable_W</td><td class="d">Reverse valve - Enable output; Modbus DI433</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="895" data-i="892" data-acc="R" data-u="" id="obj-bv-892"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">892</td><td class="n">RevVlv.Configured_R</td><td class="d">Reverse valve - Output configurated; Modbus DI434</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="896" data-i="893" data-acc="R" data-u="" id="obj-bv-893"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">893</td><td class="n">UnitOnOff_Dout.Val_Hw_R</td><td class="d">Unit status (On/Off ) - Hardware value writes from board; Modbus DI435</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="897" data-i="894" data-acc="R" data-u="" id="obj-bv-894"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">894</td><td class="n">UnitOnOff_Dout.Val_W</td><td class="d">Unit status (On/Off ); Modbus DI436</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="898" data-i="895" data-acc="R" data-u="" id="obj-bv-895"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">895</td><td class="n">UnitOnOff_Dout.Enable_W</td><td class="d">Unit status (On/Off ) - Enable output; Modbus DI437</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="899" data-i="896" data-acc="R" data-u="" id="obj-bv-896"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">896</td><td class="n">UnitOnOff_Dout.Configured_R</td><td class="d">Unit status (On/Off ) - Output configurated; Modbus DI438</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="900" data-i="897" data-acc="R" data-u="" id="obj-bv-897"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">897</td><td class="n">CoolHeat_Dout.Val_Hw_R</td><td class="d">Cool/Heat status - Hardware value writes from board; Modbus DI439</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="901" data-i="898" data-acc="R" data-u="" id="obj-bv-898"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">898</td><td class="n">CoolHeat_Dout.Val_W</td><td class="d">Cool/Heat status; Modbus DI440</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="902" data-i="899" data-acc="R" data-u="" id="obj-bv-899"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">899</td><td class="n">CoolHeat_Dout.Enable_W</td><td class="d">Cool/Heat status - Enable output; Modbus DI441</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="903" data-i="900" data-acc="R" data-u="" id="obj-bv-900"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">900</td><td class="n">CoolHeat_Dout.Configured_R</td><td class="d">Cool/Heat status - Output configurated; Modbus DI442</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="904" data-i="901" data-acc="R" data-u="" id="obj-bv-901"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">901</td><td class="n">GlobalAlrm_Dout.Val_Hw_R</td><td class="d">Generic alarm info - Hardware value writes from board; Modbus DI443</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="905" data-i="902" data-acc="R" data-u="" data-min="1" id="obj-bv-902"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">902</td><td class="n">GlobalAlrm_Dout.Val_W</td><td class="d">Generic alarm info; Modbus DI444</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="906" data-i="903" data-acc="R" data-u="" id="obj-bv-903"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">903</td><td class="n">GlobalAlrm_Dout.Enable_W</td><td class="d">Generic alarm info - Enable output; Modbus DI445</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="907" data-i="904" data-acc="R" data-u="" id="obj-bv-904"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">904</td><td class="n">GlobalAlrm_Dout.Configured_R</td><td class="d">Generic alarm info - Output configurated; Modbus DI446</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="908" data-i="905" data-acc="R" data-u="" id="obj-bv-905"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">905</td><td class="n">LightAlrm_Dout.Val_Hw_R</td><td class="d">Light alarm info - Hardware value writes from board; Modbus DI447</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="909" data-i="906" data-acc="R" data-u="" id="obj-bv-906"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">906</td><td class="n">LightAlrm_Dout.Val_W</td><td class="d">Light alarm info; Modbus DI448</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="910" data-i="907" data-acc="R" data-u="" id="obj-bv-907"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">907</td><td class="n">LightAlrm_Dout.Enable_W</td><td class="d">Light alarm info - Enable output; Modbus DI449</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="911" data-i="908" data-acc="R" data-u="" id="obj-bv-908"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">908</td><td class="n">LightAlrm_Dout.Configured_R</td><td class="d">Light alarm info - Output configurated; Modbus DI450</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="912" data-i="909" data-acc="R" data-u="" id="obj-bv-909"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">909</td><td class="n">SrsAlrm_Dout.Val_Hw_R</td><td class="d">Serious alarm info - Hardware value writes from board; Modbus DI451</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="913" data-i="910" data-acc="R" data-u="" id="obj-bv-910"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">910</td><td class="n">SrsAlrm_Dout.Val_W</td><td class="d">Serious alarm info; Modbus DI452</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="914" data-i="911" data-acc="R" data-u="" id="obj-bv-911"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">911</td><td class="n">SrsAlrm_Dout.Enable_W</td><td class="d">Serious alarm info - Enable output; Modbus DI453</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="915" data-i="912" data-acc="R" data-u="" id="obj-bv-912"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">912</td><td class="n">SrsAlrm_Dout.Configured_R</td><td class="d">Serious alarm info - Output configurated; Modbus DI454</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="916" data-i="913" data-acc="R" data-u="" id="obj-bv-913"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">913</td><td class="n">Humidifier.Val_Hw_R</td><td class="d">Humidifier - Hardware value writes from board; Modbus DI455</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
