<tr data-row data-type="BV" data-to="5" data-o="917" data-i="914" data-acc="R" data-u="" id="obj-bv-914"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">914</td><td class="n">Humidifier.Val_W</td><td class="d">Humidifier; Modbus DI456</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="918" data-i="915" data-acc="R" data-u="" id="obj-bv-915"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">915</td><td class="n">Humidifier.Enable_W</td><td class="d">Humidifier - Enable output; Modbus DI457</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="919" data-i="916" data-acc="R" data-u="" id="obj-bv-916"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">916</td><td class="n">Humidifier.Configured_R</td><td class="d">Humidifier - Output configurated; Modbus DI458</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="920" data-i="917" data-acc="R" data-u="" id="obj-bv-917"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">917</td><td class="n">AuxOut1_Dout.Val_Hw_R</td><td class="d">Auxiliary output 1 - Hardware value writes from board; Modbus DI459</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="921" data-i="919" data-acc="R" data-u="" id="obj-bv-919"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">919</td><td class="n">AuxOut1_Dout.Enable_W</td><td class="d">Auxiliary output 1 - Enable output; Modbus DI461</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="922" data-i="920" data-acc="R" data-u="" id="obj-bv-920"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">920</td><td class="n">AuxOut1_Dout.Configured_R</td><td class="d">Auxiliary output 1 - Output configurated; Modbus DI462</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="923" data-i="921" data-acc="R" data-u="" id="obj-bv-921"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">921</td><td class="n">AuxOut2_Dout.Val_Hw_R</td><td class="d">Auxiliary output 2 - Hardware value writes from board; Modbus DI463</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="924" data-i="923" data-acc="R" data-u="" id="obj-bv-923"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">923</td><td class="n">AuxOut2_Dout.Enable_W</td><td class="d">Auxiliary output 2 - Enable output; Modbus DI465</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="925" data-i="924" data-acc="R" data-u="" id="obj-bv-924"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">924</td><td class="n">AuxOut2_Dout.Configured_R</td><td class="d">Auxiliary output 2 - Output configurated; Modbus DI466</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="926" data-i="925" data-acc="R" data-u="" id="obj-bv-925"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">925</td><td class="n">AuxOut3_Dout.Val_Hw_R</td><td class="d">Auxiliary output 3 - Hardware value writes from board; Modbus DI467</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="927" data-i="927" data-acc="R" data-u="" id="obj-bv-927"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">927</td><td class="n">AuxOut3_Dout.Enable_W</td><td class="d">Auxiliary output 3 - Enable output; Modbus DI469</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="928" data-i="928" data-acc="R" data-u="" id="obj-bv-928"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">928</td><td class="n">AuxOut3_Dout.Configured_R</td><td class="d">Auxiliary output 3 - Output configurated; Modbus DI470</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="929" data-i="929" data-acc="R" data-u="" id="obj-bv-929"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">929</td><td class="n">AuxOut4_Dout.Val_Hw_R</td><td class="d">Auxiliary output 4 - Hardware value writes from board; Modbus DI471</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="930" data-i="931" data-acc="R" data-u="" id="obj-bv-931"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">931</td><td class="n">AuxOut4_Dout.Enable_W</td><td class="d">Auxiliary output 4 - Enable output; Modbus DI473</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="931" data-i="932" data-acc="R" data-u="" id="obj-bv-932"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">932</td><td class="n">AuxOut4_Dout.Configured_R</td><td class="d">Auxiliary output 4 - Output configurated; Modbus DI474</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="932" data-i="933" data-acc="R" data-u="" id="obj-bv-933"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">933</td><td class="n">MainVlv_Open.Val_Hw_R</td><td class="d">Main floating valve open - Hardware value writes from board; Modbus DI475</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="933" data-i="934" data-acc="R" data-u="" id="obj-bv-934"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">934</td><td class="n">MainVlv_Open.Val_W</td><td class="d">Main floating valve open; Modbus DI476</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="934" data-i="935" data-acc="R" data-u="" id="obj-bv-935"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">935</td><td class="n">MainVlv_Open.Enable_W</td><td class="d">Main floating valve open - Enable output; Modbus DI477</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="935" data-i="936" data-acc="R" data-u="" id="obj-bv-936"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">936</td><td class="n">MainVlv_Open.Configured_R</td><td class="d">Main floating valve open - Output configurated; Modbus DI478</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="936" data-i="937" data-acc="R" data-u="" id="obj-bv-937"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">937</td><td class="n">PreHeatVlv_Open.Val_Hw_R</td><td class="d">Pre-heating floating valve open - Hardware value writes from board; Modbus DI479</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="937" data-i="938" data-acc="R" data-u="" id="obj-bv-938"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">938</td><td class="n">PreHeatVlv_Open.Val_W</td><td class="d">Pre-heating floating valve open; Modbus DI480</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="938" data-i="939" data-acc="R" data-u="" id="obj-bv-939"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">939</td><td class="n">PreHeatVlv_Open.Enable_W</td><td class="d">Pre-heating floating valve open - Enable output; Modbus DI481</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="939" data-i="940" data-acc="R" data-u="" id="obj-bv-940"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">940</td><td class="n">PreHeatVlv_Open.Configured_R</td><td class="d">Pre-heating floating valve open - Output configurated; Modbus DI482</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="940" data-i="941" data-acc="R" data-u="" id="obj-bv-941"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">941</td><td class="n">ReHeatVlv_Open.Val_Hw_R</td><td class="d">Re-Heating floating valve open - Hardware value writes from board; Modbus DI483</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="941" data-i="942" data-acc="R" data-u="" id="obj-bv-942"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">942</td><td class="n">ReHeatVlv_Open.Val_W</td><td class="d">Re-Heating floating valve open; Modbus DI484</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="942" data-i="943" data-acc="R" data-u="" id="obj-bv-943"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">943</td><td class="n">ReHeatVlv_Open.Enable_W</td><td class="d">Re-Heating floating valve open - Enable output; Modbus DI485</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="943" data-i="944" data-acc="R" data-u="" id="obj-bv-944"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">944</td><td class="n">ReHeatVlv_Open.Configured_R</td><td class="d">Re-Heating floating valve open - Output configurated; Modbus DI486</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="944" data-i="945" data-acc="R" data-u="" id="obj-bv-945"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">945</td><td class="n">MainVlv_Close.Val_Hw_R</td><td class="d">Main floating valve close - Hardware value writes from board; Modbus DI487</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="945" data-i="946" data-acc="R" data-u="" id="obj-bv-946"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">946</td><td class="n">MainVlv_Close.Val_W</td><td class="d">Main floating valve close; Modbus DI488</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="946" data-i="947" data-acc="R" data-u="" id="obj-bv-947"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">947</td><td class="n">MainVlv_Close.Enable_W</td><td class="d">Main floating valve close - Enable output; Modbus DI489</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="947" data-i="948" data-acc="R" data-u="" id="obj-bv-948"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">948</td><td class="n">MainVlv_Close.Configured_R</td><td class="d">Main floating valve close - Output configurated; Modbus DI490</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="948" data-i="949" data-acc="R" data-u="" id="obj-bv-949"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">949</td><td class="n">PreHeatVlv_Close.Val_Hw_R</td><td class="d">Pre-heating floating valve close - Hardware value writes from board; Modbus DI491</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="949" data-i="950" data-acc="R" data-u="" id="obj-bv-950"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">950</td><td class="n">PreHeatVlv_Close.Val_W</td><td class="d">Pre-heating floating valve close; Modbus DI492</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="950" data-i="951" data-acc="R" data-u="" id="obj-bv-951"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">951</td><td class="n">PreHeatVlv_Close.Enable_W</td><td class="d">Pre-heating floating valve close - Enable output; Modbus DI493</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="951" data-i="952" data-acc="R" data-u="" id="obj-bv-952"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">952</td><td class="n">PreHeatVlv_Close.Configured_R</td><td class="d">Pre-heating floating valve close - Output configurated; Modbus DI494</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="952" data-i="953" data-acc="R" data-u="" id="obj-bv-953"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">953</td><td class="n">ReHeatVlv_Close.Val_Hw_R</td><td class="d">Re-Heating floating valve close - Hardware value writes from board; Modbus DI495</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="953" data-i="954" data-acc="R" data-u="" id="obj-bv-954"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">954</td><td class="n">ReHeatVlv_Close.Val_W</td><td class="d">Re-Heating floating valve close; Modbus DI496</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="954" data-i="955" data-acc="R" data-u="" id="obj-bv-955"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">955</td><td class="n">ReHeatVlv_Close.Enable_W</td><td class="d">Re-Heating floating valve close - Enable output; Modbus DI497</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="955" data-i="956" data-acc="R" data-u="" id="obj-bv-956"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">956</td><td class="n">ReHeatVlv_Close.Configured_R</td><td class="d">Re-Heating floating valve close - Output configurated; Modbus DI498</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="956" data-i="957" data-acc="R" data-u="" id="obj-bv-957"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">957</td><td class="n">MainCoil_Step1.Val_Hw_R</td><td class="d">Main step 1 - Hardware value writes from board; Modbus DI499</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="957" data-i="958" data-acc="R" data-u="" id="obj-bv-958"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">958</td><td class="n">MainCoil_Step1.Val_W</td><td class="d">Main step 1; Modbus DI500</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="958" data-i="959" data-acc="R" data-u="" id="obj-bv-959"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">959</td><td class="n">MainCoil_Step1.Enable_W</td><td class="d">Main step 1 - Enable output; Modbus DI501</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="959" data-i="960" data-acc="R" data-u="" id="obj-bv-960"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">960</td><td class="n">MainCoil_Step1.Configured_R</td><td class="d">Main step 1 - Output configurated; Modbus DI502</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="960" data-i="961" data-acc="R" data-u="" id="obj-bv-961"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">961</td><td class="n">MainCoil_Step2.Val_Hw_R</td><td class="d">Main step 2 - Hardware value writes from board; Modbus DI503</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="961" data-i="962" data-acc="R" data-u="" id="obj-bv-962"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">962</td><td class="n">MainCoil_Step2.Val_W</td><td class="d">Main step 2; Modbus DI504</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="962" data-i="963" data-acc="R" data-u="" id="obj-bv-963"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">963</td><td class="n">MainCoil_Step2.Enable_W</td><td class="d">Main step 2 - Enable output; Modbus DI505</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="963" data-i="964" data-acc="R" data-u="" id="obj-bv-964"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">964</td><td class="n">MainCoil_Step2.Configured_R</td><td class="d">Main step 2 - Output configurated; Modbus DI506</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="964" data-i="965" data-acc="R" data-u="" id="obj-bv-965"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">965</td><td class="n">MainCoil_Step3.Val_Hw_R</td><td class="d">Main step 3 - Hardware value writes from board; Modbus DI507</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="965" data-i="966" data-acc="R" data-u="" id="obj-bv-966"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">966</td><td class="n">MainCoil_Step3.Val_W</td><td class="d">Main step 3; Modbus DI508</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="966" data-i="967" data-acc="R" data-u="" id="obj-bv-967"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">967</td><td class="n">MainCoil_Step3.Enable_W</td><td class="d">Main step 3 - Enable output; Modbus DI509</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="967" data-i="968" data-acc="R" data-u="" id="obj-bv-968"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">968</td><td class="n">MainCoil_Step3.Configured_R</td><td class="d">Main step 3 - Output configurated; Modbus DI510</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="968" data-i="969" data-acc="R" data-u="" id="obj-bv-969"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">969</td><td class="n">MainCoil_Step4.Val_Hw_R</td><td class="d">Main step 4 - Hardware value writes from board; Modbus DI511</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="969" data-i="970" data-acc="R" data-u="" id="obj-bv-970"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">970</td><td class="n">MainCoil_Step4.Val_W</td><td class="d">Main step 4; Modbus DI512</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="970" data-i="971" data-acc="R" data-u="" id="obj-bv-971"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">971</td><td class="n">MainCoil_Step4.Enable_W</td><td class="d">Main step 4 - Enable output; Modbus DI513</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="971" data-i="972" data-acc="R" data-u="" id="obj-bv-972"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">972</td><td class="n">MainCoil_Step4.Configured_R</td><td class="d">Main step 4 - Output configurated; Modbus DI514</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="972" data-i="973" data-acc="R" data-u="" id="obj-bv-973"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">973</td><td class="n">ReHeatCoil_Step1.Val_Hw_R</td><td class="d">Postheat heater 1 - Hardware value writes from board; Modbus DI515</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="973" data-i="974" data-acc="R" data-u="" id="obj-bv-974"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">974</td><td class="n">ReHeatCoil_Step1.Val_W</td><td class="d">Postheat heater 1; Modbus DI516</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="974" data-i="975" data-acc="R" data-u="" id="obj-bv-975"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">975</td><td class="n">ReHeatCoil_Step1.Enable_W</td><td class="d">Postheat heater 1 - Enable output; Modbus DI517</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="975" data-i="976" data-acc="R" data-u="" id="obj-bv-976"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">976</td><td class="n">ReHeatCoil_Step1.Configured_R</td><td class="d">Postheat heater 1 - Output configurated; Modbus DI518</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="976" data-i="977" data-acc="R" data-u="" id="obj-bv-977"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">977</td><td class="n">ReHeatCoil_Step2.Val_Hw_R</td><td class="d">Postheat heater 2 - Hardware value writes from board; Modbus DI519</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="977" data-i="978" data-acc="R" data-u="" id="obj-bv-978"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">978</td><td class="n">ReHeatCoil_Step2.Val_W</td><td class="d">Postheat heater 2; Modbus DI520</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="978" data-i="979" data-acc="R" data-u="" id="obj-bv-979"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">979</td><td class="n">ReHeatCoil_Step2.Enable_W</td><td class="d">Postheat heater 2 - Enable output; Modbus DI521</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="979" data-i="980" data-acc="R" data-u="" id="obj-bv-980"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">980</td><td class="n">ReHeatCoil_Step2.Configured_R</td><td class="d">Postheat heater 2 - Output configurated; Modbus DI522</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="980" data-i="981" data-acc="R" data-u="" id="obj-bv-981"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">981</td><td class="n">ReHeatCoil_Step3.Val_Hw_R</td><td class="d">Postheat heater 3 - Hardware value writes from board; Modbus DI523</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="981" data-i="982" data-acc="R" data-u="" id="obj-bv-982"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">982</td><td class="n">ReHeatCoil_Step3.Val_W</td><td class="d">Postheat heater 3; Modbus DI524</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="982" data-i="983" data-acc="R" data-u="" id="obj-bv-983"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">983</td><td class="n">ReHeatCoil_Step3.Enable_W</td><td class="d">Postheat heater 3 - Enable output; Modbus DI525</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="983" data-i="984" data-acc="R" data-u="" id="obj-bv-984"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">984</td><td class="n">ReHeatCoil_Step3.Configured_R</td><td class="d">Postheat heater 3 - Output configurated; Modbus DI526</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="984" data-i="985" data-acc="R" data-u="" id="obj-bv-985"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">985</td><td class="n">ReHeatCoil_Step4.Val_Hw_R</td><td class="d">Postheat heater 4 - Hardware value writes from board; Modbus DI527</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="985" data-i="986" data-acc="R" data-u="" id="obj-bv-986"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">986</td><td class="n">ReHeatCoil_Step4.Val_W</td><td class="d">Postheat heater 4; Modbus DI528</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="986" data-i="987" data-acc="R" data-u="" id="obj-bv-987"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">987</td><td class="n">ReHeatCoil_Step4.Enable_W</td><td class="d">Postheat heater 4 - Enable output; Modbus DI529</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="987" data-i="988" data-acc="R" data-u="" id="obj-bv-988"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">988</td><td class="n">ReHeatCoil_Step4.Configured_R</td><td class="d">Postheat heater 4 - Output configurated; Modbus DI530</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="988" data-i="989" data-acc="R" data-u="" id="obj-bv-989"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">989</td><td class="n">PreHeatCoil_Step1.Val_Hw_R</td><td class="d">Preheat heater 1 - Hardware value writes from board; Modbus DI531</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="989" data-i="990" data-acc="R" data-u="" id="obj-bv-990"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">990</td><td class="n">PreHeatCoil_Step1.Val_W</td><td class="d">Preheat heater 1; Modbus DI532</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="990" data-i="991" data-acc="R" data-u="" id="obj-bv-991"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">991</td><td class="n">PreHeatCoil_Step1.Enable_W</td><td class="d">Preheat heater 1 - Enable output; Modbus DI533</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="991" data-i="992" data-acc="R" data-u="" id="obj-bv-992"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">992</td><td class="n">PreHeatCoil_Step1.Configured_R</td><td class="d">Preheat heater 1 - Output configurated; Modbus DI534</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="992" data-i="993" data-acc="R" data-u="" id="obj-bv-993"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">993</td><td class="n">PreHeatCoil_Step2.Val_Hw_R</td><td class="d">Preheat heater 2 - Hardware value writes from board; Modbus DI535</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="993" data-i="994" data-acc="R" data-u="" id="obj-bv-994"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">994</td><td class="n">PreHeatCoil_Step2.Val_W</td><td class="d">Preheat heater 2; Modbus DI536</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="994" data-i="995" data-acc="R" data-u="" id="obj-bv-995"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">995</td><td class="n">PreHeatCoil_Step2.Enable_W</td><td class="d">Preheat heater 2 - Enable output; Modbus DI537</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="995" data-i="996" data-acc="R" data-u="" id="obj-bv-996"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">996</td><td class="n">PreHeatCoil_Step2.Configured_R</td><td class="d">Preheat heater 2 - Output configurated; Modbus DI538</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="996" data-i="997" data-acc="R" data-u="" id="obj-bv-997"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">997</td><td class="n">PreHeatCoil_Step3.Val_Hw_R</td><td class="d">Preheat heater 3 - Hardware value writes from board; Modbus DI539</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="997" data-i="998" data-acc="R" data-u="" id="obj-bv-998"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">998</td><td class="n">PreHeatCoil_Step3.Val_W</td><td class="d">Preheat heater 3; Modbus DI540</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="998" data-i="999" data-acc="R" data-u="" id="obj-bv-999"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">999</td><td class="n">PreHeatCoil_Step3.Enable_W</td><td class="d">Preheat heater 3 - Enable output; Modbus DI541</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="999" data-i="1000" data-acc="R" data-u="" id="obj-bv-1000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1000</td><td class="n">PreHeatCoil_Step3.Configured_R</td><td class="d">Preheat heater 3 - Output configurated; Modbus DI542</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1000" data-i="1001" data-acc="R" data-u="" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">PreHeatCoil_Step4.Val_Hw_R</td><td class="d">Preheat heater 4 - Hardware value writes from board; Modbus DI543</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1001" data-i="1002" data-acc="R" data-u="" id="obj-bv-1002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1002</td><td class="n">PreHeatCoil_Step4.Val_W</td><td class="d">Preheat heater 4; Modbus DI544</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1002" data-i="1003" data-acc="R" data-u="" id="obj-bv-1003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1003</td><td class="n">PreHeatCoil_Step4.Enable_W</td><td class="d">Preheat heater 4 - Enable output; Modbus DI545</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1003" data-i="1004" data-acc="R" data-u="" id="obj-bv-1004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1004</td><td class="n">PreHeatCoil_Step4.Configured_R</td><td class="d">Preheat heater 4 - Output configurated; Modbus DI546</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1004" data-i="1005" data-acc="R" data-u="" id="obj-bv-1005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1005</td><td class="n">OA_Coil_Step1.Val_Hw_R</td><td class="d">Outdoor air pre-treatment heater 1 - Hardware value writes from board; Modbus DI547</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1005" data-i="1006" data-acc="R" data-u="" id="obj-bv-1006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1006</td><td class="n">OA_Coil_Step1.Val_W</td><td class="d">Outdoor air pre-treatment heater 1; Modbus DI548</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1006" data-i="1007" data-acc="R" data-u="" id="obj-bv-1007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1007</td><td class="n">OA_Coil_Step1.Enable_W</td><td class="d">Outdoor air pre-treatment heater 1 - Enable output; Modbus DI549</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1007" data-i="1008" data-acc="R" data-u="" id="obj-bv-1008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1008</td><td class="n">OA_Coil_Step1.Configured_R</td><td class="d">Outdoor air pre-treatment heater 1 - Output configurated; Modbus DI550</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1008" data-i="1009" data-acc="R" data-u="" id="obj-bv-1009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1009</td><td class="n">OA_Coil_Step2.Val_Hw_R</td><td class="d">Outdoor air pre-treatment heater 2 - Hardware value writes from board; Modbus DI551</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1009" data-i="1010" data-acc="R" data-u="" id="obj-bv-1010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1010</td><td class="n">OA_Coil_Step2.Val_W</td><td class="d">Outdoor air pre-treatment heater 2; Modbus DI552</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1010" data-i="1011" data-acc="R" data-u="" id="obj-bv-1011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1011</td><td class="n">OA_Coil_Step2.Enable_W</td><td class="d">Outdoor air pre-treatment heater 2 - Enable output; Modbus DI553</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1011" data-i="1012" data-acc="R" data-u="" id="obj-bv-1012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1012</td><td class="n">OA_Coil_Step2.Configured_R</td><td class="d">Outdoor air pre-treatment heater 2 - Output configurated; Modbus DI554</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1012" data-i="1013" data-acc="R" data-u="" id="obj-bv-1013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1013</td><td class="n">OA_Coil_Step3.Val_Hw_R</td><td class="d">Outdoor air pre-treatment heater 3 - Hardware value writes from board; Modbus DI555</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1013" data-i="1014" data-acc="R" data-u="" id="obj-bv-1014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1014</td><td class="n">OA_Coil_Step3.Val_W</td><td class="d">Outdoor air pre-treatment heater 3; Modbus DI556</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1014" data-i="1015" data-acc="R" data-u="" id="obj-bv-1015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1015</td><td class="n">OA_Coil_Step3.Enable_W</td><td class="d">Outdoor air pre-treatment heater 3 - Enable output; Modbus DI557</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1015" data-i="1016" data-acc="R" data-u="" id="obj-bv-1016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1016</td><td class="n">OA_Coil_Step3.Configured_R</td><td class="d">Outdoor air pre-treatment heater 3 - Output configurated; Modbus DI558</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1016" data-i="1017" data-acc="R" data-u="" id="obj-bv-1017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1017</td><td class="n">OA_Coil_Step4.Val_Hw_R</td><td class="d">Outdoor air pre-treatment heater 4 - Hardware value writes from board; Modbus DI559</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1017" data-i="1018" data-acc="R" data-u="" id="obj-bv-1018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1018</td><td class="n">OA_Coil_Step4.Val_W</td><td class="d">Outdoor air pre-treatment heater 4; Modbus DI560</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1018" data-i="1019" data-acc="R" data-u="" id="obj-bv-1019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1019</td><td class="n">OA_Coil_Step4.Enable_W</td><td class="d">Outdoor air pre-treatment heater 4 - Enable output; Modbus DI561</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1019" data-i="1020" data-acc="R" data-u="" id="obj-bv-1020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1020</td><td class="n">OA_Coil_Step4.Configured_R</td><td class="d">Outdoor air pre-treatment heater 4 - Output configurated; Modbus DI562</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1020" data-i="1021" data-acc="R" data-u="" id="obj-bv-1021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1021</td><td class="n">PreHeatPmp_1.Val_Hw_R</td><td class="d">Pre-Heating pump 1 - Hardware value writes from board; Modbus DI563</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1021" data-i="1022" data-acc="R" data-u="" id="obj-bv-1022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1022</td><td class="n">PreHeatPmp_1.Val_W</td><td class="d">Pre-Heating pump 1; Modbus DI564</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1022" data-i="1023" data-acc="R" data-u="" id="obj-bv-1023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1023</td><td class="n">PreHeatPmp_1.Enable_W</td><td class="d">Pre-Heating pump 1 - Enable output; Modbus DI565</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1023" data-i="1024" data-acc="R" data-u="" id="obj-bv-1024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1024</td><td class="n">PreHeatPmp_1.Configured_R</td><td class="d">Pre-Heating pump 1 - Output configurated; Modbus DI566</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1024" data-i="1025" data-acc="R" data-u="" id="obj-bv-1025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1025</td><td class="n">PreHeatPmp_2.Val_Hw_R</td><td class="d">Pre-Heating pump 2 - Hardware value writes from board; Modbus DI567</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1025" data-i="1026" data-acc="R" data-u="" id="obj-bv-1026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1026</td><td class="n">PreHeatPmp_2.Val_W</td><td class="d">Pre-Heating pump 2; Modbus DI568</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1026" data-i="1027" data-acc="R" data-u="" id="obj-bv-1027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1027</td><td class="n">PreHeatPmp_2.Enable_W</td><td class="d">Pre-Heating pump 2 - Enable output; Modbus DI569</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1027" data-i="1028" data-acc="R" data-u="" id="obj-bv-1028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1028</td><td class="n">PreHeatPmp_2.Configured_R</td><td class="d">Pre-Heating pump 2 - Output configurated; Modbus DI570</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1028" data-i="1029" data-acc="R" data-u="" id="obj-bv-1029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1029</td><td class="n">MainCoilPmp_1.Val_Hw_R</td><td class="d">Main pump 1 - Hardware value writes from board; Modbus DI571</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1029" data-i="1030" data-acc="R" data-u="" id="obj-bv-1030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1030</td><td class="n">MainCoilPmp_1.Val_W</td><td class="d">Main pump 1; Modbus DI572</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1030" data-i="1031" data-acc="R" data-u="" id="obj-bv-1031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1031</td><td class="n">MainCoilPmp_1.Enable_W</td><td class="d">Main pump 1 - Enable output; Modbus DI573</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1031" data-i="1032" data-acc="R" data-u="" id="obj-bv-1032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1032</td><td class="n">MainCoilPmp_1.Configured_R</td><td class="d">Main pump 1 - Output configurated; Modbus DI574</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1032" data-i="1033" data-acc="R" data-u="" id="obj-bv-1033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1033</td><td class="n">MainCoilPmp_2.Val_Hw_R</td><td class="d">Main pump 2 - Hardware value writes from board; Modbus DI575</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1033" data-i="1034" data-acc="R" data-u="" id="obj-bv-1034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1034</td><td class="n">MainCoilPmp_2.Val_W</td><td class="d">Main pump 2; Modbus DI576</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1034" data-i="1035" data-acc="R" data-u="" id="obj-bv-1035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1035</td><td class="n">MainCoilPmp_2.Enable_W</td><td class="d">Main pump 2 - Enable output; Modbus DI577</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1035" data-i="1036" data-acc="R" data-u="" id="obj-bv-1036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1036</td><td class="n">MainCoilPmp_2.Configured_R</td><td class="d">Main pump 2 - Output configurated; Modbus DI578</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1036" data-i="1037" data-acc="R" data-u="" id="obj-bv-1037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1037</td><td class="n">ReHeatPmp_1.Val_Hw_R</td><td class="d">Re-Heating pump 1 - Hardware value writes from board; Modbus DI579</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1037" data-i="1038" data-acc="R" data-u="" id="obj-bv-1038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1038</td><td class="n">ReHeatPmp_1.Val_W</td><td class="d">Re-Heating pump 1; Modbus DI580</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1038" data-i="1039" data-acc="R" data-u="" id="obj-bv-1039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1039</td><td class="n">ReHeatPmp_1.Enable_W</td><td class="d">Re-Heating pump 1 - Enable output; Modbus DI581</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1039" data-i="1040" data-acc="R" data-u="" id="obj-bv-1040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1040</td><td class="n">ReHeatPmp_1.Configured_R</td><td class="d">Re-Heating pump 1 - Output configurated; Modbus DI582</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1040" data-i="1041" data-acc="R" data-u="" id="obj-bv-1041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1041</td><td class="n">ReHeatPmp_2.Val_Hw_R</td><td class="d">Re-Heating pump 2 - Hardware value writes from board; Modbus DI583</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1041" data-i="1042" data-acc="R" data-u="" id="obj-bv-1042"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1042</td><td class="n">ReHeatPmp_2.Val_W</td><td class="d">Re-Heating pump 2; Modbus DI584</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1042" data-i="1043" data-acc="R" data-u="" id="obj-bv-1043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1043</td><td class="n">ReHeatPmp_2.Enable_W</td><td class="d">Re-Heating pump 2 - Enable output; Modbus DI585</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1043" data-i="1044" data-acc="R" data-u="" id="obj-bv-1044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1044</td><td class="n">ReHeatPmp_2.Configured_R</td><td class="d">Re-Heating pump 2 - Output configurated; Modbus DI586</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1044" data-i="1045" data-acc="R" data-u="" id="obj-bv-1045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1045</td><td class="n">OA_CoilPmp_1.Val_Hw_R</td><td class="d">Outdoor air pre-treatment-Heating pump 1 - Hardware value writes from board; Modbus DI587</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1045" data-i="1046" data-acc="R" data-u="" id="obj-bv-1046"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1046</td><td class="n">OA_CoilPmp_1.Val_W</td><td class="d">Outdoor air pre-treatment-Heating pump 1; Modbus DI588</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1046" data-i="1047" data-acc="R" data-u="" id="obj-bv-1047"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1047</td><td class="n">OA_CoilPmp_1.Enable_W</td><td class="d">Outdoor air pre-treatment-Heating pump 1 - Enable output; Modbus DI589</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1047" data-i="1048" data-acc="R" data-u="" id="obj-bv-1048"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1048</td><td class="n">OA_CoilPmp_1.Configured_R</td><td class="d">Outdoor air pre-treatment-Heating pump 1 - Output configurated; Modbus DI590</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1048" data-i="1049" data-acc="R" data-u="" id="obj-bv-1049"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1049</td><td class="n">OA_CoilPmp_2.Val_Hw_R</td><td class="d">Outdoor air pre-treatment-Heating pump 2 - Hardware value writes from board; Modbus DI591</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1049" data-i="1050" data-acc="R" data-u="" id="obj-bv-1050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1050</td><td class="n">OA_CoilPmp_2.Val_W</td><td class="d">Outdoor air pre-treatment-Heating pump 2; Modbus DI592</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1050" data-i="1051" data-acc="R" data-u="" id="obj-bv-1051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1051</td><td class="n">OA_CoilPmp_2.Enable_W</td><td class="d">Outdoor air pre-treatment-Heating pump 2 - Enable output; Modbus DI593</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1051" data-i="1052" data-acc="R" data-u="" id="obj-bv-1052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1052</td><td class="n">OA_CoilPmp_2.Configured_R</td><td class="d">Outdoor air pre-treatment-Heating pump 2 - Output configurated; Modbus DI594</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1052" data-i="1053" data-acc="R" data-u="" id="obj-bv-1053"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1053</td><td class="n">FiltAlrm_Dout.Val_Hw_R</td><td class="d">Filters alarm - Hardware value writes from board; Modbus DI595</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1053" data-i="1054" data-acc="R" data-u="" id="obj-bv-1054"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1054</td><td class="n">FiltAlrm_Dout.Val_W</td><td class="d">Filters alarm; Modbus DI596</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1054" data-i="1055" data-acc="R" data-u="" id="obj-bv-1055"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1055</td><td class="n">FiltAlrm_Dout.Enable_W</td><td class="d">Filters alarm - Enable output; Modbus DI597</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1055" data-i="1056" data-acc="R" data-u="" id="obj-bv-1056"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1056</td><td class="n">FiltAlrm_Dout.Configured_R</td><td class="d">Filters alarm - Output configurated; Modbus DI598</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1056" data-i="1057" data-acc="R" data-u="" id="obj-bv-1057"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1057</td><td class="n">Recovery_Dout.Val_Hw_R</td><td class="d">Recovery - Hardware value writes from board; Modbus DI599</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1057" data-i="1058" data-acc="R" data-u="" id="obj-bv-1058"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1058</td><td class="n">Recovery_Dout.Val_W</td><td class="d">Recovery; Modbus DI600</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1058" data-i="1059" data-acc="R" data-u="" id="obj-bv-1059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1059</td><td class="n">Recovery_Dout.Enable_W</td><td class="d">Recovery - Enable output; Modbus DI601</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1059" data-i="1060" data-acc="R" data-u="" id="obj-bv-1060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1060</td><td class="n">Recovery_Dout.Configured_R</td><td class="d">Recovery - Output configurated; Modbus DI602</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1060" data-i="1061" data-acc="R" data-u="" id="obj-bv-1061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1061</td><td class="n">IEC_Hum_Dout.Val_Hw_R</td><td class="d">IEC humidifer - Hardware value writes from board; Modbus DI603</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1061" data-i="1062" data-acc="R" data-u="" id="obj-bv-1062"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1062</td><td class="n">IEC_Hum_Dout.Val_W</td><td class="d">IEC humidifer; Modbus DI604</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1062" data-i="1063" data-acc="R" data-u="" id="obj-bv-1063"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1063</td><td class="n">IEC_Hum_Dout.Enable_W</td><td class="d">IEC humidifer - Enable output; Modbus DI605</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1063" data-i="1064" data-acc="R" data-u="" id="obj-bv-1064"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1064</td><td class="n">IEC_Hum_Dout.Configured_R</td><td class="d">IEC humidifer - Output configurated; Modbus DI606</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1064" data-i="1065" data-acc="R" data-u="" id="obj-bv-1065"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1065</td><td class="n">SupplyFan_Aout.Enable_W</td><td class="d">Supply fan - Enable output; Modbus DI607</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1065" data-i="1066" data-acc="R" data-u="" id="obj-bv-1066"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1066</td><td class="n">SupplyFan_Aout.Configured_R</td><td class="d">Supply fan - Analog output configured; Modbus DI608</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1066" data-i="1067" data-acc="R" data-u="" id="obj-bv-1067"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1067</td><td class="n">RetFan_Aout.Enable_W</td><td class="d">Return fan - Enable output; Modbus DI609</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1067" data-i="1068" data-acc="R" data-u="" id="obj-bv-1068"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1068</td><td class="n">RetFan_Aout.Configured_R</td><td class="d">Return fan - Analog output configured; Modbus DI610</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1068" data-i="1069" data-acc="R" data-u="" id="obj-bv-1069"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1069</td><td class="n">BypassDamp_Aout.Enable_W</td><td class="d">Bypass damper - Enable output; Modbus DI611</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1069" data-i="1070" data-acc="R" data-u="" id="obj-bv-1070"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1070</td><td class="n">BypassDamp_Aout.Configured_R</td><td class="d">Bypass damper - Analog output configured; Modbus DI612</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1070" data-i="1071" data-acc="R" data-u="" id="obj-bv-1071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1071</td><td class="n">MixingDamp_Aout.Enable_W</td><td class="d">Mixing damper - Enable output; Modbus DI613</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1071" data-i="1072" data-acc="R" data-u="" id="obj-bv-1072"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1072</td><td class="n">MixingDamp_Aout.Configured_R</td><td class="d">Mixing damper - Analog output configured; Modbus DI614</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1072" data-i="1073" data-acc="R" data-u="" id="obj-bv-1073"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1073</td><td class="n">FreshAirDamp_Aout.Enable_W</td><td class="d">Fresh air damper - Enable output; Modbus DI615</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1073" data-i="1074" data-acc="R" data-u="" id="obj-bv-1074"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1074</td><td class="n">FreshAirDamp_Aout.Configured_R</td><td class="d">Fresh air damper - Analog output configured; Modbus DI616</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1074" data-i="1075" data-acc="R" data-u="" id="obj-bv-1075"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1075</td><td class="n">ReHeatCoil_Aout.Enable_W</td><td class="d">Reheat heater - Enable output; Modbus DI617</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1075" data-i="1076" data-acc="R" data-u="" id="obj-bv-1076"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1076</td><td class="n">ReHeatCoil_Aout.Configured_R</td><td class="d">Reheat heater - Analog output configured; Modbus DI618</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1076" data-i="1077" data-acc="R" data-u="" id="obj-bv-1077"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1077</td><td class="n">PreHeatCoil_Aout.Enable_W</td><td class="d">Pre-Heating heater - Enable output; Modbus DI619</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1077" data-i="1078" data-acc="R" data-u="" id="obj-bv-1078"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1078</td><td class="n">PreHeatCoil_Aout.Configured_R</td><td class="d">Pre-Heating heater - Analog output configured; Modbus DI620</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1078" data-i="1079" data-acc="R" data-u="" id="obj-bv-1079"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1079</td><td class="n">OA_Coil_Aout.Enable_W</td><td class="d">Outdoor air pre-treatment heater - Enable output; Modbus DI621</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1079" data-i="1080" data-acc="R" data-u="" id="obj-bv-1080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1080</td><td class="n">OA_Coil_Aout.Configured_R</td><td class="d">Outdoor air pre-treatment heater - Analog output configured; Modbus DI622</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1080" data-i="1081" data-acc="R" data-u="" id="obj-bv-1081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1081</td><td class="n">MainCoil_Aout.Enable_W</td><td class="d">Main coil valve - Enable output; Modbus DI623</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1081" data-i="1082" data-acc="R" data-u="" id="obj-bv-1082"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1082</td><td class="n">MainCoil_Aout.Configured_R</td><td class="d">Main coil valve - Analog output configured; Modbus DI624</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1082" data-i="1083" data-acc="R" data-u="" id="obj-bv-1083"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1083</td><td class="n">ThrmlWheel_Aout.Enable_W</td><td class="d">Thermal wheel - Enable output; Modbus DI625</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1083" data-i="1084" data-acc="R" data-u="" id="obj-bv-1084"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1084</td><td class="n">ThrmlWheel_Aout.Configured_R</td><td class="d">Thermal wheel - Analog output configured; Modbus DI626</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1084" data-i="1085" data-acc="R" data-u="" id="obj-bv-1085"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1085</td><td class="n">Humidifier_Aout.Enable_W</td><td class="d">Humidifier - Enable output; Modbus DI627</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1085" data-i="1086" data-acc="R" data-u="" id="obj-bv-1086"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1086</td><td class="n">Humidifier_Aout.Configured_R</td><td class="d">Humidifier - Analog output configured; Modbus DI628</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1086" data-i="1087" data-acc="R" data-u="" id="obj-bv-1087"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1087</td><td class="n">ExhAirDamp_Aout.Enable_W</td><td class="d">Exhaust air damper - Enable output; Modbus DI629</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1087" data-i="1088" data-acc="R" data-u="" id="obj-bv-1088"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1088</td><td class="n">ExhAirDamp_Aout.Configured_R</td><td class="d">Exhaust air damper - Analog output configured; Modbus DI630</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1088" data-i="1089" data-acc="R" data-u="" id="obj-bv-1089"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1089</td><td class="n">AuxAout_1.Enable_W</td><td class="d">Auxiliary output 1 - Enable output; Modbus DI631</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1089" data-i="1090" data-acc="R" data-u="" id="obj-bv-1090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1090</td><td class="n">AuxAout_1.Configured_R</td><td class="d">Auxiliary output 1 - Analog output configured; Modbus DI632</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1090" data-i="1091" data-acc="R" data-u="" id="obj-bv-1091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1091</td><td class="n">AuxAout_2.Enable_W</td><td class="d">Auxiliary output 2 - Enable output; Modbus DI633</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1091" data-i="1092" data-acc="R" data-u="" id="obj-bv-1092"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1092</td><td class="n">AuxAout_2.Configured_R</td><td class="d">Auxiliary output 2 - Analog output configured; Modbus DI634</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1092" data-i="1093" data-acc="R" data-u="" id="obj-bv-1093"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1093</td><td class="n">AuxAout_3.Enable_W</td><td class="d">Auxiliary output 3 - Enable output; Modbus DI635</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1093" data-i="1094" data-acc="R" data-u="" id="obj-bv-1094"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1094</td><td class="n">AuxAout_3.Configured_R</td><td class="d">Auxiliary output 3 - Analog output configured; Modbus DI636</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1094" data-i="1095" data-acc="R" data-u="" id="obj-bv-1095"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1095</td><td class="n">AuxAout_4.Enable_W</td><td class="d">Auxiliary output 4 - Enable output; Modbus DI637</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1095" data-i="1096" data-acc="R" data-u="" id="obj-bv-1096"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1096</td><td class="n">AuxAout_4.Configured_R</td><td class="d">Auxiliary output 4 - Analog output configured; Modbus DI638</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1096" data-i="1097" data-acc="R" data-u="" id="obj-bv-1097"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1097</td><td class="n">IEC_Aout.Enable_W</td><td class="d">IEC - Enable output; Modbus DI639</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1097" data-i="1098" data-acc="R" data-u="" id="obj-bv-1098"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1098</td><td class="n">IEC_Aout.Configured_R</td><td class="d">IEC - Analog output configured; Modbus DI640</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1098" data-i="1099" data-acc="R" data-u="" id="obj-bv-1099"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1099</td><td class="n">Recovery_Aout.Enable_W</td><td class="d">Recovery pump - Enable output; Modbus DI641</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1099" data-i="1100" data-acc="R" data-u="" id="obj-bv-1100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1100</td><td class="n">Recovery_Aout.Configured_R</td><td class="d">Recovery pump - Analog output configured; Modbus DI642</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1100" data-i="1101" data-acc="R" data-u="" id="obj-bv-1101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1101</td><td class="n">SupplyAirDamp_Aout.Enable_W</td><td class="d">Supply air damper - Enable output; Modbus DI643</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1101" data-i="1102" data-acc="R" data-u="" id="obj-bv-1102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1102</td><td class="n">SupplyAirDamp_Aout.Configured_R</td><td class="d">Supply air damper - Analog output configured; Modbus DI644</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1102" data-i="1103" data-acc="R" data-u="" id="obj-bv-1103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1103</td><td class="n">RetAirDamp_Aout.Enable_W</td><td class="d">Return air damper - Enable output; Modbus DI645</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1103" data-i="1104" data-acc="R" data-u="" id="obj-bv-1104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1104</td><td class="n">RetAirDamp_Aout.Configured_R</td><td class="d">Return air damper - Analog output configured; Modbus DI646</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1104" data-i="1115" data-acc="R" data-u="" id="obj-bv-1115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1115</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMngK_1.StatusChk</td><td class="d">Modbus DI657</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1105" data-i="1116" data-acc="R" data-u="" id="obj-bv-1116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1116</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMngK_1.VacChk</td><td class="d">Modbus DI658</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1106" data-i="1117" data-acc="R" data-u="" id="obj-bv-1117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1117</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMngK_1.SDayChk</td><td class="d">Modbus DI659</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1107" data-i="1152" data-acc="R" data-u="" id="obj-bv-1152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1152</td><td class="n">GeneralMng.WizardCustom</td><td class="d">Modbus DI694</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1108" data-i="1153" data-acc="R" data-u="" id="obj-bv-1153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1153</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.CfgErr_SCHED</td><td class="d">Modbus DI695</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1109" data-i="1157" data-acc="R" data-u="" id="obj-bv-1157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1157</td><td class="n">GenericHumidifier.ModulHum_IO_CfgWarn</td><td class="d">Modbus DI699</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1110" data-i="1164" data-acc="R" data-u="" id="obj-bv-1164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1164</td><td class="n">AuxiliaryRegulation.AuxReg1_Info.InputCheckCfgErr</td><td class="d">Auxiliary regulation 1: Informations - Input check configuration error; Modbus DI706</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1111" data-i="1165" data-acc="R" data-u="" id="obj-bv-1165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1165</td><td class="n">AuxiliaryRegulation.AuxReg1_Info.OutputCheckCfgErr</td><td class="d">Auxiliary regulation 1: Informations - Output check configuration error; Modbus DI707</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1112" data-i="1166" data-acc="R" data-u="" id="obj-bv-1166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1166</td><td class="n">AuxiliaryRegulation.AuxReg1_Info.DOut</td><td class="d">Auxiliary regulation 1: Informations - Dout configured; Modbus DI708</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1113" data-i="1167" data-acc="R" data-u="" id="obj-bv-1167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1167</td><td class="n">AuxiliaryRegulation.AuxReg1_Info.EnableCheckCfgErr</td><td class="d">Auxiliary regulation 1: Informations - Enable check configuration error; Modbus DI709</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1114" data-i="1168" data-acc="R" data-u="" id="obj-bv-1168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1168</td><td class="n">AuxiliaryRegulation.AuxReg2_Info.InputCheckCfgErr</td><td class="d">Auxiliary regulation 2: Informations - Input check configuration error; Modbus DI710</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1115" data-i="1169" data-acc="R" data-u="" id="obj-bv-1169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1169</td><td class="n">AuxiliaryRegulation.AuxReg2_Info.OutputCheckCfgErr</td><td class="d">Auxiliary regulation 2: Informations - Output check configuration error; Modbus DI711</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1116" data-i="1170" data-acc="R" data-u="" id="obj-bv-1170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1170</td><td class="n">AuxiliaryRegulation.AuxReg2_Info.DOut</td><td class="d">Auxiliary regulation 2: Informations - Dout configured; Modbus DI712</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1117" data-i="1171" data-acc="R" data-u="" id="obj-bv-1171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1171</td><td class="n">AuxiliaryRegulation.AuxReg2_Info.EnableCheckCfgErr</td><td class="d">Auxiliary regulation 2: Informations - Enable check configuration error; Modbus DI713</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1118" data-i="1172" data-acc="R" data-u="" id="obj-bv-1172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1172</td><td class="n">AuxiliaryRegulation.AuxReg3_Info.InputCheckCfgErr</td><td class="d">Auxiliary regulation 3: Informations - Input check configuration error; Modbus DI714</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1119" data-i="1173" data-acc="R" data-u="" id="obj-bv-1173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1173</td><td class="n">AuxiliaryRegulation.AuxReg3_Info.OutputCheckCfgErr</td><td class="d">Auxiliary regulation 3: Informations - Output check configuration error; Modbus DI715</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1120" data-i="1174" data-acc="R" data-u="" id="obj-bv-1174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1174</td><td class="n">AuxiliaryRegulation.AuxReg3_Info.DOut</td><td class="d">Auxiliary regulation 3: Informations - Dout configured; Modbus DI716</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1121" data-i="1175" data-acc="R" data-u="" id="obj-bv-1175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1175</td><td class="n">AuxiliaryRegulation.AuxReg3_Info.EnableCheckCfgErr</td><td class="d">Auxiliary regulation 3: Informations - Enable check configuration error; Modbus DI717</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1122" data-i="1176" data-acc="R" data-u="" id="obj-bv-1176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1176</td><td class="n">AuxiliaryRegulation.AuxReg4_Info.InputCheckCfgErr</td><td class="d">Auxiliary regulation 4: Informations - Input check configuration error; Modbus DI718</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1123" data-i="1177" data-acc="R" data-u="" id="obj-bv-1177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1177</td><td class="n">AuxiliaryRegulation.AuxReg4_Info.OutputCheckCfgErr</td><td class="d">Auxiliary regulation 4: Informations - Output check configuration error; Modbus DI719</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1124" data-i="1178" data-acc="R" data-u="" id="obj-bv-1178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1178</td><td class="n">AuxiliaryRegulation.AuxReg4_Info.DOut</td><td class="d">Auxiliary regulation 4: Informations - Dout configured; Modbus DI720</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1125" data-i="1179" data-acc="R" data-u="" id="obj-bv-1179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1179</td><td class="n">AuxiliaryRegulation.AuxReg4_Info.EnableCheckCfgErr</td><td class="d">Auxiliary regulation 4: Informations - Enable check configuration error; Modbus DI721</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1126" data-i="1180" data-acc="R" data-u="" id="obj-bv-1180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1180</td><td class="n">Comp_OnOff.OnOffComp_IO_CfgWarn</td><td class="d">Modbus DI722</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1127" data-i="1181" data-acc="R" data-u="" id="obj-bv-1181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1181</td><td class="n">BLDC_compressor.BLDC_Comp_IO_CfgWarn</td><td class="d">Modbus DI723</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1128" data-i="1182" data-acc="R" data-u="" id="obj-bv-1182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1182</td><td class="n">cpCOmini_HighEnd</td><td class="d">c.pCOmini high end version present; Modbus DI724</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1129" data-i="1183" data-acc="R" data-u="" id="obj-bv-1183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1183</td><td class="n">GeneralMng.DHCP_State_1</td><td class="d">Automatically generated; Modbus DI725</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1130" data-i="1184" data-acc="R" data-u="" id="obj-bv-1184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1184</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_Bit_15</td><td class="d">Inverter Power Plus Info - Status register bit 15; Modbus DI726</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1131" data-i="1185" data-acc="R" data-u="" id="obj-bv-1185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1185</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_Bit_14</td><td class="d">Inverter Power Plus Info - Status register bit 14; Modbus DI727</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1132" data-i="1186" data-acc="R" data-u="" id="obj-bv-1186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1186</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_Bit_13</td><td class="d">Inverter Power Plus Info - Status register bit 13; Modbus DI728</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1133" data-i="1187" data-acc="R" data-u="" id="obj-bv-1187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1187</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_Bit_12</td><td class="d">Inverter Power Plus Info - Status register bit 12; Modbus DI729</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1134" data-i="1188" data-acc="R" data-u="" id="obj-bv-1188"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1188</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_DriveTripped</td><td class="d">Inverter Power Plus Info - Drive in alarm; Modbus DI730</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1135" data-i="1189" data-acc="R" data-u="" id="obj-bv-1189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1189</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_Bit_10</td><td class="d">Inverter Power Plus Info - Status register bit 10; Modbus DI731</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1136" data-i="1190" data-acc="R" data-u="" id="obj-bv-1190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1190</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_MainSupplyLossed</td><td class="d">Inverter Power Plus Info - Power supply status: 0=OK; 1=loss ...; Modbus DI732</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1137" data-i="1191" data-acc="R" data-u="" id="obj-bv-1191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1191</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_MotorOverload</td><td class="d">Inverter Power Plus Info - Motor overload; Modbus DI733</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1138" data-i="1192" data-acc="R" data-u="" id="obj-bv-1192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1192</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_DriveInAutotune</td><td class="d">Inverter Power Plus Info - Autotune running; Modbus DI734</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1139" data-i="1193" data-acc="R" data-u="" id="obj-bv-1193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1193</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_Bit_06</td><td class="d">Inverter Power Plus Info - Status register bit 06; Modbus DI735</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1140" data-i="1194" data-acc="R" data-u="" id="obj-bv-1194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1194</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_SwitchingFreqDeratingON</td><td class="d">Inverter Power Plus Info - Switching frequency derating ON; Modbus DI736</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1141" data-i="1195" data-acc="R" data-u="" id="obj-bv-1195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1195</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_FanON</td><td class="d">Inverter Power Plus Info - Fan ON; Modbus DI737</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1142" data-i="1196" data-acc="R" data-u="" id="obj-bv-1196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1196</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_UnderVoltage</td><td class="d">Inverter Power Plus Info - Under voltage; Modbus DI738</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1143" data-i="1197" data-acc="R" data-u="" id="obj-bv-1197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1197</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_MotorPTC_OverHeat</td><td class="d">Inverter Power Plus Info - Motor PTC overheating; Modbus DI739</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1144" data-i="1198" data-acc="R" data-u="" id="obj-bv-1198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1198</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_RelayConfigON</td><td class="d">Inverter Power Plus Info - Relay config. ON; Modbus DI740</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1145" data-i="1199" data-acc="R" data-u="" id="obj-bv-1199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1199</td><td class="n">BLDC_compressor.Info_PWRP1.StatusReg_DriveInhibit</td><td class="d">Inverter Power Plus Info - Safety input status (STO); 0=drive ...; Modbus DI741</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1146" data-i="1200" data-acc="R" data-u="" id="obj-bv-1200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1200</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_15</td><td class="d">Inverter Power Plus Info - Speed register bit 15; Modbus DI742</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1147" data-i="1201" data-acc="R" data-u="" id="obj-bv-1201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1201</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_14</td><td class="d">Inverter Power Plus Info - Speed register bit 14; Modbus DI743</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1148" data-i="1202" data-acc="R" data-u="" id="obj-bv-1202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1202</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_13</td><td class="d">Inverter Power Plus Info - Speed register bit 13; Modbus DI744</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1149" data-i="1203" data-acc="R" data-u="" id="obj-bv-1203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1203</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_12</td><td class="d">Inverter Power Plus Info - Speed register bit 12; Modbus DI745</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1150" data-i="1204" data-acc="R" data-u="" id="obj-bv-1204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1204</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_11</td><td class="d">Inverter Power Plus Info - Speed register bit 11; Modbus DI746</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1151" data-i="1205" data-acc="R" data-u="" id="obj-bv-1205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1205</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_10</td><td class="d">Inverter Power Plus Info - Speed register bit 10; Modbus DI747</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1152" data-i="1206" data-acc="R" data-u="" id="obj-bv-1206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1206</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_09</td><td class="d">Inverter Power Plus Info - Speed register bit 09; Modbus DI748</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1153" data-i="1207" data-acc="R" data-u="" id="obj-bv-1207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1207</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_08</td><td class="d">Inverter Power Plus Info - Speed register bit 08; Modbus DI749</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1154" data-i="1208" data-acc="R" data-u="" id="obj-bv-1208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1208</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_07</td><td class="d">Inverter Power Plus Info - Speed register bit 07; Modbus DI750</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1155" data-i="1209" data-acc="R" data-u="" id="obj-bv-1209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1209</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_06</td><td class="d">Inverter Power Plus Info - Speed register bit 06; Modbus DI751</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1156" data-i="1210" data-acc="R" data-u="" id="obj-bv-1210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1210</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_05</td><td class="d">Inverter Power Plus Info - Speed register bit 05; Modbus DI752</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1157" data-i="1211" data-acc="R" data-u="" id="obj-bv-1211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1211</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_04</td><td class="d">Inverter Power Plus Info - Speed register bit 04; Modbus DI753</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1158" data-i="1212" data-acc="R" data-u="" id="obj-bv-1212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1212</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_03</td><td class="d">Inverter Power Plus Info - Speed register bit 03; Modbus DI754</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1159" data-i="1213" data-acc="R" data-u="" id="obj-bv-1213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1213</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_02</td><td class="d">Inverter Power Plus Info - Speed register bit 02; Modbus DI755</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1160" data-i="1214" data-acc="R" data-u="" id="obj-bv-1214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1214</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_01</td><td class="d">Inverter Power Plus Info - Speed register bit 01; Modbus DI756</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1161" data-i="1215" data-acc="R" data-u="" id="obj-bv-1215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1215</td><td class="n">BLDC_compressor.Info_PWRP1.SpeedReg_Bit_00</td><td class="d">Inverter Power Plus Info - Speed register bit 00; Modbus DI757</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1162" data-i="1216" data-acc="R" data-u="" id="obj-bv-1216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1216</td><td class="n">BLDC_compressor.Info_PWRP1.Mng_CheckVI_NotOK</td><td class="d">Inverter Power Plus Info - Reserved; Modbus DI758</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1163" data-i="1217" data-acc="R" data-u="" id="obj-bv-1217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1217</td><td class="n">BLDC_compressor.Info_PWRP1.Mng_LoadDefFail</td><td class="d">Inverter Power Plus Info - Reserved; Modbus DI759</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1164" data-i="1218" data-acc="R" data-u="" id="obj-bv-1218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1218</td><td class="n">BLDC_compressor.Info_PWRP1.Info_PSD_400V</td><td class="d">Inverter Power Plus Info - Main supply as three phases; Modbus DI760</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1165" data-i="1219" data-acc="R" data-u="" id="obj-bv-1219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1219</td><td class="n">BLDC_compressor.Info_PWRP1.Mng_MotSelect_400V</td><td class="d">Inverter Power Plus Info - Three-phase inverter required for compressor; Modbus DI761</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1166" data-i="1220" data-acc="R" data-u="" id="obj-bv-1220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1220</td><td class="n">BLDC_compressor.MiscMng_PWRP1.MngCstm_SaveCustomCfgInProgress</td><td class="d">Custom cofiguration data saving in progress; Modbus DI762</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1167" data-i="1221" data-acc="R" data-u="" id="obj-bv-1221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1221</td><td class="n">BLDC_compressor.PwrpOnline_BLDC1</td><td class="d">Inverter is online; Modbus DI763</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1168" data-i="1222" data-acc="R" data-u="" id="obj-bv-1222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1222</td><td class="n">Info_BLDC1.Mng_TestMode</td><td class="d">BLDC informations - Managing test mode; Modbus DI764</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1169" data-i="1223" data-acc="R" data-u="" id="obj-bv-1223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1223</td><td class="n">Info_BLDC1.Info_SIAM_90rpsZone</td><td class="d">BLDC informations - Working zone 1c - max speed 90 ...; Modbus DI765</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1170" data-i="1224" data-acc="R" data-u="" id="obj-bv-1224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1224</td><td class="n">Info_BLDC1.UI_EqualizationStatus</td><td class="d">BLDC informations - Show pressure equalization status (blinking); Modbus DI766</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1171" data-i="1225" data-acc="R" data-u="" id="obj-bv-1225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1225</td><td class="n">Info_BLDC1.UI_LowDeltaP</td><td class="d">BLDC informations - Show low pressure difference condition; Modbus DI767</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1172" data-i="1226" data-acc="R" data-u="" id="obj-bv-1226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1226</td><td class="n">Info_BLDC1.EnvTyp_SiamComp</td><td class="d">BLDC informations - Envelope Type: Siam compressor; Modbus DI768</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1173" data-i="1227" data-acc="R" data-u="" id="obj-bv-1227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1227</td><td class="n">SPV_Warning_Config</td><td class="d">Warning: SPV Configuration error; Modbus DI769</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1174" data-i="1228" data-acc="R" data-u="" id="obj-bv-1228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1228</td><td class="n">SPV_Warning_License</td><td class="d">Warning: SPV License not compatible; Modbus DI770</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1175" data-i="1229" data-acc="R" data-u="" id="obj-bv-1229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1229</td><td class="n">Al_NOT_USED.Active</td><td class="d">Alarm to make the alarms list compatible with mask - ...; Modbus DI1000</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1176" data-i="1230" data-acc="R" data-u="" id="obj-bv-1230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1230</td><td class="n">Al_SupplyTemp.Active</td><td class="d">Supply temperature probe alarm - Alarm status; Modbus DI1001</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1177" data-i="1231" data-acc="R" data-u="" id="obj-bv-1231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1231</td><td class="n">Al_SupplyHum.Active</td><td class="d">Supply humidity probe alarm - Alarm status; Modbus DI1002</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1178" data-i="1232" data-acc="R" data-u="" id="obj-bv-1232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1232</td><td class="n">Al_RetTemp.Active</td><td class="d">Return temperature probe alarm - Alarm status; Modbus DI1003</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1179" data-i="1233" data-acc="R" data-u="" id="obj-bv-1233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1233</td><td class="n">Al_RetHum.Active</td><td class="d">Return humidity probe alarm - Alarm status; Modbus DI1004</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1180" data-i="1234" data-acc="R" data-u="" id="obj-bv-1234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1234</td><td class="n">Al_RoomTemp.Active</td><td class="d">Room temperature probe alarm - Alarm status; Modbus DI1005</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1181" data-i="1235" data-acc="R" data-u="" id="obj-bv-1235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1235</td><td class="n">Al_RoomHum.Active</td><td class="d">Room humidity probe alarm - Alarm status; Modbus DI1006</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1182" data-i="1236" data-acc="R" data-u="" id="obj-bv-1236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1236</td><td class="n">Al_ExtTemp.Active</td><td class="d">Fresh air temperature probe alarm - Alarm status; Modbus DI1007</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1183" data-i="1237" data-acc="R" data-u="" id="obj-bv-1237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1237</td><td class="n">Al_ExtHum.Active</td><td class="d">Fresh air humidity probe alarm - Alarm status; Modbus DI1008</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1184" data-i="1238" data-acc="R" data-u="" id="obj-bv-1238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1238</td><td class="n">Al_ExhTemp.Active</td><td class="d">Exhaust temperature probe alarm - Alarm status; Modbus DI1009</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1185" data-i="1239" data-acc="R" data-u="" id="obj-bv-1239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1239</td><td class="n">Al_ExhHum.Active</td><td class="d">Exhaust humidity probe alarm - Alarm status; Modbus DI1010</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1186" data-i="1240" data-acc="R" data-u="" id="obj-bv-1240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1240</td><td class="n">Al_AFreezeTemp.Active</td><td class="d">Antifreeze temperature probe alarm - Alarm status; Modbus DI1011</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1187" data-i="1241" data-acc="R" data-u="" id="obj-bv-1241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1241</td><td class="n">Al_SatTemp.Active</td><td class="d">Saturation temperature probe alarm - Alarm status; Modbus DI1012</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1188" data-i="1242" data-acc="R" data-u="" id="obj-bv-1242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1242</td><td class="n">Al_SatHum.Active</td><td class="d">Saturation humidity probe alarm - Alarm status; Modbus DI1013</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1189" data-i="1243" data-acc="R" data-u="" id="obj-bv-1243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1243</td><td class="n">Al_OutdoorAirTemp.Active</td><td class="d">Outdoor air pre-treatment temperature probe alarm- Alarm status; Modbus DI1014</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1190" data-i="1244" data-acc="R" data-u="" id="obj-bv-1244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1244</td><td class="n">Al_SupplyAirP.Active</td><td class="d">Supply air pressure probe alarm - Alarm status; Modbus DI1015</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1191" data-i="1245" data-acc="R" data-u="" id="obj-bv-1245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1245</td><td class="n">Al_RetAirP.Active</td><td class="d">Return air pressure probe alarm - Alarm status; Modbus DI1016</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1192" data-i="1246" data-acc="R" data-u="" id="obj-bv-1246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1246</td><td class="n">Al_AirQuality_CO2.Active</td><td class="d">CO2 sensor probe alarm - Alarm status; Modbus DI1017</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1193" data-i="1247" data-acc="R" data-u="" id="obj-bv-1247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1247</td><td class="n">Al_AirQuality_VOC.Active</td><td class="d">VOC sensor probe alarm - Alarm status; Modbus DI1018</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1194" data-i="1248" data-acc="R" data-u="" id="obj-bv-1248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1248</td><td class="n">Al_DscgP.Active</td><td class="d">Discharge pressure probe alarm - Alarm status; Modbus DI1019</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1195" data-i="1249" data-acc="R" data-u="" id="obj-bv-1249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1249</td><td class="n">Al_DscgT.Active</td><td class="d">Discharge temperature probe alarm - Alarm status; Modbus DI1020</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1196" data-i="1250" data-acc="R" data-u="" id="obj-bv-1250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1250</td><td class="n">Al_SuctP.Active</td><td class="d">Suction pressure probe alarm - Alarm status; Modbus DI1021</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1197" data-i="1251" data-acc="R" data-u="" id="obj-bv-1251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1251</td><td class="n">Al_SuctT.Active</td><td class="d">Suction temperature probe alarm - Alarm status; Modbus DI1022</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1198" data-i="1252" data-acc="R" data-u="" id="obj-bv-1252"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1252</td><td class="n">Al_OA_CoilWaterTemp.Active</td><td class="d">Outdoor air pre-treatment coil water temperature probe alarm - Alarm status; Modbus DI1023</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1199" data-i="1253" data-acc="R" data-u="" id="obj-bv-1253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1253</td><td class="n">Al_PreHeatCoilWaterTemp.Active</td><td class="d">Preheat coil water temperature probe alarm - Alarm status; Modbus DI1024</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1200" data-i="1254" data-acc="R" data-u="" id="obj-bv-1254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1254</td><td class="n">Al_MainCoilWaterTemp.Active</td><td class="d">Main coil water temperature probe alarm - Alarm status; Modbus DI1025</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1201" data-i="1255" data-acc="R" data-u="" id="obj-bv-1255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1255</td><td class="n">Al_ReHeatCoilWaterTemp.Active</td><td class="d">Re heat coil water temperature probe alarm - Alarm status; Modbus DI1026</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1202" data-i="1256" data-acc="R" data-u="" id="obj-bv-1256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1256</td><td class="n">Al_AuxPrb_1.Active</td><td class="d">Auxiliary probe 1 probe alarm - Alarm status; Modbus DI1027</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1203" data-i="1257" data-acc="R" data-u="" id="obj-bv-1257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1257</td><td class="n">Al_AuxPrb_2.Active</td><td class="d">Auxiliary probe 2 probe alarm - Alarm status; Modbus DI1028</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1204" data-i="1258" data-acc="R" data-u="" id="obj-bv-1258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1258</td><td class="n">Al_AuxPrb_3.Active</td><td class="d">Auxiliary probe 3 probe alarm - Alarm status; Modbus DI1029</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1205" data-i="1259" data-acc="R" data-u="" id="obj-bv-1259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1259</td><td class="n">Al_AuxPrb_4.Active</td><td class="d">Auxiliary probe 4 probe alarm - Alarm status; Modbus DI1030</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1206" data-i="1260" data-acc="R" data-u="" id="obj-bv-1260"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1260</td><td class="n">Al_Ain_SetP.Active</td><td class="d">Setpoint by AIN probe alarm - Alarm status; Modbus DI1031</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1207" data-i="1261" data-acc="R" data-u="" id="obj-bv-1261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1261</td><td class="n">Al_SupplyRecoveryTemp.Active</td><td class="d">Supply recovery temperature probe alarm - Alarm status; Modbus DI1032</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1208" data-i="1262" data-acc="R" data-u="" id="obj-bv-1262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1262</td><td class="n">Al_RetRecoveryTemp.Active</td><td class="d">Return recovery temperature probe alarm - Alarm status; Modbus DI1033</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1209" data-i="1263" data-acc="R" data-u="" id="obj-bv-1263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1263</td><td class="n">Al_HepaFilt_1.Active</td><td class="d">Hepa filter 1 probe alarm - Alarm status; Modbus DI1034</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1210" data-i="1264" data-acc="R" data-u="" id="obj-bv-1264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1264</td><td class="n">Al_HepaFilt_2.Active</td><td class="d">Hepa filter 2 probe alarm - Alarm status; Modbus DI1035</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1211" data-i="1265" data-acc="R" data-u="" id="obj-bv-1265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1265</td><td class="n">Al_GenericAlrmByDin.Active</td><td class="d">Generic alarm from digital input - Alarm status; Modbus DI1036</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1212" data-i="1266" data-acc="R" data-u="" id="obj-bv-1266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1266</td><td class="n">Al_MainHeat_Ovld.Active</td><td class="d">Main coil alarm - Alarm status; Modbus DI1037</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1213" data-i="1267" data-acc="R" data-u="" id="obj-bv-1267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1267</td><td class="n">Al_SupplyFanOvld.Active</td><td class="d">Supply fan overload - Alarm status; Modbus DI1038</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1214" data-i="1268" data-acc="R" data-u="" id="obj-bv-1268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1268</td><td class="n">Al_RetFanOvld.Active</td><td class="d">Return fan overload - Alarm status; Modbus DI1039</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1215" data-i="1269" data-acc="R" data-u="" id="obj-bv-1269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1269</td><td class="n">Al_FansOvld.Active</td><td class="d">Fans overload - Alarm status; Modbus DI1040</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1216" data-i="1270" data-acc="R" data-u="" id="obj-bv-1270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1270</td><td class="n">Al_CompOvld.Active</td><td class="d">Compressor overload - Alarm status; Modbus DI1041</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1217" data-i="1271" data-acc="R" data-u="" id="obj-bv-1271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1271</td><td class="n">Al_HiP_Sw.Active</td><td class="d">High discharge pressure switch - Alarm status; Modbus DI1042</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1218" data-i="1272" data-acc="R" data-u="" id="obj-bv-1272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1272</td><td class="n">Al_LowP_Sw.Active</td><td class="d">Low suction pressure switch - Alarm status; Modbus DI1043</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1219" data-i="1273" data-acc="R" data-u="" id="obj-bv-1273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1273</td><td class="n">Al_SupplyAirFlwSw.Active</td><td class="d">Supply air flow switch alarm - Alarm status; Modbus DI1044</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1220" data-i="1274" data-acc="R" data-u="" id="obj-bv-1274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1274</td><td class="n">Al_RetAirFlwSw.Active</td><td class="d">Return air flow switch alarm - Alarm status; Modbus DI1045</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1221" data-i="1275" data-acc="R" data-u="" id="obj-bv-1275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1275</td><td class="n">Al_AirFlwSw.Active</td><td class="d">Air flow switch alarm - Alarm status; Modbus DI1046</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1222" data-i="1276" data-acc="R" data-u="" id="obj-bv-1276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1276</td><td class="n">Al_AFreeze.Active</td><td class="d">Antifreeze alarm - Alarm status; Modbus DI1047</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1223" data-i="1277" data-acc="R" data-u="" id="obj-bv-1277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1277</td><td class="n">Al_LowSH_EVD_Emb.Active</td><td class="d">EVD - Low SH - Alarm status; Modbus DI1048</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1224" data-i="1278" data-acc="R" data-u="" id="obj-bv-1278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1278</td><td class="n">Al_EEV_MotErr.Active</td><td class="d">EVD - Motor error - Alarm status; Modbus DI1049</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1225" data-i="1279" data-acc="R" data-u="" id="obj-bv-1279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1279</td><td class="n">Al_SettingOutOfBound_EVD_Emb.Active</td><td class="d">EVD - Setting out of bound - Alarm status; Modbus DI1050</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1226" data-i="1280" data-acc="R" data-u="" id="obj-bv-1280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1280</td><td class="n">Al_RangeErr_EVD_Emb.Active</td><td class="d">EVD - Settings range error - Alarm status; Modbus DI1051</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1227" data-i="1281" data-acc="R" data-u="" id="obj-bv-1281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1281</td><td class="n">Al_InvOffline.Active</td><td class="d">Inverter - Offline - Alarm status; Modbus DI1052</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1228" data-i="1282" data-acc="R" data-u="" id="obj-bv-1282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1282</td><td class="n">Al_Inv01_OverA.Active</td><td class="d">Inverter - Drive overcurrent (01) - Alarm status; Modbus DI1053</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1229" data-i="1283" data-acc="R" data-u="" id="obj-bv-1283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1283</td><td class="n">Al_Inv02_MotOvld.Active</td><td class="d">Inverter - Motor overload (02) - Alarm status; Modbus DI1054</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1230" data-i="1284" data-acc="R" data-u="" id="obj-bv-1284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1284</td><td class="n">Al_Inv03_DC_BusOverV.Active</td><td class="d">Inverter - DC Bus overvoltage (03) - Alarm status; Modbus DI1055</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1231" data-i="1285" data-acc="R" data-u="" id="obj-bv-1285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1285</td><td class="n">Al_Inv04_DC_BusUnderV.Active</td><td class="d">Inverter - DC bus undervoltage (04) - Alarm status; Modbus DI1056</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1232" data-i="1286" data-acc="R" data-u="" id="obj-bv-1286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1286</td><td class="n">Al_Inv05_OverTemp.Active</td><td class="d">Inverter - Drive overtemperature (05) - Alarm status; Modbus DI1057</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1233" data-i="1287" data-acc="R" data-u="" id="obj-bv-1287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1287</td><td class="n">Al_Inv06_DrvUnderTemp.Active</td><td class="d">Inverter - Drive undertemperature (06) - Alarm status; Modbus DI1058</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1234" data-i="1288" data-acc="R" data-u="" id="obj-bv-1288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1288</td><td class="n">Al_Inv07_HW_OverA.Active</td><td class="d">Inverter - HW overcurrent HW(07) - Alarm status; Modbus DI1059</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1235" data-i="1289" data-acc="R" data-u="" id="obj-bv-1289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1289</td><td class="n">Al_Inv08_MotOverTemp.Active</td><td class="d">Inverter - PTC motor overtemperature (08) - Alarm status; Modbus DI1060</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1236" data-i="1290" data-acc="R" data-u="" id="obj-bv-1290"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1290</td><td class="n">Al_Inv09_OutputFault.Active</td><td class="d">Inverter - IGBT module error (09) - Alarm status; Modbus DI1061</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1237" data-i="1291" data-acc="R" data-u="" id="obj-bv-1291"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1291</td><td class="n">Al_Inv10_FlashDataErr.Active</td><td class="d">Inverter - CPU error (10) - Alarm status; Modbus DI1062</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1238" data-i="1292" data-acc="R" data-u="" id="obj-bv-1292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1292</td><td class="n">Al_Inv11_ParamDef.Active</td><td class="d">Inverter - Parameter default (11) - Alarm status; Modbus DI1063</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1239" data-i="1293" data-acc="R" data-u="" id="obj-bv-1293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1293</td><td class="n">Al_Inv12_DC_RippTooLarge.Active</td><td class="d">Inverter - DC bus ripple (12) - Alarm status; Modbus DI1064</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1240" data-i="1294" data-acc="R" data-u="" id="obj-bv-1294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1294</td><td class="n">Al_Inv13_MB_CommFault.Active</td><td class="d">Inverter - Data communication fault (13) - Alarm status; Modbus DI1065</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1241" data-i="1295" data-acc="R" data-u="" id="obj-bv-1295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1295</td><td class="n">Al_Inv14_DrvThermistorFault.Active</td><td class="d">Inverter - Drive thermistor fault (14) - Alarm status; Modbus DI1066</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1242" data-i="1296" data-acc="R" data-u="" id="obj-bv-1296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1296</td><td class="n">Al_Inv15_AutotuneFault.Active</td><td class="d">Inverter - Autotuning fault (15) - Alarm status; Modbus DI1067</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1243" data-i="1297" data-acc="R" data-u="" id="obj-bv-1297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1297</td><td class="n">Al_Inv16_DrvDis.Active</td><td class="d">Inverter - Drive disabled (16) - Alarm status; Modbus DI1068</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1244" data-i="1298" data-acc="R" data-u="" id="obj-bv-1298"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1298</td><td class="n">Al_Inv17_MotPhaseFault.Active</td><td class="d">Inverter - Motor phase fault (17) - Alarm status; Modbus DI1069</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1245" data-i="1299" data-acc="R" data-u="" id="obj-bv-1299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1299</td><td class="n">Al_Inv18_FanFault.Active</td><td class="d">Inverter - Internal fan fault (18) - Alarm status; Modbus DI1070</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1246" data-i="1300" data-acc="R" data-u="" id="obj-bv-1300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1300</td><td class="n">Al_Inv19_SpeedFault.Active</td><td class="d">Inverter - Speed fault (19) - Alarm status; Modbus DI1071</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1247" data-i="1301" data-acc="R" data-u="" id="obj-bv-1301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1301</td><td class="n">Al_Inv20_PFC_Failure.Active</td><td class="d">Inverter - PFC module error (20) - Alarm status; Modbus DI1072</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1248" data-i="1302" data-acc="R" data-u="" id="obj-bv-1302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1302</td><td class="n">Al_Inv21_PFC_OverVolt.Active</td><td class="d">Inverter - PFC overvoltage (21) - Alarm status; Modbus DI1073</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1249" data-i="1303" data-acc="R" data-u="" id="obj-bv-1303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1303</td><td class="n">Al_Inv22_PFC_UnderVolt.Active</td><td class="d">Inverter - PFC undervoltage (22) - Alarm status; Modbus DI1074</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1250" data-i="1304" data-acc="R" data-u="" id="obj-bv-1304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1304</td><td class="n">Al_Inv23_STO_Survey1.Active</td><td class="d">Inverter - STO detection error (23) - Alarm status; Modbus DI1075</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1251" data-i="1305" data-acc="R" data-u="" id="obj-bv-1305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1305</td><td class="n">Al_Inv24_STO_Survey2.Active</td><td class="d">Inverter - STO detection error (24) - Alarm status; Modbus DI1076</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1252" data-i="1306" data-acc="R" data-u="" id="obj-bv-1306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1306</td><td class="n">Al_Inv25_GroundFault.Active</td><td class="d">Inverter - Ground fault (25) - Alarm status; Modbus DI1077</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1253" data-i="1307" data-acc="R" data-u="" id="obj-bv-1307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1307</td><td class="n">Al_Inv26_ADC_ConvSync.Active</td><td class="d">Inverter - ADC conversion sync fault (26) - Alarm status; Modbus DI1078</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1254" data-i="1308" data-acc="R" data-u="" id="obj-bv-1308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1308</td><td class="n">Al_Inv27_HW_Sync.Active</td><td class="d">Inverter - HW sync fault (27) - Alarm status; Modbus DI1079</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1255" data-i="1309" data-acc="R" data-u="" id="obj-bv-1309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1309</td><td class="n">Al_Inv28_DrvOvrld.Active</td><td class="d">Inverter - Drive overload (28) - Alarm status; Modbus DI1080</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1256" data-i="1310" data-acc="R" data-u="" id="obj-bv-1310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1310</td><td class="n">Al_Inv29_uCSafe_DriveStop.Active</td><td class="d">Inverter - Drive overtemperature (HW) (29) - Alarm status; Modbus DI1081</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1257" data-i="1311" data-acc="R" data-u="" id="obj-bv-1311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1311</td><td class="n">Al_Inv99_UnexpectedStop.Active</td><td class="d">Inverter - Unexpected stop (99) - Alarm status; Modbus DI1082</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1258" data-i="1312" data-acc="R" data-u="" id="obj-bv-1312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1312</td><td class="n">Al_StartFail_BLDC1.Active</td><td class="d">BLDC - Starting failure - Alarm status; Modbus DI1083</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1259" data-i="1313" data-acc="R" data-u="" id="obj-bv-1313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1313</td><td class="n">Al_SwPrototype.Active</td><td class="d">Prototype software - Alarm status; Modbus DI1084</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1260" data-i="1314" data-acc="R" data-u="" id="obj-bv-1314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1314</td><td class="n">Al_retain.Active</td><td class="d">High number of retain memory writings - Alarm status; Modbus DI1085</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1261" data-i="1315" data-acc="R" data-u="" id="obj-bv-1315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1315</td><td class="n">Al_Err_retain_write.Active</td><td class="d">Error in retain memory writings - Alarm status; Modbus DI1086</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1262" data-i="1316" data-acc="R" data-u="" id="obj-bv-1316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1316</td><td class="n">Al_Offline_THTN.Active</td><td class="d">th-Tune offline - Alarm status; Modbus DI1087</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1263" data-i="1317" data-acc="R" data-u="" id="obj-bv-1317"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1317</td><td class="n">Al_LowSupplyTemp.Active</td><td class="d">Low supply temperature - Alarm status; Modbus DI1088</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1264" data-i="1318" data-acc="R" data-u="" id="obj-bv-1318"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1318</td><td class="n">Warn_MainCoilTOutOfRange.Active</td><td class="d">Main coil water temperature out of range warning - Alarm status; Modbus DI1090</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1265" data-i="1319" data-acc="R" data-u="" id="obj-bv-1319"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1319</td><td class="n">Al_SupplyAirFlwSwWarn.Active</td><td class="d">Supply air flow warning - Alarm status; Modbus DI1091</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1266" data-i="1320" data-acc="R" data-u="" id="obj-bv-1320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1320</td><td class="n">Al_RetAirFlwSwWarn.Active</td><td class="d">Return air flow warning - Alarm status; Modbus DI1092</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1267" data-i="1321" data-acc="R" data-u="" id="obj-bv-1321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1321</td><td class="n">Al_AirFlwSwWarn.Active</td><td class="d">Air flow warning - Alarm status; Modbus DI1093</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1268" data-i="1322" data-acc="R" data-u="" id="obj-bv-1322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1322</td><td class="n">Warn_AFreezeWarn.Active</td><td class="d">Antifreeze warning - Alarm status; Modbus DI1094</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1269" data-i="1323" data-acc="R" data-u="" id="obj-bv-1323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1323</td><td class="n">Al_HumAlrm.Active</td><td class="d">Humidifier alarm - Alarm status; Modbus DI1095</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1270" data-i="1324" data-acc="R" data-u="" id="obj-bv-1324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1324</td><td class="n">Al_WrkHrs_Hum.Active</td><td class="d">Warning - Humidifier maintenance required - Alarm status; Modbus DI1096</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1271" data-i="1325" data-acc="R" data-u="" id="obj-bv-1325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1325</td><td class="n">Al_WrkHrs_SupplyFan.Active</td><td class="d">Warning - Supply fan maintenance required - Alarm status; Modbus DI1097</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1272" data-i="1326" data-acc="R" data-u="" id="obj-bv-1326"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1326</td><td class="n">Al_WrkHrs_ReturnFan.Active</td><td class="d">Warning - Return fan maintenance required - Alarm status; Modbus DI1098</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1273" data-i="1327" data-acc="R" data-u="" id="obj-bv-1327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1327</td><td class="n">Al_WrkHrs_ThrmlWheel.Active</td><td class="d">Warning - Thermal wheel maintenance required - Alarm status; Modbus DI1099</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1274" data-i="1328" data-acc="R" data-u="" id="obj-bv-1328"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1328</td><td class="n">Al_WrkHrs_DirtyFilt.Active</td><td class="d">Warning - Filters maintenance required - Alarm status; Modbus DI1100</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1275" data-i="1329" data-acc="R" data-u="" id="obj-bv-1329"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1329</td><td class="n">Al_DirtyFiltByDin.Active</td><td class="d">Common - Dirty filters alarm - Alarm status; Modbus DI1101</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1276" data-i="1330" data-acc="R" data-u="" id="obj-bv-1330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1330</td><td class="n">Al_WrkHrs_Comp.Active</td><td class="d">Warning - Compressor maintenance required - Alarm status; Modbus DI1102</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1277" data-i="1331" data-acc="R" data-u="" id="obj-bv-1331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1331</td><td class="n">Al_HiRatioP_BLDC.Active</td><td class="d">Compressor envelope - High compression ratio - Alarm status; Modbus DI1103</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1278" data-i="1332" data-acc="R" data-u="" id="obj-bv-1332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1332</td><td class="n">Al_DscgHiP_BLDC.Active</td><td class="d">Compressor envelope - High discharge pressure - Alarm status; Modbus DI1104</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1279" data-i="1333" data-acc="R" data-u="" id="obj-bv-1333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1333</td><td class="n">Al_HiCurr_BLDC.Active</td><td class="d">Compressor envelope - High motor current - Alarm status; Modbus DI1105</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1280" data-i="1334" data-acc="R" data-u="" id="obj-bv-1334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1334</td><td class="n">Al_SuctHiP_BLDC.Active</td><td class="d">Compressor envelope - High suction pressure - Alarm status; Modbus DI1106</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1281" data-i="1335" data-acc="R" data-u="" id="obj-bv-1335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1335</td><td class="n">Al_LowRatioP_BLDC.Active</td><td class="d">Compressor envelope - Low compression ratio - Alarm status; Modbus DI1107</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1282" data-i="1336" data-acc="R" data-u="" id="obj-bv-1336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1336</td><td class="n">Al_LowDeltaP_BLDC.Active</td><td class="d">Compressor envelope - Low differential pressure - Alarm status; Modbus DI1108</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1283" data-i="1337" data-acc="R" data-u="" id="obj-bv-1337"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1337</td><td class="n">Al_LowDscgP_BLDC.Active</td><td class="d">Compressor envelope - Low discharge pressure - Alarm status; Modbus DI1109</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1284" data-i="1338" data-acc="R" data-u="" id="obj-bv-1338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1338</td><td class="n">Al_LowSuctP_BLDC.Active</td><td class="d">Compressor envelope - Low suction pressure - Alarm status; Modbus DI1110</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1285" data-i="1339" data-acc="R" data-u="" id="obj-bv-1339"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1339</td><td class="n">Al_HiDscgTemp_BLDC.Active</td><td class="d">Compressor envelope - High discharge temperature - Alarm status; Modbus DI1111</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1286" data-i="1340" data-acc="R" data-u="" id="obj-bv-1340"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1340</td><td class="n">Al_LOP_EVD_Emb.Active</td><td class="d">EVD - LOP - Alarm status; Modbus DI1112</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1287" data-i="1341" data-acc="R" data-u="" id="obj-bv-1341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1341</td><td class="n">Al_MOP_EVD_Emb.Active</td><td class="d">EVD - MOP - Alarm status; Modbus DI1113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1288" data-i="1342" data-acc="R" data-u="" id="obj-bv-1342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1342</td><td class="n">Al_HiCondTemp_EVD_Emb.Active</td><td class="d">EVD - High condensing temperature - Alarm status; Modbus DI1114</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1289" data-i="1343" data-acc="R" data-u="" id="obj-bv-1343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1343</td><td class="n">Al_LowSuctTemp_EVD_Emb.Active</td><td class="d">EVD - Low suction temperature - Alarm status; Modbus DI1115</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1290" data-i="1344" data-acc="R" data-u="" id="obj-bv-1344"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1344</td><td class="n">Al_EmergClos_EVD_Emb.Active</td><td class="d">EVD - Emergency closing - Alarm status; Modbus DI1116</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1291" data-i="1345" data-acc="R" data-u="" id="obj-bv-1345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1345</td><td class="n">Al_DisStartDp_BLDC.Active</td><td class="d">BLDC - Delta pressure greater than the allowable at startup ...; Modbus DI1117</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1292" data-i="1346" data-acc="R" data-u="" id="obj-bv-1346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1346</td><td class="n">Al_ThTune_ClkBrd.Active</td><td class="d">th-Tune clock not working - Alarm status; Modbus DI1118</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1293" data-i="1347" data-acc="R" data-u="" id="obj-bv-1347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1347</td><td class="n">Al_BMS_Offline.Active</td><td class="d">BMS offline - Alarm status; Modbus DI1121</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1294" data-i="1348" data-acc="R" data-u="" id="obj-bv-1348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1348</td><td class="n">Al_Selftuning_EVD_Emb.Active</td><td class="d">EVD - Selftuning alarm - Alarm status; Modbus DI1122</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1295" data-i="1349" data-acc="R" data-u="" id="obj-bv-1349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1349</td><td class="n">Al_Offline_Humisonic.Active</td><td class="d">Humisonic - Offline - Alarm status; Modbus DI1123</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1296" data-i="1350" data-acc="R" data-u="" id="obj-bv-1350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1350</td><td class="n">Al_HiHum_Humisonic.Active</td><td class="d">Humisonic - High humidity - Alarm status; Modbus DI1124</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1297" data-i="1351" data-acc="R" data-u="" id="obj-bv-1351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1351</td><td class="n">Al_LowHum_Humisonic.Active</td><td class="d">Humisonic - Low humidity - Alarm status; Modbus DI1125</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1298" data-i="1352" data-acc="R" data-u="" id="obj-bv-1352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1352</td><td class="n">Al_NoProd_Humisonic.Active</td><td class="d">Humisonic - No production - Alarm status; Modbus DI1126</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1299" data-i="1353" data-acc="R" data-u="" id="obj-bv-1353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1353</td><td class="n">Al_FaultyDrn_Humisonic.Active</td><td class="d">Humisonic - Faulty drain - Alarm status; Modbus DI1127</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1300" data-i="1354" data-acc="R" data-u="" id="obj-bv-1354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1354</td><td class="n">Al_Wmissing_Humisonic.Active</td><td class="d">Humisonic - Missing water - Alarm status; Modbus DI1128</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1301" data-i="1355" data-acc="R" data-u="" id="obj-bv-1355"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1355</td><td class="n">Al_ExtSignal_Humisonic.Active</td><td class="d">Humisonic - External signal not correctly connected - Alarm status; Modbus DI1129</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1302" data-i="1356" data-acc="R" data-u="" id="obj-bv-1356"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1356</td><td class="n">Al_Functest_Humisonic.Active</td><td class="d">Humisonic - Functional test not executed - Alarm status; Modbus DI1130</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1303" data-i="1357" data-acc="R" data-u="" id="obj-bv-1357"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1357</td><td class="n">Al_Autotest_Humisonic.Active</td><td class="d">Humisonic - Autotest failure - Alarm status; Modbus DI1131</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1304" data-i="1358" data-acc="R" data-u="" id="obj-bv-1358"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1358</td><td class="n">Al_EEPROM_Err_Humisonic.Active</td><td class="d">Humisonic - EEPROM error - Alarm status; Modbus DI1132</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1305" data-i="1359" data-acc="R" data-u="" id="obj-bv-1359"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1359</td><td class="n">Al_Offline_EBM_SupplyFan.Active</td><td class="d">EBM supply fan - Offline - Alarm status; Modbus DI1133</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1306" data-i="1360" data-acc="R" data-u="" id="obj-bv-1360"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1360</td><td class="n">Al_Generic_EBM_SupplyFan.Active</td><td class="d">EBM supply fan 1 - Generic alarm; Modbus DI1134</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1307" data-i="1385" data-acc="R" data-u="" id="obj-bv-1385"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1385</td><td class="n">Al_Offline_EBM_RetFan.Active</td><td class="d">EBM return fan - Offline - Alarm status; Modbus DI1159</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1308" data-i="1361" data-acc="R" data-u="" id="obj-bv-1361"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1361</td><td class="n">Al_Offline_EBM_SupplyFan2.Active</td><td class="d">EBM supply fan 2 - Offline; Modbus DI1135</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1309" data-i="1362" data-acc="R" data-u="" id="obj-bv-1362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1362</td><td class="n">Al_Generic_EBM_SupplyFan2.Active</td><td class="d">EBM supply fan 2 - Generic alarm; Modbus DI1136</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1310" data-i="1363" data-acc="R" data-u="" id="obj-bv-1363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1363</td><td class="n">Al_Offline_EBM_SupplyFan3.Active</td><td class="d">EBM supply fan 3 - Offline; Modbus DI1137</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1311" data-i="1364" data-acc="R" data-u="" id="obj-bv-1364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1364</td><td class="n">Al_Generic_EBM_SupplyFan3.Active</td><td class="d">EBM supply fan 3 - Generic alarm; Modbus DI1138</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1312" data-i="1365" data-acc="R" data-u="" id="obj-bv-1365"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1365</td><td class="n">Al_Offline_EBM_SupplyFan4.Active</td><td class="d">EBM supply fan 4 - Offline; Modbus DI1139</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1313" data-i="1366" data-acc="R" data-u="" id="obj-bv-1366"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1366</td><td class="n">Al_Generic_EBM_SupplyFan4.Active</td><td class="d">EBM supply fan 4 - Generic alarm; Modbus DI1140</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1314" data-i="1367" data-acc="R" data-u="" id="obj-bv-1367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1367</td><td class="n">Al_NOT_USED_138.Active</td><td class="d">Alarm NOT USED 138; Modbus DI1141</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1315" data-i="1368" data-acc="R" data-u="" id="obj-bv-1368"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1368</td><td class="n">Al_NOT_USED_139.Active</td><td class="d">Alarm NOT USED 139; Modbus DI1142</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1316" data-i="1369" data-acc="R" data-u="" id="obj-bv-1369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1369</td><td class="n">Al_NOT_USED_140.Active</td><td class="d">Alarm NOT USED 140; Modbus DI1143</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1317" data-i="1370" data-acc="R" data-u="" id="obj-bv-1370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1370</td><td class="n">Al_NOT_USED_141.Active</td><td class="d">Alarm NOT USED 141; Modbus DI1144</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1318" data-i="1371" data-acc="R" data-u="" id="obj-bv-1371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1371</td><td class="n">Al_NOT_USED_142.Active</td><td class="d">Alarm NOT USED 142; Modbus DI1145</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1319" data-i="1372" data-acc="R" data-u="" id="obj-bv-1372"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1372</td><td class="n">Al_NOT_USED_143.Active</td><td class="d">Alarm NOT USED 143; Modbus DI1146</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1320" data-i="1373" data-acc="R" data-u="" id="obj-bv-1373"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1373</td><td class="n">Al_NOT_USED_144.Active</td><td class="d">Alarm NOT USED 144; Modbus DI1147</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1321" data-i="1374" data-acc="R" data-u="" id="obj-bv-1374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1374</td><td class="n">Al_NOT_USED_145.Active</td><td class="d">Alarm NOT USED 145; Modbus DI1148</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1322" data-i="1375" data-acc="R" data-u="" id="obj-bv-1375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1375</td><td class="n">Al_NOT_USED_146.Active</td><td class="d">Alarm NOT USED 146; Modbus DI1149</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1323" data-i="1376" data-acc="R" data-u="" id="obj-bv-1376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1376</td><td class="n">Al_NOT_USED_147.Active</td><td class="d">Alarm NOT USED 147; Modbus DI1150</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1324" data-i="1377" data-acc="R" data-u="" id="obj-bv-1377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1377</td><td class="n">Al_NOT_USED_148.Active</td><td class="d">Alarm NOT USED 148; Modbus DI1151</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1325" data-i="1378" data-acc="R" data-u="" id="obj-bv-1378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1378</td><td class="n">Al_NOT_USED_149.Active</td><td class="d">Alarm NOT USED 149; Modbus DI1152</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1326" data-i="1379" data-acc="R" data-u="" id="obj-bv-1379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1379</td><td class="n">Al_NOT_USED_150.Active</td><td class="d">Alarm NOT USED 150; Modbus DI1153</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1327" data-i="1380" data-acc="R" data-u="" id="obj-bv-1380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1380</td><td class="n">Al_NOT_USED_151.Active</td><td class="d">Alarm NOT USED 151; Modbus DI1154</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1328" data-i="1381" data-acc="R" data-u="" id="obj-bv-1381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1381</td><td class="n">Al_NOT_USED_152.Active</td><td class="d">Alarm NOT USED 152; Modbus DI1155</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1329" data-i="1382" data-acc="R" data-u="" id="obj-bv-1382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1382</td><td class="n">Al_NOT_USED_153.Active</td><td class="d">Alarm NOT USED 153; Modbus DI1156</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1330" data-i="1383" data-acc="R" data-u="" id="obj-bv-1383"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1383</td><td class="n">Al_NOT_USED_154.Active</td><td class="d">Alarm NOT USED 154; Modbus DI1157</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1331" data-i="1384" data-acc="R" data-u="" id="obj-bv-1384"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1384</td><td class="n">Al_NOT_USED_155.Active</td><td class="d">Alarm NOT USED 155; Modbus DI1158</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1332" data-i="1386" data-acc="R" data-u="" id="obj-bv-1386"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1386</td><td class="n">Al_Generic_EBM_RetFan.Active</td><td class="d">EBM return fan 1 - Generic alarm; Modbus DI1160</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1333" data-i="1387" data-acc="R" data-u="" id="obj-bv-1387"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1387</td><td class="n">Al_Offline_EBM_RetFan2.Active</td><td class="d">EBM return fan 2 - Offline; Modbus DI1161</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1334" data-i="1388" data-acc="R" data-u="" id="obj-bv-1388"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1388</td><td class="n">Al_Generic_EBM_RetFan2.Active</td><td class="d">EBM return fan 2 - Generic alarm; Modbus DI1162</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1335" data-i="1389" data-acc="R" data-u="" id="obj-bv-1389"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1389</td><td class="n">Al_Offline_EBM_RetFan3.Active</td><td class="d">EBM return fan 3 - Offline; Modbus DI1163</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1336" data-i="1390" data-acc="R" data-u="" id="obj-bv-1390"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1390</td><td class="n">Al_Generic_EBM_RetFan3.Active</td><td class="d">EBM return fan 3 - Generic alarm; Modbus DI1164</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1337" data-i="1391" data-acc="R" data-u="" id="obj-bv-1391"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1391</td><td class="n">Al_Offline_EBM_RetFan4.Active</td><td class="d">EBM return fan 4 - Offline; Modbus DI1165</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1338" data-i="1392" data-acc="R" data-u="" id="obj-bv-1392"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1392</td><td class="n">Al_Generic_EBM_RetFan4.Active</td><td class="d">EBM return fan 4 - Generic alarm; Modbus DI1166</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1339" data-i="1393" data-acc="R" data-u="" id="obj-bv-1393"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1393</td><td class="n">Al_NOT_USED_164.Active</td><td class="d">Alarm NOT USED 164; Modbus DI1167</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1340" data-i="1394" data-acc="R" data-u="" id="obj-bv-1394"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1394</td><td class="n">Al_NOT_USED_165.Active</td><td class="d">Alarm NOT USED 165; Modbus DI1168</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1341" data-i="1395" data-acc="R" data-u="" id="obj-bv-1395"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1395</td><td class="n">Al_NOT_USED_166.Active</td><td class="d">Alarm NOT USED 166; Modbus DI1169</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1342" data-i="1396" data-acc="R" data-u="" id="obj-bv-1396"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1396</td><td class="n">Al_NOT_USED_167.Active</td><td class="d">Alarm NOT USED 167; Modbus DI1170</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1343" data-i="1397" data-acc="R" data-u="" id="obj-bv-1397"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1397</td><td class="n">Al_NOT_USED_168.Active</td><td class="d">Alarm NOT USED 168; Modbus DI1171</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1344" data-i="1398" data-acc="R" data-u="" id="obj-bv-1398"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1398</td><td class="n">Al_NOT_USED_169.Active</td><td class="d">Alarm NOT USED 169; Modbus DI1172</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1345" data-i="1399" data-acc="R" data-u="" id="obj-bv-1399"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1399</td><td class="n">Al_NOT_USED_170.Active</td><td class="d">Alarm NOT USED 170; Modbus DI1173</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1346" data-i="1400" data-acc="R" data-u="" id="obj-bv-1400"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1400</td><td class="n">Al_NOT_USED_171.Active</td><td class="d">Alarm NOT USED 171; Modbus DI1174</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1347" data-i="1401" data-acc="R" data-u="" id="obj-bv-1401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1401</td><td class="n">Al_NOT_USED_172.Active</td><td class="d">Alarm NOT USED 172; Modbus DI1175</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1348" data-i="1402" data-acc="R" data-u="" id="obj-bv-1402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1402</td><td class="n">Al_NOT_USED_173.Active</td><td class="d">Alarm NOT USED 173; Modbus DI1176</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1349" data-i="1403" data-acc="R" data-u="" id="obj-bv-1403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1403</td><td class="n">Al_NOT_USED_174.Active</td><td class="d">Alarm NOT USED 174; Modbus DI1177</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1350" data-i="1404" data-acc="R" data-u="" id="obj-bv-1404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1404</td><td class="n">Al_NOT_USED_175.Active</td><td class="d">Alarm NOT USED 175; Modbus DI1178</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1351" data-i="1405" data-acc="R" data-u="" id="obj-bv-1405"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1405</td><td class="n">Al_NOT_USED_176.Active</td><td class="d">Alarm NOT USED 176; Modbus DI1179</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1352" data-i="1406" data-acc="R" data-u="" id="obj-bv-1406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1406</td><td class="n">Al_NOT_USED_177.Active</td><td class="d">Alarm NOT USED 177; Modbus DI1180</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1353" data-i="1407" data-acc="R" data-u="" id="obj-bv-1407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1407</td><td class="n">Al_NOT_USED_178.Active</td><td class="d">Alarm NOT USED 178; Modbus DI1181</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1354" data-i="1408" data-acc="R" data-u="" id="obj-bv-1408"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1408</td><td class="n">Al_NOT_USED_179.Active</td><td class="d">Alarm NOT USED 179; Modbus DI1182</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1355" data-i="1409" data-acc="R" data-u="" id="obj-bv-1409"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1409</td><td class="n">Al_NOT_USED_180.Active</td><td class="d">Alarm NOT USED 180; Modbus DI1183</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1356" data-i="1410" data-acc="R" data-u="" id="obj-bv-1410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1410</td><td class="n">Al_NOT_USED_181.Active</td><td class="d">Alarm NOT USED 181; Modbus DI1184</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1357" data-i="1411" data-acc="R" data-u="" id="obj-bv-1411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1411</td><td class="n">Al_WrkHrs_ModulHum.Active</td><td class="d">Warning - Modulating humidifier maintenance required - Alarm status; Modbus DI1185</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1358" data-i="1412" data-acc="R" data-u="" id="obj-bv-1412"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1412</td><td class="n">Al_RecoveryOvld.Active</td><td class="d">Thermal wheel overload - Alarm status; Modbus DI1186</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1359" data-i="1413" data-acc="R" data-u="" id="obj-bv-1413"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1413</td><td class="n">Al_Offline_ZA_SupplyFan.Active</td><td class="d">ZA supply fan - Offline - Alarm status; Modbus DI1187</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1360" data-i="1414" data-acc="R" data-u="" id="obj-bv-1414"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1414</td><td class="n">Al_Generic_ZA_SupplyFan.Active</td><td class="d">ZA supply fan 1 - Generic alarm; Modbus DI1188</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1361" data-i="1415" data-acc="R" data-u="" id="obj-bv-1415"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1415</td><td class="n">Al_Offline_ZA_SupplyFan2.Active</td><td class="d">ZA supply fan 2 - Offline; Modbus DI1189</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1362" data-i="1416" data-acc="R" data-u="" id="obj-bv-1416"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1416</td><td class="n">Al_Generic_ZA_SupplyFan2.Active</td><td class="d">ZA supply fan 2 - Generic alarm; Modbus DI1190</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1363" data-i="1417" data-acc="R" data-u="" id="obj-bv-1417"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1417</td><td class="n">Al_Offline_ZA_SupplyFan3.Active</td><td class="d">ZA supply fan 3 - Offline; Modbus DI1191</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1364" data-i="1418" data-acc="R" data-u="" id="obj-bv-1418"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1418</td><td class="n">Al_Generic_ZA_SupplyFan3.Active</td><td class="d">ZA supply fan 3 - Generic alarm; Modbus DI1192</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1365" data-i="1419" data-acc="R" data-u="" id="obj-bv-1419"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1419</td><td class="n">Al_Offline_ZA_SupplyFan4.Active</td><td class="d">ZA supply fan 4 - Offline; Modbus DI1193</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1366" data-i="1420" data-acc="R" data-u="" id="obj-bv-1420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1420</td><td class="n">Al_Generic_ZA_SupplyFan4.Active</td><td class="d">ZA supply fan 4 - Generic alarm; Modbus DI1194</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1367" data-i="1421" data-acc="R" data-u="" id="obj-bv-1421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1421</td><td class="n">Al_FwIncompatible_ZA_SupplyFan.Active</td><td class="d">ZA supply fan 1 - Firmware incompatible; Modbus DI1195</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1368" data-i="1422" data-acc="R" data-u="" id="obj-bv-1422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1422</td><td class="n">Al_FwIncompatible_ZA_SupplyFan2.Active</td><td class="d">ZA supply fan 2 - Firmware incompatible; Modbus DI1196</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1369" data-i="1423" data-acc="R" data-u="" id="obj-bv-1423"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1423</td><td class="n">Al_FwIncompatible_ZA_SupplyFan3.Active</td><td class="d">ZA supply fan 3 - Firmware incompatible; Modbus DI1197</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1370" data-i="1424" data-acc="R" data-u="" id="obj-bv-1424"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1424</td><td class="n">Al_FwIncompatible_ZA_SupplyFan4.Active</td><td class="d">ZA supply fan 4 - Firmware incompatible; Modbus DI1198</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1371" data-i="1426" data-acc="R" data-u="" id="obj-bv-1426"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1426</td><td class="n">Al_Generic_ZA_RetFan.Active</td><td class="d">ZA return fan 1 - Generic alarm; Modbus DI1200</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1372" data-i="1427" data-acc="R" data-u="" id="obj-bv-1427"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1427</td><td class="n">Al_Offline_ZA_RetFan2.Active</td><td class="d">ZA return fan 2 - Offline; Modbus DI1201</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1373" data-i="1428" data-acc="R" data-u="" id="obj-bv-1428"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1428</td><td class="n">Al_Generic_ZA_RetFan2.Active</td><td class="d">ZA return fan 2 - Generic alarm; Modbus DI1202</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1374" data-i="1429" data-acc="R" data-u="" id="obj-bv-1429"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1429</td><td class="n">Al_Offline_ZA_RetFan3.Active</td><td class="d">ZA return fan 3 - Offline; Modbus DI1203</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1375" data-i="1430" data-acc="R" data-u="" id="obj-bv-1430"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1430</td><td class="n">Al_Generic_ZA_RetFan3.Active</td><td class="d">ZA return fan 3 - Generic alarm; Modbus DI1204</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1376" data-i="1431" data-acc="R" data-u="" id="obj-bv-1431"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1431</td><td class="n">Al_Offline_ZA_RetFan4.Active</td><td class="d">ZA return fan 4 - Offline; Modbus DI1205</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1377" data-i="1432" data-acc="R" data-u="" id="obj-bv-1432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1432</td><td class="n">Al_Generic_ZA_RetFan4.Active</td><td class="d">ZA return fan 4 - Generic alarm; Modbus DI1206</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1378" data-i="1433" data-acc="R" data-u="" id="obj-bv-1433"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1433</td><td class="n">Al_FwIncompatible_ZA_RetFan.Active</td><td class="d">ZA return fan 1 - Firmware incompatible; Modbus DI1207</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1379" data-i="1434" data-acc="R" data-u="" id="obj-bv-1434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1434</td><td class="n">Al_FwIncompatible_ZA_RetFan2.Active</td><td class="d">ZA return fan 2 - Firmware incompatible; Modbus DI1208</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1380" data-i="1435" data-acc="R" data-u="" id="obj-bv-1435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1435</td><td class="n">Al_FwIncompatible_ZA_RetFan3.Active</td><td class="d">ZA return fan 3 - Firmware incompatible; Modbus DI1209</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1381" data-i="1436" data-acc="R" data-u="" id="obj-bv-1436"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1436</td><td class="n">Al_FwIncompatible_ZA_RetFan4.Active</td><td class="d">ZA return fan 4 - Firmware incompatible; Modbus DI1210</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1382" data-i="1436" data-acc="R" data-u="" id="obj-bv-1436-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1436</td><td class="n">Al_PeakCurrent_ZA_RetFan.Active</td><td class="d">ZA return fan - Peak current - Alarm status; Modbus DI1210</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1383" data-i="1437" data-acc="R" data-u="" id="obj-bv-1437"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1437</td><td class="n">Al_ErrCfgB2P.Active</td><td class="d">IO - Configuration error - Alarm status; Modbus DI1211</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1384" data-i="1438" data-acc="R" data-u="" id="obj-bv-1438"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1438</td><td class="n">Al_HighSupplyTemp.Active</td><td class="d">High supply temperature - Alarm status; Modbus DI1212</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1385" data-i="1439" data-acc="R" data-u="" id="obj-bv-1439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1439</td><td class="n">Al_VDI_HygieneInspection_0_0.Active</td><td class="d">Alarm VDI - Hygiene Inspection - Alarm status; Modbus DI1213</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1386" data-i="1440" data-acc="R" data-u="" id="obj-bv-1440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1440</td><td class="n">Al_VDI_OutdoorAirInlets_1_1.Active</td><td class="d">Alarm VDI - Check for contamination, damage and corrosion - ...; Modbus DI1214</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1387" data-i="1441" data-acc="R" data-u="" id="obj-bv-1441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1441</td><td class="n">Al_VDI_Dehum_3_1.Active</td><td class="d">Alarm VDI - Check for contamination, damage and corrosion - ...; Modbus DI1215</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1388" data-i="1442" data-acc="R" data-u="" id="obj-bv-1442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1442</td><td class="n">Al_VDI_Dehum_3_2.Active</td><td class="d">Alarm VDI - Function check drain and syphon - Alarm status; Modbus DI1216</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1389" data-i="1443" data-acc="R" data-u="" id="obj-bv-1443"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1443</td><td class="n">Al_VDI_Dehum_3_3.Active</td><td class="d">Alarm VDI - Clean wet cooler, mist collector and condensate ...; Modbus DI1217</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1390" data-i="1444" data-acc="R" data-u="" id="obj-bv-1444"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1444</td><td class="n">Al_VDI_AHUHousing_4_1.Active</td><td class="d">Alarm VDI - Check for contamination, damage and corrosion on ...; Modbus DI1218</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1391" data-i="1445" data-acc="R" data-u="" id="obj-bv-1445"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1445</td><td class="n">Al_VDI_AHUHousing_4_2.Active</td><td class="d">Alarm VDI - Check for water precipitation - Alarm status; Modbus DI1219</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1392" data-i="1446" data-acc="R" data-u="" id="obj-bv-1446"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1446</td><td class="n">Al_VDI_AHUHousing_4_3.Active</td><td class="d">Alarm VDI - Check empty housings for contamination, damage, and ...; Modbus DI1220</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1393" data-i="1447" data-acc="R" data-u="" id="obj-bv-1447"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1447</td><td class="n">Al_VDI_AirHumWithNoClearW_6_2_1.Active</td><td class="d">Alarm VDI - Check for contamination, damage, microbial growth and ...; Modbus DI1221</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1394" data-i="1448" data-acc="R" data-u="" id="obj-bv-1448"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1448</td><td class="n">Al_VDI_AirHumWithNoClearW_6_2_2.Active</td><td class="d">Alarm VDI - Check condensate precipitation in the humidifier chamber ...; Modbus DI1222</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1395" data-i="1449" data-acc="R" data-u="" id="obj-bv-1449"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1449</td><td class="n">Al_VDI_AirHumWithNoClearW_6_2_3.Active</td><td class="d">Alarm VDI - Check vapour distribution system for deposit - ...; Modbus DI1223</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1396" data-i="1450" data-acc="R" data-u="" id="obj-bv-1450"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1450</td><td class="n">Al_VDI_AirHumWithNoClearW_6_2_4.Active</td><td class="d">Alarm VDI - Check spray nozzle for deposits - Alarm status; Modbus DI1224</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1397" data-i="1451" data-acc="R" data-u="" id="obj-bv-1451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1451</td><td class="n">Al_VDI_AirHumWithNoClearW_6_2_5.Active</td><td class="d">Alarm VDI - Check drain - Alarm status; Modbus DI1225</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1398" data-i="1452" data-acc="R" data-u="" id="obj-bv-1452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1452</td><td class="n">Al_VDI_AirHumWithNoClearW_6_2_6.Active</td><td class="d">Alarm VDI - Determine number of CFU in the humidifier ...; Modbus DI1226</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1399" data-i="1453" data-acc="R" data-u="" id="obj-bv-1453"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1453</td><td class="n">Al_VDI_AirHumWithNoClearW_6_2_7.Active</td><td class="d">Alarm VDI - Function check control valve - Alarm status; Modbus DI1227</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1400" data-i="1454" data-acc="R" data-u="" id="obj-bv-1454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1454</td><td class="n">Al_VDI_AirHumWithNoClearW_6_2_8.Active</td><td class="d">Alarm VDI - Check humidity limiter - Alarm status; Modbus DI1228</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1401" data-i="1455" data-acc="R" data-u="" id="obj-bv-1455"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1455</td><td class="n">Al_VDI_AirFilt_8_1.Active</td><td class="d">Alarm VDI - Check for unacceptable contamination and damage (leakage) ...; Modbus DI1229</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1402" data-i="1456" data-acc="R" data-u="" id="obj-bv-1456"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1456</td><td class="n">Al_VDI_AirFilt_8_2.Active</td><td class="d">Alarm VDI - Check differential pressure - Alarm status; Modbus DI1230</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1403" data-i="1457" data-acc="R" data-u="" id="obj-bv-1457"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1457</td><td class="n">Al_VDI_AirFilt_8_3.Active</td><td class="d">Alarm VDI - Maximum interval until first filter stage is ...; Modbus DI1231</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1404" data-i="1458" data-acc="R" data-u="" id="obj-bv-1458"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1458</td><td class="n">Al_VDI_AirFilt_8_4.Active</td><td class="d">Alarm VDI - Maximum interval until second filter stage is ...; Modbus DI1232</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1405" data-i="1459" data-acc="R" data-u="" id="obj-bv-1459"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1459</td><td class="n">Al_VDI_AirDuct_9_1.Active</td><td class="d">Alarm VDI - Check accessible duct section for damage - ...; Modbus DI1233</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1406" data-i="1460" data-acc="R" data-u="" id="obj-bv-1460"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1460</td><td class="n">Al_VDI_AirDuct_9_2.Active</td><td class="d">Alarm VDI - Check two or three representative locations on ...; Modbus DI1234</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1407" data-i="1461" data-acc="R" data-u="" id="obj-bv-1461"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1461</td><td class="n">Al_VDI_Silencers_11_1.Active</td><td class="d">Alarm VDI - Check silencers for contamination. Damage, and corrosion ...; Modbus DI1235</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1408" data-i="1462" data-acc="R" data-u="" id="obj-bv-1462"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1462</td><td class="n">Al_VDI_Fan_12_1.Active</td><td class="d">Alarm VDI - Check for contamination, damage, and corrosion - ...; Modbus DI1236</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1409" data-i="1463" data-acc="R" data-u="" id="obj-bv-1463"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1463</td><td class="n">Al_VDI_HeatExch_13_1.Active</td><td class="d">Alarm VDI - Visual inspection of air-to-air plate or cross ...; Modbus DI1237</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1410" data-i="1464" data-acc="R" data-u="" id="obj-bv-1464"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1464</td><td class="n">Al_VDI_HeatExch_13_2.Active</td><td class="d">Alarm VDI - Visual inspection of air-to-air rotary heat exchanger ...; Modbus DI1238</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1411" data-i="1465" data-acc="R" data-u="" id="obj-bv-1465"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1465</td><td class="n">Al_VDI_HeatExch_13_4.Active</td><td class="d">Alarm VDI - Heaters: Check for contamination damage, corrosion and ...; Modbus DI1239</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1412" data-i="1466" data-acc="R" data-u="" id="obj-bv-1466"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1466</td><td class="n">Al_VDI_HeatExch_13_5.Active</td><td class="d">Alarm VDI - Coolers: Check tube bundles, mist collectors and ...; Modbus DI1240</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1413" data-i="1467" data-acc="R" data-u="" id="obj-bv-1467"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1467</td><td class="n">Al_VDI_HeatExch_13_6.Active</td><td class="d">Alarm VDI - Function-check drain and syphon - Alarm status; Modbus DI1241</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1414" data-i="1468" data-acc="R" data-u="" id="obj-bv-1468"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1468</td><td class="n">Al_VDI_SupplyHum.Active</td><td class="d">Alarm VDI - Supply humidity probe is needed - Alarm status; Modbus DI1242</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1415" data-i="1469" data-acc="R" data-u="" id="obj-bv-1469"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1469</td><td class="n">Al_DoorSw.Active</td><td class="d">Alarm - Door open - Alarm status; Modbus DI1243</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1416" data-i="1470" data-acc="R" data-u="" id="obj-bv-1470"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1470</td><td class="n">Al_FireSmoke.Active</td><td class="d">Alarm - Fire/Smoke - Alarm status; Modbus DI1244</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1417" data-i="1471" data-acc="R" data-u="" id="obj-bv-1471"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1471</td><td class="n">Al_SrsAlrmByDin.Active</td><td class="d">Serious alarm from digital input - Alarm status; Modbus DI1245</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1418" data-i="1472" data-acc="R" data-u="" id="obj-bv-1472"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1472</td><td class="n">Al_GenericWarnByDin.Active</td><td class="d">Generic warning from digital input - Alarm status; Modbus DI1246</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1419" data-i="1473" data-acc="R" data-u="" id="obj-bv-1473"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1473</td><td class="n">Al_Sup1_DirtyFiltByDin.Active</td><td class="d">Supply - Dirty filter alarm - Alarm status; Modbus DI1247</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1420" data-i="1474" data-acc="R" data-u="" id="obj-bv-1474"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1474</td><td class="n">Al_Sup2_DirtyFiltByDin.Active</td><td class="d">Supply 2 - Dirty filter alarm - Alarm status; Modbus DI1248</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1421" data-i="1475" data-acc="R" data-u="" id="obj-bv-1475"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1475</td><td class="n">Al_Ret_DirtyFiltByDin.Active</td><td class="d">Return - Dirty filter alarm - Alarm status; Modbus DI1249</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1422" data-i="1476" data-acc="R" data-u="" id="obj-bv-1476"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1476</td><td class="n">Al_HEPA_Filt1.Active</td><td class="d">HEPA Filter 1 alarm - Alarm status; Modbus DI1250</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1423" data-i="1477" data-acc="R" data-u="" id="obj-bv-1477"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1477</td><td class="n">Al_HEPA_Filt2.Active</td><td class="d">HEPA Filter 2 alarm - Alarm status; Modbus DI1251</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1424" data-i="1478" data-acc="R" data-u="" id="obj-bv-1478"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1478</td><td class="n">Al_MainCoilPmp1_Ovld.Active</td><td class="d">Main coil pump 1 overload - Alarm status; Modbus DI1252</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1425" data-i="1479" data-acc="R" data-u="" id="obj-bv-1479"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1479</td><td class="n">Al_MainCoilPmp2_Ovld.Active</td><td class="d">Main coil pump 2 overload - Alarm status; Modbus DI1253</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1426" data-i="1480" data-acc="R" data-u="" id="obj-bv-1480"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1480</td><td class="n">Al_ReHeatCoilPmp1_Ovld.Active</td><td class="d">Re heat coil pump 1 overload - Alarm status; Modbus DI1254</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1427" data-i="1481" data-acc="R" data-u="" id="obj-bv-1481"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1481</td><td class="n">Al_ReHeatCoilPmp2_Ovld.Active</td><td class="d">Re heat coil pump 2 overload - Alarm status; Modbus DI1255</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1428" data-i="1482" data-acc="R" data-u="" id="obj-bv-1482"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1482</td><td class="n">Al_PreHeatCoilPmp1_Ovld.Active</td><td class="d">Pre heat coil pump 1 overload - Alarm status; Modbus DI1256</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1429" data-i="1483" data-acc="R" data-u="" id="obj-bv-1483"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1483</td><td class="n">Al_PreHeatCoilPmp2_Ovld.Active</td><td class="d">Pre heat coil pump 2 overload - Alarm status; Modbus DI1257</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1430" data-i="1484" data-acc="R" data-u="" id="obj-bv-1484"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1484</td><td class="n">Al_MainCoilFlwSw.Active</td><td class="d">Main coil flow switch alarm - Alarm status; Modbus DI1258</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1431" data-i="1485" data-acc="R" data-u="" id="obj-bv-1485"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1485</td><td class="n">Al_ReHeatCoilFlwSw.Active</td><td class="d">Re heat coil flow switch alarm - Alarm status; Modbus DI1259</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1432" data-i="1486" data-acc="R" data-u="" id="obj-bv-1486"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1486</td><td class="n">Al_PreHeatCoilFlwSw.Active</td><td class="d">Pre heat coil flow switch alarm - Alarm status; Modbus DI1260</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1433" data-i="1487" data-acc="R" data-u="" id="obj-bv-1487"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1487</td><td class="n">Al_RecoveryClogged.Active</td><td class="d">Recovery clogged alarm - Alarm status; Modbus DI1261</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1434" data-i="1488" data-acc="R" data-u="" id="obj-bv-1488"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1488</td><td class="n">Al_ReHeat_Ovld.Active</td><td class="d">Re heat coil alarm - Alarm status; Modbus DI1262</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1435" data-i="1489" data-acc="R" data-u="" id="obj-bv-1489"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1489</td><td class="n">Al_PreHeat_Ovld.Active</td><td class="d">Pre heat coil alarm - Alarm status; Modbus DI1263</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1436" data-i="1490" data-acc="R" data-u="" id="obj-bv-1490"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1490</td><td class="n">Al_uChiller_Alrm.Active</td><td class="d">Alarm - uChiller - Alarm status; Modbus DI1264</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1437" data-i="1491" data-acc="R" data-u="" id="obj-bv-1491"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1491</td><td class="n">Al_uChiller_Offline.Active</td><td class="d">Alarm - uChiller offline - Alarm status; Modbus DI1265</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1438" data-i="1492" data-acc="R" data-u="" id="obj-bv-1492"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1492</td><td class="n">Al_WrkHrs_MainCoilPmp1.Active</td><td class="d">Warning - Main coil pump 1 maintenance required - Alarm status; Modbus DI1266</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1439" data-i="1493" data-acc="R" data-u="" id="obj-bv-1493"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1493</td><td class="n">Al_WrkHrs_MainCoilPmp2.Active</td><td class="d">Warning - Main coil pump 2 maintenance required - Alarm status; Modbus DI1267</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1440" data-i="1494" data-acc="R" data-u="" id="obj-bv-1494"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1494</td><td class="n">Al_WrkHrs_MainCoilAout.Active</td><td class="d">Warning - Main coil analog output maintenance required - Alarm status; Modbus DI1268</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1441" data-i="1495" data-acc="R" data-u="" id="obj-bv-1495"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1495</td><td class="n">Al_WrkHrs_MainCoilStep1.Active</td><td class="d">Warning - Main coil step 1 maintenance required - Alarm status; Modbus DI1269</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1442" data-i="1496" data-acc="R" data-u="" id="obj-bv-1496"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1496</td><td class="n">Al_WrkHrs_MainCoilStep2.Active</td><td class="d">Warning - Main coil step 2 maintenance required - Alarm status; Modbus DI1270</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1443" data-i="1497" data-acc="R" data-u="" id="obj-bv-1497"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1497</td><td class="n">Al_WrkHrs_MainCoilStep3.Active</td><td class="d">Warning - Main coil step 3 maintenance required - Alarm status; Modbus DI1271</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1444" data-i="1498" data-acc="R" data-u="" id="obj-bv-1498"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1498</td><td class="n">Al_WrkHrs_MainCoilStep4.Active</td><td class="d">Warning - Main coil step 4 maintenance required - Alarm status; Modbus DI1272</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1445" data-i="1499" data-acc="R" data-u="" id="obj-bv-1499"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1499</td><td class="n">Al_WrkHrs_PreHeatCoilPmp1.Active</td><td class="d">Warning - Pre-heating coil pump 1 maintenance required - Alarm status; Modbus DI1273</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1446" data-i="1500" data-acc="R" data-u="" id="obj-bv-1500"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1500</td><td class="n">Al_WrkHrs_PreHeatCoilPmp2.Active</td><td class="d">Warning - Pre-heating coil pump 2 maintenance required - Alarm status; Modbus DI1274</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1447" data-i="1501" data-acc="R" data-u="" id="obj-bv-1501"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1501</td><td class="n">Al_WrkHrs_PreHeatCoilAout.Active</td><td class="d">Warning - Pre-heating coil analog output maintenance required - Alarm status; Modbus DI1275</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1448" data-i="1502" data-acc="R" data-u="" id="obj-bv-1502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1502</td><td class="n">Al_WrkHrs_PreHeatCoilStep1.Active</td><td class="d">Warning - Pre-heating coil step 1 maintenance required - Alarm status; Modbus DI1276</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1449" data-i="1503" data-acc="R" data-u="" id="obj-bv-1503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1503</td><td class="n">Al_WrkHrs_PreHeatCoilStep2.Active</td><td class="d">Warning - Pre-heating coil step 2 maintenance required - Alarm status; Modbus DI1277</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1450" data-i="1504" data-acc="R" data-u="" id="obj-bv-1504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1504</td><td class="n">Al_WrkHrs_PreHeatCoilStep3.Active</td><td class="d">Warning - Pre-heating coil step 3 maintenance required - Alarm status; Modbus DI1278</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1451" data-i="1505" data-acc="R" data-u="" id="obj-bv-1505"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1505</td><td class="n">Al_WrkHrs_PreHeatCoilStep4.Active</td><td class="d">Warning - Pre-heating coil step 4 maintenance required - Alarm status; Modbus DI1279</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1452" data-i="1506" data-acc="R" data-u="" id="obj-bv-1506"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1506</td><td class="n">Al_WrkHrs_ReHeatCoilStep4.Active</td><td class="d">Warning - Re-heating coil step 4 maintenance required - Alarm status; Modbus DI1280</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1453" data-i="1507" data-acc="R" data-u="" id="obj-bv-1507"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1507</td><td class="n">Al_WrkHrs_ReHeatCoilPmp1.Active</td><td class="d">Warning - Re-heating coil pump 1 maintenance required - Alarm status; Modbus DI1281</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1454" data-i="1508" data-acc="R" data-u="" id="obj-bv-1508"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1508</td><td class="n">Al_WrkHrs_ReHeatCoilPmp2.Active</td><td class="d">Warning - Re-heating coil pump 2 maintenance required - Alarm status; Modbus DI1282</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1455" data-i="1509" data-acc="R" data-u="" id="obj-bv-1509"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1509</td><td class="n">Al_WrkHrs_ReHeatCoilAout.Active</td><td class="d">Warning - Re-heating coil analog output maintenance required - Alarm status; Modbus DI1283</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1456" data-i="1510" data-acc="R" data-u="" id="obj-bv-1510"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1510</td><td class="n">Al_WrkHrs_ReHeatCoilStep1.Active</td><td class="d">Warning - Re-heating coil step 1 maintenance required - Alarm status; Modbus DI1284</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1457" data-i="1511" data-acc="R" data-u="" id="obj-bv-1511"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1511</td><td class="n">Al_WrkHrs_ReHeatCoilStep2.Active</td><td class="d">Warning - Re-heating coil step 2 maintenance required - Alarm status; Modbus DI1285</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1458" data-i="1512" data-acc="R" data-u="" id="obj-bv-1512"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1512</td><td class="n">Al_WrkHrs_ReHeatCoilStep3.Active</td><td class="d">Warning - Re-heating coil step 3 maintenance required - Alarm status; Modbus DI1286</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1459" data-i="1513" data-acc="R" data-u="" id="obj-bv-1513"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1513</td><td class="n">Al_WrkHrs_AuxDout.Active</td><td class="d">Warning - Auxiliary digital output maintenance required - Alarm status; Modbus DI1287</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1460" data-i="1514" data-acc="R" data-u="" id="obj-bv-1514"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1514</td><td class="n">Al_WrkHrs_AuxAout.Active</td><td class="d">Warning - Auxiliary analogue output maintenance required - Alarm status; Modbus DI1288</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1461" data-i="1515" data-acc="R" data-u="" id="obj-bv-1515"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1515</td><td class="n">Al_WrkHrs_IEC.Active</td><td class="d">Warning - IEC maintenance required - Alarm status; Modbus DI1289</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1462" data-i="1516" data-acc="R" data-u="" id="obj-bv-1516"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1516</td><td class="n">Al_WrkHrs_Unit.Active</td><td class="d">Warning - Unit maintenance required - Alarm status; Modbus DI1290</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1463" data-i="1517" data-acc="R" data-u="" id="obj-bv-1517"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1517</td><td class="n">Al_Humifog.Active</td><td class="d">Alarm - Humifog alarms present - Alarm status; Modbus DI1291</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1464" data-i="1518" data-acc="R" data-u="" id="obj-bv-1518"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1518</td><td class="n">Al_IEC_Humifog.Active</td><td class="d">Alarm - IEC Humifog alarms present - Alarm status; Modbus DI1292</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1465" data-i="1519" data-acc="R" data-u="" id="obj-bv-1519"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1519</td><td class="n">Al_Humifog_Offline.Active</td><td class="d">Alarm - Humifog offline - Alarm status; Modbus DI1293</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1466" data-i="1520" data-acc="R" data-u="" id="obj-bv-1520"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1520</td><td class="n">Al_IEC_Humifog_Offline.Active</td><td class="d">Alarm - IEC Humifog offline - Alarm status; Modbus DI1294</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1467" data-i="1522" data-acc="R" data-u="" id="obj-bv-1522"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1522</td><td class="n">Al_EEV_HWCompatErr.Active</td><td class="d">Alarm - EEV Hardware compatibility error - Alarm status; Modbus DI1296</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1468" data-i="1523" data-acc="R" data-u="" id="obj-bv-1523"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1523</td><td class="n">Al_PGDx_Offline.Active</td><td class="d">Warning - pGDx Offline - Alarm status; Modbus DI1297</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1469" data-i="3934" data-acc="R" data-u="" id="obj-bv-3934"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3934</td><td class="n">Al_cpCOe_1_Offline.Active</td><td class="d">Alarm - c.pCOe n.1 Offline - Alarm status; Modbus DI1298</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1470" data-i="3935" data-acc="R" data-u="" id="obj-bv-3935"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3935</td><td class="n">Al_cpCOe_2_Offline.Active</td><td class="d">Alarm - c.pCOe n.2 Offline - Alarm status; Modbus DI1299</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1471" data-i="3936" data-acc="R" data-u="" id="obj-bv-3936"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3936</td><td class="n">Al_cpCOe_3_Offline.Active</td><td class="d">Alarm - c.pCOe n.3 Offline - Alarm status; Modbus DI1300</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1472" data-i="3937" data-acc="R" data-u="" id="obj-bv-3937"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3937</td><td class="n">Al_cpCOe_4_Offline.Active</td><td class="d">Alarm - c.pCOe n.4 Offline - Alarm status; Modbus DI1301</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1473" data-i="3932" data-acc="R" data-u="" id="obj-bv-3932"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3932</td><td class="n">Warn_PreHeatCoilTOutOfRange.Active</td><td class="d">Preheating coil water temperature out of range warning - Alarm status; Modbus DI1302</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1474" data-i="3933" data-acc="R" data-u="" id="obj-bv-3933"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3933</td><td class="n">Warn_ReHeatCoilTOutOfRange.Active</td><td class="d">Reheating coil water temperature out of range warning - Alarm status; Modbus DI1303</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1475" data-i="3941" data-acc="R" data-u="" id="obj-bv-3941"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3941</td><td class="n">MainCoil_FloatVlv</td><td class="d">Main Coil type: floating valve; Modbus DI1304</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1476" data-i="3942" data-acc="R" data-u="" id="obj-bv-3942"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3942</td><td class="n">Coils.PreHeatCoil_FloatVlv</td><td class="d">PreHeat coil type: floating valve; Modbus DI1305</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1477" data-i="3943" data-acc="R" data-u="" id="obj-bv-3943"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3943</td><td class="n">Coils.ReHeatCoil_FloatVlv</td><td class="d">ReHeat coil type: floating valve; Modbus DI1306</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1478" data-i="3944" data-acc="R" data-u="" id="obj-bv-3944"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3944</td><td class="n">MainVlv_ReadyToGo</td><td class="d">Main Coil: floating valve ready to go( FALSE: Pre-positioning in ...; Modbus DI1307</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1479" data-i="3945" data-acc="R" data-u="" id="obj-bv-3945"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3945</td><td class="n">PreHeatVlv_ReadyToGo</td><td class="d">PreHeat Coil: floating valve ready to go( FALSE: Pre-positioning in ...; Modbus DI1308</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1480" data-i="3946" data-acc="R" data-u="" id="obj-bv-3946"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3946</td><td class="n">ReHeatVlv_ReadyToGo</td><td class="d">ReHeat Coil: floating valve ready to go( FALSE: Pre-positioning in ...; Modbus DI1309</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1481" data-i="3951" data-acc="R" data-u="" id="obj-bv-3951"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3951</td><td class="n">AirQuality_PM10.Alrm_R</td><td class="d">Air quality: PM 10 - Alarm probe broken or disconnected; Modbus DI1310</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1482" data-i="3981" data-acc="R" data-u="" id="obj-bv-3981"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3981</td><td class="n">AirQuality_PM10.Configured_R</td><td class="d">Air quality: PM 10 - Configured; Modbus DI1311</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1483" data-i="3982" data-acc="R" data-u="" id="obj-bv-3982"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3982</td><td class="n">AirQuality_PM10.Enable_W</td><td class="d">Air quality: PM 10 - Enable input; Modbus DI1312</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1484" data-i="3986" data-acc="R" data-u="" id="obj-bv-3986"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3986</td><td class="n">AirQuality_PM10.PrbOk_R</td><td class="d">Air quality: PM 10 - Probe working correctly; Modbus DI1313</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1485" data-i="3990" data-acc="R" data-u="" id="obj-bv-3990"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3990</td><td class="n">AirQuality_PM25.Alrm_R</td><td class="d">Air quality: PM 2.5 - Alarm probe broken or disconnected; Modbus DI1314</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1486" data-i="3995" data-acc="R" data-u="" id="obj-bv-3995"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3995</td><td class="n">AirQuality_PM25.Configured_R</td><td class="d">Air quality: PM 2.5 - Configured; Modbus DI1315</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1487" data-i="3996" data-acc="R" data-u="" id="obj-bv-3996"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3996</td><td class="n">AirQuality_PM25.Enable_W</td><td class="d">Air quality: PM 2.5 - Enable input; Modbus DI1316</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1488" data-i="4000" data-acc="R" data-u="" id="obj-bv-4000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4000</td><td class="n">AirQuality_PM25.PrbOk_R</td><td class="d">Air quality: PM 2.5 - Probe working correctly; Modbus DI1317</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1489" data-i="4007" data-acc="R" data-u="" id="obj-bv-4007"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4007</td><td class="n">SanificationDevice.Val_W</td><td class="d">Sanification device; Modbus DI1318</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1490" data-i="4008" data-acc="R" data-u="" id="obj-bv-4008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4008</td><td class="n">SanificationDevice.Val_Hw_R</td><td class="d">Sanification device - Hardware value writes from board; Modbus DI1319</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1491" data-i="4012" data-acc="R" data-u="" id="obj-bv-4012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4012</td><td class="n">SanificationDevice.Enable_W</td><td class="d">Sanification device - Enable output; Modbus DI1320</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1492" data-i="4013" data-acc="R" data-u="" id="obj-bv-4013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4013</td><td class="n">SanificationDevice.Configured_R</td><td class="d">Sanification device - Configurated; Modbus DI1321</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1493" data-i="3968" data-acc="R" data-u="" id="obj-bv-3968"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3968</td><td class="n">Al_AirQuality_PM10.Active</td><td class="d">PM10 probe alarm - Alarm status; Modbus DI1322</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1494" data-i="3969" data-acc="R" data-u="" id="obj-bv-3969"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3969</td><td class="n">Al_AirQuality_PM25.Active</td><td class="d">PM2.5 probe alarm - Alarm status; Modbus DI1323</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1495" data-i="3958" data-acc="R" data-u="" id="obj-bv-3958"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3958</td><td class="n">Sanification.SanificationDevice_IO_CfgWarn</td><td class="d">Modbus DI1324</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1496" data-i="3960" data-acc="R" data-u="" id="obj-bv-3960"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3960</td><td class="n">Regulation.QualityAirDevNotSel</td><td class="d">Modbus DI1325</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1497" data-i="3970" data-acc="R" data-u="" id="obj-bv-3970"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3970</td><td class="n">Al_SanificationWarn.Active</td><td class="d">Alarm - Sanification device - Alarm status; Modbus DI1326</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1498" data-i="3971" data-acc="R" data-u="" id="obj-bv-3971"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3971</td><td class="n">Al_WrkHrs_SanificationDevice.Active</td><td class="d">Warning - Sanification device maintenance required - Alarm status; Modbus DI1327</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1499" data-i="4038" data-acc="R" data-u="" id="obj-bv-4038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4038</td><td class="n">PurgeOn</td><td class="d">Purge is on; Modbus DI1328</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1500" data-i="4039" data-acc="R" data-u="" id="obj-bv-4039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4039</td><td class="n">SanificationDeviceOvld.Val_Hw_R</td><td class="d">Sanification deivce overload switch - Value reads from board; Modbus DI1329</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1501" data-i="4040" data-acc="R" data-u="" id="obj-bv-4040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4040</td><td class="n">SanificationDeviceOvld.Configured_R</td><td class="d">Sanification deivce overload switch - Configured; Modbus DI1330</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1502" data-i="4041" data-acc="R" data-u="" id="obj-bv-4041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4041</td><td class="n">SanificationDeviceOvld.Val_R</td><td class="d">Sanification deivce overload switch; Modbus DI1331</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1503" data-i="4042" data-acc="R" data-u="" id="obj-bv-4042"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4042</td><td class="n">FC_Act</td><td class="d">Freecooling activated; Modbus DI1332</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1504" data-i="4043" data-acc="R" data-u="" id="obj-bv-4043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4043</td><td class="n">FH_Act</td><td class="d">Freeheating activated; Modbus DI1333</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1505" data-i="4071" data-acc="R" data-u="" id="obj-bv-4071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4071</td><td class="n">Al_WrkHrs_SupplyFan_2.Active</td><td class="d">Warning - Supply fan 2 maintenance required; Modbus DI1334</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1506" data-i="4072" data-acc="R" data-u="" id="obj-bv-4072"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4072</td><td class="n">Al_WrkHrs_SupplyFan_3.Active</td><td class="d">Warning - Supply fan 3 maintenance required; Modbus DI1335</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1507" data-i="4073" data-acc="R" data-u="" id="obj-bv-4073"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4073</td><td class="n">Al_WrkHrs_SupplyFan_4.Active</td><td class="d">Warning - Supply fan 4 maintenance required; Modbus DI1336</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1508" data-i="4074" data-acc="R" data-u="" id="obj-bv-4074"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4074</td><td class="n">Al_WrkHrs_ReturnFan_2.Active</td><td class="d">Warning - Return 2 fan maintenance required; Modbus DI1337</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1509" data-i="4075" data-acc="R" data-u="" id="obj-bv-4075"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4075</td><td class="n">Al_WrkHrs_ReturnFan_3.Active</td><td class="d">Warning - Return 3 fan maintenance required; Modbus DI1338</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1510" data-i="4076" data-acc="R" data-u="" id="obj-bv-4076"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4076</td><td class="n">Al_WrkHrs_ReturnFan_4.Active</td><td class="d">Warning - Return 4 fan maintenance required; Modbus DI1339</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1511" data-i="4286" data-acc="R" data-u="" id="obj-bv-4286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4286</td><td class="n">SupplyFan_FireSmokeAlrm_Act</td><td class="d">Supply Fans active during Fire/Smoke alarm; Modbus DI1340</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1512" data-i="4287" data-acc="R" data-u="" id="obj-bv-4287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4287</td><td class="n">RetFan_FireSmokeAlrm_Act</td><td class="d">Return Fans active during Fire/Smoke alarm; Modbus DI1341</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1513" data-i="4330" data-acc="R" data-u="" id="obj-bv-4330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4330</td><td class="n">Al_SupplyFanInv.Active</td><td class="d">Alarm - Supply fan inverter feedback - Alarm status; Modbus DI1342</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1514" data-i="4331" data-acc="R" data-u="" id="obj-bv-4331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4331</td><td class="n">Al_RetFanInv.Active</td><td class="d">Alarm - Return fan inverter feedback - Alarm status; Modbus DI1343</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1515" data-i="4332" data-acc="R" data-u="" id="obj-bv-4332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4332</td><td class="n">Al_SupplyDampSw.Active</td><td class="d">Alarm - Supply damper feedback - Alarm status; Modbus DI1344</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1516" data-i="4333" data-acc="R" data-u="" id="obj-bv-4333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4333</td><td class="n">Al_RetDampSw.Active</td><td class="d">Alarm - Return damper feedback - Alarm status; Modbus DI1345</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1517" data-i="4334" data-acc="R" data-u="" id="obj-bv-4334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4334</td><td class="n">Al_FreshAirDampSw.Active</td><td class="d">Alarm - Fresh air damper feedback - Alarm status; Modbus DI1346</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1518" data-i="4335" data-acc="R" data-u="" id="obj-bv-4335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4335</td><td class="n">Al_ExhAirDampSw.Active</td><td class="d">Alarm - Exhaust air damper feedback - Alarm status; Modbus DI1347</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1519" data-i="4336" data-acc="R" data-u="" id="obj-bv-4336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4336</td><td class="n">Al_MixAirDampSw.Active</td><td class="d">Alarm - Mixing air damper feedback - Alarm status; Modbus DI1348</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1520" data-i="4337" data-acc="R" data-u="" id="obj-bv-4337"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4337</td><td class="n">Al_HumiSteam_Offline.Active</td><td class="d">HumiSteam - Offline alarm - Alarm status; Modbus DI1349</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1521" data-i="4338" data-acc="R" data-u="" id="obj-bv-4338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4338</td><td class="n">Al_HumiSteam_Generic.Active</td><td class="d">HumiSteam - Generic alarm - Alarm status; Modbus DI1350</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1522" data-i="4362" data-acc="R" data-u="" id="obj-bv-4362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4362</td><td class="n">SummerWinter</td><td class="d">Summer/Winter mode (FALSE:Summer, TRUE:Winter); Modbus DI1351</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1523" data-i="4363" data-acc="R" data-u="" id="obj-bv-4363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4363</td><td class="n">MainCoil_CoolHeat</td><td class="d">Main coil cooling/heating; Modbus DI1352</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1524" data-i="4364" data-acc="R" data-u="" id="obj-bv-4364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4364</td><td class="n">MainCoilCoolHeat_Din.Configured_R</td><td class="d">Main coil cool/heat - digital input - Configured; Modbus DI1353</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1525" data-i="4365" data-acc="R" data-u="" id="obj-bv-4365"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4365</td><td class="n">MainCoilCoolHeat_Din.Enable_W</td><td class="d">Main coil cool/heat - digital input - Enable input; Modbus DI1354</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1526" data-i="4366" data-acc="R" data-u="" id="obj-bv-4366"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4366</td><td class="n">MainCoilCoolHeat_Din.Val_R</td><td class="d">Main coil cool/heat - digital input; Modbus DI1355</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1527" data-i="4368" data-acc="R" data-u="" id="obj-bv-4368"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4368</td><td class="n">HumDehum_Mode</td><td class="d">Humidification/Dehumidification (FALSE: humidification; TRUE: dehumidification); Modbus DI1356</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1528" data-i="4377" data-acc="R" data-u="" id="obj-bv-4377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4377</td><td class="n">GenericAin1.Enable_W</td><td class="d">Generic Ain1 - Enable input; Modbus DI1357</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1529" data-i="4378" data-acc="R" data-u="" id="obj-bv-4378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4378</td><td class="n">GenericAin1.Configured_R</td><td class="d">Generic Ain1 - Configured; Modbus DI1358</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1530" data-i="4379" data-acc="R" data-u="" id="obj-bv-4379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4379</td><td class="n">GenericAin1.PrbOk_R</td><td class="d">Generic Ain1 - Probe working correctly; Modbus DI1359</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1531" data-i="4380" data-acc="R" data-u="" id="obj-bv-4380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4380</td><td class="n">GenericAin1.Alrm_R</td><td class="d">Generic Ain1 - Alarm probe broken or disconnected; Modbus DI1360</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1532" data-i="4391" data-acc="R" data-u="" id="obj-bv-4391"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4391</td><td class="n">GenericAin2.Enable_W</td><td class="d">Generic Ain2 - Enable input; Modbus DI1361</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1533" data-i="4392" data-acc="R" data-u="" id="obj-bv-4392"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4392</td><td class="n">GenericAin2.Configured_R</td><td class="d">Generic Ain2 - Configured; Modbus DI1362</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1534" data-i="4393" data-acc="R" data-u="" id="obj-bv-4393"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4393</td><td class="n">GenericAin2.PrbOk_R</td><td class="d">Generic Ain2 - Probe working correctly; Modbus DI1363</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1535" data-i="4394" data-acc="R" data-u="" id="obj-bv-4394"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4394</td><td class="n">GenericAin2.Alrm_R</td><td class="d">Generic Ain2 - Alarm probe broken or disconnected; Modbus DI1364</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1536" data-i="4405" data-acc="R" data-u="" id="obj-bv-4405"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4405</td><td class="n">GenericAin3.Enable_W</td><td class="d">Generic Ain3 - Enable input; Modbus DI1365</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1537" data-i="4406" data-acc="R" data-u="" id="obj-bv-4406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4406</td><td class="n">GenericAin3.Configured_R</td><td class="d">Generic Ain3 - Configured; Modbus DI1366</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1538" data-i="4407" data-acc="R" data-u="" id="obj-bv-4407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4407</td><td class="n">GenericAin3.PrbOk_R</td><td class="d">Generic Ain3 - Probe working correctly; Modbus DI1367</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1539" data-i="4408" data-acc="R" data-u="" id="obj-bv-4408"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4408</td><td class="n">GenericAin3.Alrm_R</td><td class="d">Generic Ain3 - Alarm probe broken or disconnected; Modbus DI1368</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1540" data-i="4419" data-acc="R" data-u="" id="obj-bv-4419"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4419</td><td class="n">GenericAin4.Enable_W</td><td class="d">Generic Ain4 - Enable input; Modbus DI1369</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1541" data-i="4420" data-acc="R" data-u="" id="obj-bv-4420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4420</td><td class="n">GenericAin4.Configured_R</td><td class="d">Generic Ain4 - Configured; Modbus DI1370</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1542" data-i="4421" data-acc="R" data-u="" id="obj-bv-4421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4421</td><td class="n">GenericAin4.PrbOk_R</td><td class="d">Generic Ain4 - Probe working correctly; Modbus DI1371</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1543" data-i="4422" data-acc="R" data-u="" id="obj-bv-4422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4422</td><td class="n">GenericAin4.Alrm_R</td><td class="d">Generic Ain4 - Alarm probe broken or disconnected; Modbus DI1372</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1544" data-i="4433" data-acc="R" data-u="" id="obj-bv-4433"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4433</td><td class="n">GenericAin5.Enable_W</td><td class="d">Generic Ain5 - Enable input; Modbus DI1373</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1545" data-i="4434" data-acc="R" data-u="" id="obj-bv-4434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4434</td><td class="n">GenericAin5.Configured_R</td><td class="d">Generic Ain5 - Configured; Modbus DI1374</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1546" data-i="4435" data-acc="R" data-u="" id="obj-bv-4435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4435</td><td class="n">GenericAin5.PrbOk_R</td><td class="d">Generic Ain5 - Probe working correctly; Modbus DI1375</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1547" data-i="4436" data-acc="R" data-u="" id="obj-bv-4436"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4436</td><td class="n">GenericAin5.Alrm_R</td><td class="d">Generic Ain5 - Alarm probe broken or disconnected; Modbus DI1376</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1548" data-i="4448" data-acc="R" data-u="" id="obj-bv-4448"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4448</td><td class="n">GenericDin1.Val_Hw_R</td><td class="d">Generic Din1 - digital input - Value reads from board; Modbus DI1377</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1549" data-i="4449" data-acc="R" data-u="" id="obj-bv-4449"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4449</td><td class="n">GenericDin1.Enable_W</td><td class="d">Generic Din1 - digital input - Enable input; Modbus DI1378</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1550" data-i="4450" data-acc="R" data-u="" id="obj-bv-4450"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4450</td><td class="n">GenericDin1.Configured_R</td><td class="d">Generic Din1 - digital input - Configured; Modbus DI1379</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1551" data-i="4451" data-acc="R" data-u="" id="obj-bv-4451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4451</td><td class="n">GenericDin1.Val_R</td><td class="d">Generic Din1 - digital input; Modbus DI1380</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1552" data-i="4455" data-acc="R" data-u="" id="obj-bv-4455"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4455</td><td class="n">GenericDin2.Val_Hw_R</td><td class="d">Generic Din2 - digital input - Value reads from board; Modbus DI1381</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1553" data-i="4456" data-acc="R" data-u="" id="obj-bv-4456"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4456</td><td class="n">GenericDin2.Enable_W</td><td class="d">Generic Din2 - digital input - Enable input; Modbus DI1382</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1554" data-i="4457" data-acc="R" data-u="" id="obj-bv-4457"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4457</td><td class="n">GenericDin2.Configured_R</td><td class="d">Generic Din2 - digital input - Configured; Modbus DI1383</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1555" data-i="4458" data-acc="R" data-u="" id="obj-bv-4458"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4458</td><td class="n">GenericDin2.Val_R</td><td class="d">Generic Din2 - digital input; Modbus DI1384</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1556" data-i="4462" data-acc="R" data-u="" id="obj-bv-4462"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4462</td><td class="n">GenericDin3.Val_Hw_R</td><td class="d">Generic Din3 - digital input - Value reads from board; Modbus DI1385</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1557" data-i="4463" data-acc="R" data-u="" id="obj-bv-4463"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4463</td><td class="n">GenericDin3.Enable_W</td><td class="d">Generic Din3 - digital input - Enable input; Modbus DI1386</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1558" data-i="4464" data-acc="R" data-u="" id="obj-bv-4464"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4464</td><td class="n">GenericDin3.Configured_R</td><td class="d">Generic Din3 - digital input - Configured; Modbus DI1387</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1559" data-i="4465" data-acc="R" data-u="" id="obj-bv-4465"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4465</td><td class="n">GenericDin3.Val_R</td><td class="d">Generic Din3 - digital input; Modbus DI1388</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1560" data-i="4469" data-acc="R" data-u="" id="obj-bv-4469"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4469</td><td class="n">GenericDin4.Val_Hw_R</td><td class="d">Generic Din4 - digital input - Value reads from board; Modbus DI1389</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1561" data-i="4470" data-acc="R" data-u="" id="obj-bv-4470"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4470</td><td class="n">GenericDin4.Enable_W</td><td class="d">Generic Din4 - digital input - Enable input; Modbus DI1390</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1562" data-i="4471" data-acc="R" data-u="" id="obj-bv-4471"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4471</td><td class="n">GenericDin4.Configured_R</td><td class="d">Generic Din4 - digital input - Configured; Modbus DI1391</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1563" data-i="4472" data-acc="R" data-u="" id="obj-bv-4472"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4472</td><td class="n">GenericDin4.Val_R</td><td class="d">Generic Din4 - digital input; Modbus DI1392</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1564" data-i="4476" data-acc="R" data-u="" id="obj-bv-4476"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4476</td><td class="n">GenericDin5.Val_Hw_R</td><td class="d">Generic Din5 - digital input - Value reads from board; Modbus DI1393</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1565" data-i="4477" data-acc="R" data-u="" id="obj-bv-4477"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4477</td><td class="n">GenericDin5.Enable_W</td><td class="d">Generic Din5 - digital input - Enable input; Modbus DI1394</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1566" data-i="4478" data-acc="R" data-u="" id="obj-bv-4478"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4478</td><td class="n">GenericDin5.Configured_R</td><td class="d">Generic Din5 - digital input - Configured; Modbus DI1395</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1567" data-i="4479" data-acc="R" data-u="" id="obj-bv-4479"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4479</td><td class="n">GenericDin5.Val_R</td><td class="d">Generic Din5 - digital input; Modbus DI1396</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1568" data-i="4487" data-acc="R" data-u="" id="obj-bv-4487"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4487</td><td class="n">Al_GenericAin1.Active</td><td class="d">Generic Ain1 probe alarm - Alarm status; Modbus DI1397</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1569" data-i="4488" data-acc="R" data-u="" id="obj-bv-4488"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4488</td><td class="n">Al_GenericAin2.Active</td><td class="d">Generic Ain2 probe alarm - Alarm status; Modbus DI1398</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1570" data-i="4489" data-acc="R" data-u="" id="obj-bv-4489"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4489</td><td class="n">Al_GenericAin3.Active</td><td class="d">Generic Ain3 probe alarm - Alarm status; Modbus DI1399</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1571" data-i="4490" data-acc="R" data-u="" id="obj-bv-4490"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4490</td><td class="n">Al_GenericAin4.Active</td><td class="d">Generic Ain4 probe alarm - Alarm status; Modbus DI1400</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1572" data-i="4491" data-acc="R" data-u="" id="obj-bv-4491"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4491</td><td class="n">Al_GenericAin5.Active</td><td class="d">Generic Ain5 probe alarm - Alarm status; Modbus DI1401</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1573" data-i="4492" data-acc="R" data-u="" id="obj-bv-4492"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4492</td><td class="n">Al_GenericDin1.Active</td><td class="d">Alarm - Generic Din 1 - Alarm status; Modbus DI1402</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1574" data-i="4493" data-acc="R" data-u="" id="obj-bv-4493"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4493</td><td class="n">Al_GenericDin2.Active</td><td class="d">Alarm - Generic Din 2 - Alarm status; Modbus DI1403</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1575" data-i="4494" data-acc="R" data-u="" id="obj-bv-4494"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4494</td><td class="n">Al_GenericDin3.Active</td><td class="d">Alarm - Generic Din 3 - Alarm status; Modbus DI1404</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1576" data-i="4495" data-acc="R" data-u="" id="obj-bv-4495"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4495</td><td class="n">Al_GenericDin4.Active</td><td class="d">Alarm - Generic Din 4 - Alarm status; Modbus DI1405</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1577" data-i="4496" data-acc="R" data-u="" id="obj-bv-4496"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4496</td><td class="n">Al_GenericDin5.Active</td><td class="d">Alarm - Generic Din 5 - Alarm status; Modbus DI1406</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1578" data-i="4517" data-acc="R" data-u="" id="obj-bv-4517"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4517</td><td class="n">OA_Vlv_Open.Val_Hw_R</td><td class="d">Outdoor air pre-treatment floating valve open - Hardware value writes ...; Modbus DI1407</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1579" data-i="4518" data-acc="R" data-u="" id="obj-bv-4518"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4518</td><td class="n">OA_Vlv_Open.Val_W</td><td class="d">Outdoor air pre-treatment floating valve open; Modbus DI1408</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1580" data-i="4519" data-acc="R" data-u="" id="obj-bv-4519"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4519</td><td class="n">OA_Vlv_Open.Enable_W</td><td class="d">Outdoor air pre-treatment floating valve open - Enable output; Modbus DI1409</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1581" data-i="4520" data-acc="R" data-u="" id="obj-bv-4520"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4520</td><td class="n">OA_Vlv_Open.Configured_R</td><td class="d">Outdoor air pre-treatment floating valve open - Configurated; Modbus DI1410</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1582" data-i="4521" data-acc="R" data-u="" id="obj-bv-4521"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4521</td><td class="n">OA_Vlv_Close.Val_Hw_R</td><td class="d">Outdoor air pre-treatment floating valve close - Hardware value writes ...; Modbus DI1411</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1583" data-i="4522" data-acc="R" data-u="" id="obj-bv-4522"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4522</td><td class="n">OA_Vlv_Close.Val_W</td><td class="d">Outdoor air pre-treatment floating valve close; Modbus DI1412</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1584" data-i="4523" data-acc="R" data-u="" id="obj-bv-4523"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4523</td><td class="n">OA_Vlv_Close.Enable_W</td><td class="d">Outdoor air pre-treatment floating valve close - Enable output; Modbus DI1413</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1585" data-i="4524" data-acc="R" data-u="" id="obj-bv-4524"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4524</td><td class="n">OA_Vlv_Close.Configured_R</td><td class="d">Outdoor air pre-treatment floating valve close - Configurated; Modbus DI1414</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1586" data-i="4525" data-acc="R" data-u="" id="obj-bv-4525"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4525</td><td class="n">OA_Coil_Enabled</td><td class="d">Enable outdoor air pre-treatment coil; Modbus DI1415</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1587" data-i="4526" data-acc="R" data-u="" id="obj-bv-4526"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4526</td><td class="n">Al_WrkHrs_OA_CoilAout.Active</td><td class="d">Warning - Outdoor air pre-treatment coil analog output maintenance required ...; Modbus DI1416</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1588" data-i="4527" data-acc="R" data-u="" id="obj-bv-4527"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4527</td><td class="n">Al_WrkHrs_OA_CoilStep1.Active</td><td class="d">Warning - Outdoor air pre-treatment coil step 1 maintenance required ...; Modbus DI1417</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1589" data-i="4528" data-acc="R" data-u="" id="obj-bv-4528"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4528</td><td class="n">Al_WrkHrs_OA_CoilStep2.Active</td><td class="d">Warning - Outdoor air pre-treatment coil step 2 maintenance required ...; Modbus DI1418</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1590" data-i="4529" data-acc="R" data-u="" id="obj-bv-4529"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4529</td><td class="n">Al_WrkHrs_OA_CoilStep3.Active</td><td class="d">Warning - Outdoor air pre-treatment coil step 3 maintenance required ...; Modbus DI1419</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1591" data-i="4530" data-acc="R" data-u="" id="obj-bv-4530"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4530</td><td class="n">Al_WrkHrs_OA_CoilStep4.Active</td><td class="d">Warning - Outdoor air pre-treatment coil step 4 maintenance required ...; Modbus DI1420</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1592" data-i="4531" data-acc="R" data-u="" id="obj-bv-4531"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4531</td><td class="n">Warn_OA_CoilTOutOfRange.Active</td><td class="d">Outdoor air pre-treatment coil water temperature out of range warning ...; Modbus DI1421</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1593" data-i="4532" data-acc="R" data-u="" id="obj-bv-4532"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4532</td><td class="n">Coils.OA_Coil_FloatVlv</td><td class="d">Outdoor air pre-treatment coil type: floating valve; Modbus DI1422</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1594" data-i="4533" data-acc="R" data-u="" id="obj-bv-4533"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4533</td><td class="n">OA_Vlv_ReadyToGo</td><td class="d">Outdoor air pre-treatment Coil: floating valve ready to go( FALSE: ...; Modbus DI1423</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1595" data-i="1524" data-acc="W" data-u="" id="obj-piv-1524"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1524</td><td class="n">Scheduler_OnOffUnit.BMS_UnitProfile</td><td class="d">BMS unit profile; Modbus HR001</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1596" data-i="1525" data-acc="W" data-u="" id="obj-piv-1525"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1525</td><td class="n">Scheduler_Cfg.Prg[0].Event[0].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR002</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1597" data-i="1526" data-acc="W" data-u="" id="obj-piv-1526"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1526</td><td class="n">Scheduler_Cfg.Prg[0].Event[0].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR003</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1598" data-i="1527" data-acc="W" data-u="" id="obj-piv-1527"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1527</td><td class="n">Scheduler_Cfg.Prg[0].Event[0].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR004</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1599" data-i="1528" data-acc="W" data-u="" id="obj-piv-1528"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1528</td><td class="n">Scheduler_Cfg.Prg[0].Event[1].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR005</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1600" data-i="1529" data-acc="W" data-u="" id="obj-piv-1529"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1529</td><td class="n">Scheduler_Cfg.Prg[0].Event[1].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR006</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1601" data-i="1530" data-acc="W" data-u="" id="obj-piv-1530"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1530</td><td class="n">Scheduler_Cfg.Prg[0].Event[1].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR007</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1602" data-i="1531" data-acc="W" data-u="" id="obj-piv-1531"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1531</td><td class="n">Scheduler_Cfg.Prg[0].Event[2].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR008</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1603" data-i="1532" data-acc="W" data-u="" id="obj-piv-1532"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1532</td><td class="n">Scheduler_Cfg.Prg[0].Event[2].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR009</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1604" data-i="1533" data-acc="W" data-u="" id="obj-piv-1533"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1533</td><td class="n">Scheduler_Cfg.Prg[0].Event[2].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR010</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1605" data-i="1534" data-acc="W" data-u="" id="obj-piv-1534"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1534</td><td class="n">Scheduler_Cfg.Prg[0].Event[3].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR011</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1606" data-i="1535" data-acc="W" data-u="" id="obj-piv-1535"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1535</td><td class="n">Scheduler_Cfg.Prg[0].Event[3].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR012</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1607" data-i="1536" data-acc="W" data-u="" id="obj-piv-1536"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1536</td><td class="n">Scheduler_Cfg.Prg[0].Event[3].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR013</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1608" data-i="1537" data-acc="W" data-u="" id="obj-piv-1537"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1537</td><td class="n">Scheduler_Cfg.Prg[0].Event[4].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR014</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1609" data-i="1538" data-acc="W" data-u="" id="obj-piv-1538"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1538</td><td class="n">Scheduler_Cfg.Prg[0].Event[4].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR015</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1610" data-i="1539" data-acc="W" data-u="" id="obj-piv-1539"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1539</td><td class="n">Scheduler_Cfg.Prg[0].Event[4].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR016</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1611" data-i="1540" data-acc="W" data-u="" id="obj-piv-1540"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1540</td><td class="n">Scheduler_Cfg.Prg[0].Event[5].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR017</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1612" data-i="1541" data-acc="W" data-u="" id="obj-piv-1541"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1541</td><td class="n">Scheduler_Cfg.Prg[0].Event[5].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR018</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1613" data-i="1542" data-acc="W" data-u="" id="obj-piv-1542"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1542</td><td class="n">Scheduler_Cfg.Prg[0].Event[5].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR019</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1614" data-i="1543" data-acc="W" data-u="" id="obj-piv-1543"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1543</td><td class="n">Scheduler_Cfg.Prg[0].Event[6].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR020</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1615" data-i="1544" data-acc="W" data-u="" id="obj-piv-1544"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1544</td><td class="n">Scheduler_Cfg.Prg[0].Event[6].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR021</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1616" data-i="1545" data-acc="W" data-u="" id="obj-piv-1545"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1545</td><td class="n">Scheduler_Cfg.Prg[0].Event[6].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR022</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1617" data-i="1546" data-acc="W" data-u="" id="obj-piv-1546"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1546</td><td class="n">Scheduler_Cfg.Prg[0].Event[7].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR023</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1618" data-i="1547" data-acc="W" data-u="" id="obj-piv-1547"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1547</td><td class="n">Scheduler_Cfg.Prg[0].Event[7].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR024</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1619" data-i="1548" data-acc="W" data-u="" id="obj-piv-1548"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1548</td><td class="n">Scheduler_Cfg.Prg[0].Event[7].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR025</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1620" data-i="1549" data-acc="W" data-u="" id="obj-piv-1549"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1549</td><td class="n">Scheduler_Cfg.Prg[0].Event[8].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR026</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1621" data-i="1550" data-acc="W" data-u="" id="obj-piv-1550"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1550</td><td class="n">Scheduler_Cfg.Prg[0].Event[8].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR027</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1622" data-i="1551" data-acc="W" data-u="" id="obj-piv-1551"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1551</td><td class="n">Scheduler_Cfg.Prg[0].Event[8].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR028</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1623" data-i="1552" data-acc="W" data-u="" id="obj-piv-1552"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1552</td><td class="n">Scheduler_Cfg.Prg[0].Event[9].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR029</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1624" data-i="1553" data-acc="W" data-u="" id="obj-piv-1553"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1553</td><td class="n">Scheduler_Cfg.Prg[0].Event[9].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR030</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1625" data-i="1554" data-acc="W" data-u="" id="obj-piv-1554"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1554</td><td class="n">Scheduler_Cfg.Prg[0].Event[9].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR031</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1626" data-i="1555" data-acc="W" data-u="" id="obj-piv-1555"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1555</td><td class="n">Scheduler_Cfg.Prg[1].Event[0].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR032</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1627" data-i="1556" data-acc="W" data-u="" id="obj-piv-1556"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1556</td><td class="n">Scheduler_Cfg.Prg[1].Event[0].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR033</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1628" data-i="1557" data-acc="W" data-u="" id="obj-piv-1557"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1557</td><td class="n">Scheduler_Cfg.Prg[1].Event[0].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR034</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1629" data-i="1558" data-acc="W" data-u="" id="obj-piv-1558"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1558</td><td class="n">Scheduler_Cfg.Prg[1].Event[1].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR035</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1630" data-i="1559" data-acc="W" data-u="" id="obj-piv-1559"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1559</td><td class="n">Scheduler_Cfg.Prg[1].Event[1].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR036</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1631" data-i="1560" data-acc="W" data-u="" id="obj-piv-1560"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1560</td><td class="n">Scheduler_Cfg.Prg[1].Event[1].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR037</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1632" data-i="1561" data-acc="W" data-u="" id="obj-piv-1561"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1561</td><td class="n">Scheduler_Cfg.Prg[1].Event[2].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR038</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1633" data-i="1562" data-acc="W" data-u="" id="obj-piv-1562"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1562</td><td class="n">Scheduler_Cfg.Prg[1].Event[2].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR039</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1634" data-i="1563" data-acc="W" data-u="" id="obj-piv-1563"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1563</td><td class="n">Scheduler_Cfg.Prg[1].Event[2].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR040</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1635" data-i="1564" data-acc="W" data-u="" id="obj-piv-1564"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1564</td><td class="n">Scheduler_Cfg.Prg[1].Event[3].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR041</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1636" data-i="1565" data-acc="W" data-u="" id="obj-piv-1565"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1565</td><td class="n">Scheduler_Cfg.Prg[1].Event[3].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR042</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1637" data-i="1566" data-acc="W" data-u="" id="obj-piv-1566"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1566</td><td class="n">Scheduler_Cfg.Prg[1].Event[3].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR043</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1638" data-i="1567" data-acc="W" data-u="" id="obj-piv-1567"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1567</td><td class="n">Scheduler_Cfg.Prg[1].Event[4].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR044</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1639" data-i="1568" data-acc="W" data-u="" id="obj-piv-1568"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1568</td><td class="n">Scheduler_Cfg.Prg[1].Event[4].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR045</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1640" data-i="1569" data-acc="W" data-u="" id="obj-piv-1569"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1569</td><td class="n">Scheduler_Cfg.Prg[1].Event[4].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Eco-; Modbus HR046</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1641" data-i="1570" data-acc="W" data-u="" id="obj-piv-1570"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1570</td><td class="n">Scheduler_Cfg.Prg[1].Event[5].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR047</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1642" data-i="1571" data-acc="W" data-u="" id="obj-piv-1571"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1571</td><td class="n">Scheduler_Cfg.Prg[1].Event[5].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR048</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1643" data-i="1572" data-acc="W" data-u="" id="obj-piv-1572"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1572</td><td class="n">Scheduler_Cfg.Prg[1].Event[5].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR049</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1644" data-i="1573" data-acc="W" data-u="" id="obj-piv-1573"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1573</td><td class="n">Scheduler_Cfg.Prg[1].Event[6].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR050</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1645" data-i="1574" data-acc="W" data-u="" id="obj-piv-1574"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1574</td><td class="n">Scheduler_Cfg.Prg[1].Event[6].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR051</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1646" data-i="1575" data-acc="W" data-u="" id="obj-piv-1575"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1575</td><td class="n">Scheduler_Cfg.Prg[1].Event[6].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR052</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1647" data-i="1576" data-acc="W" data-u="" id="obj-piv-1576"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1576</td><td class="n">Scheduler_Cfg.Prg[1].Event[7].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR053</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1648" data-i="1577" data-acc="W" data-u="" id="obj-piv-1577"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1577</td><td class="n">Scheduler_Cfg.Prg[1].Event[7].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR054</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1649" data-i="1578" data-acc="W" data-u="" id="obj-piv-1578"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1578</td><td class="n">Scheduler_Cfg.Prg[1].Event[7].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR055</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1650" data-i="1579" data-acc="W" data-u="" id="obj-piv-1579"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1579</td><td class="n">Scheduler_Cfg.Prg[1].Event[8].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR056</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1651" data-i="1580" data-acc="W" data-u="" id="obj-piv-1580"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1580</td><td class="n">Scheduler_Cfg.Prg[1].Event[8].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR057</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1652" data-i="1581" data-acc="W" data-u="" id="obj-piv-1581"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1581</td><td class="n">Scheduler_Cfg.Prg[1].Event[8].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR058</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1653" data-i="1582" data-acc="W" data-u="" id="obj-piv-1582"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1582</td><td class="n">Scheduler_Cfg.Prg[1].Event[9].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR059</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1654" data-i="1583" data-acc="W" data-u="" id="obj-piv-1583"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1583</td><td class="n">Scheduler_Cfg.Prg[1].Event[9].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR060</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1655" data-i="1584" data-acc="W" data-u="" id="obj-piv-1584"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1584</td><td class="n">Scheduler_Cfg.Prg[1].Event[9].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR061</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1656" data-i="1585" data-acc="W" data-u="" id="obj-piv-1585"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1585</td><td class="n">Scheduler_Cfg.Prg[2].Event[0].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR062</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1657" data-i="1586" data-acc="W" data-u="" id="obj-piv-1586"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1586</td><td class="n">Scheduler_Cfg.Prg[2].Event[0].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR063</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1658" data-i="1587" data-acc="W" data-u="" id="obj-piv-1587"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1587</td><td class="n">Scheduler_Cfg.Prg[2].Event[0].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR064</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1659" data-i="1588" data-acc="W" data-u="" id="obj-piv-1588"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1588</td><td class="n">Scheduler_Cfg.Prg[2].Event[1].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR065</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1660" data-i="1589" data-acc="W" data-u="" id="obj-piv-1589"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1589</td><td class="n">Scheduler_Cfg.Prg[2].Event[1].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR066</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1661" data-i="1590" data-acc="W" data-u="" id="obj-piv-1590"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1590</td><td class="n">Scheduler_Cfg.Prg[2].Event[1].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR067</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1662" data-i="1591" data-acc="W" data-u="" id="obj-piv-1591"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1591</td><td class="n">Scheduler_Cfg.Prg[2].Event[2].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR068</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1663" data-i="1592" data-acc="W" data-u="" id="obj-piv-1592"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1592</td><td class="n">Scheduler_Cfg.Prg[2].Event[2].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR069</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1664" data-i="1593" data-acc="W" data-u="" id="obj-piv-1593"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1593</td><td class="n">Scheduler_Cfg.Prg[2].Event[2].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR070</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1665" data-i="1594" data-acc="W" data-u="" id="obj-piv-1594"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1594</td><td class="n">Scheduler_Cfg.Prg[2].Event[3].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR071</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1666" data-i="1595" data-acc="W" data-u="" id="obj-piv-1595"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1595</td><td class="n">Scheduler_Cfg.Prg[2].Event[3].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR072</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1667" data-i="1596" data-acc="W" data-u="" id="obj-piv-1596"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1596</td><td class="n">Scheduler_Cfg.Prg[2].Event[3].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR073</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1668" data-i="1597" data-acc="W" data-u="" id="obj-piv-1597"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1597</td><td class="n">Scheduler_Cfg.Prg[2].Event[4].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR074</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1669" data-i="1598" data-acc="W" data-u="" id="obj-piv-1598"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1598</td><td class="n">Scheduler_Cfg.Prg[2].Event[4].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR075</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1670" data-i="1599" data-acc="W" data-u="" id="obj-piv-1599"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1599</td><td class="n">Scheduler_Cfg.Prg[2].Event[4].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR076</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1671" data-i="1600" data-acc="W" data-u="" id="obj-piv-1600"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1600</td><td class="n">Scheduler_Cfg.Prg[2].Event[5].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR077</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1672" data-i="1601" data-acc="W" data-u="" id="obj-piv-1601"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1601</td><td class="n">Scheduler_Cfg.Prg[2].Event[5].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR078</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1673" data-i="1602" data-acc="W" data-u="" id="obj-piv-1602"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1602</td><td class="n">Scheduler_Cfg.Prg[2].Event[5].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR079</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1674" data-i="1603" data-acc="W" data-u="" id="obj-piv-1603"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1603</td><td class="n">Scheduler_Cfg.Prg[2].Event[6].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR080</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1675" data-i="1604" data-acc="W" data-u="" id="obj-piv-1604"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1604</td><td class="n">Scheduler_Cfg.Prg[2].Event[6].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR081</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1676" data-i="1605" data-acc="W" data-u="" id="obj-piv-1605"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1605</td><td class="n">Scheduler_Cfg.Prg[2].Event[6].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR082</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1677" data-i="1606" data-acc="W" data-u="" id="obj-piv-1606"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1606</td><td class="n">Scheduler_Cfg.Prg[2].Event[7].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR083</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1678" data-i="1607" data-acc="W" data-u="" id="obj-piv-1607"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1607</td><td class="n">Scheduler_Cfg.Prg[2].Event[7].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR084</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1679" data-i="1608" data-acc="W" data-u="" id="obj-piv-1608"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1608</td><td class="n">Scheduler_Cfg.Prg[2].Event[7].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR085</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1680" data-i="1609" data-acc="W" data-u="" id="obj-piv-1609"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1609</td><td class="n">Scheduler_Cfg.Prg[2].Event[8].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR086</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1681" data-i="1610" data-acc="W" data-u="" id="obj-piv-1610"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1610</td><td class="n">Scheduler_Cfg.Prg[2].Event[8].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR087</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1682" data-i="1611" data-acc="W" data-u="" id="obj-piv-1611"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1611</td><td class="n">Scheduler_Cfg.Prg[2].Event[8].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR088</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1683" data-i="1612" data-acc="W" data-u="" id="obj-piv-1612"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1612</td><td class="n">Scheduler_Cfg.Prg[2].Event[9].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR089</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1684" data-i="1613" data-acc="W" data-u="" id="obj-piv-1613"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1613</td><td class="n">Scheduler_Cfg.Prg[2].Event[9].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR090</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1685" data-i="1614" data-acc="W" data-u="" id="obj-piv-1614"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1614</td><td class="n">Scheduler_Cfg.Prg[2].Event[9].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR091</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1686" data-i="1615" data-acc="W" data-u="" id="obj-piv-1615"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1615</td><td class="n">Scheduler_Cfg.Prg[3].Event[0].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR092</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1687" data-i="1616" data-acc="W" data-u="" id="obj-piv-1616"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1616</td><td class="n">Scheduler_Cfg.Prg[3].Event[0].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR093</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1688" data-i="1617" data-acc="W" data-u="" id="obj-piv-1617"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1617</td><td class="n">Scheduler_Cfg.Prg[3].Event[0].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR094</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1689" data-i="1618" data-acc="W" data-u="" id="obj-piv-1618"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1618</td><td class="n">Scheduler_Cfg.Prg[3].Event[1].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR095</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1690" data-i="1619" data-acc="W" data-u="" id="obj-piv-1619"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1619</td><td class="n">Scheduler_Cfg.Prg[3].Event[1].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR096</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1691" data-i="1620" data-acc="W" data-u="" id="obj-piv-1620"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1620</td><td class="n">Scheduler_Cfg.Prg[3].Event[1].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR097</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1692" data-i="1621" data-acc="W" data-u="" id="obj-piv-1621"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1621</td><td class="n">Scheduler_Cfg.Prg[3].Event[2].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR098</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1693" data-i="1622" data-acc="W" data-u="" id="obj-piv-1622"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1622</td><td class="n">Scheduler_Cfg.Prg[3].Event[2].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1694" data-i="1623" data-acc="W" data-u="" id="obj-piv-1623"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1623</td><td class="n">Scheduler_Cfg.Prg[3].Event[2].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1695" data-i="1624" data-acc="W" data-u="" id="obj-piv-1624"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1624</td><td class="n">Scheduler_Cfg.Prg[3].Event[3].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR101</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1696" data-i="1625" data-acc="W" data-u="" id="obj-piv-1625"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1625</td><td class="n">Scheduler_Cfg.Prg[3].Event[3].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR102</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1697" data-i="1626" data-acc="W" data-u="" id="obj-piv-1626"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1626</td><td class="n">Scheduler_Cfg.Prg[3].Event[3].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR103</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1698" data-i="1627" data-acc="W" data-u="" id="obj-piv-1627"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1627</td><td class="n">Scheduler_Cfg.Prg[3].Event[4].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR104</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1699" data-i="1628" data-acc="W" data-u="" id="obj-piv-1628"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1628</td><td class="n">Scheduler_Cfg.Prg[3].Event[4].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR105</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1700" data-i="1629" data-acc="W" data-u="" id="obj-piv-1629"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1629</td><td class="n">Scheduler_Cfg.Prg[3].Event[4].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR106</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1701" data-i="1630" data-acc="W" data-u="" id="obj-piv-1630"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1630</td><td class="n">Scheduler_Cfg.Prg[3].Event[5].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR107</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1702" data-i="1631" data-acc="W" data-u="" id="obj-piv-1631"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1631</td><td class="n">Scheduler_Cfg.Prg[3].Event[5].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR108</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1703" data-i="1632" data-acc="W" data-u="" id="obj-piv-1632"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1632</td><td class="n">Scheduler_Cfg.Prg[3].Event[5].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR109</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1704" data-i="1633" data-acc="W" data-u="" id="obj-piv-1633"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1633</td><td class="n">Scheduler_Cfg.Prg[3].Event[6].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR110</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1705" data-i="1634" data-acc="W" data-u="" id="obj-piv-1634"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1634</td><td class="n">Scheduler_Cfg.Prg[3].Event[6].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR111</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1706" data-i="1635" data-acc="W" data-u="" id="obj-piv-1635"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1635</td><td class="n">Scheduler_Cfg.Prg[3].Event[6].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR112</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1707" data-i="1636" data-acc="W" data-u="" id="obj-piv-1636"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1636</td><td class="n">Scheduler_Cfg.Prg[3].Event[7].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR113</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1708" data-i="1637" data-acc="W" data-u="" id="obj-piv-1637"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1637</td><td class="n">Scheduler_Cfg.Prg[3].Event[7].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR114</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1709" data-i="1638" data-acc="W" data-u="" id="obj-piv-1638"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1638</td><td class="n">Scheduler_Cfg.Prg[3].Event[7].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR115</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1710" data-i="1639" data-acc="W" data-u="" id="obj-piv-1639"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1639</td><td class="n">Scheduler_Cfg.Prg[3].Event[8].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR116</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1711" data-i="1640" data-acc="W" data-u="" id="obj-piv-1640"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1640</td><td class="n">Scheduler_Cfg.Prg[3].Event[8].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR117</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1712" data-i="1641" data-acc="W" data-u="" id="obj-piv-1641"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1641</td><td class="n">Scheduler_Cfg.Prg[3].Event[8].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR118</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1713" data-i="1642" data-acc="W" data-u="" id="obj-piv-1642"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1642</td><td class="n">Scheduler_Cfg.Prg[3].Event[9].Hours</td><td class="d">Scheduler: configuration - Program - Event - Start hours event; Modbus HR119</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1714" data-i="1643" data-acc="W" data-u="" id="obj-piv-1643"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1643</td><td class="n">Scheduler_Cfg.Prg[3].Event[9].Mins</td><td class="d">Scheduler: configuration - Program - Event - Start minutes event; Modbus HR120</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1715" data-i="1644" data-acc="W" data-u="" id="obj-piv-1644"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1644</td><td class="n">Scheduler_Cfg.Prg[3].Event[9].Mode</td><td class="d">Scheduler: configuration - Program - Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR121</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1716" data-i="1651" data-acc="W" data-u="" id="obj-piv-1651"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1651</td><td class="n">Scheduler_Cfg.SDays[2].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR128</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1717" data-i="1652" data-acc="W" data-u="" id="obj-piv-1652"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1652</td><td class="n">Scheduler_Cfg.SDays[2].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR129</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1718" data-i="1653" data-acc="W" data-u="" id="obj-piv-1653"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1653</td><td class="n">Scheduler_Cfg.SDays[2].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR130</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1719" data-i="1654" data-acc="W" data-u="" id="obj-piv-1654"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1654</td><td class="n">Scheduler_Cfg.SDays[3].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR131</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1720" data-i="1655" data-acc="W" data-u="" id="obj-piv-1655"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1655</td><td class="n">Scheduler_Cfg.SDays[3].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR132</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1721" data-i="1656" data-acc="W" data-u="" id="obj-piv-1656"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1656</td><td class="n">Scheduler_Cfg.SDays[3].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR133</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1722" data-i="1657" data-acc="W" data-u="" id="obj-piv-1657"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1657</td><td class="n">Scheduler_Cfg.SDays[4].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR134</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1723" data-i="1658" data-acc="W" data-u="" id="obj-piv-1658"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1658</td><td class="n">Scheduler_Cfg.SDays[4].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR135</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1724" data-i="1659" data-acc="W" data-u="" id="obj-piv-1659"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1659</td><td class="n">Scheduler_Cfg.SDays[4].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR136</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1725" data-i="1660" data-acc="W" data-u="" id="obj-piv-1660"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1660</td><td class="n">Scheduler_Cfg.SDays[5].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR137</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1726" data-i="1661" data-acc="W" data-u="" id="obj-piv-1661"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1661</td><td class="n">Scheduler_Cfg.SDays[5].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR138</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1727" data-i="1662" data-acc="W" data-u="" id="obj-piv-1662"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1662</td><td class="n">Scheduler_Cfg.SDays[5].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR139</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1728" data-i="1663" data-acc="W" data-u="" id="obj-piv-1663"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1663</td><td class="n">Scheduler_Cfg.SDays[6].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR140</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1729" data-i="1664" data-acc="W" data-u="" id="obj-piv-1664"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1664</td><td class="n">Scheduler_Cfg.SDays[6].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR141</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1730" data-i="1665" data-acc="W" data-u="" id="obj-piv-1665"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1665</td><td class="n">Scheduler_Cfg.SDays[6].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR142</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1731" data-i="1666" data-acc="W" data-u="" id="obj-piv-1666"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1666</td><td class="n">Scheduler_Cfg.SDays[7].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR143</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1732" data-i="1667" data-acc="W" data-u="" id="obj-piv-1667"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1667</td><td class="n">Scheduler_Cfg.SDays[7].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR144</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1733" data-i="1668" data-acc="W" data-u="" id="obj-piv-1668"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1668</td><td class="n">Scheduler_Cfg.SDays[7].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR145</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1734" data-i="1669" data-acc="W" data-u="" id="obj-piv-1669"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1669</td><td class="n">Scheduler_Cfg.SDays[8].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR146</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1735" data-i="1670" data-acc="W" data-u="" id="obj-piv-1670"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1670</td><td class="n">Scheduler_Cfg.SDays[8].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR147</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1736" data-i="1671" data-acc="W" data-u="" id="obj-piv-1671"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1671</td><td class="n">Scheduler_Cfg.SDays[8].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR148</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1737" data-i="1672" data-acc="W" data-u="" id="obj-piv-1672"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1672</td><td class="n">Scheduler_Cfg.SDays[9].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR149</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1738" data-i="1673" data-acc="W" data-u="" id="obj-piv-1673"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1673</td><td class="n">Scheduler_Cfg.SDays[9].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR150</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1739" data-i="1674" data-acc="W" data-u="" id="obj-piv-1674"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1674</td><td class="n">Scheduler_Cfg.SDays[9].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR151</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1740" data-i="1675" data-acc="W" data-u="" id="obj-piv-1675"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1675</td><td class="n">Scheduler_Cfg.SDays[10].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR152</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1741" data-i="1676" data-acc="W" data-u="" id="obj-piv-1676"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1676</td><td class="n">Scheduler_Cfg.SDays[10].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR153</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1742" data-i="1677" data-acc="W" data-u="" id="obj-piv-1677"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1677</td><td class="n">Scheduler_Cfg.SDays[10].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR154</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1743" data-i="1678" data-acc="W" data-u="" id="obj-piv-1678"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1678</td><td class="n">Scheduler_Cfg.SDays[11].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR155</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1744" data-i="1679" data-acc="W" data-u="" id="obj-piv-1679"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1679</td><td class="n">Scheduler_Cfg.SDays[11].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR156</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1745" data-i="1680" data-acc="W" data-u="" id="obj-piv-1680"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1680</td><td class="n">Scheduler_Cfg.SDays[11].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR157</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1746" data-i="1681" data-acc="W" data-u="" id="obj-piv-1681"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1681</td><td class="n">Scheduler_Cfg.SDays[12].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR158</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1747" data-i="1682" data-acc="W" data-u="" id="obj-piv-1682"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1682</td><td class="n">Scheduler_Cfg.SDays[12].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR159</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1748" data-i="1683" data-acc="W" data-u="" id="obj-piv-1683"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1683</td><td class="n">Scheduler_Cfg.SDays[12].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR160</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1749" data-i="1684" data-acc="W" data-u="" id="obj-piv-1684"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1684</td><td class="n">Scheduler_Cfg.SDays[13].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR161</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1750" data-i="1685" data-acc="W" data-u="" id="obj-piv-1685"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1685</td><td class="n">Scheduler_Cfg.SDays[13].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR162</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1751" data-i="1686" data-acc="W" data-u="" id="obj-piv-1686"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1686</td><td class="n">Scheduler_Cfg.SDays[13].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR163</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1752" data-i="1687" data-acc="W" data-u="" id="obj-piv-1687"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1687</td><td class="n">Scheduler_Cfg.SDays[14].Day</td><td class="d">Scheduler: configuration - Special day - Day; Modbus HR164</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1753" data-i="1688" data-acc="W" data-u="" id="obj-piv-1688"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1688</td><td class="n">Scheduler_Cfg.SDays[14].Mode</td><td class="d">Scheduler: configuration - Special day - Mode; Modbus HR165</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1754" data-i="1689" data-acc="W" data-u="" id="obj-piv-1689"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1689</td><td class="n">Scheduler_Cfg.SDays[14].Month</td><td class="d">Scheduler: configuration - Special day - Month; Modbus HR166</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1755" data-i="1690" data-acc="W" data-u="" id="obj-piv-1690"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1690</td><td class="n">Scheduler_Cfg.Vac[0].EndDay</td><td class="d">Scheduler: configuration - Vacation period - End day; Modbus HR167</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1756" data-i="1691" data-acc="W" data-u="" id="obj-piv-1691"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1691</td><td class="n">Scheduler_Cfg.Vac[0].EndMonth</td><td class="d">Scheduler: configuration - Vacation period - End month; Modbus HR168</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1757" data-i="1692" data-acc="W" data-u="" id="obj-piv-1692"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1692</td><td class="n">Scheduler_Cfg.Vac[0].Mode</td><td class="d">Scheduler: configuration - Vacation period - Mode; Modbus HR169</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1758" data-i="1693" data-acc="W" data-u="" id="obj-piv-1693"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1693</td><td class="n">Scheduler_Cfg.Vac[0].StartDay</td><td class="d">Scheduler: configuration - Vacation period - Start day; Modbus HR170</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1759" data-i="1694" data-acc="W" data-u="" id="obj-piv-1694"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1694</td><td class="n">Scheduler_Cfg.Vac[0].StartMonth</td><td class="d">Scheduler: configuration - Vacation period - Start month; Modbus HR171</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1760" data-i="1695" data-acc="W" data-u="" id="obj-piv-1695"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1695</td><td class="n">Scheduler_Cfg.Vac[1].EndDay</td><td class="d">Scheduler: configuration - Vacation period - End day; Modbus HR172</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1761" data-i="1696" data-acc="W" data-u="" id="obj-piv-1696"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1696</td><td class="n">Scheduler_Cfg.Vac[1].EndMonth</td><td class="d">Scheduler: configuration - Vacation period - End month; Modbus HR173</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1762" data-i="1697" data-acc="W" data-u="" id="obj-piv-1697"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1697</td><td class="n">Scheduler_Cfg.Vac[1].Mode</td><td class="d">Scheduler: configuration - Vacation period - Mode; Modbus HR174</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1763" data-i="1698" data-acc="W" data-u="" id="obj-piv-1698"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1698</td><td class="n">Scheduler_Cfg.Vac[1].StartDay</td><td class="d">Scheduler: configuration - Vacation period - Start day; Modbus HR175</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1764" data-i="1699" data-acc="W" data-u="" id="obj-piv-1699"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1699</td><td class="n">Scheduler_Cfg.Vac[1].StartMonth</td><td class="d">Scheduler: configuration - Vacation period - Start month; Modbus HR176</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1765" data-i="1700" data-acc="W" data-u="" id="obj-piv-1700"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1700</td><td class="n">Scheduler_Cfg.Vac[2].EndDay</td><td class="d">Scheduler: configuration - Vacation period - End day; Modbus HR177</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1766" data-i="1701" data-acc="W" data-u="" id="obj-piv-1701"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1701</td><td class="n">Scheduler_Cfg.Vac[2].EndMonth</td><td class="d">Scheduler: configuration - Vacation period - End month; Modbus HR178</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1767" data-i="1702" data-acc="W" data-u="" id="obj-piv-1702"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1702</td><td class="n">Scheduler_Cfg.Vac[2].Mode</td><td class="d">Scheduler: configuration - Vacation period - Mode; Modbus HR179</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1768" data-i="1703" data-acc="W" data-u="" id="obj-piv-1703"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1703</td><td class="n">Scheduler_Cfg.Vac[2].StartDay</td><td class="d">Scheduler: configuration - Vacation period - Start day; Modbus HR180</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1769" data-i="1704" data-acc="W" data-u="" id="obj-piv-1704"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1704</td><td class="n">Scheduler_Cfg.Vac[2].StartMonth</td><td class="d">Scheduler: configuration - Vacation period - Start month; Modbus HR181</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1770" data-i="1705" data-acc="W" data-u="" id="obj-piv-1705"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1705</td><td class="n">Scheduler_Cfg.WkDays[0]</td><td class="d">Scheduler: configuration - Week day; Modbus HR182</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1771" data-i="1706" data-acc="W" data-u="" id="obj-piv-1706"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1706</td><td class="n">Scheduler_Cfg.WkDays[1]</td><td class="d">Scheduler: configuration - Week day; Modbus HR183</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1772" data-i="1707" data-acc="W" data-u="" id="obj-piv-1707"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1707</td><td class="n">Scheduler_Cfg.WkDays[2]</td><td class="d">Scheduler: configuration - Week day; Modbus HR184</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1773" data-i="1708" data-acc="W" data-u="" id="obj-piv-1708"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1708</td><td class="n">Scheduler_Cfg.WkDays[3]</td><td class="d">Scheduler: configuration - Week day; Modbus HR185</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1774" data-i="1709" data-acc="W" data-u="" id="obj-piv-1709"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1709</td><td class="n">Scheduler_Cfg.WkDays[4]</td><td class="d">Scheduler: configuration - Week day; Modbus HR186</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1775" data-i="1710" data-acc="W" data-u="" id="obj-piv-1710"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1710</td><td class="n">Scheduler_Cfg.WkDays[5]</td><td class="d">Scheduler: configuration - Week day; Modbus HR187</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1776" data-i="1711" data-acc="W" data-u="" id="obj-piv-1711"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1711</td><td class="n">Scheduler_Cfg.WkDays[6]</td><td class="d">Scheduler: configuration - Week day; Modbus HR188</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1777" data-i="1712" data-acc="W" data-u="" id="obj-piv-1712"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1712</td><td class="n">GeneralMng.RTC_BMS.Day</td><td class="d">BMS real time clock; Modbus HR189</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1778" data-i="1713" data-acc="W" data-u="" id="obj-piv-1713"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1713</td><td class="n">GeneralMng.RTC_BMS.Month</td><td class="d">BMS real time clock; Modbus HR190</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1779" data-i="1714" data-acc="W" data-u="" id="obj-piv-1714"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1714</td><td class="n">GeneralMng.RTC_BMS.Year</td><td class="d">BMS real time clock; Modbus HR191</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1780" data-i="1715" data-acc="W" data-u="" id="obj-av-1715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1715</td><td class="n">CoilRegOffset</td><td class="d">Offset to switch on the el heater and pump; Modbus HR192 (garbled row)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1781" data-i="1716" data-acc="W" data-u="" id="obj-piv-1716"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1716</td><td class="n">SupplyTemp.Board_RW</td><td class="d">Supply temperature - Board selected; Modbus HR193</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1782" data-i="1717" data-acc="W" data-u="" id="obj-piv-1717"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1717</td><td class="n">SupplyTemp.Ch_Id_RW</td><td class="d">Supply temperature - Channel id selected; Modbus HR194</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1783" data-i="1718" data-acc="W" data-u="" id="obj-piv-1718"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1718</td><td class="n">SupplyTemp.Ch_Type_RW</td><td class="d">Supply temperature - Type probe used; Modbus HR195</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1784" data-i="1719" data-acc="W" data-u="" id="obj-av-1719"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1719</td><td class="n">SupplyTemp.MinVal_RW</td><td class="d">Supply temperature - Minimum value analog input; Modbus HR196</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1785" data-i="1720" data-acc="W" data-u="" id="obj-av-1720"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1720</td><td class="n">SupplyTemp.MaxVal_RW</td><td class="d">Supply temperature - Maximum value analog input; Modbus HR197</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1786" data-i="1721" data-acc="W" data-u="" id="obj-av-1721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1721</td><td class="n">SupplyTemp.Offset_RW</td><td class="d">Supply temperature - Offset analog input; Modbus HR198</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1787" data-i="1722" data-acc="W" data-u="" id="obj-piv-1722"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1722</td><td class="n">SupplyTemp.ChFilter_RW</td><td class="d">Supply temperature - Filter channel; Modbus HR199</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1788" data-i="1723" data-acc="W" data-u="" id="obj-piv-1723"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1723</td><td class="n">SupplyHum.Board_RW</td><td class="d">Supply humidity - Board selected; Modbus HR200</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1789" data-i="1724" data-acc="W" data-u="" id="obj-piv-1724"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1724</td><td class="n">SupplyHum.Ch_Id_RW</td><td class="d">Supply humidity - Channel id selected; Modbus HR201</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1790" data-i="1725" data-acc="W" data-u="" id="obj-piv-1725"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1725</td><td class="n">SupplyHum.Ch_Type_RW</td><td class="d">Supply humidity - Type probe used; Modbus HR202</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1791" data-i="1726" data-acc="W" data-u="" id="obj-av-1726"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1726</td><td class="n">SupplyHum.MinVal_RW</td><td class="d">Supply humidity - Minimum value analog input; Modbus HR203</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1792" data-i="1727" data-acc="W" data-u="" id="obj-av-1727"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1727</td><td class="n">SupplyHum.MaxVal_RW</td><td class="d">Supply humidity - Maximum value analog input; Modbus HR204</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1793" data-i="1728" data-acc="W" data-u="" id="obj-av-1728"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1728</td><td class="n">SupplyHum.Offset_RW</td><td class="d">Supply humidity - Offset analog input; Modbus HR205</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1794" data-i="1729" data-acc="W" data-u="" id="obj-piv-1729"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1729</td><td class="n">SupplyHum.ChFilter_RW</td><td class="d">Supply humidity - Filter channel; Modbus HR206</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1795" data-i="1730" data-acc="W" data-u="" id="obj-piv-1730"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1730</td><td class="n">RetTemp.Board_RW</td><td class="d">Return temperature - Board selected; Modbus HR207</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1796" data-i="1731" data-acc="W" data-u="" id="obj-piv-1731"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1731</td><td class="n">RetTemp.Ch_Id_RW</td><td class="d">Return temperature - Channel id selected; Modbus HR208</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1797" data-i="1732" data-acc="W" data-u="" id="obj-piv-1732"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1732</td><td class="n">RetTemp.Ch_Type_RW</td><td class="d">Return temperature - Type probe used; Modbus HR209</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1798" data-i="1733" data-acc="W" data-u="" id="obj-av-1733"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1733</td><td class="n">RetTemp.MinVal_RW</td><td class="d">Return temperature - Minimum value analog input; Modbus HR210</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1799" data-i="1734" data-acc="W" data-u="" id="obj-av-1734"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1734</td><td class="n">RetTemp.MaxVal_RW</td><td class="d">Return temperature - Maximum value analog input; Modbus HR211</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1800" data-i="1735" data-acc="W" data-u="" id="obj-av-1735"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1735</td><td class="n">RetTemp.Offset_RW</td><td class="d">Return temperature - Offset analog input; Modbus HR212</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1801" data-i="1736" data-acc="W" data-u="" id="obj-piv-1736"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1736</td><td class="n">RetTemp.ChFilter_RW</td><td class="d">Return temperature - Filter channel; Modbus HR213</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1802" data-i="1737" data-acc="W" data-u="" id="obj-piv-1737"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1737</td><td class="n">RetHum.Board_RW</td><td class="d">Return humidity - Board selected; Modbus HR214</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1803" data-i="1738" data-acc="W" data-u="" id="obj-piv-1738"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1738</td><td class="n">RetHum.Ch_Id_RW</td><td class="d">Return humidity - Channel id selected; Modbus HR215</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1804" data-i="1739" data-acc="W" data-u="" id="obj-piv-1739"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1739</td><td class="n">RetHum.Ch_Type_RW</td><td class="d">Return humidity - Type probe used; Modbus HR216</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1805" data-i="1740" data-acc="W" data-u="" id="obj-av-1740"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1740</td><td class="n">RetHum.MinVal_RW</td><td class="d">Return humidity - Minimum value analog input; Modbus HR217</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1806" data-i="1741" data-acc="W" data-u="" id="obj-av-1741"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1741</td><td class="n">RetHum.MaxVal_RW</td><td class="d">Return humidity - Maximum value analog input; Modbus HR218</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1807" data-i="1742" data-acc="W" data-u="" id="obj-av-1742"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1742</td><td class="n">RetHum.Offset_RW</td><td class="d">Return humidity - Offset analog input; Modbus HR219</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1808" data-i="1743" data-acc="W" data-u="" id="obj-piv-1743"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1743</td><td class="n">RetHum.ChFilter_RW</td><td class="d">Return humidity - Filter channel; Modbus HR220</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1809" data-i="1744" data-acc="W" data-u="" id="obj-piv-1744"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1744</td><td class="n">RoomTemp.Board_RW</td><td class="d">Room temperature - Board selected; Modbus HR221</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1810" data-i="1745" data-acc="W" data-u="" id="obj-piv-1745"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1745</td><td class="n">RoomTemp.Ch_Id_RW</td><td class="d">Room temperature - Channel id selected; Modbus HR222</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1811" data-i="1746" data-acc="W" data-u="" id="obj-piv-1746"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1746</td><td class="n">RoomTemp.Ch_Type_RW</td><td class="d">Room temperature - Type probe used; Modbus HR223</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1812" data-i="1747" data-acc="W" data-u="" id="obj-av-1747"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1747</td><td class="n">RoomTemp.MinVal_RW</td><td class="d">Room temperature - Minimum value analog input; Modbus HR224</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1813" data-i="1748" data-acc="W" data-u="" id="obj-av-1748"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1748</td><td class="n">RoomTemp.MaxVal_RW</td><td class="d">Room temperature - Maximum value analog input; Modbus HR225</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1814" data-i="1749" data-acc="W" data-u="" id="obj-av-1749"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1749</td><td class="n">RoomTemp.Offset_RW</td><td class="d">Room temperature - Offset analog input; Modbus HR226</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1815" data-i="1750" data-acc="W" data-u="" id="obj-piv-1750"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1750</td><td class="n">RoomTemp.ChFilter_RW</td><td class="d">Room temperature - Filter channel; Modbus HR227</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1816" data-i="1751" data-acc="W" data-u="" id="obj-piv-1751"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1751</td><td class="n">RoomHum.Board_RW</td><td class="d">Room humidity - Board selected; Modbus HR228</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1817" data-i="1752" data-acc="W" data-u="" id="obj-piv-1752"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1752</td><td class="n">RoomHum.Ch_Id_RW</td><td class="d">Room humidity - Channel id selected; Modbus HR229</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1818" data-i="1753" data-acc="W" data-u="" id="obj-piv-1753"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1753</td><td class="n">RoomHum.Ch_Type_RW</td><td class="d">Room humidity - Type probe used; Modbus HR230</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1819" data-i="1754" data-acc="W" data-u="" id="obj-av-1754"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1754</td><td class="n">RoomHum.MinVal_RW</td><td class="d">Room humidity - Minimum value analog input; Modbus HR231</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1820" data-i="1755" data-acc="W" data-u="" id="obj-av-1755"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1755</td><td class="n">RoomHum.MaxVal_RW</td><td class="d">Room humidity - Maximum value analog input; Modbus HR232</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1821" data-i="1756" data-acc="W" data-u="" id="obj-av-1756"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1756</td><td class="n">RoomHum.Offset_RW</td><td class="d">Room humidity - Offset analog input; Modbus HR233</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1822" data-i="1757" data-acc="W" data-u="" id="obj-piv-1757"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1757</td><td class="n">RoomHum.ChFilter_RW</td><td class="d">Room humidity - Filter channel; Modbus HR234</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1823" data-i="1758" data-acc="W" data-u="" id="obj-piv-1758"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1758</td><td class="n">ExtTemp.Board_RW</td><td class="d">Fresh air temperature - Board selected; Modbus HR235</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1824" data-i="1759" data-acc="W" data-u="" id="obj-piv-1759"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1759</td><td class="n">ExtTemp.Ch_Id_RW</td><td class="d">Fresh air temperature - Channel id selected; Modbus HR236</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1825" data-i="1760" data-acc="W" data-u="" id="obj-piv-1760"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1760</td><td class="n">ExtTemp.Ch_Type_RW</td><td class="d">Fresh air temperature - Type probe used; Modbus HR237</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1826" data-i="1761" data-acc="W" data-u="" id="obj-av-1761"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1761</td><td class="n">ExtTemp.MinVal_RW</td><td class="d">Fresh air temperature - Minimum value analog input; Modbus HR238</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1827" data-i="1762" data-acc="W" data-u="" id="obj-av-1762"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1762</td><td class="n">ExtTemp.MaxVal_RW</td><td class="d">Fresh air temperature - Maximum value analog input; Modbus HR239</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1828" data-i="1763" data-acc="W" data-u="" id="obj-av-1763"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1763</td><td class="n">ExtTemp.Offset_RW</td><td class="d">Fresh air temperature - Offset analog input; Modbus HR240</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1829" data-i="1764" data-acc="W" data-u="" id="obj-piv-1764"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1764</td><td class="n">ExtTemp.ChFilter_RW</td><td class="d">Fresh air temperature - Filter channel; Modbus HR241</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1830" data-i="1765" data-acc="W" data-u="" id="obj-piv-1765"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1765</td><td class="n">ExtHum.Board_RW</td><td class="d">Fresh air humidity - Board selected; Modbus HR242</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1831" data-i="1766" data-acc="W" data-u="" id="obj-piv-1766"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1766</td><td class="n">ExtHum.Ch_Id_RW</td><td class="d">Fresh air humidity - Channel id selected; Modbus HR243</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1832" data-i="1767" data-acc="W" data-u="" id="obj-piv-1767"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1767</td><td class="n">ExtHum.Ch_Type_RW</td><td class="d">Fresh air humidity - Type probe used; Modbus HR244</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1833" data-i="1768" data-acc="W" data-u="" id="obj-av-1768"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1768</td><td class="n">ExtHum.MinVal_RW</td><td class="d">Fresh air humidity - Minimum value analog input; Modbus HR245</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1834" data-i="1769" data-acc="W" data-u="" id="obj-av-1769"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1769</td><td class="n">ExtHum.MaxVal_RW</td><td class="d">Fresh air humidity - Maximum value analog input; Modbus HR246</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1835" data-i="1770" data-acc="W" data-u="" id="obj-av-1770"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1770</td><td class="n">ExtHum.Offset_RW</td><td class="d">Fresh air humidity - Offset analog input; Modbus HR247</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1836" data-i="1771" data-acc="W" data-u="" id="obj-piv-1771"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1771</td><td class="n">ExtHum.ChFilter_RW</td><td class="d">Fresh air humidity - Filter channel; Modbus HR248</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1837" data-i="1772" data-acc="W" data-u="" id="obj-piv-1772"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1772</td><td class="n">ExhTemp.Board_RW</td><td class="d">Exhaust temperature - Board selected; Modbus HR249</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1838" data-i="1773" data-acc="W" data-u="" id="obj-piv-1773"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1773</td><td class="n">ExhTemp.Ch_Id_RW</td><td class="d">Exhaust temperature - Channel id selected; Modbus HR250</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1839" data-i="1774" data-acc="W" data-u="" id="obj-piv-1774"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1774</td><td class="n">ExhTemp.Ch_Type_RW</td><td class="d">Exhaust temperature - Type probe used; Modbus HR251</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1840" data-i="1775" data-acc="W" data-u="" id="obj-av-1775"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1775</td><td class="n">ExhTemp.MinVal_RW</td><td class="d">Exhaust temperature - Minimum value analog input; Modbus HR252</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1841" data-i="1776" data-acc="W" data-u="" id="obj-av-1776"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1776</td><td class="n">ExhTemp.MaxVal_RW</td><td class="d">Exhaust temperature - Maximum value analog input; Modbus HR253</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1842" data-i="1777" data-acc="W" data-u="" id="obj-av-1777"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1777</td><td class="n">ExhTemp.Offset_RW</td><td class="d">Exhaust temperature - Offset analog input; Modbus HR254</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1843" data-i="1778" data-acc="W" data-u="" id="obj-piv-1778"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1778</td><td class="n">ExhTemp.ChFilter_RW</td><td class="d">Exhaust temperature - Filter channel; Modbus HR255</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1844" data-i="1779" data-acc="W" data-u="" id="obj-piv-1779"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1779</td><td class="n">ExhHum.Board_RW</td><td class="d">Exhaust humidity - Board selected; Modbus HR256</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1845" data-i="1780" data-acc="W" data-u="" id="obj-piv-1780"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1780</td><td class="n">ExhHum.Ch_Id_RW</td><td class="d">Exhaust humidity - Channel id selected; Modbus HR257</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1846" data-i="1781" data-acc="W" data-u="" id="obj-piv-1781"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1781</td><td class="n">ExhHum.Ch_Type_RW</td><td class="d">Exhaust humidity - Type probe used; Modbus HR258</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1847" data-i="1782" data-acc="W" data-u="" id="obj-av-1782"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1782</td><td class="n">ExhHum.MinVal_RW</td><td class="d">Exhaust humidity - Minimum value analog input; Modbus HR259</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1848" data-i="1783" data-acc="W" data-u="" id="obj-av-1783"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1783</td><td class="n">ExhHum.MaxVal_RW</td><td class="d">Exhaust humidity - Maximum value analog input; Modbus HR260</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1849" data-i="1784" data-acc="W" data-u="" id="obj-av-1784"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1784</td><td class="n">ExhHum.Offset_RW</td><td class="d">Exhaust humidity - Offset analog input; Modbus HR261</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1850" data-i="1785" data-acc="W" data-u="" id="obj-piv-1785"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1785</td><td class="n">ExhHum.ChFilter_RW</td><td class="d">Exhaust humidity - Filter channel; Modbus HR262</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1851" data-i="1786" data-acc="W" data-u="" id="obj-piv-1786"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1786</td><td class="n">AFreezeTemp.Board_RW</td><td class="d">Antifreeze temperature - Board selected; Modbus HR263</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1852" data-i="1787" data-acc="W" data-u="" id="obj-piv-1787"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1787</td><td class="n">AFreezeTemp.Ch_Id_RW</td><td class="d">Antifreeze temperature - Channel id selected; Modbus HR264</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1853" data-i="1788" data-acc="W" data-u="" id="obj-piv-1788"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1788</td><td class="n">AFreezeTemp.Ch_Type_RW</td><td class="d">Antifreeze temperature - Type probe used; Modbus HR265</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1854" data-i="1789" data-acc="W" data-u="" id="obj-av-1789"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1789</td><td class="n">AFreezeTemp.MinVal_RW</td><td class="d">Antifreeze temperature - Minimum value analog input; Modbus HR266</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1855" data-i="1790" data-acc="W" data-u="" id="obj-av-1790"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1790</td><td class="n">AFreezeTemp.MaxVal_RW</td><td class="d">Antifreeze temperature - Maximum value analog input; Modbus HR267</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1856" data-i="1791" data-acc="W" data-u="" id="obj-av-1791"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1791</td><td class="n">AFreezeTemp.Offset_RW</td><td class="d">Antifreeze temperature - Offset analog input; Modbus HR268</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1857" data-i="1792" data-acc="W" data-u="" id="obj-piv-1792"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1792</td><td class="n">AFreezeTemp.ChFilter_RW</td><td class="d">Antifreeze temperature - Filter channel; Modbus HR269</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1858" data-i="1793" data-acc="W" data-u="" id="obj-piv-1793"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1793</td><td class="n">SatTemp.Board_RW</td><td class="d">Saturation temperature - Board selected; Modbus HR270</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1859" data-i="1794" data-acc="W" data-u="" id="obj-piv-1794"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1794</td><td class="n">SatTemp.Ch_Id_RW</td><td class="d">Saturation temperature - Channel id selected; Modbus HR271</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1860" data-i="1795" data-acc="W" data-u="" id="obj-piv-1795"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1795</td><td class="n">SatTemp.Ch_Type_RW</td><td class="d">Saturation temperature - Type probe used; Modbus HR272</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1861" data-i="1796" data-acc="W" data-u="" id="obj-av-1796"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1796</td><td class="n">SatTemp.MinVal_RW</td><td class="d">Saturation temperature - Minimum value analog input; Modbus HR273</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1862" data-i="1797" data-acc="W" data-u="" id="obj-av-1797"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1797</td><td class="n">SatTemp.MaxVal_RW</td><td class="d">Saturation temperature - Maximum value analog input; Modbus HR274</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1863" data-i="1798" data-acc="W" data-u="" id="obj-av-1798"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1798</td><td class="n">SatTemp.Offset_RW</td><td class="d">Saturation temperature - Offset analog input; Modbus HR275</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1864" data-i="1799" data-acc="W" data-u="" id="obj-piv-1799"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1799</td><td class="n">SatTemp.ChFilter_RW</td><td class="d">Saturation temperature - Filter channel; Modbus HR276</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1865" data-i="1800" data-acc="W" data-u="" id="obj-piv-1800"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1800</td><td class="n">SatHum.Board_RW</td><td class="d">Saturation humidity - Board selected; Modbus HR277</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1866" data-i="1801" data-acc="W" data-u="" id="obj-piv-1801"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1801</td><td class="n">SatHum.Ch_Id_RW</td><td class="d">Saturation humidity - Channel id selected; Modbus HR278</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1867" data-i="1802" data-acc="W" data-u="" id="obj-piv-1802"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1802</td><td class="n">SatHum.Ch_Type_RW</td><td class="d">Saturation humidity - Type probe used; Modbus HR279</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1868" data-i="1803" data-acc="W" data-u="" id="obj-av-1803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1803</td><td class="n">SatHum.MinVal_RW</td><td class="d">Saturation humidity - Minimum value analog input; Modbus HR280</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1869" data-i="1804" data-acc="W" data-u="" id="obj-av-1804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1804</td><td class="n">SatHum.MaxVal_RW</td><td class="d">Saturation humidity - Maximum value analog input; Modbus HR281</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1870" data-i="1805" data-acc="W" data-u="" id="obj-av-1805"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1805</td><td class="n">SatHum.Offset_RW</td><td class="d">Saturation humidity - Offset analog input; Modbus HR282</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1871" data-i="1806" data-acc="W" data-u="" id="obj-piv-1806"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1806</td><td class="n">SatHum.ChFilter_RW</td><td class="d">Saturation humidity - Filter channel; Modbus HR283</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1872" data-i="1807" data-acc="W" data-u="" id="obj-piv-1807"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1807</td><td class="n">OA_Temp.Board_RW</td><td class="d">Outdoor air pre-treatment temperature - Board selected; Modbus HR284</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1873" data-i="1808" data-acc="W" data-u="" id="obj-piv-1808"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1808</td><td class="n">OA_Temp.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment temperature - Channel id selected; Modbus HR285</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1874" data-i="1809" data-acc="W" data-u="" id="obj-piv-1809"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1809</td><td class="n">OA_Temp.Ch_Type_RW</td><td class="d">Outdoor air pre-treatment temperature - Type probe used; Modbus HR286</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1875" data-i="1810" data-acc="W" data-u="" id="obj-av-1810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1810</td><td class="n">OA_Temp.MinVal_RW</td><td class="d">Outdoor air pre-treatment temperature - Minimum value analog input; Modbus HR287</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1876" data-i="1811" data-acc="W" data-u="" id="obj-av-1811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1811</td><td class="n">OA_Temp.MaxVal_RW</td><td class="d">Outdoor air pre-treatment temperature - Maximum value analog input; Modbus HR288</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1877" data-i="1812" data-acc="W" data-u="" id="obj-av-1812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1812</td><td class="n">OA_Temp.Offset_RW</td><td class="d">Outdoor air pre-treatment temperature - Offset analog input; Modbus HR289</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1878" data-i="1813" data-acc="W" data-u="" id="obj-piv-1813"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1813</td><td class="n">OA_Temp.ChFilter_RW</td><td class="d">Outdoor air pre-treatment temperature - Filter channel; Modbus HR290</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1879" data-i="1814" data-acc="W" data-u="" id="obj-piv-1814"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1814</td><td class="n">SupplyAirP.Board_RW</td><td class="d">Supply air pressure - Board selected; Modbus HR291</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1880" data-i="1815" data-acc="W" data-u="" id="obj-piv-1815"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1815</td><td class="n">SupplyAirP.Ch_Id_RW</td><td class="d">Supply air pressure - Channel id selected; Modbus HR292</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1881" data-i="1816" data-acc="W" data-u="" id="obj-piv-1816"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1816</td><td class="n">SupplyAirP.Ch_Type_RW</td><td class="d">Supply air pressure - Type probe used; Modbus HR293</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1882" data-i="1817" data-acc="W" data-u="" id="obj-av-1817"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1817</td><td class="n">SupplyAirP.MinVal_RW</td><td class="d">Supply air pressure - Minimum value analog input; Modbus HR294</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1883" data-i="1818" data-acc="W" data-u="" id="obj-av-1818"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1818</td><td class="n">SupplyAirP.MaxVal_RW</td><td class="d">Supply air pressure - Maximum value analog input; Modbus HR295</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1884" data-i="1819" data-acc="W" data-u="" id="obj-av-1819"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1819</td><td class="n">SupplyAirP.Offset_RW</td><td class="d">Supply air pressure - Offset analog input; Modbus HR296</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1885" data-i="1820" data-acc="W" data-u="" id="obj-piv-1820"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1820</td><td class="n">SupplyAirP.ChFilter_RW</td><td class="d">Supply air pressure - Filter channel; Modbus HR297</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1886" data-i="1821" data-acc="W" data-u="" id="obj-piv-1821"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1821</td><td class="n">RetAirP.Board_RW</td><td class="d">Return air pressure - Board selected; Modbus HR298</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1887" data-i="1822" data-acc="W" data-u="" id="obj-piv-1822"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1822</td><td class="n">RetAirP.Ch_Id_RW</td><td class="d">Return air pressure - Channel id selected; Modbus HR299</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1888" data-i="1823" data-acc="W" data-u="" id="obj-piv-1823"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1823</td><td class="n">RetAirP.Ch_Type_RW</td><td class="d">Return air pressure - Type probe used; Modbus HR300</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1889" data-i="1824" data-acc="W" data-u="" id="obj-av-1824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1824</td><td class="n">RetAirP.MinVal_RW</td><td class="d">Return air pressure - Minimum value analog input; Modbus HR301</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1890" data-i="1825" data-acc="W" data-u="" id="obj-av-1825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1825</td><td class="n">RetAirP.MaxVal_RW</td><td class="d">Return air pressure - Maximum value analog input; Modbus HR302</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1891" data-i="1826" data-acc="W" data-u="" id="obj-av-1826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1826</td><td class="n">RetAirP.Offset_RW</td><td class="d">Return air pressure - Offset analog input; Modbus HR303</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1892" data-i="1827" data-acc="W" data-u="" id="obj-piv-1827"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1827</td><td class="n">RetAirP.ChFilter_RW</td><td class="d">Return air pressure - Filter channel; Modbus HR304</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1893" data-i="1828" data-acc="W" data-u="" id="obj-piv-1828"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1828</td><td class="n">AirQuality_CO2.Board_RW</td><td class="d">CO2 sensor - Board selected; Modbus HR305</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1894" data-i="1829" data-acc="W" data-u="" id="obj-piv-1829"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1829</td><td class="n">AirQuality_CO2.Ch_Id_RW</td><td class="d">CO2 sensor - Channel id selected; Modbus HR306</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1895" data-i="1830" data-acc="W" data-u="" id="obj-piv-1830"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1830</td><td class="n">AirQuality_CO2.Ch_Type_RW</td><td class="d">CO2 sensor - Type probe used; Modbus HR307</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1896" data-i="1831" data-acc="W" data-u="" id="obj-av-1831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1831</td><td class="n">AirQuality_CO2.MinVal_RW</td><td class="d">CO2 sensor - Minimum value analog input; Modbus HR308</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1897" data-i="1832" data-acc="W" data-u="" id="obj-av-1832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1832</td><td class="n">AirQuality_CO2.MaxVal_RW</td><td class="d">CO2 sensor - Maximum value analog input; Modbus HR309</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1898" data-i="1833" data-acc="W" data-u="" id="obj-av-1833"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1833</td><td class="n">AirQuality_CO2.Offset_RW</td><td class="d">CO2 sensor - Offset analog input; Modbus HR310</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1899" data-i="1834" data-acc="W" data-u="" id="obj-piv-1834"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1834</td><td class="n">AirQuality_CO2.ChFilter_RW</td><td class="d">CO2 sensor - Filter channel; Modbus HR311</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1900" data-i="1835" data-acc="W" data-u="" id="obj-piv-1835"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1835</td><td class="n">AirQuality_VOC.Board_RW</td><td class="d">VOC sensor - Board selected; Modbus HR312</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1901" data-i="1836" data-acc="W" data-u="" id="obj-piv-1836"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1836</td><td class="n">AirQuality_VOC.Ch_Id_RW</td><td class="d">VOC sensor - Channel id selected; Modbus HR313</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1902" data-i="1837" data-acc="W" data-u="" id="obj-piv-1837"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1837</td><td class="n">AirQuality_VOC.Ch_Type_RW</td><td class="d">VOC sensor - Type probe used; Modbus HR314</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1903" data-i="1838" data-acc="W" data-u="" id="obj-av-1838"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1838</td><td class="n">AirQuality_VOC.MinVal_RW</td><td class="d">VOC sensor - Minimum value analog input; Modbus HR315</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1904" data-i="1839" data-acc="W" data-u="" id="obj-av-1839"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1839</td><td class="n">AirQuality_VOC.MaxVal_RW</td><td class="d">VOC sensor - Maximum value analog input; Modbus HR316</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1905" data-i="1840" data-acc="W" data-u="" id="obj-av-1840"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1840</td><td class="n">AirQuality_VOC.Offset_RW</td><td class="d">VOC sensor - Offset analog input; Modbus HR317</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1906" data-i="1841" data-acc="W" data-u="" id="obj-piv-1841"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1841</td><td class="n">AirQuality_VOC.ChFilter_RW</td><td class="d">VOC sensor - Filter channel; Modbus HR318</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1907" data-i="1842" data-acc="W" data-u="" id="obj-piv-1842"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1842</td><td class="n">DscgP.Board_RW</td><td class="d">Discharge pressure - Board selected; Modbus HR319</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1908" data-i="1843" data-acc="W" data-u="" id="obj-piv-1843"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1843</td><td class="n">DscgP.Ch_Id_RW</td><td class="d">Discharge pressure - Channel id selected; Modbus HR320</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1909" data-i="1844" data-acc="W" data-u="" id="obj-piv-1844"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1844</td><td class="n">DscgP.Ch_Type_RW</td><td class="d">Discharge pressure - Type probe used; Modbus HR321</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1910" data-i="1845" data-acc="W" data-u="" id="obj-av-1845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1845</td><td class="n">DscgP.MinVal_RW</td><td class="d">Discharge pressure - Minimum value analog input; Modbus HR322</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1911" data-i="1846" data-acc="W" data-u="" id="obj-av-1846"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1846</td><td class="n">DscgP.MaxVal_RW</td><td class="d">Discharge pressure - Maximum value analog input; Modbus HR323</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1912" data-i="1847" data-acc="W" data-u="" id="obj-av-1847"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1847</td><td class="n">DscgP.Offset_RW</td><td class="d">Discharge pressure - Offset analog input; Modbus HR324</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1913" data-i="1848" data-acc="W" data-u="" id="obj-piv-1848"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1848</td><td class="n">DscgP.ChFilter_RW</td><td class="d">Discharge pressure - Filter channel; Modbus HR325</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1914" data-i="1849" data-acc="W" data-u="" id="obj-piv-1849"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1849</td><td class="n">DscgT.Board_RW</td><td class="d">Discharge temperature - Board selected; Modbus HR326</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1915" data-i="1850" data-acc="W" data-u="" id="obj-piv-1850"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1850</td><td class="n">DscgT.Ch_Id_RW</td><td class="d">Discharge temperature - Channel id selected; Modbus HR327</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1916" data-i="1851" data-acc="W" data-u="" id="obj-piv-1851"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1851</td><td class="n">DscgT.Ch_Type_RW</td><td class="d">Discharge temperature - Type probe used; Modbus HR328</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1917" data-i="1852" data-acc="W" data-u="" id="obj-av-1852"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1852</td><td class="n">DscgT.MinVal_RW</td><td class="d">Discharge temperature - Minimum value analog input; Modbus HR329</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1918" data-i="1853" data-acc="W" data-u="" id="obj-av-1853"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1853</td><td class="n">DscgT.MaxVal_RW</td><td class="d">Discharge temperature - Maximum value analog input; Modbus HR330</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1919" data-i="1854" data-acc="W" data-u="" id="obj-av-1854"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1854</td><td class="n">DscgT.Offset_RW</td><td class="d">Discharge temperature - Offset analog input; Modbus HR331</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1920" data-i="1855" data-acc="W" data-u="" id="obj-piv-1855"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1855</td><td class="n">DscgT.ChFilter_RW</td><td class="d">Discharge temperature - Filter channel; Modbus HR332</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1921" data-i="1856" data-acc="W" data-u="" id="obj-piv-1856"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1856</td><td class="n">SuctP.Board_RW</td><td class="d">Suction pressure - Board selected; Modbus HR333</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1922" data-i="1857" data-acc="W" data-u="" id="obj-piv-1857"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1857</td><td class="n">SuctP.Ch_Id_RW</td><td class="d">Suction pressure - Channel id selected; Modbus HR334</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1923" data-i="1858" data-acc="W" data-u="" id="obj-piv-1858"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1858</td><td class="n">SuctP.Ch_Type_RW</td><td class="d">Suction pressure - Type probe used; Modbus HR335</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
