<tr data-row data-type="AV" data-to="2" data-o="1924" data-i="1859" data-acc="W" data-u="" id="obj-av-1859"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1859</td><td class="n">SuctP.MinVal_RW</td><td class="d">Suction pressure - Minimum value analog input; Modbus HR336</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1925" data-i="1860" data-acc="W" data-u="" id="obj-av-1860"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1860</td><td class="n">SuctP.MaxVal_RW</td><td class="d">Suction pressure - Maximum value analog input; Modbus HR337</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1926" data-i="1861" data-acc="W" data-u="" id="obj-av-1861"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1861</td><td class="n">SuctP.Offset_RW</td><td class="d">Suction pressure - Offset analog input; Modbus HR338</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1927" data-i="1862" data-acc="W" data-u="" id="obj-piv-1862"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1862</td><td class="n">SuctP.ChFilter_RW</td><td class="d">Suction pressure - Filter channel; Modbus HR339</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1928" data-i="1863" data-acc="W" data-u="" id="obj-piv-1863"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1863</td><td class="n">SuctT.Board_RW</td><td class="d">Suction temperature - Board selected; Modbus HR340</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1929" data-i="1864" data-acc="W" data-u="" id="obj-piv-1864"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1864</td><td class="n">SuctT.Ch_Id_RW</td><td class="d">Suction temperature - Channel id selected; Modbus HR341</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1930" data-i="1865" data-acc="W" data-u="" id="obj-piv-1865"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1865</td><td class="n">SuctT.Ch_Type_RW</td><td class="d">Suction temperature - Type probe used; Modbus HR342</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1931" data-i="1866" data-acc="W" data-u="" id="obj-av-1866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1866</td><td class="n">SuctT.MinVal_RW</td><td class="d">Suction temperature - Minimum value analog input; Modbus HR343</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1932" data-i="1867" data-acc="W" data-u="" id="obj-av-1867"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1867</td><td class="n">SuctT.MaxVal_RW</td><td class="d">Suction temperature - Maximum value analog input; Modbus HR344</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1933" data-i="1868" data-acc="W" data-u="" id="obj-av-1868"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1868</td><td class="n">SuctT.Offset_RW</td><td class="d">Suction temperature - Offset analog input; Modbus HR345</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1934" data-i="1869" data-acc="W" data-u="" id="obj-piv-1869"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1869</td><td class="n">SuctT.ChFilter_RW</td><td class="d">Suction temperature - Filter channel; Modbus HR346</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1935" data-i="1870" data-acc="W" data-u="" id="obj-piv-1870"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1870</td><td class="n">OA_CoilWaterTemp.Board_RW</td><td class="d">Outdoor air pre-treatment coil water temperature - Board selected; Modbus HR347</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1936" data-i="1871" data-acc="W" data-u="" id="obj-piv-1871"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1871</td><td class="n">OA_CoilWaterTemp.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment coil water temperature - Channel id selected; Modbus HR348</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1937" data-i="1872" data-acc="W" data-u="" id="obj-piv-1872"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1872</td><td class="n">OA_CoilWaterTemp.Ch_Type_RW</td><td class="d">Outdoor air pre-treatment coil water temperature - Type probe used; Modbus HR349</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1938" data-i="1873" data-acc="W" data-u="" id="obj-av-1873"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1873</td><td class="n">OA_CoilWaterTemp.MinVal_RW</td><td class="d">Outdoor air pre-treatment coil water temperature - Minimum value analog input; Modbus HR350</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1939" data-i="1874" data-acc="W" data-u="" id="obj-av-1874"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1874</td><td class="n">OA_CoilWaterTemp.MaxVal_RW</td><td class="d">Outdoor air pre-treatment coil water temperature - Maximum value analog; Modbus HR351</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1940" data-i="1875" data-acc="W" data-u="" id="obj-av-1875"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1875</td><td class="n">OA_CoilWaterTemp.Offset_RW</td><td class="d">Outdoor air pre-treatment coil water temperature - Offset analog input; Modbus HR352</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1941" data-i="1876" data-acc="W" data-u="" id="obj-piv-1876"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1876</td><td class="n">OA_CoilWaterTemp.ChFilter_RW</td><td class="d">Outdoor air pre-treatment coil water temperature - Filter channel; Modbus HR353</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1942" data-i="1877" data-acc="W" data-u="" id="obj-piv-1877"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1877</td><td class="n">PreHeatCoilWaterTemp.Board_RW</td><td class="d">Preheat coil water temperature - Board selected; Modbus HR354</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1943" data-i="1878" data-acc="W" data-u="" id="obj-piv-1878"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1878</td><td class="n">PreHeatCoilWaterTemp.Ch_Id_RW</td><td class="d">Preheat coil water temperature - Channel id selected; Modbus HR355</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1944" data-i="1879" data-acc="W" data-u="" id="obj-piv-1879"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1879</td><td class="n">PreHeatCoilWaterTemp.Ch_Type_RW</td><td class="d">Preheat coil water temperature - Type probe used; Modbus HR356</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1945" data-i="1880" data-acc="W" data-u="" id="obj-av-1880"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1880</td><td class="n">PreHeatCoilWaterTemp.MinVal_RW</td><td class="d">Preheat coil water temperature - Minimum value analog input; Modbus HR357</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1946" data-i="1881" data-acc="W" data-u="" id="obj-av-1881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1881</td><td class="n">PreHeatCoilWaterTemp.MaxVal_RW</td><td class="d">Preheat coil water temperature - Maximum value analog input; Modbus HR358</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1947" data-i="1882" data-acc="W" data-u="" id="obj-av-1882"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1882</td><td class="n">PreHeatCoilWaterTemp.Offset_RW</td><td class="d">Preheat coil water temperature - Offset analog input; Modbus HR359</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1948" data-i="1883" data-acc="W" data-u="" id="obj-piv-1883"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1883</td><td class="n">PreHeatCoilWaterTemp.ChFilter_RW</td><td class="d">Preheat coil water temperature - Filter channel; Modbus HR360</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1949" data-i="1884" data-acc="W" data-u="" id="obj-piv-1884"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1884</td><td class="n">MainCoilWaterTemp.Board_RW</td><td class="d">Main coil water temperature - Board selected; Modbus HR361</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1950" data-i="1885" data-acc="W" data-u="" id="obj-piv-1885"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1885</td><td class="n">MainCoilWaterTemp.Ch_Id_RW</td><td class="d">Main coil water temperature - Channel id selected; Modbus HR362</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1951" data-i="1886" data-acc="W" data-u="" id="obj-piv-1886"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1886</td><td class="n">MainCoilWaterTemp.Ch_Type_RW</td><td class="d">Main coil water temperature - Type probe used; Modbus HR363</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1952" data-i="1887" data-acc="W" data-u="" id="obj-av-1887"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1887</td><td class="n">MainCoilWaterTemp.MinVal_RW</td><td class="d">Main coil water temperature - Minimum value analog input; Modbus HR364</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1953" data-i="1888" data-acc="W" data-u="" id="obj-av-1888"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1888</td><td class="n">MainCoilWaterTemp.MaxVal_RW</td><td class="d">Main coil water temperature - Maximum value analog input; Modbus HR365</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1954" data-i="1889" data-acc="W" data-u="" id="obj-av-1889"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1889</td><td class="n">MainCoilWaterTemp.Offset_RW</td><td class="d">Main coil water temperature - Offset analog input; Modbus HR366</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1955" data-i="1890" data-acc="W" data-u="" id="obj-piv-1890"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1890</td><td class="n">MainCoilWaterTemp.ChFilter_RW</td><td class="d">Main coil water temperature - Filter channel; Modbus HR367</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1956" data-i="1891" data-acc="W" data-u="" id="obj-piv-1891"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1891</td><td class="n">ReHeatCoilWaterTemp.Board_RW</td><td class="d">Postheat coil water temperature - Board selected; Modbus HR368</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1957" data-i="1892" data-acc="W" data-u="" id="obj-piv-1892"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1892</td><td class="n">ReHeatCoilWaterTemp.Ch_Id_RW</td><td class="d">Postheat coil water temperature - Channel id selected; Modbus HR369</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1958" data-i="1893" data-acc="W" data-u="" id="obj-piv-1893"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1893</td><td class="n">ReHeatCoilWaterTemp.Ch_Type_RW</td><td class="d">Postheat coil water temperature - Type probe used; Modbus HR370</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1959" data-i="1894" data-acc="W" data-u="" id="obj-av-1894"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1894</td><td class="n">ReHeatCoilWaterTemp.MinVal_RW</td><td class="d">Postheat coil water temperature - Minimum value analog input; Modbus HR371</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1960" data-i="1895" data-acc="W" data-u="" id="obj-av-1895"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1895</td><td class="n">ReHeatCoilWaterTemp.MaxVal_RW</td><td class="d">Postheat coil water temperature - Maximum value analog input; Modbus HR372</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1961" data-i="1896" data-acc="W" data-u="" id="obj-av-1896"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1896</td><td class="n">ReHeatCoilWaterTemp.Offset_RW</td><td class="d">Postheat coil water temperature - Offset analog input; Modbus HR373</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1962" data-i="1897" data-acc="W" data-u="" id="obj-piv-1897"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1897</td><td class="n">ReHeatCoilWaterTemp.ChFilter_RW</td><td class="d">Postheat coil water temperature - Filter channel; Modbus HR374</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1963" data-i="1898" data-acc="W" data-u="" id="obj-piv-1898"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1898</td><td class="n">AuxPrb_1.Board_RW</td><td class="d">Auxiliary probe 1 - Board selected; Modbus HR375</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1964" data-i="1899" data-acc="W" data-u="" id="obj-piv-1899"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1899</td><td class="n">AuxPrb_1.Ch_Id_RW</td><td class="d">Auxiliary probe 1 - Channel id selected; Modbus HR376</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1965" data-i="1900" data-acc="W" data-u="" id="obj-piv-1900"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1900</td><td class="n">AuxPrb_1.Ch_Type_RW</td><td class="d">Auxiliary probe 1 - Type probe used; Modbus HR377</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1966" data-i="1901" data-acc="W" data-u="" id="obj-av-1901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1901</td><td class="n">AuxPrb_1.MinVal_RW</td><td class="d">Auxiliary probe 1 - Minimum value analog input; Modbus HR378</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1967" data-i="1902" data-acc="W" data-u="" id="obj-av-1902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1902</td><td class="n">AuxPrb_1.MaxVal_RW</td><td class="d">Auxiliary probe 1 - Maximum value analog input; Modbus HR379</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1968" data-i="1903" data-acc="W" data-u="" id="obj-av-1903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1903</td><td class="n">AuxPrb_1.Offset_RW</td><td class="d">Auxiliary probe 1 - Offset analog input; Modbus HR380</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1969" data-i="1904" data-acc="W" data-u="" id="obj-piv-1904"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1904</td><td class="n">AuxPrb_1.ChFilter_RW</td><td class="d">Auxiliary probe 1 - Filter channel; Modbus HR381</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1970" data-i="1905" data-acc="W" data-u="" id="obj-piv-1905"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1905</td><td class="n">AuxPrb_2.Board_RW</td><td class="d">Auxiliary probe 2 - Board selected; Modbus HR382</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1971" data-i="1906" data-acc="W" data-u="" id="obj-piv-1906"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1906</td><td class="n">AuxPrb_2.Ch_Id_RW</td><td class="d">Auxiliary probe 2 - Channel id selected; Modbus HR383</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1972" data-i="1907" data-acc="W" data-u="" id="obj-piv-1907"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1907</td><td class="n">AuxPrb_2.Ch_Type_RW</td><td class="d">Auxiliary probe 2 - Type probe used; Modbus HR384</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1973" data-i="1908" data-acc="W" data-u="" id="obj-av-1908"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1908</td><td class="n">AuxPrb_2.MinVal_RW</td><td class="d">Auxiliary probe 2 - Minimum value analog input; Modbus HR385</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1974" data-i="1909" data-acc="W" data-u="" id="obj-av-1909"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1909</td><td class="n">AuxPrb_2.MaxVal_RW</td><td class="d">Auxiliary probe 2 - Maximum value analog input; Modbus HR386</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1975" data-i="1910" data-acc="W" data-u="" id="obj-av-1910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1910</td><td class="n">AuxPrb_2.Offset_RW</td><td class="d">Auxiliary probe 2 - Offset analog input; Modbus HR387</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1976" data-i="1911" data-acc="W" data-u="" id="obj-piv-1911"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1911</td><td class="n">AuxPrb_2.ChFilter_RW</td><td class="d">Auxiliary probe 2 - Filter channel; Modbus HR388</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1977" data-i="1912" data-acc="W" data-u="" id="obj-piv-1912"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1912</td><td class="n">AuxPrb_3.Board_RW</td><td class="d">Auxiliary probe 3 - Board selected; Modbus HR389</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1978" data-i="1913" data-acc="W" data-u="" id="obj-piv-1913"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1913</td><td class="n">AuxPrb_3.Ch_Id_RW</td><td class="d">Auxiliary probe 3 - Channel id selected; Modbus HR390</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1979" data-i="1914" data-acc="W" data-u="" id="obj-piv-1914"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1914</td><td class="n">AuxPrb_3.Ch_Type_RW</td><td class="d">Auxiliary probe 3 - Type probe used; Modbus HR391</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1980" data-i="1915" data-acc="W" data-u="" id="obj-av-1915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1915</td><td class="n">AuxPrb_3.MinVal_RW</td><td class="d">Auxiliary probe 3 - Minimum value analog input; Modbus HR392</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1981" data-i="1916" data-acc="W" data-u="" id="obj-av-1916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1916</td><td class="n">AuxPrb_3.MaxVal_RW</td><td class="d">Auxiliary probe 3 - Maximum value analog input; Modbus HR393</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1982" data-i="1917" data-acc="W" data-u="" id="obj-av-1917"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1917</td><td class="n">AuxPrb_3.Offset_RW</td><td class="d">Auxiliary probe 3 - Offset analog input; Modbus HR394</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1983" data-i="1918" data-acc="W" data-u="" id="obj-piv-1918"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1918</td><td class="n">AuxPrb_3.ChFilter_RW</td><td class="d">Auxiliary probe 3 - Filter channel; Modbus HR395</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1984" data-i="1919" data-acc="W" data-u="" id="obj-piv-1919"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1919</td><td class="n">AuxPrb_4.Board_RW</td><td class="d">Auxiliary probe 4 - Board selected; Modbus HR396</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1985" data-i="1920" data-acc="W" data-u="" id="obj-piv-1920"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1920</td><td class="n">AuxPrb_4.Ch_Id_RW</td><td class="d">Auxiliary probe 4 - Channel id selected; Modbus HR397</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1986" data-i="1921" data-acc="W" data-u="" id="obj-piv-1921"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1921</td><td class="n">AuxPrb_4.Ch_Type_RW</td><td class="d">Auxiliary probe 4 - Type probe used; Modbus HR398</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1987" data-i="1922" data-acc="W" data-u="" id="obj-av-1922"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1922</td><td class="n">AuxPrb_4.MinVal_RW</td><td class="d">Auxiliary probe 4 - Minimum value analog input; Modbus HR399</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1988" data-i="1923" data-acc="W" data-u="" id="obj-av-1923"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1923</td><td class="n">AuxPrb_4.MaxVal_RW</td><td class="d">Auxiliary probe 4 - Maximum value analog input; Modbus HR400</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1989" data-i="1924" data-acc="W" data-u="" id="obj-av-1924"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1924</td><td class="n">AuxPrb_4.Offset_RW</td><td class="d">Auxiliary probe 4 - Offset analog input; Modbus HR401</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1990" data-i="1925" data-acc="W" data-u="" id="obj-piv-1925"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1925</td><td class="n">AuxPrb_4.ChFilter_RW</td><td class="d">Auxiliary probe 4 - Filter channel; Modbus HR402</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1991" data-i="1926" data-acc="W" data-u="" id="obj-piv-1926"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1926</td><td class="n">Ain_SetP.Board_RW</td><td class="d">Setpoint by AIN - Board selected; Modbus HR403</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1992" data-i="1927" data-acc="W" data-u="" id="obj-piv-1927"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1927</td><td class="n">Ain_SetP.Ch_Id_RW</td><td class="d">Setpoint by AIN - Channel id selected; Modbus HR404</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1993" data-i="1928" data-acc="W" data-u="" id="obj-piv-1928"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1928</td><td class="n">Ain_SetP.Ch_Type_RW</td><td class="d">Setpoint by AIN - Type probe used; Modbus HR405</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1994" data-i="1929" data-acc="W" data-u="" id="obj-av-1929"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1929</td><td class="n">Ain_SetP.MinVal_RW</td><td class="d">Setpoint by AIN - Minimum value analog input; Modbus HR406</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1995" data-i="1930" data-acc="W" data-u="" id="obj-av-1930"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1930</td><td class="n">Ain_SetP.MaxVal_RW</td><td class="d">Setpoint by AIN - Maximum value analog input; Modbus HR407</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1996" data-i="1931" data-acc="W" data-u="" id="obj-av-1931"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1931</td><td class="n">Ain_SetP.Offset_RW</td><td class="d">Setpoint by AIN - Offset analog input; Modbus HR408</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1997" data-i="1932" data-acc="W" data-u="" id="obj-piv-1932"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1932</td><td class="n">Ain_SetP.ChFilter_RW</td><td class="d">Setpoint by AIN - Filter channel; Modbus HR409</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1998" data-i="1933" data-acc="W" data-u="" id="obj-piv-1933"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1933</td><td class="n">SupplyRecoveryTemp.Board_RW</td><td class="d">Supply recovery temperature - Board selected; Modbus HR410</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="1999" data-i="1934" data-acc="W" data-u="" id="obj-piv-1934"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1934</td><td class="n">SupplyRecoveryTemp.Ch_Id_RW</td><td class="d">Supply recovery temperature - Channel id selected; Modbus HR411</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2000" data-i="1935" data-acc="W" data-u="" id="obj-piv-1935"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1935</td><td class="n">SupplyRecoveryTemp.Ch_Type_RW</td><td class="d">Supply recovery temperature - Type probe used; Modbus HR412</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2001" data-i="1936" data-acc="W" data-u="" id="obj-av-1936"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1936</td><td class="n">SupplyRecoveryTemp.MinVal_RW</td><td class="d">Supply recovery temperature - Minimum value analog input; Modbus HR413</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2002" data-i="1937" data-acc="W" data-u="" id="obj-av-1937"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1937</td><td class="n">SupplyRecoveryTemp.MaxVal_RW</td><td class="d">Supply recovery temperature - Maximum value analog input; Modbus HR414</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2003" data-i="1938" data-acc="W" data-u="" id="obj-av-1938"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1938</td><td class="n">SupplyRecoveryTemp.Offset_RW</td><td class="d">Supply recovery temperature - Offset analog input; Modbus HR415</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2004" data-i="1939" data-acc="W" data-u="" id="obj-piv-1939"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1939</td><td class="n">SupplyRecoveryTemp.ChFilter_RW</td><td class="d">Supply recovery temperature - Filter channel; Modbus HR416</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2005" data-i="1940" data-acc="W" data-u="" id="obj-piv-1940"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1940</td><td class="n">RetRecoveryTemp.Board_RW</td><td class="d">Return recovery temperature - Board selected; Modbus HR417</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2006" data-i="1941" data-acc="W" data-u="" id="obj-piv-1941"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1941</td><td class="n">RetRecoveryTemp.Ch_Id_RW</td><td class="d">Return recovery temperature - Channel id selected; Modbus HR418</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2007" data-i="1942" data-acc="W" data-u="" id="obj-piv-1942"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1942</td><td class="n">RetRecoveryTemp.Ch_Type_RW</td><td class="d">Return recovery temperature - Type probe used; Modbus HR419</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2008" data-i="1943" data-acc="W" data-u="" id="obj-av-1943"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1943</td><td class="n">RetRecoveryTemp.MinVal_RW</td><td class="d">Return recovery temperature - Minimum value analog input; Modbus HR420</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2009" data-i="1944" data-acc="W" data-u="" id="obj-av-1944"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1944</td><td class="n">RetRecoveryTemp.MaxVal_RW</td><td class="d">Return recovery temperature - Maximum value analog input; Modbus HR421</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2010" data-i="1945" data-acc="W" data-u="" id="obj-av-1945"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1945</td><td class="n">RetRecoveryTemp.Offset_RW</td><td class="d">Return recovery temperature - Offset analog input; Modbus HR422</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2011" data-i="1946" data-acc="W" data-u="" id="obj-piv-1946"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1946</td><td class="n">RetRecoveryTemp.ChFilter_RW</td><td class="d">Return recovery temperature - Filter channel; Modbus HR423</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2012" data-i="1947" data-acc="W" data-u="" id="obj-piv-1947"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1947</td><td class="n">HepaFilt_1.Board_RW</td><td class="d">Hepa filter 1 - Board selected; Modbus HR424</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2013" data-i="1948" data-acc="W" data-u="" id="obj-piv-1948"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1948</td><td class="n">HepaFilt_1.Ch_Id_RW</td><td class="d">Hepa filter 1 - Channel id selected; Modbus HR425</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2014" data-i="1949" data-acc="W" data-u="" id="obj-piv-1949"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1949</td><td class="n">HepaFilt_1.Ch_Type_RW</td><td class="d">Hepa filter 1 - Type probe used; Modbus HR426</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2015" data-i="1950" data-acc="W" data-u="" id="obj-av-1950"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1950</td><td class="n">HepaFilt_1.MinVal_RW</td><td class="d">Hepa filter 1 - Minimum value analog input; Modbus HR427</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2016" data-i="1951" data-acc="W" data-u="" id="obj-av-1951"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1951</td><td class="n">HepaFilt_1.MaxVal_RW</td><td class="d">Hepa filter 1 - Maximum value analog input; Modbus HR428</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2017" data-i="1952" data-acc="W" data-u="" id="obj-av-1952"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1952</td><td class="n">HepaFilt_1.Offset_RW</td><td class="d">Hepa filter 1 - Offset analog input; Modbus HR429</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2018" data-i="1953" data-acc="W" data-u="" id="obj-piv-1953"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1953</td><td class="n">HepaFilt_1.ChFilter_RW</td><td class="d">Hepa filter 1 - Filter channel; Modbus HR430</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2019" data-i="1954" data-acc="W" data-u="" id="obj-piv-1954"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1954</td><td class="n">HepaFilt_2.Board_RW</td><td class="d">Hepa filter 2 - Board selected; Modbus HR431</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2020" data-i="1955" data-acc="W" data-u="" id="obj-piv-1955"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1955</td><td class="n">HepaFilt_2.Ch_Id_RW</td><td class="d">Hepa filter 2 - Channel id selected; Modbus HR432</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2021" data-i="1956" data-acc="W" data-u="" id="obj-piv-1956"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1956</td><td class="n">HepaFilt_2.Ch_Type_RW</td><td class="d">Hepa filter 2 - Type probe used; Modbus HR433</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2022" data-i="1957" data-acc="W" data-u="" id="obj-av-1957"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1957</td><td class="n">HepaFilt_2.MinVal_RW</td><td class="d">Hepa filter 2 - Minimum value analog input; Modbus HR434</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2023" data-i="1958" data-acc="W" data-u="" id="obj-av-1958"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1958</td><td class="n">HepaFilt_2.MaxVal_RW</td><td class="d">Hepa filter 2 - Maximum value analog input; Modbus HR435</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2024" data-i="1959" data-acc="W" data-u="" id="obj-av-1959"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1959</td><td class="n">HepaFilt_2.Offset_RW</td><td class="d">Hepa filter 2 - Offset analog input; Modbus HR436</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2025" data-i="1960" data-acc="W" data-u="" id="obj-piv-1960"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1960</td><td class="n">HepaFilt_2.ChFilter_RW</td><td class="d">Hepa filter 2 - Filter channel; Modbus HR437</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2026" data-i="1961" data-acc="W" data-u="" id="obj-piv-1961"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1961</td><td class="n">SupplyAirFlwSw.Board_RW</td><td class="d">Supply air flow switch - Board selected; Modbus HR438</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2027" data-i="1962" data-acc="W" data-u="" id="obj-piv-1962"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1962</td><td class="n">SupplyAirFlwSw.Ch_Id_RW</td><td class="d">Supply air flow switch - Channel id selected; Modbus HR439</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2028" data-i="1963" data-acc="W" data-u="" id="obj-piv-1963"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1963</td><td class="n">RetAirFlwSw.Board_RW</td><td class="d">Return air flow switch - Board selected; Modbus HR440</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2029" data-i="1964" data-acc="W" data-u="" id="obj-piv-1964"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1964</td><td class="n">RetAirFlwSw.Ch_Id_RW</td><td class="d">Return air flow switch - Channel id selected; Modbus HR441</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2030" data-i="1965" data-acc="W" data-u="" id="obj-piv-1965"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1965</td><td class="n">AirFlwSw.Board_RW</td><td class="d">Air flow switch - Board selected; Modbus HR442</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2031" data-i="1966" data-acc="W" data-u="" id="obj-piv-1966"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1966</td><td class="n">AirFlwSw.Ch_Id_RW</td><td class="d">Air flow switch - Channel id selected; Modbus HR443</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2032" data-i="1967" data-acc="W" data-u="" id="obj-piv-1967"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1967</td><td class="n">AFreezeSw.Board_RW</td><td class="d">Antifreeze switch - Board selected; Modbus HR444</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2033" data-i="1968" data-acc="W" data-u="" id="obj-piv-1968"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1968</td><td class="n">AFreezeSw.Ch_Id_RW</td><td class="d">Antifreeze switch - Channel id selected; Modbus HR445</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2034" data-i="1969" data-acc="W" data-u="" id="obj-piv-1969"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1969</td><td class="n">RemOnOff.Board_RW</td><td class="d">Remote On/Off - Board selected; Modbus HR446</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2035" data-i="1970" data-acc="W" data-u="" id="obj-piv-1970"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1970</td><td class="n">RemOnOff.Ch_Id_RW</td><td class="d">Remote On/Off - Channel id selected; Modbus HR447</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2036" data-i="1971" data-acc="W" data-u="" id="obj-piv-1971"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1971</td><td class="n">SupplyFanOvld_1.Board_RW</td><td class="d">Supply fan overload 1 - Board selected; Modbus HR448</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2037" data-i="1972" data-acc="W" data-u="" id="obj-piv-1972"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1972</td><td class="n">SupplyFanOvld_1.Ch_Id_RW</td><td class="d">Supply fan overload 1 - Channel id selected; Modbus HR449</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2038" data-i="1973" data-acc="W" data-u="" id="obj-piv-1973"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1973</td><td class="n">RetFanOvld_1.Board_RW</td><td class="d">Return fan overload 1 - Board selected; Modbus HR450</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2039" data-i="1974" data-acc="W" data-u="" id="obj-piv-1974"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1974</td><td class="n">RetFanOvld_1.Ch_Id_RW</td><td class="d">Return fan overload 1 - Channel id selected; Modbus HR451</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2040" data-i="1975" data-acc="W" data-u="" id="obj-piv-1975"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1975</td><td class="n">SupplyFanOvld_2.Board_RW</td><td class="d">Supply fan overload 2 - Board selected; Modbus HR452</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2041" data-i="1976" data-acc="W" data-u="" id="obj-piv-1976"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1976</td><td class="n">SupplyFanOvld_2.Ch_Id_RW</td><td class="d">Supply fan overload 2 - Channel id selected; Modbus HR453</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2042" data-i="1977" data-acc="W" data-u="" id="obj-piv-1977"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1977</td><td class="n">RetFanOvld_2.Board_RW</td><td class="d">Return fan overload 2 - Board selected; Modbus HR454</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2043" data-i="1978" data-acc="W" data-u="" id="obj-piv-1978"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1978</td><td class="n">RetFanOvld_2.Ch_Id_RW</td><td class="d">Return fan overload 2 - Channel id selected; Modbus HR455</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2044" data-i="1979" data-acc="W" data-u="" id="obj-piv-1979"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1979</td><td class="n">SupplyFanInvAlrm.Board_RW</td><td class="d">Supply inverter alarm - Board selected; Modbus HR456</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2045" data-i="1980" data-acc="W" data-u="" id="obj-piv-1980"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1980</td><td class="n">SupplyFanInvAlrm.Ch_Id_RW</td><td class="d">Supply inverter alarm - Channel id selected; Modbus HR457</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2046" data-i="1981" data-acc="W" data-u="" id="obj-piv-1981"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1981</td><td class="n">RetFanInvAlrm.Board_RW</td><td class="d">Return inverter alarm - Board selected; Modbus HR458</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2047" data-i="1982" data-acc="W" data-u="" id="obj-piv-1982"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1982</td><td class="n">RetFanInvAlrm.Ch_Id_RW</td><td class="d">Return inverter alarm - Channel id selected; Modbus HR459</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2048" data-i="1983" data-acc="W" data-u="" id="obj-piv-1983"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1983</td><td class="n">FansOvld.Board_RW</td><td class="d">Fans overload - Board selected; Modbus HR460</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2049" data-i="1984" data-acc="W" data-u="" id="obj-piv-1984"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1984</td><td class="n">FansOvld.Ch_Id_RW</td><td class="d">Fans overload - Channel id selected; Modbus HR461</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2050" data-i="1985" data-acc="W" data-u="" id="obj-piv-1985"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1985</td><td class="n">CompOvld.Board_RW</td><td class="d">Compressor overload - Board selected; Modbus HR462</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2051" data-i="1986" data-acc="W" data-u="" id="obj-piv-1986"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1986</td><td class="n">CompOvld.Ch_Id_RW</td><td class="d">Compressor overload - Channel id selected; Modbus HR463</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2052" data-i="1987" data-acc="W" data-u="" id="obj-piv-1987"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1987</td><td class="n">HiPSw.Board_RW</td><td class="d">High discharge pressure switch - Board selected; Modbus HR464</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2053" data-i="1988" data-acc="W" data-u="" id="obj-piv-1988"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1988</td><td class="n">HiPSw.Ch_Id_RW</td><td class="d">High discharge pressure switch - Channel id selected; Modbus HR465</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2054" data-i="1989" data-acc="W" data-u="" id="obj-piv-1989"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1989</td><td class="n">LowPSw.Board_RW</td><td class="d">Low suction pressure switch - Board selected; Modbus HR466</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2055" data-i="1990" data-acc="W" data-u="" id="obj-piv-1990"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1990</td><td class="n">LowPSw.Ch_Id_RW</td><td class="d">Low suction pressure switch - Channel id selected; Modbus HR467</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2056" data-i="1991" data-acc="W" data-u="" id="obj-piv-1991"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1991</td><td class="n">RecoveryOvld.Board_RW</td><td class="d">Thermal wheel overload - Board selected; Modbus HR468</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2057" data-i="1992" data-acc="W" data-u="" id="obj-piv-1992"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1992</td><td class="n">RecoveryOvld.Ch_Id_RW</td><td class="d">Thermal wheel overload - Channel id selected; Modbus HR469</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2058" data-i="1993" data-acc="W" data-u="" id="obj-piv-1993"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1993</td><td class="n">SrsAlrm.Board_RW</td><td class="d">Serious alarm - Board selected; Modbus HR470</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2059" data-i="1994" data-acc="W" data-u="" id="obj-piv-1994"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1994</td><td class="n">SrsAlrm.Ch_Id_RW</td><td class="d">Serious alarm - Channel id selected; Modbus HR471</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2060" data-i="1995" data-acc="W" data-u="" id="obj-piv-1995"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1995</td><td class="n">GenAlrm.Board_RW</td><td class="d">Generic alarm - Board selected; Modbus HR472</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2061" data-i="1996" data-acc="W" data-u="" id="obj-piv-1996"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1996</td><td class="n">GenAlrm.Ch_Id_RW</td><td class="d">Generic alarm - Channel id selected; Modbus HR473</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2062" data-i="1997" data-acc="W" data-u="" id="obj-piv-1997"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1997</td><td class="n">GenWarning.Board_RW</td><td class="d">Generic warning - Board selected; Modbus HR474</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2063" data-i="1998" data-acc="W" data-u="" id="obj-piv-1998"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1998</td><td class="n">GenWarning.Ch_Id_RW</td><td class="d">Generic warning - Channel id selected; Modbus HR475</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2064" data-i="1999" data-acc="W" data-u="" id="obj-piv-1999"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1999</td><td class="n">FiltAlrm.Board_RW</td><td class="d">Filters alarm - Board selected; Modbus HR476</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2065" data-i="2000" data-acc="W" data-u="" id="obj-piv-2000"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2000</td><td class="n">FiltAlrm.Ch_Id_RW</td><td class="d">Filters alarm - Channel id selected; Modbus HR477</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2066" data-i="2001" data-acc="W" data-u="" id="obj-piv-2001"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2001</td><td class="n">SupplyFiltAlrm_1.Board_RW</td><td class="d">Supply filter alarm 1 - Board selected; Modbus HR478</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2067" data-i="2002" data-acc="W" data-u="" id="obj-piv-2002"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2002</td><td class="n">SupplyFiltAlrm_1.Ch_Id_RW</td><td class="d">Supply filter alarm 1 - Channel id selected; Modbus HR479</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2068" data-i="2003" data-acc="W" data-u="" id="obj-piv-2003"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2003</td><td class="n">SupplyFiltAlrm_2.Board_RW</td><td class="d">Supply filter alarm 2 - Board selected; Modbus HR480</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2069" data-i="2004" data-acc="W" data-u="" id="obj-piv-2004"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2004</td><td class="n">SupplyFiltAlrm_2.Ch_Id_RW</td><td class="d">Supply filter alarm 2 - Channel id selected; Modbus HR481</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2070" data-i="2005" data-acc="W" data-u="" id="obj-piv-2005"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2005</td><td class="n">RetFiltAlrm.Board_RW</td><td class="d">Return filter alarm - Board selected; Modbus HR482</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2071" data-i="2006" data-acc="W" data-u="" id="obj-piv-2006"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2006</td><td class="n">RetFiltAlrm.Ch_Id_RW</td><td class="d">Return filter alarm - Channel id selected; Modbus HR483</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2072" data-i="2007" data-acc="W" data-u="" id="obj-piv-2007"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2007</td><td class="n">HumAlrm.Board_RW</td><td class="d">Humidifier alarm - Board selected; Modbus HR484</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2073" data-i="2008" data-acc="W" data-u="" id="obj-piv-2008"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2008</td><td class="n">HumAlrm.Ch_Id_RW</td><td class="d">Humidifier alarm - Channel id selected; Modbus HR485</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2074" data-i="2009" data-acc="W" data-u="" id="obj-piv-2009"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2009</td><td class="n">MainCoilPmp1_Ovld.Board_RW</td><td class="d">Main coil pump 1 overload - Board selected; Modbus HR486</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2075" data-i="2010" data-acc="W" data-u="" id="obj-piv-2010"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2010</td><td class="n">MainCoilPmp1_Ovld.Ch_Id_RW</td><td class="d">Main coil pump 1 overload - Channel id selected; Modbus HR487</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2076" data-i="2011" data-acc="W" data-u="" id="obj-piv-2011"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2011</td><td class="n">MainCoilPmp2_Ovld.Board_RW</td><td class="d">Main coil pump 2 overload - Board selected; Modbus HR488</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2077" data-i="2012" data-acc="W" data-u="" id="obj-piv-2012"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2012</td><td class="n">MainCoilPmp2_Ovld.Ch_Id_RW</td><td class="d">Main coil pump 2 overload - Channel id selected; Modbus HR489</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2078" data-i="2013" data-acc="W" data-u="" id="obj-piv-2013"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2013</td><td class="n">ReHeatCoilPmp1_Ovld.Board_RW</td><td class="d">ReHeat coil pump 1 overload - Board selected; Modbus HR490</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2079" data-i="2014" data-acc="W" data-u="" id="obj-piv-2014"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2014</td><td class="n">ReHeatCoilPmp1_Ovld.Ch_Id_RW</td><td class="d">ReHeat coil pump 1 overload - Channel id selected; Modbus HR491</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2080" data-i="2015" data-acc="W" data-u="" id="obj-piv-2015"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2015</td><td class="n">ReHeatCoilPmp2_Ovld.Board_RW</td><td class="d">ReHeat coil pump 2 overload - Board selected; Modbus HR492</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2081" data-i="2016" data-acc="W" data-u="" id="obj-piv-2016"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2016</td><td class="n">ReHeatCoilPmp2_Ovld.Ch_Id_RW</td><td class="d">ReHeat coil pump 2 overload - Channel id selected; Modbus HR493</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2082" data-i="2017" data-acc="W" data-u="" id="obj-piv-2017"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2017</td><td class="n">PreHeatCoilPmp1_Ovld.Board_RW</td><td class="d">PreHeat coil pump 1 overload - Board selected; Modbus HR494</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2083" data-i="2018" data-acc="W" data-u="" id="obj-piv-2018"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2018</td><td class="n">PreHeatCoilPmp1_Ovld.Ch_Id_RW</td><td class="d">PreHeat coil pump 1 overload - Channel id selected; Modbus HR495</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2084" data-i="2019" data-acc="W" data-u="" id="obj-piv-2019"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2019</td><td class="n">PreHeatCoilPmp2_Ovld.Board_RW</td><td class="d">PreHeat coil pump 2 overload - Board selected; Modbus HR496</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2085" data-i="2020" data-acc="W" data-u="" id="obj-piv-2020"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2020</td><td class="n">PreHeatCoilPmp2_Ovld.Ch_Id_RW</td><td class="d">PreHeat coil pump 2 overload - Channel id selected; Modbus HR497</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2086" data-i="2021" data-acc="W" data-u="" id="obj-piv-2021"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2021</td><td class="n">OA_CoilPmp1_Ovld.Board_RW</td><td class="d">Outdoor air pre-treatment coil pump 1 overload - Board selected; Modbus HR498</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2087" data-i="2022" data-acc="W" data-u="" id="obj-piv-2022"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2022</td><td class="n">OA_CoilPmp1_Ovld.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment coil pump 1 overload - Channel id selected; Modbus HR499</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2088" data-i="2023" data-acc="W" data-u="" id="obj-piv-2023"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2023</td><td class="n">OA_CoilPmp2_Ovld.Board_RW</td><td class="d">Outdoor air pre-treatment coil pump 2 overload - Board selected; Modbus HR500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2089" data-i="2024" data-acc="W" data-u="" id="obj-piv-2024"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2024</td><td class="n">OA_CoilPmp2_Ovld.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment coil pump 2 overload - Channel id selected; Modbus HR501</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2090" data-i="2025" data-acc="W" data-u="" id="obj-piv-2025"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2025</td><td class="n">FreshAirDampSw.Board_RW</td><td class="d">Fresh air damper switch - Board selected; Modbus HR502</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2091" data-i="2026" data-acc="W" data-u="" id="obj-piv-2026"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2026</td><td class="n">FreshAirDampSw.Ch_Id_RW</td><td class="d">Fresh air damper switch - Channel id selected; Modbus HR503</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2092" data-i="2027" data-acc="W" data-u="" id="obj-piv-2027"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2027</td><td class="n">SupplyDamperSw.Board_RW</td><td class="d">Supply damper switch - Board selected; Modbus HR504</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2093" data-i="2028" data-acc="W" data-u="" id="obj-piv-2028"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2028</td><td class="n">SupplyDamperSw.Ch_Id_RW</td><td class="d">Supply damper switch - Channel id selected; Modbus HR505</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2094" data-i="2029" data-acc="W" data-u="" id="obj-piv-2029"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2029</td><td class="n">RetDampSw.Board_RW</td><td class="d">Return damper switch - Board selected; Modbus HR506</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2095" data-i="2030" data-acc="W" data-u="" id="obj-piv-2030"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2030</td><td class="n">RetDampSw.Ch_Id_RW</td><td class="d">Return damper switch - Channel id selected; Modbus HR507</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2096" data-i="2031" data-acc="W" data-u="" id="obj-piv-2031"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2031</td><td class="n">MainCoilFlwSw.Board_RW</td><td class="d">Main coil flow switch - Board selected; Modbus HR508</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2097" data-i="2032" data-acc="W" data-u="" id="obj-piv-2032"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2032</td><td class="n">MainCoilFlwSw.Ch_Id_RW</td><td class="d">Main coil flow switch - Channel id selected; Modbus HR509</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2098" data-i="2033" data-acc="W" data-u="" id="obj-piv-2033"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2033</td><td class="n">PreHeatCoilFlwSw.Board_RW</td><td class="d">Pre-heating coil flow switch - Board selected; Modbus HR510</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2099" data-i="2034" data-acc="W" data-u="" id="obj-piv-2034"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2034</td><td class="n">PreHeatCoilFlwSw.Ch_Id_RW</td><td class="d">Pre-heating coil flow switch - Channel id selected; Modbus HR511</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2100" data-i="2035" data-acc="W" data-u="" id="obj-piv-2035"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2035</td><td class="n">ReHeatCoilFlwSw.Board_RW</td><td class="d">Post-Heating coil flow switch - Board selected; Modbus HR512</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2101" data-i="2036" data-acc="W" data-u="" id="obj-piv-2036"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2036</td><td class="n">ReHeatCoilFlwSw.Ch_Id_RW</td><td class="d">Post-Heating coil flow switch - Channel id selected; Modbus HR513</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2102" data-i="2037" data-acc="W" data-u="" id="obj-piv-2037"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2037</td><td class="n">OA_CoilFlwSw.Board_RW</td><td class="d">Outdoor air pre-treatment coil flow switch - Board selected; Modbus HR514</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2103" data-i="2038" data-acc="W" data-u="" id="obj-piv-2038"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2038</td><td class="n">OA_CoilFlwSw.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment coil flow switch - Channel id selected; Modbus HR515</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2104" data-i="2039" data-acc="W" data-u="" id="obj-piv-2039"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2039</td><td class="n">RecoveryClogged.Board_RW</td><td class="d">Recovery clogged - Board selected; Modbus HR516</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2105" data-i="2040" data-acc="W" data-u="" id="obj-piv-2040"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2040</td><td class="n">RecoveryClogged.Ch_Id_RW</td><td class="d">Recovery clogged - Channel id selected; Modbus HR517</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2106" data-i="2041" data-acc="W" data-u="" id="obj-piv-2041"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2041</td><td class="n">ReHeatAlrm.Board_RW</td><td class="d">Re-heating alarm - Board selected; Modbus HR518</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2107" data-i="2042" data-acc="W" data-u="" id="obj-piv-2042"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2042</td><td class="n">ReHeatAlrm.Ch_Id_RW</td><td class="d">Re-heating alarm - Channel id selected; Modbus HR519</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2108" data-i="2043" data-acc="W" data-u="" id="obj-piv-2043"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2043</td><td class="n">PreHeatAlrm.Board_RW</td><td class="d">Pre-heating alarm - Board selected; Modbus HR520</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2109" data-i="2044" data-acc="W" data-u="" id="obj-piv-2044"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2044</td><td class="n">PreHeatAlrm.Ch_Id_RW</td><td class="d">Pre-heating alarm - Channel id selected; Modbus HR521</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2110" data-i="2045" data-acc="W" data-u="" id="obj-piv-2045"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2045</td><td class="n">MainHeatCoilAlrm.Board_RW</td><td class="d">Main coil alarm - Board selected; Modbus HR522</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2111" data-i="2046" data-acc="W" data-u="" id="obj-piv-2046"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2046</td><td class="n">MainHeatCoilAlrm.Ch_Id_RW</td><td class="d">Main coil alarm - Channel id selected; Modbus HR523</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2112" data-i="2047" data-acc="W" data-u="" id="obj-piv-2047"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2047</td><td class="n">OA_CoilAlrm.Board_RW</td><td class="d">Outdoor air pre-treatment -Heat alarm - Board selected; Modbus HR524</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2113" data-i="2048" data-acc="W" data-u="" id="obj-piv-2048"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2048</td><td class="n">OA_CoilAlrm.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment -Heat alarm - Channel id selected; Modbus HR525</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2114" data-i="2049" data-acc="W" data-u="" id="obj-piv-2049"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2049</td><td class="n">DoorSw.Board_RW</td><td class="d">Door Switch - Board selected; Modbus HR526</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2115" data-i="2050" data-acc="W" data-u="" id="obj-piv-2050"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2050</td><td class="n">DoorSw.Ch_Id_RW</td><td class="d">Door Switch - Channel id selected; Modbus HR527</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2116" data-i="2051" data-acc="W" data-u="" id="obj-piv-2051"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2051</td><td class="n">FireSmokeAlrm.Board_RW</td><td class="d">Fire/Smoke alarm - Board selected; Modbus HR528</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2117" data-i="2052" data-acc="W" data-u="" id="obj-piv-2052"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2052</td><td class="n">FireSmokeAlrm.Ch_Id_RW</td><td class="d">Fire/Smoke alarm - Channel id selected; Modbus HR529</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2118" data-i="2053" data-acc="W" data-u="" id="obj-piv-2053"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2053</td><td class="n">FiremanOverrideSw.Board_RW</td><td class="d">Fireman override switch - Board selected; Modbus HR530</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2119" data-i="2054" data-acc="W" data-u="" id="obj-piv-2054"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2054</td><td class="n">FiremanOverrideSw.Ch_Id_RW</td><td class="d">Fireman override switch - Channel id selected; Modbus HR531</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2120" data-i="2055" data-acc="W" data-u="" id="obj-piv-2055"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2055</td><td class="n">SummerWinterModeByDin.Board_RW</td><td class="d">Summer/Winter mode by digital input - Board selected; Modbus HR532</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2121" data-i="2056" data-acc="W" data-u="" id="obj-piv-2056"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2056</td><td class="n">SummerWinterModeByDin.Ch_Id_RW</td><td class="d">Summer/Winter mode by digital input - Channel id selected; Modbus HR533</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2122" data-i="2057" data-acc="W" data-u="" id="obj-piv-2057"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2057</td><td class="n">Din_SetP.Board_RW</td><td class="d">Setpoint by digital input - Board selected; Modbus HR534</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2123" data-i="2058" data-acc="W" data-u="" id="obj-piv-2058"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2058</td><td class="n">Din_SetP.Ch_Id_RW</td><td class="d">Setpoint by digital input - Channel id selected; Modbus HR535</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2124" data-i="2059" data-acc="W" data-u="" id="obj-piv-2059"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2059</td><td class="n">Eco_Mode.Board_RW</td><td class="d">Eco mode - Board selected; Modbus HR536</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2125" data-i="2060" data-acc="W" data-u="" id="obj-piv-2060"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2060</td><td class="n">Eco_Mode.Ch_Id_RW</td><td class="d">Eco mode - Channel id selected; Modbus HR537</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2126" data-i="2061" data-acc="W" data-u="" id="obj-piv-2061"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2061</td><td class="n">PreComf_Mode.Board_RW</td><td class="d">Precomfort mode - Board selected; Modbus HR538</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2127" data-i="2062" data-acc="W" data-u="" id="obj-piv-2062"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2062</td><td class="n">PreComf_Mode.Ch_Id_RW</td><td class="d">Precomfort mode - Channel id selected; Modbus HR539</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2128" data-i="2063" data-acc="W" data-u="" id="obj-piv-2063"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2063</td><td class="n">Comf_Mode.Board_RW</td><td class="d">Comfort mode - Board selected; Modbus HR540</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2129" data-i="2064" data-acc="W" data-u="" id="obj-piv-2064"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2064</td><td class="n">Comf_Mode.Ch_Id_RW</td><td class="d">Comfort mode - Channel id selected; Modbus HR541</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2130" data-i="2065" data-acc="W" data-u="" id="obj-piv-2065"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2065</td><td class="n">AuxDin_1.Board_RW</td><td class="d">Auxiliary digital input 1 - Board selected; Modbus HR542</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2131" data-i="2066" data-acc="W" data-u="" id="obj-piv-2066"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2066</td><td class="n">AuxDin_1.Ch_Id_RW</td><td class="d">Auxiliary digital input 1 - Channel id selected; Modbus HR543</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2132" data-i="2067" data-acc="W" data-u="" id="obj-piv-2067"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2067</td><td class="n">AuxDin_2.Board_RW</td><td class="d">Auxiliary digital input 2 - Board selected; Modbus HR544</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2133" data-i="2068" data-acc="W" data-u="" id="obj-piv-2068"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2068</td><td class="n">AuxDin_2.Ch_Id_RW</td><td class="d">Auxiliary digital input 2 - Channel id selected; Modbus HR545</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2134" data-i="2069" data-acc="W" data-u="" id="obj-piv-2069"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2069</td><td class="n">AuxDin_3.Board_RW</td><td class="d">Auxiliary digital input 3 - Board selected; Modbus HR546</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2135" data-i="2070" data-acc="W" data-u="" id="obj-piv-2070"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2070</td><td class="n">AuxDin_3.Ch_Id_RW</td><td class="d">Auxiliary digital input 3 - Channel id selected; Modbus HR547</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2136" data-i="2071" data-acc="W" data-u="" id="obj-piv-2071"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2071</td><td class="n">AuxDin_4.Board_RW</td><td class="d">Auxiliary digital input 4 - Board selected; Modbus HR548</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2137" data-i="2072" data-acc="W" data-u="" id="obj-piv-2072"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2072</td><td class="n">AuxDin_4.Ch_Id_RW</td><td class="d">Auxiliary digital input 4 - Channel id selected; Modbus HR549</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2138" data-i="2073" data-acc="W" data-u="" id="obj-piv-2073"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2073</td><td class="n">DfrHeatExch_Din.Board_RW</td><td class="d">Heat exchanger defrost by Din - Board selected; Modbus HR550</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2139" data-i="2074" data-acc="W" data-u="" id="obj-piv-2074"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2074</td><td class="n">DfrHeatExch_Din.Ch_Id_RW</td><td class="d">Heat exchanger defrost by Din - Channel id selected; Modbus HR551</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2140" data-i="2075" data-acc="W" data-u="" id="obj-piv-2075"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2075</td><td class="n">BypassDamp_Dout.Board_RW</td><td class="d">Bypass damper - Board selected; Modbus HR552</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2141" data-i="2076" data-acc="W" data-u="" id="obj-piv-2076"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2076</td><td class="n">BypassDamp_Dout.Ch_Id_RW</td><td class="d">Bypass damper - Channel id selected; Modbus HR553</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2142" data-i="2077" data-acc="W" data-u="" id="obj-piv-2077"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2077</td><td class="n">BypassDamp_Dout.T_On_RW</td><td class="d">Bypass damper - Time on cycle relay; Modbus HR554</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2143" data-i="2078" data-acc="W" data-u="" id="obj-piv-2078"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2078</td><td class="n">BypassDamp_Dout.T_Off_RW</td><td class="d">Bypass damper - Time off cycle releay; Modbus HR555</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2144" data-i="2079" data-acc="W" data-u="" id="obj-piv-2079"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2079</td><td class="n">BypassDamp_Dout.Ch_Type_RW</td><td class="d">Bypass damper - Digital output type; Modbus HR556</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2145" data-i="2080" data-acc="W" data-u="" id="obj-piv-2080"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2080</td><td class="n">BypassDamp_Open.Board_RW</td><td class="d">Bypass damper floating (open) - Board selected; Modbus HR557</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2146" data-i="2081" data-acc="W" data-u="" id="obj-piv-2081"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2081</td><td class="n">BypassDamp_Open.Ch_Id_RW</td><td class="d">Bypass damper floating (open) - Channel id selected; Modbus HR558</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2147" data-i="2082" data-acc="W" data-u="" id="obj-piv-2082"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2082</td><td class="n">BypassDamp_Open.T_On_RW</td><td class="d">Bypass damper floating (open) - Time on cycle relay; Modbus HR559</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2148" data-i="2083" data-acc="W" data-u="" id="obj-piv-2083"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2083</td><td class="n">BypassDamp_Open.T_Off_RW</td><td class="d">Bypass damper floating (open) - Time off cycle releay; Modbus HR560</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2149" data-i="2084" data-acc="W" data-u="" id="obj-piv-2084"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2084</td><td class="n">BypassDamp_Open.Ch_Type_RW</td><td class="d">Bypass damper floating (open) - Digital output type; Modbus HR561</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2150" data-i="2085" data-acc="W" data-u="" id="obj-piv-2085"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2085</td><td class="n">BypassDamp_Close.Board_RW</td><td class="d">Bypass damper floating (close) - Board selected; Modbus HR562</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2151" data-i="2086" data-acc="W" data-u="" id="obj-piv-2086"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2086</td><td class="n">BypassDamp_Close.Ch_Id_RW</td><td class="d">Bypass damper floating (close) - Channel id selected; Modbus HR563</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2152" data-i="2087" data-acc="W" data-u="" id="obj-piv-2087"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2087</td><td class="n">BypassDamp_Close.T_On_RW</td><td class="d">Bypass damper floating (close) - Time on cycle relay; Modbus HR564</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2153" data-i="2088" data-acc="W" data-u="" id="obj-piv-2088"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2088</td><td class="n">BypassDamp_Close.T_Off_RW</td><td class="d">Bypass damper floating (close) - Time off cycle releay; Modbus HR565</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2154" data-i="2089" data-acc="W" data-u="" id="obj-piv-2089"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2089</td><td class="n">BypassDamp_Close.Ch_Type_RW</td><td class="d">Bypass damper floating (close) - Digital output type; Modbus HR566</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2155" data-i="2090" data-acc="W" data-u="" id="obj-piv-2090"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2090</td><td class="n">FreshAirDamp_Dout.Board_RW</td><td class="d">Fresh air damper - Board selected; Modbus HR567</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2156" data-i="2091" data-acc="W" data-u="" id="obj-piv-2091"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2091</td><td class="n">FreshAirDamp_Dout.Ch_Id_RW</td><td class="d">Fresh air damper - Channel id selected; Modbus HR568</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2157" data-i="2092" data-acc="W" data-u="" id="obj-piv-2092"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2092</td><td class="n">FreshAirDamp_Dout.T_On_RW</td><td class="d">Fresh air damper - Time on cycle relay; Modbus HR569</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2158" data-i="2093" data-acc="W" data-u="" id="obj-piv-2093"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2093</td><td class="n">FreshAirDamp_Dout.T_Off_RW</td><td class="d">Fresh air damper - Time off cycle releay; Modbus HR570</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2159" data-i="2094" data-acc="W" data-u="" id="obj-piv-2094"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2094</td><td class="n">FreshAirDamp_Dout.Ch_Type_RW</td><td class="d">Fresh air damper - Digital output type; Modbus HR571</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2160" data-i="2095" data-acc="W" data-u="" id="obj-piv-2095"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2095</td><td class="n">ExhAirDamp_Dout.Board_RW</td><td class="d">Exhaust air damper - Board selected; Modbus HR572</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2161" data-i="2096" data-acc="W" data-u="" id="obj-piv-2096"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2096</td><td class="n">ExhAirDamp_Dout.Ch_Id_RW</td><td class="d">Exhaust air damper - Channel id selected; Modbus HR573</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2162" data-i="2097" data-acc="W" data-u="" id="obj-piv-2097"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2097</td><td class="n">ExhAirDamp_Dout.T_On_RW</td><td class="d">Exhaust air damper - Time on cycle relay; Modbus HR574</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2163" data-i="2098" data-acc="W" data-u="" id="obj-piv-2098"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2098</td><td class="n">ExhAirDamp_Dout.T_Off_RW</td><td class="d">Exhaust air damper - Time off cycle releay; Modbus HR575</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2164" data-i="2099" data-acc="W" data-u="" id="obj-piv-2099"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2099</td><td class="n">ExhAirDamp_Dout.Ch_Type_RW</td><td class="d">Exhaust air damper - Digital output type; Modbus HR576</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2165" data-i="2100" data-acc="W" data-u="" id="obj-piv-2100"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2100</td><td class="n">MixingDamp_Dout.Board_RW</td><td class="d">Mixing damper - Board selected; Modbus HR577</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2166" data-i="2101" data-acc="W" data-u="" id="obj-piv-2101"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2101</td><td class="n">MixingDamp_Dout.Ch_Id_RW</td><td class="d">Mixing damper - Channel id selected; Modbus HR578</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2167" data-i="2102" data-acc="W" data-u="" id="obj-piv-2102"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2102</td><td class="n">MixingDamp_Dout.T_On_RW</td><td class="d">Mixing damper - Time on cycle relay; Modbus HR579</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2168" data-i="2103" data-acc="W" data-u="" id="obj-piv-2103"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2103</td><td class="n">MixingDamp_Dout.T_Off_RW</td><td class="d">Mixing damper - Time off cycle releay; Modbus HR580</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2169" data-i="2104" data-acc="W" data-u="" id="obj-piv-2104"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2104</td><td class="n">MixingDamp_Dout.Ch_Type_RW</td><td class="d">Mixing damper - Digital output type; Modbus HR581</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2170" data-i="2105" data-acc="W" data-u="" id="obj-piv-2105"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2105</td><td class="n">SupplyAirDamp_Dout.Board_RW</td><td class="d">Supply air damper - Board selected; Modbus HR582</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2171" data-i="2106" data-acc="W" data-u="" id="obj-piv-2106"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2106</td><td class="n">SupplyAirDamp_Dout.Ch_Id_RW</td><td class="d">Supply air damper - Channel id selected; Modbus HR583</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2172" data-i="2107" data-acc="W" data-u="" id="obj-piv-2107"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2107</td><td class="n">SupplyAirDamp_Dout.T_On_RW</td><td class="d">Supply air damper - Time on cycle relay; Modbus HR584</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2173" data-i="2108" data-acc="W" data-u="" id="obj-piv-2108"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2108</td><td class="n">SupplyAirDamp_Dout.T_Off_RW</td><td class="d">Supply air damper - Time off cycle releay; Modbus HR585</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2174" data-i="2109" data-acc="W" data-u="" id="obj-piv-2109"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2109</td><td class="n">SupplyAirDamp_Dout.Ch_Type_RW</td><td class="d">Supply air damper - Digital output type; Modbus HR586</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2175" data-i="2110" data-acc="W" data-u="" id="obj-piv-2110"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2110</td><td class="n">RetAirDamp_Dout.Board_RW</td><td class="d">Return air damper - Board selected; Modbus HR587</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2176" data-i="2111" data-acc="W" data-u="" id="obj-piv-2111"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2111</td><td class="n">RetAirDamp_Dout.Ch_Id_RW</td><td class="d">Return air damper - Channel id selected; Modbus HR588</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2177" data-i="2112" data-acc="W" data-u="" id="obj-piv-2112"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2112</td><td class="n">RetAirDamp_Dout.T_On_RW</td><td class="d">Return air damper - Time on cycle relay; Modbus HR589</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2178" data-i="2113" data-acc="W" data-u="" id="obj-piv-2113"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2113</td><td class="n">RetAirDamp_Dout.T_Off_RW</td><td class="d">Return air damper - Time off cycle releay; Modbus HR590</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2179" data-i="2114" data-acc="W" data-u="" id="obj-piv-2114"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2114</td><td class="n">RetAirDamp_Dout.Ch_Type_RW</td><td class="d">Return air damper - Digital output type; Modbus HR591</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2180" data-i="2115" data-acc="W" data-u="" id="obj-piv-2115"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2115</td><td class="n">MixingDamp_Open.Board_RW</td><td class="d">Mixing damper floating (OPEN) - Board selected; Modbus HR592</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2181" data-i="2116" data-acc="W" data-u="" id="obj-piv-2116"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2116</td><td class="n">MixingDamp_Open.Ch_Id_RW</td><td class="d">Mixing damper floating (OPEN) - Channel id selected; Modbus HR593</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2182" data-i="2117" data-acc="W" data-u="" id="obj-piv-2117"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2117</td><td class="n">MixingDamp_Open.T_On_RW</td><td class="d">Mixing damper floating (OPEN) - Time on cycle relay; Modbus HR594</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2183" data-i="2118" data-acc="W" data-u="" id="obj-piv-2118"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2118</td><td class="n">MixingDamp_Open.T_Off_RW</td><td class="d">Mixing damper floating (OPEN) - Time off cycle releay; Modbus HR595</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2184" data-i="2119" data-acc="W" data-u="" id="obj-piv-2119"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2119</td><td class="n">MixingDamp_Open.Ch_Type_RW</td><td class="d">Mixing damper floating (OPEN) - Digital output type; Modbus HR596</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2185" data-i="2120" data-acc="W" data-u="" id="obj-piv-2120"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2120</td><td class="n">MixingDamp_Close.Board_RW</td><td class="d">Mixing damper floating (CLOSE) - Board selected; Modbus HR597</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2186" data-i="2121" data-acc="W" data-u="" id="obj-piv-2121"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2121</td><td class="n">MixingDamp_Close.Ch_Id_RW</td><td class="d">Mixing damper floating (CLOSE) - Channel id selected; Modbus HR598</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2187" data-i="2122" data-acc="W" data-u="" id="obj-piv-2122"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2122</td><td class="n">MixingDamp_Close.T_On_RW</td><td class="d">Mixing damper floating (CLOSE) - Time on cycle relay; Modbus HR599</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2188" data-i="2123" data-acc="W" data-u="" id="obj-piv-2123"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2123</td><td class="n">MixingDamp_Close.T_Off_RW</td><td class="d">Mixing damper floating (CLOSE) - Time off cycle releay; Modbus HR600</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2189" data-i="2124" data-acc="W" data-u="" id="obj-piv-2124"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2124</td><td class="n">MixingDamp_Close.Ch_Type_RW</td><td class="d">Mixing damper floating (CLOSE) - Digital output type; Modbus HR601</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2190" data-i="2125" data-acc="W" data-u="" id="obj-piv-2125"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2125</td><td class="n">SupplyFan_Dout.Board_RW</td><td class="d">Supply fan - Board selected; Modbus HR602</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2191" data-i="2126" data-acc="W" data-u="" id="obj-piv-2126"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2126</td><td class="n">SupplyFan_Dout.Ch_Id_RW</td><td class="d">Supply fan - Channel id selected; Modbus HR603</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2192" data-i="2127" data-acc="W" data-u="" id="obj-piv-2127"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2127</td><td class="n">SupplyFan_Dout.T_On_RW</td><td class="d">Supply fan - Time on cycle relay; Modbus HR604</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2193" data-i="2128" data-acc="W" data-u="" id="obj-piv-2128"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2128</td><td class="n">SupplyFan_Dout.T_Off_RW</td><td class="d">Supply fan - Time off cycle releay; Modbus HR605</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2194" data-i="2129" data-acc="W" data-u="" id="obj-piv-2129"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2129</td><td class="n">SupplyFan_Dout.Ch_Type_RW</td><td class="d">Supply fan - Digital output type; Modbus HR606</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2195" data-i="2130" data-acc="W" data-u="" id="obj-piv-2130"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2130</td><td class="n">RetFan_Dout.Board_RW</td><td class="d">Return fan - Board selected; Modbus HR607</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2196" data-i="2131" data-acc="W" data-u="" id="obj-piv-2131"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2131</td><td class="n">RetFan_Dout.Ch_Id_RW</td><td class="d">Return fan - Channel id selected; Modbus HR608</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2197" data-i="2132" data-acc="W" data-u="" id="obj-piv-2132"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2132</td><td class="n">RetFan_Dout.T_On_RW</td><td class="d">Return fan - Time on cycle relay; Modbus HR609</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2198" data-i="2133" data-acc="W" data-u="" id="obj-piv-2133"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2133</td><td class="n">RetFan_Dout.T_Off_RW</td><td class="d">Return fan - Time off cycle releay; Modbus HR610</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2199" data-i="2134" data-acc="W" data-u="" id="obj-piv-2134"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2134</td><td class="n">RetFan_Dout.Ch_Type_RW</td><td class="d">Return fan - Digital output type; Modbus HR611</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2200" data-i="2135" data-acc="W" data-u="" id="obj-piv-2135"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2135</td><td class="n">SupplyFan2_Dout.Board_RW</td><td class="d">Supply fan 2 - Board selected; Modbus HR612</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2201" data-i="2136" data-acc="W" data-u="" id="obj-piv-2136"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2136</td><td class="n">SupplyFan2_Dout.Ch_Id_RW</td><td class="d">Supply fan 2 - Channel id selected; Modbus HR613</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2202" data-i="2137" data-acc="W" data-u="" id="obj-piv-2137"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2137</td><td class="n">SupplyFan2_Dout.T_On_RW</td><td class="d">Supply fan 2 - Time on cycle relay; Modbus HR614</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2203" data-i="2138" data-acc="W" data-u="" id="obj-piv-2138"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2138</td><td class="n">SupplyFan2_Dout.T_Off_RW</td><td class="d">Supply fan 2 - Time off cycle releay; Modbus HR615</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2204" data-i="2139" data-acc="W" data-u="" id="obj-piv-2139"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2139</td><td class="n">SupplyFan2_Dout.Ch_Type_RW</td><td class="d">Supply fan 2 - Digital output type; Modbus HR616</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2205" data-i="2140" data-acc="W" data-u="" id="obj-piv-2140"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2140</td><td class="n">RetFan2_Dout.Board_RW</td><td class="d">Return fan 2 - Board selected; Modbus HR617</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2206" data-i="2141" data-acc="W" data-u="" id="obj-piv-2141"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2141</td><td class="n">RetFan2_Dout.Ch_Id_RW</td><td class="d">Return fan 2 - Channel id selected; Modbus HR618</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2207" data-i="2142" data-acc="W" data-u="" id="obj-piv-2142"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2142</td><td class="n">RetFan2_Dout.T_On_RW</td><td class="d">Return fan 2 - Time on cycle relay; Modbus HR619</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2208" data-i="2143" data-acc="W" data-u="" id="obj-piv-2143"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2143</td><td class="n">RetFan2_Dout.T_Off_RW</td><td class="d">Return fan 2 - Time off cycle releay; Modbus HR620</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2209" data-i="2144" data-acc="W" data-u="" id="obj-piv-2144"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2144</td><td class="n">RetFan2_Dout.Ch_Type_RW</td><td class="d">Return fan 2 - Digital output type; Modbus HR621</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2210" data-i="2145" data-acc="W" data-u="" id="obj-piv-2145"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2145</td><td class="n">Comp_Dout.Board_RW</td><td class="d">Compressor - Board selected; Modbus HR622</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2211" data-i="2146" data-acc="W" data-u="" id="obj-piv-2146"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2146</td><td class="n">Comp_Dout.Ch_Id_RW</td><td class="d">Compressor - Channel id selected; Modbus HR623</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2212" data-i="2147" data-acc="W" data-u="" id="obj-piv-2147"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2147</td><td class="n">Comp_Dout.T_On_RW</td><td class="d">Compressor - Time on cycle relay; Modbus HR624</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2213" data-i="2148" data-acc="W" data-u="" id="obj-piv-2148"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2148</td><td class="n">Comp_Dout.T_Off_RW</td><td class="d">Compressor - Time off cycle releay; Modbus HR625</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2214" data-i="2149" data-acc="W" data-u="" id="obj-piv-2149"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2149</td><td class="n">Comp_Dout.Ch_Type_RW</td><td class="d">Compressor - Digital output type; Modbus HR626</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2215" data-i="2150" data-acc="W" data-u="" id="obj-piv-2150"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2150</td><td class="n">RevVlv.Board_RW</td><td class="d">Reverse valve - Board selected; Modbus HR627</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2216" data-i="2151" data-acc="W" data-u="" id="obj-piv-2151"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2151</td><td class="n">RevVlv.Ch_Id_RW</td><td class="d">Reverse valve - Channel id selected; Modbus HR628</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2217" data-i="2152" data-acc="W" data-u="" id="obj-piv-2152"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2152</td><td class="n">RevVlv.T_On_RW</td><td class="d">Reverse valve - Time on cycle relay; Modbus HR629</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2218" data-i="2153" data-acc="W" data-u="" id="obj-piv-2153"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2153</td><td class="n">RevVlv.T_Off_RW</td><td class="d">Reverse valve - Time off cycle releay; Modbus HR630</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2219" data-i="2154" data-acc="W" data-u="" id="obj-piv-2154"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2154</td><td class="n">RevVlv.Ch_Type_RW</td><td class="d">Reverse valve - Digital output type; Modbus HR631</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2220" data-i="2155" data-acc="W" data-u="" id="obj-piv-2155"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2155</td><td class="n">UnitOnOff_Dout.Board_RW</td><td class="d">Unit status (On/Off) - Board selected; Modbus HR632</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2221" data-i="2156" data-acc="W" data-u="" id="obj-piv-2156"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2156</td><td class="n">UnitOnOff_Dout.Ch_Id_RW</td><td class="d">Unit status (On/Off ) - Channel id selected; Modbus HR633</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2222" data-i="2157" data-acc="W" data-u="" id="obj-piv-2157"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2157</td><td class="n">UnitOnOff_Dout.T_On_RW</td><td class="d">Unit status (On/Off ) - Time on cycle relay; Modbus HR634</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2223" data-i="2158" data-acc="W" data-u="" id="obj-piv-2158"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2158</td><td class="n">UnitOnOff_Dout.T_Off_RW</td><td class="d">Unit status (On/Off ) - Time off cycle releay; Modbus HR635</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2224" data-i="2159" data-acc="W" data-u="" id="obj-piv-2159"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2159</td><td class="n">UnitOnOff_Dout.Ch_Type_RW</td><td class="d">Unit status (On/Off ) - Digital output type; Modbus HR636</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2225" data-i="2160" data-acc="W" data-u="" id="obj-piv-2160"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2160</td><td class="n">CoolHeat_Dout.Board_RW</td><td class="d">Cool/Heat status - Board selected; Modbus HR637</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2226" data-i="2161" data-acc="W" data-u="" id="obj-piv-2161"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2161</td><td class="n">CoolHeat_Dout.Ch_Id_RW</td><td class="d">Cool/Heat status - Channel id selected; Modbus HR638</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2227" data-i="2162" data-acc="W" data-u="" id="obj-piv-2162"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2162</td><td class="n">CoolHeat_Dout.T_On_RW</td><td class="d">Cool/Heat status - Time on cycle relay; Modbus HR639</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2228" data-i="2163" data-acc="W" data-u="" id="obj-piv-2163"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2163</td><td class="n">CoolHeat_Dout.T_Off_RW</td><td class="d">Cool/Heat status - Time off cycle releay; Modbus HR640</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2229" data-i="2164" data-acc="W" data-u="" id="obj-piv-2164"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2164</td><td class="n">CoolHeat_Dout.Ch_Type_RW</td><td class="d">Cool/Heat status - Digital output type; Modbus HR641</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2230" data-i="2167" data-acc="W" data-u="" id="obj-piv-2167"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2167</td><td class="n">GlobalAlrm_Dout.T_On_RW</td><td class="d">Generic alarm info - Time on cycle relay; Modbus HR644</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2231" data-i="2168" data-acc="W" data-u="" id="obj-piv-2168"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2168</td><td class="n">GlobalAlrm_Dout.T_Off_RW</td><td class="d">Generic alarm info - Time off cycle releay; Modbus HR645</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2232" data-i="2169" data-acc="W" data-u="" id="obj-piv-2169"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2169</td><td class="n">GlobalAlrm_Dout.Ch_Type_RW</td><td class="d">Generic alarm info - Digital output type; Modbus HR646</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2233" data-i="2170" data-acc="W" data-u="" id="obj-piv-2170"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2170</td><td class="n">LightAlrm_Dout.Board_RW</td><td class="d">Light alarm info - Board selected; Modbus HR647</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2234" data-i="2171" data-acc="W" data-u="" id="obj-piv-2171"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2171</td><td class="n">LightAlrm_Dout.Ch_Id_RW</td><td class="d">Light alarm info - Channel id selected; Modbus HR648</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2235" data-i="2172" data-acc="W" data-u="" id="obj-piv-2172"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2172</td><td class="n">LightAlrm_Dout.T_On_RW</td><td class="d">Light alarm info - Time on cycle relay; Modbus HR649</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2236" data-i="2173" data-acc="W" data-u="" id="obj-piv-2173"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2173</td><td class="n">LightAlrm_Dout.T_Off_RW</td><td class="d">Light alarm info - Time off cycle releay; Modbus HR650</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2237" data-i="2174" data-acc="W" data-u="" id="obj-piv-2174"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2174</td><td class="n">LightAlrm_Dout.Ch_Type_RW</td><td class="d">Light alarm info - Digital output type; Modbus HR651</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2238" data-i="2175" data-acc="W" data-u="" id="obj-piv-2175"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2175</td><td class="n">SrsAlrm_Dout.Board_RW</td><td class="d">Serious alarm info - Board selected; Modbus HR652</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2239" data-i="2176" data-acc="W" data-u="" id="obj-piv-2176"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2176</td><td class="n">SrsAlrm_Dout.Ch_Id_RW</td><td class="d">Serious alarm info - Channel id selected; Modbus HR653</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2240" data-i="2177" data-acc="W" data-u="" id="obj-piv-2177"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2177</td><td class="n">SrsAlrm_Dout.T_On_RW</td><td class="d">Serious alarm info - Time on cycle relay; Modbus HR654</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2241" data-i="2178" data-acc="W" data-u="" id="obj-piv-2178"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2178</td><td class="n">SrsAlrm_Dout.T_Off_RW</td><td class="d">Serious alarm info - Time off cycle releay; Modbus HR655</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2242" data-i="2179" data-acc="W" data-u="" id="obj-piv-2179"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2179</td><td class="n">SrsAlrm_Dout.Ch_Type_RW</td><td class="d">Serious alarm info - Digital output type; Modbus HR656</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2243" data-i="2180" data-acc="W" data-u="" id="obj-piv-2180"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2180</td><td class="n">Humidifier.Board_RW</td><td class="d">Humidifier - Board selected; Modbus HR657</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2244" data-i="2181" data-acc="W" data-u="" id="obj-piv-2181"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2181</td><td class="n">Humidifier.Ch_Id_RW</td><td class="d">Humidifier - Channel id selected; Modbus HR658</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2245" data-i="2182" data-acc="W" data-u="" id="obj-piv-2182"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2182</td><td class="n">Humidifier.T_On_RW</td><td class="d">Humidifier - Time on cycle relay; Modbus HR659</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2246" data-i="2183" data-acc="W" data-u="" id="obj-piv-2183"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2183</td><td class="n">Humidifier.T_Off_RW</td><td class="d">Humidifier - Time off cycle releay; Modbus HR660</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2247" data-i="2184" data-acc="W" data-u="" id="obj-piv-2184"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2184</td><td class="n">Humidifier.Ch_Type_RW</td><td class="d">Humidifier - Digital output type; Modbus HR661</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2248" data-i="2185" data-acc="W" data-u="" id="obj-piv-2185"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2185</td><td class="n">AuxOut1_Dout.Board_RW</td><td class="d">Auxiliary output 1 - Board selected; Modbus HR662</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2249" data-i="2186" data-acc="W" data-u="" id="obj-piv-2186"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2186</td><td class="n">AuxOut1_Dout.Ch_Id_RW</td><td class="d">Auxiliary output 1 - Channel id selected; Modbus HR663</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2250" data-i="2187" data-acc="W" data-u="" id="obj-piv-2187"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2187</td><td class="n">AuxOut1_Dout.T_On_RW</td><td class="d">Auxiliary output 1 - Time on cycle relay; Modbus HR664</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2251" data-i="2188" data-acc="W" data-u="" id="obj-piv-2188"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2188</td><td class="n">AuxOut1_Dout.T_Off_RW</td><td class="d">Auxiliary output 1 - Time off cycle releay; Modbus HR665</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2252" data-i="2189" data-acc="W" data-u="" id="obj-piv-2189"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2189</td><td class="n">AuxOut1_Dout.Ch_Type_RW</td><td class="d">Auxiliary output 1 - Digital output type; Modbus HR666</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2253" data-i="2190" data-acc="W" data-u="" id="obj-piv-2190"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2190</td><td class="n">AuxOut2_Dout.Board_RW</td><td class="d">Auxiliary output 2 - Board selected; Modbus HR667</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2254" data-i="2191" data-acc="W" data-u="" id="obj-piv-2191"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2191</td><td class="n">AuxOut2_Dout.Ch_Id_RW</td><td class="d">Auxiliary output 2 - Channel id selected; Modbus HR668</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2255" data-i="2192" data-acc="W" data-u="" id="obj-piv-2192"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2192</td><td class="n">AuxOut2_Dout.T_On_RW</td><td class="d">Auxiliary output 2 - Time on cycle relay; Modbus HR669</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2256" data-i="2193" data-acc="W" data-u="" id="obj-piv-2193"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2193</td><td class="n">AuxOut2_Dout.T_Off_RW</td><td class="d">Auxiliary output 2 - Time off cycle releay; Modbus HR670</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2257" data-i="2194" data-acc="W" data-u="" id="obj-piv-2194"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2194</td><td class="n">AuxOut2_Dout.Ch_Type_RW</td><td class="d">Auxiliary output 2 - Digital output type; Modbus HR671</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2258" data-i="2195" data-acc="W" data-u="" id="obj-piv-2195"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2195</td><td class="n">AuxOut3_Dout.Board_RW</td><td class="d">Auxiliary output 3 - Board selected; Modbus HR672</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2259" data-i="2196" data-acc="W" data-u="" id="obj-piv-2196"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2196</td><td class="n">AuxOut3_Dout.Ch_Id_RW</td><td class="d">Auxiliary output 3 - Channel id selected; Modbus HR673</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2260" data-i="2197" data-acc="W" data-u="" id="obj-piv-2197"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2197</td><td class="n">AuxOut3_Dout.T_On_RW</td><td class="d">Auxiliary output 3 - Time on cycle relay; Modbus HR674</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2261" data-i="2198" data-acc="W" data-u="" id="obj-piv-2198"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2198</td><td class="n">AuxOut3_Dout.T_Off_RW</td><td class="d">Auxiliary output 3 - Time off cycle releay; Modbus HR675</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2262" data-i="2199" data-acc="W" data-u="" id="obj-piv-2199"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2199</td><td class="n">AuxOut3_Dout.Ch_Type_RW</td><td class="d">Auxiliary output 3 - Digital output type; Modbus HR676</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2263" data-i="2200" data-acc="W" data-u="" id="obj-piv-2200"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2200</td><td class="n">AuxOut4_Dout.Board_RW</td><td class="d">Auxiliary output 4 - Board selected; Modbus HR677</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2264" data-i="2201" data-acc="W" data-u="" id="obj-piv-2201"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2201</td><td class="n">AuxOut4_Dout.Ch_Id_RW</td><td class="d">Auxiliary output 4 - Channel id selected; Modbus HR678</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2265" data-i="2202" data-acc="W" data-u="" id="obj-piv-2202"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2202</td><td class="n">AuxOut4_Dout.T_On_RW</td><td class="d">Auxiliary output 4 - Time on cycle relay; Modbus HR679</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2266" data-i="2203" data-acc="W" data-u="" id="obj-piv-2203"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2203</td><td class="n">AuxOut4_Dout.T_Off_RW</td><td class="d">Auxiliary output 4 - Time off cycle releay; Modbus HR680</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2267" data-i="2204" data-acc="W" data-u="" id="obj-piv-2204"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2204</td><td class="n">AuxOut4_Dout.Ch_Type_RW</td><td class="d">Auxiliary output 4 - Digital output type; Modbus HR681</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2268" data-i="2205" data-acc="W" data-u="" id="obj-piv-2205"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2205</td><td class="n">MainVlv_Open.Board_RW</td><td class="d">Main floating valve open - Board selected; Modbus HR682</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2269" data-i="2206" data-acc="W" data-u="" id="obj-piv-2206"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2206</td><td class="n">MainVlv_Open.Ch_Id_RW</td><td class="d">Main floating valve open - Channel id selected; Modbus HR683</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2270" data-i="2207" data-acc="W" data-u="" id="obj-piv-2207"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2207</td><td class="n">MainVlv_Open.T_On_RW</td><td class="d">Main floating valve open - Time on cycle relay; Modbus HR684</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2271" data-i="2208" data-acc="W" data-u="" id="obj-piv-2208"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2208</td><td class="n">MainVlv_Open.T_Off_RW</td><td class="d">Main floating valve open - Time off cycle releay; Modbus HR685</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2272" data-i="2209" data-acc="W" data-u="" id="obj-piv-2209"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2209</td><td class="n">MainVlv_Open.Ch_Type_RW</td><td class="d">Main floating valve open - Digital output type; Modbus HR686</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2273" data-i="2210" data-acc="W" data-u="" id="obj-piv-2210"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2210</td><td class="n">PreHeatVlv_Open.Board_RW</td><td class="d">Pre-heating floating valve open - Board selected; Modbus HR687</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2274" data-i="2211" data-acc="W" data-u="" id="obj-piv-2211"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2211</td><td class="n">PreHeatVlv_Open.Ch_Id_RW</td><td class="d">Pre-heating floating valve open - Channel id selected; Modbus HR688</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2275" data-i="2212" data-acc="W" data-u="" id="obj-piv-2212"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2212</td><td class="n">PreHeatVlv_Open.T_On_RW</td><td class="d">Pre-heating floating valve open - Time on cycle relay; Modbus HR689</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2276" data-i="2213" data-acc="W" data-u="" id="obj-piv-2213"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2213</td><td class="n">PreHeatVlv_Open.T_Off_RW</td><td class="d">Pre-heating floating valve open - Time off cycle releay; Modbus HR690</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2277" data-i="2214" data-acc="W" data-u="" id="obj-piv-2214"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2214</td><td class="n">PreHeatVlv_Open.Ch_Type_RW</td><td class="d">Pre-heating floating valve open - Digital output type; Modbus HR691</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2278" data-i="2215" data-acc="W" data-u="" id="obj-piv-2215"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2215</td><td class="n">ReHeatVlv_Open.Board_RW</td><td class="d">Re-Heating floating valve open - Board selected; Modbus HR692</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2279" data-i="2216" data-acc="W" data-u="" id="obj-piv-2216"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2216</td><td class="n">ReHeatVlv_Open.Ch_Id_RW</td><td class="d">Re-Heating floating valve open - Channel id selected; Modbus HR693</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2280" data-i="2217" data-acc="W" data-u="" id="obj-piv-2217"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2217</td><td class="n">ReHeatVlv_Open.T_On_RW</td><td class="d">Re-Heating floating valve open - Time on cycle relay; Modbus HR694</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2281" data-i="2218" data-acc="W" data-u="" id="obj-piv-2218"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2218</td><td class="n">ReHeatVlv_Open.T_Off_RW</td><td class="d">Re-Heating floating valve open - Time off cycle releay; Modbus HR695</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2282" data-i="2219" data-acc="W" data-u="" id="obj-piv-2219"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2219</td><td class="n">ReHeatVlv_Open.Ch_Type_RW</td><td class="d">Re-Heating floating valve open - Digital output type; Modbus HR696</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2283" data-i="2220" data-acc="W" data-u="" id="obj-piv-2220"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2220</td><td class="n">MainVlv_Close.Board_RW</td><td class="d">Main floating valve close - Board selected; Modbus HR697</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2284" data-i="2221" data-acc="W" data-u="" id="obj-piv-2221"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2221</td><td class="n">MainVlv_Close.Ch_Id_RW</td><td class="d">Main floating valve close - Channel id selected; Modbus HR698</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2285" data-i="2222" data-acc="W" data-u="" id="obj-piv-2222"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2222</td><td class="n">MainVlv_Close.T_On_RW</td><td class="d">Main floating valve close - Time on cycle relay; Modbus HR699</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2286" data-i="2223" data-acc="W" data-u="" id="obj-piv-2223"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2223</td><td class="n">MainVlv_Close.T_Off_RW</td><td class="d">Main floating valve close - Time off cycle releay; Modbus HR700</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2287" data-i="2224" data-acc="W" data-u="" id="obj-piv-2224"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2224</td><td class="n">MainVlv_Close.Ch_Type_RW</td><td class="d">Main floating valve close - Digital output type; Modbus HR701</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2288" data-i="2225" data-acc="W" data-u="" id="obj-piv-2225"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2225</td><td class="n">PreHeatVlv_Close.Board_RW</td><td class="d">Pre-heating floating valve close - Board selected; Modbus HR702</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2289" data-i="2226" data-acc="W" data-u="" id="obj-piv-2226"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2226</td><td class="n">PreHeatVlv_Close.Ch_Id_RW</td><td class="d">Pre-heating floating valve close - Channel id selected; Modbus HR703</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2290" data-i="2227" data-acc="W" data-u="" id="obj-piv-2227"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2227</td><td class="n">PreHeatVlv_Close.T_On_RW</td><td class="d">Pre-heating floating valve close - Time on cycle relay; Modbus HR704</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2291" data-i="2228" data-acc="W" data-u="" id="obj-piv-2228"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2228</td><td class="n">PreHeatVlv_Close.T_Off_RW</td><td class="d">Pre-heating floating valve close - Time off cycle releay; Modbus HR705</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2292" data-i="2229" data-acc="W" data-u="" id="obj-piv-2229"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2229</td><td class="n">PreHeatVlv_Close.Ch_Type_RW</td><td class="d">Pre-heating floating valve close - Digital output type; Modbus HR706</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2293" data-i="2230" data-acc="W" data-u="" id="obj-piv-2230"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2230</td><td class="n">ReHeatVlv_Close.Board_RW</td><td class="d">Re-Heating floating valve close - Board selected; Modbus HR707</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2294" data-i="2231" data-acc="W" data-u="" id="obj-piv-2231"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2231</td><td class="n">ReHeatVlv_Close.Ch_Id_RW</td><td class="d">Re-Heating floating valve close - Channel id selected; Modbus HR708</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2295" data-i="2232" data-acc="W" data-u="" id="obj-piv-2232"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2232</td><td class="n">ReHeatVlv_Close.T_On_RW</td><td class="d">Re-Heating floating valve close - Time on cycle relay; Modbus HR709</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2296" data-i="2233" data-acc="W" data-u="" id="obj-piv-2233"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2233</td><td class="n">ReHeatVlv_Close.T_Off_RW</td><td class="d">Re-Heating floating valve close - Time off cycle releay; Modbus HR710</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2297" data-i="2234" data-acc="W" data-u="" id="obj-piv-2234"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2234</td><td class="n">ReHeatVlv_Close.Ch_Type_RW</td><td class="d">Re-Heating floating valve close - Digital output type; Modbus HR711</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2298" data-i="2235" data-acc="W" data-u="" id="obj-piv-2235"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2235</td><td class="n">MainCoil_Step1.Board_RW</td><td class="d">Main step 1 - Board selected; Modbus HR712</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2299" data-i="2236" data-acc="W" data-u="" id="obj-piv-2236"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2236</td><td class="n">MainCoil_Step1.Ch_Id_RW</td><td class="d">Main step 1 - Channel id selected; Modbus HR713</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2300" data-i="2237" data-acc="W" data-u="" id="obj-piv-2237"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2237</td><td class="n">MainCoil_Step1.T_On_RW</td><td class="d">Main step 1 - Time on cycle relay; Modbus HR714</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2301" data-i="2238" data-acc="W" data-u="" id="obj-piv-2238"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2238</td><td class="n">MainCoil_Step1.T_Off_RW</td><td class="d">Main step 1 - Time off cycle releay; Modbus HR715</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2302" data-i="2239" data-acc="W" data-u="" id="obj-piv-2239"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2239</td><td class="n">MainCoil_Step1.Ch_Type_RW</td><td class="d">Main step 1 - Digital output type; Modbus HR716</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2303" data-i="2240" data-acc="W" data-u="" id="obj-piv-2240"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2240</td><td class="n">MainCoil_Step2.Board_RW</td><td class="d">Main step 2 - Board selected; Modbus HR717</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2304" data-i="2241" data-acc="W" data-u="" id="obj-piv-2241"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2241</td><td class="n">MainCoil_Step2.Ch_Id_RW</td><td class="d">Main step 2 - Channel id selected; Modbus HR718</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2305" data-i="2242" data-acc="W" data-u="" id="obj-piv-2242"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2242</td><td class="n">MainCoil_Step2.T_On_RW</td><td class="d">Main step 2 - Time on cycle relay; Modbus HR719</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2306" data-i="2243" data-acc="W" data-u="" id="obj-piv-2243"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2243</td><td class="n">MainCoil_Step2.T_Off_RW</td><td class="d">Main step 2 - Time off cycle releay; Modbus HR720</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2307" data-i="2244" data-acc="W" data-u="" id="obj-piv-2244"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2244</td><td class="n">MainCoil_Step2.Ch_Type_RW</td><td class="d">Main step 2 - Digital output type; Modbus HR721</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2308" data-i="2245" data-acc="W" data-u="" id="obj-piv-2245"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2245</td><td class="n">MainCoil_Step3.Board_RW</td><td class="d">Main step 3 - Board selected; Modbus HR722</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2309" data-i="2246" data-acc="W" data-u="" id="obj-piv-2246"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2246</td><td class="n">MainCoil_Step3.Ch_Id_RW</td><td class="d">Main step 3 - Channel id selected; Modbus HR723</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2310" data-i="2247" data-acc="W" data-u="" id="obj-piv-2247"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2247</td><td class="n">MainCoil_Step3.T_On_RW</td><td class="d">Main step 3 - Time on cycle relay; Modbus HR724</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2311" data-i="2248" data-acc="W" data-u="" id="obj-piv-2248"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2248</td><td class="n">MainCoil_Step3.T_Off_RW</td><td class="d">Main step 3 - Time off cycle releay; Modbus HR725</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2312" data-i="2249" data-acc="W" data-u="" id="obj-piv-2249"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2249</td><td class="n">MainCoil_Step3.Ch_Type_RW</td><td class="d">Main step 3 - Digital output type; Modbus HR726</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2313" data-i="2250" data-acc="W" data-u="" id="obj-piv-2250"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2250</td><td class="n">MainCoil_Step4.Board_RW</td><td class="d">Main step 4 - Board selected; Modbus HR727</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2314" data-i="2251" data-acc="W" data-u="" id="obj-piv-2251"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2251</td><td class="n">MainCoil_Step4.Ch_Id_RW</td><td class="d">Main step 4 - Channel id selected; Modbus HR728</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2315" data-i="2252" data-acc="W" data-u="" id="obj-piv-2252"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2252</td><td class="n">MainCoil_Step4.T_On_RW</td><td class="d">Main step 4 - Time on cycle relay; Modbus HR729</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2316" data-i="2253" data-acc="W" data-u="" id="obj-piv-2253"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2253</td><td class="n">MainCoil_Step4.T_Off_RW</td><td class="d">Main step 4 - Time off cycle releay; Modbus HR730</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2317" data-i="2254" data-acc="W" data-u="" id="obj-piv-2254"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2254</td><td class="n">MainCoil_Step4.Ch_Type_RW</td><td class="d">Main step 4 - Digital output type; Modbus HR731</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2318" data-i="2255" data-acc="W" data-u="" id="obj-piv-2255"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2255</td><td class="n">ReHeatCoil_Step1.Board_RW</td><td class="d">Postheat heater 1 - Board selected; Modbus HR732</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2319" data-i="2256" data-acc="W" data-u="" id="obj-piv-2256"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2256</td><td class="n">ReHeatCoil_Step1.Ch_Id_RW</td><td class="d">Postheat heater 1 - Channel id selected; Modbus HR733</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2320" data-i="2257" data-acc="W" data-u="" id="obj-piv-2257"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2257</td><td class="n">ReHeatCoil_Step1.T_On_RW</td><td class="d">Postheat heater 1 - Time on cycle relay; Modbus HR734</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2321" data-i="2258" data-acc="W" data-u="" id="obj-piv-2258"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2258</td><td class="n">ReHeatCoil_Step1.T_Off_RW</td><td class="d">Postheat heater 1 - Time off cycle releay; Modbus HR735</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2322" data-i="2259" data-acc="W" data-u="" id="obj-piv-2259"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2259</td><td class="n">ReHeatCoil_Step1.Ch_Type_RW</td><td class="d">Postheat heater 1 - Digital output type; Modbus HR736</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2323" data-i="2260" data-acc="W" data-u="" id="obj-piv-2260"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2260</td><td class="n">ReHeatCoil_Step2.Board_RW</td><td class="d">Postheat heater 2 - Board selected; Modbus HR737</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2324" data-i="2261" data-acc="W" data-u="" id="obj-piv-2261"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2261</td><td class="n">ReHeatCoil_Step2.Ch_Id_RW</td><td class="d">Postheat heater 2 - Channel id selected; Modbus HR738</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2325" data-i="2262" data-acc="W" data-u="" id="obj-piv-2262"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2262</td><td class="n">ReHeatCoil_Step2.T_On_RW</td><td class="d">Postheat heater 2 - Time on cycle relay; Modbus HR739</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2326" data-i="2263" data-acc="W" data-u="" id="obj-piv-2263"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2263</td><td class="n">ReHeatCoil_Step2.T_Off_RW</td><td class="d">Postheat heater 2 - Time off cycle releay; Modbus HR740</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2327" data-i="2264" data-acc="W" data-u="" id="obj-piv-2264"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2264</td><td class="n">ReHeatCoil_Step2.Ch_Type_RW</td><td class="d">Postheat heater 2 - Digital output type; Modbus HR741</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2328" data-i="2265" data-acc="W" data-u="" id="obj-piv-2265"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2265</td><td class="n">ReHeatCoil_Step3.Board_RW</td><td class="d">Postheat heater 3 - Board selected; Modbus HR742</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2329" data-i="2266" data-acc="W" data-u="" id="obj-piv-2266"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2266</td><td class="n">ReHeatCoil_Step3.Ch_Id_RW</td><td class="d">Postheat heater 3 - Channel id selected; Modbus HR743</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2330" data-i="2267" data-acc="W" data-u="" id="obj-piv-2267"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2267</td><td class="n">ReHeatCoil_Step3.T_On_RW</td><td class="d">Postheat heater 3 - Time on cycle relay; Modbus HR744</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2331" data-i="2268" data-acc="W" data-u="" id="obj-piv-2268"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2268</td><td class="n">ReHeatCoil_Step3.T_Off_RW</td><td class="d">Postheat heater 3 - Time off cycle releay; Modbus HR745</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2332" data-i="2269" data-acc="W" data-u="" id="obj-piv-2269"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2269</td><td class="n">ReHeatCoil_Step3.Ch_Type_RW</td><td class="d">Postheat heater 3 - Digital output type; Modbus HR746</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2333" data-i="2270" data-acc="W" data-u="" id="obj-piv-2270"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2270</td><td class="n">ReHeatCoil_Step4.Board_RW</td><td class="d">Postheat heater 4 - Board selected; Modbus HR747</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2334" data-i="2271" data-acc="W" data-u="" id="obj-piv-2271"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2271</td><td class="n">ReHeatCoil_Step4.Ch_Id_RW</td><td class="d">Postheat heater 4 - Channel id selected; Modbus HR748</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2335" data-i="2272" data-acc="W" data-u="" id="obj-piv-2272"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2272</td><td class="n">ReHeatCoil_Step4.T_On_RW</td><td class="d">Postheat heater 4 - Time on cycle relay; Modbus HR749</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2336" data-i="2273" data-acc="W" data-u="" id="obj-piv-2273"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2273</td><td class="n">ReHeatCoil_Step4.T_Off_RW</td><td class="d">Postheat heater 4 - Time off cycle releay; Modbus HR750</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2337" data-i="2274" data-acc="W" data-u="" id="obj-piv-2274"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2274</td><td class="n">ReHeatCoil_Step4.Ch_Type_RW</td><td class="d">Postheat heater 4 - Digital output type; Modbus HR751</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2338" data-i="2275" data-acc="W" data-u="" id="obj-piv-2275"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2275</td><td class="n">PreHeatCoil_Step1.Board_RW</td><td class="d">Preheat heater 1 - Board selected; Modbus HR752</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2339" data-i="2276" data-acc="W" data-u="" id="obj-piv-2276"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2276</td><td class="n">PreHeatCoil_Step1.Ch_Id_RW</td><td class="d">Preheat heater 1 - Channel id selected; Modbus HR753</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2340" data-i="2277" data-acc="W" data-u="" id="obj-piv-2277"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2277</td><td class="n">PreHeatCoil_Step1.T_On_RW</td><td class="d">Preheat heater 1 - Time on cycle relay; Modbus HR754</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2341" data-i="2278" data-acc="W" data-u="" id="obj-piv-2278"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2278</td><td class="n">PreHeatCoil_Step1.T_Off_RW</td><td class="d">Preheat heater 1 - Time off cycle releay; Modbus HR755</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2342" data-i="2279" data-acc="W" data-u="" id="obj-piv-2279"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2279</td><td class="n">PreHeatCoil_Step1.Ch_Type_RW</td><td class="d">Preheat heater 1 - Digital output type; Modbus HR756</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2343" data-i="2280" data-acc="W" data-u="" id="obj-piv-2280"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2280</td><td class="n">PreHeatCoil_Step2.Board_RW</td><td class="d">Preheat heater 2 - Board selected; Modbus HR757</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2344" data-i="2281" data-acc="W" data-u="" id="obj-piv-2281"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2281</td><td class="n">PreHeatCoil_Step2.Ch_Id_RW</td><td class="d">Preheat heater 2 - Channel id selected; Modbus HR758</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2345" data-i="2282" data-acc="W" data-u="" id="obj-piv-2282"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2282</td><td class="n">PreHeatCoil_Step2.T_On_RW</td><td class="d">Preheat heater 2 - Time on cycle relay; Modbus HR759</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2346" data-i="2283" data-acc="W" data-u="" id="obj-piv-2283"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2283</td><td class="n">PreHeatCoil_Step2.T_Off_RW</td><td class="d">Preheat heater 2 - Time off cycle releay; Modbus HR760</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2347" data-i="2284" data-acc="W" data-u="" id="obj-piv-2284"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2284</td><td class="n">PreHeatCoil_Step2.Ch_Type_RW</td><td class="d">Preheat heater 2 - Digital output type; Modbus HR761</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2348" data-i="2285" data-acc="W" data-u="" id="obj-piv-2285"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2285</td><td class="n">PreHeatCoil_Step3.Board_RW</td><td class="d">Preheat heater 3 - Board selected; Modbus HR762</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2349" data-i="2286" data-acc="W" data-u="" id="obj-piv-2286"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2286</td><td class="n">PreHeatCoil_Step3.Ch_Id_RW</td><td class="d">Preheat heater 3 - Channel id selected; Modbus HR763</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2350" data-i="2287" data-acc="W" data-u="" id="obj-piv-2287"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2287</td><td class="n">PreHeatCoil_Step3.T_On_RW</td><td class="d">Preheat heater 3 - Time on cycle relay; Modbus HR764</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2351" data-i="2288" data-acc="W" data-u="" id="obj-piv-2288"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2288</td><td class="n">PreHeatCoil_Step3.T_Off_RW</td><td class="d">Preheat heater 3 - Time off cycle releay; Modbus HR765</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2352" data-i="2289" data-acc="W" data-u="" id="obj-piv-2289"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2289</td><td class="n">PreHeatCoil_Step3.Ch_Type_RW</td><td class="d">Preheat heater 3 - Digital output type; Modbus HR766</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2353" data-i="2290" data-acc="W" data-u="" id="obj-piv-2290"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2290</td><td class="n">PreHeatCoil_Step4.Board_RW</td><td class="d">Preheat heater 4 - Board selected; Modbus HR767</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2354" data-i="2291" data-acc="W" data-u="" id="obj-piv-2291"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2291</td><td class="n">PreHeatCoil_Step4.Ch_Id_RW</td><td class="d">Preheat heater 4 - Channel id selected; Modbus HR768</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2355" data-i="2292" data-acc="W" data-u="" id="obj-piv-2292"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2292</td><td class="n">PreHeatCoil_Step4.T_On_RW</td><td class="d">Preheat heater 4 - Time on cycle relay; Modbus HR769</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2356" data-i="2293" data-acc="W" data-u="" id="obj-piv-2293"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2293</td><td class="n">PreHeatCoil_Step4.T_Off_RW</td><td class="d">Preheat heater 4 - Time off cycle releay; Modbus HR770</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2357" data-i="2294" data-acc="W" data-u="" id="obj-piv-2294"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2294</td><td class="n">PreHeatCoil_Step4.Ch_Type_RW</td><td class="d">Preheat heater 4 - Digital output type; Modbus HR771</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2358" data-i="2295" data-acc="W" data-u="" id="obj-piv-2295"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2295</td><td class="n">OA_Coil_Step1.Board_RW</td><td class="d">Outdoor air pre-treatment heater 1 - Board selected; Modbus HR772</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2359" data-i="2296" data-acc="W" data-u="" id="obj-piv-2296"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2296</td><td class="n">OA_Coil_Step1.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment heater 1 - Channel id selected; Modbus HR773</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2360" data-i="2297" data-acc="W" data-u="" id="obj-piv-2297"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2297</td><td class="n">OA_Coil_Step1.T_On_RW</td><td class="d">Outdoor air pre-treatment heater 1 - Time on cycle relay; Modbus HR774</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2361" data-i="2298" data-acc="W" data-u="" id="obj-piv-2298"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2298</td><td class="n">OA_Coil_Step1.T_Off_RW</td><td class="d">Outdoor air pre-treatment heater 1 - Time off cycle relay; Modbus HR775</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2362" data-i="2299" data-acc="W" data-u="" id="obj-piv-2299"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2299</td><td class="n">OA_Coil_Step1.Ch_Type_RW</td><td class="d">Outdoor air pre-treatment heater 1 - Digital output type; Modbus HR776</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2363" data-i="2300" data-acc="W" data-u="" id="obj-piv-2300"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2300</td><td class="n">OA_Coil_Step2.Board_RW</td><td class="d">Outdoor air pre-treatment heater 2 - Board selected; Modbus HR777</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2364" data-i="2301" data-acc="W" data-u="" id="obj-piv-2301"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2301</td><td class="n">OA_Coil_Step2.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment heater 2 - Channel id selected; Modbus HR778</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2365" data-i="2302" data-acc="W" data-u="" id="obj-piv-2302"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2302</td><td class="n">OA_Coil_Step2.T_On_RW</td><td class="d">Outdoor air pre-treatment heater 2 - Time on cycle relay; Modbus HR779</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2366" data-i="2303" data-acc="W" data-u="" id="obj-piv-2303"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2303</td><td class="n">OA_Coil_Step2.T_Off_RW</td><td class="d">Outdoor air pre-treatment heater 2 - Time off cycle relay; Modbus HR780</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2367" data-i="2304" data-acc="W" data-u="" id="obj-piv-2304"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2304</td><td class="n">OA_Coil_Step2.Ch_Type_RW</td><td class="d">Outdoor air pre-treatment heater 2 - Digital output type; Modbus HR781</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2368" data-i="2305" data-acc="W" data-u="" id="obj-piv-2305"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2305</td><td class="n">OA_Coil_Step3.Board_RW</td><td class="d">Outdoor air pre-treatment heater 3 - Board selected; Modbus HR782</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2369" data-i="2306" data-acc="W" data-u="" id="obj-piv-2306"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2306</td><td class="n">OA_Coil_Step3.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment heater 3 - Channel id selected; Modbus HR783</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2370" data-i="2307" data-acc="W" data-u="" id="obj-piv-2307"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2307</td><td class="n">OA_Coil_Step3.T_On_RW</td><td class="d">Outdoor air pre-treatment heater 3 - Time on cycle relay; Modbus HR784</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2371" data-i="2308" data-acc="W" data-u="" id="obj-piv-2308"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2308</td><td class="n">OA_Coil_Step3.T_Off_RW</td><td class="d">Outdoor air pre-treatment heater 3 - Time off cycle relay; Modbus HR785</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2372" data-i="2309" data-acc="W" data-u="" id="obj-piv-2309"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2309</td><td class="n">OA_Coil_Step3.Ch_Type_RW</td><td class="d">Outdoor air pre-treatment heater 3 - Digital output type; Modbus HR786</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2373" data-i="2310" data-acc="W" data-u="" id="obj-piv-2310"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2310</td><td class="n">OA_Coil_Step4.Board_RW</td><td class="d">Outdoor air pre-treatment heater 4 - Board selected; Modbus HR787</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2374" data-i="2311" data-acc="W" data-u="" id="obj-piv-2311"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2311</td><td class="n">OA_Coil_Step4.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment heater 4 - Channel id selected; Modbus HR788</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2375" data-i="2312" data-acc="W" data-u="" id="obj-piv-2312"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2312</td><td class="n">OA_Coil_Step4.T_On_RW</td><td class="d">Outdoor air pre-treatment heater 4 - Time on cycle relay; Modbus HR789</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2376" data-i="2313" data-acc="W" data-u="" id="obj-piv-2313"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2313</td><td class="n">OA_Coil_Step4.T_Off_RW</td><td class="d">Outdoor air pre-treatment heater 4 - Time off cycle relay; Modbus HR790</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2377" data-i="2314" data-acc="W" data-u="" id="obj-piv-2314"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2314</td><td class="n">OA_Coil_Step4.Ch_Type_RW</td><td class="d">Outdoor air pre-treatment heater 4 - Digital output type; Modbus HR791</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2378" data-i="2315" data-acc="W" data-u="" id="obj-piv-2315"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2315</td><td class="n">PreHeatPmp_1.Board_RW</td><td class="d">Pre-Heating pump 1 - Board selected; Modbus HR792</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2379" data-i="2316" data-acc="W" data-u="" id="obj-piv-2316"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2316</td><td class="n">PreHeatPmp_1.Ch_Id_RW</td><td class="d">Pre-Heating pump 1 - Channel id selected; Modbus HR793</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2380" data-i="2317" data-acc="W" data-u="" id="obj-piv-2317"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2317</td><td class="n">PreHeatPmp_1.T_On_RW</td><td class="d">Pre-Heating pump 1 - Time on cycle relay; Modbus HR794</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2381" data-i="2318" data-acc="W" data-u="" id="obj-piv-2318"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2318</td><td class="n">PreHeatPmp_1.T_Off_RW</td><td class="d">Pre-Heating pump 1 - Time off cycle releay; Modbus HR795</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2382" data-i="2319" data-acc="W" data-u="" id="obj-piv-2319"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2319</td><td class="n">PreHeatPmp_1.Ch_Type_RW</td><td class="d">Pre-Heating pump 1 - Digital output type; Modbus HR796</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2383" data-i="2320" data-acc="W" data-u="" id="obj-piv-2320"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2320</td><td class="n">PreHeatPmp_2.Board_RW</td><td class="d">Pre-Heating pump 2 - Board selected; Modbus HR797</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2384" data-i="2321" data-acc="W" data-u="" id="obj-piv-2321"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2321</td><td class="n">PreHeatPmp_2.Ch_Id_RW</td><td class="d">Pre-Heating pump 2 - Channel id selected; Modbus HR798</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2385" data-i="2322" data-acc="W" data-u="" id="obj-piv-2322"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2322</td><td class="n">PreHeatPmp_2.T_On_RW</td><td class="d">Pre-Heating pump 2 - Time on cycle relay; Modbus HR799</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2386" data-i="2323" data-acc="W" data-u="" id="obj-piv-2323"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2323</td><td class="n">PreHeatPmp_2.T_Off_RW</td><td class="d">Pre-Heating pump 2 - Time off cycle releay; Modbus HR800</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2387" data-i="2324" data-acc="W" data-u="" id="obj-piv-2324"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2324</td><td class="n">PreHeatPmp_2.Ch_Type_RW</td><td class="d">Pre-Heating pump 2 - Digital output type; Modbus HR801</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2388" data-i="2325" data-acc="W" data-u="" id="obj-piv-2325"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2325</td><td class="n">MainCoilPmp_1.Board_RW</td><td class="d">Main pump 1 - Board selected; Modbus HR802</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2389" data-i="2326" data-acc="W" data-u="" id="obj-piv-2326"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2326</td><td class="n">MainCoilPmp_1.Ch_Id_RW</td><td class="d">Main pump 1 - Channel id selected; Modbus HR803</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2390" data-i="2327" data-acc="W" data-u="" id="obj-piv-2327"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2327</td><td class="n">MainCoilPmp_1.T_On_RW</td><td class="d">Main pump 1 - Time on cycle relay; Modbus HR804</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2391" data-i="2328" data-acc="W" data-u="" id="obj-piv-2328"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2328</td><td class="n">MainCoilPmp_1.T_Off_RW</td><td class="d">Main pump 1 - Time off cycle releay; Modbus HR805</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2392" data-i="2329" data-acc="W" data-u="" id="obj-piv-2329"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2329</td><td class="n">MainCoilPmp_1.Ch_Type_RW</td><td class="d">Main pump 1 - Digital output type; Modbus HR806</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2393" data-i="2330" data-acc="W" data-u="" id="obj-piv-2330"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2330</td><td class="n">MainCoilPmp_2.Board_RW</td><td class="d">Main pump 2 - Board selected; Modbus HR807</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2394" data-i="2331" data-acc="W" data-u="" id="obj-piv-2331"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2331</td><td class="n">MainCoilPmp_2.Ch_Id_RW</td><td class="d">Main pump 2 - Channel id selected; Modbus HR808</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2395" data-i="2332" data-acc="W" data-u="" id="obj-piv-2332"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2332</td><td class="n">MainCoilPmp_2.T_On_RW</td><td class="d">Main pump 2 - Time on cycle relay; Modbus HR809</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2396" data-i="2333" data-acc="W" data-u="" id="obj-piv-2333"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2333</td><td class="n">MainCoilPmp_2.T_Off_RW</td><td class="d">Main pump 2 - Time off cycle releay; Modbus HR810</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2397" data-i="2334" data-acc="W" data-u="" id="obj-piv-2334"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2334</td><td class="n">MainCoilPmp_2.Ch_Type_RW</td><td class="d">Main pump 2 - Digital output type; Modbus HR811</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2398" data-i="2335" data-acc="W" data-u="" id="obj-piv-2335"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2335</td><td class="n">ReHeatPmp_1.Board_RW</td><td class="d">Re-Heating pump 1 - Board selected; Modbus HR812</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2399" data-i="2336" data-acc="W" data-u="" id="obj-piv-2336"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2336</td><td class="n">ReHeatPmp_1.Ch_Id_RW</td><td class="d">Re-Heating pump 1 - Channel id selected; Modbus HR813</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2400" data-i="2337" data-acc="W" data-u="" id="obj-piv-2337"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2337</td><td class="n">ReHeatPmp_1.T_On_RW</td><td class="d">Re-Heating pump 1 - Time on cycle relay; Modbus HR814</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2401" data-i="2338" data-acc="W" data-u="" id="obj-piv-2338"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2338</td><td class="n">ReHeatPmp_1.T_Off_RW</td><td class="d">Re-Heating pump 1 - Time off cycle releay; Modbus HR815</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2402" data-i="2339" data-acc="W" data-u="" id="obj-piv-2339"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2339</td><td class="n">ReHeatPmp_1.Ch_Type_RW</td><td class="d">Re-Heating pump 1 - Digital output type; Modbus HR816</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2403" data-i="2340" data-acc="W" data-u="" id="obj-piv-2340"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2340</td><td class="n">ReHeatPmp_2.Board_RW</td><td class="d">Re-Heating pump 2 - Board selected; Modbus HR817</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2404" data-i="2341" data-acc="W" data-u="" id="obj-piv-2341"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2341</td><td class="n">ReHeatPmp_2.Ch_Id_RW</td><td class="d">Re-Heating pump 2 - Channel id selected; Modbus HR818</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2405" data-i="2342" data-acc="W" data-u="" id="obj-piv-2342"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2342</td><td class="n">ReHeatPmp_2.T_On_RW</td><td class="d">Re-Heating pump 2 - Time on cycle relay; Modbus HR819</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2406" data-i="2343" data-acc="W" data-u="" id="obj-piv-2343"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2343</td><td class="n">ReHeatPmp_2.T_Off_RW</td><td class="d">Re-Heating pump 2 - Time off cycle releay; Modbus HR820</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2407" data-i="2344" data-acc="W" data-u="" id="obj-piv-2344"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2344</td><td class="n">ReHeatPmp_2.Ch_Type_RW</td><td class="d">Re-Heating pump 2 - Digital output type; Modbus HR821</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2408" data-i="2345" data-acc="W" data-u="" id="obj-piv-2345"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2345</td><td class="n">OA_CoilPmp_1.Board_RW</td><td class="d">Outdoor air pre-treatment -Heating pump 1 - Board selected; Modbus HR822</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2409" data-i="2346" data-acc="W" data-u="" id="obj-piv-2346"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2346</td><td class="n">OA_CoilPmp_1.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment -Heating pump 1 - Channel id selected; Modbus HR823</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2410" data-i="2347" data-acc="W" data-u="" id="obj-piv-2347"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2347</td><td class="n">OA_CoilPmp_1.T_On_RW</td><td class="d">Outdoor air pre-treatment -Heating pump 1 - Time on cycle relay; Modbus HR824</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2411" data-i="2348" data-acc="W" data-u="" id="obj-piv-2348"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2348</td><td class="n">OA_CoilPmp_1.T_Off_RW</td><td class="d">Outdoor air pre-treatment -Heating pump 1 - Time off cycle releay; Modbus HR825</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2412" data-i="2349" data-acc="W" data-u="" id="obj-piv-2349"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2349</td><td class="n">OA_CoilPmp_1.Ch_Type_RW</td><td class="d">Outdoor air pre-treatment -Heating pump 1 - Digital output type; Modbus HR826</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2413" data-i="2350" data-acc="W" data-u="" id="obj-piv-2350"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2350</td><td class="n">OA_CoilPmp_2.Board_RW</td><td class="d">Outdoor air pre-treatment -Heating pump 2 - Board selected; Modbus HR827</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2414" data-i="2351" data-acc="W" data-u="" id="obj-piv-2351"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2351</td><td class="n">OA_CoilPmp_2.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment -Heating pump 2 - Channel id selected; Modbus HR828</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2415" data-i="2352" data-acc="W" data-u="" id="obj-piv-2352"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2352</td><td class="n">OA_CoilPmp_2.T_On_RW</td><td class="d">Outdoor air pre-treatment -Heating pump 2 - Time on cycle relay; Modbus HR829</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2416" data-i="2353" data-acc="W" data-u="" id="obj-piv-2353"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2353</td><td class="n">OA_CoilPmp_2.T_Off_RW</td><td class="d">Outdoor air pre-treatment -Heating pump 2 - Time off cycle releay; Modbus HR830</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2417" data-i="2354" data-acc="W" data-u="" id="obj-piv-2354"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2354</td><td class="n">OA_CoilPmp_2.Ch_Type_RW</td><td class="d">Outdoor air pre-treatment -Heating pump 2 - Digital output type; Modbus HR831</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2418" data-i="2355" data-acc="W" data-u="" id="obj-piv-2355"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2355</td><td class="n">FiltAlrm_Dout.Board_RW</td><td class="d">Filters alarm - Board selected; Modbus HR832</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2419" data-i="2356" data-acc="W" data-u="" id="obj-piv-2356"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2356</td><td class="n">FiltAlrm_Dout.Ch_Id_RW</td><td class="d">Filters alarm - Channel id selected; Modbus HR833</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2420" data-i="2357" data-acc="W" data-u="" id="obj-piv-2357"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2357</td><td class="n">FiltAlrm_Dout.T_On_RW</td><td class="d">Filters alarm - Time on cycle relay; Modbus HR834</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2421" data-i="2358" data-acc="W" data-u="" id="obj-piv-2358"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2358</td><td class="n">FiltAlrm_Dout.T_Off_RW</td><td class="d">Filters alarm - Time off cycle releay; Modbus HR835</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2422" data-i="2359" data-acc="W" data-u="" id="obj-piv-2359"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2359</td><td class="n">FiltAlrm_Dout.Ch_Type_RW</td><td class="d">Filters alarm - Digital output type; Modbus HR836</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2423" data-i="2360" data-acc="W" data-u="" id="obj-piv-2360"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2360</td><td class="n">Recovery_Dout.Board_RW</td><td class="d">Recovery - Board selected; Modbus HR837</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2424" data-i="2361" data-acc="W" data-u="" id="obj-piv-2361"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2361</td><td class="n">Recovery_Dout.Ch_Id_RW</td><td class="d">Recovery - Channel id selected; Modbus HR838</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2425" data-i="2362" data-acc="W" data-u="" id="obj-piv-2362"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2362</td><td class="n">Recovery_Dout.T_On_RW</td><td class="d">Recovery - Time on cycle relay; Modbus HR839</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2426" data-i="2363" data-acc="W" data-u="" id="obj-piv-2363"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2363</td><td class="n">Recovery_Dout.T_Off_RW</td><td class="d">Recovery - Time off cycle releay; Modbus HR840</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2427" data-i="2364" data-acc="W" data-u="" id="obj-piv-2364"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2364</td><td class="n">Recovery_Dout.Ch_Type_RW</td><td class="d">Recovery - Digital output type; Modbus HR841</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2428" data-i="2365" data-acc="W" data-u="" id="obj-piv-2365"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2365</td><td class="n">IEC_Hum_Dout.Board_RW</td><td class="d">IEC humidifer - Board selected; Modbus HR842</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2429" data-i="2366" data-acc="W" data-u="" id="obj-piv-2366"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2366</td><td class="n">IEC_Hum_Dout.Ch_Id_RW</td><td class="d">IEC humidifer - Channel id selected; Modbus HR843</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2430" data-i="2367" data-acc="W" data-u="" id="obj-piv-2367"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2367</td><td class="n">IEC_Hum_Dout.T_On_RW</td><td class="d">IEC humidifer - Time on cycle relay; Modbus HR844</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2431" data-i="2368" data-acc="W" data-u="" id="obj-piv-2368"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2368</td><td class="n">IEC_Hum_Dout.T_Off_RW</td><td class="d">IEC humidifer - Time off cycle releay; Modbus HR845</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2432" data-i="2369" data-acc="W" data-u="" id="obj-piv-2369"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2369</td><td class="n">IEC_Hum_Dout.Ch_Type_RW</td><td class="d">IEC humidifer - Digital output type; Modbus HR846</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2433" data-i="2370" data-acc="W" data-u="" id="obj-piv-2370"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2370</td><td class="n">SupplyFan_Aout.Board_RW</td><td class="d">Supply fan - Board selected; Modbus HR847</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2434" data-i="2371" data-acc="W" data-u="" id="obj-piv-2371"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2371</td><td class="n">SupplyFan_Aout.Ch_Id_RW</td><td class="d">Supply fan - Channel id selected; Modbus HR848</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2435" data-i="2372" data-acc="W" data-u="" id="obj-av-2372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2372</td><td class="n">SupplyFan_Aout.MinOut_RW</td><td class="d">Supply fan - Minimum signal analog output; Modbus HR849</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2436" data-i="2373" data-acc="W" data-u="" id="obj-av-2373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2373</td><td class="n">SupplyFan_Aout.MaxOut_RW</td><td class="d">Supply fan - Maximum signal analog output; Modbus HR850</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2437" data-i="2374" data-acc="W" data-u="" id="obj-av-2374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2374</td><td class="n">SupplyFan_Aout.PulseWidth_RW</td><td class="d">Supply fan - Pulse width setting; Modbus HR851</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2438" data-i="2375" data-acc="W" data-u="" id="obj-piv-2375"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2375</td><td class="n">SupplyFan_Aout.Ch_Type_RW</td><td class="d">Supply fan - Analog output type; Modbus HR852</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2439" data-i="2376" data-acc="W" data-u="" id="obj-piv-2376"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2376</td><td class="n">RetFan_Aout.Board_RW</td><td class="d">Return fan - Board selected; Modbus HR853</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2440" data-i="2377" data-acc="W" data-u="" id="obj-piv-2377"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2377</td><td class="n">RetFan_Aout.Ch_Id_RW</td><td class="d">Return fan - Channel id selected; Modbus HR854</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2441" data-i="2378" data-acc="W" data-u="" id="obj-av-2378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2378</td><td class="n">RetFan_Aout.MinOut_RW</td><td class="d">Return fan - Minimum signal analog output; Modbus HR855</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2442" data-i="2379" data-acc="W" data-u="" id="obj-av-2379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2379</td><td class="n">RetFan_Aout.MaxOut_RW</td><td class="d">Return fan - Maximum signal analog output; Modbus HR856</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2443" data-i="2380" data-acc="W" data-u="" id="obj-av-2380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2380</td><td class="n">RetFan_Aout.PulseWidth_RW</td><td class="d">Return fan - Pulse width setting; Modbus HR857</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2444" data-i="2381" data-acc="W" data-u="" id="obj-piv-2381"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2381</td><td class="n">RetFan_Aout.Ch_Type_RW</td><td class="d">Return fan - Analog output type; Modbus HR858</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2445" data-i="2382" data-acc="W" data-u="" id="obj-piv-2382"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2382</td><td class="n">BypassDamp_Aout.Board_RW</td><td class="d">Bypass damper - Board selected; Modbus HR859</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2446" data-i="2383" data-acc="W" data-u="" id="obj-piv-2383"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2383</td><td class="n">BypassDamp_Aout.Ch_Id_RW</td><td class="d">Bypass damper - Channel id selected; Modbus HR860</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2447" data-i="2384" data-acc="W" data-u="" id="obj-av-2384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2384</td><td class="n">BypassDamp_Aout.MinOut_RW</td><td class="d">Bypass damper - Minimum signal analog output; Modbus HR861</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2448" data-i="2385" data-acc="W" data-u="" id="obj-av-2385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2385</td><td class="n">BypassDamp_Aout.MaxOut_RW</td><td class="d">Bypass damper - Maximum signal analog output; Modbus HR862</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2449" data-i="2386" data-acc="W" data-u="" id="obj-av-2386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2386</td><td class="n">BypassDamp_Aout.PulseWidth_RW</td><td class="d">Bypass damper - Pulse width setting; Modbus HR863</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2450" data-i="2387" data-acc="W" data-u="" id="obj-piv-2387"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2387</td><td class="n">BypassDamp_Aout.Ch_Type_RW</td><td class="d">Bypass damper - Analog output type; Modbus HR864</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2451" data-i="2388" data-acc="W" data-u="" id="obj-piv-2388"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2388</td><td class="n">MixingDamp_Aout.Board_RW</td><td class="d">Mixing damper - Board selected; Modbus HR865</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2452" data-i="2389" data-acc="W" data-u="" id="obj-piv-2389"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2389</td><td class="n">MixingDamp_Aout.Ch_Id_RW</td><td class="d">Mixing damper - Channel id selected; Modbus HR866</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2453" data-i="2390" data-acc="W" data-u="" id="obj-av-2390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2390</td><td class="n">MixingDamp_Aout.MinOut_RW</td><td class="d">Mixing damper - Minimum signal analog output; Modbus HR867</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2454" data-i="2391" data-acc="W" data-u="" id="obj-av-2391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2391</td><td class="n">MixingDamp_Aout.MaxOut_RW</td><td class="d">Mixing damper - Maximum signal analog output; Modbus HR868</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2455" data-i="2392" data-acc="W" data-u="" id="obj-av-2392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2392</td><td class="n">MixingDamp_Aout.PulseWidth_RW</td><td class="d">Mixing damper - Pulse width setting; Modbus HR869</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2456" data-i="2393" data-acc="W" data-u="" id="obj-piv-2393"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2393</td><td class="n">MixingDamp_Aout.Ch_Type_RW</td><td class="d">Mixing damper - Analog output type; Modbus HR870</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2457" data-i="2394" data-acc="W" data-u="" id="obj-piv-2394"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2394</td><td class="n">FreshAirDamp_Aout.Board_RW</td><td class="d">Fresh air damper - Board selected; Modbus HR871</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2458" data-i="2395" data-acc="W" data-u="" id="obj-piv-2395"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2395</td><td class="n">FreshAirDamp_Aout.Ch_Id_RW</td><td class="d">Fresh air damper - Channel id selected; Modbus HR872</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2459" data-i="2396" data-acc="W" data-u="" id="obj-av-2396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2396</td><td class="n">FreshAirDamp_Aout.MinOut_RW</td><td class="d">Fresh air damper - Minimum signal analog output; Modbus HR873</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2460" data-i="2397" data-acc="W" data-u="" id="obj-av-2397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2397</td><td class="n">FreshAirDamp_Aout.MaxOut_RW</td><td class="d">Fresh air damper - Maximum signal analog output; Modbus HR874</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2461" data-i="2398" data-acc="W" data-u="" id="obj-av-2398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2398</td><td class="n">FreshAirDamp_Aout.PulseWidth_RW</td><td class="d">Fresh air damper - Pulse width setting; Modbus HR875</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2462" data-i="2399" data-acc="W" data-u="" id="obj-piv-2399"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2399</td><td class="n">FreshAirDamp_Aout.Ch_Type_RW</td><td class="d">Fresh air damper - Analog output type; Modbus HR876</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2463" data-i="2400" data-acc="W" data-u="" id="obj-piv-2400"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2400</td><td class="n">ReHeatCoil_Aout.Board_RW</td><td class="d">Reheat heater - Board selected; Modbus HR877</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2464" data-i="2401" data-acc="W" data-u="" id="obj-piv-2401"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2401</td><td class="n">ReHeatCoil_Aout.Ch_Id_RW</td><td class="d">Reheat heater - Channel id selected; Modbus HR878</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2465" data-i="2402" data-acc="W" data-u="" id="obj-av-2402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2402</td><td class="n">ReHeatCoil_Aout.MinOut_RW</td><td class="d">Reheat heater - Minimum signal analog output; Modbus HR879</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2466" data-i="2403" data-acc="W" data-u="" id="obj-av-2403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2403</td><td class="n">ReHeatCoil_Aout.MaxOut_RW</td><td class="d">Reheat heater - Maximum signal analog output; Modbus HR880</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2467" data-i="2404" data-acc="W" data-u="" id="obj-av-2404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2404</td><td class="n">ReHeatCoil_Aout.PulseWidth_RW</td><td class="d">Reheat heater - Pulse width setting; Modbus HR881</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2468" data-i="2405" data-acc="W" data-u="" id="obj-piv-2405"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2405</td><td class="n">ReHeatCoil_Aout.Ch_Type_RW</td><td class="d">Reheat heater - Analog output type; Modbus HR882</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2469" data-i="2406" data-acc="W" data-u="" id="obj-piv-2406"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2406</td><td class="n">PreHeatCoil_Aout.Board_RW</td><td class="d">Pre-Heating heater - Board selected; Modbus HR883</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2470" data-i="2407" data-acc="W" data-u="" id="obj-piv-2407"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2407</td><td class="n">PreHeatCoil_Aout.Ch_Id_RW</td><td class="d">Pre-Heating heater - Channel id selected; Modbus HR884</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2471" data-i="2408" data-acc="W" data-u="" id="obj-av-2408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2408</td><td class="n">PreHeatCoil_Aout.MinOut_RW</td><td class="d">Pre-Heating heater - Minimum signal analog output; Modbus HR885</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2472" data-i="2409" data-acc="W" data-u="" id="obj-av-2409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2409</td><td class="n">PreHeatCoil_Aout.MaxOut_RW</td><td class="d">Pre-Heating heater - Maximum signal analog output; Modbus HR886</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2473" data-i="2410" data-acc="W" data-u="" id="obj-av-2410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2410</td><td class="n">PreHeatCoil_Aout.PulseWidth_RW</td><td class="d">Pre-Heating heater - Pulse width setting; Modbus HR887</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2474" data-i="2411" data-acc="W" data-u="" id="obj-piv-2411"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2411</td><td class="n">PreHeatCoil_Aout.Ch_Type_RW</td><td class="d">Pre-Heating heater - Analog output type; Modbus HR888</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2475" data-i="2412" data-acc="W" data-u="" id="obj-piv-2412"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2412</td><td class="n">OA_Coil_Aout.Board_RW</td><td class="d">Outdoor air pre-treatment heater - Board selected; Modbus HR889</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2476" data-i="2413" data-acc="W" data-u="" id="obj-piv-2413"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2413</td><td class="n">OA_Coil_Aout.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment heater - Channel id selected; Modbus HR890</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2477" data-i="2414" data-acc="W" data-u="" id="obj-av-2414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2414</td><td class="n">OA_Coil_Aout.MinOut_RW</td><td class="d">Outdoor air pre-treatment heater - Minimum signal analog output; Modbus HR891</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2478" data-i="2415" data-acc="W" data-u="" id="obj-av-2415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2415</td><td class="n">OA_Coil_Aout.MaxOut_RW</td><td class="d">Outdoor air pre-treatment heater - Maximum signal analog output; Modbus HR892</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2479" data-i="2416" data-acc="W" data-u="" id="obj-av-2416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2416</td><td class="n">OA_Coil_Aout.PulseWi-dth_RW</td><td class="d">Outdoor air pre-treatment heater - Pulse width setting; Modbus HR893</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2480" data-i="2417" data-acc="W" data-u="" id="obj-piv-2417"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2417</td><td class="n">OA_Coil_Aout.Ch_Type_RW</td><td class="d">Outdoor air pre-treatment heater - Analog output type; Modbus HR894</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2481" data-i="2418" data-acc="W" data-u="" id="obj-piv-2418"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2418</td><td class="n">MainCoil_Aout.Board_RW</td><td class="d">Main coil valve - Board selected; Modbus HR895</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2482" data-i="2419" data-acc="W" data-u="" id="obj-piv-2419"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2419</td><td class="n">MainCoil_Aout.Ch_Id_RW</td><td class="d">Main coil valve - Channel id selected; Modbus HR896</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2483" data-i="2420" data-acc="W" data-u="" id="obj-av-2420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2420</td><td class="n">MainCoil_Aout.MinOut_RW</td><td class="d">Main coil valve - Minimum signal analog output; Modbus HR897</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2484" data-i="2421" data-acc="W" data-u="" id="obj-av-2421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2421</td><td class="n">MainCoil_Aout.MaxOut_RW</td><td class="d">Main coil valve - Maximum signal analog output; Modbus HR898</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2485" data-i="2422" data-acc="W" data-u="" id="obj-av-2422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2422</td><td class="n">MainCoil_Aout.PulseWidth_RW</td><td class="d">Main coil valve - Pulse width setting; Modbus HR899</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2486" data-i="2423" data-acc="W" data-u="" id="obj-piv-2423"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2423</td><td class="n">MainCoil_Aout.Ch_Type_RW</td><td class="d">Main coil valve - Analog output type; Modbus HR900</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2487" data-i="2424" data-acc="W" data-u="" id="obj-piv-2424"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2424</td><td class="n">ThrmlWheel_Aout.Board_RW</td><td class="d">Thermal wheel - Board selected; Modbus HR901</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2488" data-i="2425" data-acc="W" data-u="" id="obj-piv-2425"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2425</td><td class="n">ThrmlWheel_Aout.Ch_Id_RW</td><td class="d">Thermal wheel - Channel id selected; Modbus HR902</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2489" data-i="2426" data-acc="W" data-u="" id="obj-av-2426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2426</td><td class="n">ThrmlWheel_Aout.MinOut_RW</td><td class="d">Thermal wheel - Minimum signal analog output; Modbus HR903</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2490" data-i="2427" data-acc="W" data-u="" id="obj-av-2427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2427</td><td class="n">ThrmlWheel_Aout.MaxOut_RW</td><td class="d">Thermal wheel - Maximum signal analog output; Modbus HR904</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2491" data-i="2428" data-acc="W" data-u="" id="obj-av-2428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2428</td><td class="n">ThrmlWheel_Aout.PulseWidth_RW</td><td class="d">Thermal wheel - Pulse width setting; Modbus HR905</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2492" data-i="2429" data-acc="W" data-u="" id="obj-piv-2429"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2429</td><td class="n">ThrmlWheel_Aout.Ch_Type_RW</td><td class="d">Thermal wheel - Analog output type; Modbus HR906</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2493" data-i="2430" data-acc="W" data-u="" id="obj-piv-2430"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2430</td><td class="n">Humidifier_Aout.Board_RW</td><td class="d">Humidifier - Board selected; Modbus HR907</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2494" data-i="2431" data-acc="W" data-u="" id="obj-piv-2431"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2431</td><td class="n">Humidifier_Aout.Ch_Id_RW</td><td class="d">Humidifier - Channel id selected; Modbus HR908</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2495" data-i="2432" data-acc="W" data-u="" id="obj-av-2432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2432</td><td class="n">Humidifier_Aout.MinOut_RW</td><td class="d">Humidifier - Minimum signal analog output; Modbus HR909</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2496" data-i="2433" data-acc="W" data-u="" id="obj-av-2433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2433</td><td class="n">Humidifier_Aout.MaxOut_RW</td><td class="d">Humidifier - Maximum signal analog output; Modbus HR910</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2497" data-i="2434" data-acc="W" data-u="" id="obj-av-2434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2434</td><td class="n">Humidifier_Aout.PulseWidth_RW</td><td class="d">Humidifier - Pulse width setting; Modbus HR911</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2498" data-i="2435" data-acc="W" data-u="" id="obj-piv-2435"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2435</td><td class="n">Humidifier_Aout.Ch_Type_RW</td><td class="d">Humidifier - Analog output type; Modbus HR912</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2499" data-i="2436" data-acc="W" data-u="" id="obj-piv-2436"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2436</td><td class="n">ExhAirDamp_Aout.Board_RW</td><td class="d">Exhaust air damper - Board selected; Modbus HR913</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2500" data-i="2437" data-acc="W" data-u="" id="obj-piv-2437"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2437</td><td class="n">ExhAirDamp_Aout.Ch_Id_RW</td><td class="d">Exhaust air damper - Channel id selected; Modbus HR914</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2501" data-i="2438" data-acc="W" data-u="" id="obj-av-2438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2438</td><td class="n">ExhAirDamp_Aout.MinOut_RW</td><td class="d">Exhaust air damper - Minimum signal analog output; Modbus HR915</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2502" data-i="2439" data-acc="W" data-u="" id="obj-av-2439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2439</td><td class="n">ExhAirDamp_Aout.MaxOut_RW</td><td class="d">Exhaust air damper - Maximum signal analog output; Modbus HR916</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2503" data-i="2440" data-acc="W" data-u="" id="obj-av-2440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2440</td><td class="n">ExhAirDamp_Aout.PulseWidth_RW</td><td class="d">Exhaust air damper - Pulse width setting; Modbus HR917</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2504" data-i="2441" data-acc="W" data-u="" id="obj-piv-2441"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2441</td><td class="n">ExhAirDamp_Aout.Ch_Type_RW</td><td class="d">Exhaust air damper - Analog output type; Modbus HR918</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2505" data-i="2442" data-acc="W" data-u="" id="obj-piv-2442"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2442</td><td class="n">AuxAout_1.Board_RW</td><td class="d">Auxiliary output 1 - Board selected; Modbus HR919</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2506" data-i="2443" data-acc="W" data-u="" id="obj-piv-2443"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2443</td><td class="n">AuxAout_1.Ch_Id_RW</td><td class="d">Auxiliary output 1 - Channel id selected; Modbus HR920</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2507" data-i="2444" data-acc="W" data-u="" id="obj-av-2444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2444</td><td class="n">AuxAout_1.MinOut_RW</td><td class="d">Auxiliary output 1 - Minimum signal analog output; Modbus HR921</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2508" data-i="2445" data-acc="W" data-u="" id="obj-av-2445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2445</td><td class="n">AuxAout_1.MaxOut_RW</td><td class="d">Auxiliary output 1 - Maximum signal analog output; Modbus HR922</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2509" data-i="2446" data-acc="W" data-u="" id="obj-av-2446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2446</td><td class="n">AuxAout_1.PulseWidth_RW</td><td class="d">Auxiliary output 1 - Pulse width setting; Modbus HR923</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2510" data-i="2447" data-acc="W" data-u="" id="obj-piv-2447"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2447</td><td class="n">AuxAout_1.Ch_Type_RW</td><td class="d">Auxiliary output 1 - Analog output type; Modbus HR924</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2511" data-i="2448" data-acc="W" data-u="" id="obj-piv-2448"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2448</td><td class="n">AuxAout_2.Board_RW</td><td class="d">Auxiliary output 2 - Board selected; Modbus HR925</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2512" data-i="2449" data-acc="W" data-u="" id="obj-piv-2449"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2449</td><td class="n">AuxAout_2.Ch_Id_RW</td><td class="d">Auxiliary output 2 - Channel id selected; Modbus HR926</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2513" data-i="2450" data-acc="W" data-u="" id="obj-av-2450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2450</td><td class="n">AuxAout_2.MinOut_RW</td><td class="d">Auxiliary output 2 - Minimum signal analog output; Modbus HR927</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2514" data-i="2451" data-acc="W" data-u="" id="obj-av-2451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2451</td><td class="n">AuxAout_2.MaxOut_RW</td><td class="d">Auxiliary output 2 - Maximum signal analog output; Modbus HR928</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2515" data-i="2452" data-acc="W" data-u="" id="obj-av-2452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2452</td><td class="n">AuxAout_2.PulseWidth_RW</td><td class="d">Auxiliary output 2 - Pulse width setting; Modbus HR929</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2516" data-i="2453" data-acc="W" data-u="" id="obj-piv-2453"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2453</td><td class="n">AuxAout_2.Ch_Type_RW</td><td class="d">Auxiliary output 2 - Analog output type; Modbus HR930</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2517" data-i="2454" data-acc="W" data-u="" id="obj-piv-2454"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2454</td><td class="n">AuxAout_3.Board_RW</td><td class="d">Auxiliary output 3 - Board selected; Modbus HR931</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2518" data-i="2455" data-acc="W" data-u="" id="obj-piv-2455"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2455</td><td class="n">AuxAout_3.Ch_Id_RW</td><td class="d">Auxiliary output 3 - Channel id selected; Modbus HR932</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2519" data-i="2456" data-acc="W" data-u="" id="obj-av-2456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2456</td><td class="n">AuxAout_3.MinOut_RW</td><td class="d">Auxiliary output 3 - Minimum signal analog output; Modbus HR933</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2520" data-i="2457" data-acc="W" data-u="" id="obj-av-2457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2457</td><td class="n">AuxAout_3.MaxOut_RW</td><td class="d">Auxiliary output 3 - Maximum signal analog output; Modbus HR934</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2521" data-i="2458" data-acc="W" data-u="" id="obj-av-2458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2458</td><td class="n">AuxAout_3.PulseWidth_RW</td><td class="d">Auxiliary output 3 - Pulse width setting; Modbus HR935</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2522" data-i="2459" data-acc="W" data-u="" id="obj-piv-2459"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2459</td><td class="n">AuxAout_3.Ch_Type_RW</td><td class="d">Auxiliary output 3 - Analog output type; Modbus HR936</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2523" data-i="2460" data-acc="W" data-u="" id="obj-piv-2460"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2460</td><td class="n">AuxAout_4.Board_RW</td><td class="d">Auxiliary output 4 - Board selected; Modbus HR937</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2524" data-i="2461" data-acc="W" data-u="" id="obj-piv-2461"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2461</td><td class="n">AuxAout_4.Ch_Id_RW</td><td class="d">Auxiliary output 4 - Channel id selected; Modbus HR938</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2525" data-i="2462" data-acc="W" data-u="" id="obj-av-2462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2462</td><td class="n">AuxAout_4.MinOut_RW</td><td class="d">Auxiliary output 4 - Minimum signal analog output; Modbus HR939</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2526" data-i="2463" data-acc="W" data-u="" id="obj-av-2463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2463</td><td class="n">AuxAout_4.MaxOut_RW</td><td class="d">Auxiliary output 4 - Maximum signal analog output; Modbus HR940</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2527" data-i="2464" data-acc="W" data-u="" id="obj-av-2464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2464</td><td class="n">AuxAout_4.PulseWidth_RW</td><td class="d">Auxiliary output 4 - Pulse width setting; Modbus HR941</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2528" data-i="2465" data-acc="W" data-u="" id="obj-piv-2465"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2465</td><td class="n">AuxAout_4.Ch_Type_RW</td><td class="d">Auxiliary output 4 - Analog output type; Modbus HR942</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2529" data-i="2466" data-acc="W" data-u="" id="obj-piv-2466"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2466</td><td class="n">IEC_Aout.Board_RW</td><td class="d">IEC - Board selected; Modbus HR943</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2530" data-i="2467" data-acc="W" data-u="" id="obj-piv-2467"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2467</td><td class="n">IEC_Aout.Ch_Id_RW</td><td class="d">IEC - Channel id selected; Modbus HR944</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2531" data-i="2468" data-acc="W" data-u="" id="obj-av-2468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2468</td><td class="n">IEC_Aout.MinOut_RW</td><td class="d">IEC - Minimum signal analog output; Modbus HR945</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2532" data-i="2469" data-acc="W" data-u="" id="obj-av-2469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2469</td><td class="n">IEC_Aout.MaxOut_RW</td><td class="d">IEC - Maximum signal analog output; Modbus HR946</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2533" data-i="2470" data-acc="W" data-u="" id="obj-av-2470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2470</td><td class="n">IEC_Aout.PulseWidth_RW</td><td class="d">IEC - Pulse width setting; Modbus HR947</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2534" data-i="2471" data-acc="W" data-u="" id="obj-piv-2471"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2471</td><td class="n">IEC_Aout.Ch_Type_RW</td><td class="d">IEC - Analog output type; Modbus HR948</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2535" data-i="2472" data-acc="W" data-u="" id="obj-piv-2472"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2472</td><td class="n">Recovery_Aout.Board_RW</td><td class="d">Recovery pump - Board selected; Modbus HR949</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2536" data-i="2473" data-acc="W" data-u="" id="obj-piv-2473"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2473</td><td class="n">Recovery_Aout.Ch_Id_RW</td><td class="d">Recovery pump - Channel id selected; Modbus HR950</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2537" data-i="2474" data-acc="W" data-u="" id="obj-av-2474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2474</td><td class="n">Recovery_Aout.MinOut_RW</td><td class="d">Recovery pump - Minimum signal analog output; Modbus HR951</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2538" data-i="2475" data-acc="W" data-u="" id="obj-av-2475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2475</td><td class="n">Recovery_Aout.MaxOut_RW</td><td class="d">Recovery pump - Maximum signal analog output; Modbus HR952</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2539" data-i="2476" data-acc="W" data-u="" id="obj-av-2476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2476</td><td class="n">Recovery_Aout.PulseWidth_RW</td><td class="d">Recovery pump - Pulse width setting; Modbus HR953</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2540" data-i="2477" data-acc="W" data-u="" id="obj-piv-2477"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2477</td><td class="n">Recovery_Aout.Ch_Type_RW</td><td class="d">Recovery pump - Analog output type; Modbus HR954</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2541" data-i="2478" data-acc="W" data-u="" id="obj-piv-2478"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2478</td><td class="n">SupplyAirDamp_Aout.Board_RW</td><td class="d">Supply air damper - Board selected; Modbus HR955</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2542" data-i="2479" data-acc="W" data-u="" id="obj-piv-2479"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2479</td><td class="n">SupplyAirDamp_Aout.Ch_Id_RW</td><td class="d">Supply air damper - Channel id selected; Modbus HR956</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2543" data-i="2480" data-acc="W" data-u="" id="obj-av-2480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2480</td><td class="n">SupplyAirDamp_Aout.MinOut_RW</td><td class="d">Supply air damper - Minimum signal analog output; Modbus HR957</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2544" data-i="2481" data-acc="W" data-u="" id="obj-av-2481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2481</td><td class="n">SupplyAirDamp_Aout.MaxOut_RW</td><td class="d">Supply air damper - Maximum signal analog output; Modbus HR958</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2545" data-i="2482" data-acc="W" data-u="" id="obj-av-2482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2482</td><td class="n">SupplyAirDamp_Aout.PulseWidth_RW</td><td class="d">Supply air damper - Pulse width setting; Modbus HR959</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2546" data-i="2483" data-acc="W" data-u="" id="obj-piv-2483"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2483</td><td class="n">SupplyAirDamp_Aout.Ch_Type_RW</td><td class="d">Supply air damper - Analog output type; Modbus HR960</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2547" data-i="2484" data-acc="W" data-u="" id="obj-piv-2484"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2484</td><td class="n">RetAirDamp_Aout.Board_RW</td><td class="d">Return air damper - Board selected; Modbus HR961</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2548" data-i="2485" data-acc="W" data-u="" id="obj-piv-2485"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2485</td><td class="n">RetAirDamp_Aout.Ch_Id_RW</td><td class="d">Return air damper - Channel id selected; Modbus HR962</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2549" data-i="2486" data-acc="W" data-u="" id="obj-av-2486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2486</td><td class="n">RetAirDamp_Aout.MinOut_RW</td><td class="d">Return air damper - Minimum signal analog output; Modbus HR963</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2550" data-i="2487" data-acc="W" data-u="" id="obj-av-2487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2487</td><td class="n">RetAirDamp_Aout.MaxOut_RW</td><td class="d">Return air damper - Maximum signal analog output; Modbus HR964</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2551" data-i="2488" data-acc="W" data-u="" id="obj-av-2488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2488</td><td class="n">RetAirDamp_Aout.PulseWidth_RW</td><td class="d">Return air damper - Pulse width setting; Modbus HR965</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2552" data-i="2489" data-acc="W" data-u="" id="obj-piv-2489"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2489</td><td class="n">RetAirDamp_Aout.Ch_Type_RW</td><td class="d">Return air damper - Analog output type; Modbus HR966</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2553" data-i="2493" data-acc="W" data-u="" id="obj-av-2493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2493</td><td class="n">CurrTempSetP</td><td class="d">Current temperature setpoint; Modbus HR970</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2554" data-i="2496" data-acc="W" data-u="" id="obj-av-2496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2496</td><td class="n">CurrSupplyAirFlwSetP</td><td class="d">Current supply air flow setpoint; 32-bit (2 Modbus registers); Modbus HR971</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2555" data-i="2497" data-acc="W" data-u="" id="obj-av-2497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2497</td><td class="n">CurrAirQuality_CO2_SetP</td><td class="d">Current air quality CO2 setpoint; Modbus HR973</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2556" data-i="2498" data-acc="W" data-u="" id="obj-av-2498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2498</td><td class="n">CurrSupplyStaticP_SetP</td><td class="d">Current supply static pressure setpoint; Modbus HR974</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2557" data-i="2499" data-acc="W" data-u="" id="obj-av-2499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2499</td><td class="n">CurrRetAirFlwSetP</td><td class="d">Current return air flow setpoint; 32-bit (2 Modbus registers); Modbus HR975</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2558" data-i="2500" data-acc="W" data-u="" id="obj-av-2500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2500</td><td class="n">CurrRetStaticP_SetP</td><td class="d">Current return static pressure setpoint; Modbus HR977</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2559" data-i="2501" data-acc="W" data-u="" id="obj-iv-2501"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2501</td><td class="n">STD_UOM_ZONE_UI</td><td class="d">Unit of measure for user interface; 32-bit (2 Modbus registers); Modbus HR978</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2560" data-i="2502" data-acc="W" data-u="" id="obj-av-2502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2502</td><td class="n">AuxReg1_Cfg.SetP</td><td class="d">Auxiliary Regulation 1 - Regulation setpoint; Modbus HR980</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2561" data-i="2503" data-acc="W" data-u="" id="obj-av-2503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2503</td><td class="n">CurrHumSetP</td><td class="d">Current humidity setpoint; Modbus HR981</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2562" data-i="2504" data-acc="W" data-u="" id="obj-piv-2504"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2504</td><td class="n">CoolHeat_Chg_DT</td><td class="d">Cooling/Heating change delay time; Modbus HR982</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2563" data-i="2505" data-acc="W" data-u="" id="obj-piv-2505"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2505</td><td class="n">VarToShow.Ch_Type</td><td class="d">Modbus HR983</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2564" data-i="2506" data-acc="W" data-u="" id="obj-av-2506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2506</td><td class="n">ObjMsk.Min_StaticPress</td><td class="d">High/low limit alarm with hysteresis - Minimum value static pressure; Modbus HR984</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2565" data-i="2507" data-acc="W" data-u="" id="obj-av-2507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2507</td><td class="n">ObjMsk.Min_AirQual</td><td class="d">High/low limit alarm with hysteresis - Minimum value air quality; Modbus HR985</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2566" data-i="2508" data-acc="W" data-u="" id="obj-av-2508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2508</td><td class="n">ObjMsk.Min_RfrgPress</td><td class="d">High/low limit alarm with hysteresis - Minimum value refrigerant pressure; Modbus HR986</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2567" data-i="2509" data-acc="W" data-u="" id="obj-av-2509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2509</td><td class="n">ObjMsk.Min_FlowRate</td><td class="d">High/low limit alarm with hysteresis - Minimum flow rate; Modbus HR987</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2568" data-i="2510" data-acc="W" data-u="" id="obj-av-2510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2510</td><td class="n">ObjMsk.Min_AirFlow</td><td class="d">High/low limit alarm with hysteresis - Minimum value air flow; Modbus HR988</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2569" data-i="2511" data-acc="W" data-u="" id="obj-av-2511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2511</td><td class="n">ObjMsk.Min_Temp</td><td class="d">High/low limit alarm with hysteresis - Minimum value temperature; Modbus HR989</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2570" data-i="2512" data-acc="W" data-u="" id="obj-av-2512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2512</td><td class="n">ObjMsk.Min_Aout</td><td class="d">High/low limit alarm with hysteresis - Minimum value AOUT; Modbus HR990</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2571" data-i="2513" data-acc="W" data-u="" id="obj-av-2513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2513</td><td class="n">ObjMsk.Min_Hum</td><td class="d">High/low limit alarm with hysteresis - Minimum value humidity; Modbus HR991</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2572" data-i="2514" data-acc="W" data-u="" id="obj-av-2514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2514</td><td class="n">ObjMsk.Min_Generic</td><td class="d">High/low limit alarm with hysteresis - Minimum value generic; Modbus HR992</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2573" data-i="2515" data-acc="W" data-u="" id="obj-av-2515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2515</td><td class="n">ObjMsk.Min_Percent</td><td class="d">High/low limit alarm with hysteresis - Minimum value percent; Modbus HR993</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2574" data-i="2516" data-acc="W" data-u="" id="obj-av-2516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2516</td><td class="n">ObjMsk.Max_StaticPress</td><td class="d">High/low limit alarm with hysteresis - Maximum value static pressure; Modbus HR994</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2575" data-i="2517" data-acc="W" data-u="" id="obj-av-2517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2517</td><td class="n">ObjMsk.Max_AirQual</td><td class="d">High/low limit alarm with hysteresis - Maximum value air quality; Modbus HR995</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2576" data-i="2518" data-acc="W" data-u="" id="obj-av-2518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2518</td><td class="n">ObjMsk.Max_RfrgPress</td><td class="d">High/low limit alarm with hysteresis - Maximum value refrigerant pressure; Modbus HR996</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2577" data-i="2519" data-acc="W" data-u="" id="obj-av-2519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2519</td><td class="n">ObjMsk.Max_FlowRate</td><td class="d">High/low limit alarm with hysteresis - Maximum flow rate; Modbus HR997</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2578" data-i="2520" data-acc="W" data-u="" id="obj-av-2520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2520</td><td class="n">ObjMsk.Max_AirFlow</td><td class="d">High/low limit alarm with hysteresis - Maximum air flow; Modbus HR998</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2579" data-i="2521" data-acc="W" data-u="" id="obj-av-2521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2521</td><td class="n">ObjMsk.Max_Hum</td><td class="d">High/low limit alarm with hysteresis - Maxmimum value humidity; Modbus HR999</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2580" data-i="2522" data-acc="W" data-u="" id="obj-av-2522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2522</td><td class="n">ObjMsk.Max_Temp</td><td class="d">High/low limit alarm with hysteresis - Maximum value temperature; Modbus HR1000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2581" data-i="2523" data-acc="W" data-u="" id="obj-av-2523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2523</td><td class="n">ObjMsk.Max_Aout</td><td class="d">High/low limit alarm with hysteresis - Maximum value AOUT; Modbus HR1001</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2582" data-i="2524" data-acc="W" data-u="" id="obj-av-2524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2524</td><td class="n">ObjMsk.Max_Generic</td><td class="d">High/low limit alarm with hysteresis - Maximum value generic; Modbus HR1002</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2583" data-i="2525" data-acc="W" data-u="" id="obj-av-2525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2525</td><td class="n">ObjMsk.Max_Percent</td><td class="d">High/low limit alarm with hysteresis - Maximum value percent; Modbus HR1003</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2584" data-i="2526" data-acc="W" data-u="" id="obj-av-2526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2526</td><td class="n">ObjMsk.ValOffsetRfrgPress</td><td class="d">High/low limit alarm with hysteresis - Offset value refrigerant pressure; Modbus HR1004</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2585" data-i="2527" data-acc="W" data-u="" id="obj-av-2527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2527</td><td class="n">ObjMsk.ValOffsetFlowRate</td><td class="d">High/low limit alarm with hysteresis - Offset value flow rate; Modbus HR1005</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2586" data-i="2528" data-acc="W" data-u="" id="obj-av-2528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2528</td><td class="n">ObjMsk.ValOffsetAirFLow</td><td class="d">High/low limit alarm with hysteresis - Offset value air flow; Modbus HR1006</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2587" data-i="2529" data-acc="W" data-u="" id="obj-av-2529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2529</td><td class="n">ObjMsk.ValOffsetHum</td><td class="d">High/low limit alarm with hysteresis - Offset value humidity; Modbus HR1007</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2588" data-i="2530" data-acc="W" data-u="" id="obj-av-2530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2530</td><td class="n">ObjMsk.ValOffsetTemp</td><td class="d">High/low limit alarm with hysteresis - Offset value temperature; Modbus HR1008</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2589" data-i="2531" data-acc="W" data-u="" id="obj-av-2531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2531</td><td class="n">ObjMsk.ValOffsetPercent</td><td class="d">High/low limit alarm with hysteresis - Offset value percent; Modbus HR1009</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2590" data-i="2532" data-acc="W" data-u="" id="obj-av-2532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2532</td><td class="n">ObjMsk.ValOffsetAirQual</td><td class="d">High/low limit alarm with hysteresis - Offset value air quality; Modbus HR1010</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2591" data-i="2533" data-acc="W" data-u="" id="obj-av-2533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2533</td><td class="n">ObjMsk.ValOffsetStaticPress</td><td class="d">High/low limit alarm with hysteresis - Offset value static pressure; Modbus HR1011</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2592" data-i="2534" data-acc="W" data-u="" id="obj-av-2534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2534</td><td class="n">ObjMsk.ValOffsetGeneric</td><td class="d">High/low limit alarm with hysteresis - Offset value generic probe; Modbus HR1012</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2593" data-i="2535" data-acc="W" data-u="" id="obj-piv-2535"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2535</td><td class="n">VarToShow.ChFilter</td><td class="d">Modbus HR1013</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2594" data-i="2536" data-acc="W" data-u="" id="obj-piv-2536"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2536</td><td class="n">GeneralMng.WizardType</td><td class="d">Wizard type ( 0: skip, 1: Pre-Loaded, 2: Custom); Modbus HR1014</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2595" data-i="2537" data-acc="W" data-u="" id="obj-piv-2537"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2537</td><td class="n">GeneralMng.DriveTyp</td><td class="d">Drive type (0: Internal public volume; 1: USB pendrive); Modbus HR1015</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2596" data-i="2538" data-acc="W" data-u="" id="obj-iv-2538"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2538</td><td class="n">GeneralMng.PreLoadConfNumber</td><td class="d">32-bit (2 Modbus registers); Modbus HR1016</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2597" data-i="2539" data-acc="W" data-u="" id="obj-iv-2539"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2539</td><td class="n">GeneralMng.ExpCfg_Char0</td><td class="d">32-bit (2 Modbus registers); Modbus HR1018</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2598" data-i="2540" data-acc="W" data-u="" id="obj-iv-2540"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2540</td><td class="n">GeneralMng.ExpCfg_Char1</td><td class="d">32-bit (2 Modbus registers); Modbus HR1020</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2599" data-i="2541" data-acc="W" data-u="" id="obj-iv-2541"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2541</td><td class="n">GeneralMng.ExpCfg_Char2</td><td class="d">32-bit (2 Modbus registers); Modbus HR1022</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2600" data-i="2542" data-acc="W" data-u="" id="obj-iv-2542"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2542</td><td class="n">GeneralMng.ExpCfg_Char3</td><td class="d">32-bit (2 Modbus registers); Modbus HR1024</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2601" data-i="2543" data-acc="W" data-u="" id="obj-iv-2543"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2543</td><td class="n">GeneralMng.ExpCfg_Char4</td><td class="d">32-bit (2 Modbus registers); Modbus HR1026</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2602" data-i="2544" data-acc="W" data-u="" id="obj-iv-2544"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2544</td><td class="n">GeneralMng.ExpCfg_Char5</td><td class="d">32-bit (2 Modbus registers); Modbus HR1028</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2603" data-i="2545" data-acc="W" data-u="" id="obj-iv-2545"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2545</td><td class="n">GeneralMng.ExpCfg_Char6</td><td class="d">32-bit (2 Modbus registers); Modbus HR1030</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2604" data-i="2546" data-acc="W" data-u="" id="obj-iv-2546"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2546</td><td class="n">GeneralMng.ExpCfg_Char7</td><td class="d">32-bit (2 Modbus registers); Modbus HR1032</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2605" data-i="2547" data-acc="W" data-u="" id="obj-iv-2547"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2547</td><td class="n">GeneralMng.ExpCfg_Char8</td><td class="d">32-bit (2 Modbus registers); Modbus HR1034</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2606" data-i="2548" data-acc="W" data-u="" id="obj-iv-2548"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2548</td><td class="n">GeneralMng.ExpCfg_Char9</td><td class="d">32-bit (2 Modbus registers); Modbus HR1036</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2607" data-i="2549" data-acc="W" data-u="" id="obj-iv-2549"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2549</td><td class="n">GeneralMng.ExpCfg_Char10</td><td class="d">32-bit (2 Modbus registers); Modbus HR1038</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2608" data-i="2550" data-acc="W" data-u="" id="obj-bv-2550"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2550</td><td class="n">GeneralMng.WizardConfirm</td><td class="d">Modbus HR1040</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2609" data-i="2551" data-acc="W" data-u="" id="obj-av-2551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2551</td><td class="n">FreshAirDampManModeVal</td><td class="d">Fresh air damper manual mode value; Modbus HR1041</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2610" data-i="2552" data-acc="W" data-u="" id="obj-piv-2552"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2552</td><td class="n">FreshAirDampManModeVal_OnOff</td><td class="d">For mask usage; Modbus HR1042</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2611" data-i="2553" data-acc="W" data-u="" id="obj-av-2553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2553</td><td class="n">MixDampManModeVal</td><td class="d">Mixing damper manual mode value; Modbus HR1043</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2612" data-i="2554" data-acc="W" data-u="" id="obj-piv-2554"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2554</td><td class="n">MixDampManModeVal_OnOff</td><td class="d">For mask usage; Modbus HR1044</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2613" data-i="2555" data-acc="W" data-u="" id="obj-av-2555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2555</td><td class="n">ExhAirDampManModeVal</td><td class="d">Exhaust air damper manual mode value; Modbus HR1045</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2614" data-i="2556" data-acc="W" data-u="" id="obj-piv-2556"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2556</td><td class="n">ExhAirDampManModeVal_OnOff</td><td class="d">For mask usage; Modbus HR1046</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2615" data-i="2557" data-acc="W" data-u="" id="obj-av-2557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2557</td><td class="n">BypassDampManModeVal</td><td class="d">Bypaas damper manual mode value; Modbus HR1047</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2616" data-i="2558" data-acc="W" data-u="" id="obj-piv-2558"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2558</td><td class="n">BypassDampManModeVal_OnOff</td><td class="d">For mask usage; Modbus HR1048</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2617" data-i="2559" data-acc="W" data-u="" id="obj-piv-2559"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2559</td><td class="n">SupplyFanManModeVal_3Speed</td><td class="d">For mask usage; Modbus HR1049</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2618" data-i="2560" data-acc="W" data-u="" id="obj-av-2560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2560</td><td class="n">SupplyFanManModeVal</td><td class="d">Supply fan manual mode value; Modbus HR1050</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2619" data-i="2561" data-acc="W" data-u="" id="obj-piv-2561"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2561</td><td class="n">SupplyFanManModeVal_OnOff</td><td class="d">For mask usage; Modbus HR1051</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2620" data-i="2562" data-acc="W" data-u="" id="obj-piv-2562"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2562</td><td class="n">RetFanManModeVal_3Speed</td><td class="d">For mask usage; Modbus HR1052</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2621" data-i="2563" data-acc="W" data-u="" id="obj-av-2563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2563</td><td class="n">RetFanManModeVal</td><td class="d">Return fan manual mode value; Modbus HR1053</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2622" data-i="2564" data-acc="W" data-u="" id="obj-piv-2564"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2564</td><td class="n">RetFanManModeVal_OnOff</td><td class="d">For mask usage; Modbus HR1054</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2623" data-i="2565" data-acc="W" data-u="" id="obj-av-2565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2565</td><td class="n">PreHeatCoilManModeVal</td><td class="d">Pre heating coil manual mode value; Modbus HR1055</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2624" data-i="2566" data-acc="W" data-u="" id="obj-av-2566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2566</td><td class="n">MainCoilManModeVal</td><td class="d">Main coil manual mode value; Modbus HR1056</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2625" data-i="2567" data-acc="W" data-u="" id="obj-av-2567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2567</td><td class="n">ReHeatCoilManModeVal</td><td class="d">Post heating coil manual mode value; Modbus HR1057</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2626" data-i="2568" data-acc="W" data-u="" id="obj-av-2568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2568</td><td class="n">CompManModeVal</td><td class="d">Compressor manual mode value; Modbus HR1058</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2627" data-i="2569" data-acc="W" data-u="" id="obj-piv-2569"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2569</td><td class="n">CompManModeVal_USINT</td><td class="d">For mask usage; Modbus HR1059</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2628" data-i="2570" data-acc="W" data-u="" id="obj-av-2570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2570</td><td class="n">HumManModeVal</td><td class="d">Humidifier manual mode value; Modbus HR1060</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2629" data-i="2571" data-acc="W" data-u="" id="obj-av-2571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2571</td><td class="n">ThermWhlManModeVal</td><td class="d">Thermal wheel manual mode value; Modbus HR1061</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2630" data-i="2578" data-acc="W" data-u="" id="obj-av-2578"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2578</td><td class="n">UnitSetP.TempSetP.Summer.PreComfort</td><td class="d">Unit setpoints - Temperature setpoint - Summer - Pre-comfort; Modbus HR1068</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2631" data-i="2579" data-acc="W" data-u="" id="obj-av-2579"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2579</td><td class="n">UnitSetP.TempSetP.Winter.PreComfort</td><td class="d">Unit setpoints - Temperature setpoint - Winter - Pre-comfort; Modbus HR1069</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2632" data-i="2584" data-acc="W" data-u="" data-min="1" id="obj-av-2584"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2584</td><td class="n">UnitSetP.TempSetP.Summer.Comfort</td><td class="d">Unit setpoints - Temperature setpoint - Summer - Comfort; Modbus HR1074</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2633" data-i="2585" data-acc="W" data-u="" data-min="1" id="obj-av-2585"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2585</td><td class="n">UnitSetP.TempSetP.Winter.Comfort</td><td class="d">Unit setpoints - Temperature setpoint - Winter - Comfort; Modbus HR1075</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2634" data-i="2586" data-acc="W" data-u="" id="obj-av-2586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2586</td><td class="n">TempSetP_MinVal</td><td class="d">Temperature setpoint - minimum value; Modbus HR1076</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2635" data-i="2587" data-acc="W" data-u="" id="obj-av-2587"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2587</td><td class="n">TempSetP_MaxVal</td><td class="d">Temperature setpoint - maximum value; Modbus HR1077</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2636" data-i="2626" data-acc="W" data-u="" id="obj-av-2626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2626</td><td class="n">UnitSetP.SupplyStaticP_SetP.Economy</td><td class="d">Unit setpoints - Supply static pressure - Economy; Modbus HR1116</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2637" data-i="2629" data-acc="W" data-u="" id="obj-av-2629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2629</td><td class="n">UnitSetP.SupplyStaticP_SetP.PreComfort</td><td class="d">Unit setpoints - Supply static pressure - Pre-comfort; Modbus HR1119</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2638" data-i="2632" data-acc="W" data-u="" id="obj-av-2632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2632</td><td class="n">UnitSetP.SupplyStaticP_SetP.Comfort</td><td class="d">Unit setpoints - Supply static pressure - Comfort; Modbus HR1122</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2639" data-i="2633" data-acc="W" data-u="" id="obj-av-2633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2633</td><td class="n">SupplyStaticPressSetP_MinVal</td><td class="d">Supply static pressure setpoint - minimum value; Modbus HR1123</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2640" data-i="2634" data-acc="W" data-u="" id="obj-av-2634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2634</td><td class="n">SupplyStaticPressSetP_MaxVal</td><td class="d">Supply static pressure setpoint - maximum value; Modbus HR1124</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2641" data-i="2635" data-acc="W" data-u="" id="obj-piv-2635"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2635</td><td class="n">UnitSetP.SupplyAirFlwSetP.Economy</td><td class="d">Unit setpoints - Supply air flow - Economy; 32-bit (2 ...; Modbus HR1125</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2642" data-i="2637" data-acc="W" data-u="" id="obj-piv-2637"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2637</td><td class="n">UnitSetP.SupplyAirFlwSetP.PreComfort</td><td class="d">Unit setpoints - Supply air flow - Pre-comfort; 32-bit (2 ...; Modbus HR1127</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2643" data-i="2639" data-acc="W" data-u="" id="obj-piv-2639"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2639</td><td class="n">UnitSetP.SupplyAirFlwSetP.Comfort</td><td class="d">Unit setpoints - Supply air flow - Comfort; 32-bit (2 ...; Modbus HR1129</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2644" data-i="2641" data-acc="W" data-u="" id="obj-piv-2641"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2641</td><td class="n">SupplyAirFlwSetP_MinVal</td><td class="d">Supply air flow setpoint - minimum value; 32-bit (2 Modbus registers); Modbus HR1131</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2645" data-i="2643" data-acc="W" data-u="" id="obj-piv-2643"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2643</td><td class="n">SupplyAirFlwSetP_MaxVal</td><td class="d">Supply air flow setpoint - maximum value; 32-bit (2 Modbus registers); Modbus HR1133</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2646" data-i="2645" data-acc="W" data-u="" id="obj-av-2645"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2645</td><td class="n">UnitSetP.AirQuality_CO2_SetP.Economy</td><td class="d">Unit setpoints - Air quality CO2 - Economy; Modbus HR1135</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2647" data-i="2647" data-acc="W" data-u="" id="obj-av-2647"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2647</td><td class="n">UnitSetP.AirQuality_CO2_SetP.PreComfort</td><td class="d">Unit setpoints - Air quality CO2 - Pre-comfort; Modbus HR1137</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2648" data-i="2650" data-acc="W" data-u="" id="obj-av-2650"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2650</td><td class="n">UnitSetP.AirQuality_CO2_SetP.Comfort</td><td class="d">Unit setpoints - Air quality CO2 - Comfort; Modbus HR1140</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2649" data-i="2651" data-acc="W" data-u="" id="obj-av-2651"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2651</td><td class="n">AirQualityCO2SetP_MinVal</td><td class="d">Air quality CO2 setpoint - minimum value; Modbus HR1141</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2650" data-i="2652" data-acc="W" data-u="" id="obj-av-2652"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2652</td><td class="n">AirQualityCO2SetP_MaxVal</td><td class="d">Air quality CO2 setpoint - maximum value; Modbus HR1142</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2651" data-i="2653" data-acc="W" data-u="" id="obj-av-2653"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2653</td><td class="n">UnitSetP.RetStaticP_SetP.Economy</td><td class="d">Unit setpoints - Return static pressure - Economy; Modbus HR1143</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2652" data-i="2656" data-acc="W" data-u="" id="obj-av-2656"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2656</td><td class="n">UnitSetP.RetStaticP_SetP.PreComfort</td><td class="d">Unit setpoints - Return static pressure - Pre-comfort; Modbus HR1146</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2653" data-i="2659" data-acc="W" data-u="" id="obj-av-2659"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2659</td><td class="n">UnitSetP.RetStaticP_SetP.Comfort</td><td class="d">Unit setpoints - Return static pressure - Comfort; Modbus HR1149</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2654" data-i="2660" data-acc="W" data-u="" id="obj-av-2660"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2660</td><td class="n">RetStaticPressSetP_MinVal</td><td class="d">Return static pressure setpoint - minimum value; Modbus HR1150</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2655" data-i="2661" data-acc="W" data-u="" id="obj-av-2661"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2661</td><td class="n">RetStaticPressSetP_MaxVal</td><td class="d">Return static pressure setpoint - maximum value; Modbus HR1151</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2656" data-i="2662" data-acc="W" data-u="" id="obj-piv-2662"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2662</td><td class="n">UnitSetP.RetAirFlwSetP.Economy</td><td class="d">Unit setpoints - Return air flow - Economy; Modbus HR1152</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2657" data-i="2664" data-acc="W" data-u="" id="obj-piv-2664"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2664</td><td class="n">UnitSetP.RetAirFlwSetP.PreComfort</td><td class="d">Unit setpoints - Return air flow - Pre-comfort; 32-bit (2 ...; Modbus HR1154</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2658" data-i="2666" data-acc="W" data-u="" id="obj-piv-2666"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2666</td><td class="n">UnitSetP.RetAirFlwSetP.Comfort</td><td class="d">Unit setpoints - Return air flow - Comfort; 32-bit (2 ...; Modbus HR1156</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2659" data-i="2668" data-acc="W" data-u="" id="obj-piv-2668"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2668</td><td class="n">RetAirFlwSetP_MinVal</td><td class="d">Return air flow setpoint - minimum value; 32-bit (2 Modbus registers); Modbus HR1158</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2660" data-i="2670" data-acc="W" data-u="" id="obj-piv-2670"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2670</td><td class="n">RetAirFlwSetP_MaxVal</td><td class="d">Return air flow setpoint - maximum value; 32-bit (2 Modbus registers); Modbus HR1160</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2661" data-i="2672" data-acc="W" data-u="" id="obj-av-2672"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2672</td><td class="n">UnitSetP.HumSetP.Summer.Economy</td><td class="d">Unit setpoints - Humidity - Summer - Economy; Modbus HR1162</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2662" data-i="2673" data-acc="W" data-u="" id="obj-av-2673"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2673</td><td class="n">UnitSetP.HumSetP.Winter.Economy</td><td class="d">Unit setpoints - Humidity - Winter - Economy; Modbus HR1163</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2663" data-i="2677" data-acc="W" data-u="" id="obj-av-2677"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2677</td><td class="n">UnitSetP.HumSetP.Summer.PreComfort</td><td class="d">Unit setpoints - Humidity - Summer - Pre-comfort; Modbus HR1167</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2664" data-i="2678" data-acc="W" data-u="" id="obj-av-2678"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2678</td><td class="n">UnitSetP.HumSetP.Winter.PreComfort</td><td class="d">Unit setpoints - Humidity - Winter - Pre-comfort; Modbus HR1168</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2665" data-i="2683" data-acc="W" data-u="" id="obj-av-2683"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2683</td><td class="n">UnitSetP.HumSetP.Summer.Comfort</td><td class="d">Unit setpoints - Humidity - Summer - Comfort; Modbus HR1173</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2666" data-i="2684" data-acc="W" data-u="" id="obj-av-2684"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2684</td><td class="n">UnitSetP.HumSetP.Winter.Comfort</td><td class="d">Unit setpoints - Humidity - Winter - Comfort; Modbus HR1174</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2667" data-i="2685" data-acc="W" data-u="" id="obj-av-2685"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2685</td><td class="n">HumSetP_MinVal</td><td class="d">Humidity setpoint - minimum value; Modbus HR1175</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2668" data-i="2686" data-acc="W" data-u="" id="obj-av-2686"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2686</td><td class="n">HumSetP_MaxVal</td><td class="d">Humidity setpoint - maximum value; Modbus HR1176</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2669" data-i="2689" data-acc="W" data-u="" id="obj-av-2689"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2689</td><td class="n">Regulation.SummerExtTempCompensThrsh</td><td class="d">Summer: external temperature compensation delta; Modbus HR1179</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2670" data-i="2690" data-acc="W" data-u="" id="obj-av-2690"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2690</td><td class="n">Regulation.SummerExtTempCompensDelta</td><td class="d">Summer: external temperature compensation delta; Modbus HR1180</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2671" data-i="2691" data-acc="W" data-u="" id="obj-av-2691"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2691</td><td class="n">Regulation.SummerMaxCompensOffset</td><td class="d">Summer: maximum compensation offset; Modbus HR1181</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2672" data-i="2692" data-acc="W" data-u="" id="obj-av-2692"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2692</td><td class="n">Regulation.WinterExtTempCompensThrsh</td><td class="d">Winter: external temperature compensation threshold; Modbus HR1182</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2673" data-i="2693" data-acc="W" data-u="" id="obj-av-2693"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2693</td><td class="n">Regulation.WinterExtTempCompensDelta</td><td class="d">Winter: external temperature compensation delta; Modbus HR1183</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2674" data-i="2694" data-acc="W" data-u="" id="obj-av-2694"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2694</td><td class="n">Regulation.WinterMaxCompensOffset</td><td class="d">Winter: maximum compensation offset; Modbus HR1184</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2675" data-i="2695" data-acc="W" data-u="" id="obj-iv-2695"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2695</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.PrgNr</td><td class="d">32-bit (2 Modbus registers); Modbus HR1185</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2676" data-i="2696" data-acc="W" data-u="" id="obj-piv-2696"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2696</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[0].Hours</td><td class="d">Event - Start hours event; Modbus HR1187</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2677" data-i="2697" data-acc="W" data-u="" id="obj-piv-2697"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2697</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[0].Mins</td><td class="d">Event - Start minutes event; Modbus HR1188</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2678" data-i="2698" data-acc="W" data-u="" id="obj-piv-2698"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2698</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[0].Mode</td><td class="d">Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1189</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2679" data-i="2699" data-acc="W" data-u="" id="obj-piv-2699"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2699</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[1].Hours</td><td class="d">Event - Start hours event; Modbus HR1190</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2680" data-i="2700" data-acc="W" data-u="" id="obj-piv-2700"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2700</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[1].Mins</td><td class="d">Event - Start minutes event; Modbus HR1191</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2681" data-i="2701" data-acc="W" data-u="" id="obj-piv-2701"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2701</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[1].Mode</td><td class="d">Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1192</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2682" data-i="2702" data-acc="W" data-u="" id="obj-piv-2702"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2702</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[2].Hours</td><td class="d">Event - Start hours event; Modbus HR1193</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2683" data-i="2703" data-acc="W" data-u="" id="obj-piv-2703"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2703</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[2].Mins</td><td class="d">Event - Start minutes event; Modbus HR1194</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2684" data-i="2704" data-acc="W" data-u="" id="obj-piv-2704"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2704</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[2].Mode</td><td class="d">Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1195</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2685" data-i="2705" data-acc="W" data-u="" id="obj-piv-2705"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2705</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[3].Hours</td><td class="d">Event - Start hours event; Modbus HR1196</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2686" data-i="2706" data-acc="W" data-u="" id="obj-piv-2706"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2706</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[3].Mins</td><td class="d">Event - Start minutes event; Modbus HR1197</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2687" data-i="2707" data-acc="W" data-u="" id="obj-piv-2707"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2707</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[3].Mode</td><td class="d">Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1198</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2688" data-i="2708" data-acc="W" data-u="" id="obj-piv-2708"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2708</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[4].Hours</td><td class="d">Event - Start hours event; Modbus HR1199</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2689" data-i="2709" data-acc="W" data-u="" id="obj-piv-2709"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2709</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[4].Mins</td><td class="d">Event - Start minutes event; Modbus HR1200</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2690" data-i="2710" data-acc="W" data-u="" id="obj-piv-2710"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2710</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[4].Mode</td><td class="d">Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1201</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2691" data-i="2711" data-acc="W" data-u="" id="obj-piv-2711"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2711</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[5].Hours</td><td class="d">Event - Start hours event; Modbus HR1202</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2692" data-i="2712" data-acc="W" data-u="" id="obj-piv-2712"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2712</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[5].Mins</td><td class="d">Event - Start minutes event; Modbus HR1203</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2693" data-i="2713" data-acc="W" data-u="" id="obj-piv-2713"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2713</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[5].Mode</td><td class="d">Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1204</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2694" data-i="2714" data-acc="W" data-u="" id="obj-piv-2714"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2714</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[6].Hours</td><td class="d">Event - Start hours event; Modbus HR1205</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2695" data-i="2715" data-acc="W" data-u="" id="obj-piv-2715"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2715</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[6].Mins</td><td class="d">Event - Start minutes event; Modbus HR1206</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2696" data-i="2716" data-acc="W" data-u="" id="obj-piv-2716"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2716</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[6].Mode</td><td class="d">Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1207</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2697" data-i="2717" data-acc="W" data-u="" id="obj-piv-2717"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2717</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[7].Hours</td><td class="d">Event - Start hours event; Modbus HR1208</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2698" data-i="2718" data-acc="W" data-u="" id="obj-piv-2718"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2718</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[7].Mins</td><td class="d">Event - Start minutes event; Modbus HR1209</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2699" data-i="2719" data-acc="W" data-u="" id="obj-piv-2719"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2719</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[7].Mode</td><td class="d">Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1210</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2700" data-i="2720" data-acc="W" data-u="" id="obj-piv-2720"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2720</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[8].Hours</td><td class="d">Event - Start hours event; Modbus HR1211</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2701" data-i="2721" data-acc="W" data-u="" id="obj-piv-2721"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2721</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[8].Mins</td><td class="d">Event - Start minutes event; Modbus HR1212</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2702" data-i="2722" data-acc="W" data-u="" id="obj-piv-2722"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2722</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[8].Mode</td><td class="d">Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1213</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2703" data-i="2723" data-acc="W" data-u="" id="obj-piv-2723"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2723</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[9].Hours</td><td class="d">Event - Start hours event; Modbus HR1214</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2704" data-i="2724" data-acc="W" data-u="" id="obj-piv-2724"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2724</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[9].Mins</td><td class="d">Event - Start minutes event; Modbus HR1215</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2705" data-i="2725" data-acc="W" data-u="" id="obj-piv-2725"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2725</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[9].Mode</td><td class="d">Event - 0=OFF; 1=Economy; 2=Comfort; Modbus HR1216</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2706" data-i="2726" data-acc="W" data-u="" id="obj-piv-2726"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2726</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SaveData</td><td class="d">Modbus HR1217</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2707" data-i="2727" data-acc="W" data-u="" id="obj-iv-2727"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2727</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.CopyTo_Prg</td><td class="d">32-bit (2 Modbus registers); Modbus HR1218</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2708" data-i="2728" data-acc="W" data-u="" id="obj-piv-2728"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2728</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.En_PrgCopy</td><td class="d">Modbus HR1220</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2709" data-i="2729" data-acc="W" data-u="" id="obj-piv-2729"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2729</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[0]</td><td class="d">Monday program; Modbus HR1221</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2710" data-i="2730" data-acc="W" data-u="" id="obj-piv-2730"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2730</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[1]</td><td class="d">Tuesday program; Modbus HR1222</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2711" data-i="2731" data-acc="W" data-u="" id="obj-piv-2731"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2731</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[2]</td><td class="d">Wednesday program; Modbus HR1223</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2712" data-i="2732" data-acc="W" data-u="" id="obj-piv-2732"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2732</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[3]</td><td class="d">Thursday program; Modbus HR1224</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2713" data-i="2733" data-acc="W" data-u="" id="obj-piv-2733"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2733</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[4]</td><td class="d">Friday program; Modbus HR1225</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2714" data-i="2734" data-acc="W" data-u="" id="obj-piv-2734"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2734</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[5]</td><td class="d">Saturday program; Modbus HR1226</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2715" data-i="2735" data-acc="W" data-u="" id="obj-piv-2735"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2735</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[6]</td><td class="d">Sunday program; Modbus HR1227</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2716" data-i="2736" data-acc="W" data-u="" id="obj-piv-2736"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2736</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SaveData_DaysPrg</td><td class="d">Modbus HR1228</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2717" data-i="2737" data-acc="W" data-u="" id="obj-piv-2737"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2737</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].StartDay</td><td class="d">Vacation period - Start day; Modbus HR1229</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2718" data-i="2738" data-acc="W" data-u="" id="obj-piv-2738"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2738</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].StartMonth</td><td class="d">Vacation period - Start month; Modbus HR1230</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2719" data-i="2739" data-acc="W" data-u="" id="obj-piv-2739"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2739</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].EndDay</td><td class="d">Vacation period - End day; Modbus HR1231</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2720" data-i="2740" data-acc="W" data-u="" id="obj-piv-2740"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2740</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].EndMonth</td><td class="d">Vacation period - End month; Modbus HR1232</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2721" data-i="2741" data-acc="W" data-u="" id="obj-piv-2741"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2741</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].Mode</td><td class="d">Vacation period - Mode; Modbus HR1233</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2722" data-i="2742" data-acc="W" data-u="" id="obj-piv-2742"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2742</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].StartDay</td><td class="d">Vacation period - Start day; Modbus HR1234</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2723" data-i="2743" data-acc="W" data-u="" id="obj-piv-2743"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2743</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].StartMonth</td><td class="d">Vacation period - Start month; Modbus HR1235</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2724" data-i="2744" data-acc="W" data-u="" id="obj-piv-2744"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2744</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].EndDay</td><td class="d">Vacation period - End day; Modbus HR1236</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2725" data-i="2745" data-acc="W" data-u="" id="obj-piv-2745"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2745</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].EndMonth</td><td class="d">Vacation period - End month; Modbus HR1237</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2726" data-i="2746" data-acc="W" data-u="" id="obj-piv-2746"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2746</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].Mode</td><td class="d">Vacation period - Mode; Modbus HR1238</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2727" data-i="2747" data-acc="W" data-u="" id="obj-piv-2747"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2747</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].StartDay</td><td class="d">Vacation period - Start day; Modbus HR1239</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2728" data-i="2748" data-acc="W" data-u="" id="obj-piv-2748"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2748</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].StartMonth</td><td class="d">Vacation period - Start month; Modbus HR1240</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2729" data-i="2749" data-acc="W" data-u="" id="obj-piv-2749"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2749</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].EndDay</td><td class="d">Vacation period - End day; Modbus HR1241</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2730" data-i="2750" data-acc="W" data-u="" id="obj-piv-2750"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2750</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].EndMonth</td><td class="d">Vacation period - End month; Modbus HR1242</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2731" data-i="2751" data-acc="W" data-u="" id="obj-piv-2751"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2751</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].Mode</td><td class="d">Vacation period - Mode; Modbus HR1243</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2732" data-i="2752" data-acc="W" data-u="" id="obj-piv-2752"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2752</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SaveData_VacationsPrg</td><td class="d">Modbus HR1244</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2733" data-i="2753" data-acc="W" data-u="" id="obj-piv-2753"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2753</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[0].Day</td><td class="d">Special day - Day; Modbus HR1245</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2734" data-i="2754" data-acc="W" data-u="" id="obj-piv-2754"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2754</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[0].Month</td><td class="d">Special day - Month; Modbus HR1246</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2735" data-i="2755" data-acc="W" data-u="" id="obj-piv-2755"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2755</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[0].Mode</td><td class="d">Special day - Mode; Modbus HR1247</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2736" data-i="2756" data-acc="W" data-u="" id="obj-piv-2756"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2756</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[1].Day</td><td class="d">Special day - Day; Modbus HR1248</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2737" data-i="2757" data-acc="W" data-u="" id="obj-piv-2757"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2757</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[1].Month</td><td class="d">Special day - Month; Modbus HR1249</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2738" data-i="2758" data-acc="W" data-u="" id="obj-piv-2758"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2758</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[1].Mode</td><td class="d">Special day - Mode; Modbus HR1250</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2739" data-i="2759" data-acc="W" data-u="" id="obj-piv-2759"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2759</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[2].Day</td><td class="d">Special day - Day; Modbus HR1251</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2740" data-i="2760" data-acc="W" data-u="" id="obj-piv-2760"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2760</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[2].Month</td><td class="d">Special day - Month; Modbus HR1252</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2741" data-i="2761" data-acc="W" data-u="" id="obj-piv-2761"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2761</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[2].Mode</td><td class="d">Special day - Mode; Modbus HR1253</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2742" data-i="2762" data-acc="W" data-u="" id="obj-piv-2762"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2762</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[3].Day</td><td class="d">Special day - Day; Modbus HR1254</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2743" data-i="2763" data-acc="W" data-u="" id="obj-piv-2763"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2763</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[3].Month</td><td class="d">Special day - Month; Modbus HR1255</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2744" data-i="2764" data-acc="W" data-u="" id="obj-piv-2764"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2764</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[3].Mode</td><td class="d">Special day - Mode; Modbus HR1256</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2745" data-i="2765" data-acc="W" data-u="" id="obj-piv-2765"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2765</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[4].Day</td><td class="d">Special day - Day; Modbus HR1257</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2746" data-i="2766" data-acc="W" data-u="" id="obj-piv-2766"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2766</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[4].Month</td><td class="d">Special day - Month; Modbus HR1258</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2747" data-i="2767" data-acc="W" data-u="" id="obj-piv-2767"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2767</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[4].Mode</td><td class="d">Special day - Mode; Modbus HR1259</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2748" data-i="2768" data-acc="W" data-u="" id="obj-piv-2768"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2768</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[5].Day</td><td class="d">Special day - Day; Modbus HR1260</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2749" data-i="2769" data-acc="W" data-u="" id="obj-piv-2769"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2769</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[5].Month</td><td class="d">Special day - Month; Modbus HR1261</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2750" data-i="2770" data-acc="W" data-u="" id="obj-piv-2770"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2770</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[5].Mode</td><td class="d">Special day - Mode; Modbus HR1262</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2751" data-i="2771" data-acc="W" data-u="" id="obj-piv-2771"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2771</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[6].Day</td><td class="d">Special day - Day; Modbus HR1263</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2752" data-i="2772" data-acc="W" data-u="" id="obj-piv-2772"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2772</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[6].Month</td><td class="d">Special day - Month; Modbus HR1264</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2753" data-i="2773" data-acc="W" data-u="" id="obj-piv-2773"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2773</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[6].Mode</td><td class="d">Special day - Mode; Modbus HR1265</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2754" data-i="2774" data-acc="W" data-u="" id="obj-piv-2774"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2774</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[7].Day</td><td class="d">Special day - Day; Modbus HR1266</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2755" data-i="2775" data-acc="W" data-u="" id="obj-piv-2775"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2775</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[7].Month</td><td class="d">Special day - Month; Modbus HR1267</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2756" data-i="2776" data-acc="W" data-u="" id="obj-piv-2776"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2776</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[7].Mode</td><td class="d">Special day - Mode; Modbus HR1268</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2757" data-i="2777" data-acc="W" data-u="" id="obj-piv-2777"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2777</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[8].Day</td><td class="d">Special day - Day; Modbus HR1269</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2758" data-i="2778" data-acc="W" data-u="" id="obj-piv-2778"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2778</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[8].Month</td><td class="d">Special day - Month; Modbus HR1270</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2759" data-i="2779" data-acc="W" data-u="" id="obj-piv-2779"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2779</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[8].Mode</td><td class="d">Special day - Mode; Modbus HR1271</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2760" data-i="2780" data-acc="W" data-u="" id="obj-piv-2780"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2780</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[9].Day</td><td class="d">Special day - Day; Modbus HR1272</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2761" data-i="2781" data-acc="W" data-u="" id="obj-piv-2781"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2781</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[9].Month</td><td class="d">Special day - Month; Modbus HR1273</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2762" data-i="2782" data-acc="W" data-u="" id="obj-piv-2782"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2782</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[9].Mode</td><td class="d">Special day - Mode; Modbus HR1274</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2763" data-i="2783" data-acc="W" data-u="" id="obj-piv-2783"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2783</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[10].Day</td><td class="d">Special day - Day; Modbus HR1275</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2764" data-i="2784" data-acc="W" data-u="" id="obj-piv-2784"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2784</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[10].Month</td><td class="d">Special day - Month; Modbus HR1276</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2765" data-i="2785" data-acc="W" data-u="" id="obj-piv-2785"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2785</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[10].Mode</td><td class="d">Special day - Mode; Modbus HR1277</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2766" data-i="2786" data-acc="W" data-u="" id="obj-piv-2786"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2786</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[11].Day</td><td class="d">Special day - Day; Modbus HR1278</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2767" data-i="2787" data-acc="W" data-u="" id="obj-piv-2787"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2787</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[11].Month</td><td class="d">Special day - Month; Modbus HR1279</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2768" data-i="2788" data-acc="W" data-u="" id="obj-piv-2788"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2788</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[11].Mode</td><td class="d">Special day - Mode; Modbus HR1280</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2769" data-i="2789" data-acc="W" data-u="" id="obj-piv-2789"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2789</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[12].Day</td><td class="d">Special day - Day; Modbus HR1281</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2770" data-i="2790" data-acc="W" data-u="" id="obj-piv-2790"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2790</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[12].Month</td><td class="d">Special day - Month; Modbus HR1282</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2771" data-i="2791" data-acc="W" data-u="" id="obj-piv-2791"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2791</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[12].Mode</td><td class="d">Special day - Mode; Modbus HR1283</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2772" data-i="2792" data-acc="W" data-u="" id="obj-piv-2792"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2792</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[13].Day</td><td class="d">Special day - Day; Modbus HR1284</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2773" data-i="2793" data-acc="W" data-u="" id="obj-piv-2793"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2793</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[13].Month</td><td class="d">Special day - Month; Modbus HR1285</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2774" data-i="2794" data-acc="W" data-u="" id="obj-piv-2794"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2794</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[13].Mode</td><td class="d">Special day - Mode; Modbus HR1286</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2775" data-i="2795" data-acc="W" data-u="" id="obj-piv-2795"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2795</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[14].Day</td><td class="d">Special day - Day; Modbus HR1287</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2776" data-i="2796" data-acc="W" data-u="" id="obj-piv-2796"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2796</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[14].Month</td><td class="d">Special day - Month; Modbus HR1288</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2777" data-i="2797" data-acc="W" data-u="" id="obj-piv-2797"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2797</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[14].Mode</td><td class="d">Special day - Mode; Modbus HR1289</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2778" data-i="2798" data-acc="W" data-u="" id="obj-piv-2798"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2798</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SaveData_SpecDays</td><td class="d">Modbus HR1290</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2779" data-i="2799" data-acc="W" data-u="" id="obj-piv-2799"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2799</td><td class="n">Scheduler_OnOffUnit.PartyMode_DT</td><td class="d">Party mode duration; Modbus HR1291</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2780" data-i="2800" data-acc="W" data-u="" id="obj-piv-2800"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2800</td><td class="n">FanTyp</td><td class="d">Fans type (0: On/Off; 1: 3 speeds; 2: Modulating; 3: ...; Modbus HR1292</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2781" data-i="2801" data-acc="W" data-u="" id="obj-piv-2801"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2801</td><td class="n">HeatExchgTyp</td><td class="d">Heating exchanger type; Modbus HR1293</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2782" data-i="2802" data-acc="W" data-u="" id="obj-piv-2802"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2802</td><td class="n">HumTyp</td><td class="d">Humidifier type (0:None;1:Isothermal;2:Adiabatic;3:Humisonic;4:Humifog; 5:HumiSteam); Modbus HR1294</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2783" data-i="2803" data-acc="W" data-u="" id="obj-piv-2803"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2803</td><td class="n">IEC_Typ</td><td class="d">IEC type (0: None; 1: OnOff; 2: Modulating; 3: Humisonic); Modbus HR1295</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2784" data-i="2804" data-acc="W" data-u="" id="obj-piv-2804"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2804</td><td class="n">PreHeatCoil_Typ</td><td class="d">PreHeating coil type; Modbus HR1296</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2785" data-i="2805" data-acc="W" data-u="" id="obj-piv-2805"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2805</td><td class="n">MainCoil_Typ</td><td class="d">Main coil type; Modbus HR1297</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2786" data-i="2806" data-acc="W" data-u="" id="obj-piv-2806"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2806</td><td class="n">ReHeatCoil_Typ</td><td class="d">PostHeating coil type; Modbus HR1298</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2787" data-i="2807" data-acc="W" data-u="" id="obj-piv-2807"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2807</td><td class="n">FreshAirDampTyp</td><td class="d">Fresh air damper type (0: On/Off; 1: Modulating); Modbus HR1299</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2788" data-i="2808" data-acc="W" data-u="" id="obj-piv-2808"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2808</td><td class="n">ExhAirDampTyp</td><td class="d">Exhaust air damper type (0: On/Off; 1: Modulating); Modbus HR1300</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2789" data-i="2809" data-acc="W" data-u="" id="obj-piv-2809"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2809</td><td class="n">MixingAirDampTyp</td><td class="d">Mixing air damper type (0: On/Off; 1: Modulating); Modbus HR1301</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2790" data-i="2810" data-acc="W" data-u="" id="obj-piv-2810"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2810</td><td class="n">SupplyAirDampTyp</td><td class="d">Supply air damper type (0: On/Off; 1: Modulating); Modbus HR1302</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2791" data-i="2811" data-acc="W" data-u="" id="obj-piv-2811"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2811</td><td class="n">RetAirDampTyp</td><td class="d">Return air damper type (0: On/Off; 1: Modulating); Modbus HR1303</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2792" data-i="2812" data-acc="W" data-u="" id="obj-piv-2812"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2812</td><td class="n">BypassDampTyp</td><td class="d">Bypass damper type (0: On/Off; 1: Modulating); Modbus HR1304</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2793" data-i="2813" data-acc="W" data-u="" id="obj-piv-2813"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2813</td><td class="n">Filters_Cfg</td><td class="d">Filters configuration; Modbus HR1305</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2794" data-i="2814" data-acc="W" data-u="" id="obj-piv-2814"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2814</td><td class="n">HEPA_Filt_Cfg</td><td class="d">HEPA Filter configuration (0: None; 1: Filt 1; Filt 1 ...; Modbus HR1306</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2795" data-i="2815" data-acc="W" data-u="" id="obj-piv-2815"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2815</td><td class="n">RegTyp</td><td class="d">Regulation type (0: Supply only; 1:Return only; 2: Room only; ...; Modbus HR1307</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2796" data-i="2816" data-acc="W" data-u="" id="obj-av-2816"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2816</td><td class="n">Regulation.SetP_Offs_Kp</td><td class="d">Regulation set point offset: proportional gain; Modbus HR1308</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2797" data-i="2817" data-acc="W" data-u="" id="obj-piv-2817"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2817</td><td class="n">Regulation.SetP_Offs_Ti</td><td class="d">Regulation set point offset: integral time; Modbus HR1309</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2798" data-i="2818" data-acc="W" data-u="" id="obj-piv-2818"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2818</td><td class="n">UnitHumDehumMode_Cfg</td><td class="d">Unit humidification/dehumidification mode configuration (0: Fixed by season; 1: Automatic ...; Modbus HR1310</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2799" data-i="2819" data-acc="W" data-u="" id="obj-piv-2819"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2819</td><td class="n">UnitCoolHeatMode_Cfg</td><td class="d">Unit cooling heating mode configuration; Modbus HR1311</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2800" data-i="2820" data-acc="W" data-u="" id="obj-av-2820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2820</td><td class="n">Regulation.SummerExtTempThrsh</td><td class="d">Summer external temperature threshold; Modbus HR1312</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2801" data-i="2821" data-acc="W" data-u="" id="obj-av-2821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2821</td><td class="n">Regulation.WinterExtTempThrsh</td><td class="d">Winter external temperature threshold; Modbus HR1313</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2802" data-i="2822" data-acc="W" data-u="" id="obj-av-2822"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2822</td><td class="n">Coil_SummerThrsh</td><td class="d">Summer coil water temperature threshold; Modbus HR1314</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2803" data-i="2823" data-acc="W" data-u="" id="obj-av-2823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2823</td><td class="n">Coil_WinterThrsh</td><td class="d">Winter coil water temperature threshold; Modbus HR1315</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2804" data-i="2824" data-acc="W" data-u="" id="obj-piv-2824"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2824</td><td class="n">Coil_WaterT_OutOfRange_DT</td><td class="d">Main coil: water temperature out of range warning delay time; Modbus HR1316</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2805" data-i="2825" data-acc="W" data-u="" id="obj-piv-2825"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2825</td><td class="n">Coil_WaterT_Cfg</td><td class="d">Coil water temperature: action configuration; Modbus HR1317</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2806" data-i="2826" data-acc="W" data-u="" id="obj-piv-2826"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2826</td><td class="n">HumDehum_CtrlPrb</td><td class="d">Humidification/Dehumidification: Control probe (0: Supply; 1: Return; 2: Room); Modbus HR1318</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2807" data-i="2827" data-acc="W" data-u="" id="obj-piv-2827"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2827</td><td class="n">HumDehum_CtrlTyp</td><td class="d">Humidification/Dehumidification: Control type (0: Relative; 1: Absolute); Modbus HR1319</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2808" data-i="2828" data-acc="W" data-u="" id="obj-piv-2828"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2828</td><td class="n">Dehum_RegTyp</td><td class="d">Dehumidification: Regulation type (0: DewPoint; 1: Request); Modbus HR1320</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2809" data-i="2829" data-acc="W" data-u="" id="obj-av-2829"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2829</td><td class="n">HumDehum_RegBand</td><td class="d">Humidification/Dehumidification: Regulation band; Modbus HR1321</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2810" data-i="2830" data-acc="W" data-u="" id="obj-piv-2830"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2830</td><td class="n">HumDehum_RegChgDT</td><td class="d">Humidification/Dehumidification: Regulation change delay time; Modbus HR1322</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2811" data-i="2831" data-acc="W" data-u="" id="obj-av-2831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2831</td><td class="n">Regulation.FC_DeltaT_Act</td><td class="d">Freecooling activation delta; Modbus HR1323</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2812" data-i="2832" data-acc="W" data-u="" id="obj-av-2832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2832</td><td class="n">Regulation.FH_DeltaT_Act</td><td class="d">Freeheating activation delta; Modbus HR1324</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2813" data-i="2833" data-acc="W" data-u="" id="obj-av-2833"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2833</td><td class="n">FC_PID_Params.Kp</td><td class="d">Free cooling PID parameters - Proportional gain; Modbus HR1325</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2814" data-i="2834" data-acc="W" data-u="" id="obj-piv-2834"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2834</td><td class="n">FC_PID_Params.Ti</td><td class="d">Free cooling PID parameters - Integral time; Modbus HR1326</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2815" data-i="2835" data-acc="W" data-u="" id="obj-av-2835"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2835</td><td class="n">FH_PID_Params.Kp</td><td class="d">Free heating PID parameters - Proportional gain; Modbus HR1327</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2816" data-i="2836" data-acc="W" data-u="" id="obj-piv-2836"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2836</td><td class="n">FH_PID_Params.Ti</td><td class="d">Free heating PID parameters - Integral time; Modbus HR1328</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2817" data-i="2837" data-acc="W" data-u="" id="obj-av-2837"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2837</td><td class="n">StateMachine.LowWarmUpThrshExtTemp</td><td class="d">Low external temperature threshold for the activation of warm up procedure; Modbus HR1329</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2818" data-i="2838" data-acc="W" data-u="" id="obj-piv-2838"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2838</td><td class="n">StateMachine.StartUpFanActDT</td><td class="d">Settable delay between return and supply fan activation (seconds). To ...; Modbus HR1330</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2819" data-i="2839" data-acc="W" data-u="" id="obj-piv-2839"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2839</td><td class="n">StateMachine.WarmUpDT</td><td class="d">Warm up delay time; Modbus HR1331</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2820" data-i="2840" data-acc="W" data-u="" id="obj-piv-2840"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2840</td><td class="n">StateMachine.WarmUpFanActDT</td><td class="d">Warm up fan activation delay time; Modbus HR1332</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2821" data-i="2841" data-acc="W" data-u="" id="obj-piv-2841"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2841</td><td class="n">SupplyFanWarmUpReq_3Speed</td><td class="d">For mask usage; Modbus HR1333</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2822" data-i="2842" data-acc="W" data-u="" id="obj-av-2842"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2842</td><td class="n">SupplyFanWarmUpReq</td><td class="d">Supply fan request for automatic warm up; Modbus HR1334</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2823" data-i="2843" data-acc="W" data-u="" id="obj-piv-2843"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2843</td><td class="n">SupplyFanWarmUpReq_OnOff</td><td class="d">For mask usage; Modbus HR1335</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2824" data-i="2844" data-acc="W" data-u="" id="obj-piv-2844"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2844</td><td class="n">RetFanWarmUpReq_3Speed</td><td class="d">For mask usage; Modbus HR1336</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2825" data-i="2845" data-acc="W" data-u="" id="obj-av-2845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2845</td><td class="n">RetFanWarmUpReq</td><td class="d">Return fan request for automatic warm up; Modbus HR1337</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2826" data-i="2846" data-acc="W" data-u="" id="obj-piv-2846"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2846</td><td class="n">RetFanWarmUpReq_OnOff</td><td class="d">For mask usage; Modbus HR1338</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2827" data-i="2847" data-acc="W" data-u="" id="obj-av-2847"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2847</td><td class="n">PreHeatCoilWarmUpReq</td><td class="d">PreHeating coil warm up request; Modbus HR1339</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2828" data-i="2848" data-acc="W" data-u="" id="obj-av-2848"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2848</td><td class="n">MainCoilWarmUpReq</td><td class="d">Main coil warm up request; Modbus HR1340</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2829" data-i="2849" data-acc="W" data-u="" id="obj-av-2849"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2849</td><td class="n">ReHeatCoilWarmUpReq</td><td class="d">PostHeating coil warm up request; Modbus HR1341</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2830" data-i="2850" data-acc="W" data-u="" id="obj-av-2850"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2850</td><td class="n">ByPassDampWarmUpReq</td><td class="d">Bypass damper warm up request; Modbus HR1342</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2831" data-i="2851" data-acc="W" data-u="" id="obj-av-2851"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2851</td><td class="n">ThermWhlWarmUpReq</td><td class="d">Thermal wheel warm up request; Modbus HR1343</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2832" data-i="2852" data-acc="W" data-u="" id="obj-piv-2852"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2852</td><td class="n">BypassDampWarmUpReq_OnOff</td><td class="d">For mask usage; Modbus HR1344</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2833" data-i="2853" data-acc="W" data-u="" id="obj-piv-2853"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2853</td><td class="n">SupplyFanSwitchOnReq_3Speed</td><td class="d">For mask usage; Modbus HR1345</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2834" data-i="2854" data-acc="W" data-u="" id="obj-av-2854"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2854</td><td class="n">SupplyFanSwitchOnReq</td><td class="d">Supply fan request for automatic switch on when warm up ...; Modbus HR1346</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2835" data-i="2855" data-acc="W" data-u="" id="obj-piv-2855"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2855</td><td class="n">SupplyFanSwitchOnReq_OnOff</td><td class="d">For mask usage; Modbus HR1347</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2836" data-i="2856" data-acc="W" data-u="" id="obj-piv-2856"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2856</td><td class="n">AFreezeTyp</td><td class="d">Antifreeze type (0: NONE; 1: Ext.Temp.; 2: AFreeze Temp.; 3: DigitalInput); Modbus HR1348</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2837" data-i="2857" data-acc="W" data-u="" id="obj-av-2857"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2857</td><td class="n">Antifreeze.AfreezeTempThrsh</td><td class="d">Antifreeze temperature threshold; Modbus HR1349</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2838" data-i="2858" data-acc="W" data-u="" id="obj-av-2858"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2858</td><td class="n">Antifreeze.AFreezeEndingDelta</td><td class="d">Antifreeze ending delta; Modbus HR1350</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2839" data-i="2859" data-acc="W" data-u="" id="obj-piv-2859"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2859</td><td class="n">Antifreeze.AFreezeWarnDT</td><td class="d">Anti freeze warning delay time; Modbus HR1351</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2840" data-i="2860" data-acc="W" data-u="" id="obj-piv-2860"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2860</td><td class="n">Antifreeze.Al_AFreezeDT</td><td class="d">Antifreeze alarm delay time; Modbus HR1352</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2841" data-i="2861" data-acc="W" data-u="" id="obj-av-2861"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2861</td><td class="n">Antifreeze.PrevAFreezeTempThrsh</td><td class="d">Prevent antifreeze threshold; Modbus HR1353</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2842" data-i="2862" data-acc="W" data-u="" id="obj-av-2862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2862</td><td class="n">LowSupplyTempThrsh</td><td class="d">Low supply temperature threshold; Modbus HR1354</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2843" data-i="2863" data-acc="W" data-u="" id="obj-piv-2863"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2863</td><td class="n">LowTempAlrmDT_StartUp</td><td class="d">Low supply temperature alarm delay time at start up; Modbus HR1355</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2844" data-i="2864" data-acc="W" data-u="" id="obj-piv-2864"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2864</td><td class="n">LowTempAlrmDT_Run</td><td class="d">Low supply temperature alarm delay time at unit in run mode; Modbus HR1356</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2845" data-i="2865" data-acc="W" data-u="" id="obj-av-2865"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2865</td><td class="n">HighSupplyTempThrsh</td><td class="d">High supply temperature threshold; Modbus HR1357</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2846" data-i="2866" data-acc="W" data-u="" id="obj-piv-2866"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2866</td><td class="n">HighTempAlrmDT_StartUp</td><td class="d">High supply temperature alarm delay time at start up; Modbus HR1358</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2847" data-i="2867" data-acc="W" data-u="" id="obj-piv-2867"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2867</td><td class="n">HighTempAlrmDT_Run</td><td class="d">High supply temperature alarm delay time at unit in run mode; Modbus HR1359</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2848" data-i="2868" data-acc="W" data-u="" id="obj-av-2868"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2868</td><td class="n">LowHighSupplyT_Kp</td><td class="d">Low supply temp: proportional part; Modbus HR1360</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2849" data-i="2869" data-acc="W" data-u="" id="obj-piv-2869"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2869</td><td class="n">LowHighSupplyT_Ti</td><td class="d">Low supply temp: integral time; Modbus HR1361</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2850" data-i="2870" data-acc="W" data-u="" id="obj-av-2870"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2870</td><td class="n">RegPrbErrFreshAirDampReq</td><td class="d">Fresh air damper request in case of regulation probe error: modulating; Modbus HR1362</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2851" data-i="2871" data-acc="W" data-u="" id="obj-piv-2871"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2871</td><td class="n">RegPrbErrFreshAirDampReq_OnOff</td><td class="d">Fresh air damper request in case of regulation probe error: on/off; Modbus HR1363</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2852" data-i="2872" data-acc="W" data-u="" id="obj-av-2872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2872</td><td class="n">RegPrbErrByPassDampReq</td><td class="d">Bypass damper request in case of regulation probe error: modulating; Modbus HR1364</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2853" data-i="2873" data-acc="W" data-u="" id="obj-av-2873"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2873</td><td class="n">RegPrbErrThermWhlReq</td><td class="d">Thermal wheel request in case of regulation probe error: modulating; Modbus HR1365</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2854" data-i="2874" data-acc="W" data-u="" id="obj-piv-2874"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2874</td><td class="n">RegPrbErrByPassDampReq_OnOff</td><td class="d">Bypass damper request in case of regulation probe error: on/off; Modbus HR1366</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2855" data-i="2875" data-acc="W" data-u="" id="obj-av-2875"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2875</td><td class="n">RegPrbErrMixDampReq</td><td class="d">Mixing damper request in case of regulation probe error; Modbus HR1367</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2856" data-i="2876" data-acc="W" data-u="" id="obj-piv-2876"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2876</td><td class="n">RegPrbErrMixDampReq_OnOff</td><td class="d">Mixing damper request in case of regulation probe error; Modbus HR1368</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2857" data-i="2877" data-acc="W" data-u="" id="obj-av-2877"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2877</td><td class="n">RegPrbErrExhDampReq</td><td class="d">Exhaust damper request in case of regulation probe error; Modbus HR1369</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2858" data-i="2878" data-acc="W" data-u="" id="obj-piv-2878"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2878</td><td class="n">RegPrbErrExhDampReq_OnOff</td><td class="d">Exhaust damper request in case of regulation probe error; Modbus HR1370</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2859" data-i="2879" data-acc="W" data-u="" id="obj-av-2879"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2879</td><td class="n">RegPrbErrSupplyAirDampReq</td><td class="d">Supply damper request in case of regulation probe error; Modbus HR1371</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2860" data-i="2880" data-acc="W" data-u="" id="obj-piv-2880"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2880</td><td class="n">RegPrbErrSupplyAirDampReq_OnOff</td><td class="d">Supply damper request in case of regulation probe error; Modbus HR1372</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2861" data-i="2881" data-acc="W" data-u="" id="obj-av-2881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2881</td><td class="n">RegPrbErrRetAirDampReq</td><td class="d">Return damper request in case of regulation probe error; Modbus HR1373</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2862" data-i="2882" data-acc="W" data-u="" id="obj-piv-2882"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2882</td><td class="n">RegPrbErrRetAirDampReq_OnOff</td><td class="d">Return damper request in case of regulation probe error; Modbus HR1374</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2863" data-i="2883" data-acc="W" data-u="" id="obj-av-2883"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2883</td><td class="n">RegPrbErrMainCoilReq</td><td class="d">Main coil request in case of regulation probe error; Modbus HR1375</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2864" data-i="2884" data-acc="W" data-u="" id="obj-av-2884"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2884</td><td class="n">RegPrbErrPreHeatCoilReq</td><td class="d">PreHeating coil request in case of regulation probe error; Modbus HR1376</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2865" data-i="2885" data-acc="W" data-u="" id="obj-av-2885"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2885</td><td class="n">RegPrbErrReHeatCoilReq</td><td class="d">PostHeating coil request in case of regulation probe error; Modbus HR1377</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2866" data-i="2886" data-acc="W" data-u="" id="obj-piv-2886"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2886</td><td class="n">RegPrbErrSupplyFanReq_3Speed</td><td class="d">Supply fan speed request in case of regulation probe error; Modbus HR1378</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2867" data-i="2887" data-acc="W" data-u="" id="obj-av-2887"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2887</td><td class="n">RegPrbErrSupplyFanReq</td><td class="d">Supply fan speed request in case of regulation probe error; Modbus HR1379</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2868" data-i="2888" data-acc="W" data-u="" id="obj-piv-2888"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2888</td><td class="n">RegPrbErrSupplyFanReq_OnOff</td><td class="d">Supply fan speed request in case of regulation probe error; Modbus HR1380</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2869" data-i="2889" data-acc="W" data-u="" id="obj-piv-2889"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2889</td><td class="n">RegPrbErrRetFanReq_3Speed</td><td class="d">Supply fan speed request in case of regulation probe error; Modbus HR1381</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2870" data-i="2890" data-acc="W" data-u="" id="obj-av-2890"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2890</td><td class="n">RegPrbErrRetFanReq</td><td class="d">Return fan speed request in case of regulation probe error; Modbus HR1382</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2871" data-i="2891" data-acc="W" data-u="" id="obj-piv-2891"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2891</td><td class="n">RegPrbErrRetFanReq_OnOff</td><td class="d">Supply fan speed request in case of regulation probe error; Modbus HR1383</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2872" data-i="2892" data-acc="W" data-u="" id="obj-av-2892"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2892</td><td class="n">RegPrbErrCompReq</td><td class="d">Compressor request in case of regulation probe error: BLDC; Modbus HR1384</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2873" data-i="2893" data-acc="W" data-u="" id="obj-piv-2893"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2893</td><td class="n">RegPrbErrCompReq_OnOff</td><td class="d">Compressor request in case of regulation probe error: On/off; Modbus HR1385</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2874" data-i="2894" data-acc="W" data-u="" id="obj-av-2894"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2894</td><td class="n">RegPrbErrHumReq</td><td class="d">Humidification request in case of regulation probe error; Modbus HR1386</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2875" data-i="2895" data-acc="W" data-u="" id="obj-av-2895"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2895</td><td class="n">RegPrbErr_IECReq</td><td class="d">IEC: request in case of regulation probe error; Modbus HR1387</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2876" data-i="2897" data-acc="W" data-u="" id="obj-piv-2897"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2897</td><td class="n">AuxRegTyp</td><td class="d">Auxiliary regulation type; Modbus HR1389</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2877" data-i="2898" data-acc="W" data-u="" id="obj-piv-2898"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2898</td><td class="n">BMS_Offline_MngTyp</td><td class="d">BMS Offline alarm management (0: Disabled; 1: Only Warning; 2: ...; Modbus HR1390</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2878" data-i="2899" data-acc="W" data-u="" id="obj-piv-2899"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2899</td><td class="n">BMS_Offline_Alrm_Timeout</td><td class="d">BMS Offline alarm timeout [s]; Modbus HR1391</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2879" data-i="2900" data-acc="W" data-u="" id="obj-piv-2900"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2900</td><td class="n">MaskMng.ValA_Selection_PGDX</td><td class="d">pGDx: Main variable selection; Modbus HR1392</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2880" data-i="2901" data-acc="W" data-u="" id="obj-piv-2901"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2901</td><td class="n">MaskMng.ValB_Selection_PGDX</td><td class="d">pGDx: Second variable selection; Modbus HR1393</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2881" data-i="2902" data-acc="W" data-u="" id="obj-piv-2902"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2902</td><td class="n">GeneralMng.SetWipeMem</td><td class="d">Set wipe memory; Modbus HR1394</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2882" data-i="2903" data-acc="W" data-u="" id="obj-piv-2903"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2903</td><td class="n">WrkHrs_Unit.WrkHrs_Thrsh</td><td class="d">Unit - Working hours threshold (1000hrs); Modbus HR1395</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2883" data-i="2904" data-acc="W" data-u="" id="obj-piv-2904"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2904</td><td class="n">WrkHrs_Unit.WrkHrs_Res</td><td class="d">Unit - Working hours reset; Modbus HR1396</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2884" data-i="2905" data-acc="W" data-u="" id="obj-piv-2905"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2905</td><td class="n">WrkHrs_SupplyFan.WrkHrs_Thrsh</td><td class="d">Supply Fan - Working hours threshold (1000hrs); Modbus HR1397</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2885" data-i="2906" data-acc="W" data-u="" id="obj-piv-2906"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2906</td><td class="n">WrkHrs_SupplyFan.WrkHrs_Res</td><td class="d">Supply Fan - Working hours reset; Modbus HR1398</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2886" data-i="2907" data-acc="W" data-u="" id="obj-piv-2907"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2907</td><td class="n">WrkHrs_ReturnFan.WrkHrs_Thrsh</td><td class="d">Return Fan - Working hours threshold (1000hrs); Modbus HR1399</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2887" data-i="2908" data-acc="W" data-u="" id="obj-piv-2908"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2908</td><td class="n">WrkHrs_ReturnFan.WrkHrs_Res</td><td class="d">Return Fan - Working hours reset; Modbus HR1400</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2888" data-i="2909" data-acc="W" data-u="" id="obj-piv-2909"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2909</td><td class="n">WrkHrs_DirtyFilt.WrkHrs_Thrsh</td><td class="d">Dirty filters - Working hours threshold (1000hrs); Modbus HR1401</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2889" data-i="2910" data-acc="W" data-u="" id="obj-piv-2910"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2910</td><td class="n">WrkHrs_DirtyFilt.WrkHrs_Res</td><td class="d">Dirty filters - Working hours reset; Modbus HR1402</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2890" data-i="2911" data-acc="W" data-u="" id="obj-piv-2911"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2911</td><td class="n">WrkHrs_ThrmlWheel.WrkHrs_Thrsh</td><td class="d">Thermal wheel - Working hours threshold (1000hrs); Modbus HR1403</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2891" data-i="2912" data-acc="W" data-u="" id="obj-piv-2912"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2912</td><td class="n">WrkHrs_ThrmlWheel.WrkHrs_Res</td><td class="d">Thermal wheel - Working hours reset; Modbus HR1404</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2892" data-i="2913" data-acc="W" data-u="" id="obj-piv-2913"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2913</td><td class="n">WrkHrs_Comp.WrkHrs_Thrsh</td><td class="d">Compressor - Working hours threshold (1000hrs); Modbus HR1405</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2893" data-i="2914" data-acc="W" data-u="" id="obj-piv-2914"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2914</td><td class="n">WrkHrs_Comp.WrkHrs_Res</td><td class="d">Compressor - Working hours reset; Modbus HR1406</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2894" data-i="2915" data-acc="W" data-u="" id="obj-piv-2915"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2915</td><td class="n">WrkHrs_IEC.WrkHrs_Thrsh</td><td class="d">IEC - Working hours threshold (1000hrs); Modbus HR1407</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2895" data-i="2916" data-acc="W" data-u="" id="obj-piv-2916"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2916</td><td class="n">WrkHrs_IEC.WrkHrs_Res</td><td class="d">IEC - Working hours reset; Modbus HR1408</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2896" data-i="2917" data-acc="W" data-u="" id="obj-piv-2917"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2917</td><td class="n">WrkHrs_Humidifier.WrkHrs_Thrsh</td><td class="d">Humidifier - Working hours threshold (1000hrs); Modbus HR1409</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2897" data-i="2918" data-acc="W" data-u="" id="obj-piv-2918"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2918</td><td class="n">WrkHrs_Humidifier.WrkHrs_Res</td><td class="d">Humidifier - Working hours reset; Modbus HR1410</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2898" data-i="2919" data-acc="W" data-u="" id="obj-piv-2919"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2919</td><td class="n">WrkHrs_AuxDout.WrkHrs_Thrsh</td><td class="d">Auxiliary digital output - Working hours threshold (1000hrs); Modbus HR1411</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2899" data-i="2920" data-acc="W" data-u="" id="obj-piv-2920"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2920</td><td class="n">WrkHrs_AuxDout.WrkHrs_Res</td><td class="d">Auxiliary digital output - Working hours reset; Modbus HR1412</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2900" data-i="2921" data-acc="W" data-u="" id="obj-piv-2921"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2921</td><td class="n">WrkHrs_AuxAout.WrkHrs_Thrsh</td><td class="d">Auxiliary analogue output - Working hours threshold (1000hrs); Modbus HR1413</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2901" data-i="2922" data-acc="W" data-u="" id="obj-piv-2922"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2922</td><td class="n">WrkHrs_AuxAout.WrkHrs_Res</td><td class="d">Auxiliary analogue output - Working hours reset; Modbus HR1414</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2902" data-i="2923" data-acc="W" data-u="" id="obj-piv-2923"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2923</td><td class="n">WrkHrs_MainCoilPmp1.WrkHrs_Thrsh</td><td class="d">Main coil pump 1 - Working hours threshold (1000hrs); Modbus HR1415</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2903" data-i="2924" data-acc="W" data-u="" id="obj-piv-2924"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2924</td><td class="n">WrkHrs_MainCoilPmp1.WrkHrs_Res</td><td class="d">Main coil pump 1 - Working hours reset; Modbus HR1416</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2904" data-i="2925" data-acc="W" data-u="" id="obj-piv-2925"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2925</td><td class="n">WrkHrs_MainCoilPmp2.WrkHrs_Thrsh</td><td class="d">Main coil pump 2 - Working hours threshold (1000hrs); Modbus HR1417</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2905" data-i="2926" data-acc="W" data-u="" id="obj-piv-2926"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2926</td><td class="n">WrkHrs_MainCoilPmp2.WrkHrs_Res</td><td class="d">Main coil pump 2 - Working hours reset; Modbus HR1418</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2906" data-i="2927" data-acc="W" data-u="" id="obj-piv-2927"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2927</td><td class="n">WrkHrs_MainCoilAout.WrkHrs_Thrsh</td><td class="d">Main coil analog output - Working hours threshold (1000hrs); Modbus HR1419</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2907" data-i="2928" data-acc="W" data-u="" id="obj-piv-2928"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2928</td><td class="n">WrkHrs_MainCoilAout.WrkHrs_Res</td><td class="d">Main coil analog output - Working hours reset; Modbus HR1420</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2908" data-i="2929" data-acc="W" data-u="" id="obj-piv-2929"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2929</td><td class="n">WrkHrs_MainCoilStep1.WrkHrs_Thrsh</td><td class="d">Main coil step 1 - Working hours threshold (1000hrs); Modbus HR1421</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2909" data-i="2930" data-acc="W" data-u="" id="obj-piv-2930"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2930</td><td class="n">WrkHrs_MainCoilStep1.WrkHrs_Res</td><td class="d">Main coil step 1 - Working hours reset; Modbus HR1422</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2910" data-i="2931" data-acc="W" data-u="" id="obj-piv-2931"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2931</td><td class="n">WrkHrs_MainCoilStep2.WrkHrs_Thrsh</td><td class="d">Main coil step 2 - Working hours threshold (1000hrs); Modbus HR1423</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2911" data-i="2932" data-acc="W" data-u="" id="obj-piv-2932"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2932</td><td class="n">WrkHrs_MainCoilStep2.WrkHrs_Res</td><td class="d">Main coil step 2 - Working hours reset; Modbus HR1424</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2912" data-i="2933" data-acc="W" data-u="" id="obj-piv-2933"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2933</td><td class="n">WrkHrs_MainCoilStep3.WrkHrs_Thrsh</td><td class="d">Main coil step 3 - Working hours threshold (1000hrs); Modbus HR1425</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2913" data-i="2934" data-acc="W" data-u="" id="obj-piv-2934"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2934</td><td class="n">WrkHrs_MainCoilStep3.WrkHrs_Res</td><td class="d">Main coil step 3 - Working hours reset; Modbus HR1426</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2914" data-i="2935" data-acc="W" data-u="" id="obj-piv-2935"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2935</td><td class="n">WrkHrs_MainCoilStep4.WrkHrs_Thrsh</td><td class="d">Main coil step 4 - Working hours threshold (1000hrs); Modbus HR1427</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2915" data-i="2936" data-acc="W" data-u="" id="obj-piv-2936"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2936</td><td class="n">WrkHrs_MainCoilStep4.WrkHrs_Res</td><td class="d">Main coil step 4 - Working hours reset; Modbus HR1428</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2916" data-i="2937" data-acc="W" data-u="" id="obj-piv-2937"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2937</td><td class="n">WrkHrs_PreHeatCoilPmp1.WrkHrs_Thrsh</td><td class="d">Pre-heat coil pump 1 - Working hours threshold (1000hrs); Modbus HR1429</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2917" data-i="2938" data-acc="W" data-u="" id="obj-piv-2938"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2938</td><td class="n">WrkHrs_PreHeatCoilPmp1.WrkHrs_Res</td><td class="d">Pre-heat coil pump 1 - Working hours reset; Modbus HR1430</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2918" data-i="2939" data-acc="W" data-u="" id="obj-piv-2939"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2939</td><td class="n">WrkHrs_PreHeatCoilPmp2.WrkHrs_Thrsh</td><td class="d">Pre-heat coil pump 2 - Working hours threshold (1000hrs); Modbus HR1431</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2919" data-i="2940" data-acc="W" data-u="" id="obj-piv-2940"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2940</td><td class="n">WrkHrs_PreHeatCoilPmp2.WrkHrs_Res</td><td class="d">Pre-heat coil pump 2 - Working hours reset; Modbus HR1432</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2920" data-i="2941" data-acc="W" data-u="" id="obj-piv-2941"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2941</td><td class="n">WrkHrs_PreHeatCoilAout.WrkHrs_Thrsh</td><td class="d">Pre-heat coil analog output - Working hours threshold (1000hrs); Modbus HR1433</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
