<tr data-row data-type="PIV" data-to="22" data-o="2921" data-i="2942" data-acc="W" data-u="" id="obj-piv-2942"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2942</td><td class="n">WrkHrs_PreHeatCoilAout.WrkHrs_Res</td><td class="d">Pre-heat coil analog output - Working hours reset; Modbus HR1434</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2922" data-i="2943" data-acc="W" data-u="" id="obj-piv-2943"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2943</td><td class="n">WrkHrs_PreHeatCoilStep1.WrkHrs_Thrsh</td><td class="d">Pre-heat coil step 1 - Working hours threshold (1000hrs); Modbus HR1435</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2923" data-i="2944" data-acc="W" data-u="" id="obj-piv-2944"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2944</td><td class="n">WrkHrs_PreHeatCoilStep1.WrkHrs_Res</td><td class="d">Pre-heat coil step 1 - Working hours reset; Modbus HR1436</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2924" data-i="2945" data-acc="W" data-u="" id="obj-piv-2945"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2945</td><td class="n">WrkHrs_PreHeatCoilStep2.WrkHrs_Thrsh</td><td class="d">Pre-heat coil step 2 - Working hours threshold (1000hrs); Modbus HR1437</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2925" data-i="2946" data-acc="W" data-u="" id="obj-piv-2946"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2946</td><td class="n">WrkHrs_PreHeatCoilStep2.WrkHrs_Res</td><td class="d">Pre-heat coil step 2 - Working hours reset; Modbus HR1438</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2926" data-i="2947" data-acc="W" data-u="" id="obj-piv-2947"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2947</td><td class="n">WrkHrs_PreHeatCoilStep3.WrkHrs_Thrsh</td><td class="d">Pre-heat coil step 3 - Working hours threshold (1000hrs); Modbus HR1439</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2927" data-i="2948" data-acc="W" data-u="" id="obj-piv-2948"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2948</td><td class="n">WrkHrs_PreHeatCoilStep3.WrkHrs_Res</td><td class="d">Pre-heat coil step 3 - Working hours reset; Modbus HR1440</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2928" data-i="2949" data-acc="W" data-u="" id="obj-piv-2949"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2949</td><td class="n">WrkHrs_PreHeatCoilStep4.WrkHrs_Thrsh</td><td class="d">Pre-heat coil step 4 - Working hours threshold (1000hrs); Modbus HR1441</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2929" data-i="2950" data-acc="W" data-u="" id="obj-piv-2950"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2950</td><td class="n">WrkHrs_PreHeatCoilStep4.WrkHrs_Res</td><td class="d">Pre-heat coil step 4 - Working hours reset; Modbus HR1442</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2930" data-i="2951" data-acc="W" data-u="" id="obj-piv-2951"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2951</td><td class="n">WrkHrs_ReHeatCoilPmp1.WrkHrs_Thrsh</td><td class="d">Re-heat coil pump 1 - Working hours threshold (1000hrs); Modbus HR1443</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2931" data-i="2952" data-acc="W" data-u="" id="obj-piv-2952"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2952</td><td class="n">WrkHrs_ReHeatCoilPmp1.WrkHrs_Res</td><td class="d">Re-heat coil pump 1 - Working hours reset; Modbus HR1444</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2932" data-i="2953" data-acc="W" data-u="" id="obj-piv-2953"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2953</td><td class="n">WrkHrs_ReHeatCoilPmp2.WrkHrs_Thrsh</td><td class="d">Re-heat coil pump 2 - Working hours threshold (1000hrs); Modbus HR1445</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2933" data-i="2954" data-acc="W" data-u="" id="obj-piv-2954"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2954</td><td class="n">WrkHrs_ReHeatCoilPmp2.WrkHrs_Res</td><td class="d">Re-heat coil pump 2 - Working hours reset; Modbus HR1446</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2934" data-i="2955" data-acc="W" data-u="" id="obj-piv-2955"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2955</td><td class="n">WrkHrs_ReHeatCoilAout.WrkHrs_Thrsh</td><td class="d">Re-heat coil analog output - Working hours threshold (1000hrs); Modbus HR1447</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2935" data-i="2956" data-acc="W" data-u="" id="obj-piv-2956"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2956</td><td class="n">WrkHrs_ReHeatCoilAout.WrkHrs_Res</td><td class="d">Re-heat coil analog output - Working hours reset; Modbus HR1448</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2936" data-i="2957" data-acc="W" data-u="" id="obj-piv-2957"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2957</td><td class="n">WrkHrs_ReHeatCoilStep1.WrkHrs_Thrsh</td><td class="d">Re-heat coil step 1 - Working hours threshold (1000hrs); Modbus HR1449</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2937" data-i="2958" data-acc="W" data-u="" id="obj-piv-2958"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2958</td><td class="n">WrkHrs_ReHeatCoilStep1.WrkHrs_Res</td><td class="d">Re-heat coil step 1 - Working hours reset; Modbus HR1450</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2938" data-i="2959" data-acc="W" data-u="" id="obj-piv-2959"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2959</td><td class="n">WrkHrs_ReHeatCoilStep2.WrkHrs_Thrsh</td><td class="d">Re-heat coil step 2 - Working hours threshold (1000hrs); Modbus HR1451</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2939" data-i="2960" data-acc="W" data-u="" id="obj-piv-2960"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2960</td><td class="n">WrkHrs_ReHeatCoilStep2.WrkHrs_Res</td><td class="d">Re-heat coil step 2 - Working hours reset; Modbus HR1452</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2940" data-i="2961" data-acc="W" data-u="" id="obj-piv-2961"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2961</td><td class="n">WrkHrs_ReHeatCoilStep3.WrkHrs_Thrsh</td><td class="d">Re-heat coil step 3 - Working hours threshold (1000hrs); Modbus HR1453</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2941" data-i="2962" data-acc="W" data-u="" id="obj-piv-2962"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2962</td><td class="n">WrkHrs_ReHeatCoilStep3.WrkHrs_Res</td><td class="d">Re-heat coil step 3 - Working hours reset; Modbus HR1454</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2942" data-i="2963" data-acc="W" data-u="" id="obj-piv-2963"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2963</td><td class="n">WrkHrs_ReHeatCoilStep4.WrkHrs_Thrsh</td><td class="d">Re-heat coil step 4 - Working hours threshold (1000hrs); Modbus HR1455</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2943" data-i="2964" data-acc="W" data-u="" id="obj-piv-2964"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2964</td><td class="n">WrkHrs_ReHeatCoilStep4.WrkHrs_Res</td><td class="d">Re-heat coil step 4 - Working hours reset; Modbus HR1456</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2944" data-i="2965" data-acc="W" data-u="" id="obj-piv-2965"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2965</td><td class="n">WorkingHrs.WrkHrs_ResTotCnt</td><td class="d">Reset total working hours counter of all devices; Modbus HR1457</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2945" data-i="2966" data-acc="W" data-u="" id="obj-av-2966"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2966</td><td class="n">Regulation.BypassDampHeatRecovDelta_Cool</td><td class="d">Heat recovery delta for bypass damp in cooling mode; Modbus HR1458</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2946" data-i="2967" data-acc="W" data-u="" id="obj-av-2967"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2967</td><td class="n">Regulation.BypassDampHeatRecovDelta_Heat</td><td class="d">Heat recovery delta for bypass damp in heating mode; Modbus HR1459</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2947" data-i="2968" data-acc="W" data-u="" id="obj-av-2968"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2968</td><td class="n">HeatExchg_PID_Params.Kp</td><td class="d">Heat exchanger PID parameters - Proportional gain; Modbus HR1460</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2948" data-i="2969" data-acc="W" data-u="" id="obj-piv-2969"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2969</td><td class="n">HeatExchg_PID_Params.Ti</td><td class="d">Heat exchanger PID parameters - Integral time; Modbus HR1461</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2949" data-i="2970" data-acc="W" data-u="" id="obj-av-2970"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2970</td><td class="n">Defrost.BypassDamp_MinOpThrsh</td><td class="d">Bypass damper: minimum opening threshold; Modbus HR1462</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2950" data-i="2971" data-acc="W" data-u="" id="obj-av-2971"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2971</td><td class="n">Defrost.BypassDamp_MaxOpThrsh</td><td class="d">Bypass damper: maximum opening threshold; Modbus HR1463</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2951" data-i="2972" data-acc="W" data-u="" id="obj-piv-2972"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2972</td><td class="n">Defrost.MinT_BetweenDfr_HeatExchg</td><td class="d">Minimum time between heat exchanger defrost; 32-bit (2 Modbus registers); Modbus HR1464</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2952" data-i="2973" data-acc="W" data-u="" id="obj-piv-2973"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2973</td><td class="n">Defrost.MaxDfrDuration_HeatExchg</td><td class="d">Maximum defrost heat exchanger duration; 32-bit (2 Modbus registers); Modbus HR1466</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2953" data-i="2974" data-acc="W" data-u="" id="obj-av-2974"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2974</td><td class="n">Defrost.ExhTempThrsh</td><td class="d">Exhaust temperature threshold for defrost; Modbus HR1468</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2954" data-i="2975" data-acc="W" data-u="" id="obj-av-2975"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2975</td><td class="n">HeatExchanger.DeltaHeatExchgEfficiency</td><td class="d">Stratification correction factor of the room temperature; Modbus HR1469</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2955" data-i="2976" data-acc="W" data-u="" id="obj-av-2976"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2976</td><td class="n">Fans.AirP_PrbErr_RetFanReq</td><td class="d">Return fan request in case of air pressure probe error; Modbus HR1470</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2956" data-i="2977" data-acc="W" data-u="" id="obj-av-2977"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2977</td><td class="n">Fans_regulation.RetFanOffsetReq</td><td class="d">Return fan offset request; Modbus HR1471</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2957" data-i="2978" data-acc="W" data-u="" id="obj-piv-2978"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2978</td><td class="n">RetFanRampUpT</td><td class="d">Time in [s]for a positive change for return fan; Modbus HR1472</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2958" data-i="2979" data-acc="W" data-u="" id="obj-piv-2979"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2979</td><td class="n">RetFanRampDwnT</td><td class="d">Time in [s] for a negative change of set value ...; Modbus HR1473</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="2959" data-i="2980" data-acc="W" data-u="" id="obj-iv-2980"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2980</td><td class="n">RetFan_EmergencySet_rpm</td><td class="d">Return Fan ebmpapst - speed in emergency in rpm; 32-bit ...; Modbus HR1474</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2960" data-i="2981" data-acc="W" data-u="" id="obj-piv-2981"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2981</td><td class="n">RetFan_EmergLagT</td><td class="d">Time in ms before entering in emergency mode for Ebmpapst ...; Modbus HR1476</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2961" data-i="2985" data-acc="W" data-u="" id="obj-piv-2985"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2985</td><td class="n">RetFan_SerDevCfg_Timeout</td><td class="d">Return Fan - Serial interface settings - Frame timeout (ms); ...; 32-bit; Modbus HR1481</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2962" data-i="2986" data-acc="W" data-u="" id="obj-piv-2986"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2986</td><td class="n">RetFan_SerDevCfg_CmdDT</td><td class="d">Return Fan - Serial interface settings - Command delay time ...; 32-bit; Modbus HR1483</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2963" data-i="2989" data-acc="W" data-u="" id="obj-piv-2989"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2989</td><td class="n">ZiehlAbegg_ReturnFan.SerialInterface_ZA_1.SerDevCfg.DevAddr</td><td class="d">ZA1 Return - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR1487</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2964" data-i="2992" data-acc="W" data-u="" id="obj-piv-2992"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2992</td><td class="n">FanRegTyp</td><td class="d">Fan regulation type (0: Static pressure; 1: Air flow; 2: ...; Modbus HR1491</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2965" data-i="2993" data-acc="W" data-u="" id="obj-av-2993"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2993</td><td class="n">FansAirQuality_PID_Params.Kp</td><td class="d">Air Quality - Fans PID parameters - Proportional gain; Modbus HR1492</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2966" data-i="2994" data-acc="W" data-u="" id="obj-piv-2994"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2994</td><td class="n">FansAirQuality_PID_Params.Ti</td><td class="d">Air Quality - Fans PID parameters - Integral time; Modbus HR1493</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2967" data-i="2995" data-acc="W" data-u="" id="obj-piv-2995"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2995</td><td class="n">AirFlwSwTyp</td><td class="d">Air flow switch check type: 0=none; 1=common; 2=supply onlu; 3=supply+return; Modbus HR1494</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2968" data-i="2996" data-acc="W" data-u="" id="obj-piv-2996"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2996</td><td class="n">AirFlw_ChkTyp</td><td class="d">Air flow check type; Modbus HR1495</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2969" data-i="2997" data-acc="W" data-u="" id="obj-piv-2997"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2997</td><td class="n">StateMachine.RetryNoAirFlwAlrm</td><td class="d">Number of retry after return or supply air flow switch ...; Modbus HR1496</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2970" data-i="2998" data-acc="W" data-u="" id="obj-piv-2998"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2998</td><td class="n">AirFlwSwDT</td><td class="d">Timeout for air flow switch detection (seconds); Modbus HR1497</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2971" data-i="2999" data-acc="W" data-u="" id="obj-piv-2999"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2999</td><td class="n">Fans.AirFlwSwRunAlrmDT</td><td class="d">Air flow switch alarm delay time in running mode (s); Modbus HR1498</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2972" data-i="3000" data-acc="W" data-u="" id="obj-av-3000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3000</td><td class="n">AirFlw_ChkPThrsh</td><td class="d">Air flow check pressure threshold; Modbus HR1499</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2973" data-i="3001" data-acc="W" data-u="" id="obj-piv-3001"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3001</td><td class="n">StateMachine.FanPostVentilationT</td><td class="d">Fan post ventilation time; Modbus HR1500</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2974" data-i="3002" data-acc="W" data-u="" id="obj-piv-3002"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3002</td><td class="n">NightMinVent_StartHour</td><td class="d">Night minimum ventilation: starting hour; Modbus HR1501</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2975" data-i="3003" data-acc="W" data-u="" id="obj-piv-3003"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3003</td><td class="n">NightMinVent_StartMin</td><td class="d">Night minimum ventilation: starting minutes; Modbus HR1502</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2976" data-i="3004" data-acc="W" data-u="" id="obj-piv-3004"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3004</td><td class="n">NightMinVent_EndHour</td><td class="d">Night minimum ventilation: ending hour; Modbus HR1503</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2977" data-i="3005" data-acc="W" data-u="" id="obj-piv-3005"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3005</td><td class="n">NightMinVent_EndMin</td><td class="d">Night minimum ventilation: ending minutes; Modbus HR1504</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2978" data-i="3006" data-acc="W" data-u="" id="obj-av-3006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3006</td><td class="n">Fans_regulation.NightMinVent_MaxReq</td><td class="d">Night minimum ventilation request; Modbus HR1505</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2979" data-i="3007" data-acc="W" data-u="" id="obj-av-3007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3007</td><td class="n">Fans_regulation.AirFlw_K_Factor</td><td class="d">Fan K factor for air flow calculations; Modbus HR1506</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2980" data-i="3008" data-acc="W" data-u="" id="obj-av-3008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3008</td><td class="n">Fans_regulation.FanFixSpeed_Req</td><td class="d">Fan fixed speed request; Modbus HR1507</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2981" data-i="3009" data-acc="W" data-u="" id="obj-piv-3009"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3009</td><td class="n">Fans_regulation.FansThreeSpeedFixSpeedReq</td><td class="d">(0 = SPEED1; 1= SPEED2; 2= SPEED 3) Three speed ...; Modbus HR1508</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2982" data-i="3010" data-acc="W" data-u="" id="obj-av-3010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3010</td><td class="n">FansThreeSpeed1</td><td class="d">Three speed fan limit 1; Modbus HR1509</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2983" data-i="3011" data-acc="W" data-u="" id="obj-av-3011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3011</td><td class="n">FansThreeSpeed2</td><td class="d">Three speed fan limit 2; Modbus HR1510</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2984" data-i="3012" data-acc="W" data-u="" id="obj-av-3012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3012</td><td class="n">FansThreeSpeed3</td><td class="d">Three speed fan limit 3; Modbus HR1511</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2985" data-i="3013" data-acc="W" data-u="" id="obj-av-3013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3013</td><td class="n">Fans_regulation.AirQualityFanMinReq</td><td class="d">Fan air quality minimum request; Modbus HR1512</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2986" data-i="3014" data-acc="W" data-u="" id="obj-av-3014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3014</td><td class="n">FanTempReg_PID_Params.Kp</td><td class="d">Fan temperature regulation PID parameters - Proportional gain; Modbus HR1513</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2987" data-i="3015" data-acc="W" data-u="" id="obj-piv-3015"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3015</td><td class="n">FanTempReg_PID_Params.Ti</td><td class="d">Fan temperature regulation PID parameters - Integral time; Modbus HR1514</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2988" data-i="3016" data-acc="W" data-u="" id="obj-av-3016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3016</td><td class="n">Fans_regulation.SupplyFan_PID_Params.Kp</td><td class="d">Proportional gain; Modbus HR1515</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2989" data-i="3017" data-acc="W" data-u="" id="obj-piv-3017"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3017</td><td class="n">Fans_regulation.SupplyFan_PID_Params.Ti</td><td class="d">Integral time; Modbus HR1516</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2990" data-i="3018" data-acc="W" data-u="" id="obj-av-3018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3018</td><td class="n">Fans_regulation.SupplyFan_PID_Params.DeadBand</td><td class="d">Dead band; Modbus HR1517</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2991" data-i="3019" data-acc="W" data-u="" id="obj-av-3019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3019</td><td class="n">Fans_regulation.SupplyAirFlwDeadband</td><td class="d">Supply air flow deadband; Modbus HR1518</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2992" data-i="3020" data-acc="W" data-u="" id="obj-piv-3020"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3020</td><td class="n">CompMinOnT</td><td class="d">Compressor minumum On time; Modbus HR1519</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2993" data-i="3021" data-acc="W" data-u="" id="obj-piv-3021"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3021</td><td class="n">CompMinOffT</td><td class="d">Compressor minumum Off time; Modbus HR1520</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2994" data-i="3022" data-acc="W" data-u="" id="obj-piv-3022"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3022</td><td class="n">CompMinOnOnSameT</td><td class="d">Compressor minumum time between two start; Modbus HR1521</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2995" data-i="3023" data-acc="W" data-u="" id="obj-piv-3023"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3023</td><td class="n">AlarmsMng.LowSuctP_Sw_AlrmStartUpDT</td><td class="d">Low suction pressure alarm delay time at start up; Modbus HR1522</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2996" data-i="3024" data-acc="W" data-u="" id="obj-piv-3024"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3024</td><td class="n">AlarmsMng.LowSuctP_Sw_AlrmRunDT</td><td class="d">Low suction pressure alarm delay time at running time; Modbus HR1523</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2997" data-i="3025" data-acc="W" data-u="" id="obj-piv-3025"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3025</td><td class="n">LowSuctP_Alrm_CntMax</td><td class="d">Low suction pressure alarm: counter max; Modbus HR1524</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="2998" data-i="3026" data-acc="W" data-u="" id="obj-piv-3026"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3026</td><td class="n">LowSuctP_Alrm_TimeValue</td><td class="d">Low suction pressure alarm: time value; Modbus HR1525</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2999" data-i="3027" data-acc="W" data-u="" id="obj-av-3027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3027</td><td class="n">Defrost.DfrStartThrsh</td><td class="d">Evaporator defrost start threshold; Modbus HR1526</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3000" data-i="3028" data-acc="W" data-u="" id="obj-av-3028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3028</td><td class="n">Defrost.DfrEndThrsh</td><td class="d">Evaporator defrost end threshold; Modbus HR1527</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3001" data-i="3029" data-acc="W" data-u="" id="obj-av-3029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3029</td><td class="n">Defrost.DfrDeltaBypassDamp</td><td class="d">Defrost delta bypass damper; Modbus HR1528</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3002" data-i="3030" data-acc="W" data-u="" id="obj-piv-3030"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3030</td><td class="n">Defrost.DfrStartDT</td><td class="d">Evaporator defrost start delay time; Modbus HR1529</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3003" data-i="3031" data-acc="W" data-u="" id="obj-piv-3031"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3031</td><td class="n">Defrost.DfrT_StopComp</td><td class="d">Defrost time for stop compressor; Modbus HR1530</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3004" data-i="3032" data-acc="W" data-u="" id="obj-piv-3032"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3032</td><td class="n">DfrMinT</td><td class="d">Defrost minimum time; Modbus HR1531</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3005" data-i="3033" data-acc="W" data-u="" id="obj-piv-3033"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3033</td><td class="n">DfrMaxT</td><td class="d">Defrost maximum time; Modbus HR1532</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3006" data-i="3034" data-acc="W" data-u="" id="obj-piv-3034"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3034</td><td class="n">DfrIntervalT</td><td class="d">Time between two defrost; Modbus HR1533</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3007" data-i="3035" data-acc="W" data-u="" id="obj-piv-3035"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3035</td><td class="n">DfrDripT</td><td class="d">Defrost dripping time; Modbus HR1534</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3008" data-i="3036" data-acc="W" data-u="" id="obj-piv-3036"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3036</td><td class="n">DfrPostDripT</td><td class="d">Post-dripping time [s]; Modbus HR1535</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3009" data-i="3037" data-acc="W" data-u="" id="obj-av-3037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3037</td><td class="n">RevVlvSpeedRps</td><td class="d">BLDC minimum speed in defrost; Modbus HR1536</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3010" data-i="3038" data-acc="W" data-u="" id="obj-av-3038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3038</td><td class="n">RevVlvDeltaP</td><td class="d">Reverse valve delta P; Modbus HR1537</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3011" data-i="3039" data-acc="W" data-u="" id="obj-piv-3039"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3039</td><td class="n">Defrost.DfrBeforeChgOverDT</td><td class="d">Defrost: delay time before change over; Modbus HR1538</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3012" data-i="3040" data-acc="W" data-u="" id="obj-piv-3040"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3040</td><td class="n">Defrost.DfrAfterChgOverDT</td><td class="d">Defrost: delay time after change over; Modbus HR1539</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3013" data-i="3041" data-acc="W" data-u="" id="obj-piv-3041"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3041</td><td class="n">FansDfrReq_3Speed</td><td class="d">Fans request during evaporator defrost; Modbus HR1540</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3014" data-i="3042" data-acc="W" data-u="" id="obj-av-3042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3042</td><td class="n">FansDfrReq</td><td class="d">Fans request during evaporator defrost; Modbus HR1541</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3015" data-i="3043" data-acc="W" data-u="" id="obj-piv-3043"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3043</td><td class="n">FansDfrReq_OnOff</td><td class="d">Fans request during evaporator defrost; Modbus HR1542</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3016" data-i="3044" data-acc="W" data-u="" id="obj-piv-3044"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3044</td><td class="n">FansDfrDrippingReq_3Speed</td><td class="d">Fans request during evaporator defrost: dripping; Modbus HR1543</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3017" data-i="3045" data-acc="W" data-u="" id="obj-av-3045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3045</td><td class="n">FansDfrDrippingReq</td><td class="d">Fans request during evaporator defrost: dripping; Modbus HR1544</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3018" data-i="3046" data-acc="W" data-u="" id="obj-piv-3046"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3046</td><td class="n">FansDfrDrippingReq_OnOff</td><td class="d">Fans request during evaporator defrost: dripping; Modbus HR1545</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3019" data-i="3047" data-acc="W" data-u="" id="obj-piv-3047"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3047</td><td class="n">FansDfrPostDrippingReq_3Speed</td><td class="d">Fans request during evaporator defrost: post dripping; Modbus HR1546</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3020" data-i="3048" data-acc="W" data-u="" id="obj-av-3048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3048</td><td class="n">FansDfrPostDrippingReq</td><td class="d">Fans request during evaporator defrost: post dripping; Modbus HR1547</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3021" data-i="3049" data-acc="W" data-u="" id="obj-piv-3049"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3049</td><td class="n">FansDfrPostDrippingReq_OnOff</td><td class="d">Fans request during evaporator defrost: post dripping; Modbus HR1548</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3022" data-i="3050" data-acc="W" data-u="" id="obj-av-3050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3050</td><td class="n">HumDehumReg.Hum_PID.Kp</td><td class="d">Humidification PID parameters - Proportional gain; Modbus HR1549</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3023" data-i="3051" data-acc="W" data-u="" id="obj-piv-3051"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3051</td><td class="n">HumDehumReg.Hum_PID.Ti</td><td class="d">Humidification PID parameters - Integral time; Modbus HR1550</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3024" data-i="3052" data-acc="W" data-u="" id="obj-piv-3052"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3052</td><td class="n">HumDehumReg.Hum_PID.Td</td><td class="d">Humidification PID parameters - Derivative time; Modbus HR1551</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3025" data-i="3053" data-acc="W" data-u="" id="obj-av-3053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3053</td><td class="n">Hum_MaxLim_Thrsh</td><td class="d">Humidifier: Max humidity threshold; Modbus HR1552</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3026" data-i="3054" data-acc="W" data-u="" id="obj-av-3054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3054</td><td class="n">Hum_MaxLim_Kp</td><td class="d">Humidifier: Max humidity proportional part; Modbus HR1553</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3027" data-i="3055" data-acc="W" data-u="" id="obj-piv-3055"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3055</td><td class="n">Hum_MaxLim_Ti</td><td class="d">Humidifier: Max humidity integral time; Modbus HR1554</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3028" data-i="3056" data-acc="W" data-u="" id="obj-av-3056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3056</td><td class="n">Hum_MinTemp_Kp</td><td class="d">Humidifier: Min temperature proportional part (Only adiabatic hum); Modbus HR1555</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3029" data-i="3057" data-acc="W" data-u="" id="obj-piv-3057"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3057</td><td class="n">Hum_MinTemp_Ti</td><td class="d">Humidifier: Min temperature integral time (Only adiabatic hum); Modbus HR1556</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3030" data-i="3058" data-acc="W" data-u="" id="obj-iv-3058"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3058</td><td class="n">Humisonic.DevSettings_HUMS.WashingTimeSet.DTBetweenWash</td><td class="d">Parameters for device configuration - Timings for washing operations - ...; Modbus HR1557</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3031" data-i="3059" data-acc="W" data-u="" id="obj-iv-3059"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3059</td><td class="n">Humisonic.DevSettings_HUMS.WashingTimeSet.DTInactivWash</td><td class="d">Parameters for device configuration - Timings for washing operations - ...; Modbus HR1558</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3032" data-i="3060" data-acc="W" data-u="" id="obj-iv-3060"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3060</td><td class="n">Humisonic.DevSettings_HUMS.WashingTimeSet.WashTime</td><td class="d">Parameters for device configuration - Timings for washing operations - ...; Modbus HR1559</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3033" data-i="3061" data-acc="W" data-u="" id="obj-piv-3061"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3061</td><td class="n">AlarmsMng.DirtyFiltAlrmDT</td><td class="d">Delay time for dirty filter by DIN; 32-bit (2 Modbus registers); Modbus HR1560</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3034" data-i="3062" data-acc="W" data-u="" id="obj-av-3062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3062</td><td class="n">HEPA_Filter_AlrmThrsh</td><td class="d">HEPA filter alarm threshold; Modbus HR1562</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3035" data-i="3063" data-acc="W" data-u="" id="obj-av-3063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3063</td><td class="n">Fans.AirP_PrbErr_SupplyFanReq</td><td class="d">Supply fan request in case of air pressure probe error; Modbus HR1563</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3036" data-i="3064" data-acc="W" data-u="" id="obj-av-3064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3064</td><td class="n">AFreezeFansMinSpeed</td><td class="d">Minimum fan speed during antifreeze; Modbus HR1564</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3037" data-i="3065" data-acc="W" data-u="" id="obj-piv-3065"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3065</td><td class="n">SupplyFanRampUpT</td><td class="d">Time in [s]for a positive change for Supply fan; Modbus HR1565</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3038" data-i="3066" data-acc="W" data-u="" id="obj-piv-3066"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3066</td><td class="n">SupplyFanRampDwnT</td><td class="d">Time in [s] for a negative change of set value ...; Modbus HR1566</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3039" data-i="3067" data-acc="W" data-u="" id="obj-iv-3067"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3067</td><td class="n">SupplyFan_EmergencySet_rpm</td><td class="d">Fan speed in emergency in rpm; 32-bit (2 Modbus registers); Modbus HR1567</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3040" data-i="3068" data-acc="W" data-u="" id="obj-piv-3068"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3068</td><td class="n">SupplyFan_EmergLagT</td><td class="d">Time in ms before entering in emergency mode for Ebmpapst fan; Modbus HR1569</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3041" data-i="3069" data-acc="W" data-u="" id="obj-piv-3069"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3069</td><td class="n">Ebmpapst_SupplyFan.SerInterfaceSet_EBM_1.CfgProtocol.DevAddr</td><td class="d">EBM1 Supply - Serial interface settings - Network address for ...; 32-bit; Modbus HR1570</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3042" data-i="3072" data-acc="W" data-u="" id="obj-piv-3072"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3072</td><td class="n">SupplyFan_SerDevCfg_Timeout</td><td class="d">Supply Fan - Serial interface settings - Frame timeout (ms); ...; 32-bit; Modbus HR1574</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3043" data-i="3073" data-acc="W" data-u="" id="obj-piv-3073"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3073</td><td class="n">SupplyFan_SerDevCfg_CmdDT</td><td class="d">Supply Fan - Serial interface settings - Command delay time ...; 32-bit; Modbus HR1576</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3044" data-i="3076" data-acc="W" data-u="" id="obj-piv-3076"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3076</td><td class="n">ZiehlAbegg_SupplyFan.SerialInterface_ZA_1.SerDevCfg.DevAddr</td><td class="d">ZA1 Supply - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR1580</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3045" data-i="3079" data-acc="W" data-u="" id="obj-piv-3079"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3079</td><td class="n">AuxReg1_Cfg.InputSel</td><td class="d">Auxiliary Regulation 1 - Input selection; Modbus HR1584</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3046" data-i="3080" data-acc="W" data-u="" id="obj-piv-3080"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3080</td><td class="n">AuxReg1_Cfg.OutputSel</td><td class="d">Auxiliary Regulation 1 - Output selection; Modbus HR1585</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3047" data-i="3081" data-acc="W" data-u="" id="obj-av-3081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3081</td><td class="n">AuxReg1_Cfg.Modul_ErrorValue</td><td class="d">Auxiliary Regulation 1 - Modulating: Error value; Modbus HR1586</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3048" data-i="3082" data-acc="W" data-u="" id="obj-piv-3082"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3082</td><td class="n">AuxReg1_Cfg.EnableSel</td><td class="d">Auxiliary Regulation 1 - Enable selection; Modbus HR1587</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3049" data-i="3083" data-acc="W" data-u="" id="obj-piv-3083"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3083</td><td class="n">AuxReg1_Cfg.SetPSel</td><td class="d">Auxiliary Regulation 1 - Setpoint selection; Modbus HR1588</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3050" data-i="3084" data-acc="W" data-u="" id="obj-av-3084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3084</td><td class="n">AuxReg1_Cfg.Modul_LowLim</td><td class="d">Auxiliary Regulation 1 - Modulating: Low limit; Modbus HR1589</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3051" data-i="3085" data-acc="W" data-u="" id="obj-av-3085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3085</td><td class="n">AuxReg1_Cfg.DOut_Diff</td><td class="d">Auxiliary Regulation 1 - Dout: Differential; Modbus HR1590</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3052" data-i="3086" data-acc="W" data-u="" id="obj-av-3086"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3086</td><td class="n">AuxReg1_Cfg.Modul_HighLim</td><td class="d">Auxiliary Regulation 1 - Modulating: High limit; Modbus HR1591</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3053" data-i="3087" data-acc="W" data-u="" id="obj-av-3087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3087</td><td class="n">AuxReg1_Cfg.Modul_Kp</td><td class="d">Auxiliary Regulation 1 - Modulating: Kp; Modbus HR1592</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3054" data-i="3088" data-acc="W" data-u="" id="obj-piv-3088"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3088</td><td class="n">AuxReg1_Cfg.Modul_Ti</td><td class="d">Auxiliary Regulation 1 - Modulating: Integral time; Modbus HR1593</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3055" data-i="3089" data-acc="W" data-u="" id="obj-piv-3089"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3089</td><td class="n">AuxReg1_Cfg.Modul_Td</td><td class="d">Auxiliary Regulation 1 - Modulating: Derivative time; Modbus HR1594</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3056" data-i="3090" data-acc="W" data-u="" id="obj-av-3090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3090</td><td class="n">AuxReg1_Cfg.Modul_DeadBand</td><td class="d">Auxiliary Regulation 1 - Modulating: Dead Band; Modbus HR1595</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3057" data-i="3091" data-acc="W" data-u="" id="obj-av-3091"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3091</td><td class="n">AuxReg1_Cfg.Modul_ManModeVal</td><td class="d">Auxiliary Regulation 1 - Modulating: Manual mode value; Modbus HR1596</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3058" data-i="3092" data-acc="W" data-u="" id="obj-piv-3092"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3092</td><td class="n">AuxReg2_Cfg.InputSel</td><td class="d">Auxiliary Regulation 2 - Input selection; Modbus HR1597</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3059" data-i="3093" data-acc="W" data-u="" id="obj-piv-3093"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3093</td><td class="n">AuxReg2_Cfg.OutputSel</td><td class="d">Auxiliary Regulation 2 - Output selection; Modbus HR1598</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3060" data-i="3094" data-acc="W" data-u="" id="obj-av-3094"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3094</td><td class="n">AuxReg2_Cfg.Modul_ErrorValue</td><td class="d">Auxiliary Regulation 2 - Modulating: Error value; Modbus HR1599</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3061" data-i="3095" data-acc="W" data-u="" id="obj-piv-3095"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3095</td><td class="n">AuxReg2_Cfg.EnableSel</td><td class="d">Auxiliary Regulation 2 - Enable selection; Modbus HR1600</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3062" data-i="3096" data-acc="W" data-u="" id="obj-piv-3096"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3096</td><td class="n">AuxReg2_Cfg.SetPSel</td><td class="d">Auxiliary Regulation 2 - Setpoint selection; Modbus HR1601</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3063" data-i="3097" data-acc="W" data-u="" id="obj-av-3097"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3097</td><td class="n">AuxReg2_Cfg.SetP</td><td class="d">Auxiliary Regulation 2 - Regulation setpoint; Modbus HR1602</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3064" data-i="3098" data-acc="W" data-u="" id="obj-av-3098"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3098</td><td class="n">AuxReg2_Cfg.Modul_LowLim</td><td class="d">Auxiliary Regulation 2 - Modulating: Low limit; Modbus HR1603</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3065" data-i="3099" data-acc="W" data-u="" id="obj-av-3099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3099</td><td class="n">AuxReg2_Cfg.DOut_Diff</td><td class="d">Auxiliary Regulation 2 - Dout: Differential; Modbus HR1604</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3066" data-i="3100" data-acc="W" data-u="" id="obj-av-3100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3100</td><td class="n">AuxReg2_Cfg.Modul_HighLim</td><td class="d">Auxiliary Regulation 2 - Modulating: High limit; Modbus HR1605</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3067" data-i="3101" data-acc="W" data-u="" id="obj-av-3101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3101</td><td class="n">AuxReg2_Cfg.Modul_Kp</td><td class="d">Auxiliary Regulation 2 - Modulating: Kp; Modbus HR1606</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3068" data-i="3102" data-acc="W" data-u="" id="obj-piv-3102"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3102</td><td class="n">AuxReg2_Cfg.Modul_Ti</td><td class="d">Auxiliary Regulation 2 - Modulating: Integral time; Modbus HR1607</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3069" data-i="3103" data-acc="W" data-u="" id="obj-piv-3103"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3103</td><td class="n">AuxReg2_Cfg.Modul_Td</td><td class="d">Auxiliary Regulation 2 - Modulating: Derivative time; Modbus HR1608</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3070" data-i="3104" data-acc="W" data-u="" id="obj-av-3104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3104</td><td class="n">AuxReg2_Cfg.Modul_DeadBand</td><td class="d">Auxiliary Regulation 2 - Modulating: Dead Band; Modbus HR1609</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3071" data-i="3105" data-acc="W" data-u="" id="obj-av-3105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3105</td><td class="n">AuxReg2_Cfg.Modul_ManModeVal</td><td class="d">Auxiliary Regulation 2 - Modulating: Manual mode value; Modbus HR1610</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3072" data-i="3106" data-acc="W" data-u="" id="obj-piv-3106"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3106</td><td class="n">AuxReg3_Cfg.InputSel</td><td class="d">Auxiliary Regulation 3 - Input selection; Modbus HR1611</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3073" data-i="3107" data-acc="W" data-u="" id="obj-piv-3107"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3107</td><td class="n">AuxReg3_Cfg.OutputSel</td><td class="d">Auxiliary Regulation 3 - Output selection; Modbus HR1612</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3074" data-i="3108" data-acc="W" data-u="" id="obj-av-3108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3108</td><td class="n">AuxReg3_Cfg.Modul_ErrorValue</td><td class="d">Auxiliary Regulation 3 - Modulating: Error value; Modbus HR1613</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3075" data-i="3109" data-acc="W" data-u="" id="obj-piv-3109"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3109</td><td class="n">AuxReg3_Cfg.EnableSel</td><td class="d">Auxiliary Regulation 3 - Enable selection; Modbus HR1614</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3076" data-i="3110" data-acc="W" data-u="" id="obj-piv-3110"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3110</td><td class="n">AuxReg3_Cfg.SetPSel</td><td class="d">Auxiliary Regulation 3 - Setpoint selection; Modbus HR1615</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3077" data-i="3111" data-acc="W" data-u="" id="obj-av-3111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3111</td><td class="n">AuxReg3_Cfg.SetP</td><td class="d">Auxiliary Regulation 3 - Regulation setpoint; Modbus HR1616</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3078" data-i="3112" data-acc="W" data-u="" id="obj-av-3112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3112</td><td class="n">AuxReg3_Cfg.Modul_LowLim</td><td class="d">Auxiliary Regulation 3 - Modulating: Low limit; Modbus HR1617</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3079" data-i="3113" data-acc="W" data-u="" id="obj-av-3113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3113</td><td class="n">AuxReg3_Cfg.DOut_Diff</td><td class="d">Auxiliary Regulation 3 - Dout: Differential; Modbus HR1618</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3080" data-i="3114" data-acc="W" data-u="" id="obj-av-3114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3114</td><td class="n">AuxReg3_Cfg.Modul_HighLim</td><td class="d">Auxiliary Regulation 3 - Modulating: High limit; Modbus HR1619</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3081" data-i="3115" data-acc="W" data-u="" id="obj-av-3115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3115</td><td class="n">AuxReg3_Cfg.Modul_Kp</td><td class="d">Auxiliary Regulation 3 - Modulating: Kp; Modbus HR1620</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3082" data-i="3116" data-acc="W" data-u="" id="obj-piv-3116"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3116</td><td class="n">AuxReg3_Cfg.Modul_Ti</td><td class="d">Auxiliary Regulation 3 - Modulating: Integral time; Modbus HR1621</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3083" data-i="3117" data-acc="W" data-u="" id="obj-piv-3117"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3117</td><td class="n">AuxReg3_Cfg.Modul_Td</td><td class="d">Auxiliary Regulation 3 - Modulating: Derivative time; Modbus HR1622</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3084" data-i="3118" data-acc="W" data-u="" id="obj-av-3118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3118</td><td class="n">AuxReg3_Cfg.Modul_DeadBand</td><td class="d">Auxiliary Regulation 3 - Modulating: Dead Band; Modbus HR1623</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3085" data-i="3119" data-acc="W" data-u="" id="obj-av-3119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3119</td><td class="n">AuxReg3_Cfg.Modul_ManModeVal</td><td class="d">Auxiliary Regulation 3 - Modulating: Manual mode value; Modbus HR1624</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3086" data-i="3120" data-acc="W" data-u="" id="obj-piv-3120"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3120</td><td class="n">AuxReg4_Cfg.InputSel</td><td class="d">Auxiliary Regulation 4 - Input selection; Modbus HR1625</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3087" data-i="3121" data-acc="W" data-u="" id="obj-piv-3121"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3121</td><td class="n">AuxReg4_Cfg.OutputSel</td><td class="d">Auxiliary Regulation 4 - Output selection; Modbus HR1626</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3088" data-i="3122" data-acc="W" data-u="" id="obj-av-3122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3122</td><td class="n">AuxReg4_Cfg.Modul_ErrorValue</td><td class="d">Auxiliary Regulation 4 - Modulating: Error value; Modbus HR1627</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3089" data-i="3123" data-acc="W" data-u="" id="obj-piv-3123"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3123</td><td class="n">AuxReg4_Cfg.EnableSel</td><td class="d">Auxiliary Regulation 4 - Enable selection; Modbus HR1628</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3090" data-i="3124" data-acc="W" data-u="" id="obj-piv-3124"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3124</td><td class="n">AuxReg4_Cfg.SetPSel</td><td class="d">Auxiliary Regulation 4 - Setpoint selection; Modbus HR1629</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3091" data-i="3125" data-acc="W" data-u="" id="obj-av-3125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3125</td><td class="n">AuxReg4_Cfg.SetP</td><td class="d">Auxiliary Regulation 4 - Regulation setpoint; Modbus HR1630</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3092" data-i="3126" data-acc="W" data-u="" id="obj-av-3126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3126</td><td class="n">AuxReg4_Cfg.Modul_LowLim</td><td class="d">Auxiliary Regulation 4 - Modulating: Low limit; Modbus HR1631</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3093" data-i="3127" data-acc="W" data-u="" id="obj-av-3127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3127</td><td class="n">AuxReg4_Cfg.DOut_Diff</td><td class="d">Auxiliary Regulation 4 - Dout: Differential; Modbus HR1632</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3094" data-i="3128" data-acc="W" data-u="" id="obj-av-3128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3128</td><td class="n">AuxReg4_Cfg.Modul_HighLim</td><td class="d">Auxiliary Regulation 4 - Modulating: High limit; Modbus HR1633</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3095" data-i="3129" data-acc="W" data-u="" id="obj-av-3129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3129</td><td class="n">AuxReg4_Cfg.Modul_Kp</td><td class="d">Auxiliary Regulation 4 - Modulating: Kp; Modbus HR1634</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3096" data-i="3130" data-acc="W" data-u="" id="obj-piv-3130"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3130</td><td class="n">AuxReg4_Cfg.Modul_Ti</td><td class="d">Auxiliary Regulation 4 - Modulating: Integral time; Modbus HR1635</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3097" data-i="3131" data-acc="W" data-u="" id="obj-piv-3131"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3131</td><td class="n">AuxReg4_Cfg.Modul_Td</td><td class="d">Auxiliary Regulation 4 - Modulating: Derivative time; Modbus HR1636</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3098" data-i="3132" data-acc="W" data-u="" id="obj-av-3132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3132</td><td class="n">AuxReg4_Cfg.Modul_DeadBand</td><td class="d">Auxiliary Regulation 4 - Modulating: Dead Band; Modbus HR1637</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3099" data-i="3133" data-acc="W" data-u="" id="obj-av-3133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3133</td><td class="n">AuxReg4_Cfg.Modul_ManModeVal</td><td class="d">Auxiliary Regulation 4 - Modulating: Manual mode value; Modbus HR1638</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3100" data-i="3134" data-acc="W" data-u="" id="obj-piv-3134"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3134</td><td class="n">DampOpT</td><td class="d">Damper opening time; Modbus HR1639</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3101" data-i="3135" data-acc="W" data-u="" id="obj-av-3135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3135</td><td class="n">DampAirQuality_PID_Params.Kp</td><td class="d">Air Quality - Dampers PID parameters - Proportional gain; Modbus HR1640</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3102" data-i="3136" data-acc="W" data-u="" id="obj-piv-3136"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3136</td><td class="n">DampAirQuality_PID_Params.Ti</td><td class="d">Air Quality - Dampers PID parameters - Integral time; Modbus HR1641</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3103" data-i="3137" data-acc="W" data-u="" id="obj-av-3137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3137</td><td class="n">FreshAirDamp_MinVal</td><td class="d">Fresh air damper - Minimum regulation value; Modbus HR1642</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3104" data-i="3138" data-acc="W" data-u="" id="obj-av-3138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3138</td><td class="n">FreshAirDamp_MaxVal</td><td class="d">Fresh air damper - Maximum regulation value; Modbus HR1643</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3105" data-i="3139" data-acc="W" data-u="" id="obj-av-3139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3139</td><td class="n">MixAirDamp_MinVal</td><td class="d">Mixing air damper - Minimum regulation value; Modbus HR1644</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3106" data-i="3140" data-acc="W" data-u="" id="obj-av-3140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3140</td><td class="n">MixAirDamp_MaxVal</td><td class="d">Mixing air damper - Maximum regulation value; Modbus HR1645</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3107" data-i="3141" data-acc="W" data-u="" id="obj-av-3141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3141</td><td class="n">IEC_PID_Params.Kp</td><td class="d">IEC: PID parameters - Proportional gain; Modbus HR1646</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3108" data-i="3142" data-acc="W" data-u="" id="obj-piv-3142"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3142</td><td class="n">IEC_PID_Params.Ti</td><td class="d">IEC: PID parameters - Integral time; Modbus HR1647</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3109" data-i="3143" data-acc="W" data-u="" id="obj-av-3143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3143</td><td class="n">IEC_RetHumActThrsh</td><td class="d">IEC: Return humidity activation threshold; Modbus HR1648</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3110" data-i="3144" data-acc="W" data-u="" id="obj-av-3144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3144</td><td class="n">IEC_RetHumActDiff</td><td class="d">IEC: Return humidity activation differential; Modbus HR1649</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3111" data-i="3145" data-acc="W" data-u="" id="obj-av-3145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3145</td><td class="n">Regulation.IEC_ExhHumLim_Thrsh</td><td class="d">IEC: Exhaust humidity limit threshold; Modbus HR1650</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3112" data-i="3146" data-acc="W" data-u="" id="obj-av-3146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3146</td><td class="n">Regulation.IEC_ExhHumLim_Kp</td><td class="d">IEC: Exhaust humidity limit proportional gain; Modbus HR1651</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3113" data-i="3147" data-acc="W" data-u="" id="obj-piv-3147"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3147</td><td class="n">Regulation.IEC_ExhHumLim_Ti</td><td class="d">IEC: Exhaust humidity limit integral time; Modbus HR1652</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3114" data-i="3148" data-acc="W" data-u="" id="obj-av-3148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3148</td><td class="n">Regulation.IEC_FreshAirDamp_MaxLim</td><td class="d">IEC: Fresh air damper maximum limitation; Modbus HR1653</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3115" data-i="3149" data-acc="W" data-u="" id="obj-piv-3149"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3149</td><td class="n">MainCoil_Cfg</td><td class="d">Main coil configuration; Modbus HR1654</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3116" data-i="3150" data-acc="W" data-u="" id="obj-piv-3150"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3150</td><td class="n">MainCoil_StpN</td><td class="d">Main coil steps number; Modbus HR1655</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3117" data-i="3151" data-acc="W" data-u="" id="obj-av-3151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3151</td><td class="n">CoolCoil_PID_Params.Kp</td><td class="d">Cooling coil PID parameters - Proportional gain; Modbus HR1656</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3118" data-i="3152" data-acc="W" data-u="" id="obj-piv-3152"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3152</td><td class="n">CoolCoil_PID_Params.Ti</td><td class="d">Cooling coil PID parameters - Integral time; Modbus HR1657</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3119" data-i="3153" data-acc="W" data-u="" id="obj-av-3153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3153</td><td class="n">HeatCoil_PID_Params.Kp</td><td class="d">Heating coil PID parameters - Proportional gain; Modbus HR1658</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3120" data-i="3154" data-acc="W" data-u="" id="obj-piv-3154"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3154</td><td class="n">HeatCoil_PID_Params.Ti</td><td class="d">Heating coil PID parameters - Integral time; Modbus HR1659</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3121" data-i="3155" data-acc="W" data-u="" id="obj-av-3155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3155</td><td class="n">HumDehumReg.DeHum_PID.Kp</td><td class="d">Dehumidification PID parameters - Proportional gain; Modbus HR1660</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3122" data-i="3156" data-acc="W" data-u="" id="obj-piv-3156"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3156</td><td class="n">HumDehumReg.DeHum_PID.Ti</td><td class="d">Dehumidification PID parameters - Integral time; Modbus HR1661</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3123" data-i="3157" data-acc="W" data-u="" id="obj-piv-3157"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3157</td><td class="n">HumDehumReg.DeHum_PID.Td</td><td class="d">Dehumidification PID parameters - Derivative time; Modbus HR1662</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3124" data-i="3158" data-acc="W" data-u="" id="obj-av-3158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3158</td><td class="n">HumDehumReg.Dehum_MaxDelta</td><td class="d">Maximum dehumidification offset; Modbus HR1663</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3125" data-i="3159" data-acc="W" data-u="" id="obj-av-3159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3159</td><td class="n">AFreezeHeatCoilReq</td><td class="d">Heating coil request during antifreeze off status; Modbus HR1664</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3126" data-i="3160" data-acc="W" data-u="" id="obj-av-3160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3160</td><td class="n">AFreezeCoolCoilReq</td><td class="d">Cooling coil request during antifreeze off status; Modbus HR1665</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3127" data-i="3161" data-acc="W" data-u="" id="obj-piv-3161"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3161</td><td class="n">MainCoil_PmpNo</td><td class="d">Cooling/Heating coil pumps number; Modbus HR1666</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3128" data-i="3162" data-acc="W" data-u="" id="obj-piv-3162"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3162</td><td class="n">Coils.MainCoil_PmpFlwChk_StartupT</td><td class="d">Cooling/Heating coil pumps flow check startup delay; Modbus HR1667</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3129" data-i="3163" data-acc="W" data-u="" id="obj-piv-3163"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3163</td><td class="n">Coils.MainCoil_PmpFlwChk_RunT</td><td class="d">Cooling/Heating coil pumps flow check run delay; Modbus HR1668</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3130" data-i="3164" data-acc="W" data-u="" id="obj-piv-3164"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3164</td><td class="n">Coils.MainCoil_PmpRotT</td><td class="d">Cooling/Heating coil pumps rotation time; Modbus HR1669</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3131" data-i="3165" data-acc="W" data-u="" id="obj-piv-3165"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3165</td><td class="n">PreHeatCoil_StpN</td><td class="d">PreHeating coil steps number; Modbus HR1670</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3132" data-i="3166" data-acc="W" data-u="" id="obj-av-3166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3166</td><td class="n">PreHeatCoil_PID_Params.Kp</td><td class="d">Pre heating PID parameters - Proportional gain; Modbus HR1671</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3133" data-i="3167" data-acc="W" data-u="" id="obj-piv-3167"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3167</td><td class="n">PreHeatCoil_PID_Params.Ti</td><td class="d">Pre heating PID parameters - Integral time; Modbus HR1672</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3134" data-i="3168" data-acc="W" data-u="" id="obj-av-3168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3168</td><td class="n">AFreezePreHeatCoilReq</td><td class="d">PreHeating coil request during antifreeze off status; Modbus HR1673</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3135" data-i="3169" data-acc="W" data-u="" id="obj-piv-3169"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3169</td><td class="n">PreHeatCoil_PmpNo</td><td class="d">PreHeating coil pumps number; Modbus HR1674</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3136" data-i="3170" data-acc="W" data-u="" id="obj-piv-3170"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3170</td><td class="n">Coils.PreHeatCoil_PmpFlwChk_StartupT</td><td class="d">PreHeating coil pumps flow check startup delay; Modbus HR1675</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3137" data-i="3171" data-acc="W" data-u="" id="obj-piv-3171"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3171</td><td class="n">Coils.PreHeatCoil_PmpFlwChk_RunT</td><td class="d">PreHeating coil pumps flow check run delay; Modbus HR1676</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3138" data-i="3172" data-acc="W" data-u="" id="obj-piv-3172"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3172</td><td class="n">Coils.PreHeatCoil_PmpRotT</td><td class="d">PreHeating coil pumps rotation time; Modbus HR1677</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3139" data-i="3173" data-acc="W" data-u="" id="obj-piv-3173"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3173</td><td class="n">ReHeatCoil_StpN</td><td class="d">PostHeating coil steps number; Modbus HR1678</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3140" data-i="3174" data-acc="W" data-u="" id="obj-av-3174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3174</td><td class="n">ReHeatCoil_PID_Params.Kp</td><td class="d">Post heating PID parameters - Proportional gain; Modbus HR1679</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3141" data-i="3175" data-acc="W" data-u="" id="obj-piv-3175"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3175</td><td class="n">ReHeatCoil_PID_Params.Ti</td><td class="d">Post heating PID parameters - Integral time; Modbus HR1680</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3142" data-i="3176" data-acc="W" data-u="" id="obj-av-3176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3176</td><td class="n">AFreezeReHeatCoilReq</td><td class="d">PostHeating coil request during antifreeze off status; Modbus HR1681</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3143" data-i="3177" data-acc="W" data-u="" id="obj-piv-3177"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3177</td><td class="n">ReHeatCoil_PmpNo</td><td class="d">Post Heating coil pumps number; Modbus HR1682</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3144" data-i="3178" data-acc="W" data-u="" id="obj-piv-3178"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3178</td><td class="n">Coils.ReHeatCoil_PmpFlwChk_StartupT</td><td class="d">Re Heating coil pumps flow check startup delay; Modbus HR1683</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3145" data-i="3179" data-acc="W" data-u="" id="obj-piv-3179"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3179</td><td class="n">Coils.ReHeatCoil_PmpFlwChk_RunT</td><td class="d">ReHeating coil pumps flow check run delay; Modbus HR1684</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3146" data-i="3180" data-acc="W" data-u="" id="obj-piv-3180"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3180</td><td class="n">Coils.ReHeatCoil_PmpRotT</td><td class="d">Re Heating coil pumps rotation time; Modbus HR1685</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3147" data-i="3181" data-acc="W" data-u="" id="obj-piv-3181"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3181</td><td class="n">VDI_InactivityStartUp_Delay</td><td class="d">VDI Inactivity startup activation delay; Modbus HR1686</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3148" data-i="3182" data-acc="W" data-u="" id="obj-piv-3182"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3182</td><td class="n">VDI_InactStartUp_Duration</td><td class="d">VDI Inactivity startup duration; Modbus HR1687</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3149" data-i="3183" data-acc="W" data-u="" id="obj-av-3183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3183</td><td class="n">VDI_HiSatHumThrsh</td><td class="d">VDI high saturation humidity threshold; Modbus HR1688</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3150" data-i="3184" data-acc="W" data-u="" id="obj-av-3184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3184</td><td class="n">VDI_HiSatHumDiff</td><td class="d">VDI high saturation humidity differential; Modbus HR1689</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3151" data-i="3185" data-acc="W" data-u="" id="obj-piv-3185"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3185</td><td class="n">VDI_Typ</td><td class="d">VDI Type: 0: Standard; 1: Custom; Modbus HR1690</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3152" data-i="3186" data-acc="W" data-u="" id="obj-piv-3186"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3186</td><td class="n">VDI_Conf[0].MonthSel</td><td class="d">Month selection variable; Modbus HR1691</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3153" data-i="3187" data-acc="W" data-u="" id="obj-piv-3187"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3187</td><td class="n">VDI_Conf[1].MonthSel</td><td class="d">Month selection variable; Modbus HR1692</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3154" data-i="3188" data-acc="W" data-u="" id="obj-piv-3188"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3188</td><td class="n">VDI_Conf[2].MonthSel</td><td class="d">Month selection variable; Modbus HR1693</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3155" data-i="3189" data-acc="W" data-u="" id="obj-piv-3189"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3189</td><td class="n">VDI_Conf[3].MonthSel</td><td class="d">Month selection variable; Modbus HR1694</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3156" data-i="3190" data-acc="W" data-u="" id="obj-piv-3190"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3190</td><td class="n">VDI_Conf[4].MonthSel</td><td class="d">Month selection variable; Modbus HR1695</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3157" data-i="3191" data-acc="W" data-u="" id="obj-piv-3191"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3191</td><td class="n">VDI_Conf[5].MonthSel</td><td class="d">Month selection variable; Modbus HR1696</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3158" data-i="3192" data-acc="W" data-u="" id="obj-piv-3192"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3192</td><td class="n">VDI_Conf[6].MonthSel</td><td class="d">Month selection variable; Modbus HR1697</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3159" data-i="3193" data-acc="W" data-u="" id="obj-piv-3193"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3193</td><td class="n">VDI_Conf[7].MonthSel</td><td class="d">Month selection variable; Modbus HR1698</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3160" data-i="3194" data-acc="W" data-u="" id="obj-piv-3194"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3194</td><td class="n">VDI_Conf[8].MonthSel</td><td class="d">Month selection variable; Modbus HR1699</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3161" data-i="3195" data-acc="W" data-u="" id="obj-piv-3195"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3195</td><td class="n">VDI_Conf[9].MonthSel</td><td class="d">Month selection variable; Modbus HR1700</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3162" data-i="3196" data-acc="W" data-u="" id="obj-piv-3196"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3196</td><td class="n">VDI_Conf[10].MonthSel</td><td class="d">Month selection variable; Modbus HR1701</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3163" data-i="3197" data-acc="W" data-u="" id="obj-piv-3197"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3197</td><td class="n">VDI_Conf[11].MonthSel</td><td class="d">Month selection variable; Modbus HR1702</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3164" data-i="3198" data-acc="W" data-u="" id="obj-piv-3198"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3198</td><td class="n">VDI_Conf[12].MonthSel</td><td class="d">Month selection variable; Modbus HR1703</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3165" data-i="3199" data-acc="W" data-u="" id="obj-piv-3199"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3199</td><td class="n">VDI_Conf[13].MonthSel</td><td class="d">Month selection variable; Modbus HR1704</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3166" data-i="3200" data-acc="W" data-u="" id="obj-piv-3200"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3200</td><td class="n">VDI_Conf[14].MonthSel</td><td class="d">Month selection variable; Modbus HR1705</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3167" data-i="3201" data-acc="W" data-u="" id="obj-piv-3201"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3201</td><td class="n">VDI_Conf[15].MonthSel</td><td class="d">Month selection variable; Modbus HR1706</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3168" data-i="3202" data-acc="W" data-u="" id="obj-piv-3202"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3202</td><td class="n">VDI_Conf[16].MonthSel</td><td class="d">Month selection variable; Modbus HR1707</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3169" data-i="3203" data-acc="W" data-u="" id="obj-piv-3203"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3203</td><td class="n">VDI_Conf[17].MonthSel</td><td class="d">Month selection variable; Modbus HR1708</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3170" data-i="3204" data-acc="W" data-u="" id="obj-piv-3204"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3204</td><td class="n">VDI_Conf[18].MonthSel</td><td class="d">Month selection variable; Modbus HR1709</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3171" data-i="3205" data-acc="W" data-u="" id="obj-piv-3205"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3205</td><td class="n">VDI_Conf[19].MonthSel</td><td class="d">Month selection variable; Modbus HR1710</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3172" data-i="3206" data-acc="W" data-u="" id="obj-piv-3206"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3206</td><td class="n">VDI_Conf[20].MonthSel</td><td class="d">Month selection variable; Modbus HR1711</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3173" data-i="3207" data-acc="W" data-u="" id="obj-piv-3207"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3207</td><td class="n">VDI_Conf[21].MonthSel</td><td class="d">Month selection variable; Modbus HR1712</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3174" data-i="3208" data-acc="W" data-u="" id="obj-piv-3208"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3208</td><td class="n">VDI_Conf[22].MonthSel</td><td class="d">Month selection variable; Modbus HR1713</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3175" data-i="3209" data-acc="W" data-u="" id="obj-piv-3209"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3209</td><td class="n">VDI_Conf[23].MonthSel</td><td class="d">Month selection variable; Modbus HR1714</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3176" data-i="3210" data-acc="W" data-u="" id="obj-piv-3210"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3210</td><td class="n">VDI_Conf[24].MonthSel</td><td class="d">Month selection variable; Modbus HR1715</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3177" data-i="3211" data-acc="W" data-u="" id="obj-piv-3211"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3211</td><td class="n">VDI_Conf[25].MonthSel</td><td class="d">Month selection variable; Modbus HR1716</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3178" data-i="3212" data-acc="W" data-u="" id="obj-piv-3212"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3212</td><td class="n">VDI_Conf[26].MonthSel</td><td class="d">Month selection variable; Modbus HR1717</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3179" data-i="3213" data-acc="W" data-u="" id="obj-piv-3213"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3213</td><td class="n">VDI_Conf[27].MonthSel</td><td class="d">Month selection variable; Modbus HR1718</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3180" data-i="3214" data-acc="W" data-u="" id="obj-piv-3214"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3214</td><td class="n">VDI_Conf[28].MonthSel</td><td class="d">Month selection variable; Modbus HR1719</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3181" data-i="3215" data-acc="W" data-u="" id="obj-iv-3215"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3215</td><td class="n">GeneralMng.DateFormat</td><td class="d">Date format (0: DD/MM/YY; 1: MM/DD/YY; 2: YY/MM/DD); Modbus HR1720</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3182" data-i="3216" data-acc="W" data-u="" id="obj-piv-3216"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3216</td><td class="n">GeneralMng.RTC_BMS.Hour</td><td class="d">BMS real time clock; Modbus HR1721</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3183" data-i="3217" data-acc="W" data-u="" id="obj-piv-3217"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3217</td><td class="n">GeneralMng.RTC_BMS.Minute</td><td class="d">BMS real time clock; Modbus HR1722</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3184" data-i="3218" data-acc="W" data-u="" id="obj-piv-3218"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3218</td><td class="n">PwdUser</td><td class="d">User password; Modbus HR1723</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3185" data-i="3219" data-acc="W" data-u="" id="obj-piv-3219"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3219</td><td class="n">PwdService</td><td class="d">Service password; Modbus HR1724</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3186" data-i="3220" data-acc="W" data-u="" id="obj-piv-3220"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3220</td><td class="n">PwdManuf</td><td class="d">Manufacturer password; Modbus HR1725</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3187" data-i="3221" data-acc="W" data-u="" id="obj-piv-3221"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3221</td><td class="n">GeneralMng.SPV_Addr</td><td class="d">BMS address; Modbus HR1727</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3188" data-i="3222" data-acc="W" data-u="" id="obj-piv-3222"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3222</td><td class="n">GeneralMng.SPV_Timeout</td><td class="d">BMS timeout; Modbus HR1728</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3189" data-i="3223" data-acc="W" data-u="" id="obj-piv-3223"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3223</td><td class="n">GeneralMng.BMS_Baudrate_msk</td><td class="d">BMS baudrate (0=9600; 1=19200; 2=38400); Modbus HR1729</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3190" data-i="3224" data-acc="W" data-u="" id="obj-piv-3224"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3224</td><td class="n">GeneralMng.BMS_Parity</td><td class="d">BMS parity; Modbus HR1730</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3191" data-i="3225" data-acc="W" data-u="" id="obj-piv-3225"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3225</td><td class="n">GeneralMng.BMS_StopBit</td><td class="d">BMS stopbit; Modbus HR1731</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3192" data-i="3226" data-acc="W" data-u="" id="obj-piv-3226"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3226</td><td class="n">GeneralMng.FB_Baudrate_msk</td><td class="d">For mask usage; Modbus HR1732</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3193" data-i="3227" data-acc="W" data-u="" id="obj-piv-3227"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3227</td><td class="n">GeneralMng.FB_Parity</td><td class="d">Fieldbus parity; Modbus HR1733</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3194" data-i="3228" data-acc="W" data-u="" id="obj-piv-3228"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3228</td><td class="n">GeneralMng.FB_StopBit</td><td class="d">Fieldbus stopbit; Modbus HR1734</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3195" data-i="3229" data-acc="W" data-u="" id="obj-piv-3229"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3229</td><td class="n">BLDC_compressor.MiscMng_BLDC1.Mng_PwrpAddr</td><td class="d">PowerPlus address; 32-bit (2 Modbus registers); Modbus HR1735</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3196" data-i="3230" data-acc="W" data-u="" id="obj-piv-3230"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3230</td><td class="n">uChiller_mng.DevAddr_uCh</td><td class="d">Device address; Modbus HR1737</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3197" data-i="3231" data-acc="W" data-u="" id="obj-piv-3231"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3231</td><td class="n">IEC.IEC_HUMFOG_DevAddr</td><td class="d">Device address; 32-bit (2 Modbus registers); Modbus HR1738</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3198" data-i="3232" data-acc="W" data-u="" id="obj-piv-3232"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3232</td><td class="n">Humisonic.DevAddr_HUMS</td><td class="d">Device address; 32-bit (2 Modbus registers); Modbus HR1740</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3199" data-i="3233" data-acc="W" data-u="" id="obj-piv-3233"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3233</td><td class="n">Humisonic.Timeout_HUMS</td><td class="d">32-bit (2 Modbus registers); Modbus timeout for Humisonic (delete after Humisonic library update); Modbus HR1742</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3200" data-i="3234" data-acc="W" data-u="" id="obj-piv-3234"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3234</td><td class="n">Humisonic.CmdDelay_HUMS</td><td class="d">32-bit (2 Modbus registers); Modbus command delay for Humisonic (delete after Humisonic library update); Modbus HR1744</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3201" data-i="3235" data-acc="W" data-u="" id="obj-piv-3235"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3235</td><td class="n">HumifogMng.HUMFOG_DevAddr</td><td class="d">Device address; 32-bit (2 Modbus registers); Modbus HR1746</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3202" data-i="3236" data-acc="W" data-u="" id="obj-piv-3236"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3236</td><td class="n">Scheduler_OnOffUnit.SerDevCfg_THTN.DevAddr</td><td class="d">Serial device configuration - Device address; 32-bit (2 Modbus registers); Modbus HR1748</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3203" data-i="3237" data-acc="W" data-u="" id="obj-piv-3237"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3237</td><td class="n">GeneralMng.StationAdr</td><td class="d">7seg number; 32-bit (2 Modbus registers); Modbus HR1750</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3204" data-i="3238" data-acc="W" data-u="" id="obj-iv-3238"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3238</td><td class="n">Data_EVD_Emb_1.Superparameters.EEVtype.Val</td><td class="d">Superparameters - Valve; Modbus HR1752</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3205" data-i="3239" data-acc="W" data-u="" id="obj-iv-3239"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3239</td><td class="n">Data_EVD_Emb_1.EVD.Regulation.GasTyp.Val</td><td class="d">EVD parameters - Regulation parameters configuration - Refrigerant; Modbus HR1753</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3206" data-i="3240" data-acc="W" data-u="" id="obj-av-3240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3240</td><td class="n">EVD_Emb_Circ.EEV_SH_SetP_Cool</td><td class="d">Superheat setpoint: cooling mode; Modbus HR1754</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3207" data-i="3241" data-acc="W" data-u="" id="obj-av-3241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3241</td><td class="n">EVD_Emb_Circ.EEV_SH_SetP_Heat</td><td class="d">Superheat setpoint: heating mode; Modbus HR1755</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3208" data-i="3242" data-acc="W" data-u="" id="obj-iv-3242"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3242</td><td class="n">EVD_Emb_Circ.EEV_StartOpRatio_Cool</td><td class="d">EEV start opening ratio: cooling mode; Modbus HR1756</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3209" data-i="3243" data-acc="W" data-u="" id="obj-iv-3243"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3243</td><td class="n">EVD_Emb_Circ.EEV_StartOpRatio_Heat</td><td class="d">EEV start opening ratio: heating mode; Modbus HR1757</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3210" data-i="3244" data-acc="W" data-u="" id="obj-iv-3244"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3244</td><td class="n">Data_EVD_Emb_1.EVD.Regulation.SH_WaitDT.Val</td><td class="d">EVD parameters - Regulation parameters configuration - Regulation starting delay; Modbus HR1758</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3211" data-i="3245" data-acc="W" data-u="" id="obj-iv-3245"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3245</td><td class="n">Data_EVD_Emb_1.EVD.Regulation.StandByEEV_OpPos.Val</td><td class="d">EVD parameters - Regulation parameters configuration - Standby valve opening ...; Modbus HR1759</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3212" data-i="3246" data-acc="W" data-u="" id="obj-av-3246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3246</td><td class="n">EVD_Emb_Circ.EEV_PID_Kp_Cool</td><td class="d">EEV Proportional gain: cooling mode; Modbus HR1760</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3213" data-i="3247" data-acc="W" data-u="" id="obj-av-3247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3247</td><td class="n">EVD_Emb_Circ.EEV_PID_Ti_Cool</td><td class="d">EEV Integral time: cooling mode; Modbus HR1761</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3214" data-i="3248" data-acc="W" data-u="" id="obj-av-3248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3248</td><td class="n">EVD_Emb_Circ.EEV_PID_Td_Cool</td><td class="d">EEV Integral time: cooling mode; Modbus HR1762</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3215" data-i="3249" data-acc="W" data-u="" id="obj-av-3249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3249</td><td class="n">EVD_Emb_Circ.EEV_PID_Kp_Heat</td><td class="d">EEV Proportional gain: heating mode; Modbus HR1763</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3216" data-i="3250" data-acc="W" data-u="" id="obj-av-3250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3250</td><td class="n">EVD_Emb_Circ.EEV_PID_Ti_Heat</td><td class="d">EEV Integral time: heating mode; Modbus HR1764</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3217" data-i="3251" data-acc="W" data-u="" id="obj-av-3251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3251</td><td class="n">EVD_Emb_Circ.EEV_PID_Td_Heat</td><td class="d">EEV Integral time: cooling mode; Modbus HR1765</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3218" data-i="3252" data-acc="W" data-u="" id="obj-iv-3252"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3252</td><td class="n">Data_EVD_Emb_1.EVD.Regulation.LowSH_AlrmDT.Val</td><td class="d">EVD parameters - Regulation parameters configuration - LowSH (low superheat) ...; Modbus HR1766</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3219" data-i="3253" data-acc="W" data-u="" id="obj-av-3253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3253</td><td class="n">EVD_Emb_Circ.EEV_LowSH_Thrsh_Cool</td><td class="d">EEV Low superheat threshold: cooling mode; Modbus HR1767</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3220" data-i="3254" data-acc="W" data-u="" id="obj-av-3254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3254</td><td class="n">EVD_Emb_Circ.EEV_LowSH_Ti_Cool</td><td class="d">EEV Low superheat integral time: cooling mode; Modbus HR1768</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3221" data-i="3255" data-acc="W" data-u="" id="obj-av-3255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3255</td><td class="n">EVD_Emb_Circ.EEV_LowSH_Thrsh_Heat</td><td class="d">EEV Low superheat threshold: heating mode; Modbus HR1769</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3222" data-i="3256" data-acc="W" data-u="" id="obj-av-3256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3256</td><td class="n">EVD_Emb_Circ.EEV_LowSH_Ti_Heat</td><td class="d">EEV Low superheat integral time: heating mode; Modbus HR1770</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3223" data-i="3257" data-acc="W" data-u="" id="obj-iv-3257"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3257</td><td class="n">Data_EVD_Emb_1.EVD.Regulation.LOP_AlrmDT.Val</td><td class="d">EVD parameters - Regulation parameters configuration - LOP (low evaporating ...; Modbus HR1771</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3224" data-i="3258" data-acc="W" data-u="" id="obj-av-3258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3258</td><td class="n">EVD_Emb_Circ.EEV_LOP_Thrsh_Cool</td><td class="d">EEV LOP threshold: cooling mode; Modbus HR1772</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3225" data-i="3259" data-acc="W" data-u="" id="obj-av-3259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3259</td><td class="n">EVD_Emb_Circ.EEV_LOP_Ti_Cool</td><td class="d">EEV LOP integral time: cooling mode; Modbus HR1773</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3226" data-i="3260" data-acc="W" data-u="" id="obj-av-3260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3260</td><td class="n">EVD_Emb_Circ.EEV_LOP_Thrsh_Heat</td><td class="d">EEV LOP threshold: heating mode; Modbus HR1774</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3227" data-i="3261" data-acc="W" data-u="" id="obj-av-3261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3261</td><td class="n">EVD_Emb_Circ.EEV_LOP_Ti_Heat</td><td class="d">EEV LOP integral time: heating mode; Modbus HR1775</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3228" data-i="3262" data-acc="W" data-u="" id="obj-iv-3262"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3262</td><td class="n">Data_EVD_Emb_1.EVD.Regulation.MOP_AlrmDT.Val</td><td class="d">EVD parameters - Regulation parameters configuration - MOP (high evaporating ...; Modbus HR1776</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3229" data-i="3263" data-acc="W" data-u="" id="obj-av-3263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3263</td><td class="n">EVD_Emb_Circ.EEV_MOP_Thrsh_Cool</td><td class="d">EEV MOP threshold: cooling mode; Modbus HR1777</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3230" data-i="3264" data-acc="W" data-u="" id="obj-av-3264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3264</td><td class="n">EVD_Emb_Circ.EEV_MOP_Ti_Cool</td><td class="d">EEV MOP integral time: cooling mode; Modbus HR1778</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3231" data-i="3265" data-acc="W" data-u="" id="obj-av-3265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3265</td><td class="n">EVD_Emb_Circ.EEV_MOP_Thrsh_Heat</td><td class="d">EEV MOP threshold: heating mode; Modbus HR1779</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3232" data-i="3266" data-acc="W" data-u="" id="obj-av-3266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3266</td><td class="n">EVD_Emb_Circ.EEV_MOP_Ti_Heat</td><td class="d">EEV MOP integral time: heating mode; Modbus HR1780</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3233" data-i="3267" data-acc="W" data-u="" id="obj-iv-3267"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3267</td><td class="n">EVD_Emb_Circ.EEV_ManPositSteps</td><td class="d">EEV manual poition steps; Modbus HR1781</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3234" data-i="3268" data-acc="W" data-u="" id="obj-av-3268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3268</td><td class="n">Data_EVD_Emb_1.EVD.Regulation.LowSuctAlrmThrsh.Val</td><td class="d">EVD parameters - Regulation parameters configuration - Low suction temperature ...; Modbus HR1782</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3235" data-i="3269" data-acc="W" data-u="" id="obj-iv-3269"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3269</td><td class="n">Data_EVD_Emb_1.EVD.Regulation.LowSuctAlrmDT.Val</td><td class="d">EVD parameters - Regulation parameters configuration - Low suction temperature ...; Modbus HR1783</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3236" data-i="3270" data-acc="W" data-u="" id="obj-iv-3270"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3270</td><td class="n">Data_EVD_Emb_1.EVD.EEV_Config.RegMinPos.Val</td><td class="d">EVD parameters - Valve configuration - EEV minimum steps; Modbus HR1784</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3237" data-i="3271" data-acc="W" data-u="" id="obj-iv-3271"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3271</td><td class="n">Data_EVD_Emb_1.EVD.EEV_Config.RegMaxPos.Val</td><td class="d">EVD parameters - Valve configuration - EEV maximum steps; Modbus HR1785</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3238" data-i="3272" data-acc="W" data-u="" id="obj-iv-3272"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3272</td><td class="n">Data_EVD_Emb_1.EVD.EEV_Config.FullClosSteps.Val</td><td class="d">EVD parameters - Valve configuration - EEV closing steps; Modbus HR1786</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3239" data-i="3273" data-acc="W" data-u="" id="obj-iv-3273"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3273</td><td class="n">Data_EVD_Emb_1.EVD.EEV_Config.MoveRate.Val</td><td class="d">EVD parameters - Valve configuration - EEV step rate; Modbus HR1787</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3240" data-i="3274" data-acc="W" data-u="" id="obj-iv-3274"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3274</td><td class="n">Data_EVD_Emb_1.EVD.EEV_Config.FastClosMoveRate.Val</td><td class="d">EVD parameters - Valve configuration - EEV: emergency EEV closing speed; Modbus HR1788</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3241" data-i="3275" data-acc="W" data-u="" id="obj-iv-3275"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3275</td><td class="n">Data_EVD_Emb_1.EVD.EEV_Config.MoveDuty.Val</td><td class="d">EVD parameters - Valve configuration - EEV duty cycle; Modbus HR1789</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3242" data-i="3276" data-acc="W" data-u="" id="obj-piv-3276"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3276</td><td class="n">BLDC_compressor.MiscMng_BLDC1.Mng_PwrpMotTyp</td><td class="d">Compressor model (PowerPlus); Modbus HR1790</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3243" data-i="3277" data-acc="W" data-u="" id="obj-piv-3277"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3277</td><td class="n">BLDC_compressor.MiscMng_BLDC1.Mng_CompTyp</td><td class="d">Compressor model; Modbus HR1791</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3244" data-i="3278" data-acc="W" data-u="" id="obj-piv-3278"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3278</td><td class="n">BLDC_compressor.MiscMng_PWRP1.Mng_DriveTyp</td><td class="d">Drive type; Modbus HR1792</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3245" data-i="3279" data-acc="W" data-u="" id="obj-iv-3279"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3279</td><td class="n">BLDC_compressor.MiscMng_PWRP1.Mng_WriteDefault</td><td class="d">Write default request; Modbus HR1793</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3246" data-i="3280" data-acc="W" data-u="" id="obj-piv-3280"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3280</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR29_DataCommTimeout</td><td class="d">Curr compressor configuration (Powerplus) - Data communication fault timeout; Modbus HR1794</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3247" data-i="3281" data-acc="W" data-u="" id="obj-av-3281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3281</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR07_MinOutFreq</td><td class="d">Curr compressor configuration (Powerplus) - Min output frequency; Modbus HR1795</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3248" data-i="3282" data-acc="W" data-u="" id="obj-av-3282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3282</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR06_MaxOutFreq</td><td class="d">Curr compressor configuration (Powerplus) - Max output frequency; Modbus HR1796</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3249" data-i="3283" data-acc="W" data-u="" id="obj-av-3283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3283</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR10_SkipFreqSetP</td><td class="d">Curr compressor configuration (Powerplus) - Skip frequency: set 1; Modbus HR1797</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3250" data-i="3284" data-acc="W" data-u="" id="obj-av-3284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3284</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR11_SkipFreqBand</td><td class="d">Curr compressor configuration (Powerplus) - Skip frequency: band 1; Modbus HR1798</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3251" data-i="3285" data-acc="W" data-u="" id="obj-av-3285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3285</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR67_SkipFreqSetP_2</td><td class="d">Curr compressor configuration (Powerplus) - Skip frequency setpoint 2; Modbus HR1799</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3252" data-i="3286" data-acc="W" data-u="" id="obj-av-3286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3286</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR68_SkipFreqBand_2</td><td class="d">Curr compressor configuration (Powerplus) - Skip frequency band 2; Modbus HR1800</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3253" data-i="3287" data-acc="W" data-u="" id="obj-av-3287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3287</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR69_SkipFreqSetp_3</td><td class="d">Curr compressor configuration (Powerplus) - Skip frequency setpoint 3; Modbus HR1801</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3254" data-i="3288" data-acc="W" data-u="" id="obj-av-3288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3288</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR70_SkipFreqBand_3</td><td class="d">Curr compressor configuration (Powerplus) - Skip frequency band 3; Modbus HR1802</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3255" data-i="3289" data-acc="W" data-u="" id="obj-piv-3289"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3289</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR24_SwitchingFreq</td><td class="d">Curr compressor configuration (Powerplus) - Switching frequency; Modbus HR1803</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3256" data-i="3290" data-acc="W" data-u="" id="obj-piv-3290"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3290</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR25_SwitchingFreqDerating</td><td class="d">Curr compressor configuration (Powerplus) - Switching frequency derating; Modbus HR1804</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3257" data-i="3291" data-acc="W" data-u="" id="obj-piv-3291"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3291</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR27_MotOvTempAlrmPTC_En</td><td class="d">Curr compressor configuration (Powerplus) - Motor overtemperature alarm (PTC) enable; Modbus HR1805</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3258" data-i="3292" data-acc="W" data-u="" id="obj-piv-3292"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3292</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR28_MotOvTempAlrmPTC_Delay</td><td class="d">Curr compressor configuration (Powerplus) - Motor overtemperature alarm delay; Modbus HR1806</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3259" data-i="3293" data-acc="W" data-u="" id="obj-piv-3293"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3293</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR08_EnRevSpeed</td><td class="d">Curr compressor configuration (Powerplus) - Reverse speed enable; Modbus HR1807</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3260" data-i="3294" data-acc="W" data-u="" id="obj-piv-3294"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3294</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR09_SpeedDeratingMode</td><td class="d">Curr compressor configuration (Powerplus) - Speed derating mode; Modbus HR1808</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3261" data-i="3295" data-acc="W" data-u="" id="obj-piv-3295"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3295</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR33_StopMode</td><td class="d">Curr compressor configuration (Powerplus) - Stop mode; Modbus HR1809</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3262" data-i="3296" data-acc="W" data-u="" id="obj-piv-3296"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3296</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR34_FlyingRestart</td><td class="d">Curr compressor configuration (Powerplus) - Flying restart; Modbus HR1810</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3263" data-i="3297" data-acc="W" data-u="" id="obj-piv-3297"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3297</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR26_RelayCfg</td><td class="d">Curr compressor configuration (Powerplus) - Relay configuration; Modbus HR1811</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3264" data-i="3298" data-acc="W" data-u="" id="obj-piv-3298"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3298</td><td class="n">BLDC_compressor.MiscMng_PWRP1.Mng_MotPoles</td><td class="d">Motor pole pairs; Modbus HR1812</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3265" data-i="3299" data-acc="W" data-u="" id="obj-piv-3299"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3299</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR00_MotCtrlMode</td><td class="d">Curr compressor configuration (Powerplus) - Motor control mode; Modbus HR1813</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3266" data-i="3300" data-acc="W" data-u="" id="obj-av-3300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3300</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR01_MotBaseFreq</td><td class="d">Curr compressor configuration (Powerplus) - Motor base frequency; Modbus HR1814</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3267" data-i="3301" data-acc="W" data-u="" id="obj-piv-3301"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3301</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR02_MotBaseV</td><td class="d">Curr compressor configuration (Powerplus) - Motor base voltage; Modbus HR1815</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3268" data-i="3302" data-acc="W" data-u="" id="obj-av-3302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3302</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR03_MotRatedA</td><td class="d">Curr compressor configuration (Powerplus) - Motor rated current; Modbus HR1816</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3269" data-i="3303" data-acc="W" data-u="" id="obj-piv-3303"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3303</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR04_MotPwrFactor</td><td class="d">Curr compressor configuration (Powerplus) - Motor power factor; Modbus HR1817</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3270" data-i="3304" data-acc="W" data-u="" id="obj-av-3304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3304</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR05_MaxOutCurrent</td><td class="d">Curr compressor configuration (Powerplus) - Max output current; Modbus HR1818</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3271" data-i="3305" data-acc="W" data-u="" id="obj-av-3305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3305</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR12_SpeedProfileFreq1</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile: frequency 1; Modbus HR1819</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3272" data-i="3306" data-acc="W" data-u="" id="obj-av-3306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3306</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR13_SpeedProfileFreq2</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile: frequency 2; Modbus HR1820</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3273" data-i="3307" data-acc="W" data-u="" id="obj-av-3307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3307</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR14_SpeedProfileFreq3</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile: frequency 3; Modbus HR1821</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3274" data-i="3308" data-acc="W" data-u="" id="obj-av-3308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3308</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR15_SpeedProfileAcceleration1</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile: acceleration 1 [Hz/s]; Modbus HR1822</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3275" data-i="3309" data-acc="W" data-u="" id="obj-av-3309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3309</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR16_SpeedProfileAcceleration2</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile: acceleration 2 [Hz/s]; Modbus HR1823</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3276" data-i="3310" data-acc="W" data-u="" id="obj-av-3310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3310</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR17_SpeedProfileAcceleration3</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile: acceleration 3 [Hz/s]; Modbus HR1824</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3277" data-i="3311" data-acc="W" data-u="" id="obj-av-3311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3311</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR18_SpeedProfileAcceleration4</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile: acceleration 4 [Hz/s]; Modbus HR1825</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3278" data-i="3312" data-acc="W" data-u="" id="obj-piv-3312"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3312</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR19_SpeedProfileDelay1</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile: delay 1; Modbus HR1826</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3279" data-i="3313" data-acc="W" data-u="" id="obj-piv-3313"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3313</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR20_SpeedProfileDelay2</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile: delay 2; Modbus HR1827</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3280" data-i="3314" data-acc="W" data-u="" id="obj-piv-3314"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3314</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR21_SpeedProfileDelay3</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile: delay 3; Modbus HR1828</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3281" data-i="3315" data-acc="W" data-u="" id="obj-av-3315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3315</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR23_SpeedProfileDeceleration</td><td class="d">Curr compressor configuration (Powerplus) - Speed profile: deceleration [Hz/s]; Modbus HR1829</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3282" data-i="3316" data-acc="W" data-u="" id="obj-av-3316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3316</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR35_V_F_BoostV</td><td class="d">Curr compressor configuration (Powerplus) - V/f boost voltage; Modbus HR1830</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3283" data-i="3317" data-acc="W" data-u="" id="obj-av-3317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3317</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR36_V_F_FreqAdj</td><td class="d">Curr compressor configuration (Powerplus) - V/f frequency adjustment; Modbus HR1831</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3284" data-i="3318" data-acc="W" data-u="" id="obj-av-3318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3318</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR37_V_F_VAdj</td><td class="d">Curr compressor configuration (Powerplus) - V/f voltage adjustment; Modbus HR1832</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3285" data-i="3319" data-acc="W" data-u="" id="obj-av-3319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3319</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR45_MotMagnetizingCurrent</td><td class="d">Curr compressor configuration (Powerplus) - Motor magnetizing current; Modbus HR1833</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3286" data-i="3320" data-acc="W" data-u="" id="obj-piv-3320"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3320</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR46_StatorResistance</td><td class="d">Curr compressor configuration (Powerplus) - Stator resistance [mohm]; Modbus HR1834</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3287" data-i="3321" data-acc="W" data-u="" id="obj-piv-3321"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3321</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR47_RotorResistance</td><td class="d">Curr compressor configuration (Powerplus) - Rotor resistance [mohm]; Modbus HR1835</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3288" data-i="3322" data-acc="W" data-u="" id="obj-av-3322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3322</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR48_StatorInductanceLd</td><td class="d">Curr compressor configuration (Powerplus) - Stator inductance Ld [mH]; Modbus HR1836</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3289" data-i="3323" data-acc="W" data-u="" id="obj-piv-3323"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3323</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR49_LeakageFactor</td><td class="d">Curr compressor configuration (Powerplus) - Leakage factor; Modbus HR1837</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3290" data-i="3324" data-acc="W" data-u="" id="obj-av-3324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3324</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR50_LqInductance</td><td class="d">Curr compressor configuration (Powerplus) - Stator inductance Lq [mH]; Modbus HR1838</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3291" data-i="3325" data-acc="W" data-u="" id="obj-av-3325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3325</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR55_SpeedLoopKp</td><td class="d">Curr compressor configuration (Powerplus) - Speed loop Kp; Modbus HR1839</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3292" data-i="3326" data-acc="W" data-u="" id="obj-piv-3326"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3326</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR56_SpeedLoopTi</td><td class="d">Curr compressor configuration (Powerplus) - Speed loop Ti; Modbus HR1840</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3293" data-i="3327" data-acc="W" data-u="" id="obj-piv-3327"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3327</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR51_MagnetizingTime</td><td class="d">Curr compressor configuration (Powerplus) - Magnetizing time; Modbus HR1841</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3294" data-i="3328" data-acc="W" data-u="" id="obj-av-3328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3328</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR57_StartingCurrent</td><td class="d">Curr compressor configuration (Powerplus) - Starting current; Modbus HR1842</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3295" data-i="3329" data-acc="W" data-u="" id="obj-av-3329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3329</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR58_StartingAFreq</td><td class="d">Curr compressor configuration (Powerplus) - Frequency for starting current; Modbus HR1843</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3296" data-i="3330" data-acc="W" data-u="" id="obj-piv-3330"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3330</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.CrankCaseHeaterMode</td><td class="d">Curr compressor configuration (Powerplus) - Crank-case heater mode (0=Strategy mng; ...; Modbus HR1844</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3297" data-i="3331" data-acc="W" data-u="" id="obj-av-3331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3331</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR65_CrankCaseHeaterCurrent</td><td class="d">Curr compressor configuration (Powerplus) - Crank-case heater current; Modbus HR1845</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3298" data-i="3332" data-acc="W" data-u="" id="obj-piv-3332"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3332</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR66_STOResetStrategy</td><td class="d">Curr compressor configuration (Powerplus) - Safety torque off alarm autoreset ...; Modbus HR1846</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3299" data-i="3333" data-acc="W" data-u="" id="obj-av-3333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3333</td><td class="n">BLDC_compressor.CurrCompCfg_PWRP1.HR77_InductSaturFactor</td><td class="d">Curr compressor configuration (Powerplus) - Inductance saturation factor; Modbus HR1847</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3300" data-i="3334" data-acc="W" data-u="" id="obj-iv-3334"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3334</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.RetryThrs</td><td class="d">Maximum semiautomatic alarm reset retry number; 32-bit (2 Modbus registers); Modbus HR1848</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3301" data-i="3335" data-acc="W" data-u="" id="obj-piv-3335"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3335</td><td class="n">BLDC_compressor.AlrmResetMng_PWRP1.TimeThrs</td><td class="d">Time threshold for semiautomatic reset; 32-bit (2 Modbus registers); Modbus HR1850</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3302" data-i="3336" data-acc="W" data-u="" id="obj-piv-3336"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3336</td><td class="n">BLDC_compressor.MiscMng_BLDC1.Mng_ModbusTimeout</td><td class="d">32-bit (2 Modbus registers); Modbus communication timeout [ms]; Modbus HR1852</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3303" data-i="3337" data-acc="W" data-u="" id="obj-piv-3337"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3337</td><td class="n">BLDC_compressor.MiscMng_BLDC1.Mng_ModbusCmdDelay</td><td class="d">32-bit (2 Modbus registers); Modbus command delay [ms]; Modbus HR1854</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3304" data-i="3338" data-acc="W" data-u="" id="obj-av-3338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3338</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_MaxDeltaP</td><td class="d">BLDC envelope configuration - Max. permitted Delta P to start ...; Modbus HR1856</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3305" data-i="3339" data-acc="W" data-u="" id="obj-iv-3339"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3339</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_EVDEqualMaxT</td><td class="d">BLDC envelope configuration - Maximum time of EVD propening to ...; Modbus HR1857</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3306" data-i="3340" data-acc="W" data-u="" id="obj-iv-3340"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3340</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_EVDEqualPreopen</td><td class="d">BLDC envelope configuration - Preopening of EVD in case of ...; Modbus HR1858</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3307" data-i="3341" data-acc="W" data-u="" id="obj-av-3341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3341</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_DeltaPVariation</td><td class="d">BLDC envelope configuration - Min. variation of Delta P to ...; Modbus HR1859</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3308" data-i="3342" data-acc="W" data-u="" id="obj-iv-3342"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3342</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_DeltaPDelay</td><td class="d">BLDC envelope configuration - Delay to check increasing DeltaP to ...; Modbus HR1860</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3309" data-i="3343" data-acc="W" data-u="" id="obj-iv-3343"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3343</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_RestartDelay</td><td class="d">BLDC envelope configuration - Restart delay after a start failure; Modbus HR1861</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3310" data-i="3344" data-acc="W" data-u="" id="obj-iv-3344"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3344</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_Attempts</td><td class="d">BLDC envelope configuration - Max Number of starting attempts; Modbus HR1862</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3311" data-i="3345" data-acc="W" data-u="" id="obj-av-3345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3345</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_StartUpSpeed</td><td class="d">BLDC envelope configuration - Start up speed; Modbus HR1863</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3312" data-i="3347" data-acc="W" data-u="" id="obj-av-3347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3347</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MinSpeedRpsCustom</td><td class="d">BLDC envelope configuration - Min speed custom (rps); Modbus HR1865</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3313" data-i="3348" data-acc="W" data-u="" id="obj-av-3348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3348</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MaxDescendSpeedRate</td><td class="d">BLDC envelope configuration - Max. decrease speed rate (in regulation) [rps/s]; Modbus HR1866</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3314" data-i="3349" data-acc="W" data-u="" id="obj-av-3349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3349</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MaxRisingSpeedRate</td><td class="d">BLDC envelope configuration - Max. increase speed rate (in regulation) [rps/s]; Modbus HR1867</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3315" data-i="3350" data-acc="W" data-u="" id="obj-av-3350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3350</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_SwitchOffSpeedRate</td><td class="d">BLDC envelope configuration - Decrease max speed rate (= max ...; Modbus HR1868</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3316" data-i="3351" data-acc="W" data-u="" id="obj-av-3351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3351</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MaxSlowdownSpeedRate</td><td class="d">BLDC envelope configuration - Decrease speed rate (to come back ...; Modbus HR1869</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3317" data-i="3352" data-acc="W" data-u="" id="obj-av-3352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3352</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MinSpeedControlled</td><td class="d">BLDC envelope configuration - Min speed permitted to control compressor ...; Modbus HR1870</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3318" data-i="3353" data-acc="W" data-u="" id="obj-iv-3353"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3353</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_EnvOutMaxT</td><td class="d">BLDC envelope configuration - Out of envelop alarm delay time; Modbus HR1871</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3319" data-i="3354" data-acc="W" data-u="" id="obj-iv-3354"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3354</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_LowDeltaPAlrmDelay</td><td class="d">BLDC envelope configuration - Low Delta P alarm delay; Modbus HR1872</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3320" data-i="3355" data-acc="W" data-u="" id="obj-av-3355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3355</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_SuctTSaturationThrshZone1b1c</td><td class="d">BLDC envelope configuration - Suction sat.temp. threshold from zone 1b ...; Modbus HR1873</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3321" data-i="3356" data-acc="W" data-u="" id="obj-iv-3356"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3356</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_MaxSpeedZone1c</td><td class="d">BLDC envelope configuration - Max Speed in rps for Zone ...; Modbus HR1874</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3322" data-i="3357" data-acc="W" data-u="" id="obj-av-3357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3357</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempCtrlThrshZone1a</td><td class="d">BLDC envelope configuration - Discharge gas temperature control threshold for ...; Modbus HR1875</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3323" data-i="3358" data-acc="W" data-u="" id="obj-av-3358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3358</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempAlrmThrshZone1a</td><td class="d">BLDC envelope configuration - Discharge gas limit temperature for Zone ...; Modbus HR1876</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3324" data-i="3359" data-acc="W" data-u="" id="obj-av-3359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3359</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempCtrlThrsh</td><td class="d">BLDC envelope configuration - Discharge gas temperature control threshold (SIAM ...; Modbus HR1877</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3325" data-i="3360" data-acc="W" data-u="" id="obj-av-3360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3360</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempAlrmThrsh</td><td class="d">BLDC envelope configuration - Discharge gas limit temperature (SIAM Scroll ...; Modbus HR1878</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3326" data-i="3361" data-acc="W" data-u="" id="obj-av-3361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3361</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempLimDistance</td><td class="d">BLDC envelope configuration - Action distance from High Temperature limit ...; Modbus HR1879</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3327" data-i="3362" data-acc="W" data-u="" id="obj-iv-3362"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3362</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempPause</td><td class="d">BLDC envelope configuration - Pause between speed reductions when discharge ...; Modbus HR1880</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3328" data-i="3363" data-acc="W" data-u="" id="obj-av-3363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3363</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempSpeedReduction</td><td class="d">BLDC envelope configuration - Speed Reduction percentage when discharge temp ...; Modbus HR1881</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3329" data-i="3364" data-acc="W" data-u="" id="obj-av-3364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3364</td><td class="n">CstEvapMinTemp</td><td class="d">Custom minimum evaporating temperature; Modbus HR1882</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3330" data-i="3365" data-acc="W" data-u="" id="obj-av-3365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3365</td><td class="n">CstCondMaxTemp</td><td class="d">Custom maximum temperature condensing; Modbus HR1883</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3331" data-i="3366" data-acc="W" data-u="" id="obj-iv-3366"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3366</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_SubTypeRegMode</td><td class="d">BLDC envelope configuration - Regol. Evd SubType: 0=null; 1=SSH; 2=DSH; ...; Modbus HR1884</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3332" data-i="3367" data-acc="W" data-u="" id="obj-av-3367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3367</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DscgTempNTCT</td><td class="d">BLDC envelope configuration - Time constant of discharge temp sensor; Modbus HR1885</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3333" data-i="3368" data-acc="W" data-u="" id="obj-av-3368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3368</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DscgSHSetP</td><td class="d">BLDC envelope configuration - SetPoint of Discharge SH (sent to EVD); Modbus HR1886</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3334" data-i="3369" data-acc="W" data-u="" id="obj-av-3369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3369</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDscgSHRegOn</td><td class="d">BLDC envelope configuration - Setpoint offset for Discharge Super Heat ...; Modbus HR1887</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3335" data-i="3370" data-acc="W" data-u="" id="obj-av-3370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3370</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDscgSHHyst</td><td class="d">BLDC envelope configuration - Hysteresys for Discharge Super Heat regulation deactivation; Modbus HR1888</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3336" data-i="3371" data-acc="W" data-u="" id="obj-av-3371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3371</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DscgTempSetP</td><td class="d">BLDC envelope configuration - SetPoint of Discharge Temp (sent to EVD); Modbus HR1889</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3337" data-i="3372" data-acc="W" data-u="" id="obj-av-3372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3372</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDLTRegOn</td><td class="d">BLDC envelope configuration - Setpoint offset for Discharge Limit Temp. ...; Modbus HR1890</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3338" data-i="3373" data-acc="W" data-u="" id="obj-av-3373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3373</td><td class="n">BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDLTHyst</td><td class="d">BLDC envelope configuration - Hysteresys for Discharge Limit Temp. regulation deactivation; Modbus HR1891</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3339" data-i="3374" data-acc="W" data-u="" id="obj-iv-3374"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3374</td><td class="n">BLDC_compressor.AlrmResetMng_BLDC_1.RetryThrs</td><td class="d">Maximum semiautomatic alarm reset retry number; 32-bit (2 Modbus registers); Modbus HR1892</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3340" data-i="3375" data-acc="W" data-u="" id="obj-piv-3375"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3375</td><td class="n">BLDC_compressor.AlrmResetMng_BLDC_1.TimeThrs</td><td class="d">Time threshold for semiautomatic reset; 32-bit (2 Modbus registers); Modbus HR1894</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3341" data-i="3376" data-acc="W" data-u="" id="obj-av-3376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3376</td><td class="n">SupplyFanMinVal</td><td class="d">Supply fan: Minimum regulation value; Modbus HR1896</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3342" data-i="3377" data-acc="W" data-u="" id="obj-av-3377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3377</td><td class="n">SupplyFanMaxVal</td><td class="d">Supply fan: Maximum regulation value; Modbus HR1897</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3343" data-i="3378" data-acc="W" data-u="" id="obj-av-3378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3378</td><td class="n">RetFanMinVal</td><td class="d">Return fan: Minimum regulation value; Modbus HR1898</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3344" data-i="3379" data-acc="W" data-u="" id="obj-av-3379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3379</td><td class="n">RetFanMaxVal</td><td class="d">Return fan: Maximum regulation value; Modbus HR1899</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3345" data-i="3380" data-acc="W" data-u="" id="obj-piv-3380"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3380</td><td class="n">GeneralMng.pGDx_MACAddress1</td><td class="d">PGDx Browser - MAC Address Last Four Digit - Part ...; Modbus HR1900</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3346" data-i="3381" data-acc="W" data-u="" id="obj-piv-3381"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3381</td><td class="n">GeneralMng.pGDx_MACAddress2</td><td class="d">PGDx Browser - MAC Address Last Four Digit - Part ...; Modbus HR1901</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3347" data-i="3382" data-acc="W" data-u="" id="obj-piv-3382"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3382</td><td class="n">GeneralMng.pGDx_MACAddress3</td><td class="d">PGDx Browser - MAC Address Last Four Digit - Part ...; Modbus HR1902</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3348" data-i="3383" data-acc="W" data-u="" id="obj-piv-3383"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3383</td><td class="n">GeneralMng.pGDx_MACAddress4</td><td class="d">PGDx Browser - MAC Address Last Four Digit - Part ...; Modbus HR1903</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3349" data-i="3384" data-acc="W" data-u="" id="obj-piv-3384"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3384</td><td class="n">BMS_Line</td><td class="d">BMS Line (0=None; 1=Modbus; 2=BACnet); Modbus HR1904</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3350" data-i="3385" data-acc="W" data-u="" id="obj-piv-3385"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3385</td><td class="n">BMS2_Line</td><td class="d">BMS2 Line (0=None; 1=Modbus; 2=BACnet); Modbus HR1905</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3351" data-i="3386" data-acc="W" data-u="" id="obj-piv-3386"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3386</td><td class="n">ETH_Line</td><td class="d">Ethernet Line (0=None; 1=Modbus); Modbus HR1906</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3352" data-i="3387" data-acc="W" data-u="" id="obj-piv-3387"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3387</td><td class="n">ETH2_Line</td><td class="d">Ethernet 2 Line (0=None; 1=BACnet); Modbus HR1907</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3353" data-i="3388" data-acc="W" data-u="" id="obj-piv-3388"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3388</td><td class="n">GeneralMng.BACnet_ID</td><td class="d">BACnet Device Instance (and Station address in MSTP); 32-bit (2 ...; Modbus HR1908</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3354" data-i="3389" data-acc="W" data-u="" id="obj-piv-3389"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3389</td><td class="n">GeneralMng.BACnet_Timeout</td><td class="d">BACnet timeout; Modbus HR1910</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3355" data-i="3390" data-acc="W" data-u="" id="obj-piv-3390"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3390</td><td class="n">GeneralMng.BMS2_Baudrate_msk</td><td class="d">BMS baudrate (0=9600; 1=19200; 2=38400); Modbus HR1911</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3356" data-i="3391" data-acc="W" data-u="" id="obj-piv-3391"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3391</td><td class="n">GeneralMng.BMS2_Parity</td><td class="d">BMS 2 parity; Modbus HR1912</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3357" data-i="3392" data-acc="W" data-u="" id="obj-piv-3392"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3392</td><td class="n">GeneralMng.BMS2_StopBit</td><td class="d">BMS 2 stopbit; Modbus HR1913</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3358" data-i="3940" data-acc="W" data-u="" id="obj-piv-3940"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3940</td><td class="n">CoilVlv_OpenTime</td><td class="d">Coil floating valve: Opening duration total time(from0% to100%); Modbus HR1914</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3359" data-i="265" data-acc="W" data-u="" id="obj-piv-265"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">265</td><td class="n">AuxReg1_Cfg.CoolHeatMode</td><td class="d">Auxiliary Regulation 1 - Cooling/Heating mode; Modbus HR1915</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3360" data-i="272" data-acc="W" data-u="" id="obj-piv-272"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">272</td><td class="n">AuxReg2_Cfg.CoolHeatMode</td><td class="d">Auxiliary Regulation 2 - Cooling/Heating mode; Modbus HR1916</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3361" data-i="279" data-acc="W" data-u="" id="obj-piv-279"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">279</td><td class="n">AuxReg3_Cfg.CoolHeatMode</td><td class="d">Auxiliary Regulation 3 - Cooling/Heating mode; Modbus HR1917</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3362" data-i="286" data-acc="W" data-u="" id="obj-piv-286"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">286</td><td class="n">AuxReg4_Cfg.CoolHeatMode</td><td class="d">Auxiliary Regulation 4 - Cooling/Heating mode; Modbus HR1918</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3363" data-i="3950" data-acc="W" data-u="" id="obj-piv-3950"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3950</td><td class="n">HumDehumStartReg_DT</td><td class="d">Humidification/Dehumidification: start regulation delay time; Modbus HR1919</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3364" data-i="3952" data-acc="W" data-u="" id="obj-piv-3952"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3952</td><td class="n">AirQuality_PM10.Board_RW</td><td class="d">Air quality: PM 10 - Board selected; Modbus HR1920</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3365" data-i="3978" data-acc="W" data-u="" id="obj-piv-3978"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3978</td><td class="n">AirQuality_PM10.Ch_Id_RW</td><td class="d">Air quality: PM 10 - Channel id selected; Modbus HR1921</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3366" data-i="3979" data-acc="W" data-u="" id="obj-piv-3979"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3979</td><td class="n">AirQuality_PM10.Ch_Type_RW</td><td class="d">Air quality: PM 10 - Type probe used; Modbus HR1922</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3367" data-i="3980" data-acc="W" data-u="" id="obj-piv-3980"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3980</td><td class="n">AirQuality_PM10.ChFilter_RW</td><td class="d">Air quality: PM 10 - Filter channel; Modbus HR1923</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3368" data-i="3983" data-acc="W" data-u="" id="obj-av-3983"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3983</td><td class="n">AirQuality_PM10.MaxVal_RW</td><td class="d">Air quality: PM 10 - Maximum value; Modbus HR1924</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3369" data-i="3984" data-acc="W" data-u="" id="obj-av-3984"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3984</td><td class="n">AirQuality_PM10.MinVal_RW</td><td class="d">Air quality: PM 10 - Minimum value; Modbus HR1925</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3370" data-i="3985" data-acc="W" data-u="" id="obj-av-3985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3985</td><td class="n">AirQuality_PM10.Offset_RW</td><td class="d">Air quality: PM 10 - Offset; Modbus HR1926</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3371" data-i="3991" data-acc="W" data-u="" id="obj-piv-3991"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3991</td><td class="n">AirQuality_PM25.Board_RW</td><td class="d">Air quality: PM 2.5 - Board selected; Modbus HR1927</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3372" data-i="3992" data-acc="W" data-u="" id="obj-piv-3992"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3992</td><td class="n">AirQuality_PM25.Ch_Id_RW</td><td class="d">Air quality: PM 2.5 - Channel id selected; Modbus HR1928</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3373" data-i="3993" data-acc="W" data-u="" id="obj-piv-3993"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3993</td><td class="n">AirQuality_PM25.Ch_Type_RW</td><td class="d">Air quality: PM 2.5 - Type probe used; Modbus HR1929</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3374" data-i="3994" data-acc="W" data-u="" id="obj-piv-3994"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3994</td><td class="n">AirQuality_PM25.ChFilter_RW</td><td class="d">Air quality: PM 2.5 - Filter channel; Modbus HR1930</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3375" data-i="3997" data-acc="W" data-u="" id="obj-av-3997"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3997</td><td class="n">AirQuality_PM25.MaxVal_RW</td><td class="d">Air quality: PM 2.5 - Maximum value; Modbus HR1931</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3376" data-i="3998" data-acc="W" data-u="" id="obj-av-3998"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3998</td><td class="n">AirQuality_PM25.MinVal_RW</td><td class="d">Air quality: PM 2.5 - Minimum value; Modbus HR1932</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3377" data-i="3999" data-acc="W" data-u="" id="obj-av-3999"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3999</td><td class="n">AirQuality_PM25.Offset_RW</td><td class="d">Air quality: PM 2.5 - Offset; Modbus HR1933</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3378" data-i="4004" data-acc="W" data-u="" id="obj-piv-4004"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4004</td><td class="n">SanificationDevice.Board_RW</td><td class="d">Sanification device - Board selected; Modbus HR1934</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3379" data-i="4005" data-acc="W" data-u="" id="obj-piv-4005"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4005</td><td class="n">SanificationDevice.Ch_Id_RW</td><td class="d">Sanification device - Channel id selected; Modbus HR1935</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3380" data-i="4006" data-acc="W" data-u="" id="obj-piv-4006"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4006</td><td class="n">SanificationDevice.Ch_Type_RW</td><td class="d">Sanification device - Digital output type; Modbus HR1936</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3381" data-i="4009" data-acc="W" data-u="" id="obj-piv-4009"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4009</td><td class="n">SanificationDevice.T_On_RW</td><td class="d">Sanification device - Time on cycle relay; Modbus HR1937</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3382" data-i="4010" data-acc="W" data-u="" id="obj-piv-4010"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4010</td><td class="n">SanificationDevice.T_Off_RW</td><td class="d">Sanification device - Time off cycle releay; Modbus HR1938</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3383" data-i="3954" data-acc="W" data-u="" id="obj-av-3954"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3954</td><td class="n">FansAirQualityVOC_PID_Params.Kp</td><td class="d">Air Quality VOC - Fans PID parameters - Proportional gain; Modbus HR1939</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3384" data-i="3953" data-acc="W" data-u="" id="obj-piv-3953"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3953</td><td class="n">FansAirQualityVOC_PID_Params.Ti</td><td class="d">Air Quality VOC - Fans PID parameters - Integral time; Modbus HR1940</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3385" data-i="3955" data-acc="W" data-u="" id="obj-av-3955"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3955</td><td class="n">DampAirQualityVOC_PID_Params.Kp</td><td class="d">Air Quality VOC - Dampers PID parameters - Proportional gain; Modbus HR1941</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3386" data-i="3956" data-acc="W" data-u="" id="obj-piv-3956"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3956</td><td class="n">DampAirQualityVOC_PID_Params.Ti</td><td class="d">Air Quality VOC - Dampers PID parameters - Integral time; Modbus HR1942</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3387" data-i="3959" data-acc="W" data-u="" id="obj-piv-3959"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3959</td><td class="n">QualitySignal</td><td class="d">Quality signal used (0: NONE, 1:CO2; 2: VOC;3:CO2 + VOC); Modbus HR1943</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3388" data-i="3961" data-acc="W" data-u="" id="obj-piv-3961"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3961</td><td class="n">ModeSanDevOffByBmsOrSched</td><td class="d">Mode sanification during off by BMS or scheduler (0: OFF,1:ON,2:Blink); Modbus HR1944</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3389" data-i="3962" data-acc="W" data-u="" id="obj-piv-3962"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3962</td><td class="n">SanificationDeviceTimeOn</td><td class="d">Sanification device time on; Modbus HR1945</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3390" data-i="3963" data-acc="W" data-u="" id="obj-piv-3963"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3963</td><td class="n">SanificationDeviceTimeOff</td><td class="d">Sanification device time off; Modbus HR1946</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3391" data-i="3965" data-acc="W" data-u="" id="obj-piv-3965"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3965</td><td class="n">WrkHrs_SanificationDevice.WrkHrs_Thrsh</td><td class="d">Sanification device - Working hours threshold (1000hrs); Modbus HR1947</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3392" data-i="3967" data-acc="W" data-u="" id="obj-piv-3967"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3967</td><td class="n">WrkHrs_SanificationDevice.WrkHrs_Res</td><td class="d">Sanification device - Working hours reset; Modbus HR1948</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3393" data-i="3972" data-acc="W" data-u="" id="obj-piv-3972"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3972</td><td class="n">PurgeTime</td><td class="d">Purge time; Modbus HR1949</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3394" data-i="3973" data-acc="W" data-u="" id="obj-piv-3973"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3973</td><td class="n">PurgeMode</td><td class="d">Purge mode (0:NO AUTO, 1:FIXED TIME, 2:DAILY SCHED, 3: FIXED+DAILY SCHED); Modbus HR1950</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3395" data-i="3974" data-acc="W" data-u="" id="obj-piv-3974"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3974</td><td class="n">PurgeHour</td><td class="d">Purge start time - Hour; Modbus HR1951</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3396" data-i="3975" data-acc="W" data-u="" id="obj-piv-3975"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3975</td><td class="n">PurgeMinute</td><td class="d">Purge start time - Minute; Modbus HR1952</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3397" data-i="3976" data-acc="W" data-u="" id="obj-av-3976"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3976</td><td class="n">BLDC_compressor.Speed_MaxSpeedRpsCustom_Cooling</td><td class="d">Maximum speed in cooling mode; Modbus HR1953</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3398" data-i="3977" data-acc="W" data-u="" id="obj-av-3977"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3977</td><td class="n">BLDC_compressor.Speed_MaxSpeedRpsCustom_Heating</td><td class="d">Maximum speed in heating mode; Modbus HR1954</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3399" data-i="4044" data-acc="W" data-u="" id="obj-piv-4044"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4044</td><td class="n">SanificationDeviceOvld.Board_RW</td><td class="d">Sanification deivce overload switch - Board selected; Modbus HR1955</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3400" data-i="4045" data-acc="W" data-u="" id="obj-piv-4045"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4045</td><td class="n">SanificationDeviceOvld.Ch_Id_RW</td><td class="d">Sanification deivce overload switch - Channel id selected; Modbus HR1956</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3401" data-i="4014" data-acc="W" data-u="" id="obj-av-4014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4014</td><td class="n">CurrAirQuality_VOC_SetP</td><td class="d">Current air quality VOC setpoint; Modbus HR1957</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3402" data-i="4023" data-acc="W" data-u="" id="obj-av-4023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4023</td><td class="n">AirQualityVOCSetP_MaxVal</td><td class="d">Air quality VOC setpoint - maximum value; Modbus HR1958</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3403" data-i="4022" data-acc="W" data-u="" id="obj-av-4022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4022</td><td class="n">AirQualityVOCSetP_MinVal</td><td class="d">Air quality VOC setpoint - minimum value; Modbus HR1959</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3404" data-i="4021" data-acc="W" data-u="" id="obj-av-4021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4021</td><td class="n">UnitSetP.AirQuality_VOC_SetP.Comfort</td><td class="d">Unit setpoints - Air quality VOC - Comfort; Modbus HR1960</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3405" data-i="4015" data-acc="W" data-u="" id="obj-av-4015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4015</td><td class="n">UnitSetP.AirQuality_VOC_SetP.Economy</td><td class="d">Unit setpoints - Air quality VOC - Economy; Modbus HR1963</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3406" data-i="4018" data-acc="W" data-u="" id="obj-av-4018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4018</td><td class="n">UnitSetP.AirQuality_VOC_SetP.PreComfort</td><td class="d">Unit setpoints - Air quality VOC - Pre-comfort; Modbus HR1966</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3407" data-i="4024" data-acc="W" data-u="" id="obj-piv-4024"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4024</td><td class="n">DfrEnActions</td><td class="d">Defrost enabled actions (0=None, 1=Only phase 1, 2=Only phase 2, ...; Modbus HR1967</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3408" data-i="4026" data-acc="W" data-u="" id="obj-av-4026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4026</td><td class="n">OilRecov_CompMinSpeedThrsh</td><td class="d">Oil recovery minimun compressor speed for activation; Modbus HR1968</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3409" data-i="4027" data-acc="W" data-u="" id="obj-av-4027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4027</td><td class="n">OilRecov_FrcCompSpeed</td><td class="d">Oil recovery compressor speed in which the compressor is forced; Modbus HR1969</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3410" data-i="4028" data-acc="W" data-u="" id="obj-piv-4028"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4028</td><td class="n">OilRecov_FrcSpeedT</td><td class="d">Oil recovery duration in which the compressor speed is forced; Modbus HR1970</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3411" data-i="4029" data-acc="W" data-u="" id="obj-piv-4029"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4029</td><td class="n">OilRecov_WaitT</td><td class="d">Oil recovery time before activation in which the compressor can ...; Modbus HR1971</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3412" data-i="4046" data-acc="W" data-u="" id="obj-av-4046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4046</td><td class="n">EVD_Emb_Circ.EEV_PID_Kp_Cool_Dfr</td><td class="d">EEV Proportional gain: cooling mode (Defrost); Modbus HR1972</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3413" data-i="4047" data-acc="W" data-u="" id="obj-av-4047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4047</td><td class="n">EVD_Emb_Circ.EEV_PID_Kp_Heat_Dfr</td><td class="d">EEV Proportional gain: heating mode (Defrost); Modbus HR1973</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3414" data-i="4048" data-acc="W" data-u="" id="obj-av-4048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4048</td><td class="n">EVD_Emb_Circ.EEV_PID_Td_Cool_Dfr</td><td class="d">EEV Integral time: cooling mode (Defrost); Modbus HR1974</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3415" data-i="4049" data-acc="W" data-u="" id="obj-av-4049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4049</td><td class="n">EVD_Emb_Circ.EEV_PID_Td_Heat_Dfr</td><td class="d">EEV Integral time: cooling mode (Defrost); Modbus HR1975</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3416" data-i="4050" data-acc="W" data-u="" id="obj-av-4050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4050</td><td class="n">EVD_Emb_Circ.EEV_PID_Ti_Cool_Dfr</td><td class="d">EEV Integral time: cooling mode (Defrost); Modbus HR1976</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3417" data-i="4051" data-acc="W" data-u="" id="obj-av-4051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4051</td><td class="n">EVD_Emb_Circ.EEV_PID_Ti_Heat_Dfr</td><td class="d">EEV Integral time: heating mode (Defrost); Modbus HR1977</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3418" data-i="4030" data-acc="W" data-u="" id="obj-piv-4030"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4030</td><td class="n">FC_FH_Typ</td><td class="d">Free cooling/Free heating selection type (0=Temperature, 1=Enthalpy); Modbus HR1978</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3419" data-i="4031" data-acc="W" data-u="" id="obj-av-4031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4031</td><td class="n">Regulation.FC_DeltaEnth_Act</td><td class="d">Freecooling activation delta enthalpy; Modbus HR1979</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3420" data-i="4032" data-acc="W" data-u="" id="obj-av-4032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4032</td><td class="n">Regulation.FH_DeltaEnth_Act</td><td class="d">Freeheating activation delta enthalpy; Modbus HR1980</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3421" data-i="4052" data-acc="W" data-u="" id="obj-iv-4052"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4052</td><td class="n">GeneralMng.pGDx_HostName_ASCII[1]</td><td class="d">PGDx - hostname prefix ASCII; Modbus HR1981</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3422" data-i="4053" data-acc="W" data-u="" id="obj-iv-4053"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4053</td><td class="n">GeneralMng.pGDx_HostName_ASCII[2]</td><td class="d">PGDx - hostname prefix ASCII; Modbus HR1982</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3423" data-i="4054" data-acc="W" data-u="" id="obj-iv-4054"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4054</td><td class="n">GeneralMng.pGDx_HostName_ASCII[3]</td><td class="d">PGDx - hostname prefix ASCII; Modbus HR1983</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3424" data-i="4055" data-acc="W" data-u="" id="obj-iv-4055"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4055</td><td class="n">GeneralMng.pGDx_HostName_ASCII[4]</td><td class="d">PGDx - hostname prefix ASCII; Modbus HR1984</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3425" data-i="4056" data-acc="W" data-u="" id="obj-iv-4056"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4056</td><td class="n">GeneralMng.pGDx_HostName_ASCII[5]</td><td class="d">PGDx - hostname prefix ASCII; Modbus HR1985</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3426" data-i="4057" data-acc="W" data-u="" id="obj-iv-4057"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4057</td><td class="n">GeneralMng.pGDx_HostName_ASCII[6]</td><td class="d">PGDx - hostname prefix ASCII; Modbus HR1986</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3427" data-i="4058" data-acc="W" data-u="" id="obj-piv-4058"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4058</td><td class="n">FanNr</td><td class="d">Fan number enabled via Bus; Modbus HR1987</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3428" data-i="4059" data-acc="W" data-u="" id="obj-piv-4059"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4059</td><td class="n">Ebmpapst_SupplyFan.SerInterfaceSet_EBM_2.CfgProtocol.DevAddr</td><td class="d">EBM2 Supply - Serial interface settings - Network address for ...; 32-bit; Modbus HR1988</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3429" data-i="4060" data-acc="W" data-u="" id="obj-piv-4060"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4060</td><td class="n">Ebmpapst_SupplyFan.SerInterfaceSet_EBM_3.CfgProtocol.DevAddr</td><td class="d">EBM3 Supply - Serial interface settings - Network address for ...; 32-bit; Modbus HR1990</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3430" data-i="4061" data-acc="W" data-u="" id="obj-piv-4061"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4061</td><td class="n">Ebmpapst_SupplyFan.SerInterfaceSet_EBM_4.CfgProtocol.DevAddr</td><td class="d">EBM4 Supply - Serial interface settings - Network address for ...; 32-bit; Modbus HR1992</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3431" data-i="4062" data-acc="W" data-u="" id="obj-piv-4062"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4062</td><td class="n">Ebmpapst_ReturnFan.SerInterfaceSet_EBM_2.CfgProtocol.DevAddr</td><td class="d">EBM2 Return - Serial interface settings - Network address for ...; 32-bit; Modbus HR1994</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3432" data-i="4063" data-acc="W" data-u="" id="obj-piv-4063"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4063</td><td class="n">Ebmpapst_ReturnFan.SerInterfaceSet_EBM_3.CfgProtocol.DevAddr</td><td class="d">EBM3 Return - Serial interface settings - Network address for ...; 32-bit; Modbus HR1996</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3433" data-i="4064" data-acc="W" data-u="" id="obj-piv-4064"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4064</td><td class="n">Ebmp3pst_ReturnFan.SerInterfaceSet_EBM_4.CfgProtocol.DevAddr</td><td class="d">EBM4 Return - Serial interface settings - Network address for ...; 32-bit; Modbus HR1998</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3434" data-i="4065" data-acc="W" data-u="" id="obj-piv-4065"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4065</td><td class="n">ZiehlAbegg_SupplyFan.SerialInterfa-ce_ZA_2.SerDevCfg.DevAddr</td><td class="d">ZA2 Supply - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2000</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3435" data-i="4066" data-acc="W" data-u="" id="obj-piv-4066"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4066</td><td class="n">ZiehlAbegg_SupplyFan.SerialInterfa-ce_ZA_3.SerDevCfg.DevAddr</td><td class="d">ZA3 Supply - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2002</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3436" data-i="4067" data-acc="W" data-u="" id="obj-piv-4067"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4067</td><td class="n">ZiehlAbegg_SupplyFan.SerialInterfa-ce_ZA_4.SerDevCfg.DevAddr</td><td class="d">ZA4 Supply - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2004</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3437" data-i="4068" data-acc="W" data-u="" id="obj-piv-4068"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4068</td><td class="n">ZiehlAbegg_ReturnFan.SerialInterfa-ce_ZA_2.SerDevCfg.DevAddr</td><td class="d">ZA2 Return - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2006</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3438" data-i="4069" data-acc="W" data-u="" id="obj-piv-4069"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4069</td><td class="n">ZiehlAbegg_ReturnFan.SerialInterfa-ce_ZA_3.SerDevCfg.DevAddr</td><td class="d">ZA3 Return - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2008</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3439" data-i="4070" data-acc="W" data-u="" id="obj-piv-4070"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4070</td><td class="n">ZiehlAbegg_ReturnFan.SerialInterfa-ce_ZA_4.SerDevCfg.DevAddr</td><td class="d">ZA4 Return - Serial interface parameters - Fan Network address; ...; 32-bit; Modbus HR2010</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3440" data-i="4255" data-acc="W" data-u="" id="obj-piv-4255"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4255</td><td class="n">WrkHrs_SupplyFan_2.WrkHrs_Thrsh</td><td class="d">Supply Fan 2- Working hours threshold (1000hrs); Modbus HR2012</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3441" data-i="4256" data-acc="W" data-u="" id="obj-piv-4256"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4256</td><td class="n">WrkHrs_SupplyFan_2.WrkHrs_Res</td><td class="d">Supply Fan 2- Working hours reset; Modbus HR2013</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3442" data-i="4257" data-acc="W" data-u="" id="obj-piv-4257"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4257</td><td class="n">WrkHrs_SupplyFan_3.WrkHrs_Thrsh</td><td class="d">Supply Fan 3- Working hours threshold (1000hrs); Modbus HR2014</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3443" data-i="4258" data-acc="W" data-u="" id="obj-piv-4258"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4258</td><td class="n">WrkHrs_SupplyFan_3.WrkHrs_Res</td><td class="d">Supply Fan 3- Working hours reset; Modbus HR2015</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3444" data-i="4259" data-acc="W" data-u="" id="obj-piv-4259"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4259</td><td class="n">WrkHrs_SupplyFan_4.WrkHrs_Thrsh</td><td class="d">Supply Fan 4- Working hours threshold (1000hrs); Modbus HR2016</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3445" data-i="4260" data-acc="W" data-u="" id="obj-piv-4260"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4260</td><td class="n">WrkHrs_SupplyFan_4.WrkHrs_Res</td><td class="d">Supply Fan 4- Working hours reset; Modbus HR2017</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3446" data-i="4261" data-acc="W" data-u="" id="obj-piv-4261"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4261</td><td class="n">WrkHrs_ReturnFan_2.WrkHrs_Thrsh</td><td class="d">Return Fan 2- Working hours threshold (1000hrs); Modbus HR2018</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3447" data-i="4262" data-acc="W" data-u="" id="obj-piv-4262"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4262</td><td class="n">WrkHrs_ReturnFan_2.WrkHrs_Res</td><td class="d">Return Fan 2- Working hours reset; Modbus HR2019</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3448" data-i="4263" data-acc="W" data-u="" id="obj-piv-4263"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4263</td><td class="n">WrkHrs_ReturnFan_3.WrkHrs_Thrsh</td><td class="d">Return Fan 3- Working hours threshold (1000hrs); Modbus HR2020</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3449" data-i="4264" data-acc="W" data-u="" id="obj-piv-4264"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4264</td><td class="n">WrkHrs_ReturnFan_3.WrkHrs_Res</td><td class="d">Return Fan 3- Working hours reset; Modbus HR2021</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3450" data-i="4265" data-acc="W" data-u="" id="obj-piv-4265"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4265</td><td class="n">WrkHrs_ReturnFan_4.WrkHrs_Thrsh</td><td class="d">Return Fan 4- Working hours threshold (1000hrs); Modbus HR2022</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3451" data-i="4266" data-acc="W" data-u="" id="obj-piv-4266"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4266</td><td class="n">WrkHrs_ReturnFan_4.WrkHrs_Res</td><td class="d">Return Fan 4- Working hours reset; Modbus HR2023</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3452" data-i="4285" data-acc="W" data-u="" id="obj-piv-4285"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4285</td><td class="n">FireSmokeMngTyp</td><td class="d">Fire Smoke management (0=Stop fans - 1=Only supply fans - ...; Modbus HR2024</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3453" data-i="4296" data-acc="W" data-u="" id="obj-piv-4296"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4296</td><td class="n">IOs.CstSerPrb_DevAddr[1]</td><td class="d">Custom serial probe 1 - device address; 32-bit (2 Modbus registers); Modbus HR2025</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3454" data-i="4297" data-acc="W" data-u="" id="obj-piv-4297"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4297</td><td class="n">IOs.CstSerPrb_DevAddr[2]</td><td class="d">Custom serial probe 2 - device address; 32-bit (2 Modbus registers); Modbus HR2027</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3455" data-i="4298" data-acc="W" data-u="" id="obj-piv-4298"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4298</td><td class="n">IOs.CstSerPrb_DevAddr[3]</td><td class="d">Custom serial probe 3 - device address; 32-bit (2 Modbus registers); Modbus HR2029</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3456" data-i="4299" data-acc="W" data-u="" id="obj-piv-4299"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4299</td><td class="n">IOs.CstSerPrb_DevAddr[4]</td><td class="d">Custom serial probe 4 - device address; 32-bit (2 Modbus registers); Modbus HR2031</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3457" data-i="4300" data-acc="W" data-u="" id="obj-piv-4300"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4300</td><td class="n">IOs.CstSerPrb_DevAddr[5]</td><td class="d">Custom serial probe 5 - device address; 32-bit (2 Modbus registers); Modbus HR2033</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3458" data-i="4301" data-acc="W" data-u="" id="obj-piv-4301"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4301</td><td class="n">CstPrbCfg.Temp1Adr</td><td class="d">Custom serial probe - Serial address - Temp1; Modbus HR2035</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3459" data-i="4302" data-acc="W" data-u="" id="obj-piv-4302"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4302</td><td class="n">CstPrbCfg.Temp2Adr</td><td class="d">Custom serial probe - Serial address – Temp2; Modbus HR2036</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3460" data-i="4303" data-acc="W" data-u="" id="obj-piv-4303"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4303</td><td class="n">CstPrbCfg.Hum1Adr</td><td class="d">Custom serial probe - Serial address - Hum1; Modbus HR2037</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3461" data-i="4304" data-acc="W" data-u="" id="obj-piv-4304"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4304</td><td class="n">CstPrbCfg.Hum2Adr</td><td class="d">Custom serial probe - Serial address – Hum2; Modbus HR2038</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3462" data-i="4305" data-acc="W" data-u="" id="obj-piv-4305"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4305</td><td class="n">CstPrbCfg.Press1Adr</td><td class="d">Custom serial probe - Serial address - Press1; Modbus HR2039</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3463" data-i="4306" data-acc="W" data-u="" id="obj-piv-4306"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4306</td><td class="n">CstPrbCfg.Press2Adr</td><td class="d">Custom serial probe - Serial address – Press2; Modbus HR2040</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3464" data-i="4307" data-acc="W" data-u="" id="obj-piv-4307"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4307</td><td class="n">CstPrbCfg.Flow1Adr</td><td class="d">Custom serial probe - Serial address - Flow1; Modbus HR2041</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3465" data-i="4308" data-acc="W" data-u="" id="obj-piv-4308"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4308</td><td class="n">CstPrbCfg.Flow2Adr</td><td class="d">Custom serial probe - Serial address – Flow2; Modbus HR2042</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3466" data-i="4309" data-acc="W" data-u="" id="obj-iv-4309"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4309</td><td class="n">CstPrbCfg.Temp1Fact</td><td class="d">Custom serial probe - Factor - Temp1; Modbus HR2043</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3467" data-i="4310" data-acc="W" data-u="" id="obj-iv-4310"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4310</td><td class="n">CstPrbCfg.Temp2Fact</td><td class="d">Custom serial probe - Factor – Temp2; Modbus HR2044</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3468" data-i="4311" data-acc="W" data-u="" id="obj-iv-4311"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4311</td><td class="n">CstPrbCfg.Hum1Fact</td><td class="d">Custom serial probe - Factor - Hum1; Modbus HR2045</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3469" data-i="4312" data-acc="W" data-u="" id="obj-iv-4312"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4312</td><td class="n">CstPrbCfg.Hum2Fact</td><td class="d">Custom serial probe - Factor – Hum2; Modbus HR2046</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3470" data-i="4313" data-acc="W" data-u="" id="obj-iv-4313"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4313</td><td class="n">CstPrbCfg.Press1Fact</td><td class="d">Custom serial probe - Factor - Press1; Modbus HR2047</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3471" data-i="4314" data-acc="W" data-u="" id="obj-iv-4314"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4314</td><td class="n">CstPrbCfg.Press2Fact</td><td class="d">Custom serial probe - Factor – Press2; Modbus HR2048</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3472" data-i="4315" data-acc="W" data-u="" id="obj-iv-4315"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4315</td><td class="n">CstPrbCfg.Flow1Fact</td><td class="d">Custom serial probe - Factor - Flow1; Modbus HR2049</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3473" data-i="4316" data-acc="W" data-u="" id="obj-iv-4316"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4316</td><td class="n">CstPrbCfg.Flow2Fact</td><td class="d">Custom serial probe - Factor – Flow2; Modbus HR2050</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3474" data-i="4317" data-acc="W" data-u="" id="obj-av-4317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4317</td><td class="n">CstPrbCfg.TempAlmMin</td><td class="d">Custom serial probe - Temp. minimum value limit for trigger ...; 32-bit; Modbus HR2051</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3475" data-i="4318" data-acc="W" data-u="" id="obj-av-4318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4318</td><td class="n">CstPrbCfg.TempAlmMax</td><td class="d">Custom serial probe - Temp. maximum value limit for trigger ...; 32-bit; Modbus HR2053</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3476" data-i="4319" data-acc="W" data-u="" id="obj-av-4319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4319</td><td class="n">CstPrbCfg.HumAlmMin</td><td class="d">Custom serial probe - Press. minimum value limit for trigger ...; 32-bit; Modbus HR2055</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3477" data-i="4320" data-acc="W" data-u="" id="obj-av-4320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4320</td><td class="n">CstPrbCfg.HumAlmMax</td><td class="d">Custom serial probe - Press. maximum value limit for trigger ...; 32-bit; Modbus HR2057</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3478" data-i="4321" data-acc="W" data-u="" id="obj-av-4321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4321</td><td class="n">CstPrbCfg.PressAlmMin</td><td class="d">Custom serial probe - Press. minimum value limit for trigger ...; 32-bit; Modbus HR2059</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3479" data-i="4322" data-acc="W" data-u="" id="obj-av-4322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4322</td><td class="n">CstPrbCfg.PressAlmMax</td><td class="d">Custom serial probe - Press. maximum value limit for trigger ...; 32-bit; Modbus HR2061</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3480" data-i="4323" data-acc="W" data-u="" id="obj-av-4323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4323</td><td class="n">CstPrbCfg.FlowAlmMin</td><td class="d">Custom serial probe - Flow minimum value limit for trigger ...; 32-bit; Modbus HR2063</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3481" data-i="4324" data-acc="W" data-u="" id="obj-av-4324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4324</td><td class="n">CstPrbCfg.FlowAlmMax</td><td class="d">Custom serial probe - Flow maximum value limit for trigger ...; 32-bit; Modbus HR2065</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3482" data-i="4325" data-acc="W" data-u="" id="obj-piv-4325"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4325</td><td class="n">CstPrbCfg.Timeout</td><td class="d">Custom serial probe - Modbus - Timeout; Modbus HR2067</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3483" data-i="4326" data-acc="W" data-u="" id="obj-piv-4326"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4326</td><td class="n">CstPrbCfg.CmdDelay</td><td class="d">Custom serial probe - Modbus - Cmd delay; Modbus HR2068</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3484" data-i="4327" data-acc="W" data-u="" id="obj-piv-4327"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4327</td><td class="n">IAQ_PrbCfg.VOC_sensibility</td><td class="d">IAQ configuration - VOC sensibility (0=disabled,1=low,2=medium,3=high); Modbus HR2069</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3485" data-i="4328" data-acc="W" data-u="" id="obj-piv-4328"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4328</td><td class="n">IAQ_PrbCfg.Timeout</td><td class="d">IAQ configuration - Modbus - Timeout; Modbus HR2070</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3486" data-i="4329" data-acc="W" data-u="" id="obj-piv-4329"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4329</td><td class="n">IAQ_PrbCfg.CmdDelay</td><td class="d">IAQ configuration - Modbus - Cmd delay; Modbus HR2071</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3487" data-i="4339" data-acc="W" data-u="" id="obj-piv-4339"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4339</td><td class="n">HumiSteamMng.DevAddr_UEY</td><td class="d">HumiSteam - Device address; 32-bit (2 Modbus registers); Modbus HR2072</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3488" data-i="4340" data-acc="W" data-u="" id="obj-piv-4340"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4340</td><td class="n">HumiSteamMng.Timeout_UEY</td><td class="d">HumiSteam - Modbus timeout for UEY; 32-bit (2 Modbus registers); Modbus HR2074</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3489" data-i="4341" data-acc="W" data-u="" id="obj-piv-4341"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4341</td><td class="n">HumiSteamMng.CmdDelay_UEY</td><td class="d">HumiSteam - Modbus command delay for UEY; 32-bit (2 Modbus registers); Modbus HR2076</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3490" data-i="4352" data-acc="W" data-u="" id="obj-piv-4352"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4352</td><td class="n">SummerWinterDT</td><td class="d">Summer/Winter mode change delay time; Modbus HR2078</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3491" data-i="4353" data-acc="W" data-u="" id="obj-piv-4353"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4353</td><td class="n">SummerWinterSel</td><td class="d">Summer/Winter selection type; Modbus HR2079</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3492" data-i="4354" data-acc="W" data-u="" id="obj-av-4354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4354</td><td class="n">CoolHeat_Chg_Offset</td><td class="d">Cooling/Heating change offset; 32-bit (2 Modbus registers); Modbus HR2080</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3493" data-i="4355" data-acc="W" data-u="" id="obj-piv-4355"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4355</td><td class="n">MainCoilCoolHeat_Din.Board_RW</td><td class="d">Main coil cool/heat - digital input - Board selected; Modbus HR2082</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3494" data-i="4356" data-acc="W" data-u="" id="obj-piv-4356"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4356</td><td class="n">MainCoilCoolHeat_Din.Ch_Id_RW</td><td class="d">Main coil cool/heat - digital input - Channel id selected; Modbus HR2083</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3495" data-i="4357" data-acc="W" data-u="" id="obj-piv-4357"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4357</td><td class="n">UnitAutoModeCfg</td><td class="d">Unit automatic mode configuration (0: Standard; 1: Energy saving); Modbus HR2084</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3496" data-i="4358" data-acc="W" data-u="" id="obj-piv-4358"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4358</td><td class="n">SummerEndDay</td><td class="d">Summer season ending day; Modbus HR2085</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3497" data-i="4359" data-acc="W" data-u="" id="obj-piv-4359"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4359</td><td class="n">SummerEndMonth</td><td class="d">Summer season ending month; Modbus HR2086</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3498" data-i="4360" data-acc="W" data-u="" id="obj-piv-4360"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4360</td><td class="n">SummerStartDay</td><td class="d">Summer season starting day; Modbus HR2087</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3499" data-i="4361" data-acc="W" data-u="" id="obj-piv-4361"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4361</td><td class="n">SummerStartMonth</td><td class="d">Summer season starting month; Modbus HR2088</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3500" data-i="4374" data-acc="W" data-u="" id="obj-av-4374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4374</td><td class="n">Fans_regulation.RetFan_PID_Params.DeadBand</td><td class="d">Return fan - PID parameters - Dead band; 32-bit (2 ...; Modbus HR2089</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3501" data-i="4375" data-acc="W" data-u="" id="obj-av-4375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4375</td><td class="n">Fans_regulation.RetFan_PID_Params.Kp</td><td class="d">Return fan - PID parameters - Proportional gain; 32-bit (2 ...; Modbus HR2091</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3502" data-i="4376" data-acc="W" data-u="" id="obj-piv-4376"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4376</td><td class="n">Fans_regulation.RetFan_PID_Params.Ti</td><td class="d">Return fan - PID parameters - Integral time; Modbus HR2093</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3503" data-i="4381" data-acc="W" data-u="" id="obj-piv-4381"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4381</td><td class="n">GenericAin1.Board_RW</td><td class="d">Generic Ain1 - Board selected; Modbus HR2094</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3504" data-i="4382" data-acc="W" data-u="" id="obj-piv-4382"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4382</td><td class="n">GenericAin1.Ch_Id_RW</td><td class="d">Generic Ain1 - Channel id selected; Modbus HR2095</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3505" data-i="4383" data-acc="W" data-u="" id="obj-piv-4383"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4383</td><td class="n">GenericAin1.Ch_Type_RW</td><td class="d">Generic Ain1 - Type probe used; Modbus HR2096</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3506" data-i="4384" data-acc="W" data-u="" id="obj-av-4384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4384</td><td class="n">GenericAin1.MinVal_RW</td><td class="d">Generic Ain1 - Minimum value; Modbus HR2097</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3507" data-i="4385" data-acc="W" data-u="" id="obj-av-4385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4385</td><td class="n">GenericAin1.MaxVal_RW</td><td class="d">Generic Ain1 - Maximum value; Modbus HR2098</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3508" data-i="4386" data-acc="W" data-u="" id="obj-av-4386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4386</td><td class="n">GenericAin1.Offset_RW</td><td class="d">Generic Ain1 - Offset; Modbus HR2099</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3509" data-i="4387" data-acc="W" data-u="" id="obj-piv-4387"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4387</td><td class="n">GenericAin1.ChFilter_RW</td><td class="d">Generic Ain1 - Filter channel; Modbus HR2100</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3510" data-i="4395" data-acc="W" data-u="" id="obj-piv-4395"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4395</td><td class="n">GenericAin2.Board_RW</td><td class="d">Generic Ain2 - Board selected; Modbus HR2101</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3511" data-i="4396" data-acc="W" data-u="" id="obj-piv-4396"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4396</td><td class="n">GenericAin2.Ch_Id_RW</td><td class="d">Generic Ain2 - Channel id selected; Modbus HR2102</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3512" data-i="4397" data-acc="W" data-u="" id="obj-piv-4397"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4397</td><td class="n">GenericAin2.Ch_Type_RW</td><td class="d">Generic Ain2 - Type probe used; Modbus HR2103</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3513" data-i="4398" data-acc="W" data-u="" id="obj-av-4398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4398</td><td class="n">GenericAin2.MinVal_RW</td><td class="d">Generic Ain2 - Minimum value; Modbus HR2104</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3514" data-i="4399" data-acc="W" data-u="" id="obj-av-4399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4399</td><td class="n">GenericAin2.MaxVal_RW</td><td class="d">Generic Ain2 - Maximum value; Modbus HR2105</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3515" data-i="4400" data-acc="W" data-u="" id="obj-av-4400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4400</td><td class="n">GenericAin2.Offset_RW</td><td class="d">Generic Ain2 - Offset; Modbus HR2106</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3516" data-i="4401" data-acc="W" data-u="" id="obj-piv-4401"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4401</td><td class="n">GenericAin2.ChFilter_RW</td><td class="d">Generic Ain2 - Filter channel; Modbus HR2107</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3517" data-i="4409" data-acc="W" data-u="" id="obj-piv-4409"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4409</td><td class="n">GenericAin3.Board_RW</td><td class="d">Generic Ain3 - Board selected; Modbus HR2108</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3518" data-i="4410" data-acc="W" data-u="" id="obj-piv-4410"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4410</td><td class="n">GenericAin3.Ch_Id_RW</td><td class="d">Generic Ain3 - Channel id selected; Modbus HR2109</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3519" data-i="4411" data-acc="W" data-u="" id="obj-piv-4411"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4411</td><td class="n">GenericAin3.Ch_Type_RW</td><td class="d">Generic Ain3 - Type probe used; Modbus HR2110</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3520" data-i="4412" data-acc="W" data-u="" id="obj-av-4412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4412</td><td class="n">GenericAin3.MinVal_RW</td><td class="d">Generic Ain3 - Minimum value; Modbus HR2111</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3521" data-i="4413" data-acc="W" data-u="" id="obj-av-4413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4413</td><td class="n">GenericAin3.MaxVal_RW</td><td class="d">Generic Ain3 - Maximum value; Modbus HR2112</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3522" data-i="4414" data-acc="W" data-u="" id="obj-av-4414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4414</td><td class="n">GenericAin3.Offset_RW</td><td class="d">Generic Ain3 - Offset; Modbus HR2113</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3523" data-i="4415" data-acc="W" data-u="" id="obj-piv-4415"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4415</td><td class="n">GenericAin3.ChFilter_RW</td><td class="d">Generic Ain3 - Filter channel; Modbus HR2114</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3524" data-i="4423" data-acc="W" data-u="" id="obj-piv-4423"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4423</td><td class="n">GenericAin4.Board_RW</td><td class="d">Generic Ain4 - Board selected; Modbus HR2115</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3525" data-i="4424" data-acc="W" data-u="" id="obj-piv-4424"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4424</td><td class="n">GenericAin4.Ch_Id_RW</td><td class="d">Generic Ain4 - Channel id selected; Modbus HR2116</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3526" data-i="4425" data-acc="W" data-u="" id="obj-piv-4425"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4425</td><td class="n">GenericAin4.Ch_Type_RW</td><td class="d">Generic Ain4 - Type probe used; Modbus HR2117</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3527" data-i="4426" data-acc="W" data-u="" id="obj-av-4426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4426</td><td class="n">GenericAin4.MinVal_RW</td><td class="d">Generic Ain4 - Minimum value; Modbus HR2118</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3528" data-i="4427" data-acc="W" data-u="" id="obj-av-4427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4427</td><td class="n">GenericAin4.MaxVal_RW</td><td class="d">Generic Ain4 - Maximum value; Modbus HR2119</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3529" data-i="4428" data-acc="W" data-u="" id="obj-av-4428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4428</td><td class="n">GenericAin4.Offset_RW</td><td class="d">Generic Ain4 - Offset; Modbus HR2120</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3530" data-i="4429" data-acc="W" data-u="" id="obj-piv-4429"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4429</td><td class="n">GenericAin4.ChFilter_RW</td><td class="d">Generic Ain4 - Filter channel; Modbus HR2121</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3531" data-i="4437" data-acc="W" data-u="" id="obj-piv-4437"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4437</td><td class="n">GenericAin5.Board_RW</td><td class="d">Generic Ain5 - Board selected; Modbus HR2122</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3532" data-i="4438" data-acc="W" data-u="" id="obj-piv-4438"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4438</td><td class="n">GenericAin5.Ch_Id_RW</td><td class="d">Generic Ain5 - Channel id selected; Modbus HR2123</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3533" data-i="4439" data-acc="W" data-u="" id="obj-piv-4439"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4439</td><td class="n">GenericAin5.Ch_Type_RW</td><td class="d">Generic Ain5 - Type probe used; Modbus HR2124</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3534" data-i="4440" data-acc="W" data-u="" id="obj-av-4440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4440</td><td class="n">GenericAin5.MinVal_RW</td><td class="d">Generic Ain5 - Minimum value; Modbus HR2125</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3535" data-i="4441" data-acc="W" data-u="" id="obj-av-4441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4441</td><td class="n">GenericAin5.MaxVal_RW</td><td class="d">Generic Ain5 - Maximum value; Modbus HR2126</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3536" data-i="4442" data-acc="W" data-u="" id="obj-av-4442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4442</td><td class="n">GenericAin5.Offset_RW</td><td class="d">Generic Ain5 - Offset; Modbus HR2127</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3537" data-i="4443" data-acc="W" data-u="" id="obj-piv-4443"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4443</td><td class="n">GenericAin5.ChFilter_RW</td><td class="d">Generic Ain5 - Filter channel; Modbus HR2128</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3538" data-i="4452" data-acc="W" data-u="" id="obj-piv-4452"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4452</td><td class="n">GenericDin1.Board_RW</td><td class="d">Generic Din1 - digital input - Board selected; Modbus HR2129</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3539" data-i="4453" data-acc="W" data-u="" id="obj-piv-4453"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4453</td><td class="n">GenericDin1.Ch_Id_RW</td><td class="d">Generic Din1 - digital input - Channel id selected; Modbus HR2130</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3540" data-i="4459" data-acc="W" data-u="" id="obj-piv-4459"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4459</td><td class="n">GenericDin2.Board_RW</td><td class="d">Generic Din2 - digital input - Board selected; Modbus HR2131</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3541" data-i="4460" data-acc="W" data-u="" id="obj-piv-4460"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4460</td><td class="n">GenericDin2.Ch_Id_RW</td><td class="d">Generic Din2 - digital input - Channel id selected; Modbus HR2132</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3542" data-i="4466" data-acc="W" data-u="" id="obj-piv-4466"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4466</td><td class="n">GenericDin3.Board_RW</td><td class="d">Generic Din3 - digital input - Board selected; Modbus HR2133</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3543" data-i="4467" data-acc="W" data-u="" id="obj-piv-4467"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4467</td><td class="n">GenericDin3.Ch_Id_RW</td><td class="d">Generic Din3 - digital input - Channel id selected; Modbus HR2134</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3544" data-i="4473" data-acc="W" data-u="" id="obj-piv-4473"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4473</td><td class="n">GenericDin4.Board_RW</td><td class="d">Generic Din4 - digital input - Board selected; Modbus HR2135</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3545" data-i="4474" data-acc="W" data-u="" id="obj-piv-4474"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4474</td><td class="n">GenericDin4.Ch_Id_RW</td><td class="d">Generic Din4 - digital input - Channel id selected; Modbus HR2136</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3546" data-i="4480" data-acc="W" data-u="" id="obj-piv-4480"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4480</td><td class="n">GenericDin5.Board_RW</td><td class="d">Generic Din5 - digital input - Board selected; Modbus HR2137</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3547" data-i="4481" data-acc="W" data-u="" id="obj-piv-4481"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4481</td><td class="n">GenericDin5.Ch_Id_RW</td><td class="d">Generic Din5 - digital input - Channel id selected; Modbus HR2138</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3548" data-i="4482" data-acc="W" data-u="" id="obj-piv-4482"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4482</td><td class="n">GenericDin1_Alrm_MngTyp</td><td class="d">Generic Ain1 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2139</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3549" data-i="4483" data-acc="W" data-u="" id="obj-piv-4483"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4483</td><td class="n">GenericDin2_Alrm_MngTyp</td><td class="d">Generic Ain2 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2140</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3550" data-i="4484" data-acc="W" data-u="" id="obj-piv-4484"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4484</td><td class="n">GenericDin3_Alrm_MngTyp</td><td class="d">Generic Ain3 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2141</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3551" data-i="4485" data-acc="W" data-u="" id="obj-piv-4485"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4485</td><td class="n">GenericDin4_Alrm_MngTyp</td><td class="d">Generic Ain4 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2142</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3552" data-i="4486" data-acc="W" data-u="" id="obj-piv-4486"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4486</td><td class="n">GenericDin5_Alrm_MngTyp</td><td class="d">Generic Ain5 - alarm management (0: Disabled; 1: Only Warning; ...; Modbus HR2143</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3553" data-i="4497" data-acc="W" data-u="" id="obj-av-4497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4497</td><td class="n">Regulation.FC_ExtTempLimit</td><td class="d">Free cooling external temperature; Modbus HR2144</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3554" data-i="4498" data-acc="W" data-u="" id="obj-av-4498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4498</td><td class="n">Regulation.FH_ExtTempLimit</td><td class="d">Free heating external temperature limit; Modbus HR2145</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3555" data-i="4500" data-acc="W" data-u="" id="obj-av-4500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4500</td><td class="n">IEC_ManModeVal</td><td class="d">IEC: manual mode value; Modbus HR2146</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3556" data-i="4501" data-acc="W" data-u="" id="obj-av-4501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4501</td><td class="n">Regulation.FanTempReg_Kp</td><td class="d">Regulation fans speed: proportional gain; Modbus HR2147</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3557" data-i="4502" data-acc="W" data-u="" id="obj-piv-4502"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4502</td><td class="n">Regulation.FanTempReg_Td</td><td class="d">Regulation fans speed: derivative time; Modbus HR2148</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3558" data-i="4503" data-acc="W" data-u="" id="obj-av-4503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4503</td><td class="n">Fans_regulation.RetAirFlw_K_Factor</td><td class="d">Return fan - K factor for air flow calculations; Modbus HR2149</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3559" data-i="4509" data-acc="W" data-u="" id="obj-av-4509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4509</td><td class="n">BMS_Reg_AnalogPrbMap[1]</td><td class="d">BMS registers - Analog map - 1; Modbus HR2150</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3560" data-i="4510" data-acc="W" data-u="" id="obj-av-4510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4510</td><td class="n">BMS_Reg_AnalogPrbMap[2]</td><td class="d">BMS registers - Analog map – 2; Modbus HR2151</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3561" data-i="4511" data-acc="W" data-u="" id="obj-av-4511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4511</td><td class="n">BMS_Reg_AnalogPrbMap[3]</td><td class="d">BMS registers - Analog map – 3; Modbus HR2152</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3562" data-i="4512" data-acc="W" data-u="" id="obj-av-4512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4512</td><td class="n">BMS_Reg_AnalogPrbMap[4]</td><td class="d">BMS registers - Analog map – 4; Modbus HR2153</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3563" data-i="4513" data-acc="W" data-u="" id="obj-av-4513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4513</td><td class="n">BMS_Reg_AnalogPrbMap[5]</td><td class="d">BMS registers - Analog map – 5; Modbus HR2154</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3564" data-i="4534" data-acc="W" data-u="" id="obj-piv-4534"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4534</td><td class="n">OA_Vlv_Open.Board_RW</td><td class="d">Outdoor air pre-treatment floating valve open - Board selected; Modbus HR2155</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3565" data-i="4535" data-acc="W" data-u="" id="obj-piv-4535"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4535</td><td class="n">OA_Vlv_Open.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment floating valve open - Channel id selected; Modbus HR2156</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3566" data-i="4536" data-acc="W" data-u="" id="obj-piv-4536"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4536</td><td class="n">OA_Vlv_Open.T_On_RW</td><td class="d">Outdoor air pre-treatment floating valve open - Time on cycle relay; Modbus HR2157</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3567" data-i="4537" data-acc="W" data-u="" id="obj-piv-4537"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4537</td><td class="n">OA_Vlv_Open.T_Off_RW</td><td class="d">Outdoor air pre-treatment floating valve open - Time off cycle releay; Modbus HR2158</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3568" data-i="4538" data-acc="W" data-u="" id="obj-piv-4538"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4538</td><td class="n">OA_Vlv_Open.Ch_Type_RW</td><td class="d">Outdoor air pre-treatment floating valve open - Digital output type; Modbus HR2159</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3569" data-i="4539" data-acc="W" data-u="" id="obj-piv-4539"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4539</td><td class="n">OA_Vlv_Close.Board_RW</td><td class="d">Outdoor air pre-treatment floating valve close - Board selected; Modbus HR2160</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3570" data-i="4540" data-acc="W" data-u="" id="obj-piv-4540"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4540</td><td class="n">OA_Vlv_Close.Ch_Id_RW</td><td class="d">Outdoor air pre-treatment floating valve close - Channel id selected; Modbus HR2161</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3571" data-i="4541" data-acc="W" data-u="" id="obj-piv-4541"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4541</td><td class="n">OA_Vlv_Close.T_On_RW</td><td class="d">Outdoor air pre-treatment floating valve close - Time on cycle relay; Modbus HR2162</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3572" data-i="4542" data-acc="W" data-u="" id="obj-piv-4542"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4542</td><td class="n">OA_Vlv_Close.T_Off_RW</td><td class="d">Outdoor air pre-treatment floating valve close - Time off cycle releay; Modbus HR2163</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3573" data-i="4543" data-acc="W" data-u="" id="obj-piv-4543"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4543</td><td class="n">OA_Vlv_Close.Ch_Type_RW</td><td class="d">Outdoor air pre-treatment floating valve close - Digital output type; Modbus HR2164</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3574" data-i="4544" data-acc="W" data-u="" id="obj-av-4544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4544</td><td class="n">OA_CoilManModeVal</td><td class="d">Outdoor air pre-treatment coil manual mode value; Modbus HR2165</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3575" data-i="4545" data-acc="W" data-u="" id="obj-piv-4545"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4545</td><td class="n">OA_Coil_Typ</td><td class="d">Outdoor air pre-treatment coil type; Modbus HR2166</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3576" data-i="4546" data-acc="W" data-u="" id="obj-av-4546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4546</td><td class="n">OA_CoilWarmUpReq</td><td class="d">Outdoor air pre-treatment coil warm up request; Modbus HR2167</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3577" data-i="4547" data-acc="W" data-u="" id="obj-av-4547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4547</td><td class="n">RegPrbErrOA_CoilReq</td><td class="d">Outdoor air pre-treatment coil request in case of regulation probe error; Modbus HR2168</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3578" data-i="4548" data-acc="W" data-u="" id="obj-piv-4548"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4548</td><td class="n">WrkHrs_OA_CoilAout.WrkHrs_Thrsh</td><td class="d">Outdoor air pre-treatment coil analog output - Working hours threshold (1000hrs); Modbus HR2169</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3579" data-i="4549" data-acc="W" data-u="" id="obj-piv-4549"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4549</td><td class="n">WrkHrs_OA_CoilAout.WrkHrs_Res</td><td class="d">Outdoor air pre-treatment coil analog output - Working hours reset; Modbus HR2170</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3580" data-i="4550" data-acc="W" data-u="" id="obj-piv-4550"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4550</td><td class="n">WrkHrs_OA_CoilStep1.WrkHrs_Thrsh</td><td class="d">Outdoor air pre-treatment coil step 1 - Working hours threshold (1000hrs); Modbus HR2171</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3581" data-i="4551" data-acc="W" data-u="" id="obj-piv-4551"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4551</td><td class="n">WrkHrs_OA_CoilStep1.WrkHrs_Res</td><td class="d">Outdoor air pre-treatment coil step 1 - Working hours reset; Modbus HR2172</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3582" data-i="4552" data-acc="W" data-u="" id="obj-piv-4552"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4552</td><td class="n">WrkHrs_OA_CoilStep2.WrkHrs_Thrsh</td><td class="d">Outdoor air pre-treatment coil step 2 - Working hours threshold (1000hrs); Modbus HR2173</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3583" data-i="4553" data-acc="W" data-u="" id="obj-piv-4553"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4553</td><td class="n">WrkHrs_OA_CoilStep2.WrkHrs_Res</td><td class="d">Outdoor air pre-treatment coil step 2 - Working hours reset; Modbus HR2174</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3584" data-i="4554" data-acc="W" data-u="" id="obj-piv-4554"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4554</td><td class="n">WrkHrs_OA_CoilStep3.WrkHrs_Thrsh</td><td class="d">Outdoor air pre-treatment coil step 3 - Working hours threshold (1000hrs); Modbus HR2175</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3585" data-i="4555" data-acc="W" data-u="" id="obj-piv-4555"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4555</td><td class="n">WrkHrs_OA_CoilStep3.WrkHrs_Res</td><td class="d">Outdoor air pre-treatment coil step 3 - Working hours reset; Modbus HR2176</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3586" data-i="4556" data-acc="W" data-u="" id="obj-piv-4556"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4556</td><td class="n">WrkHrs_OA_CoilStep4.WrkHrs_Thrsh</td><td class="d">Outdoor air pre-treatment coil step 4 - Working hours threshold (1000hrs); Modbus HR2177</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3587" data-i="4557" data-acc="W" data-u="" id="obj-piv-4557"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4557</td><td class="n">WrkHrs_OA_CoilStep4.WrkHrs_Res</td><td class="d">Outdoor air pre-treatment coil step 4 - Working hours reset; Modbus HR2178</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3588" data-i="4558" data-acc="W" data-u="" id="obj-piv-4558"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4558</td><td class="n">OA_Coil_StpN</td><td class="d">Outdoor air pre-treatment coil steps number; Modbus HR2179</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3589" data-i="4559" data-acc="W" data-u="" id="obj-av-4559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4559</td><td class="n">OA_Coil_PID_Params.Kp</td><td class="d">Outdoor air pre-treatment coil PID parameters - Proportional gain; Modbus HR2180</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3590" data-i="4560" data-acc="W" data-u="" id="obj-piv-4560"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4560</td><td class="n">OA_Coil_PID_Params.Ti</td><td class="d">Outdoor air pre-treatment coil PID parameters - Integral time; Modbus HR2181</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3591" data-i="4561" data-acc="W" data-u="" id="obj-piv-4561"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4561</td><td class="n">AFreezeOA_CoilReq</td><td class="d">Outdoor air pre-treatment coil request during antifreeze off status; Modbus HR2182</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3592" data-i="4575" data-acc="W" data-u="" id="obj-piv-4575"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4575</td><td class="n">OA_RegTyp</td><td class="d">OA regulation type (0:OA probe;1: Supply only; 2:Return only; 3: ...; Modbus HR2183</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3593" data-i="4576" data-acc="W" data-u="" id="obj-av-4576"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4576</td><td class="n">OA_CoilTempSetP</td><td class="d">Outdoor air pre-treatment - temperature setpoint; Modbus HR2184</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3594" data-i="4577" data-acc="W" data-u="" id="obj-piv-4577"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4577</td><td class="n">OA_CoilActMode</td><td class="d">Outdoor air pre-treatment coil - PID enable (0=Always,1=Only DX defrost); Modbus HR2185 (printed as PI4577)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3595" data-i="3393" data-acc="R" data-u="" id="obj-piv-3393"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3393</td><td class="n">VDI_Conf[0].Month</td><td class="d">Month before the required inspection; Modbus IR001</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3596" data-i="3394" data-acc="R" data-u="" id="obj-piv-3394"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3394</td><td class="n">VDI_Conf[1].Month</td><td class="d">Month before the required inspection; Modbus IR002</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3597" data-i="3395" data-acc="R" data-u="" id="obj-piv-3395"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3395</td><td class="n">VDI_Conf[2].Month</td><td class="d">Month before the required inspection; Modbus IR003</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3598" data-i="3396" data-acc="R" data-u="" id="obj-piv-3396"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3396</td><td class="n">VDI_Conf[3].Month</td><td class="d">Month before the required inspection; Modbus IR004</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3599" data-i="3397" data-acc="R" data-u="" id="obj-piv-3397"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3397</td><td class="n">VDI_Conf[4].Month</td><td class="d">Month before the required inspection; Modbus IR005</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3600" data-i="3398" data-acc="R" data-u="" id="obj-piv-3398"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3398</td><td class="n">VDI_Conf[5].Month</td><td class="d">Month before the required inspection; Modbus IR006</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3601" data-i="3399" data-acc="R" data-u="" id="obj-piv-3399"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3399</td><td class="n">VDI_Conf[6].Month</td><td class="d">Month before the required inspection; Modbus IR007</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3602" data-i="3400" data-acc="R" data-u="" id="obj-piv-3400"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3400</td><td class="n">VDI_Conf[7].Month</td><td class="d">Month before the required inspection; Modbus IR008</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3603" data-i="3401" data-acc="R" data-u="" id="obj-piv-3401"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3401</td><td class="n">VDI_Conf[8].Month</td><td class="d">Month before the required inspection; Modbus IR009</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3604" data-i="3402" data-acc="R" data-u="" id="obj-piv-3402"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3402</td><td class="n">VDI_Conf[9].Month</td><td class="d">Month before the required inspection; Modbus IR010</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3605" data-i="3403" data-acc="R" data-u="" id="obj-piv-3403"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3403</td><td class="n">VDI_Conf[10].Month</td><td class="d">Month before the required inspection; Modbus IR011</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3606" data-i="3404" data-acc="R" data-u="" id="obj-piv-3404"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3404</td><td class="n">VDI_Conf[11].Month</td><td class="d">Month before the required inspection; Modbus IR012</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3607" data-i="3405" data-acc="R" data-u="" id="obj-piv-3405"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3405</td><td class="n">VDI_Conf[12].Month</td><td class="d">Month before the required inspection; Modbus IR013</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3608" data-i="3406" data-acc="R" data-u="" id="obj-piv-3406"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3406</td><td class="n">VDI_Conf[13].Month</td><td class="d">Month before the required inspection; Modbus IR014</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3609" data-i="3407" data-acc="R" data-u="" id="obj-piv-3407"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3407</td><td class="n">VDI_Conf[14].Month</td><td class="d">Month before the required inspection; Modbus IR015</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3610" data-i="3408" data-acc="R" data-u="" id="obj-piv-3408"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3408</td><td class="n">VDI_Conf[15].Month</td><td class="d">Month before the required inspection; Modbus IR016</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3611" data-i="3409" data-acc="R" data-u="" id="obj-piv-3409"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3409</td><td class="n">VDI_Conf[16].Month</td><td class="d">Month before the required inspection; Modbus IR017</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3612" data-i="3410" data-acc="R" data-u="" id="obj-piv-3410"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3410</td><td class="n">VDI_Conf[17].Month</td><td class="d">Month before the required inspection; Modbus IR018</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3613" data-i="3411" data-acc="R" data-u="" id="obj-piv-3411"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3411</td><td class="n">VDI_Conf[18].Month</td><td class="d">Month before the required inspection; Modbus IR019</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3614" data-i="3412" data-acc="R" data-u="" id="obj-piv-3412"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3412</td><td class="n">VDI_Conf[19].Month</td><td class="d">Month before the required inspection; Modbus IR020</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3615" data-i="3413" data-acc="R" data-u="" id="obj-piv-3413"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3413</td><td class="n">VDI_Conf[20].Month</td><td class="d">Month before the required inspection; Modbus IR021</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3616" data-i="3414" data-acc="R" data-u="" id="obj-piv-3414"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3414</td><td class="n">VDI_Conf[21].Month</td><td class="d">Month before the required inspection; Modbus IR022</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3617" data-i="3415" data-acc="R" data-u="" id="obj-piv-3415"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3415</td><td class="n">VDI_Conf[22].Month</td><td class="d">Month before the required inspection; Modbus IR023</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3618" data-i="3416" data-acc="R" data-u="" id="obj-piv-3416"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3416</td><td class="n">VDI_Conf[23].Month</td><td class="d">Month before the required inspection; Modbus IR024</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3619" data-i="3417" data-acc="R" data-u="" id="obj-piv-3417"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3417</td><td class="n">VDI_Conf[24].Month</td><td class="d">Month before the required inspection; Modbus IR025</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3620" data-i="3418" data-acc="R" data-u="" id="obj-piv-3418"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3418</td><td class="n">VDI_Conf[25].Month</td><td class="d">Month before the required inspection; Modbus IR026</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3621" data-i="3419" data-acc="R" data-u="" id="obj-piv-3419"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3419</td><td class="n">VDI_Conf[26].Month</td><td class="d">Month before the required inspection; Modbus IR027</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3622" data-i="3420" data-acc="R" data-u="" id="obj-piv-3420"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3420</td><td class="n">VDI_Conf[27].Month</td><td class="d">Month before the required inspection; Modbus IR028</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3623" data-i="3421" data-acc="R" data-u="" id="obj-piv-3421"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3421</td><td class="n">VDI_Conf[28].Month</td><td class="d">Month before the required inspection; Modbus IR029</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3624" data-i="3434" data-acc="R" data-u="" id="obj-piv-3434"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3434</td><td class="n">SupplyTemp.Uom_W</td><td class="d">Supply temperature - Uom analog input; Modbus IR042</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3625" data-i="3435" data-acc="R" data-u="" data-min="1" id="obj-av-3435"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3435</td><td class="n">SupplyTemp.Val_Hw_R</td><td class="d">Supply temperature - Value reads from board; Modbus IR043</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3626" data-i="3437" data-acc="R" data-u="" id="obj-piv-3437"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3437</td><td class="n">SupplyHum.Uom_W</td><td class="d">Supply humidity - Uom analog input; Modbus IR045</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3627" data-i="3438" data-acc="R" data-u="" id="obj-av-3438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3438</td><td class="n">SupplyHum.Val_Hw_R</td><td class="d">Supply humidity - Value reads from board; Modbus IR046</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3628" data-i="3439" data-acc="R" data-u="" id="obj-av-3439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3439</td><td class="n">SupplyHum.Val_R</td><td class="d">Supply humidity; Modbus IR047</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3629" data-i="3440" data-acc="R" data-u="" id="obj-piv-3440"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3440</td><td class="n">RetTemp.Uom_W</td><td class="d">Return temperature - Uom analog input; Modbus IR048</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3630" data-i="3441" data-acc="R" data-u="" id="obj-av-3441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3441</td><td class="n">RetTemp.Val_Hw_R</td><td class="d">Return temperature - Value reads from board; Modbus IR049</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3631" data-i="3442" data-acc="R" data-u="" data-min="1" id="obj-av-3442"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3442</td><td class="n">RetTemp.Val_R</td><td class="d">Return temperature; Modbus IR050</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3632" data-i="3443" data-acc="R" data-u="" id="obj-piv-3443"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3443</td><td class="n">RetHum.Uom_W</td><td class="d">Return humidity - Uom analog input; Modbus IR051</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3633" data-i="3444" data-acc="R" data-u="" id="obj-av-3444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3444</td><td class="n">RetHum.Val_Hw_R</td><td class="d">Return humidity - Value reads from board; Modbus IR052</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3634" data-i="3445" data-acc="R" data-u="" id="obj-av-3445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3445</td><td class="n">RetHum.Val_R</td><td class="d">Return humidity; Modbus IR053</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3635" data-i="3446" data-acc="R" data-u="" id="obj-piv-3446"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3446</td><td class="n">RoomTemp.Uom_W</td><td class="d">Room temperature - Uom analog input; Modbus IR054</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3636" data-i="3447" data-acc="R" data-u="" id="obj-av-3447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3447</td><td class="n">RoomTemp.Val_Hw_R</td><td class="d">Room temperature - Value reads from board; Modbus IR055</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3637" data-i="3448" data-acc="R" data-u="" id="obj-av-3448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3448</td><td class="n">RoomTemp.Val_R</td><td class="d">Room temperature; Modbus IR056</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3638" data-i="3449" data-acc="R" data-u="" id="obj-piv-3449"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3449</td><td class="n">RoomHum.Uom_W</td><td class="d">Room humidity - Uom analog input; Modbus IR057</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3639" data-i="3450" data-acc="R" data-u="" id="obj-av-3450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3450</td><td class="n">RoomHum.Val_Hw_R</td><td class="d">Room humidity - Value reads from board; Modbus IR058</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3640" data-i="3451" data-acc="R" data-u="" id="obj-av-3451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3451</td><td class="n">RoomHum.Val_R</td><td class="d">Room humidity; Modbus IR059</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3641" data-i="3452" data-acc="R" data-u="" id="obj-piv-3452"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3452</td><td class="n">ExtTemp.Uom_W</td><td class="d">Fresh air temperature - Uom analog input; Modbus IR060</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3642" data-i="3453" data-acc="R" data-u="" id="obj-av-3453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3453</td><td class="n">ExtTemp.Val_Hw_R</td><td class="d">Fresh air temperature - Value reads from board; Modbus IR061</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3643" data-i="3455" data-acc="R" data-u="" id="obj-piv-3455"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3455</td><td class="n">ExtHum.Uom_W</td><td class="d">Fresh air humidity - Uom analog input; Modbus IR063</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3644" data-i="3456" data-acc="R" data-u="" id="obj-av-3456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3456</td><td class="n">ExtHum.Val_Hw_R</td><td class="d">Fresh air humidity - Value reads from board; Modbus IR064</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3645" data-i="3457" data-acc="R" data-u="" id="obj-av-3457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3457</td><td class="n">ExtHum.Val_R</td><td class="d">Fresh air humidity; Modbus IR065</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3646" data-i="3458" data-acc="R" data-u="" id="obj-piv-3458"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3458</td><td class="n">ExhTemp.Uom_W</td><td class="d">Exhaust temperature - Uom analog input; Modbus IR066</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3647" data-i="3459" data-acc="R" data-u="" id="obj-av-3459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3459</td><td class="n">ExhTemp.Val_Hw_R</td><td class="d">Exhaust temperature - Value reads from board; Modbus IR067</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3648" data-i="3460" data-acc="R" data-u="" id="obj-av-3460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3460</td><td class="n">ExhTemp.Val_R</td><td class="d">Exhaust temperature; Modbus IR068</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3649" data-i="3461" data-acc="R" data-u="" id="obj-piv-3461"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3461</td><td class="n">ExhHum.Uom_W</td><td class="d">Exhaust humidity - Uom analog input; Modbus IR069</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3650" data-i="3462" data-acc="R" data-u="" id="obj-av-3462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3462</td><td class="n">ExhHum.Val_Hw_R</td><td class="d">Exhaust humidity - Value reads from board; Modbus IR070</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3651" data-i="3463" data-acc="R" data-u="" id="obj-av-3463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3463</td><td class="n">ExhHum.Val_R</td><td class="d">Exhaust humidity; Modbus IR071</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3652" data-i="3464" data-acc="R" data-u="" id="obj-piv-3464"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3464</td><td class="n">AFreezeTemp.Uom_W</td><td class="d">Antifreeze temperature - Uom analog input; Modbus IR072</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3653" data-i="3465" data-acc="R" data-u="" id="obj-av-3465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3465</td><td class="n">AFreezeTemp.Val_Hw_R</td><td class="d">Antifreeze temperature - Value reads from board; Modbus IR073</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3654" data-i="3466" data-acc="R" data-u="" id="obj-av-3466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3466</td><td class="n">AFreezeTemp.Val_R</td><td class="d">Antifreeze temperature; Modbus IR074</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3655" data-i="3467" data-acc="R" data-u="" id="obj-piv-3467"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3467</td><td class="n">SatTemp.Uom_W</td><td class="d">Saturation temperature - Uom analog input; Modbus IR075</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3656" data-i="3468" data-acc="R" data-u="" id="obj-av-3468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3468</td><td class="n">SatTemp.Val_Hw_R</td><td class="d">Saturation temperature - Value reads from board; Modbus IR076</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3657" data-i="3470" data-acc="R" data-u="" id="obj-piv-3470"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3470</td><td class="n">SatHum.Uom_W</td><td class="d">Saturation humidity - Uom analog input; Modbus IR078</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3658" data-i="3471" data-acc="R" data-u="" id="obj-av-3471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3471</td><td class="n">SatHum.Val_Hw_R</td><td class="d">Saturation humidity - Value reads from board; Modbus IR079</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3659" data-i="3472" data-acc="R" data-u="" id="obj-av-3472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3472</td><td class="n">SatHum.Val_R</td><td class="d">Saturation humidity; Modbus IR080</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3660" data-i="3473" data-acc="R" data-u="" id="obj-piv-3473"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3473</td><td class="n">OA_Temp.Uom_W</td><td class="d">Outdoor air pre-treatment temperature - Uom analog input; Modbus IR081</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3661" data-i="3474" data-acc="R" data-u="" id="obj-av-3474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3474</td><td class="n">OA_Temp.Val_Hw_R</td><td class="d">Outdoor air pre-treatment temperature - Value reads from board; Modbus IR082</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3662" data-i="3475" data-acc="R" data-u="" id="obj-av-3475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3475</td><td class="n">OA_Temp.Val_R</td><td class="d">Outdoor air pre-treatment temperature; Modbus IR083</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3663" data-i="3476" data-acc="R" data-u="" id="obj-piv-3476"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3476</td><td class="n">SupplyAirP.Uom_W</td><td class="d">Supply air pressure - Uom analog input; Modbus IR084</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3664" data-i="3477" data-acc="R" data-u="" id="obj-av-3477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3477</td><td class="n">SupplyAirP.Val_Hw_R</td><td class="d">Supply air pressure - Value reads from board; Modbus IR085</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3665" data-i="3479" data-acc="R" data-u="" id="obj-piv-3479"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3479</td><td class="n">RetAirP.Uom_W</td><td class="d">Return air pressure - Uom analog input; Modbus IR087</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3666" data-i="3480" data-acc="R" data-u="" id="obj-av-3480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3480</td><td class="n">RetAirP.Val_Hw_R</td><td class="d">Return air pressure - Value reads from board; Modbus IR088</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3667" data-i="3482" data-acc="R" data-u="" id="obj-piv-3482"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3482</td><td class="n">AirQuality_CO2.Uom_W</td><td class="d">CO2 sensor - Uom analog input; Modbus IR090</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3668" data-i="3483" data-acc="R" data-u="" id="obj-av-3483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3483</td><td class="n">AirQuality_CO2.Val_Hw_R</td><td class="d">CO2 sensor - Value reads from board; Modbus IR091</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3669" data-i="3485" data-acc="R" data-u="" id="obj-piv-3485"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3485</td><td class="n">AirQuality_VOC.Uom_W</td><td class="d">VOC sensor - Uom analog input; Modbus IR093</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3670" data-i="3486" data-acc="R" data-u="" id="obj-av-3486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3486</td><td class="n">AirQuality_VOC.Val_Hw_R</td><td class="d">VOC sensor - Value reads from board; Modbus IR094</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3671" data-i="3487" data-acc="R" data-u="" id="obj-av-3487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3487</td><td class="n">AirQuality_VOC.Val_R</td><td class="d">VOC sensor; Modbus IR095</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3672" data-i="3488" data-acc="R" data-u="" id="obj-piv-3488"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3488</td><td class="n">DscgP.Uom_W</td><td class="d">Discharge pressure - Uom analog input; Modbus IR096</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3673" data-i="3489" data-acc="R" data-u="" id="obj-av-3489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3489</td><td class="n">DscgP.Val_Hw_R</td><td class="d">Discharge pressure - Value reads from board; Modbus IR097</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3674" data-i="3491" data-acc="R" data-u="" id="obj-piv-3491"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3491</td><td class="n">DscgT.Uom_W</td><td class="d">Discharge temperature - Uom analog input; Modbus IR099</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3675" data-i="3492" data-acc="R" data-u="" id="obj-av-3492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3492</td><td class="n">DscgT.Val_Hw_R</td><td class="d">Discharge temperature - Value reads from board; Modbus IR100</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3676" data-i="3494" data-acc="R" data-u="" id="obj-piv-3494"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3494</td><td class="n">SuctP.Uom_W</td><td class="d">Suction pressure - Uom analog input; Modbus IR102</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3677" data-i="3495" data-acc="R" data-u="" id="obj-av-3495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3495</td><td class="n">SuctP.Val_Hw_R</td><td class="d">Suction pressure - Value reads from board; Modbus IR103</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3678" data-i="3497" data-acc="R" data-u="" id="obj-piv-3497"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3497</td><td class="n">SuctT.Uom_W</td><td class="d">Suction temperature - Uom analog input; Modbus IR105</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3679" data-i="3498" data-acc="R" data-u="" id="obj-av-3498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3498</td><td class="n">SuctT.Val_Hw_R</td><td class="d">Suction temperature - Value reads from board; Modbus IR106</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3680" data-i="3500" data-acc="R" data-u="" id="obj-piv-3500"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3500</td><td class="n">OA_CoilWaterTemp.Uom_W</td><td class="d">Outdoor air pre-treatment coil water temperature - Uom analog input; Modbus IR108</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3681" data-i="3501" data-acc="R" data-u="" id="obj-av-3501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3501</td><td class="n">OA_CoilWaterTemp.Val_Hw_R</td><td class="d">Outdoor air pre-treatment coil water temperature - Value reads from board; Modbus IR109</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3682" data-i="3502" data-acc="R" data-u="" id="obj-av-3502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3502</td><td class="n">OA_CoilWaterTemp.Val_R</td><td class="d">Outdoor air pre-treatment coil water temperature; Modbus IR110</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3683" data-i="3503" data-acc="R" data-u="" id="obj-piv-3503"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3503</td><td class="n">PreHeatCoilWaterTemp.Uom_W</td><td class="d">Preheat coil water temperature - Uom analog input; Modbus IR111</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3684" data-i="3504" data-acc="R" data-u="" id="obj-av-3504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3504</td><td class="n">PreHeatCoilWaterTemp.Val_Hw_R</td><td class="d">Preheat coil water temperature - Value reads from board; Modbus IR112</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3685" data-i="3505" data-acc="R" data-u="" id="obj-av-3505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3505</td><td class="n">PreHeatCoilWaterTemp.Val_R</td><td class="d">Preheat coil water temperature; Modbus IR113</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3686" data-i="3506" data-acc="R" data-u="" id="obj-piv-3506"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3506</td><td class="n">MainCoilWaterTemp.Uom_W</td><td class="d">Main coil water temperature - Uom analog input; Modbus IR114</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3687" data-i="3507" data-acc="R" data-u="" id="obj-av-3507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3507</td><td class="n">MainCoilWaterTemp.Val_Hw_R</td><td class="d">Main coil water temperature - Value reads from board; Modbus IR115</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3688" data-i="3508" data-acc="R" data-u="" id="obj-av-3508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3508</td><td class="n">MainCoilWaterTemp.Val_R</td><td class="d">Main coil water temperature; Modbus IR116</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3689" data-i="3509" data-acc="R" data-u="" id="obj-piv-3509"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3509</td><td class="n">ReHeatCoilWaterTemp.Uom_W</td><td class="d">Postheat coil water temperature - Uom analog input; Modbus IR117</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3690" data-i="3510" data-acc="R" data-u="" id="obj-av-3510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3510</td><td class="n">ReHeatCoilWaterTemp.Val_Hw_R</td><td class="d">Postheat coil water temperature - Value reads from board; Modbus IR118</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3691" data-i="3511" data-acc="R" data-u="" id="obj-av-3511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3511</td><td class="n">ReHeatCoilWaterTemp.Val_R</td><td class="d">Postheat coil water temperature; Modbus IR119</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3692" data-i="3512" data-acc="R" data-u="" id="obj-piv-3512"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3512</td><td class="n">AuxPrb_1.Uom_W</td><td class="d">Auxiliary probe 1 - Uom analog input; Modbus IR120</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3693" data-i="3513" data-acc="R" data-u="" id="obj-av-3513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3513</td><td class="n">AuxPrb_1.Val_Hw_R</td><td class="d">Auxiliary probe 1 - Value reads from board; Modbus IR121</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3694" data-i="3514" data-acc="R" data-u="" id="obj-av-3514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3514</td><td class="n">AuxPrb_1.Val_R</td><td class="d">Auxiliary probe 1; Modbus IR122</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3695" data-i="3515" data-acc="R" data-u="" id="obj-piv-3515"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3515</td><td class="n">AuxPrb_2.Uom_W</td><td class="d">Auxiliary probe 2 - Uom analog input; Modbus IR123</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3696" data-i="3516" data-acc="R" data-u="" id="obj-av-3516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3516</td><td class="n">AuxPrb_2.Val_Hw_R</td><td class="d">Auxiliary probe 2 - Value reads from board; Modbus IR124</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3697" data-i="3517" data-acc="R" data-u="" id="obj-av-3517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3517</td><td class="n">AuxPrb_2.Val_R</td><td class="d">Auxiliary probe 2; Modbus IR125</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3698" data-i="3518" data-acc="R" data-u="" id="obj-piv-3518"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3518</td><td class="n">AuxPrb_3.Uom_W</td><td class="d">Auxiliary probe 3 - Uom analog input; Modbus IR126</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3699" data-i="3519" data-acc="R" data-u="" id="obj-av-3519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3519</td><td class="n">AuxPrb_3.Val_Hw_R</td><td class="d">Auxiliary probe 3 - Value reads from board; Modbus IR127</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3700" data-i="3520" data-acc="R" data-u="" id="obj-av-3520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3520</td><td class="n">AuxPrb_3.Val_R</td><td class="d">Auxiliary probe 3; Modbus IR128</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3701" data-i="3521" data-acc="R" data-u="" id="obj-piv-3521"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3521</td><td class="n">AuxPrb_4.Uom_W</td><td class="d">Auxiliary probe 4 - Uom analog input; Modbus IR129</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3702" data-i="3522" data-acc="R" data-u="" id="obj-av-3522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3522</td><td class="n">AuxPrb_4.Val_Hw_R</td><td class="d">Auxiliary probe 4 - Value reads from board; Modbus IR130</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3703" data-i="3523" data-acc="R" data-u="" id="obj-av-3523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3523</td><td class="n">AuxPrb_4.Val_R</td><td class="d">Auxiliary probe 4; Modbus IR131</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3704" data-i="3524" data-acc="R" data-u="" id="obj-piv-3524"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3524</td><td class="n">Ain_SetP.Uom_W</td><td class="d">Setpoint by AIN - Uom analog input; Modbus IR132</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3705" data-i="3525" data-acc="R" data-u="" id="obj-av-3525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3525</td><td class="n">Ain_SetP.Val_Hw_R</td><td class="d">Setpoint by AIN - Value reads from board; Modbus IR133</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3706" data-i="3526" data-acc="R" data-u="" id="obj-av-3526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3526</td><td class="n">Ain_SetP.Val_R</td><td class="d">Setpoint by AIN; Modbus IR134</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3707" data-i="3527" data-acc="R" data-u="" id="obj-piv-3527"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3527</td><td class="n">SupplyRecoveryTemp.Uom_W</td><td class="d">Supply recovery temperature - Uom analog input; Modbus IR135</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3708" data-i="3528" data-acc="R" data-u="" id="obj-av-3528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3528</td><td class="n">SupplyRecoveryTemp.Val_Hw_R</td><td class="d">Supply recovery temperature - Value reads from board; Modbus IR136</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3709" data-i="3529" data-acc="R" data-u="" id="obj-av-3529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3529</td><td class="n">SupplyRecoveryTemp.Val_R</td><td class="d">Supply recovery temperature; Modbus IR137</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3710" data-i="3530" data-acc="R" data-u="" id="obj-piv-3530"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3530</td><td class="n">RetRecoveryTemp.Uom_W</td><td class="d">Return recovery temperature - Uom analog input; Modbus IR138</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3711" data-i="3531" data-acc="R" data-u="" id="obj-av-3531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3531</td><td class="n">RetRecoveryTemp.Val_Hw_R</td><td class="d">Return recovery temperature - Value reads from board; Modbus IR139</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3712" data-i="3532" data-acc="R" data-u="" id="obj-av-3532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3532</td><td class="n">RetRecoveryTemp.Val_R</td><td class="d">Return recovery temperature; Modbus IR140</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3713" data-i="3533" data-acc="R" data-u="" id="obj-piv-3533"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3533</td><td class="n">HepaFilt_1.Uom_W</td><td class="d">Hepa filter 1 - Uom analog input; Modbus IR141</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3714" data-i="3534" data-acc="R" data-u="" id="obj-av-3534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3534</td><td class="n">HepaFilt_1.Val_Hw_R</td><td class="d">Hepa filter 1 - Value reads from board; Modbus IR142</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3715" data-i="3535" data-acc="R" data-u="" id="obj-av-3535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3535</td><td class="n">HepaFilt_1.Val_R</td><td class="d">Hepa filter 1; Modbus IR143</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3716" data-i="3536" data-acc="R" data-u="" id="obj-piv-3536"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3536</td><td class="n">HepaFilt_2.Uom_W</td><td class="d">Hepa filter 2 - Uom analog input; Modbus IR144</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3717" data-i="3537" data-acc="R" data-u="" id="obj-av-3537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3537</td><td class="n">HepaFilt_2.Val_Hw_R</td><td class="d">Hepa filter 2 - Value reads from board; Modbus IR145</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3718" data-i="3538" data-acc="R" data-u="" id="obj-av-3538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3538</td><td class="n">HepaFilt_2.Val_R</td><td class="d">Hepa filter 2; Modbus IR146</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3719" data-i="3540" data-acc="R" data-u="" id="obj-av-3540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3540</td><td class="n">SupplyFan_Aout.Val_Hw_R</td><td class="d">Supply fan - Hardware value writes from board; Modbus IR148</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3720" data-i="3542" data-acc="R" data-u="" id="obj-av-3542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3542</td><td class="n">RetFan_Aout.Val_Hw_R</td><td class="d">Return fan - Hardware value writes from board; Modbus IR150</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3721" data-i="3544" data-acc="R" data-u="" id="obj-av-3544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3544</td><td class="n">BypassDamp_Aout.Val_Hw_R</td><td class="d">Bypass damper - Hardware value writes from board; Modbus IR152</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3722" data-i="3546" data-acc="R" data-u="" id="obj-av-3546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3546</td><td class="n">MixingDamp_Aout.Val_Hw_R</td><td class="d">Mixing damper - Hardware value writes from board; Modbus IR154</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3723" data-i="3548" data-acc="R" data-u="" id="obj-av-3548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3548</td><td class="n">FreshAirDamp_Aout.Val_Hw_R</td><td class="d">Fresh air damper - Hardware value writes from board; Modbus IR156</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3724" data-i="3549" data-acc="R" data-u="" id="obj-av-3549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3549</td><td class="n">ReHeatCoil_Aout.Val_W</td><td class="d">Reheat heater; Modbus IR157</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3725" data-i="3550" data-acc="R" data-u="" id="obj-av-3550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3550</td><td class="n">ReHeatCoil_Aout.Val_Hw_R</td><td class="d">Reheat heater - Hardware value writes from board; Modbus IR158</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3726" data-i="3551" data-acc="R" data-u="" id="obj-av-3551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3551</td><td class="n">PreHeatCoil_Aout.Val_W</td><td class="d">Pre-Heating heater; Modbus IR159</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3727" data-i="3552" data-acc="R" data-u="" id="obj-av-3552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3552</td><td class="n">PreHeatCoil_Aout.Val_Hw_R</td><td class="d">Pre-Heating heater - Hardware value writes from board; Modbus IR160</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3728" data-i="3553" data-acc="R" data-u="" id="obj-av-3553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3553</td><td class="n">OA_Coil_Aout.Val_W</td><td class="d">Outdoor air pre-treatment heater; Modbus IR161</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3729" data-i="3554" data-acc="R" data-u="" id="obj-av-3554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3554</td><td class="n">OA_Coil_Aout.Val_Hw_R</td><td class="d">Outdoor air pre-treatment heater - Hardware value writes from board; Modbus IR162</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3730" data-i="3555" data-acc="R" data-u="" id="obj-av-3555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3555</td><td class="n">MainCoil_Aout.Val_W</td><td class="d">Main coil valve; Modbus IR163</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3731" data-i="3556" data-acc="R" data-u="" id="obj-av-3556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3556</td><td class="n">MainCoil_Aout.Val_Hw_R</td><td class="d">Main coil valve - Hardware value writes from board; Modbus IR164</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3732" data-i="3558" data-acc="R" data-u="" id="obj-av-3558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3558</td><td class="n">ThrmlWheel_Aout.Val_Hw_R</td><td class="d">Thermal wheel - Hardware value writes from board; Modbus IR166</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3733" data-i="3559" data-acc="R" data-u="" id="obj-av-3559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3559</td><td class="n">Humidifier_Aout.Val_W</td><td class="d">Humidifier; Modbus IR167</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3734" data-i="3560" data-acc="R" data-u="" id="obj-av-3560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3560</td><td class="n">Humidifier_Aout.Val_Hw_R</td><td class="d">Humidifier - Hardware value writes from board; Modbus IR168</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3735" data-i="3562" data-acc="R" data-u="" id="obj-av-3562"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3562</td><td class="n">ExhAirDamp_Aout.Val_Hw_R</td><td class="d">Exhaust air damper - Hardware value writes from board; Modbus IR170</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3736" data-i="3564" data-acc="R" data-u="" id="obj-av-3564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3564</td><td class="n">AuxAout_1.Val_Hw_R</td><td class="d">Auxiliary output 1 - Hardware value writes from board; Modbus IR172</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3737" data-i="3566" data-acc="R" data-u="" id="obj-av-3566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3566</td><td class="n">AuxAout_2.Val_Hw_R</td><td class="d">Auxiliary output 2 - Hardware value writes from board; Modbus IR174</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3738" data-i="3568" data-acc="R" data-u="" id="obj-av-3568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3568</td><td class="n">AuxAout_3.Val_Hw_R</td><td class="d">Auxiliary output 3 - Hardware value writes from board; Modbus IR176</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3739" data-i="3570" data-acc="R" data-u="" id="obj-av-3570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3570</td><td class="n">AuxAout_4.Val_Hw_R</td><td class="d">Auxiliary output 4 - Hardware value writes from board; Modbus IR178</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3740" data-i="3571" data-acc="R" data-u="" id="obj-av-3571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3571</td><td class="n">IEC_Aout.Val_W</td><td class="d">IEC; Modbus IR179</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3741" data-i="3572" data-acc="R" data-u="" id="obj-av-3572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3572</td><td class="n">IEC_Aout.Val_Hw_R</td><td class="d">IEC - Hardware value writes from board; Modbus IR180</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3742" data-i="3573" data-acc="R" data-u="" id="obj-av-3573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3573</td><td class="n">Recovery_Aout.Val_W</td><td class="d">Recovery pump; Modbus IR181</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3743" data-i="3574" data-acc="R" data-u="" id="obj-av-3574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3574</td><td class="n">Recovery_Aout.Val_Hw_R</td><td class="d">Recovery pump - Hardware value writes from board; Modbus IR182</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3744" data-i="3575" data-acc="R" data-u="" id="obj-av-3575"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3575</td><td class="n">SupplyAirDamp_Aout.Val_W</td><td class="d">Supply air damper; Modbus IR183</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3745" data-i="3576" data-acc="R" data-u="" id="obj-av-3576"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3576</td><td class="n">SupplyAirDamp_Aout.Val_Hw_R</td><td class="d">Supply air damper - Hardware value writes from board; Modbus IR184</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3746" data-i="3577" data-acc="R" data-u="" id="obj-av-3577"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3577</td><td class="n">RetAirDamp_Aout.Val_W</td><td class="d">Return air damper; Modbus IR185</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3747" data-i="3578" data-acc="R" data-u="" id="obj-av-3578"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3578</td><td class="n">RetAirDamp_Aout.Val_Hw_R</td><td class="d">Return air damper - Hardware value writes from board; Modbus IR186</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3748" data-i="3579" data-acc="R" data-u="" id="obj-piv-3579"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3579</td><td class="n">AlarmsMng.AlrmHour</td><td class="d">Alarm timestamp to which alarm index refers, hour; Modbus IR187</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3749" data-i="3580" data-acc="R" data-u="" id="obj-piv-3580"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3580</td><td class="n">AlarmsMng.AlrmMinute</td><td class="d">Alarm timestamp to which alarm index refers, minute; Modbus IR188</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3750" data-i="3581" data-acc="R" data-u="" id="obj-piv-3581"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3581</td><td class="n">AlarmsMng.AlrmDay</td><td class="d">Alarm timestamp to which alarm index refers, day; Modbus IR189</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3751" data-i="3582" data-acc="R" data-u="" id="obj-piv-3582"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3582</td><td class="n">AlarmsMng.AlrmMonth</td><td class="d">Alarm timestamp to which alarm index refers, month; Modbus IR190</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3752" data-i="3583" data-acc="R" data-u="" id="obj-piv-3583"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3583</td><td class="n">AlarmsMng.AlrmYear</td><td class="d">Alarm timestamp to which alarm index refers, year; Modbus IR191</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3753" data-i="3584" data-acc="R" data-u="" id="obj-piv-3584"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3584</td><td class="n">AlarmsMng.AlrmLogHour</td><td class="d">Alarm log. timestamp to which alarm log. index refers, hour; Modbus IR192</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3754" data-i="3585" data-acc="R" data-u="" id="obj-piv-3585"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3585</td><td class="n">AlarmsMng.AlrmLogMinute</td><td class="d">Alarm log. timestamp to which alarm log. index refers, minute; Modbus IR193</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3755" data-i="3586" data-acc="R" data-u="" id="obj-piv-3586"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3586</td><td class="n">AlarmsMng.AlrmLogDay</td><td class="d">Alarm log. timestamp to which alarm log. index refers, day; Modbus IR194</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3756" data-i="3587" data-acc="R" data-u="" id="obj-piv-3587"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3587</td><td class="n">AlarmsMng.AlrmLogMonth</td><td class="d">Alarm log. timestamp to which alarm log. index refers, month; Modbus IR195</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3757" data-i="3588" data-acc="R" data-u="" id="obj-piv-3588"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3588</td><td class="n">AlarmsMng.AlrmLogYear</td><td class="d">Alarm log. timestamp to which alarm log. index refers, year; Modbus IR196</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3758" data-i="3589" data-acc="R" data-u="" id="obj-iv-3589"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3589</td><td class="n">AlarmsMng.ErrParamExpAlrms</td><td class="d">32-bit (2 Modbus registers); Modbus IR197</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3759" data-i="3590" data-acc="R" data-u="" id="obj-iv-3590"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3590</td><td class="n">Scheduler_OnOffUnit.OnOffByKeb_SecLeft</td><td class="d">Seconds left before switching on/ff by keyboard; Modbus IR199</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3760" data-i="3591" data-acc="R" data-u="" id="obj-piv-3591"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3591</td><td class="n">Scheduler_OnOffUnit.PartyMode_CntDwn</td><td class="d">Party mode countdown; 32-bit (2 Modbus registers); Modbus IR200</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3761" data-i="3592" data-acc="R" data-u="" id="obj-piv-3592"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3592</td><td class="n">Dampers.DampersStatus</td><td class="d">0: Off; 1: Startup; 2: On; 3: Shutdown;; Modbus IR202</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3762" data-i="3593" data-acc="R" data-u="" id="obj-av-3593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3593</td><td class="n">MaskMng.HeatExchgReq</td><td class="d">Modbus IR203</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3763" data-i="3594" data-acc="R" data-u="" id="obj-piv-3594"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3594</td><td class="n">MaskMng.HeatExchgStatusSyn</td><td class="d">Heat exchanger status (0: recovery; 1: freecooling; 2: freeheating; 3: ...; Modbus IR204</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3764" data-i="3595" data-acc="R" data-u="" id="obj-av-3595"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3595</td><td class="n">HeatExchanger.HeatExchgEfficiency</td><td class="d">Heat exchanger efficiency (see comment on the algorithm for the formula); Modbus IR205</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3765" data-i="3596" data-acc="R" data-u="" id="obj-av-3596"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3596</td><td class="n">RetAirFlwVal</td><td class="d">Return air flw value; Modbus IR206</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3766" data-i="3597" data-acc="R" data-u="" id="obj-av-3597"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3597</td><td class="n">AirFlwVal</td><td class="d">Input probe air flow; Modbus IR207</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3767" data-i="3598" data-acc="R" data-u="" id="obj-av-3598"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3598</td><td class="n">SupplyFanReq</td><td class="d">Supply fan request; Modbus IR208</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3768" data-i="3599" data-acc="R" data-u="" id="obj-piv-3599"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3599</td><td class="n">ComStatus_Supply_EBM_1</td><td class="d">Communication status of supply ebm fan (0:Online; 1:Offline; 2:Invalid packet; ...; Modbus IR209</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3769" data-i="3600" data-acc="R" data-u="" id="obj-piv-3600"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3600</td><td class="n">SupplyFanAct</td><td class="d">Percentage of activation of ebmpapst supply fan; Modbus IR210</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3770" data-i="3601" data-acc="R" data-u="" id="obj-av-3601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3601</td><td class="n">RetFanReq</td><td class="d">Return fan request; Modbus IR211</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3771" data-i="3602" data-acc="R" data-u="" id="obj-piv-3602"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3602</td><td class="n">ComStatus_Return_EBM_1</td><td class="d">Communication status of return ebm fan (0:Online; 1:Offline; 2:Invalid packet; ...; Modbus IR212</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3772" data-i="3603" data-acc="R" data-u="" id="obj-piv-3603"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3603</td><td class="n">RetFanAct</td><td class="d">Percentage of activation of ebmpapst return fan; Modbus IR213</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3773" data-i="3604" data-acc="R" data-u="" id="obj-av-3604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3604</td><td class="n">Fans_regulation.RetFan_AirQuality_SetPOffs</td><td class="d">Return fan - Air quality setpoint offset; Modbus IR214</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3774" data-i="3605" data-acc="R" data-u="" id="obj-av-3605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3605</td><td class="n">Fans_regulation.SupplyFan_AirQuality_SetPOffs</td><td class="d">Supply fan - Air quality setpoint offset; Modbus IR215</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3775" data-i="3606" data-acc="R" data-u="" id="obj-av-3606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3606</td><td class="n">AirQuality_Damps_RegReq</td><td class="d">Air Quality - Dampers regulation request; Modbus IR216</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3776" data-i="3607" data-acc="R" data-u="" id="obj-av-3607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3607</td><td class="n">AirQuality_Fans_RegReq</td><td class="d">Air Quality - Fans regulation request; Modbus IR217</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3777" data-i="3608" data-acc="R" data-u="" id="obj-av-3608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3608</td><td class="n">SupplyTempRegSetP</td><td class="d">Supply temperature regulation set point; Modbus IR218</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3778" data-i="3609" data-acc="R" data-u="" id="obj-av-3609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3609</td><td class="n">PreHeatCoilRegReq</td><td class="d">Pre-heating request from PID Seq; Modbus IR219</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3779" data-i="3610" data-acc="R" data-u="" id="obj-av-3610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3610</td><td class="n">PreHeatCoilReq</td><td class="d">Pre-heating request; Modbus IR220</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3780" data-i="3611" data-acc="R" data-u="" id="obj-av-3611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3611</td><td class="n">Coils.ModulMainCoilReq</td><td class="d">Cooling/Heating coil request; Modbus IR221</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3781" data-i="3612" data-acc="R" data-u="" id="obj-av-3612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3612</td><td class="n">ReHeatCoilRegReq</td><td class="d">Post-heating request from PID Seq; Modbus IR222</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3782" data-i="3613" data-acc="R" data-u="" id="obj-av-3613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3613</td><td class="n">ReHeatCoilReq</td><td class="d">Post-heating request; Modbus IR223</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3783" data-i="3614" data-acc="R" data-u="" id="obj-av-3614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3614</td><td class="n">CondTemp</td><td class="d">Condensing temperature; Modbus IR224</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3784" data-i="3615" data-acc="R" data-u="" id="obj-iv-3615"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3615</td><td class="n">MaskMng.CompStatusMsk</td><td class="d">Modbus IR225</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3785" data-i="3616" data-acc="R" data-u="" id="obj-iv-3616"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3616</td><td class="n">MaskMng.CompOnOffCntDwn</td><td class="d">OnOff compressor countdown; 32-bit (2 Modbus registers); Modbus IR226</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3786" data-i="3617" data-acc="R" data-u="" id="obj-av-3617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3617</td><td class="n">CompReq</td><td class="d">Compressor request; Modbus IR228</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3787" data-i="3618" data-acc="R" data-u="" id="obj-av-3618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3618</td><td class="n">Data_EVD_Emb_1.EVD.Variables.SH_EvapTemp.Val</td><td class="d">EVD parameters - Status variables - Evaporation temperature; Modbus IR229</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3788" data-i="3619" data-acc="R" data-u="" id="obj-av-3619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3619</td><td class="n">Data_EVD_Emb_1.EVD.Variables.CondTemp.Val</td><td class="d">EVD parameters - Status variables - Condensing temperature; Modbus IR230</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3789" data-i="3620" data-acc="R" data-u="" id="obj-iv-3620"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3620</td><td class="n">MaskMng.BLDC_CompStatus</td><td class="d">For mask usage; Modbus IR231</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3790" data-i="3621" data-acc="R" data-u="" id="obj-iv-3621"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3621</td><td class="n">MaskMng.BLDC_CompCntDwn</td><td class="d">For mask usage; 32-bit (2 Modbus registers); Modbus IR232</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3791" data-i="3622" data-acc="R" data-u="" id="obj-av-3622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3622</td><td class="n">BLDC_PwrReq</td><td class="d">BLDC power request; Modbus IR234</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3792" data-i="3623" data-acc="R" data-u="" id="obj-av-3623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3623</td><td class="n">MaskMng.BLDC_CompPerc_Scaled</td><td class="d">BLDC Compressore run request scaled with the custom maximum limit; Modbus IR235</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3793" data-i="3624" data-acc="R" data-u="" id="obj-iv-3624"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3624</td><td class="n">BLDC_compressor.EnvZone</td><td class="d">0=Null;1=OK;2=Max.comp.rat;3=Max.dsc.P.;4=Curr.limit;5=Max. suct.P.;6=Min.comp.rat;7=Min.DeltaP;8=Min.dsc.P.;9=Min.suct.P.; Modbus IR236</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3794" data-i="3625" data-acc="R" data-u="" id="obj-iv-3625"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3625</td><td class="n">BLDCtoEVD.RegSubTyp</td><td class="d">BLDC to EVD parameters - EVD regulation subtype; Modbus IR237</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3795" data-i="3626" data-acc="R" data-u="" id="obj-iv-3626"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3626</td><td class="n">MaskMng.EEV_Status</td><td class="d">For mask usage; Modbus IR238</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3796" data-i="3627" data-acc="R" data-u="" id="obj-av-3627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3627</td><td class="n">Data_EVD_Emb_1.EVD.Variables.SH.Val</td><td class="d">EVD parameters - Status variables - Superheat; Modbus IR239</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3797" data-i="3628" data-acc="R" data-u="" id="obj-av-3628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3628</td><td class="n">BLDC_compressor.Info_PWRP1.Info_RotorSpeed_rps</td><td class="d">Inverter Power Plus Info - Current rotor speed [rps]; Modbus IR240</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3798" data-i="3629" data-acc="R" data-u="" id="obj-av-3629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3629</td><td class="n">Data_EVD_Emb_1.EVD.Variables.EEV_PosPercent.Val</td><td class="d">EVD parameters - Status variables - Valve opening; Modbus IR241</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3799" data-i="3630" data-acc="R" data-u="" id="obj-iv-3630"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3630</td><td class="n">MaskMng.CompEnvCntDwn</td><td class="d">Modbus IR242</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3800" data-i="3631" data-acc="R" data-u="" id="obj-iv-3631"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3631</td><td class="n">Data_EVD_Emb_1.EVD.Variables.EEV_PosSteps.Val</td><td class="d">EVD parameters - Status variables - Valve position; Modbus IR243</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3801" data-i="3632" data-acc="R" data-u="" id="obj-av-3632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3632</td><td class="n">MaskMng.EEVSet</td><td class="d">For mask usage; Modbus IR244</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3802" data-i="3633" data-acc="R" data-u="" id="obj-av-3633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3633</td><td class="n">Data_EVD_Emb_1.EVD.Variables.DscgSH.Val</td><td class="d">EVD parameters - Status variables - Discharge superheat; Modbus IR245</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3803" data-i="3634" data-acc="R" data-u="" id="obj-av-3634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3634</td><td class="n">HumDehumReg.HumDehum_RegHum_Rel</td><td class="d">Humidification/Dehumidification: Relative humidity variable; Modbus IR246</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3804" data-i="3635" data-acc="R" data-u="" id="obj-av-3635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3635</td><td class="n">HumDehumReg.HumDehum_RegHum_Abs</td><td class="d">Humidification/Dehumidification: Absolute humidity variable; Modbus IR247</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3805" data-i="3636" data-acc="R" data-u="" id="obj-av-3636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3636</td><td class="n">HumDehumReg.HumDehum_SetP_Abs</td><td class="d">Humidification/Dehumidification: Absolute setpoint; Modbus IR248</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3806" data-i="3637" data-acc="R" data-u="" id="obj-av-3637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3637</td><td class="n">HumRegReq</td><td class="d">Humidification request from PID Seq; Modbus IR249</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3807" data-i="3638" data-acc="R" data-u="" id="obj-av-3638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3638</td><td class="n">DehumRegReq</td><td class="d">Dehumidification request; Modbus IR250</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3808" data-i="3639" data-acc="R" data-u="" id="obj-av-3639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3639</td><td class="n">Dehum_DewPointSetP</td><td class="d">Dew point set point for dehumidification; Modbus IR251</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3809" data-i="3640" data-acc="R" data-u="" id="obj-av-3640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3640</td><td class="n">AuxiliaryRegulation.AuxReg1_Info.RegVal</td><td class="d">Auxiliary regulation 1: Informations - Regulation value; Modbus IR252</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3810" data-i="3641" data-acc="R" data-u="" id="obj-av-3641"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3641</td><td class="n">AuxiliaryRegulation.AuxReg2_Info.RegVal</td><td class="d">Auxiliary regulation 2: Informations - Regulation value; Modbus IR253</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3811" data-i="3642" data-acc="R" data-u="" id="obj-av-3642"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3642</td><td class="n">AuxiliaryRegulation.AuxReg3_Info.RegVal</td><td class="d">Auxiliary regulation 3: Informations - Regulation value; Modbus IR254</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3812" data-i="3643" data-acc="R" data-u="" id="obj-av-3643"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3643</td><td class="n">AuxiliaryRegulation.AuxReg4_Info.RegVal</td><td class="d">Auxiliary regulation 4: Informations - Regulation value; Modbus IR255</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3813" data-i="3644" data-acc="R" data-u="" id="obj-piv-3644"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3644</td><td class="n">Scheduler_OnOffUnit.SchedSrc</td><td class="d">Scheduler source (DIN, Party mode, SPV, cpCO, th-Tune); Modbus IR256</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3814" data-i="3645" data-acc="R" data-u="" data-min="1" id="obj-piv-3645"><td class="t"><abbr title="Positive Integer Value">PIV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3645</td><td class="n">SchedStatus</td><td class="d">Unit status currently active: 0=Off; 1=Economy; 2=Pre-comfort; 3=Comfort; Modbus IR257</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3815" data-i="3646" data-acc="R" data-u="" id="obj-av-3646"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3646</td><td class="n">KWater_MB.HR18_ExtT</td><td class="d">KWater modbus variables - External temperature; Modbus IR258</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3816" data-i="3647" data-acc="R" data-u="" id="obj-av-3647"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3647</td><td class="n">KWater_MB.HR21_TCircKAir</td><td class="d">KWater modbus variables - KAir circuit temperature; Modbus IR259</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3817" data-i="3648" data-acc="R" data-u="" id="obj-piv-3648"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3648</td><td class="n">kWater_UnitStatus</td><td class="d">Unit status kwater; Modbus IR260</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3818" data-i="3649" data-acc="R" data-u="" id="obj-av-3649"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3649</td><td class="n">HumifogMng.HUMFOG_PwrReq</td><td class="d">Power request; Modbus IR261</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3819" data-i="3650" data-acc="R" data-u="" id="obj-av-3650"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3650</td><td class="n">HumifogMng.HUMFOG_ActualProd</td><td class="d">Actual production of rack (kg/h-lb/h); Modbus IR262</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3820" data-i="3651" data-acc="R" data-u="" id="obj-piv-3651"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3651</td><td class="n">HumifogMng.HUMFOG_HoursWorsk</td><td class="d">Pump running hour humifog; 32-bit (2 Modbus registers); Modbus IR263</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3821" data-i="3652" data-acc="R" data-u="" id="obj-iv-3652"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3652</td><td class="n">HumifogMng.HUMFOG_UnitStatus</td><td class="d">Machine status; Modbus IR265</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3822" data-i="3653" data-acc="R" data-u="" id="obj-av-3653"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3653</td><td class="n">IEC_Req</td><td class="d">IEC: request; Modbus IR266</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3823" data-i="3654" data-acc="R" data-u="" id="obj-av-3654"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3654</td><td class="n">IEC.IEC_HUMFOG_ActualProd</td><td class="d">Actual production of rack (kg/h-lb/h); Modbus IR267</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3824" data-i="3655" data-acc="R" data-u="" id="obj-piv-3655"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3655</td><td class="n">IEC.IEC_HUMFOG_HoursWorks</td><td class="d">Pump running hour humifog; 32-bit (2 Modbus registers); Modbus IR268</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3825" data-i="3656" data-acc="R" data-u="" id="obj-iv-3656"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3656</td><td class="n">IEC.IEC_HUMFOG_UnitStatus</td><td class="d">Machine status; Modbus IR270</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3826" data-i="3657" data-acc="R" data-u="" id="obj-av-3657"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3657</td><td class="n">uChiller_mng.Info_uCh.BLDC_rps_Circ1</td><td class="d">Split an int value into digits - rps bldc circ1 ...; Modbus IR271</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3827" data-i="3658" data-acc="R" data-u="" id="obj-iv-3658"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3658</td><td class="n">uChiller_mng.Info_uCh.EEV_PosPerc_Circ1</td><td class="d">Split an int value into digits - Opn1 - EEV ...; Modbus IR272</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3828" data-i="3659" data-acc="R" data-u="" id="obj-av-3659"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3659</td><td class="n">uChiller_mng.Info_uCh.DscgPCirc1</td><td class="d">Split an int value into digits - dSP1-Discharge press. probe ...; Modbus IR273</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3829" data-i="3660" data-acc="R" data-u="" id="obj-av-3660"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3660</td><td class="n">uChiller_mng.Info_uCh.SuctPCirc1</td><td class="d">Split an int value into digits - ScP1-Suction press. of circ.1; Modbus IR274</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3830" data-i="3661" data-acc="R" data-u="" id="obj-iv-3661"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3661</td><td class="n">uChiller_mng.UnitStatus_uCh</td><td class="d">Unitstatus(0=OffByDI; 1=OffByKeyb; 2=OffBySched; 3=OffByBMS; 4=OffByChgOvr; 5=OffByAl; 6=Dfr; 7=StdBy; 14=FCOn; 15=CoolOn; ...; Modbus IR275</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3831" data-i="3662" data-acc="R" data-u="" id="obj-av-3662"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3662</td><td class="n">uChiller_mng.Info_uCh.BLDC_rps_Circ2</td><td class="d">Split an int value into digits - rps bldc circ2 ...; Modbus IR276</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3832" data-i="3663" data-acc="R" data-u="" id="obj-piv-3663"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3663</td><td class="n">GeneralMng.CurrVer.X</td><td class="d">Current version of the application according to standard - X ...; Modbus IR277</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3833" data-i="3664" data-acc="R" data-u="" id="obj-piv-3664"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3664</td><td class="n">GeneralMng.CurrVer.Y</td><td class="d">Current version of the application according to standard - Y ...; Modbus IR278</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3834" data-i="3665" data-acc="R" data-u="" id="obj-piv-3665"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3665</td><td class="n">GeneralMng.CurrVer.Z</td><td class="d">Current version of the application according to standard - Z ...; Modbus IR279</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3835" data-i="3666" data-acc="R" data-u="" id="obj-piv-3666"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3666</td><td class="n">GeneralMng.CurrVer.D</td><td class="d">Current version of the application according to standard - D ...; Modbus IR280</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3836" data-i="3667" data-acc="R" data-u="" id="obj-piv-3667"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3667</td><td class="n">GeneralMng.OsVersion[1]</td><td class="d">Application version; 32-bit (2 Modbus registers); Modbus IR281</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3837" data-i="3668" data-acc="R" data-u="" id="obj-piv-3668"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3668</td><td class="n">GeneralMng.OsVersion[2]</td><td class="d">Application version; 32-bit (2 Modbus registers); Modbus IR283</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3838" data-i="3669" data-acc="R" data-u="" id="obj-piv-3669"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3669</td><td class="n">GeneralMng.OsVersion[3]</td><td class="d">Application version; 32-bit (2 Modbus registers); Modbus IR285</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3839" data-i="3670" data-acc="R" data-u="" id="obj-piv-3670"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3670</td><td class="n">GeneralMng.BoardTyp[1]</td><td class="d">Type of board (12 = c.pCO, 13 = uPC, 14 ...; 32-bit; Modbus IR287</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3840" data-i="3671" data-acc="R" data-u="" id="obj-piv-3671"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3671</td><td class="n">GeneralMng.BoardTyp[2]</td><td class="d">Type of board (12 = c.pCO, 13 = uPC, 14 ...; 32-bit; Modbus IR289</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3841" data-i="3672" data-acc="R" data-u="" id="obj-piv-3672"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3672</td><td class="n">VarToShow.IdxChName</td><td class="d">Modbus IR291</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3842" data-i="3673" data-acc="R" data-u="" id="obj-piv-3673"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3673</td><td class="n">VarToShow.Board</td><td class="d">Modbus IR292</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3843" data-i="3674" data-acc="R" data-u="" id="obj-piv-3674"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3674</td><td class="n">VarToShow.Ch_Id</td><td class="d">Modbus IR293</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3844" data-i="3675" data-acc="R" data-u="" id="obj-av-3675"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3675</td><td class="n">ObjMsk.ValStaticPress</td><td class="d">High/low limit alarm with hysteresis - Value static pressure; Modbus IR294</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3845" data-i="3676" data-acc="R" data-u="" id="obj-av-3676"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3676</td><td class="n">ObjMsk.ValAirQual</td><td class="d">High/low limit alarm with hysteresis - Value air quality; Modbus IR295</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3846" data-i="3677" data-acc="R" data-u="" id="obj-av-3677"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3677</td><td class="n">ObjMsk.ValRfrgPress</td><td class="d">High/low limit alarm with hysteresis - Value refrigerant pressure; Modbus IR296</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3847" data-i="3678" data-acc="R" data-u="" id="obj-av-3678"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3678</td><td class="n">ObjMsk.ValFlowRate</td><td class="d">High/low limit alarm with hysteresis - Value flow rate; Modbus IR297</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3848" data-i="3679" data-acc="R" data-u="" id="obj-av-3679"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3679</td><td class="n">ObjMsk.ValAirFlow</td><td class="d">High/low limit alarm with hysteresis - Value air flow; Modbus IR298</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3849" data-i="3680" data-acc="R" data-u="" id="obj-av-3680"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3680</td><td class="n">ObjMsk.ValTemp</td><td class="d">High/low limit alarm with hysteresis - Value temperature; Modbus IR299</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3850" data-i="3681" data-acc="R" data-u="" id="obj-av-3681"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3681</td><td class="n">ObjMsk.ValHum</td><td class="d">High/low limit alarm with hysteresis - Value humidity; Modbus IR300</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3851" data-i="3682" data-acc="R" data-u="" id="obj-av-3682"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3682</td><td class="n">ObjMsk.ValAout</td><td class="d">High/low limit alarm with hysteresis - Value analog output; Modbus IR301</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3852" data-i="3683" data-acc="R" data-u="" id="obj-av-3683"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3683</td><td class="n">ObjMsk.ValGeneric</td><td class="d">High/low limit alarm with hysteresis - Value generic probe; Modbus IR302</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3853" data-i="3684" data-acc="R" data-u="" id="obj-av-3684"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3684</td><td class="n">ObjMsk.ValPercent</td><td class="d">High/low limit alarm with hysteresis - Value percent probe; Modbus IR303</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3854" data-i="3685" data-acc="R" data-u="" id="obj-piv-3685"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3685</td><td class="n">SupplyFan_MainMask</td><td class="d">Used only for main mask; Modbus IR304</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3855" data-i="3686" data-acc="R" data-u="" id="obj-piv-3686"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3686</td><td class="n">MaskMng.RetFan_MainMask</td><td class="d">Used only for main mask; Modbus IR305</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3856" data-i="3687" data-acc="R" data-u="" id="obj-piv-3687"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3687</td><td class="n">Hour</td><td class="d">Actual hour; Modbus IR306</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3857" data-i="3688" data-acc="R" data-u="" id="obj-piv-3688"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3688</td><td class="n">Minute</td><td class="d">Actual minute; Modbus IR307</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3858" data-i="3689" data-acc="R" data-u="" id="obj-piv-3689"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3689</td><td class="n">Scheduler_OnOffUnit.UnitStatus</td><td class="d">Unit status; Modbus IR308</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3859" data-i="3690" data-acc="R" data-u="" id="obj-piv-3690"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3690</td><td class="n">Ebmpapst_SupplyFan.InfoSpeed_EBM_1.CurrSpeed</td><td class="d">Current speed in [rpm] of the fan for Ebmpapst fan; Modbus IR309</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3860" data-i="3691" data-acc="R" data-u="" id="obj-piv-3691"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3691</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_1.DC_Link_V</td><td class="d">DC link voltage for Ebmpapst fan; Modbus IR310</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3861" data-i="3692" data-acc="R" data-u="" id="obj-piv-3692"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3692</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_1.DC_Link_A</td><td class="d">DC link current for Ebmpapst fan; Modbus IR311</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3862" data-i="3693" data-acc="R" data-u="" id="obj-piv-3693"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3693</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_1.CurrPower</td><td class="d">Current power in [W] for Ebmpapst fan; Modbus IR312</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3863" data-i="3694" data-acc="R" data-u="" id="obj-piv-3694"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3694</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_1.ElectrTemp</td><td class="d">Internal circuit temperature for Ebmpapst fan; Modbus IR313</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3864" data-i="3695" data-acc="R" data-u="" id="obj-piv-3695"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3695</td><td class="n">Ebmpapst_SupplyFan.MotStatus_EBM_1.IR_MotStatus</td><td class="d">Motor status input register; Modbus IR314</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3865" data-i="3696" data-acc="R" data-u="" id="obj-piv-3696"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3696</td><td class="n">Ebmpapst_SupplyFan.Warn_EBM_1.IR_Warn</td><td class="d">Warining input register (Bitfield); Modbus IR315</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3866" data-i="3697" data-acc="R" data-u="" id="obj-piv-3697"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3697</td><td class="n">Ebmpapst_SupplyFan.InfoSpeed_EBM_1.MaxSpeed</td><td class="d">Maximum admissible speed: all read or speed in [rpm] settings ...; Modbus IR316</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3867" data-i="3698" data-acc="R" data-u="" id="obj-piv-3698"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3698</td><td class="n">Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_1</td><td class="d">Working hour counter for Ebmpapst fan; Modbus IR317</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3868" data-i="3699" data-acc="R" data-u="" id="obj-piv-3699"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3699</td><td class="n">Ebmpapst_ReturnFan.InfoSpeed_EBM_1.CurrSpeed</td><td class="d">Current speed in [rpm] of the fan for Ebmpapst fan; Modbus IR318</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3869" data-i="3700" data-acc="R" data-u="" id="obj-piv-3700"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3700</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_1.DC_Link_V</td><td class="d">DC link voltage for Ebmpapst fan; Modbus IR319</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3870" data-i="3701" data-acc="R" data-u="" id="obj-piv-3701"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3701</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_1.DC_Link_A</td><td class="d">DC link current for Ebmpapst fan; Modbus IR320</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3871" data-i="3702" data-acc="R" data-u="" id="obj-piv-3702"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3702</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_1.CurrPower</td><td class="d">Current power in [W] for Ebmpapst fan; Modbus IR321</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3872" data-i="3703" data-acc="R" data-u="" id="obj-piv-3703"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3703</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_1.ElectrTemp</td><td class="d">Internal circuit temperature for Ebmpapst fan; Modbus IR322</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3873" data-i="3704" data-acc="R" data-u="" id="obj-piv-3704"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3704</td><td class="n">Ebmpapst_ReturnFan.MotStatus_EBM_1.IR_MotStatus</td><td class="d">Motor status input register; Modbus IR323</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3874" data-i="3705" data-acc="R" data-u="" id="obj-piv-3705"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3705</td><td class="n">Ebmpapst_ReturnFan.Warn_EBM_1.IR_Warn</td><td class="d">Warining input register (Bitfield); Modbus IR324</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3875" data-i="3706" data-acc="R" data-u="" id="obj-piv-3706"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3706</td><td class="n">Ebmpapst_ReturnFan.InfoSpeed_EBM_1.MaxSpeed</td><td class="d">Maximum admissible speed: all read or speed in [rpm] settings ...; Modbus IR325</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3876" data-i="3707" data-acc="R" data-u="" id="obj-piv-3707"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3707</td><td class="n">Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_1</td><td class="d">Working hour counter for Ebmpapst fan; Modbus IR326</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3877" data-i="3708" data-acc="R" data-u="" id="obj-piv-3708"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3708</td><td class="n">ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_1.CurrSpeed_rpm</td><td class="d">Fan speed informations - Actual speed [rpm] of the Zhiel-Abegg fan; Modbus IR327</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3878" data-i="3709" data-acc="R" data-u="" id="obj-piv-3709"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3709</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.DC_LinkV</td><td class="d">Fan electrical informations - DC link voltage (V); Modbus IR328</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3879" data-i="3710" data-acc="R" data-u="" id="obj-piv-3710"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3710</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.LineV</td><td class="d">Fan electrical informations - Supply voltage (peak voltage); Modbus IR329</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3880" data-i="3711" data-acc="R" data-u="" id="obj-piv-3711"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3711</td><td class="n">ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_1.MaxSpeed_rpm</td><td class="d">Fan speed informations - Maximum set speed; Modbus IR330</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3881" data-i="3712" data-acc="R" data-u="" id="obj-piv-3712"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3712</td><td class="n">ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_1.MinSpeed_rpm</td><td class="d">Fan speed informations - Minimum set speed; Modbus IR331</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3882" data-i="3713" data-acc="R" data-u="" id="obj-piv-3713"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3713</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.MotPwr</td><td class="d">Fan electrical informations - Motor input power (W); Modbus IR332</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3883" data-i="3714" data-acc="R" data-u="" id="obj-av-3714"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3714</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.ElectronicTemp</td><td class="d">Fan electrical informations - Electronics temperature (°C); Modbus IR333</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3884" data-i="3715" data-acc="R" data-u="" id="obj-av-3715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3715</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.IGBT_temp</td><td class="d">Fan electrical informations - IGBT temperature (°C); Modbus IR334</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3885" data-i="3716" data-acc="R" data-u="" id="obj-av-3716"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3716</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.MCU_Temp</td><td class="d">Fan electrical informations - MCU temperature; Modbus IR335</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3886" data-i="3717" data-acc="R" data-u="" id="obj-av-3717"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3717</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.MotTemp</td><td class="d">Fan electrical informations - Motr temperature (°C); Modbus IR336</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3887" data-i="3718" data-acc="R" data-u="" id="obj-piv-3718"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3718</td><td class="n">FanAlrm_ZA_SupplyFan.ErrStatus</td><td class="d">Fan alarms - Error status defines errors currently detected; Modbus IR337</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3888" data-i="3719" data-acc="R" data-u="" id="obj-piv-3719"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3719</td><td class="n">ZiehlAbegg_SupplyFan.FanStatus_ZA_1.WorkingStatus</td><td class="d">Fan status (working mode, errors) - Working status defines current ...; Modbus IR338</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3889" data-i="3720" data-acc="R" data-u="" id="obj-piv-3720"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3720</td><td class="n">ZiehlAbegg_SupplyFan.FanStatus_ZA_1.WorkStatusCode</td><td class="d">Fan status (working mode, errors) - Working status code; Modbus IR339</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3890" data-i="3721" data-acc="R" data-u="" id="obj-piv-3721"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3721</td><td class="n">ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_1.CurrSpeed_rpm</td><td class="d">Fan speed informations - Actual speed [rpm] of the Zhiel-Abegg fan; Modbus IR340</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3891" data-i="3722" data-acc="R" data-u="" id="obj-piv-3722"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3722</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.DC_LinkV</td><td class="d">Fan electrical informations - DC link voltage (V); Modbus IR341</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3892" data-i="3723" data-acc="R" data-u="" id="obj-piv-3723"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3723</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.LineV</td><td class="d">Fan electrical informations - Supply voltage (peak voltage); Modbus IR342</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3893" data-i="3724" data-acc="R" data-u="" id="obj-piv-3724"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3724</td><td class="n">ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_1.MaxSpeed_rpm</td><td class="d">Fan speed informations - Maximum set speed; Modbus IR343</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3894" data-i="3725" data-acc="R" data-u="" id="obj-piv-3725"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3725</td><td class="n">ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_1.MinSpeed_rpm</td><td class="d">Fan speed informations - Minimum set speed; Modbus IR344</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3895" data-i="3726" data-acc="R" data-u="" id="obj-piv-3726"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3726</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.MotPwr</td><td class="d">Fan electrical informations - Motor input power (W); Modbus IR345</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3896" data-i="3727" data-acc="R" data-u="" id="obj-av-3727"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3727</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.ElectronicTemp</td><td class="d">Fan electrical informations - Electronics temperature (°C); Modbus IR346</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3897" data-i="3728" data-acc="R" data-u="" id="obj-av-3728"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3728</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.IGBT_temp</td><td class="d">Fan electrical informations - IGBT temperature (°C); Modbus IR347</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3898" data-i="3729" data-acc="R" data-u="" id="obj-av-3729"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3729</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.MCU_Temp</td><td class="d">Fan electrical informations - MCU temperature; Modbus IR348</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3899" data-i="3730" data-acc="R" data-u="" id="obj-av-3730"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3730</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.MotTemp</td><td class="d">Fan electrical informations - Motr temperature (°C); Modbus IR349</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3900" data-i="3731" data-acc="R" data-u="" id="obj-piv-3731"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3731</td><td class="n">FanAlrm_ZA_RetFan.ErrStatus</td><td class="d">Fan alarms - Error status defines errors currently detected; Modbus IR350</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3901" data-i="3732" data-acc="R" data-u="" id="obj-piv-3732"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3732</td><td class="n">ZiehlAbegg_ReturnFan.FanStatus_ZA_1.WorkingStatus</td><td class="d">Fan status (working mode, errors) - Working status defines current ...; Modbus IR351</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3902" data-i="3733" data-acc="R" data-u="" id="obj-piv-3733"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3733</td><td class="n">ZiehlAbegg_ReturnFan.FanStatus_ZA_1.WorkStatusCode</td><td class="d">Fan status (working mode, errors) - Working status code; Modbus IR352</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3903" data-i="3734" data-acc="R" data-u="" id="obj-piv-3734"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3734</td><td class="n">Humisonic.DevInfo_HUMS.FwRel_H</td><td class="d">Device info - Firmware release (high part); Modbus IR353</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3904" data-i="3735" data-acc="R" data-u="" id="obj-piv-3735"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3735</td><td class="n">Humisonic.DevInfo_HUMS.FwRel_L</td><td class="d">Device info - Firmware release (low part); Modbus IR354</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3905" data-i="3736" data-acc="R" data-u="" id="obj-iv-3736"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3736</td><td class="n">Humisonic.DevInfo_HUMS.UnitHrsCount</td><td class="d">Device info - Working hours of the unit; Modbus IR355</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3906" data-i="3737" data-acc="R" data-u="" id="obj-iv-3737"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3737</td><td class="n">Humisonic.Humisonic_2_1.FwVars.CtrlState</td><td class="d">Lists of variables of the device not managed by default; Modbus IR356</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3907" data-i="3738" data-acc="R" data-u="" id="obj-piv-3738"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3738</td><td class="n">Humisonic.AlrmCode_HUMS</td><td class="d">Alarm code read from device; Modbus IR357</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3908" data-i="3739" data-acc="R" data-u="" id="obj-piv-3739"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3739</td><td class="n">GeneralMng.Day</td><td class="d">Actual day; Modbus IR358</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3909" data-i="3740" data-acc="R" data-u="" id="obj-piv-3740"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3740</td><td class="n">GeneralMng.Month</td><td class="d">Actual month; Modbus IR359</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3910" data-i="3741" data-acc="R" data-u="" id="obj-piv-3741"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3741</td><td class="n">GeneralMng.Year</td><td class="d">Actual year; Modbus IR360</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3911" data-i="3742" data-acc="R" data-u="" id="obj-piv-3742"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3742</td><td class="n">GeneralMng.RTC.Hour</td><td class="d">cpCO real time clock; Modbus IR361</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
