<tr data-row data-type="PIV" data-to="22" data-o="3912" data-i="3743" data-acc="R" data-u="" id="obj-piv-3743"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3743</td><td class="n">GeneralMng.RTC.Minute</td><td class="d">cpCO real time clock; Modbus IR362</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3913" data-i="3744" data-acc="R" data-u="" id="obj-piv-3744"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3744</td><td class="n">GeneralMng.RTC.Second</td><td class="d">cpCO real time clock; Modbus IR363</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3914" data-i="3745" data-acc="R" data-u="" id="obj-piv-3745"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3745</td><td class="n">GeneralMng.LastOnDay</td><td class="d">Saving of last day before blackout; Modbus IR364</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3915" data-i="3746" data-acc="R" data-u="" id="obj-piv-3746"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3746</td><td class="n">GeneralMng.LastOnMonth</td><td class="d">Saving of last month before blackout; Modbus IR365</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3916" data-i="3747" data-acc="R" data-u="" id="obj-piv-3747"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3747</td><td class="n">GeneralMng.LastOnYear</td><td class="d">Saving of last year before blackout; Modbus IR366</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3917" data-i="3748" data-acc="R" data-u="" id="obj-piv-3748"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3748</td><td class="n">GeneralMng.LastOnHour</td><td class="d">Saving of last hour before blackout; Modbus IR367</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3918" data-i="3749" data-acc="R" data-u="" id="obj-piv-3749"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3749</td><td class="n">GeneralMng.LastOnMinute</td><td class="d">Saving of last minute before blackout; Modbus IR368</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3919" data-i="3750" data-acc="R" data-u="" id="obj-piv-3750"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3750</td><td class="n">GeneralMng.LastOnSecond</td><td class="d">Saving of last second before blackout; Modbus IR369</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3920" data-i="3751" data-acc="R" data-u="" id="obj-piv-3751"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3751</td><td class="n">GeneralMng.OffDays</td><td class="d">Number of days since the last blackout; Modbus IR370</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3921" data-i="3752" data-acc="R" data-u="" id="obj-piv-3752"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3752</td><td class="n">GeneralMng.OffHours</td><td class="d">Number of hours since the last blackout; Modbus IR371</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3922" data-i="3753" data-acc="R" data-u="" id="obj-piv-3753"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3753</td><td class="n">GeneralMng.OffMinutes</td><td class="d">Numbers of minutes since the last blackout; Modbus IR372</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3923" data-i="3754" data-acc="R" data-u="" id="obj-piv-3754"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3754</td><td class="n">GeneralMng.FB_PollT</td><td class="d">Last polling loop time (ms); 32-bit (2 Modbus registers); Modbus IR373</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3924" data-i="3755" data-acc="R" data-u="" id="obj-piv-3755"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3755</td><td class="n">GeneralMng.FB_PollLoopNo</td><td class="d">Number of Polling loops; 32-bit (2 Modbus registers); Modbus IR375</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3925" data-i="3756" data-acc="R" data-u="" id="obj-piv-3756"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3756</td><td class="n">MemWritingsNo</td><td class="d">Absolute number of writings in retain memory during the entire ...; 32-bit; Modbus IR377</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3926" data-i="3757" data-acc="R" data-u="" id="obj-piv-3757"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3757</td><td class="n">GeneralMng.PrgCycleMs</td><td class="d">Program speed in ms; Modbus IR379</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3927" data-i="3758" data-acc="R" data-u="" id="obj-av-3758"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3758</td><td class="n">GeneralMng.CyclesPerSecond</td><td class="d">Program speed in CyclePerSecond; Modbus IR380</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3928" data-i="3759" data-acc="R" data-u="" id="obj-iv-3759"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3759</td><td class="n">GeneralMng.ErrParamWizard</td><td class="d">Error communication for Import/Export blocks; 32-bit (2 Modbus registers); Modbus IR381</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3929" data-i="3760" data-acc="R" data-u="" id="obj-piv-3760"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3760</td><td class="n">GeneralMng.DayOfWeek</td><td class="d">Day of week; Modbus IR383</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3930" data-i="3761" data-acc="R" data-u="" id="obj-piv-3761"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3761</td><td class="n">Scheduler_OnOffUnit.FB_SchedulerMskMng_1.PrgsSchedMsg</td><td class="d">Modbus IR384</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3931" data-i="3762" data-acc="R" data-u="" id="obj-piv-3762"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3762</td><td class="n">WrkHrs_Unit.WrkHrs</td><td class="d">Unit - Working hours; 32-bit (2 Modbus registers); Modbus IR385</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3932" data-i="3763" data-acc="R" data-u="" id="obj-piv-3763"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3763</td><td class="n">WrkHrs_Unit.WrkHrs_Left</td><td class="d">Unit - Working hours left to the maintenance; 32-bit (2 ...; Modbus IR387</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3933" data-i="3764" data-acc="R" data-u="" id="obj-piv-3764"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3764</td><td class="n">WrkHrs_SupplyFan.WrkHrs</td><td class="d">Supply Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR389</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3934" data-i="3765" data-acc="R" data-u="" id="obj-piv-3765"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3765</td><td class="n">WrkHrs_SupplyFan.WrkHrs_Left</td><td class="d">Supply Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR391</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3935" data-i="3766" data-acc="R" data-u="" id="obj-piv-3766"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3766</td><td class="n">WrkHrs_ReturnFan.WrkHrs</td><td class="d">Return Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR393</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3936" data-i="3767" data-acc="R" data-u="" id="obj-piv-3767"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3767</td><td class="n">WrkHrs_ReturnFan.WrkHrs_Left</td><td class="d">Return Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR395</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3937" data-i="3768" data-acc="R" data-u="" id="obj-piv-3768"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3768</td><td class="n">WrkHrs_DirtyFilt.WrkHrs</td><td class="d">Dirty filters - Working hours; 32-bit (2 Modbus registers); Modbus IR397</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3938" data-i="3769" data-acc="R" data-u="" id="obj-piv-3769"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3769</td><td class="n">WrkHrs_DirtyFilt.WrkHrs_Left</td><td class="d">Dirty filters - Working hours left to the maintenance; 32-bit ...; Modbus IR399</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3939" data-i="3770" data-acc="R" data-u="" id="obj-piv-3770"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3770</td><td class="n">WrkHrs_ThrmlWheel.WrkHrs</td><td class="d">Thermal wheel - Working hours; 32-bit (2 Modbus registers); Modbus IR401</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3940" data-i="3771" data-acc="R" data-u="" id="obj-piv-3771"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3771</td><td class="n">WrkHrs_ThrmlWheel.WrkHrs_Left</td><td class="d">Thermal wheel - Working hours left to the maintenance; 32-bit ...; Modbus IR403</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3941" data-i="3772" data-acc="R" data-u="" id="obj-piv-3772"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3772</td><td class="n">WrkHrs_Comp.WrkHrs</td><td class="d">Compressor - Working hours; 32-bit (2 Modbus registers); Modbus IR405</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3942" data-i="3773" data-acc="R" data-u="" id="obj-piv-3773"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3773</td><td class="n">WrkHrs_Comp.WrkHrs_Left</td><td class="d">Compressor - Working hours left to the maintenance; 32-bit (2 ...; Modbus IR407</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3943" data-i="3774" data-acc="R" data-u="" id="obj-piv-3774"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3774</td><td class="n">WrkHrs_IEC.WrkHrs</td><td class="d">IEC - Working hours; 32-bit (2 Modbus registers); Modbus IR409</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3944" data-i="3775" data-acc="R" data-u="" id="obj-piv-3775"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3775</td><td class="n">WrkHrs_IEC.WrkHrs_Left</td><td class="d">IEC - Working hours left to the maintenance; 32-bit (2 ...; Modbus IR411</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3945" data-i="3776" data-acc="R" data-u="" id="obj-piv-3776"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3776</td><td class="n">WrkHrs_Humidifier.WrkHrs</td><td class="d">Humidifier - Working hours; 32-bit (2 Modbus registers); Modbus IR413</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3946" data-i="3777" data-acc="R" data-u="" id="obj-piv-3777"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3777</td><td class="n">WrkHrs_Humidifier.WrkHrs_Left</td><td class="d">Humidifier - Working hours left to the maintenance; 32-bit (2 ...; Modbus IR415</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3947" data-i="3778" data-acc="R" data-u="" id="obj-piv-3778"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3778</td><td class="n">WrkHrs_AuxDout.WrkHrs</td><td class="d">Auxiliary digital output - Working hours; 32-bit (2 Modbus registers); Modbus IR417</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3948" data-i="3779" data-acc="R" data-u="" id="obj-piv-3779"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3779</td><td class="n">WrkHrs_AuxDout.WrkHrs_Left</td><td class="d">Auxiliary digital output - Working hours left to the maintenance; ...; 32-bit; Modbus IR419</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3949" data-i="3780" data-acc="R" data-u="" id="obj-piv-3780"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3780</td><td class="n">WrkHrs_AuxAout.WrkHrs</td><td class="d">Auxiliary analogue output - Working hours; 32-bit (2 Modbus registers); Modbus IR421</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3950" data-i="3781" data-acc="R" data-u="" id="obj-piv-3781"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3781</td><td class="n">WrkHrs_AuxAout.WrkHrs_Left</td><td class="d">Auxiliary analogue output - Working hours left to the maintenance; ...; 32-bit; Modbus IR423</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3951" data-i="3782" data-acc="R" data-u="" id="obj-piv-3782"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3782</td><td class="n">WrkHrs_MainCoilPmp1.WrkHrs</td><td class="d">Main coil pump 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR425</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3952" data-i="3783" data-acc="R" data-u="" id="obj-piv-3783"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3783</td><td class="n">WrkHrs_MainCoilPmp1.WrkHrs_Left</td><td class="d">Main coil pump 1 - Working hours left to the ...; 32-bit; Modbus IR427</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3953" data-i="3784" data-acc="R" data-u="" id="obj-piv-3784"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3784</td><td class="n">WrkHrs_MainCoilPmp2.WrkHrs</td><td class="d">Main coil pump 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR429</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3954" data-i="3785" data-acc="R" data-u="" id="obj-piv-3785"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3785</td><td class="n">WrkHrs_MainCoilPmp2.WrkHrs_Left</td><td class="d">Main coil pump 2 - Working hours left to the ...; 32-bit; Modbus IR431</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3955" data-i="3786" data-acc="R" data-u="" id="obj-piv-3786"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3786</td><td class="n">WrkHrs_MainCoilAout.WrkHrs</td><td class="d">Main coil analog output - Working hours; 32-bit (2 Modbus registers); Modbus IR433</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3956" data-i="3787" data-acc="R" data-u="" id="obj-piv-3787"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3787</td><td class="n">WrkHrs_MainCoilAout.WrkHrs_Left</td><td class="d">Main coil analog output - Working hours left to the ...; 32-bit; Modbus IR435</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3957" data-i="3788" data-acc="R" data-u="" id="obj-piv-3788"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3788</td><td class="n">WrkHrs_MainCoilStep1.WrkHrs</td><td class="d">Main coil step 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR437</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3958" data-i="3789" data-acc="R" data-u="" id="obj-piv-3789"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3789</td><td class="n">WrkHrs_MainCoilStep1.WrkHrs_Left</td><td class="d">Main coil step 1 - Working hours left to the ...; 32-bit; Modbus IR439</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3959" data-i="3790" data-acc="R" data-u="" id="obj-piv-3790"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3790</td><td class="n">WrkHrs_MainCoilStep2.WrkHrs</td><td class="d">Main coil step 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR441</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3960" data-i="3791" data-acc="R" data-u="" id="obj-piv-3791"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3791</td><td class="n">WrkHrs_MainCoilStep2.WrkHrs_Left</td><td class="d">Main coil step 2 - Working hours left to the ...; 32-bit; Modbus IR443</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3961" data-i="3792" data-acc="R" data-u="" id="obj-piv-3792"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3792</td><td class="n">WrkHrs_MainCoilStep3.WrkHrs</td><td class="d">Main coil step 3 - Working hours; 32-bit (2 Modbus registers); Modbus IR445</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3962" data-i="3793" data-acc="R" data-u="" id="obj-piv-3793"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3793</td><td class="n">WrkHrs_MainCoilStep3.WrkHrs_Left</td><td class="d">Main coil step 3 - Working hours left to the ...; 32-bit; Modbus IR447</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3963" data-i="3794" data-acc="R" data-u="" id="obj-piv-3794"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3794</td><td class="n">WrkHrs_MainCoilStep4.WrkHrs</td><td class="d">Main coil step 4 - Working hours; 32-bit (2 Modbus registers); Modbus IR449</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3964" data-i="3795" data-acc="R" data-u="" id="obj-piv-3795"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3795</td><td class="n">WrkHrs_MainCoilStep4.WrkHrs_Left</td><td class="d">Main coil step 4 - Working hours left to the ...; 32-bit; Modbus IR451</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3965" data-i="3796" data-acc="R" data-u="" id="obj-piv-3796"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3796</td><td class="n">WrkHrs_PreHeatCoilPmp1.WrkHrs</td><td class="d">Pre-heat coil pump 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR453</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3966" data-i="3797" data-acc="R" data-u="" id="obj-piv-3797"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3797</td><td class="n">WrkHrs_PreHeatCoilPmp1.WrkHrs_Left</td><td class="d">Pre-heat coil pump 1 - Working hours left to the ...; 32-bit; Modbus IR455</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3967" data-i="3798" data-acc="R" data-u="" id="obj-piv-3798"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3798</td><td class="n">WrkHrs_PreHeatCoilPmp2.WrkHrs</td><td class="d">Pre-heat coil pump 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR457</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3968" data-i="3799" data-acc="R" data-u="" id="obj-piv-3799"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3799</td><td class="n">WrkHrs_PreHeatCoilPmp2.WrkHrs_Left</td><td class="d">Pre-heat coil pump 2 - Working hours left to the ...; 32-bit; Modbus IR459</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3969" data-i="3800" data-acc="R" data-u="" id="obj-piv-3800"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3800</td><td class="n">WrkHrs_PreHeatCoilAout.WrkHrs</td><td class="d">Pre-heat coil analog output - Working hours; 32-bit (2 Modbus registers); Modbus IR461</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3970" data-i="3801" data-acc="R" data-u="" id="obj-piv-3801"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3801</td><td class="n">WrkHrs_PreHeatCoilAout.WrkHrs_Left</td><td class="d">Pre-heat coil analog output - Working hours left to the ...; 32-bit; Modbus IR463</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3971" data-i="3802" data-acc="R" data-u="" id="obj-piv-3802"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3802</td><td class="n">WrkHrs_PreHeatCoilStep1.WrkHrs</td><td class="d">Pre-heat coil step 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR465</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3972" data-i="3803" data-acc="R" data-u="" id="obj-piv-3803"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3803</td><td class="n">WrkHrs_PreHeatCoilStep1.WrkHrs_Left</td><td class="d">Pre-heat coil step 1 - Working hours left to the ...; 32-bit; Modbus IR467</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3973" data-i="3804" data-acc="R" data-u="" id="obj-piv-3804"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3804</td><td class="n">WrkHrs_PreHeatCoilStep2.WrkHrs</td><td class="d">Pre-heat coil step 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR469</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3974" data-i="3805" data-acc="R" data-u="" id="obj-piv-3805"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3805</td><td class="n">WrkHrs_PreHeatCoilStep2.WrkHrs_Left</td><td class="d">Pre-heat coil step 2 - Working hours left to the ...; 32-bit; Modbus IR471</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3975" data-i="3806" data-acc="R" data-u="" id="obj-piv-3806"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3806</td><td class="n">WrkHrs_PreHeatCoilStep3.WrkHrs</td><td class="d">Pre-heat coil step 3 - Working hours; 32-bit (2 Modbus registers); Modbus IR473</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3976" data-i="3807" data-acc="R" data-u="" id="obj-piv-3807"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3807</td><td class="n">WrkHrs_PreHeatCoilStep3.WrkHrs_Left</td><td class="d">Pre-heat coil step 3 - Working hours left to the ...; 32-bit; Modbus IR475</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3977" data-i="3808" data-acc="R" data-u="" id="obj-piv-3808"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3808</td><td class="n">WrkHrs_PreHeatCoilStep4.WrkHrs</td><td class="d">Pre-heat coil step 4 - Working hours; 32-bit (2 Modbus registers); Modbus IR477</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3978" data-i="3809" data-acc="R" data-u="" id="obj-piv-3809"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3809</td><td class="n">WrkHrs_PreHeatCoilStep4.WrkHrs_Left</td><td class="d">Pre-heat coil step 4 - Working hours left to the ...; 32-bit; Modbus IR479</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3979" data-i="3810" data-acc="R" data-u="" id="obj-piv-3810"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3810</td><td class="n">WrkHrs_ReHeatCoilPmp1.WrkHrs</td><td class="d">Re-heat coil pump 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR481</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3980" data-i="3811" data-acc="R" data-u="" id="obj-piv-3811"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3811</td><td class="n">WrkHrs_ReHeatCoilPmp1.WrkHrs_Left</td><td class="d">Re-heat coil pump 1 - Working hours left to the ...; 32-bit; Modbus IR483</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3981" data-i="3812" data-acc="R" data-u="" id="obj-piv-3812"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3812</td><td class="n">WrkHrs_ReHeatCoilPmp2.WrkHrs</td><td class="d">Re-heat coil pump 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR485</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3982" data-i="3813" data-acc="R" data-u="" id="obj-piv-3813"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3813</td><td class="n">WrkHrs_ReHeatCoilPmp2.WrkHrs_Left</td><td class="d">Re-heat coil pump 2 - Working hours left to the ...; 32-bit; Modbus IR487</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3983" data-i="3814" data-acc="R" data-u="" id="obj-piv-3814"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3814</td><td class="n">WrkHrs_ReHeatCoilAout.WrkHrs</td><td class="d">Re-heat coil analog output - Working hours; 32-bit (2 Modbus registers); Modbus IR489</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3984" data-i="3815" data-acc="R" data-u="" id="obj-piv-3815"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3815</td><td class="n">WrkHrs_ReHeatCoilAout.WrkHrs_Left</td><td class="d">Re-heat coil analog output - Working hours left to the ...; 32-bit; Modbus IR491</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3985" data-i="3816" data-acc="R" data-u="" id="obj-piv-3816"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3816</td><td class="n">WrkHrs_ReHeatCoilStep1.WrkHrs</td><td class="d">Re-heat coil step 1 - Working hours; 32-bit (2 Modbus registers); Modbus IR493</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3986" data-i="3817" data-acc="R" data-u="" id="obj-piv-3817"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3817</td><td class="n">WrkHrs_ReHeatCoilStep1.WrkHrs_Left</td><td class="d">Re-heat coil step 1 - Working hours left to the ...; 32-bit; Modbus IR495</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3987" data-i="3818" data-acc="R" data-u="" id="obj-piv-3818"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3818</td><td class="n">WrkHrs_ReHeatCoilStep2.WrkHrs</td><td class="d">Re-heat coil step 2 - Working hours; 32-bit (2 Modbus registers); Modbus IR497</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3988" data-i="3819" data-acc="R" data-u="" id="obj-piv-3819"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3819</td><td class="n">WrkHrs_ReHeatCoilStep2.WrkHrs_Left</td><td class="d">Re-heat coil step 2 - Working hours left to the ...; 32-bit; Modbus IR499</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3989" data-i="3820" data-acc="R" data-u="" id="obj-piv-3820"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3820</td><td class="n">WrkHrs_ReHeatCoilStep3.WrkHrs</td><td class="d">Re-heat coil step 3 - Working hours; 32-bit (2 Modbus registers); Modbus IR501</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3990" data-i="3821" data-acc="R" data-u="" id="obj-piv-3821"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3821</td><td class="n">WrkHrs_ReHeatCoilStep3.WrkHrs_Left</td><td class="d">Re-heat coil step 3 - Working hours left to the ...; 32-bit; Modbus IR503</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3991" data-i="3822" data-acc="R" data-u="" id="obj-piv-3822"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3822</td><td class="n">WrkHrs_ReHeatCoilStep4.WrkHrs</td><td class="d">Re-heat coil step 4 - Working hours; 32-bit (2 Modbus registers); Modbus IR505</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3992" data-i="3823" data-acc="R" data-u="" id="obj-piv-3823"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3823</td><td class="n">WrkHrs_ReHeatCoilStep4.WrkHrs_Left</td><td class="d">Re-heat coil step 4 - Working hours left to the ...; 32-bit; Modbus IR507</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="3993" data-i="3824" data-acc="R" data-u="" id="obj-iv-3824"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3824</td><td class="n">GeneralMng.ErrParamImpExp</td><td class="d">Error communication for Import/Export blocks; 32-bit (2 Modbus registers); Modbus IR509</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3994" data-i="3825" data-acc="R" data-u="" id="obj-piv-3825"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3825</td><td class="n">Ebmpapst_ReturnFan.ParamsChgComStatus_EBM_1.StatusNewAddrProc</td><td class="d">0:Check condition;1: Write new addr.; 2: Reboot fan firmware; 3: ...; Modbus IR511</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3995" data-i="3826" data-acc="R" data-u="" id="obj-piv-3826"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3826</td><td class="n">Ebmpapst_ReturnFan.ParamsChgComStatus_EBM_1.CommChangeStatus</td><td class="d">0:Idle; 1: Write password; 2:Write parameters; 3:Send adopt parameters; 4:Wait ...; Modbus IR512</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3996" data-i="3827" data-acc="R" data-u="" id="obj-piv-3827"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3827</td><td class="n">ZiehlAbegg_ReturnFan.FanStatus_ZA_1.CommChangeStatus</td><td class="d">Fan status (working mode, errors) - Status of the COM ...; Modbus IR513</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3997" data-i="3828" data-acc="R" data-u="" id="obj-piv-3828"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3828</td><td class="n">Humisonic.HumCylinderWorkHrsLeft</td><td class="d">Number of working hours left before check the humidifier cylinder; Modbus IR514</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3998" data-i="3829" data-acc="R" data-u="" id="obj-piv-3829"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3829</td><td class="n">Ebmpapst_SupplyFan.ParamsChgComStatus_EBM_1.StatusNewAddrProc</td><td class="d">0:Check condition;1: Write new addr.; 2: Reboot fan firmware; 3: ...; Modbus IR515</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="3999" data-i="3830" data-acc="R" data-u="" id="obj-piv-3830"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3830</td><td class="n">Ebmpapst_SupplyFan.ParamsChgComStatus_EBM_1.CommChangeStatus</td><td class="d">0:Idle; 1: Write password; 2:Write parameters; 3:Send adopt parameters; 4:Wait ...; Modbus IR516</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4000" data-i="3831" data-acc="R" data-u="" id="obj-piv-3831"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3831</td><td class="n">ZiehlAbegg_SupplyFan.FanStatus_ZA_1.CommChangeStatus</td><td class="d">Fan status (working mode, errors) - Status of the COM ...; Modbus IR517</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4001" data-i="3832" data-acc="R" data-u="" id="obj-piv-3832"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3832</td><td class="n">VDI_Conf[0].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR518</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4002" data-i="3833" data-acc="R" data-u="" id="obj-piv-3833"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3833</td><td class="n">VDI_Conf[1].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR519</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4003" data-i="3834" data-acc="R" data-u="" id="obj-piv-3834"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3834</td><td class="n">VDI_Conf[2].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR520</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4004" data-i="3835" data-acc="R" data-u="" id="obj-piv-3835"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3835</td><td class="n">VDI_Conf[3].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR521</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4005" data-i="3836" data-acc="R" data-u="" id="obj-piv-3836"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3836</td><td class="n">VDI_Conf[4].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR522</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4006" data-i="3837" data-acc="R" data-u="" id="obj-piv-3837"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3837</td><td class="n">VDI_Conf[5].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR523</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4007" data-i="3838" data-acc="R" data-u="" id="obj-piv-3838"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3838</td><td class="n">VDI_Conf[6].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR524</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4008" data-i="3839" data-acc="R" data-u="" id="obj-piv-3839"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3839</td><td class="n">VDI_Conf[7].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR525</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4009" data-i="3840" data-acc="R" data-u="" id="obj-piv-3840"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3840</td><td class="n">VDI_Conf[8].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR526</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4010" data-i="3841" data-acc="R" data-u="" id="obj-piv-3841"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3841</td><td class="n">VDI_Conf[9].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR527</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4011" data-i="3842" data-acc="R" data-u="" id="obj-piv-3842"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3842</td><td class="n">VDI_Conf[10].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR528</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4012" data-i="3843" data-acc="R" data-u="" id="obj-piv-3843"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3843</td><td class="n">VDI_Conf[11].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR529</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4013" data-i="3844" data-acc="R" data-u="" id="obj-piv-3844"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3844</td><td class="n">VDI_Conf[12].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR530</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4014" data-i="3845" data-acc="R" data-u="" id="obj-piv-3845"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3845</td><td class="n">VDI_Conf[13].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR531</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4015" data-i="3846" data-acc="R" data-u="" id="obj-piv-3846"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3846</td><td class="n">VDI_Conf[14].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR532</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4016" data-i="3847" data-acc="R" data-u="" id="obj-piv-3847"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3847</td><td class="n">VDI_Conf[15].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR533</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4017" data-i="3848" data-acc="R" data-u="" id="obj-piv-3848"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3848</td><td class="n">VDI_Conf[16].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR534</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4018" data-i="3849" data-acc="R" data-u="" id="obj-piv-3849"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3849</td><td class="n">VDI_Conf[17].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR535</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4019" data-i="3850" data-acc="R" data-u="" id="obj-piv-3850"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3850</td><td class="n">VDI_Conf[18].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR536</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4020" data-i="3851" data-acc="R" data-u="" id="obj-piv-3851"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3851</td><td class="n">VDI_Conf[19].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR537</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4021" data-i="3852" data-acc="R" data-u="" id="obj-piv-3852"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3852</td><td class="n">VDI_Conf[20].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR538</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4022" data-i="3853" data-acc="R" data-u="" id="obj-piv-3853"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3853</td><td class="n">VDI_Conf[21].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR539</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4023" data-i="3854" data-acc="R" data-u="" id="obj-piv-3854"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3854</td><td class="n">VDI_Conf[22].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR540</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4024" data-i="3855" data-acc="R" data-u="" id="obj-piv-3855"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3855</td><td class="n">VDI_Conf[23].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR541</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4025" data-i="3856" data-acc="R" data-u="" id="obj-piv-3856"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3856</td><td class="n">VDI_Conf[24].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR542</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4026" data-i="3857" data-acc="R" data-u="" id="obj-piv-3857"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3857</td><td class="n">VDI_Conf[25].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR543</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4027" data-i="3858" data-acc="R" data-u="" id="obj-piv-3858"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3858</td><td class="n">VDI_Conf[26].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR544</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4028" data-i="3859" data-acc="R" data-u="" id="obj-piv-3859"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3859</td><td class="n">VDI_Conf[27].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR545</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4029" data-i="3860" data-acc="R" data-u="" id="obj-piv-3860"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3860</td><td class="n">VDI_Conf[28].CntDwn</td><td class="d">Countdown before the next inspection; Modbus IR546</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4030" data-i="3861" data-acc="R" data-u="" id="obj-piv-3861"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3861</td><td class="n">GeneralMng.RTC_BMS.Second</td><td class="d">BMS real time clock; Modbus IR547</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4031" data-i="3862" data-acc="R" data-u="" id="obj-piv-3862"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3862</td><td class="n">GeneralMng.Zone_Read</td><td class="d">Index of the zone read; Modbus IR548</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4032" data-i="3863" data-acc="R" data-u="" id="obj-iv-3863"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3863</td><td class="n">GeneralMng.SPV_Error</td><td class="d">BMS error; Modbus IR549</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4033" data-i="3864" data-acc="R" data-u="" id="obj-piv-3864"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3864</td><td class="n">GeneralMng.IP_Byte4</td><td class="d">Automatically generated; Modbus IR550</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4034" data-i="3865" data-acc="R" data-u="" id="obj-piv-3865"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3865</td><td class="n">GeneralMng.IP_Byte3</td><td class="d">Automatically generated; Modbus IR551</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4035" data-i="3866" data-acc="R" data-u="" id="obj-piv-3866"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3866</td><td class="n">GeneralMng.IP_Byte2</td><td class="d">Automatically generated; Modbus IR552</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4036" data-i="3867" data-acc="R" data-u="" id="obj-piv-3867"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3867</td><td class="n">GeneralMng.IP_Byte1</td><td class="d">Automatically generated; Modbus IR553</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4037" data-i="3868" data-acc="R" data-u="" id="obj-piv-3868"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3868</td><td class="n">GeneralMng.GW_Byte4</td><td class="d">Automatically generated; Modbus IR554</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4038" data-i="3869" data-acc="R" data-u="" id="obj-piv-3869"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3869</td><td class="n">GeneralMng.GW_Byte3</td><td class="d">Automatically generated; Modbus IR555</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4039" data-i="3870" data-acc="R" data-u="" id="obj-piv-3870"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3870</td><td class="n">GeneralMng.GW_Byte2</td><td class="d">Automatically generated; Modbus IR556</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4040" data-i="3871" data-acc="R" data-u="" id="obj-piv-3871"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3871</td><td class="n">GeneralMng.GW_Byte1</td><td class="d">Automatically generated; Modbus IR557</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4041" data-i="3872" data-acc="R" data-u="" id="obj-piv-3872"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3872</td><td class="n">GeneralMng.NMSK_Byte4</td><td class="d">Automatically generated; Modbus IR558</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4042" data-i="3873" data-acc="R" data-u="" id="obj-piv-3873"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3873</td><td class="n">GeneralMng.NMSK_Byte3</td><td class="d">Automatically generated; Modbus IR559</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4043" data-i="3874" data-acc="R" data-u="" id="obj-piv-3874"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3874</td><td class="n">GeneralMng.NMSK_Byte2</td><td class="d">Automatically generated; Modbus IR560</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4044" data-i="3875" data-acc="R" data-u="" id="obj-piv-3875"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3875</td><td class="n">GeneralMng.NMSK_Byte1</td><td class="d">Automatically generated; Modbus IR561</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4045" data-i="3876" data-acc="R" data-u="" id="obj-piv-3876"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3876</td><td class="n">GeneralMng.DNS_Byte4</td><td class="d">Automatically generated; Modbus IR562</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4046" data-i="3877" data-acc="R" data-u="" id="obj-piv-3877"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3877</td><td class="n">GeneralMng.DNS_Byte3</td><td class="d">Automatically generated; Modbus IR563</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4047" data-i="3878" data-acc="R" data-u="" id="obj-piv-3878"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3878</td><td class="n">GeneralMng.DNS_Byte2</td><td class="d">Automatically generated; Modbus IR564</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4048" data-i="3879" data-acc="R" data-u="" id="obj-piv-3879"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3879</td><td class="n">GeneralMng.DNS_Byte1</td><td class="d">Automatically generated; Modbus IR565</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4049" data-i="3880" data-acc="R" data-u="" id="obj-iv-3880"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3880</td><td class="n">Data_EVD_Emb_1.Superparameters.MainRegulation.Val</td><td class="d">Superparameters - Main regulation; Modbus IR566</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4050" data-i="3881" data-acc="R" data-u="" id="obj-av-3881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3881</td><td class="n">Data_EVD_Emb_1.Inputs.S1.Val</td><td class="d">Probes data - Probe S1 - Value; Modbus IR567</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4051" data-i="3882" data-acc="R" data-u="" id="obj-av-3882"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3882</td><td class="n">Data_EVD_Emb_1.Inputs.S2.Val</td><td class="d">Probes data - Probe S2 - Value; Modbus IR568</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4052" data-i="3883" data-acc="R" data-u="" id="obj-av-3883"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3883</td><td class="n">Data_EVD_Emb_1.Inputs.S3.Val</td><td class="d">Probes data - Probe S3 - Value; Modbus IR569</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4053" data-i="3884" data-acc="R" data-u="" id="obj-av-3884"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3884</td><td class="n">Data_EVD_Emb_1.Inputs.S4.Val</td><td class="d">Probes data - Probe S4 - Value; Modbus IR570</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4054" data-i="3885" data-acc="R" data-u="" id="obj-piv-3885"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3885</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR104_DriveStatus</td><td class="d">0: Stop; 1: Run; 2: Alarm; 3: Crankcase heating; 4:DCbus ready); Modbus IR571</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4055" data-i="3886" data-acc="R" data-u="" id="obj-av-3886"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3886</td><td class="n">BLDC_compressor.Info_PWRP1.Info_DriveTemp</td><td class="d">Inverter Power Plus Info - Drive temperature; Modbus IR572</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4056" data-i="3887" data-acc="R" data-u="" id="obj-piv-3887"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3887</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR105_AlrmCode</td><td class="d">see doc; Modbus IR573</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4057" data-i="3888" data-acc="R" data-u="" id="obj-av-3888"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3888</td><td class="n">BLDC_compressor.Info_PWRP1.Info_FreqSetP</td><td class="d">Inverter Power Plus Info - Speed reference [Hz/rps]; Modbus IR574</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4058" data-i="3889" data-acc="R" data-u="" id="obj-av-3889"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3889</td><td class="n">BLDC_compressor.Info_PWRP1.Info_RotorSpeed_Hz</td><td class="d">Inverter Power Plus Info - Current rotor speed [Hz]; Modbus IR575</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4059" data-i="3890" data-acc="R" data-u="" id="obj-piv-3890"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3890</td><td class="n">BLDC_compressor.Info_PWRP1.Info_RotorSpeed_rpm</td><td class="d">Inverter Power Plus Info - Current rotorspeed [rpm]; Modbus IR576</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4060" data-i="3891" data-acc="R" data-u="" id="obj-av-3891"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3891</td><td class="n">BLDC_compressor.Info_PWRP1.Info_MotA</td><td class="d">Inverter Power Plus Info - Current motor current [A]; Modbus IR577</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4061" data-i="3892" data-acc="R" data-u="" id="obj-piv-3892"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3892</td><td class="n">BLDC_compressor.Info_PWRP1.Info_MotV</td><td class="d">Inverter Power Plus Info - Current motor voltage [V]; Modbus IR578</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4062" data-i="3893" data-acc="R" data-u="" id="obj-av-3893"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3893</td><td class="n">BLDC_compressor.Info_PWRP1.Info_MotPwr</td><td class="d">Inverter Power Plus Info - Current motor consumption [W]; Modbus IR579</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4063" data-i="3894" data-acc="R" data-u="" id="obj-piv-3894"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3894</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR113_DCBusVoltage</td><td class="d">DC bus voltage; Modbus IR580</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4064" data-i="3895" data-acc="R" data-u="" id="obj-piv-3895"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3895</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR134_DCBusRipple</td><td class="d">DC bus ripple; Modbus IR581</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4065" data-i="3896" data-acc="R" data-u="" id="obj-piv-3896"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3896</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR124_OperatingSwitchingFreq</td><td class="d">PWM switching frequency (0: 4kHz, 1: 6kHz, 2: 8kHz); Modbus IR582</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4066" data-i="3897" data-acc="R" data-u="" id="obj-av-3897"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3897</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR125_PreRampOutput_SpeedRef</td><td class="d">Pre-ramp output frequency reference; Modbus IR583</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4067" data-i="3898" data-acc="R" data-u="" id="obj-av-3898"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3898</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR153_OvldMot_accumulator</td><td class="d">Motor Overload Accumulator; Modbus IR584</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4068" data-i="3899" data-acc="R" data-u="" id="obj-av-3899"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3899</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR154_OvldDrive_accumulator</td><td class="d">Drive Overload Accumulator; Modbus IR585</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4069" data-i="3900" data-acc="R" data-u="" id="obj-av-3900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3900</td><td class="n">BLDC_compressor.Info_PWRP1.Info_PSD_AAa</td><td class="d">Inverter Power Plus Info - Device rated current [AA.a]; Modbus IR586</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4070" data-i="3901" data-acc="R" data-u="" id="obj-piv-3901"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3901</td><td class="n">BLDC_compressor.Info_PWRP1.Mng_MotSelect_AAa</td><td class="d">Inverter Power Plus Info - Rated current of compressor; Modbus IR587</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4071" data-i="3902" data-acc="R" data-u="" id="obj-av-3902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3902</td><td class="n">BLDC_compressor.Info_PWRP1.UI_RatedStartingA</td><td class="d">Inverter Power Plus Info - Rated starting current; Modbus IR588</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4072" data-i="3903" data-acc="R" data-u="" id="obj-av-3903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3903</td><td class="n">BLDC_compressor.Info_PWRP1.UI_RatedCrankCaseHeatA</td><td class="d">Inverter Power Plus Info - Rated crankcase heating current; Modbus IR589</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4073" data-i="3904" data-acc="R" data-u="" id="obj-av-3904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3904</td><td class="n">BLDC_compressor.Info_PWRP1.UI_RatedInductsatReductA</td><td class="d">Inverter Power Plus Info - Inductance saturation reduction (percentage at ...; Modbus IR590</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4074" data-i="3905" data-acc="R" data-u="" id="obj-piv-3905"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3905</td><td class="n">BLDC_compressor.Info_PWRP1.Dbg_FBVersion_X</td><td class="d">Inverter Power Plus Info - FB version x; Modbus IR591</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4075" data-i="3906" data-acc="R" data-u="" id="obj-piv-3906"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3906</td><td class="n">BLDC_compressor.Info_PWRP1.Dbg_FBVersion_Y</td><td class="d">Inverter Power Plus Info - FB version y; Modbus IR592</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4076" data-i="3907" data-acc="R" data-u="" id="obj-piv-3907"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3907</td><td class="n">BLDC_compressor.Info_PWRP1.Dbg_FBVersion_Z</td><td class="d">Inverter Power Plus Info - FB version zzz; Modbus IR593</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4077" data-i="3908" data-acc="R" data-u="" id="obj-piv-3908"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3908</td><td class="n">BLDC_compressor.Info_PWRP1.Dbg_FBVersion_Beta</td><td class="d">Inverter Power Plus Info - FB version beta; Modbus IR594</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4078" data-i="3909" data-acc="R" data-u="" id="obj-piv-3909"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3909</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR141_BootLoaderRelease</td><td class="d">Bootloader version; Modbus IR595</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4079" data-i="3910" data-acc="R" data-u="" id="obj-piv-3910"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3910</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR142_FirmwareRelease</td><td class="d">Firmware version; Modbus IR596</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4080" data-i="3911" data-acc="R" data-u="" id="obj-piv-3911"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3911</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR143_FirmwareCRC</td><td class="d">Firmware checksum; Modbus IR597</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4081" data-i="3912" data-acc="R" data-u="" id="obj-piv-3912"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3912</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR144_MotCtrlRelease</td><td class="d">Motor control version; Modbus IR598</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4082" data-i="3913" data-acc="R" data-u="" id="obj-piv-3913"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3913</td><td class="n">BLDC_compressor.IRparam_PWRP1.IR149_HardwareIdentification</td><td class="d">Hardware identification; Modbus IR599</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4083" data-i="3914" data-acc="R" data-u="" id="obj-av-3914"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3914</td><td class="n">Info_BLDC1.Info_CompRequest</td><td class="d">BLDC informations - Compressor power request [%]; Modbus IR600</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4084" data-i="3915" data-acc="R" data-u="" id="obj-av-3915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3915</td><td class="n">Info_BLDC1.Info_ReqSpeedToPWRP</td><td class="d">BLDC informations - Required speed to PowerPlus [%]; Modbus IR601</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4085" data-i="3916" data-acc="R" data-u="" id="obj-av-3916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3916</td><td class="n">Info_BLDC1.Press_DscgP_Bar</td><td class="d">BLDC informations - Discharge pressure relative [bar]; Modbus IR602</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4086" data-i="3917" data-acc="R" data-u="" id="obj-av-3917"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3917</td><td class="n">Info_BLDC1.Press_SuctP_Bar</td><td class="d">BLDC informations - Suction pressure relative [bar]; Modbus IR603</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4087" data-i="3918" data-acc="R" data-u="" id="obj-iv-3918"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3918</td><td class="n">Info_BLDC1.Info_EnvZone</td><td class="d">BLDC informations - Current envelope zone; Modbus IR604</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4088" data-i="3919" data-acc="R" data-u="" id="obj-iv-3919"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3919</td><td class="n">Info_BLDC1.Time_CntDwnOutEnv</td><td class="d">BLDC informations - Out of envelop timing countdown; Modbus IR605</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4089" data-i="3920" data-acc="R" data-u="" id="obj-av-3920"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3920</td><td class="n">Info_BLDC1.Press_DeltaP</td><td class="d">BLDC informations - Current delta pressure; Modbus IR606</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4090" data-i="3921" data-acc="R" data-u="" id="obj-av-3921"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3921</td><td class="n">Info_BLDC1.Press_RatioP</td><td class="d">BLDC informations - Current pressure ratio; Modbus IR607</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4091" data-i="3922" data-acc="R" data-u="" id="obj-iv-3922"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3922</td><td class="n">Info_BLDC1.Time_CntDwnDeltaPAlrm</td><td class="d">BLDC informations - Low pressure difference alarm timing countdown; Modbus IR608</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4092" data-i="3923" data-acc="R" data-u="" id="obj-av-3923"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3923</td><td class="n">Info_BLDC1.Info_DscgTemp</td><td class="d">BLDC informations - Current discharge temperature; Modbus IR609</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4093" data-i="3924" data-acc="R" data-u="" id="obj-iv-3924"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3924</td><td class="n">Info_BLDC1.Info_HTZone</td><td class="d">BLDC informations - High discharge temperature zone; Modbus IR610</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4094" data-i="3925" data-acc="R" data-u="" id="obj-av-3925"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3925</td><td class="n">Info_BLDC1.Info_ActiveDscgHTLim</td><td class="d">BLDC informations - Show active value of discharge temp. alarm ...; Modbus IR611</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4095" data-i="3926" data-acc="R" data-u="" id="obj-av-3926"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3926</td><td class="n">Info_BLDC1.Info_DscgSH</td><td class="d">BLDC informations - Current discharge superheat; Modbus IR612</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4096" data-i="3927" data-acc="R" data-u="" id="obj-piv-3927"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3927</td><td class="n">Info_BLDC1.Dbg_FBVersion_X</td><td class="d">BLDC informations - Debug: FB version x; Modbus IR613</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4097" data-i="3928" data-acc="R" data-u="" id="obj-piv-3928"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3928</td><td class="n">Info_BLDC1.Dbg_FBVersion_Y</td><td class="d">BLDC informations - Debug: FB version y; Modbus IR614</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4098" data-i="3929" data-acc="R" data-u="" id="obj-piv-3929"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3929</td><td class="n">Info_BLDC1.Dbg_FBVersion_Z</td><td class="d">BLDC informations - Debug: FB version z; Modbus IR615</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4099" data-i="3930" data-acc="R" data-u="" id="obj-piv-3930"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3930</td><td class="n">Info_BLDC1.Dbg_FBVersion_Beta</td><td class="d">BLDC informations - Debug: FB version beta; Modbus IR616</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4100" data-i="3931" data-acc="R" data-u="" id="obj-piv-3931"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3931</td><td class="n">GeneralMng.BACnet_ID_Max</td><td class="d">BACnet maximum ID (MSTP: 127; IP: 4194303); 32-bit (2 Modbus registers); Modbus IR617</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4101" data-i="3947" data-acc="R" data-u="" id="obj-av-3947"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3947</td><td class="n">MainVlv_Perc</td><td class="d">Main coil floating valve: Estimating position valve; Modbus IR619</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4102" data-i="3948" data-acc="R" data-u="" id="obj-av-3948"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3948</td><td class="n">PreHeatVlv_Perc</td><td class="d">PreHeat coil floating valve: Estimating position valve; Modbus IR620</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4103" data-i="3949" data-acc="R" data-u="" id="obj-av-3949"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3949</td><td class="n">ReHeatVlv_Perc</td><td class="d">ReHeat coil floating valve: Estimating position valve; Modbus IR621</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4104" data-i="4033" data-acc="R" data-u="" id="obj-av-4033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4033</td><td class="n">SupplyTempRegSetP</td><td class="d">Temperature compensated setpoint; Modbus IR622</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4105" data-i="4034" data-acc="R" data-u="" id="obj-av-4034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4034</td><td class="n">TempReg</td><td class="d">Temperature regulation; Modbus IR623</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4106" data-i="3987" data-acc="R" data-u="" id="obj-piv-3987"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3987</td><td class="n">AirQuality_PM10.Uom_W</td><td class="d">Air quality: PM 10 - Uom; Modbus IR624</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4107" data-i="3988" data-acc="R" data-u="" id="obj-av-3988"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3988</td><td class="n">AirQuality_PM10.Val_Hw_R</td><td class="d">Air quality: PM 10 - Value reads from board; Modbus IR625</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4108" data-i="3989" data-acc="R" data-u="" id="obj-av-3989"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3989</td><td class="n">AirQuality_PM10.Val_R</td><td class="d">Air quality: PM 10; Modbus IR626</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4109" data-i="4001" data-acc="R" data-u="" id="obj-piv-4001"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4001</td><td class="n">AirQuality_PM25.Uom_W</td><td class="d">Air quality: PM 2.5 - Uom; Modbus IR627</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4110" data-i="4002" data-acc="R" data-u="" id="obj-av-4002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4002</td><td class="n">AirQuality_PM25.Val_Hw_R</td><td class="d">Air quality: PM 2.5 - Value reads from board; Modbus IR628</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4111" data-i="4003" data-acc="R" data-u="" id="obj-av-4003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4003</td><td class="n">AirQuality_PM25.Val_R</td><td class="d">Air quality: PM 2.5; Modbus IR629</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4112" data-i="3964" data-acc="R" data-u="" id="obj-piv-3964"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3964</td><td class="n">WrkHrs_SanificationDevice.WrkHrs</td><td class="d">Sanification device - Working hours; 32-bit (2 Modbus registers); Modbus IR630</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4113" data-i="3966" data-acc="R" data-u="" id="obj-piv-3966"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3966</td><td class="n">WrkHrs_SanificationDevice.WrkHrs_Left</td><td class="d">Sanification device - Working hours left to the maintenance; 32-bit ...; Modbus IR632</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4114" data-i="4077" data-acc="R" data-u="" id="obj-iv-4077"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4077</td><td class="n">EBM_AlrmCode_SupplyFan1</td><td class="d">EBM alarms code number - Fan Supply 1; Modbus IR634</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4115" data-i="4078" data-acc="R" data-u="" id="obj-piv-4078"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4078</td><td class="n">Ebmpapst_SupplyFan.SenVal_EBM_1.AnemometerSpeed</td><td class="d">EBM1 Supply - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR635</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4116" data-i="4079" data-acc="R" data-u="" id="obj-piv-4079"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4079</td><td class="n">Ebmpapst_SupplyFan.SenVal_EBM_1.AirFlow</td><td class="d">EBM1 Supply - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR636</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4117" data-i="4080" data-acc="R" data-u="" id="obj-piv-4080"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4080</td><td class="n">Ebmpapst_SupplyFan.SenVal_EBM_1.MassFlow</td><td class="d">EBM1 Supply - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR637</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4118" data-i="4081" data-acc="R" data-u="" id="obj-iv-4081"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4081</td><td class="n">EBM_AlrmCode_ReturnFan1</td><td class="d">EBM alarms code number - Fan Return 1; Modbus IR638</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4119" data-i="4082" data-acc="R" data-u="" id="obj-piv-4082"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4082</td><td class="n">Ebmpapst_ReturnFan.SenVal_EBM_1.AnemometerSpeed</td><td class="d">EBM1 Return - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR639</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4120" data-i="4083" data-acc="R" data-u="" id="obj-piv-4083"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4083</td><td class="n">Ebmpapst_ReturnFan.SenVal_EBM_1.AirFlow</td><td class="d">EBM1 Return - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR640</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4121" data-i="4084" data-acc="R" data-u="" id="obj-piv-4084"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4084</td><td class="n">Ebmpapst_ReturnFan.SenVal_EBM_1.MassFlow</td><td class="d">EBM1 Return - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR641</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4122" data-i="4085" data-acc="R" data-u="" id="obj-piv-4085"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4085</td><td class="n">Ebmpapst_SupplyFan.InfoSpeed_EBM_2.CurrSpeed</td><td class="d">EBM2 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR642</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4123" data-i="4086" data-acc="R" data-u="" id="obj-piv-4086"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4086</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_2.DC_Link_V</td><td class="d">EBM2 Supply - Electrical info - DC link voltage for ...; Modbus IR643</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4124" data-i="4087" data-acc="R" data-u="" id="obj-piv-4087"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4087</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_2.DC_Link_A</td><td class="d">EBM2 Supply - Electrical info - DC link current for ...; Modbus IR644</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4125" data-i="4088" data-acc="R" data-u="" id="obj-piv-4088"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4088</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_2.CurrPower</td><td class="d">EBM2 Supply - Electrical info - Current power in [W] ...; Modbus IR645</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4126" data-i="4089" data-acc="R" data-u="" id="obj-piv-4089"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4089</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_2.ElectrTemp</td><td class="d">EBM2 Supply - Electrical info - Internal circuit temperature for ...; Modbus IR646</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4127" data-i="4090" data-acc="R" data-u="" id="obj-piv-4090"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4090</td><td class="n">Ebmpapst_SupplyFan.MotStatus_EBM_2.IR_MotStatus</td><td class="d">EBM2 Supply - Motor status defines errors currently detected for ...; Modbus IR647</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4128" data-i="4091" data-acc="R" data-u="" id="obj-piv-4091"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4091</td><td class="n">Ebmpapst_SupplyFan.Warn_EBM_2.IR_Warn</td><td class="d">EBM2 Supply - Warning bitfield variable for Ebmpast fan - ...; Modbus IR648</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4129" data-i="4092" data-acc="R" data-u="" id="obj-piv-4092"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4092</td><td class="n">Ebmpapst_SupplyFan.InfoSpeed_EBM_2.MaxSpeed</td><td class="d">EBM2 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR649</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4130" data-i="4093" data-acc="R" data-u="" id="obj-piv-4093"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4093</td><td class="n">Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_2</td><td class="d">EBM2 Supply - Working hour counter for Ebmpapst fan; Modbus IR650</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4131" data-i="4094" data-acc="R" data-u="" id="obj-piv-4094"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4094</td><td class="n">Ebmpapst_SupplyFan.SenVal_EBM_2.AnemometerSpeed</td><td class="d">EBM2 Supply - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR651</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4132" data-i="4095" data-acc="R" data-u="" id="obj-piv-4095"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4095</td><td class="n">Ebmpapst_SupplyFan.SenVal_EBM_2.AirFlow</td><td class="d">EBM2 Supply - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR652</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4133" data-i="4096" data-acc="R" data-u="" id="obj-piv-4096"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4096</td><td class="n">Ebmpapst_SupplyFan.SenVal_EBM_2.MassFlow</td><td class="d">EBM2 Supply - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR653</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4134" data-i="4097" data-acc="R" data-u="" id="obj-piv-4097"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4097</td><td class="n">ComStatus_Supply_EBM_2</td><td class="d">EBM2 Supply - Communication status of supply ebm fan (0:Online; ...; Modbus IR654</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4135" data-i="4098" data-acc="R" data-u="" id="obj-iv-4098"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4098</td><td class="n">EBM_AlrmCode_SupplyFan2</td><td class="d">EBM alarms code number - Fan Supply 2; Modbus IR655</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4136" data-i="4099" data-acc="R" data-u="" id="obj-piv-4099"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4099</td><td class="n">Ebmpapst_SupplyFan.InfoSpeed_EBM_3.CurrSpeed</td><td class="d">EBM3 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR656</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4137" data-i="4100" data-acc="R" data-u="" id="obj-piv-4100"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4100</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_3.DC_Link_V</td><td class="d">EBM3 Supply - Electrical info - DC link voltage for ...; Modbus IR657</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4138" data-i="4101" data-acc="R" data-u="" id="obj-piv-4101"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4101</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_3.DC_Link_A</td><td class="d">EBM3 Supply - Electrical info - DC link current for ...; Modbus IR658</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4139" data-i="4102" data-acc="R" data-u="" id="obj-piv-4102"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4102</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_3.CurrPower</td><td class="d">EBM3 Supply - Electrical info - Current power in [W] ...; Modbus IR659</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4140" data-i="4103" data-acc="R" data-u="" id="obj-piv-4103"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4103</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_3.ElectrTemp</td><td class="d">EBM3 Supply - Electrical info - Internal circuit temperature for ...; Modbus IR660</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4141" data-i="4104" data-acc="R" data-u="" id="obj-piv-4104"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4104</td><td class="n">Ebmpapst_SupplyFan.MotStatus_EBM_3.IR_MotStatus</td><td class="d">EBM3 Supply - Motor status defines errors currently detected for ...; Modbus IR661</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4142" data-i="4105" data-acc="R" data-u="" id="obj-piv-4105"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4105</td><td class="n">Ebmpapst_SupplyFan.Warn_EBM_3.IR_Warn</td><td class="d">EBM3 Supply - Warning bitfield variable for Ebmpast fan - ...; Modbus IR662</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4143" data-i="4106" data-acc="R" data-u="" id="obj-piv-4106"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4106</td><td class="n">Ebmpapst_SupplyFan.InfoSpeed_EBM_3.MaxSpeed</td><td class="d">EBM3 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR663</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4144" data-i="4107" data-acc="R" data-u="" id="obj-piv-4107"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4107</td><td class="n">Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_3</td><td class="d">EBM3 Supply - Working hour counter for Ebmpapst fan; Modbus IR664</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4145" data-i="4108" data-acc="R" data-u="" id="obj-piv-4108"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4108</td><td class="n">Ebmpapst_SupplyFan.SenVal_EBM_3.AnemometerSpeed</td><td class="d">EBM3 Supply - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR665</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4146" data-i="4109" data-acc="R" data-u="" id="obj-piv-4109"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4109</td><td class="n">Ebmpapst_SupplyFan.SenVal_EBM_3.AirFlow</td><td class="d">EBM3 Supply - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR666</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4147" data-i="4110" data-acc="R" data-u="" id="obj-piv-4110"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4110</td><td class="n">Ebmpapst_SupplyFan.SenVal_EBM_3.MassFlow</td><td class="d">EBM3 Supply - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR667</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4148" data-i="4111" data-acc="R" data-u="" id="obj-piv-4111"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4111</td><td class="n">ComStatus_Supply_EBM_3</td><td class="d">EBM3 Supply - Communication status of supply ebm fan (0:Online; ...; Modbus IR668</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4149" data-i="4112" data-acc="R" data-u="" id="obj-iv-4112"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4112</td><td class="n">EBM_AlrmCode_SupplyFan3</td><td class="d">EBM alarms code number - Fan Supply 3; Modbus IR669</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4150" data-i="4113" data-acc="R" data-u="" id="obj-piv-4113"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4113</td><td class="n">Ebmpapst_SupplyFan.InfoSpeed_EBM_4.CurrSpeed</td><td class="d">EBM4 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR670</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4151" data-i="4114" data-acc="R" data-u="" id="obj-piv-4114"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4114</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_4.DC_Link_V</td><td class="d">EBM4 Supply - Electrical info - DC link voltage for ...; Modbus IR671</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4152" data-i="4115" data-acc="R" data-u="" id="obj-piv-4115"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4115</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_4.DC_Link_A</td><td class="d">EBM4 Supply - Electrical info - DC link current for ...; Modbus IR672</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4153" data-i="4116" data-acc="R" data-u="" id="obj-piv-4116"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4116</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_4.CurrPower</td><td class="d">EBM4 Supply - Electrical info - Current power in [W] ...; Modbus IR673</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4154" data-i="4117" data-acc="R" data-u="" id="obj-piv-4117"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4117</td><td class="n">Ebmpapst_SupplyFan.ElectrInfo_EBM_4.ElectrTemp</td><td class="d">EBM4 Supply - Electrical info - Internal circuit temperature for ...; Modbus IR674</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4155" data-i="4118" data-acc="R" data-u="" id="obj-piv-4118"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4118</td><td class="n">Ebmpapst_SupplyFan.MotStatus_EBM_4.IR_MotStatus</td><td class="d">EBM4 Supply - Motor status defines errors currently detected for ...; Modbus IR675</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4156" data-i="4119" data-acc="R" data-u="" id="obj-piv-4119"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4119</td><td class="n">Ebmpapst_SupplyFan.Warn_EBM_4.IR_Warn</td><td class="d">EBM4 Supply - Warning bitfield variable for Ebmpast fan - ...; Modbus IR676</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4157" data-i="4120" data-acc="R" data-u="" id="obj-piv-4120"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4120</td><td class="n">Ebmpapst_SupplyFan.InfoSpeed_EBM_4.MaxSpeed</td><td class="d">EBM4 Supply - Speed info of the Ebmpapst fan - ...; Modbus IR677</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4158" data-i="4121" data-acc="R" data-u="" id="obj-piv-4121"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4121</td><td class="n">Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_4</td><td class="d">EBM4 Supply - Working hour counter for Ebmpapst fan; Modbus IR678</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4159" data-i="4122" data-acc="R" data-u="" id="obj-piv-4122"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4122</td><td class="n">Ebmpapst_SupplyFan.SenVal_EBM_4.AnemometerSpeed</td><td class="d">EBM4 Supply - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR679</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4160" data-i="4123" data-acc="R" data-u="" id="obj-piv-4123"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4123</td><td class="n">Ebmpapst_SupplyFan.SenVal_EBM_4.AirFlow</td><td class="d">EBM4 Supply - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR680</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4161" data-i="4124" data-acc="R" data-u="" id="obj-piv-4124"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4124</td><td class="n">Ebmpapst_SupplyFan.SenVal_EBM_4.MassFlow</td><td class="d">EBM4 Supply - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR681</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4162" data-i="4125" data-acc="R" data-u="" id="obj-piv-4125"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4125</td><td class="n">ComStatus_Supply_EBM_4</td><td class="d">EBM4 Supply - Communication status of supply ebm fan (0:Online; ...; Modbus IR682</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4163" data-i="4126" data-acc="R" data-u="" id="obj-iv-4126"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4126</td><td class="n">EBM_AlrmCode_SupplyFan4</td><td class="d">EBM alarms code number - Fan Supply 4; Modbus IR683</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4164" data-i="4127" data-acc="R" data-u="" id="obj-piv-4127"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4127</td><td class="n">Ebmpapst_ReturnFan.InfoSpeed_EBM_2.CurrSpeed</td><td class="d">EBM2 Return - Speed info of the Ebmpapst fan - ...; Modbus IR684</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4165" data-i="4128" data-acc="R" data-u="" id="obj-piv-4128"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4128</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_2.DC_Link_V</td><td class="d">EBM2 Return - Electrical info - DC link voltage for ...; Modbus IR685</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4166" data-i="4129" data-acc="R" data-u="" id="obj-piv-4129"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4129</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_2.DC_Link_A</td><td class="d">EBM2 Return - Electrical info - DC link current for ...; Modbus IR686</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4167" data-i="4130" data-acc="R" data-u="" id="obj-piv-4130"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4130</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_2.CurrPower</td><td class="d">EBM2 Return - Electrical info - Current power in [W] ...; Modbus IR687</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4168" data-i="4131" data-acc="R" data-u="" id="obj-piv-4131"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4131</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_2.ElectrTemp</td><td class="d">EBM2 Return - Electrical info - Internal circuit temperature for ...; Modbus IR688</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4169" data-i="4132" data-acc="R" data-u="" id="obj-piv-4132"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4132</td><td class="n">Ebmpapst_ReturnFan.MotStatus_EBM_2.IR_MotStatus</td><td class="d">EBM2 Return - Motor status defines errors currently detected for ...; Modbus IR689</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4170" data-i="4133" data-acc="R" data-u="" id="obj-piv-4133"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4133</td><td class="n">Ebmpapst_ReturnFan.Warn_EBM_2.IR_Warn</td><td class="d">EBM2 Return - Warning bitfield variable for Ebmpast fan - ...; Modbus IR690</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4171" data-i="4134" data-acc="R" data-u="" id="obj-piv-4134"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4134</td><td class="n">Ebmpapst_ReturnFan.InfoSpeed_EBM_2.MaxSpeed</td><td class="d">EBM2 Return - Speed info of the Ebmpapst fan - ...; Modbus IR691</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4172" data-i="4135" data-acc="R" data-u="" id="obj-piv-4135"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4135</td><td class="n">Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_2</td><td class="d">EBM2 Return - Working hour counter for Ebmpapst fan; Modbus IR692</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4173" data-i="4136" data-acc="R" data-u="" id="obj-piv-4136"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4136</td><td class="n">Ebmpapst_ReturnFan.SenVal_EBM_2.AnemometerSpeed</td><td class="d">EBM2 Return - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR693</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4174" data-i="4137" data-acc="R" data-u="" id="obj-piv-4137"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4137</td><td class="n">Ebmpapst_ReturnFan.SenVal_EBM_2.AirFlow</td><td class="d">EBM2 Return - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR694</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4175" data-i="4138" data-acc="R" data-u="" id="obj-piv-4138"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4138</td><td class="n">Ebmpapst_ReturnFan.SenVal_EBM_2.MassFlow</td><td class="d">EBM2 Return - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR695</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4176" data-i="4139" data-acc="R" data-u="" id="obj-piv-4139"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4139</td><td class="n">ComStatus_Return_EBM_2</td><td class="d">EBM2 Return - Communication status of return ebm fan (0:Online; ...; Modbus IR696</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4177" data-i="4140" data-acc="R" data-u="" id="obj-iv-4140"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4140</td><td class="n">EBM_AlrmCode_ReturnFan2</td><td class="d">EBM alarms code number - Fan Return 2; Modbus IR697</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4178" data-i="4141" data-acc="R" data-u="" id="obj-piv-4141"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4141</td><td class="n">Ebmpapst_ReturnFan.InfoSpeed_EBM_3.CurrSpeed</td><td class="d">EBM3 Return - Speed info of the Ebmpapst fan - ...; Modbus IR698</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4179" data-i="4142" data-acc="R" data-u="" id="obj-piv-4142"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4142</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_3.DC_Link_V</td><td class="d">EBM3 Return - Electrical info - DC link voltage for ...; Modbus IR699</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4180" data-i="4143" data-acc="R" data-u="" id="obj-piv-4143"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4143</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_3.DC_Link_A</td><td class="d">EBM3 Return - Electrical info - DC link current for ...; Modbus IR700</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4181" data-i="4144" data-acc="R" data-u="" id="obj-piv-4144"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4144</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_3.CurrPower</td><td class="d">EBM3 Return - Electrical info - Current power in [W] ...; Modbus IR701</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4182" data-i="4145" data-acc="R" data-u="" id="obj-piv-4145"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4145</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_3.ElectrTemp</td><td class="d">EBM3 Return - Electrical info - Internal circuit temperature for ...; Modbus IR702</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4183" data-i="4146" data-acc="R" data-u="" id="obj-piv-4146"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4146</td><td class="n">Ebmpapst_ReturnFan.MotStatus_EBM_3.IR_MotStatus</td><td class="d">EBM3 Return - Motor status defines errors currently detected for ...; Modbus IR703</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4184" data-i="4147" data-acc="R" data-u="" id="obj-piv-4147"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4147</td><td class="n">Ebmpapst_ReturnFan.Warn_EBM_3.IR_Warn</td><td class="d">EBM3 Return - Warning bitfield variable for Ebmpast fan - ...; Modbus IR704</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4185" data-i="4148" data-acc="R" data-u="" id="obj-piv-4148"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4148</td><td class="n">Ebmpapst_ReturnFan.InfoSpeed_EBM_3.MaxSpeed</td><td class="d">EBM3 Return - Speed info of the Ebmpapst fan - ...; Modbus IR705</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4186" data-i="4149" data-acc="R" data-u="" id="obj-piv-4149"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4149</td><td class="n">Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_3</td><td class="d">EBM3 Return - Working hour counter for Ebmpapst fan; Modbus IR706</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4187" data-i="4150" data-acc="R" data-u="" id="obj-piv-4150"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4150</td><td class="n">Ebmpapst_ReturnFan.SenVal_EBM_3.AnemometerSpeed</td><td class="d">EBM3 Return - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR707</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4188" data-i="4151" data-acc="R" data-u="" id="obj-piv-4151"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4151</td><td class="n">Ebmpapst_ReturnFan.SenVal_EBM_3.AirFlow</td><td class="d">EBM3 Return - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR708</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4189" data-i="4152" data-acc="R" data-u="" id="obj-piv-4152"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4152</td><td class="n">Ebmpapst_ReturnFan.SenVal_EBM_3.MassFlow</td><td class="d">EBM3 Return - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR709</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4190" data-i="4153" data-acc="R" data-u="" id="obj-piv-4153"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4153</td><td class="n">ComStatus_Return_EBM_3</td><td class="d">EBM3 Return - Communication status of return ebm fan (0:Online; ...; Modbus IR710</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4191" data-i="4154" data-acc="R" data-u="" id="obj-iv-4154"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4154</td><td class="n">EBM_AlrmCode_ReturnFan3</td><td class="d">EBM alarms code number - Fan Return 3; Modbus IR711</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4192" data-i="4155" data-acc="R" data-u="" id="obj-piv-4155"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4155</td><td class="n">Ebmpapst_ReturnFan.InfoSpeed_EBM_4.CurrSpeed</td><td class="d">EBM4 Return - Speed info of the Ebmpapst fan - ...; Modbus IR712</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4193" data-i="4156" data-acc="R" data-u="" id="obj-piv-4156"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4156</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_4.DC_Link_V</td><td class="d">EBM4 Return - Electrical info - DC link voltage for ...; Modbus IR713</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4194" data-i="4157" data-acc="R" data-u="" id="obj-piv-4157"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4157</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_4.DC_Link_A</td><td class="d">EBM4 Return - Electrical info - DC link current for ...; Modbus IR714</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4195" data-i="4158" data-acc="R" data-u="" id="obj-piv-4158"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4158</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_4.CurrPower</td><td class="d">EBM4 Return - Electrical info - Current power in [W] ...; Modbus IR715</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4196" data-i="4159" data-acc="R" data-u="" id="obj-piv-4159"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4159</td><td class="n">Ebmpapst_ReturnFan.ElectrInfo_EBM_4.ElectrTemp</td><td class="d">EBM4 Return - Electrical info - Internal circuit temperature for ...; Modbus IR716</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4197" data-i="4160" data-acc="R" data-u="" id="obj-piv-4160"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4160</td><td class="n">Ebmpapst_ReturnFan.MotStatus_EBM_4.IR_MotStatus</td><td class="d">EBM4 Return - Motor status defines errors currently detected for ...; Modbus IR717</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4198" data-i="4161" data-acc="R" data-u="" id="obj-piv-4161"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4161</td><td class="n">Ebmpapst_ReturnFan.Warn_EBM_4.IR_Warn</td><td class="d">EBM4 Return - Warning bitfield variable for Ebmpast fan - ...; Modbus IR718</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4199" data-i="4162" data-acc="R" data-u="" id="obj-piv-4162"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4162</td><td class="n">Ebmpapst_ReturnFan.InfoSpeed_EBM_4.MaxSpeed</td><td class="d">EBM4 Return - Speed info of the Ebmpapst fan - ...; Modbus IR719</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4200" data-i="4163" data-acc="R" data-u="" id="obj-piv-4163"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4163</td><td class="n">Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_4</td><td class="d">EBM4 Return - Working hour counter for Ebmpapst fan; Modbus IR720</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4201" data-i="4164" data-acc="R" data-u="" id="obj-piv-4164"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4164</td><td class="n">Ebmpapst_ReturnFan.SenVal_EBM_4.AnemometerSpeed</td><td class="d">EBM4 Return - Ebmpapst sensors values - Anemometer speed (only RadiCal); Modbus IR721</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4202" data-i="4165" data-acc="R" data-u="" id="obj-piv-4165"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4165</td><td class="n">Ebmpapst_ReturnFan.SenVal_EBM_4.AirFlow</td><td class="d">EBM4 Return - Ebmpapst sensors values - Air flow (only RadiCal); Modbus IR722</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4203" data-i="4166" data-acc="R" data-u="" id="obj-piv-4166"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4166</td><td class="n">Ebmpapst_ReturnFan.SenVal_EBM_4.MassFlow</td><td class="d">EBM4 Return - Ebmpapst sensors values - Mass flow (only RadiCal); Modbus IR723</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4204" data-i="4167" data-acc="R" data-u="" id="obj-piv-4167"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4167</td><td class="n">ComStatus_Return_EBM_4</td><td class="d">EBM4 Return - Communication status of return ebm fan (0:Online; ...; Modbus IR724</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4205" data-i="4168" data-acc="R" data-u="" id="obj-iv-4168"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4168</td><td class="n">EBM_AlrmCode_ReturnFan4</td><td class="d">EBM alarms code number - Fan Return 4; Modbus IR725</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4206" data-i="4169" data-acc="R" data-u="" id="obj-iv-4169"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4169</td><td class="n">ZA_AlrmCode_SupplyFan1</td><td class="d">ZA alarms code number - Fan Supply 1; Modbus IR726</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4207" data-i="4170" data-acc="R" data-u="" id="obj-iv-4170"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4170</td><td class="n">ZA_AlrmCode_ReturnFan1</td><td class="d">ZA alarms code number - Fan Return 1; Modbus IR727</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4208" data-i="4171" data-acc="R" data-u="" id="obj-piv-4171"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4171</td><td class="n">ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_2.CurrSpeed_rpm</td><td class="d">ZA2 Supply - Fan speed informations - Actual speed [rpm] ...; Modbus IR728</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4209" data-i="4172" data-acc="R" data-u="" id="obj-piv-4172"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4172</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.DC_LinkV</td><td class="d">ZA2 Supply - Fan electrical informations - DC link voltage (V); Modbus IR729</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4210" data-i="4173" data-acc="R" data-u="" id="obj-piv-4173"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4173</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.LineV</td><td class="d">ZA2 Supply - Fan electrical informations - Supply voltage (peak voltage); Modbus IR730</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4211" data-i="4174" data-acc="R" data-u="" id="obj-piv-4174"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4174</td><td class="n">ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_2.MaxSpeed_rpm</td><td class="d">ZA2 Supply - Fan speed informations - Maximum set speed; Modbus IR731</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4212" data-i="4175" data-acc="R" data-u="" id="obj-piv-4175"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4175</td><td class="n">ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_2.MinSpeed_rpm</td><td class="d">ZA2 Supply - Fan speed informations - Minimum set speed; Modbus IR732</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4213" data-i="4176" data-acc="R" data-u="" id="obj-piv-4176"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4176</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.MotPwr</td><td class="d">ZA2 Supply - Fan electrical informations - Motor input power (W); Modbus IR733</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4214" data-i="4177" data-acc="R" data-u="" id="obj-iv-4177"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4177</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.ElectronicTemp</td><td class="d">ZA2 Supply - Fan electrical informations - Electronics temperature (°C); Modbus IR734</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4215" data-i="4178" data-acc="R" data-u="" id="obj-iv-4178"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4178</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.IGBT_temp</td><td class="d">ZA2 Supply - Fan electrical informations - IGBT temperature (°C); Modbus IR735</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4216" data-i="4179" data-acc="R" data-u="" id="obj-iv-4179"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4179</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.MCU_Temp</td><td class="d">ZA2 Supply - Fan electrical informations - MCU temperature; Modbus IR736</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4217" data-i="4180" data-acc="R" data-u="" id="obj-iv-4180"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4180</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.MotTemp</td><td class="d">ZA2 Supply - Fan electrical informations - Motr temperature (°C); Modbus IR737</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4218" data-i="4181" data-acc="R" data-u="" id="obj-piv-4181"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4181</td><td class="n">FanAlrm_ZA_SupplyFan_2.ErrStatus</td><td class="d">ZA2 supply - Fan alarms - Error status defines errors ...; Modbus IR738</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4219" data-i="4182" data-acc="R" data-u="" id="obj-piv-4182"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4182</td><td class="n">ZiehlAbegg_SupplyFan.FanStatus_ZA_2.WorkingStatus</td><td class="d">ZA2 Supply - Fan status - Working status defines current ...; Modbus IR739</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4220" data-i="4183" data-acc="R" data-u="" id="obj-piv-4183"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4183</td><td class="n">ZiehlAbegg_SupplyFan.FanStatus_ZA_2.WorkStatusCode</td><td class="d">ZA2 Supply - Fan status - Working status code; Modbus IR740</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4221" data-i="4184" data-acc="R" data-u="" id="obj-iv-4184"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4184</td><td class="n">ZA_AlrmCode_SupplyFan2</td><td class="d">ZA alarms code number - Fan Supply 2; Modbus IR741</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4222" data-i="4185" data-acc="R" data-u="" id="obj-piv-4185"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4185</td><td class="n">ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_3.CurrSpeed_rpm</td><td class="d">ZA3 Supply - Fan speed informations - Actual speed [rpm] ...; Modbus IR742</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4223" data-i="4186" data-acc="R" data-u="" id="obj-piv-4186"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4186</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.DC_LinkV</td><td class="d">ZA3 Supply - Fan electrical informations - DC link voltage (V); Modbus IR743</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4224" data-i="4187" data-acc="R" data-u="" id="obj-piv-4187"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4187</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.LineV</td><td class="d">ZA3 Supply - Fan electrical informations - Supply voltage (peak voltage); Modbus IR744</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4225" data-i="4188" data-acc="R" data-u="" id="obj-piv-4188"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4188</td><td class="n">ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_3.MaxSpeed_rpm</td><td class="d">ZA3 Supply - Fan speed informations - Maximum set speed; Modbus IR745</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4226" data-i="4189" data-acc="R" data-u="" id="obj-piv-4189"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4189</td><td class="n">ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_3.MinSpeed_rpm</td><td class="d">ZA3 Supply - Fan speed informations - Minimum set speed; Modbus IR746</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4227" data-i="4190" data-acc="R" data-u="" id="obj-piv-4190"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4190</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.MotPwr</td><td class="d">ZA3 Supply - Fan electrical informations - Motor input power (W); Modbus IR747</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4228" data-i="4191" data-acc="R" data-u="" id="obj-iv-4191"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4191</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.ElectronicTemp</td><td class="d">ZA3 Supply - Fan electrical informations - Electronics temperature (°C); Modbus IR748</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4229" data-i="4192" data-acc="R" data-u="" id="obj-iv-4192"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4192</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.IGBT_temp</td><td class="d">ZA3 Supply - Fan electrical informations - IGBT temperature (°C); Modbus IR749</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4230" data-i="4193" data-acc="R" data-u="" id="obj-iv-4193"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4193</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.MCU_Temp</td><td class="d">ZA3 Supply - Fan electrical informations - MCU temperature; Modbus IR750</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4231" data-i="4194" data-acc="R" data-u="" id="obj-iv-4194"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4194</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.MotTemp</td><td class="d">ZA3 Supply - Fan electrical informations - Motr temperature (°C); Modbus IR751</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4232" data-i="4195" data-acc="R" data-u="" id="obj-piv-4195"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4195</td><td class="n">FanAlrm_ZA_SupplyFan_3.ErrStatus</td><td class="d">ZA3 supply - Fan alarms - Error status defines errors ...; Modbus IR752</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4233" data-i="4196" data-acc="R" data-u="" id="obj-piv-4196"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4196</td><td class="n">ZiehlAbegg_SupplyFan.FanStatus_ZA_3.WorkingStatus</td><td class="d">ZA3 Supply - Fan status - Working status defines current ...; Modbus IR753</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4234" data-i="4197" data-acc="R" data-u="" id="obj-piv-4197"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4197</td><td class="n">ZiehlAbegg_SupplyFan.FanStatus_ZA_3.WorkStatusCode</td><td class="d">ZA3 Supply - Fan status - Working status code; Modbus IR754</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4235" data-i="4198" data-acc="R" data-u="" id="obj-iv-4198"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4198</td><td class="n">ZA_AlrmCode_SupplyFan3</td><td class="d">ZA alarms code number - Fan Supply 3; Modbus IR755</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4236" data-i="4199" data-acc="R" data-u="" id="obj-piv-4199"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4199</td><td class="n">ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_4.CurrSpeed_rpm</td><td class="d">ZA4 Supply - Fan speed informations - Actual speed [rpm] ...; Modbus IR756</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4237" data-i="4200" data-acc="R" data-u="" id="obj-piv-4200"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4200</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.DC_LinkV</td><td class="d">ZA4 Supply - Fan electrical informations - DC link voltage (V); Modbus IR757</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4238" data-i="4201" data-acc="R" data-u="" id="obj-piv-4201"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4201</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.LineV</td><td class="d">ZA4 Supply - Fan electrical informations - Supply voltage (peak voltage); Modbus IR758</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4239" data-i="4202" data-acc="R" data-u="" id="obj-piv-4202"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4202</td><td class="n">ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_4.MaxSpeed_rpm</td><td class="d">ZA4 Supply - Fan speed informations - Maximum set speed; Modbus IR759</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4240" data-i="4203" data-acc="R" data-u="" id="obj-piv-4203"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4203</td><td class="n">ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_4.MinSpeed_rpm</td><td class="d">ZA4 Supply - Fan speed informations - Minimum set speed; Modbus IR760</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4241" data-i="4204" data-acc="R" data-u="" id="obj-piv-4204"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4204</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.MotPwr</td><td class="d">ZA4 Supply - Fan electrical informations - Motor input power (W); Modbus IR761</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4242" data-i="4205" data-acc="R" data-u="" id="obj-iv-4205"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4205</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.ElectronicTemp</td><td class="d">ZA4 Supply - Fan electrical informations - Electronics temperature (°C); Modbus IR762</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4243" data-i="4206" data-acc="R" data-u="" id="obj-iv-4206"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4206</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.IGBT_temp</td><td class="d">ZA4 Supply - Fan electrical informations - IGBT temperature (°C); Modbus IR763</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4244" data-i="4207" data-acc="R" data-u="" id="obj-iv-4207"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4207</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.MCU_Temp</td><td class="d">ZA4 Supply - Fan electrical informations - MCU temperature; Modbus IR764</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4245" data-i="4208" data-acc="R" data-u="" id="obj-iv-4208"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4208</td><td class="n">ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.MotTemp</td><td class="d">ZA4 Supply - Fan electrical informations - Motr temperature (°C); Modbus IR765</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4246" data-i="4209" data-acc="R" data-u="" id="obj-piv-4209"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4209</td><td class="n">FanAlrm_ZA_SupplyFan_4.ErrStatus</td><td class="d">ZA4 supply - Fan alarms - Error status defines errors ...; Modbus IR766</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4247" data-i="4210" data-acc="R" data-u="" id="obj-piv-4210"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4210</td><td class="n">ZiehlAbegg_SupplyFan.FanStatus_ZA_4.WorkingStatus</td><td class="d">ZA4 Supply - Fan status - Working status defines current ...; Modbus IR767</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4248" data-i="4211" data-acc="R" data-u="" id="obj-piv-4211"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4211</td><td class="n">ZiehlAbegg_SupplyFan.FanStatus_ZA_4.WorkStatusCode</td><td class="d">ZA4 Supply - Fan status - Working status code; Modbus IR768</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4249" data-i="4212" data-acc="R" data-u="" id="obj-iv-4212"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4212</td><td class="n">ZA_AlrmCode_SupplyFan4</td><td class="d">ZA alarms code number - Fan Supply 4; Modbus IR769</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4250" data-i="4213" data-acc="R" data-u="" id="obj-piv-4213"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4213</td><td class="n">ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_2.CurrSpeed_rpm</td><td class="d">ZA2 Return - Fan speed informations - Actual speed [rpm] ...; Modbus IR770</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4251" data-i="4214" data-acc="R" data-u="" id="obj-piv-4214"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4214</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.DC_LinkV</td><td class="d">ZA2 Return - Fan electrical informations - DC link voltage (V); Modbus IR771</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4252" data-i="4215" data-acc="R" data-u="" id="obj-piv-4215"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4215</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.LineV</td><td class="d">ZA2 Return - Fan electrical informations - Supply voltage (peak voltage); Modbus IR772</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4253" data-i="4216" data-acc="R" data-u="" id="obj-piv-4216"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4216</td><td class="n">ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_2.MaxSpeed_rpm</td><td class="d">ZA2 Return - Fan speed informations - Maximum set speed; Modbus IR773</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4254" data-i="4217" data-acc="R" data-u="" id="obj-piv-4217"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4217</td><td class="n">ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_2.MinSpeed_rpm</td><td class="d">ZA2 Return - Fan speed informations - Minimum set speed; Modbus IR774</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4255" data-i="4218" data-acc="R" data-u="" id="obj-piv-4218"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4218</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.MotPwr</td><td class="d">ZA2 Return - Fan electrical informations - Motor input power (W); Modbus IR775</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4256" data-i="4219" data-acc="R" data-u="" id="obj-iv-4219"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4219</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.ElectronicTemp</td><td class="d">ZA2 Return - Fan electrical informations - Electronics temperature (°C); Modbus IR776</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4257" data-i="4220" data-acc="R" data-u="" id="obj-iv-4220"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4220</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.IGBT_temp</td><td class="d">ZA2 Return - Fan electrical informations - IGBT temperature (°C); Modbus IR777</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4258" data-i="4221" data-acc="R" data-u="" id="obj-iv-4221"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4221</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.MCU_Temp</td><td class="d">ZA2 Return - Fan electrical informations - MCU temperature; Modbus IR778</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4259" data-i="4222" data-acc="R" data-u="" id="obj-iv-4222"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4222</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.MotTemp</td><td class="d">ZA2 Return - Fan electrical informations - Motr temperature (°C); Modbus IR779</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4260" data-i="4223" data-acc="R" data-u="" id="obj-piv-4223"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4223</td><td class="n">FanAlrm_ZA_RetFan_2.ErrStatus</td><td class="d">ZA2 return - Fan alarms - Error status defines errors ...; Modbus IR780</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4261" data-i="4224" data-acc="R" data-u="" id="obj-piv-4224"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4224</td><td class="n">ZiehlAbegg_ReturnFan.FanStatus_ZA_2.WorkingStatus</td><td class="d">ZA2 Return - Fan status - Working status defines current ...; Modbus IR781</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4262" data-i="4225" data-acc="R" data-u="" id="obj-piv-4225"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4225</td><td class="n">ZiehlAbegg_ReturnFan.FanStatus_ZA_2.WorkStatusCode</td><td class="d">ZA2 Return - Fan status - Working status code; Modbus IR782</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4263" data-i="4226" data-acc="R" data-u="" id="obj-iv-4226"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4226</td><td class="n">ZA_AlrmCode_ReturnFan2</td><td class="d">ZA alarms code number - Fan Return 2; Modbus IR783</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4264" data-i="4227" data-acc="R" data-u="" id="obj-piv-4227"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4227</td><td class="n">ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_3.CurrSpeed_rpm</td><td class="d">ZA3 Return - Fan speed informations - Actual speed [rpm] ...; Modbus IR784</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4265" data-i="4228" data-acc="R" data-u="" id="obj-piv-4228"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4228</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.DC_LinkV</td><td class="d">ZA3 Return - Fan electrical informations - DC link voltage (V); Modbus IR785</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4266" data-i="4229" data-acc="R" data-u="" id="obj-piv-4229"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4229</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.LineV</td><td class="d">ZA3 Return - Fan electrical informations - Supply voltage (peak voltage); Modbus IR786</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4267" data-i="4230" data-acc="R" data-u="" id="obj-piv-4230"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4230</td><td class="n">ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_3.MaxSpeed_rpm</td><td class="d">ZA3 Return - Fan speed informations - Maximum set speed; Modbus IR787</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4268" data-i="4231" data-acc="R" data-u="" id="obj-piv-4231"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4231</td><td class="n">ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_3.MinSpeed_rpm</td><td class="d">ZA3 Return - Fan speed informations - Minimum set speed; Modbus IR788</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4269" data-i="4232" data-acc="R" data-u="" id="obj-piv-4232"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4232</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.MotPwr</td><td class="d">ZA3 Return - Fan electrical informations - Motor input power (W); Modbus IR789</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4270" data-i="4233" data-acc="R" data-u="" id="obj-iv-4233"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4233</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.ElectronicTemp</td><td class="d">ZA3 Return - Fan electrical informations - Electronics temperature (°C); Modbus IR790</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4271" data-i="4234" data-acc="R" data-u="" id="obj-iv-4234"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4234</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.IGBT_temp</td><td class="d">ZA3 Return - Fan electrical informations - IGBT temperature (°C); Modbus IR791</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4272" data-i="4235" data-acc="R" data-u="" id="obj-iv-4235"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4235</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.MCU_Temp</td><td class="d">ZA3 Return - Fan electrical informations - MCU temperature; Modbus IR792</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4273" data-i="4236" data-acc="R" data-u="" id="obj-iv-4236"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4236</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.MotTemp</td><td class="d">ZA3 Return - Fan electrical informations - Motr temperature (°C); Modbus IR793</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4274" data-i="4237" data-acc="R" data-u="" id="obj-piv-4237"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4237</td><td class="n">FanAlrm_ZA_RetFan_3.ErrStatus</td><td class="d">ZA3 return - Fan alarms - Error status defines errors ...; Modbus IR794</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4275" data-i="4238" data-acc="R" data-u="" id="obj-piv-4238"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4238</td><td class="n">ZiehlAbegg_ReturnFan.FanStatus_ZA_3.WorkingStatus</td><td class="d">ZA3 Return - Fan status - Working status defines current ...; Modbus IR795</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4276" data-i="4239" data-acc="R" data-u="" id="obj-piv-4239"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4239</td><td class="n">ZiehlAbegg_ReturnFan.FanStatus_ZA_3.WorkStatusCode</td><td class="d">ZA3 Return - Fan status - Working status code; Modbus IR796</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4277" data-i="4240" data-acc="R" data-u="" id="obj-iv-4240"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4240</td><td class="n">ZA_AlrmCode_ReturnFan3</td><td class="d">ZA alarms code number - Fan Return 3; Modbus IR797</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4278" data-i="4241" data-acc="R" data-u="" id="obj-piv-4241"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4241</td><td class="n">ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_4.CurrSpeed_rpm</td><td class="d">ZA4 Return - Fan speed informations - Actual speed [rpm] ...; Modbus IR798</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4279" data-i="4242" data-acc="R" data-u="" id="obj-piv-4242"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4242</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.DC_LinkV</td><td class="d">ZA4 Return - Fan electrical informations - DC link voltage (V); Modbus IR799</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4280" data-i="4243" data-acc="R" data-u="" id="obj-piv-4243"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4243</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.LineV</td><td class="d">ZA4 Return - Fan electrical informations - Supply voltage (peak voltage); Modbus IR800</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4281" data-i="4244" data-acc="R" data-u="" id="obj-piv-4244"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4244</td><td class="n">ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_4.MaxSpeed_rpm</td><td class="d">ZA4 Return - Fan speed informations - Maximum set speed; Modbus IR801</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4282" data-i="4245" data-acc="R" data-u="" id="obj-piv-4245"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4245</td><td class="n">ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_4.MinSpeed_rpm</td><td class="d">ZA4 Return - Fan speed informations - Minimum set speed; Modbus IR802</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4283" data-i="4246" data-acc="R" data-u="" id="obj-piv-4246"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4246</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.MotPwr</td><td class="d">ZA4 Return - Fan electrical informations - Motor input power (W); Modbus IR803</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4284" data-i="4247" data-acc="R" data-u="" id="obj-iv-4247"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4247</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.ElectronicTemp</td><td class="d">ZA4 Return - Fan electrical informations - Electronics temperature (°C); Modbus IR804</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4285" data-i="4248" data-acc="R" data-u="" id="obj-iv-4248"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4248</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.IGBT_temp</td><td class="d">ZA4 Return - Fan electrical informations - IGBT temperature (°C); Modbus IR805</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4286" data-i="4249" data-acc="R" data-u="" id="obj-iv-4249"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4249</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.MCU_Temp</td><td class="d">ZA4 Return - Fan electrical informations - MCU temperature; Modbus IR806</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4287" data-i="4250" data-acc="R" data-u="" id="obj-iv-4250"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4250</td><td class="n">ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.MotTemp</td><td class="d">ZA4 Return - Fan electrical informations - Motr temperature (°C); Modbus IR807</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4288" data-i="4251" data-acc="R" data-u="" id="obj-piv-4251"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4251</td><td class="n">FanAlrm_ZA_RetFan_4.ErrStatus</td><td class="d">ZA4 return - Fan alarms - Error status defines errors ...; Modbus IR808</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4289" data-i="4252" data-acc="R" data-u="" id="obj-piv-4252"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4252</td><td class="n">ZiehlAbegg_ReturnFan.FanStatus_ZA_4.WorkingStatus</td><td class="d">ZA4 Return - Fan status - Working status defines current ...; Modbus IR809</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4290" data-i="4253" data-acc="R" data-u="" id="obj-piv-4253"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4253</td><td class="n">ZiehlAbegg_ReturnFan.FanStatus_ZA_4.WorkStatusCode</td><td class="d">ZA4 Return - Fan status - Working status code; Modbus IR810</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4291" data-i="4254" data-acc="R" data-u="" id="obj-iv-4254"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4254</td><td class="n">ZA_AlrmCode_ReturnFan4</td><td class="d">ZA alarms code number - Fan Return 4; Modbus IR811</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4292" data-i="4267" data-acc="R" data-u="" id="obj-piv-4267"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4267</td><td class="n">WrkHrs_SupplyFan_2.WrkHrs</td><td class="d">Supply Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR812</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4293" data-i="4268" data-acc="R" data-u="" id="obj-piv-4268"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4268</td><td class="n">WrkHrs_SupplyFan_2.WrkHrs_Left</td><td class="d">Supply Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR814</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4294" data-i="4269" data-acc="R" data-u="" id="obj-piv-4269"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4269</td><td class="n">WrkHrs_SupplyFan_3.WrkHrs</td><td class="d">Supply Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR816</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4295" data-i="4270" data-acc="R" data-u="" id="obj-piv-4270"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4270</td><td class="n">WrkHrs_SupplyFan_3.WrkHrs_Left</td><td class="d">Supply Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR818</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4296" data-i="4271" data-acc="R" data-u="" id="obj-piv-4271"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4271</td><td class="n">WrkHrs_SupplyFan_4.WrkHrs</td><td class="d">Supply Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR820</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4297" data-i="4272" data-acc="R" data-u="" id="obj-piv-4272"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4272</td><td class="n">WrkHrs_SupplyFan_4.WrkHrs_Left</td><td class="d">Supply Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR822</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4298" data-i="4273" data-acc="R" data-u="" id="obj-piv-4273"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4273</td><td class="n">WrkHrs_ReturnFan_2.WrkHrs</td><td class="d">Return Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR824</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4299" data-i="4274" data-acc="R" data-u="" id="obj-piv-4274"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4274</td><td class="n">WrkHrs_ReturnFan_2.WrkHrs_Left</td><td class="d">Return Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR826</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4300" data-i="4275" data-acc="R" data-u="" id="obj-piv-4275"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4275</td><td class="n">WrkHrs_ReturnFan_3.WrkHrs</td><td class="d">Return Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR828</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4301" data-i="4276" data-acc="R" data-u="" id="obj-piv-4276"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4276</td><td class="n">WrkHrs_ReturnFan_3.WrkHrs_Left</td><td class="d">Return Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR830</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4302" data-i="4277" data-acc="R" data-u="" id="obj-piv-4277"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4277</td><td class="n">WrkHrs_ReturnFan_4.WrkHrs</td><td class="d">Return Fan - Working hours; 32-bit (2 Modbus registers); Modbus IR832</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4303" data-i="4278" data-acc="R" data-u="" id="obj-piv-4278"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4278</td><td class="n">WrkHrs_ReturnFan_4.WrkHrs_Left</td><td class="d">Return Fan - Working hours left to the maintenance; 32-bit ...; Modbus IR834</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4304" data-i="4279" data-acc="R" data-u="" id="obj-av-4279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4279</td><td class="n">Fans.Value_AVG</td><td class="d">SFP - Value to calculate the average; Modbus IR836</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4305" data-i="4280" data-acc="R" data-u="" id="obj-av-4280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4280</td><td class="n">Fans.AvgTimeData_AVG.Daily</td><td class="d">SFP - Calculated average time data - Daily average; Modbus IR837</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4306" data-i="4281" data-acc="R" data-u="" id="obj-av-4281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4281</td><td class="n">Fans.AvgTimeData_AVG.Monthly</td><td class="d">SFP - Calculated average time data - Monthly average; Modbus IR838</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4307" data-i="4282" data-acc="R" data-u="" id="obj-av-4282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4282</td><td class="n">HeatExchanger.Value_AVG</td><td class="d">Heat Rec. Eff. - Value to calculate the average; Modbus IR839</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4308" data-i="4283" data-acc="R" data-u="" id="obj-av-4283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4283</td><td class="n">HeatExchanger.AvgTimeData_AVG.Daily</td><td class="d">Heat Rec. Eff. - Calculated average time data - Daily average; Modbus IR840</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4309" data-i="4284" data-acc="R" data-u="" id="obj-av-4284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4284</td><td class="n">HeatExchanger.AvgTimeData_AVG.Monthly</td><td class="d">Heat Rec. Eff. - Calculated average time data - Monthly average; Modbus IR841</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4310" data-i="4346" data-acc="R" data-u="" id="obj-iv-4346"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4346</td><td class="n">HumiSteamMng.CntCylHr_UEY</td><td class="d">HumiSteam - Cylinder hours counter value; Modbus IR842</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4311" data-i="4347" data-acc="R" data-u="" id="obj-iv-4347"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4347</td><td class="n">HumiSteamMng.HumState_UEY</td><td class="d">HumiSteam - Humidifier satus; Modbus IR843</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4312" data-i="4348" data-acc="R" data-u="" id="obj-iv-4348"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4348</td><td class="n">HumiSteamMng.Curr_UEY</td><td class="d">HumiSteam - Immersed electrode current; 32-bit (2 Modbus registers); Modbus IR844</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4313" data-i="4349" data-acc="R" data-u="" id="obj-iv-4349"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4349</td><td class="n">HumiSteamMng.Conductivity_UEY</td><td class="d">HumiSteam - Conductivity of the water in the cylinder; Modbus IR846</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4314" data-i="4350" data-acc="R" data-u="" id="obj-iv-4350"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4350</td><td class="n">HumiSteamMng.SteamInstantFlowRate_UEY</td><td class="d">HumiSteam - Steam istant flow rate value returned by the ...; 32-bit; Modbus IR847</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="4315" data-i="4351" data-acc="R" data-u="" id="obj-iv-4351"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4351</td><td class="n">UEY_AlrmCode</td><td class="d">HumiSteam - UEY alarms code number; Modbus IR849</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4316" data-i="4370" data-acc="R" data-u="" id="obj-av-4370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4370</td><td class="n">Fans_regulation.SupplyFan_FanTempReg_SetPOffs</td><td class="d">Supply fan - Temperature regulation setpoint offset; Modbus IR850</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4317" data-i="4371" data-acc="R" data-u="" id="obj-av-4371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4371</td><td class="n">Fans_regulation.SupplyFan_FC_FH_SetPOffs</td><td class="d">Supply fan - FC/FH setpoint offset; Modbus IR851</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4318" data-i="4372" data-acc="R" data-u="" id="obj-av-4372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4372</td><td class="n">Fans_regulation.RetFan_FanTempReg_SetPOffs</td><td class="d">Return fan - Temperature regulation setpoint offset; Modbus IR852</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4319" data-i="4373" data-acc="R" data-u="" id="obj-av-4373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4373</td><td class="n">Fans_regulation.RetFan_FC_FH_SetPOffs</td><td class="d">Return fan - FC/FH setpoint offset; Modbus IR853</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4320" data-i="4388" data-acc="R" data-u="" id="obj-piv-4388"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4388</td><td class="n">GenericAin1.Uom_W</td><td class="d">Generic Ain1 - Uom; Modbus IR854</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4321" data-i="4389" data-acc="R" data-u="" id="obj-av-4389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4389</td><td class="n">GenericAin1.Val_Hw_R</td><td class="d">Generic Ain1 - Value reads from board; Modbus IR855</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4322" data-i="4390" data-acc="R" data-u="" id="obj-av-4390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4390</td><td class="n">GenericAin1.Val_R</td><td class="d">Generic Ain1; Modbus IR856</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4323" data-i="4402" data-acc="R" data-u="" id="obj-piv-4402"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4402</td><td class="n">GenericAin2.Uom_W</td><td class="d">Generic Ain2 - Uom; Modbus IR857</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4324" data-i="4403" data-acc="R" data-u="" id="obj-av-4403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4403</td><td class="n">GenericAin2.Val_Hw_R</td><td class="d">Generic Ain2 - Value reads from board; Modbus IR858</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4325" data-i="4404" data-acc="R" data-u="" id="obj-av-4404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4404</td><td class="n">GenericAin2.Val_R</td><td class="d">Generic Ain2; Modbus IR859</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4326" data-i="4416" data-acc="R" data-u="" id="obj-piv-4416"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4416</td><td class="n">GenericAin3.Uom_W</td><td class="d">Generic Ain3 - Uom; Modbus IR860</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4327" data-i="4417" data-acc="R" data-u="" id="obj-av-4417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4417</td><td class="n">GenericAin3.Val_Hw_R</td><td class="d">Generic Ain3 - Value reads from board; Modbus IR861</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4328" data-i="4418" data-acc="R" data-u="" id="obj-av-4418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4418</td><td class="n">GenericAin3.Val_R</td><td class="d">Generic Ain3; Modbus IR862</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4329" data-i="4430" data-acc="R" data-u="" id="obj-piv-4430"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4430</td><td class="n">GenericAin4.Uom_W</td><td class="d">Generic Ain4 - Uom; Modbus IR863</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4330" data-i="4431" data-acc="R" data-u="" id="obj-av-4431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4431</td><td class="n">GenericAin4.Val_Hw_R</td><td class="d">Generic Ain4 - Value reads from board; Modbus IR864</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4331" data-i="4432" data-acc="R" data-u="" id="obj-av-4432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4432</td><td class="n">GenericAin4.Val_R</td><td class="d">Generic Ain4; Modbus IR865</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4332" data-i="4444" data-acc="R" data-u="" id="obj-piv-4444"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4444</td><td class="n">GenericAin5.Uom_W</td><td class="d">Generic Ain5 - Uom; Modbus IR866</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4333" data-i="4445" data-acc="R" data-u="" id="obj-av-4445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4445</td><td class="n">GenericAin5.Val_Hw_R</td><td class="d">Generic Ain5 - Value reads from board; Modbus IR867</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4334" data-i="4446" data-acc="R" data-u="" id="obj-av-4446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4446</td><td class="n">GenericAin5.Val_R</td><td class="d">Generic Ain5; Modbus IR868</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4335" data-i="4562" data-acc="R" data-u="" id="obj-av-4562"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4562</td><td class="n">OA_CoilRegReq</td><td class="d">Outdoor air pre-treatment request from PID Seq; Modbus IR869</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4336" data-i="4563" data-acc="R" data-u="" id="obj-av-4563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4563</td><td class="n">OA_CoilReq</td><td class="d">Outdoor air pre-treatment request; Modbus IR870</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4337" data-i="4564" data-acc="R" data-u="" id="obj-piv-4564"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4564</td><td class="n">WrkHrs_OA_CoilAout.WrkHrs</td><td class="d">Outdoor air pre-treatment coil analog output - Working hours; 32-bit ...; Modbus IR871</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4338" data-i="4565" data-acc="R" data-u="" id="obj-piv-4565"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4565</td><td class="n">WrkHrs_OA_CoilAout.WrkHrs_Left</td><td class="d">Outdoor air pre-treatment coil analog output - Working hours left ...; 32-bit; Modbus IR873</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4339" data-i="4566" data-acc="R" data-u="" id="obj-piv-4566"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4566</td><td class="n">WrkHrs_OA_CoilStep1.WrkHrs</td><td class="d">Outdoor air pre-treatment coil step 1 - Working hours; 32-bit ...; Modbus IR875</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4340" data-i="4567" data-acc="R" data-u="" id="obj-piv-4567"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4567</td><td class="n">WrkHrs_OA_CoilStep1.WrkHrs_Left</td><td class="d">Outdoor air pre-treatment coil step 1 - Working hours left ...; 32-bit; Modbus IR877</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4341" data-i="4568" data-acc="R" data-u="" id="obj-piv-4568"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4568</td><td class="n">WrkHrs_OA_CoilStep2.WrkHrs</td><td class="d">Outdoor air pre-treatment coil step 2 - Working hours; 32-bit ...; Modbus IR879</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4342" data-i="4569" data-acc="R" data-u="" id="obj-piv-4569"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4569</td><td class="n">WrkHrs_OA_CoilStep2.WrkHrs_Left</td><td class="d">Outdoor air pre-treatment coil step 2 - Working hours left ...; 32-bit; Modbus IR881</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4343" data-i="4570" data-acc="R" data-u="" id="obj-piv-4570"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4570</td><td class="n">WrkHrs_OA_CoilStep3.WrkHrs</td><td class="d">Outdoor air pre-treatment coil step 3 - Working hours; 32-bit ...; Modbus IR883</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4344" data-i="4571" data-acc="R" data-u="" id="obj-piv-4571"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4571</td><td class="n">WrkHrs_OA_CoilStep3.WrkHrs_Left</td><td class="d">Outdoor air pre-treatment coil step 3 - Working hours left ...; 32-bit; Modbus IR885</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4345" data-i="4572" data-acc="R" data-u="" id="obj-piv-4572"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4572</td><td class="n">WrkHrs_OA_CoilStep4.WrkHrs</td><td class="d">Outdoor air pre-treatment coil step 4 - Working hours; 32-bit ...; Modbus IR887</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4346" data-i="4573" data-acc="R" data-u="" id="obj-piv-4573"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4573</td><td class="n">WrkHrs_OA_CoilStep4.WrkHrs_Left</td><td class="d">Outdoor air pre-treatment coil step 4 - Working hours left ...; 32-bit; Modbus IR889</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4347" data-i="4574" data-acc="R" data-u="" id="obj-piv-4574"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4574</td><td class="n">OA_Vlv_Perc</td><td class="d">Outdoor air pre-treatment floating valve: Estimating position valve; Modbus IR891</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4348" data-i="3596" data-acc="R" data-u="" id="obj-piv-3596"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3596</td><td class="n">AirFlwVal</td><td class="d">Supply air flow value; 32-bit (2 Modbus registers); Modbus IR892</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="4349" data-i="3597" data-acc="R" data-u="" id="obj-piv-3597"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3597</td><td class="n">RetAirFlwVal</td><td class="d">Return air flow value; 32-bit (2 Modbus registers); Modbus IR894</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: CAREL k.air air handling unit controller point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>AlarmsMng.AlrmResByBms</li><li><a href="#obj-bv-2"><code>BV2</code></a>Scheduler_OnOffUnit.BMS_OnOff</li><li><a href="#obj-bv-4"><code>BV4</code></a>SummerWinter_BMS</li><li><a href="#obj-bv-5"><code>BV5</code></a>Scheduler_OnOffUnit.BMS_UnitProfile_En</li><li><a href="#obj-bv-6"><code>BV6</code></a>Scheduler_Cfg.Prg[0].Event[0].Enabled</li><li><a href="#obj-bv-7"><code>BV7</code></a>Scheduler_Cfg.Prg[0].Event[1].Enabled</li><li><a href="#obj-bv-8"><code>BV8</code></a>Scheduler_Cfg.Prg[0].Event[2].Enabled</li><li><a href="#obj-bv-9"><code>BV9</code></a>Scheduler_Cfg.Prg[0].Event[3].Enabled</li><li><a href="#obj-bv-10"><code>BV10</code></a>Scheduler_Cfg.Prg[0].Event[4].Enabled</li><li><a href="#obj-bv-11"><code>BV11</code></a>Scheduler_Cfg.Prg[0].Event[5].Enabled</li><li><a href="#obj-bv-12"><code>BV12</code></a>Scheduler_Cfg.Prg[0].Event[6].Enabled</li><li><a href="#obj-bv-13"><code>BV13</code></a>Scheduler_Cfg.Prg[0].Event[7].Enabled</li><li><a href="#obj-bv-14"><code>BV14</code></a>Scheduler_Cfg.Prg[0].Event[8].Enabled</li><li><a href="#obj-bv-15"><code>BV15</code></a>Scheduler_Cfg.Prg[0].Event[9].Enabled</li><li><a href="#obj-bv-16"><code>BV16</code></a>Scheduler_Cfg.Prg[1].Event[0].Enabled</li><li><a href="#obj-bv-17"><code>BV17</code></a>Scheduler_Cfg.Prg[1].Event[1].Enabled</li><li><a href="#obj-bv-18"><code>BV18</code></a>Scheduler_Cfg.Prg[1].Event[2].Enabled</li><li><a href="#obj-bv-19"><code>BV19</code></a>Scheduler_Cfg.Prg[1].Event[3].Enabled</li><li><a href="#obj-bv-20"><code>BV20</code></a>Scheduler_Cfg.Prg[1].Event[4].Enabled</li><li><a href="#obj-bv-21"><code>BV21</code></a>Scheduler_Cfg.Prg[1].Event[5].Enabled</li><li><a href="#obj-bv-22"><code>BV22</code></a>Scheduler_Cfg.Prg[1].Event[6].Enabled</li><li><a href="#obj-bv-23"><code>BV23</code></a>Scheduler_Cfg.Prg[1].Event[7].Enabled</li><li><a href="#obj-bv-24"><code>BV24</code></a>Scheduler_Cfg.Prg[1].Event[8].Enabled</li><li><a href="#obj-bv-25"><code>BV25</code></a>Scheduler_Cfg.Prg[1].Event[9].Enabled</li><li><a href="#obj-bv-26"><code>BV26</code></a>Scheduler_Cfg.Prg[2].Event[0].Enabled</li><li><a href="#obj-bv-27"><code>BV27</code></a>Scheduler_Cfg.Prg[2].Event[1].Enabled</li><li><a href="#obj-bv-28"><code>BV28</code></a>Scheduler_Cfg.Prg[2].Event[2].Enabled</li><li><a href="#obj-bv-29"><code>BV29</code></a>Scheduler_Cfg.Prg[2].Event[3].Enabled</li><li><a href="#obj-bv-30"><code>BV30</code></a>Scheduler_Cfg.Prg[2].Event[4].Enabled</li><li><a href="#obj-bv-31"><code>BV31</code></a>Scheduler_Cfg.Prg[2].Event[5].Enabled</li><li><a href="#obj-bv-32"><code>BV32</code></a>Scheduler_Cfg.Prg[2].Event[6].Enabled</li><li><a href="#obj-bv-33"><code>BV33</code></a>Scheduler_Cfg.Prg[2].Event[7].Enabled</li><li><a href="#obj-bv-34"><code>BV34</code></a>Scheduler_Cfg.Prg[2].Event[8].Enabled</li><li><a href="#obj-bv-35"><code>BV35</code></a>Scheduler_Cfg.Prg[2].Event[9].Enabled</li><li><a href="#obj-bv-36"><code>BV36</code></a>Scheduler_Cfg.Prg[3].Event[0].Enabled</li><li><a href="#obj-bv-37"><code>BV37</code></a>Scheduler_Cfg.Prg[3].Event[1].Enabled</li><li><a href="#obj-bv-38"><code>BV38</code></a>Scheduler_Cfg.Prg[3].Event[2].Enabled</li><li><a href="#obj-bv-39"><code>BV39</code></a>Scheduler_Cfg.Prg[3].Event[3].Enabled</li><li><a href="#obj-bv-40"><code>BV40</code></a>Scheduler_Cfg.Prg[3].Event[4].Enabled</li><li><a href="#obj-bv-41"><code>BV41</code></a>Scheduler_Cfg.Prg[3].Event[5].Enabled</li><li><a href="#obj-bv-42"><code>BV42</code></a>Scheduler_Cfg.Prg[3].Event[6].Enabled</li><li><a href="#obj-bv-43"><code>BV43</code></a>Scheduler_Cfg.Prg[3].Event[7].Enabled</li><li><a href="#obj-bv-44"><code>BV44</code></a>Scheduler_Cfg.Prg[3].Event[8].Enabled</li><li><a href="#obj-bv-45"><code>BV45</code></a>Scheduler_Cfg.Prg[3].Event[9].Enabled</li><li><a href="#obj-bv-46"><code>BV46</code></a>Scheduler_Cfg.SDays[0].Enabled</li><li><a href="#obj-bv-47"><code>BV47</code></a>Scheduler_Cfg.SDays[1].Enabled</li><li><a href="#obj-bv-48"><code>BV48</code></a>Scheduler_Cfg.SDays[2].Enabled</li><li><a href="#obj-bv-49"><code>BV49</code></a>Scheduler_Cfg.SDays[3].Enabled</li><li><a href="#obj-bv-50"><code>BV50</code></a>Scheduler_Cfg.SDays[4].Enabled</li><li><a href="#obj-bv-51"><code>BV51</code></a>Scheduler_Cfg.SDays[5].Enabled</li><li><a href="#obj-bv-52"><code>BV52</code></a>Scheduler_Cfg.SDays[6].Enabled</li><li><a href="#obj-bv-53"><code>BV53</code></a>Scheduler_Cfg.SDays[7].Enabled</li><li><a href="#obj-bv-54"><code>BV54</code></a>Scheduler_Cfg.SDays[8].Enabled</li><li><a href="#obj-bv-55"><code>BV55</code></a>Scheduler_Cfg.SDays[9].Enabled</li><li><a href="#obj-bv-56"><code>BV56</code></a>Scheduler_Cfg.SDays[10].Enabled</li><li><a href="#obj-bv-57"><code>BV57</code></a>Scheduler_Cfg.SDays[11].Enabled</li><li><a href="#obj-bv-58"><code>BV58</code></a>Scheduler_Cfg.SDays[12].Enabled</li><li><a href="#obj-bv-59"><code>BV59</code></a>Scheduler_Cfg.SDays[13].Enabled</li><li><a href="#obj-bv-60"><code>BV60</code></a>Scheduler_Cfg.SDays[14].Enabled</li><li><a href="#obj-bv-61"><code>BV61</code></a>Scheduler_Cfg.Vac[0].Enabled</li><li><a href="#obj-bv-62"><code>BV62</code></a>Scheduler_Cfg.Vac[1].Enabled</li><li><a href="#obj-bv-63"><code>BV63</code></a>Scheduler_Cfg.Vac[2].Enabled</li><li><a href="#obj-bv-65"><code>BV65</code></a>SupplyAirFlwSw.LogicDin_RW</li><li><a href="#obj-bv-66"><code>BV66</code></a>RetAirFlwSw.LogicDin_RW</li><li><a href="#obj-bv-67"><code>BV67</code></a>AirFlwSw.LogicDin_RW</li><li><a href="#obj-bv-68"><code>BV68</code></a>AFreezeSw.LogicDin_RW</li><li><a href="#obj-bv-69"><code>BV69</code></a>RemOnOff.LogicDin_RW</li><li><a href="#obj-bv-70"><code>BV70</code></a>SupplyFanOvld_1.LogicDin_RW</li><li><a href="#obj-bv-71"><code>BV71</code></a>RetFanOvld_1.LogicDin_RW</li><li><a href="#obj-bv-72"><code>BV72</code></a>SupplyFanOvld_2.LogicDin_RW</li><li><a href="#obj-bv-73"><code>BV73</code></a>RetFanOvld_2.LogicDin_RW</li><li><a href="#obj-bv-74"><code>BV74</code></a>SupplyFanInvAlrm.LogicDin_RW</li><li><a href="#obj-bv-75"><code>BV75</code></a>RetFanInvAlrm.LogicDin_RW</li><li><a href="#obj-bv-76"><code>BV76</code></a>FansOvld.LogicDin_RW</li><li><a href="#obj-bv-77"><code>BV77</code></a>CompOvld.LogicDin_RW</li><li><a href="#obj-bv-78"><code>BV78</code></a>HiPSw.LogicDin_RW</li><li><a href="#obj-bv-79"><code>BV79</code></a>LowPSw.LogicDin_RW</li><li><a href="#obj-bv-80"><code>BV80</code></a>RecoveryOvld.LogicDin_RW</li><li><a href="#obj-bv-81"><code>BV81</code></a>SrsAlrm.LogicDin_RW</li><li><a href="#obj-bv-82"><code>BV82</code></a>GenAlrm.LogicDin_RW</li><li><a href="#obj-bv-83"><code>BV83</code></a>GenWarning.LogicDin_RW</li><li><a href="#obj-bv-84"><code>BV84</code></a>FiltAlrm.LogicDin_RW</li><li><a href="#obj-bv-85"><code>BV85</code></a>SupplyFiltAlrm_1.LogicDin_RW</li><li><a href="#obj-bv-86"><code>BV86</code></a>SupplyFiltAlrm_2.LogicDin_RW</li><li><a href="#obj-bv-87"><code>BV87</code></a>RetFiltAlrm.LogicDin_RW</li><li><a href="#obj-bv-88"><code>BV88</code></a>HumAlrm.LogicDin_RW</li><li><a href="#obj-bv-89"><code>BV89</code></a>MainCoilPmp1_Ovld.LogicDin_RW</li><li><a href="#obj-bv-90"><code>BV90</code></a>MainCoilPmp2_Ovld.LogicDin_RW</li><li><a href="#obj-bv-91"><code>BV91</code></a>ReHeatCoilPmp1_Ovld.LogicDin_RW</li><li><a href="#obj-bv-92"><code>BV92</code></a>ReHeatCoilPmp2_Ovld.LogicDin_RW</li><li><a href="#obj-bv-93"><code>BV93</code></a>PreHeatCoilPmp1_Ovld.LogicDin_RW</li><li><a href="#obj-bv-94"><code>BV94</code></a>PreHeatCoilPmp2_Ovld.LogicDin_RW</li><li><a href="#obj-bv-95"><code>BV95</code></a>OA_CoilPmp1_Ovld.LogicDin_RW</li><li><a href="#obj-bv-96"><code>BV96</code></a>OA_CoilPmp2_Ovld.LogicDin_RW</li><li><a href="#obj-bv-97"><code>BV97</code></a>FreshAirDampSw.LogicDin_RW</li><li><a href="#obj-bv-98"><code>BV98</code></a>SupplyDamperSw.LogicDin_RW</li><li><a href="#obj-bv-99"><code>BV99</code></a>RetDampSw.LogicDin_RW</li><li><a href="#obj-bv-100"><code>BV100</code></a>MainCoilFlwSw.LogicDin_RW</li><li><a href="#obj-bv-101"><code>BV101</code></a>PreHeatCoilFlwSw.LogicDin_RW</li><li><a href="#obj-bv-102"><code>BV102</code></a>ReHeatCoilFlwSw.LogicDin_RW</li><li><a href="#obj-bv-103"><code>BV103</code></a>OA_CoilFlwSw.LogicDin_RW</li><li><a href="#obj-bv-104"><code>BV104</code></a>RecoveryClogged.LogicDin_RW</li><li><a href="#obj-bv-105"><code>BV105</code></a>ReHeatAlrm.LogicDin_RW</li><li><a href="#obj-bv-106"><code>BV106</code></a>PreHeatAlrm.LogicDin_RW</li><li><a href="#obj-bv-107"><code>BV107</code></a>MainHeatCoilAlrm.LogicDin_RW</li><li><a href="#obj-bv-108"><code>BV108</code></a>OA_CoilAlrm.LogicDin_RW</li><li><a href="#obj-bv-109"><code>BV109</code></a>DoorSw.LogicDin_RW</li><li><a href="#obj-bv-110"><code>BV110</code></a>FireSmokeAlrm.LogicDin_RW</li><li><a href="#obj-bv-111"><code>BV111</code></a>FiremanOverrideSw.LogicDin_RW</li><li><a href="#obj-bv-112"><code>BV112</code></a>SummerWinterModeByDin.LogicDin_RW</li><li><a href="#obj-bv-113"><code>BV113</code></a>Din_SetP.LogicDin_RW</li><li><a href="#obj-bv-114"><code>BV114</code></a>Eco_Mode.LogicDin_RW</li><li><a href="#obj-bv-115"><code>BV115</code></a>PreComf_Mode.LogicDin_RW</li><li><a href="#obj-bv-116"><code>BV116</code></a>Comf_Mode.LogicDin_RW</li><li><a href="#obj-bv-117"><code>BV117</code></a>AuxDin_1.LogicDin_RW</li><li><a href="#obj-bv-118"><code>BV118</code></a>AuxDin_2.LogicDin_RW</li><li><a href="#obj-bv-119"><code>BV119</code></a>AuxDin_3.LogicDin_RW</li><li><a href="#obj-bv-120"><code>BV120</code></a>AuxDin_4.LogicDin_RW</li><li><a href="#obj-bv-121"><code>BV121</code></a>DfrHeatExch_Din.LogicDin_RW</li><li><a href="#obj-bv-122"><code>BV122</code></a>BypassDamp_Dout.LogicDout_RW</li><li><a href="#obj-bv-123"><code>BV123</code></a>BypassDamp_Open.LogicDout_RW</li><li><a href="#obj-bv-124"><code>BV124</code></a>BypassDamp_Close.LogicDout_RW</li><li><a href="#obj-bv-125"><code>BV125</code></a>FreshAirDamp_Dout.LogicDout_RW</li><li><a href="#obj-bv-126"><code>BV126</code></a>ExhAirDamp_Dout.LogicDout_RW</li><li><a href="#obj-bv-127"><code>BV127</code></a>MixingDamp_Dout.LogicDout_RW</li><li><a href="#obj-bv-128"><code>BV128</code></a>SupplyAirDamp_Dout.LogicDout_RW</li><li><a href="#obj-bv-129"><code>BV129</code></a>RetAirDamp_Dout.LogicDout_RW</li><li><a href="#obj-bv-130"><code>BV130</code></a>MixingDamp_Open.LogicDout_RW</li><li><a href="#obj-bv-131"><code>BV131</code></a>MixingDamp_Close.LogicDout_RW</li><li><a href="#obj-bv-132"><code>BV132</code></a>SupplyFan_Dout.LogicDout_RW</li><li><a href="#obj-bv-133"><code>BV133</code></a>RetFan_Dout.LogicDout_RW</li><li><a href="#obj-bv-134"><code>BV134</code></a>SupplyFan2_Dout.LogicDout_RW</li><li><a href="#obj-bv-135"><code>BV135</code></a>RetFan2_Dout.LogicDout_RW</li><li><a href="#obj-bv-136"><code>BV136</code></a>Comp_Dout.LogicDout_RW</li><li><a href="#obj-bv-137"><code>BV137</code></a>RevVlv.LogicDout_RW</li><li><a href="#obj-bv-138"><code>BV138</code></a>UnitOnOff_Dout.LogicDout_RW</li><li><a href="#obj-bv-140"><code>BV140</code></a>GlobalAlrm_Dout.LogicDout_RW</li><li><a href="#obj-bv-141"><code>BV141</code></a>LightAlrm_Dout.LogicDout_RW</li><li><a href="#obj-bv-142"><code>BV142</code></a>SrsAlrm_Dout.LogicDout_RW</li><li><a href="#obj-bv-143"><code>BV143</code></a>Humidifier.LogicDout_RW</li><li><a href="#obj-bv-144"><code>BV144</code></a>AuxOut1_Dout.LogicDout_RW</li><li><a href="#obj-bv-145"><code>BV145</code></a>AuxOut2_Dout.LogicDout_RW</li><li><a href="#obj-bv-146"><code>BV146</code></a>AuxOut3_Dout.LogicDout_RW</li><li><a href="#obj-bv-147"><code>BV147</code></a>AuxOut4_Dout.LogicDout_RW</li><li><a href="#obj-bv-148"><code>BV148</code></a>MainVlv_Open.LogicDout_RW</li><li><a href="#obj-bv-149"><code>BV149</code></a>PreHeatVlv_Open.LogicDout_RW</li><li><a href="#obj-bv-150"><code>BV150</code></a>ReHeatVlv_Open.LogicDout_RW</li><li><a href="#obj-bv-151"><code>BV151</code></a>MainVlv_Close.LogicDout_RW</li><li><a href="#obj-bv-152"><code>BV152</code></a>PreHeatVlv_Close.LogicDout_RW</li><li><a href="#obj-bv-153"><code>BV153</code></a>ReHeatVlv_Close.LogicDout_RW</li><li><a href="#obj-bv-154"><code>BV154</code></a>MainCoil_Step1.LogicDout_RW</li><li><a href="#obj-bv-155"><code>BV155</code></a>MainCoil_Step2.LogicDout_RW</li><li><a href="#obj-bv-156"><code>BV156</code></a>MainCoil_Step3.LogicDout_RW</li><li><a href="#obj-bv-157"><code>BV157</code></a>MainCoil_Step4.LogicDout_RW</li><li><a href="#obj-bv-158"><code>BV158</code></a>ReHeatCoil_Step1.LogicDout_RW</li><li><a href="#obj-bv-159"><code>BV159</code></a>ReHeatCoil_Step2.LogicDout_RW</li><li><a href="#obj-bv-160"><code>BV160</code></a>ReHeatCoil_Step3.LogicDout_RW</li><li><a href="#obj-bv-161"><code>BV161</code></a>ReHeatCoil_Step4.LogicDout_RW</li><li><a href="#obj-bv-162"><code>BV162</code></a>PreHeatCoil_Step1.LogicDout_RW</li><li><a href="#obj-bv-163"><code>BV163</code></a>PreHeatCoil_Step2.LogicDout_RW</li><li><a href="#obj-bv-164"><code>BV164</code></a>PreHeatCoil_Step3.LogicDout_RW</li><li><a href="#obj-bv-165"><code>BV165</code></a>PreHeatCoil_Step4.LogicDout_RW</li><li><a href="#obj-bv-166"><code>BV166</code></a>OA_Coil_Step1.LogicDout_RW</li><li><a href="#obj-bv-167"><code>BV167</code></a>OA_Coil_Step2.LogicDout_RW</li><li><a href="#obj-bv-168"><code>BV168</code></a>OA_Coil_Step3.LogicDout_RW</li><li><a href="#obj-bv-169"><code>BV169</code></a>OA_Coil_Step4.LogicDout_RW</li><li><a href="#obj-bv-170"><code>BV170</code></a>PreHeatPmp_1.LogicDout_RW</li><li><a href="#obj-bv-171"><code>BV171</code></a>PreHeatPmp_2.LogicDout_RW</li><li><a href="#obj-bv-172"><code>BV172</code></a>MainCoilPmp_1.LogicDout_RW</li><li><a href="#obj-bv-173"><code>BV173</code></a>MainCoilPmp_2.LogicDout_RW</li><li><a href="#obj-bv-174"><code>BV174</code></a>ReHeatPmp_1.LogicDout_RW</li><li><a href="#obj-bv-175"><code>BV175</code></a>ReHeatPmp_2.LogicDout_RW</li><li><a href="#obj-bv-176"><code>BV176</code></a>OA_CoilPmp_1.LogicDout_RW</li><li><a href="#obj-bv-177"><code>BV177</code></a>OA_CoilPmp_2.LogicDout_RW</li><li><a href="#obj-bv-178"><code>BV178</code></a>FiltAlrm_Dout.LogicDout_RW</li><li><a href="#obj-bv-179"><code>BV179</code></a>Recovery_Dout.LogicDout_RW</li><li><a href="#obj-bv-180"><code>BV180</code></a>IEC_Hum_Dout.LogicDout_RW</li><li><a href="#obj-bv-181"><code>BV181</code></a>SummerWinter_UI</li><li><a href="#obj-bv-182"><code>BV182</code></a>Scheduler_OnOffUnit.PartyMode_Start</li><li><a href="#obj-bv-183"><code>BV183</code></a>VarToShow.Logic</li><li><a href="#obj-bv-184"><code>BV184</code></a>FreshAirDampEnMan</li><li><a href="#obj-bv-185"><code>BV185</code></a>MixDampEnMan</li><li><a href="#obj-bv-186"><code>BV186</code></a>ExhAirDampEnMan</li><li><a href="#obj-bv-187"><code>BV187</code></a>BypassDampEnMan</li><li><a href="#obj-bv-188"><code>BV188</code></a>SupplyFanEnMan</li><li><a href="#obj-bv-189"><code>BV189</code></a>RetFanEnMan</li><li><a href="#obj-bv-190"><code>BV190</code></a>PreHeatCoilEnMan</li><li><a href="#obj-bv-191"><code>BV191</code></a>MainCoilEnMan</li><li><a href="#obj-bv-192"><code>BV192</code></a>ReHeatCoilEnMan</li><li><a href="#obj-bv-193"><code>BV193</code></a>CompEnMan</li><li><a href="#obj-bv-194"><code>BV194</code></a>HumEnMan</li><li><a href="#obj-bv-195"><code>BV195</code></a>En_SetPComp</li><li><a href="#obj-bv-196"><code>BV196</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[0].Enabled</li><li><a href="#obj-bv-197"><code>BV197</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[1].Enabled</li><li><a href="#obj-bv-198"><code>BV198</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[2].Enabled</li><li><a href="#obj-bv-199"><code>BV199</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[3].Enabled</li><li><a href="#obj-bv-200"><code>BV200</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[4].Enabled</li><li><a href="#obj-bv-201"><code>BV201</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[5].Enabled</li><li><a href="#obj-bv-202"><code>BV202</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[6].Enabled</li><li><a href="#obj-bv-203"><code>BV203</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[7].Enabled</li><li><a href="#obj-bv-204"><code>BV204</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[8].Enabled</li><li><a href="#obj-bv-205"><code>BV205</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[9].Enabled</li><li><a href="#obj-bv-206"><code>BV206</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].Enabled</li><li><a href="#obj-bv-207"><code>BV207</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].Enabled</li><li><a href="#obj-bv-208"><code>BV208</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].Enabled</li><li><a href="#obj-bv-209"><code>BV209</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[0].Enabled</li><li><a href="#obj-bv-210"><code>BV210</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[1].Enabled</li><li><a href="#obj-bv-211"><code>BV211</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[2].Enabled</li><li><a href="#obj-bv-212"><code>BV212</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[3].Enabled</li><li><a href="#obj-bv-213"><code>BV213</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[4].Enabled</li><li><a href="#obj-bv-214"><code>BV214</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[5].Enabled</li><li><a href="#obj-bv-215"><code>BV215</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[6].Enabled</li><li><a href="#obj-bv-216"><code>BV216</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[7].Enabled</li><li><a href="#obj-bv-217"><code>BV217</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[8].Enabled</li><li><a href="#obj-bv-218"><code>BV218</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[9].Enabled</li><li><a href="#obj-bv-219"><code>BV219</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[10].Enabled</li><li><a href="#obj-bv-220"><code>BV220</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[11].Enabled</li><li><a href="#obj-bv-221"><code>BV221</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[12].Enabled</li><li><a href="#obj-bv-222"><code>BV222</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[13].Enabled</li><li><a href="#obj-bv-223"><code>BV223</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[14].Enabled</li><li><a href="#obj-bv-224"><code>BV224</code></a>Scheduler_OnOffUnit.En_PartyMode</li><li><a href="#obj-bv-225"><code>BV225</code></a>En_RetFan</li><li><a href="#obj-bv-226"><code>BV226</code></a>En_DehumReg</li><li><a href="#obj-bv-227"><code>BV227</code></a>Dehum_En_KWaterDWP</li><li><a href="#obj-bv-228"><code>BV228</code></a>En_WarmUp</li><li><a href="#obj-bv-229"><code>BV229</code></a>En_AfreezeOffState</li><li><a href="#obj-bv-230"><code>BV230</code></a>RegPrbErrMode</li><li><a href="#obj-bv-231"><code>BV231</code></a>StateMachine.En_RegPrbErr_UnitOff</li><li><a href="#obj-bv-232"><code>BV232</code></a>En_THTN</li><li><a href="#obj-bv-234"><code>BV234</code></a>Scheduler_OnOffUnit.BMS_OnOff_En</li><li><a href="#obj-bv-236"><code>BV236</code></a>En_VDI</li><li><a href="#obj-bv-237"><code>BV237</code></a>En_VDI_HiSatHumStartUp</li><li><a href="#obj-bv-238"><code>BV238</code></a>RetFanPrefRunDir</li><li><a href="#obj-bv-239"><code>BV239</code></a>RetFan_En_EmergFunct</li><li><a href="#obj-bv-245"><code>BV245</code></a>En_Fan_CO2_Reg</li><li><a href="#obj-bv-246"><code>BV246</code></a>En_FanTempLim</li><li><a href="#obj-bv-247"><code>BV247</code></a>En_FC_FH_FanReg</li><li><a href="#obj-bv-248"><code>BV248</code></a>En_NightMinVent</li><li><a href="#obj-bv-249"><code>BV249</code></a>NightVentPriority</li><li><a href="#obj-bv-250"><code>BV250</code></a>Antifreeze.DisLowSupplyTempAlrm</li><li><a href="#obj-bv-251"><code>BV251</code></a>Regulation.EnCompNightVent</li><li><a href="#obj-bv-252"><code>BV252</code></a>Humisonic.ManDrain_HUMS</li><li><a href="#obj-bv-253"><code>BV253</code></a>Humisonic.DevSettings_HUMS.HrsCountRes</li><li><a href="#obj-bv-254"><code>BV254</code></a>SupplyFanPrefRunDir</li><li><a href="#obj-bv-255"><code>BV255</code></a>SupplyFan_En_EmergFunct</li><li><a href="#obj-bv-261"><code>BV261</code></a>AuxReg1_Cfg.DOut_ErrorValue</li><li><a href="#obj-bv-262"><code>BV262</code></a>AuxReg1_Cfg.EnableSel_ManualEn</li><li><a href="#obj-bv-263"><code>BV263</code></a>AuxReg1_Cfg.En_ComfortReg</li><li><a href="#obj-bv-264"><code>BV264</code></a>AuxReg1_Cfg.ReverseMode</li><li><a href="#obj-bv-266"><code>BV266</code></a>AuxReg1_Cfg.ManModeEn</li><li><a href="#obj-bv-267"><code>BV267</code></a>AuxReg1_Cfg.DOut_ManModeVal</li><li><a href="#obj-bv-268"><code>BV268</code></a>AuxReg2_Cfg.DOut_ErrorValue</li><li><a href="#obj-bv-269"><code>BV269</code></a>AuxReg2_Cfg.EnableSel_ManualEn</li><li><a href="#obj-bv-270"><code>BV270</code></a>AuxReg2_Cfg.En_ComfortReg</li><li><a href="#obj-bv-271"><code>BV271</code></a>AuxReg2_Cfg.ReverseMode</li><li><a href="#obj-bv-273"><code>BV273</code></a>AuxReg2_Cfg.ManModeEn</li><li><a href="#obj-bv-274"><code>BV274</code></a>AuxReg2_Cfg.DOut_ManModeVal</li><li><a href="#obj-bv-275"><code>BV275</code></a>AuxReg3_Cfg.DOut_ErrorValue</li><li><a href="#obj-bv-276"><code>BV276</code></a>AuxReg3_Cfg.EnableSel_ManualEn</li><li><a href="#obj-bv-277"><code>BV277</code></a>AuxReg3_Cfg.En_ComfortReg</li><li><a href="#obj-bv-278"><code>BV278</code></a>AuxReg3_Cfg.ReverseMode</li><li><a href="#obj-bv-280"><code>BV280</code></a>AuxReg3_Cfg.ManModeEn</li><li><a href="#obj-bv-281"><code>BV281</code></a>AuxReg3_Cfg.DOut_ManModeVal</li><li><a href="#obj-bv-282"><code>BV282</code></a>AuxReg4_Cfg.DOut_ErrorValue</li><li><a href="#obj-bv-283"><code>BV283</code></a>AuxReg4_Cfg.EnableSel_ManualEn</li><li><a href="#obj-bv-284"><code>BV284</code></a>AuxReg4_Cfg.En_ComfortReg</li><li><a href="#obj-bv-285"><code>BV285</code></a>AuxReg4_Cfg.ReverseMode</li><li><a href="#obj-bv-287"><code>BV287</code></a>AuxReg4_Cfg.ManModeEn</li><li><a href="#obj-bv-288"><code>BV288</code></a>AuxReg4_Cfg.DOut_ManModeVal</li><li><a href="#obj-bv-289"><code>BV289</code></a>En_Damp_CO2_Reg</li><li><a href="#obj-bv-290"><code>BV290</code></a>En_FC_FH_DampReg</li><li><a href="#obj-bv-291"><code>BV291</code></a>CompTyp</li><li><a href="#obj-bv-292"><code>BV292</code></a>En_EVD_Emb_1</li><li><a href="#obj-bv-293"><code>BV293</code></a>Coils.MainCoil_PmpFlwChk_EnAntiLock</li><li><a href="#obj-bv-294"><code>BV294</code></a>Coils.PreHeatCoil_PmpFlwChk_EnAntiLock</li><li><a href="#obj-bv-295"><code>BV295</code></a>Coils.ReHeatCoil_PmpFlwChk_EnAntiLock</li><li><a href="#obj-bv-296"><code>BV296</code></a>VDI_Conf[0].Enabled</li><li><a href="#obj-bv-297"><code>BV297</code></a>VDI_Conf[0].AlrmTyp</li><li><a href="#obj-bv-298"><code>BV298</code></a>VDI_Conf[1].Enabled</li><li><a href="#obj-bv-299"><code>BV299</code></a>VDI_Conf[1].AlrmTyp</li><li><a href="#obj-bv-300"><code>BV300</code></a>VDI_Conf[2].Enabled</li><li><a href="#obj-bv-301"><code>BV301</code></a>VDI_Conf[2].AlrmTyp</li><li><a href="#obj-bv-302"><code>BV302</code></a>VDI_Conf[3].Enabled</li><li><a href="#obj-bv-303"><code>BV303</code></a>VDI_Conf[3].AlrmTyp</li><li><a href="#obj-bv-304"><code>BV304</code></a>VDI_Conf[4].Enabled</li><li><a href="#obj-bv-305"><code>BV305</code></a>VDI_Conf[4].AlrmTyp</li><li><a href="#obj-bv-306"><code>BV306</code></a>VDI_Conf[5].Enabled</li><li><a href="#obj-bv-307"><code>BV307</code></a>VDI_Conf[5].ResCmd</li><li><a href="#obj-bv-308"><code>BV308</code></a>VDI_Conf[6].Enabled</li><li><a href="#obj-bv-309"><code>BV309</code></a>VDI_Conf[6].AlrmTyp</li><li><a href="#obj-bv-310"><code>BV310</code></a>VDI_Conf[7].Enabled</li><li><a href="#obj-bv-311"><code>BV311</code></a>VDI_Conf[7].AlrmTyp</li><li><a href="#obj-bv-312"><code>BV312</code></a>VDI_Conf[8].Enabled</li><li><a href="#obj-bv-313"><code>BV313</code></a>VDI_Conf[8].AlrmTyp</li><li><a href="#obj-bv-314"><code>BV314</code></a>VDI_Conf[9].Enabled</li><li><a href="#obj-bv-315"><code>BV315</code></a>VDI_Conf[9].AlrmTyp</li><li><a href="#obj-bv-316"><code>BV316</code></a>VDI_Conf[10].Enabled</li><li><a href="#obj-bv-317"><code>BV317</code></a>VDI_Conf[10].AlrmTyp</li><li><a href="#obj-bv-318"><code>BV318</code></a>VDI_Conf[11].Enabled</li><li><a href="#obj-bv-319"><code>BV319</code></a>VDI_Conf[11].AlrmTyp</li><li><a href="#obj-bv-320"><code>BV320</code></a>VDI_Conf[12].Enabled</li><li><a href="#obj-bv-321"><code>BV321</code></a>VDI_Conf[12].AlrmTyp</li><li><a href="#obj-bv-322"><code>BV322</code></a>VDI_Conf[13].Enabled</li><li><a href="#obj-bv-323"><code>BV323</code></a>VDI_Conf[13].AlrmTyp</li><li><a href="#obj-bv-324"><code>BV324</code></a>VDI_Conf[14].Enabled</li><li><a href="#obj-bv-325"><code>BV325</code></a>VDI_Conf[14].AlrmTyp</li><li><a href="#obj-bv-326"><code>BV326</code></a>VDI_Conf[15].Enabled</li><li><a href="#obj-bv-327"><code>BV327</code></a>VDI_Conf[15].AlrmTyp</li><li><a href="#obj-bv-328"><code>BV328</code></a>VDI_Conf[16].Enabled</li><li><a href="#obj-bv-329"><code>BV329</code></a>VDI_Conf[16].AlrmTyp</li><li><a href="#obj-bv-330"><code>BV330</code></a>VDI_Conf[17].Enabled</li><li><a href="#obj-bv-331"><code>BV331</code></a>VDI_Conf[17].AlrmTyp</li><li><a href="#obj-bv-332"><code>BV332</code></a>VDI_Conf[18].Enabled</li><li><a href="#obj-bv-333"><code>BV333</code></a>VDI_Conf[18].AlrmTyp</li><li><a href="#obj-bv-334"><code>BV334</code></a>VDI_Conf[19].Enabled</li><li><a href="#obj-bv-335"><code>BV335</code></a>VDI_Conf[19].AlrmTyp</li><li><a href="#obj-bv-336"><code>BV336</code></a>VDI_Conf[20].Enabled</li><li><a href="#obj-bv-337"><code>BV337</code></a>VDI_Conf[20].AlrmTyp</li><li><a href="#obj-bv-338"><code>BV338</code></a>VDI_Conf[21].Enabled</li><li><a href="#obj-bv-339"><code>BV339</code></a>VDI_Conf[21].AlrmTyp</li><li><a href="#obj-bv-340"><code>BV340</code></a>VDI_Conf[22].Enabled</li><li><a href="#obj-bv-341"><code>BV341</code></a>VDI_Conf[22].AlrmTyp</li><li><a href="#obj-bv-342"><code>BV342</code></a>VDI_Conf[23].Enabled</li><li><a href="#obj-bv-343"><code>BV343</code></a>VDI_Conf[23].AlrmTyp</li><li><a href="#obj-bv-344"><code>BV344</code></a>VDI_Conf[24].Enabled</li><li><a href="#obj-bv-345"><code>BV345</code></a>VDI_Conf[24].AlrmTyp</li><li><a href="#obj-bv-346"><code>BV346</code></a>VDI_Conf[25].Enabled</li><li><a href="#obj-bv-347"><code>BV347</code></a>VDI_Conf[25].AlrmTyp</li><li><a href="#obj-bv-348"><code>BV348</code></a>VDI_Conf[26].Enabled</li><li><a href="#obj-bv-349"><code>BV349</code></a>VDI_Conf[26].AlrmTyp</li><li><a href="#obj-bv-350"><code>BV350</code></a>VDI_Conf[27].Enabled</li><li><a href="#obj-bv-351"><code>BV351</code></a>VDI_Conf[27].AlrmTyp</li><li><a href="#obj-bv-352"><code>BV352</code></a>VDI_Conf[28].Enabled</li><li><a href="#obj-bv-353"><code>BV353</code></a>VDI_Conf[28].AlrmTyp</li><li><a href="#obj-bv-354"><code>BV354</code></a>VDI_Conf[0].ResCmd</li><li><a href="#obj-bv-355"><code>BV355</code></a>VDI_Conf[1].ResCmd</li><li><a href="#obj-bv-356"><code>BV356</code></a>VDI_Conf[2].ResCmd</li><li><a href="#obj-bv-357"><code>BV357</code></a>VDI_Conf[3].ResCmd</li><li><a href="#obj-bv-358"><code>BV358</code></a>VDI_Conf[4].ResCmd</li><li><a href="#obj-bv-359"><code>BV359</code></a>VDI_Conf[6].ResCmd</li><li><a href="#obj-bv-360"><code>BV360</code></a>VDI_Conf[7].ResCmd</li><li><a href="#obj-bv-361"><code>BV361</code></a>VDI_Conf[8].ResCmd</li><li><a href="#obj-bv-362"><code>BV362</code></a>VDI_Conf[9].ResCmd</li><li><a href="#obj-bv-363"><code>BV363</code></a>VDI_Conf[10].ResCmd</li><li><a href="#obj-bv-364"><code>BV364</code></a>VDI_Conf[11].ResCmd</li><li><a href="#obj-bv-365"><code>BV365</code></a>VDI_Conf[12].ResCmd</li><li><a href="#obj-bv-366"><code>BV366</code></a>VDI_Conf[13].ResCmd</li><li><a href="#obj-bv-367"><code>BV367</code></a>VDI_Conf[14].ResCmd</li><li><a href="#obj-bv-368"><code>BV368</code></a>VDI_Conf[15].ResCmd</li><li><a href="#obj-bv-369"><code>BV369</code></a>VDI_Conf[16].ResCmd</li><li><a href="#obj-bv-370"><code>BV370</code></a>VDI_Conf[17].ResCmd</li><li><a href="#obj-bv-371"><code>BV371</code></a>VDI_Conf[18].ResCmd</li><li><a href="#obj-bv-372"><code>BV372</code></a>VDI_Conf[19].ResCmd</li><li><a href="#obj-bv-373"><code>BV373</code></a>VDI_Conf[20].ResCmd</li><li><a href="#obj-bv-374"><code>BV374</code></a>VDI_Conf[21].ResCmd</li><li><a href="#obj-bv-375"><code>BV375</code></a>VDI_Conf[22].ResCmd</li><li><a href="#obj-bv-376"><code>BV376</code></a>VDI_Conf[23].ResCmd</li><li><a href="#obj-bv-377"><code>BV377</code></a>VDI_Conf[24].ResCmd</li><li><a href="#obj-bv-378"><code>BV378</code></a>VDI_Conf[25].ResCmd</li><li><a href="#obj-bv-379"><code>BV379</code></a>VDI_Conf[26].ResCmd</li><li><a href="#obj-bv-380"><code>BV380</code></a>VDI_Conf[27].ResCmd</li><li><a href="#obj-bv-381"><code>BV381</code></a>VDI_Conf[28].ResCmd</li><li><a href="#obj-bv-382"><code>BV382</code></a>GeneralMng.En_Buzz</li><li><a href="#obj-bv-383"><code>BV383</code></a>En_LiqSolVlv</li><li><a href="#obj-bv-384"><code>BV384</code></a>EVD_Emb_Circ.EEV_ManPositEn</li><li><a href="#obj-bv-385"><code>BV385</code></a>Data_EVD_Emb_1.EVD.System.DC_SupplyEn.Val</li><li><a href="#obj-bv-386"><code>BV386</code></a>Data_EVD_Emb_1.EVD.EEV_Config.ExtraOpEn.Val</li><li><a href="#obj-bv-387"><code>BV387</code></a>Data_EVD_Emb_1.EVD.EEV_Config.ExtraClosEn.Val</li><li><a href="#obj-bv-388"><code>BV388</code></a>BLDC_compressor.MiscMng_PWRP1.Mng_SerNoCtrl_En</li><li><a href="#obj-bv-389"><code>BV389</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR22_0_SpeedProfStartMode</li><li><a href="#obj-bv-390"><code>BV390</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR22_1_SpeedProfStartMode</li><li><a href="#obj-bv-391"><code>BV391</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR76_0_DisPhLossDetect</li><li><a href="#obj-bv-392"><code>BV392</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR76_3_EnOvldThProtRetention</li><li><a href="#obj-bv-393"><code>BV393</code></a>BLDC_compressor.MiscMng_PWRP1.MngCstm_SaveCustomCfg</li><li><a href="#obj-bv-394"><code>BV394</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al01_uMotorResetTyp</li><li><a href="#obj-bv-395"><code>BV395</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al02_uMotorResetTyp</li><li><a href="#obj-bv-396"><code>BV396</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al03_uMotorResetTyp</li><li><a href="#obj-bv-397"><code>BV397</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al04_uMotorResetTyp</li><li><a href="#obj-bv-398"><code>BV398</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al05_uMotorResetTyp</li><li><a href="#obj-bv-399"><code>BV399</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al06_uMotorResetTyp</li><li><a href="#obj-bv-400"><code>BV400</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al07_uMotorResetTyp</li><li><a href="#obj-bv-401"><code>BV401</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al08_uMotorResetTyp</li><li><a href="#obj-bv-402"><code>BV402</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al09_uMotorResetTyp</li><li><a href="#obj-bv-403"><code>BV403</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al10_uMotorResetTyp</li><li><a href="#obj-bv-404"><code>BV404</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al11_uMotorResetTyp</li><li><a href="#obj-bv-405"><code>BV405</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al12_uMotorResetTyp</li><li><a href="#obj-bv-406"><code>BV406</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al13_uMotorResetTyp</li><li><a href="#obj-bv-407"><code>BV407</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al14_uMotorResetTyp</li><li><a href="#obj-bv-408"><code>BV408</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al15_uMotorResetTyp</li><li><a href="#obj-bv-409"><code>BV409</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al16_uMotorResetTyp</li><li><a href="#obj-bv-410"><code>BV410</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al17_uMotorResetTyp</li><li><a href="#obj-bv-411"><code>BV411</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al18_uMotorResetTyp</li><li><a href="#obj-bv-412"><code>BV412</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al19_uMotorResetTyp</li><li><a href="#obj-bv-413"><code>BV413</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al20_uMotorResetTyp</li><li><a href="#obj-bv-414"><code>BV414</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al21_uMotorResetTyp</li><li><a href="#obj-bv-415"><code>BV415</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al22_uMotorResetTyp</li><li><a href="#obj-bv-416"><code>BV416</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al23_uMotorResetTyp</li><li><a href="#obj-bv-417"><code>BV417</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al24_uMotorResetTyp</li><li><a href="#obj-bv-418"><code>BV418</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al25_uMotorResetTyp</li><li><a href="#obj-bv-419"><code>BV419</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al26_uMotorResetTyp</li><li><a href="#obj-bv-420"><code>BV420</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al27_uMotorResetTyp</li><li><a href="#obj-bv-421"><code>BV421</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al28_uMotorResetTyp</li><li><a href="#obj-bv-422"><code>BV422</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al99_uMotorResetTyp</li><li><a href="#obj-bv-423"><code>BV423</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al101_uSafeResetTyp</li><li><a href="#obj-bv-424"><code>BV424</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al102_uSafeResetTyp</li><li><a href="#obj-bv-425"><code>BV425</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al103_uSafeResetTyp</li><li><a href="#obj-bv-426"><code>BV426</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al104_uSafeResetTyp</li><li><a href="#obj-bv-427"><code>BV427</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al105_uSafeResetTyp</li><li><a href="#obj-bv-428"><code>BV428</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al106_uSafeResetTyp</li><li><a href="#obj-bv-429"><code>BV429</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al107_uSafeResetTyp</li><li><a href="#obj-bv-430"><code>BV430</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al108_uSafeResetTyp</li><li><a href="#obj-bv-431"><code>BV431</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al109_uSafeResetTyp</li><li><a href="#obj-bv-432"><code>BV432</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al110_uSafeResetTyp</li><li><a href="#obj-bv-433"><code>BV433</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al111_uSafeResetTyp</li><li><a href="#obj-bv-434"><code>BV434</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al112_uSafeResetTyp</li><li><a href="#obj-bv-435"><code>BV435</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al113_uSafeResetTyp</li><li><a href="#obj-bv-436"><code>BV436</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al114_uSafeResetTyp</li><li><a href="#obj-bv-437"><code>BV437</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al115_uSafeResetTyp</li><li><a href="#obj-bv-438"><code>BV438</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al116_uSafeResetTyp</li><li><a href="#obj-bv-439"><code>BV439</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al201_uSafeResetTyp</li><li><a href="#obj-bv-440"><code>BV440</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al202_uSafeResetTyp</li><li><a href="#obj-bv-441"><code>BV441</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al203_uSafeResetTyp</li><li><a href="#obj-bv-442"><code>BV442</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al204_uSafeResetTyp</li><li><a href="#obj-bv-443"><code>BV443</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al205_uSafeResetTyp</li><li><a href="#obj-bv-444"><code>BV444</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al206_uSafeResetTyp</li><li><a href="#obj-bv-445"><code>BV445</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al207_uSafeResetTyp</li><li><a href="#obj-bv-446"><code>BV446</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al208_uSafeResetTyp</li><li><a href="#obj-bv-447"><code>BV447</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al209_uSafeResetTyp</li><li><a href="#obj-bv-448"><code>BV448</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al210_uSafeResetTyp</li><li><a href="#obj-bv-449"><code>BV449</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al211_uSafeResetTyp</li><li><a href="#obj-bv-450"><code>BV450</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al212_uSafeResetTyp</li><li><a href="#obj-bv-451"><code>BV451</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al213_uSafeResetTyp</li><li><a href="#obj-bv-452"><code>BV452</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al214_uSafeResetTyp</li><li><a href="#obj-bv-453"><code>BV453</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al215_uSafeResetTyp</li><li><a href="#obj-bv-454"><code>BV454</code></a>BLDC_compressor.AlrmResetMng_PWRP1.Al216_uSafeResetTyp</li><li><a href="#obj-bv-455"><code>BV455</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_EnEqualBPVlv</li><li><a href="#obj-bv-456"><code>BV456</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_EnMopLowCompRatio</li><li><a href="#obj-bv-457"><code>BV457</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_EnSpeedUpMode</li><li><a href="#obj-bv-458"><code>BV458</code></a>BLDC_compressor.AlrmResetMng_BLDC_1.ResetTyp_BLDC_Alrm</li><li><a href="#obj-bv-4011"><code>BV4011</code></a>SanificationDevice.LogicDout_RW</li><li><a href="#obj-bv-3957"><code>BV3957</code></a>En_SanificationDevice</li><li><a href="#obj-bv-4035"><code>BV4035</code></a>PurgeCmd</li><li><a href="#obj-bv-4036"><code>BV4036</code></a>SanificationDeviceOvld.LogicDin_RW</li><li><a href="#obj-bv-4037"><code>BV4037</code></a>SanificationDeviceOvld.Enable_W</li><li><a href="#obj-bv-4025"><code>BV4025</code></a>En_OilRecov</li><li><a href="#obj-bv-4288"><code>BV4288</code></a>CstPrbCfg.Temp1FactOp</li><li><a href="#obj-bv-4289"><code>BV4289</code></a>CstPrbCfg.Temp2FactOp</li><li><a href="#obj-bv-4290"><code>BV4290</code></a>CstPrbCfg.Hum1FactOp</li><li><a href="#obj-bv-4291"><code>BV4291</code></a>CstPrbCfg.Hum2FactOp</li><li><a href="#obj-bv-4292"><code>BV4292</code></a>CstPrbCfg.Press1FactOp</li><li><a href="#obj-bv-4293"><code>BV4293</code></a>CstPrbCfg.Press2FactOp</li><li><a href="#obj-bv-4294"><code>BV4294</code></a>CstPrbCfg.Flow1FactOp</li><li><a href="#obj-bv-4295"><code>BV4295</code></a>CstPrbCfg.Flow2FactOp</li><li><a href="#obj-bv-4342"><code>BV4342</code></a>HumiSteamMng.Man_UEY.EnMan</li><li><a href="#obj-bv-4343"><code>BV4343</code></a>HumiSteamMng.Man_UEY.PreCleaning</li><li><a href="#obj-bv-4344"><code>BV4344</code></a>HumiSteamMng.Man_UEY.Drn</li><li><a href="#obj-bv-4345"><code>BV4345</code></a>HumiSteamMng.ResWorkHrs_UEY</li><li><a href="#obj-bv-4367"><code>BV4367</code></a>MainCoilCoolHeat_Din.LogicDin_RW</li><li><a href="#obj-bv-4369"><code>BV4369</code></a>En_FanTempReg</li><li><a href="#obj-bv-4447"><code>BV4447</code></a>GenericDin1.LogicDin_RW</li><li><a href="#obj-bv-4454"><code>BV4454</code></a>GenericDin2.LogicDin_RW</li><li><a href="#obj-bv-4461"><code>BV4461</code></a>GenericDin3.LogicDin_RW</li><li><a href="#obj-bv-4468"><code>BV4468</code></a>GenericDin4.LogicDin_RW</li><li><a href="#obj-bv-4475"><code>BV4475</code></a>GenericDin5.LogicDin_RW</li><li><a href="#obj-bv-4499"><code>BV4499</code></a>IEC_EnMan</li><li><a href="#obj-bv-4504"><code>BV4504</code></a>BMS_Reg_DigitalPrbMap[1]</li><li><a href="#obj-bv-4505"><code>BV4505</code></a>BMS_Reg_DigitalPrbMap[2]</li><li><a href="#obj-bv-4506"><code>BV4506</code></a>BMS_Reg_DigitalPrbMap[3]</li><li><a href="#obj-bv-4507"><code>BV4507</code></a>BMS_Reg_DigitalPrbMap[4]</li><li><a href="#obj-bv-4508"><code>BV4508</code></a>BMS_Reg_DigitalPrbMap[5]</li><li><a href="#obj-bv-4514"><code>BV4514</code></a>OA_Vlv_Open.LogicDout_RW</li><li><a href="#obj-bv-4515"><code>BV4515</code></a>OA_Vlv_Close.LogicDout_RW</li><li><a href="#obj-bv-4516"><code>BV4516</code></a>OA_CoilEnMan</li><li><a href="#obj-bv-459"><code>BV459</code></a>MainCoil_CoolHeatMode</li><li><a href="#obj-bv-461"><code>BV461</code></a>SupplyTemp.Enable_W</li><li><a href="#obj-bv-462"><code>BV462</code></a>SupplyTemp.Configured_R</li><li><a href="#obj-bv-463"><code>BV463</code></a>SupplyTemp.PrbOk_R</li><li><a href="#obj-bv-464"><code>BV464</code></a>SupplyTemp.Alrm_R</li><li><a href="#obj-bv-465"><code>BV465</code></a>SupplyHum.Enable_W</li><li><a href="#obj-bv-466"><code>BV466</code></a>SupplyHum.Configured_R</li><li><a href="#obj-bv-467"><code>BV467</code></a>SupplyHum.PrbOk_R</li><li><a href="#obj-bv-468"><code>BV468</code></a>SupplyHum.Alrm_R</li><li><a href="#obj-bv-469"><code>BV469</code></a>RetTemp.Enable_W</li><li><a href="#obj-bv-470"><code>BV470</code></a>RetTemp.Configured_R</li><li><a href="#obj-bv-471"><code>BV471</code></a>RetTemp.PrbOk_R</li><li><a href="#obj-bv-472"><code>BV472</code></a>RetTemp.Alrm_R</li><li><a href="#obj-bv-473"><code>BV473</code></a>RetHum.Enable_W</li><li><a href="#obj-bv-474"><code>BV474</code></a>RetHum.Configured_R</li><li><a href="#obj-bv-475"><code>BV475</code></a>RetHum.PrbOk_R</li><li><a href="#obj-bv-476"><code>BV476</code></a>RetHum.Alrm_R</li><li><a href="#obj-bv-477"><code>BV477</code></a>RoomTemp.Enable_W</li><li><a href="#obj-bv-478"><code>BV478</code></a>RoomTemp.Configured_R</li><li><a href="#obj-bv-479"><code>BV479</code></a>RoomTemp.PrbOk_R</li><li><a href="#obj-bv-480"><code>BV480</code></a>RoomTemp.Alrm_R</li><li><a href="#obj-bv-481"><code>BV481</code></a>RoomHum.Enable_W</li><li><a href="#obj-bv-482"><code>BV482</code></a>RoomHum.Configured_R</li><li><a href="#obj-bv-483"><code>BV483</code></a>RoomHum.PrbOk_R</li><li><a href="#obj-bv-484"><code>BV484</code></a>RoomHum.Alrm_R</li><li><a href="#obj-bv-485"><code>BV485</code></a>ExtTemp.Enable_W</li><li><a href="#obj-bv-487"><code>BV487</code></a>ExtTemp.PrbOk_R</li><li><a href="#obj-bv-488"><code>BV488</code></a>ExtTemp.Alrm_R</li><li><a href="#obj-bv-489"><code>BV489</code></a>ExtHum.Enable_W</li><li><a href="#obj-bv-490"><code>BV490</code></a>ExtHum.Configured_R</li><li><a href="#obj-bv-491"><code>BV491</code></a>ExtHum.PrbOk_R</li><li><a href="#obj-bv-492"><code>BV492</code></a>ExtHum.Alrm_R</li><li><a href="#obj-bv-493"><code>BV493</code></a>ExhTemp.Enable_W</li><li><a href="#obj-bv-494"><code>BV494</code></a>ExhTemp.Configured_R</li><li><a href="#obj-bv-495"><code>BV495</code></a>ExhTemp.PrbOk_R</li><li><a href="#obj-bv-496"><code>BV496</code></a>ExhTemp.Alrm_R</li><li><a href="#obj-bv-497"><code>BV497</code></a>ExhHum.Enable_W</li><li><a href="#obj-bv-498"><code>BV498</code></a>ExhHum.Configured_R</li><li><a href="#obj-bv-499"><code>BV499</code></a>ExhHum.PrbOk_R</li><li><a href="#obj-bv-500"><code>BV500</code></a>ExhHum.Alrm_R</li><li><a href="#obj-bv-501"><code>BV501</code></a>AFreezeTemp.Enable_W</li><li><a href="#obj-bv-502"><code>BV502</code></a>AFreezeTemp.Configured_R</li><li><a href="#obj-bv-503"><code>BV503</code></a>AFreezeTemp.PrbOk_R</li><li><a href="#obj-bv-504"><code>BV504</code></a>AFreezeTemp.Alrm_R</li><li><a href="#obj-bv-505"><code>BV505</code></a>SatTemp.Enable_W</li><li><a href="#obj-bv-507"><code>BV507</code></a>SatTemp.PrbOk_R</li><li><a href="#obj-bv-508"><code>BV508</code></a>SatTemp.Alrm_R</li><li><a href="#obj-bv-509"><code>BV509</code></a>SatHum.Enable_W</li><li><a href="#obj-bv-510"><code>BV510</code></a>SatHum.Configured_R</li><li><a href="#obj-bv-511"><code>BV511</code></a>SatHum.PrbOk_R</li><li><a href="#obj-bv-512"><code>BV512</code></a>SatHum.Alrm_R</li><li><a href="#obj-bv-513"><code>BV513</code></a>OA_Temp.Enable_W</li><li><a href="#obj-bv-514"><code>BV514</code></a>OA_Temp.Configured_R</li><li><a href="#obj-bv-515"><code>BV515</code></a>OA_Temp.PrbOk_R</li><li><a href="#obj-bv-516"><code>BV516</code></a>OA_Temp.Alrm_R</li><li><a href="#obj-bv-517"><code>BV517</code></a>SupplyAirP.Enable_W</li><li><a href="#obj-bv-518"><code>BV518</code></a>SupplyAirP.Configured_R</li><li><a href="#obj-bv-519"><code>BV519</code></a>SupplyAirP.PrbOk_R</li><li><a href="#obj-bv-520"><code>BV520</code></a>SupplyAirP.Alrm_R</li><li><a href="#obj-bv-521"><code>BV521</code></a>RetAirP.Enable_W</li><li><a href="#obj-bv-522"><code>BV522</code></a>RetAirP.Configured_R</li><li><a href="#obj-bv-523"><code>BV523</code></a>RetAirP.PrbOk_R</li><li><a href="#obj-bv-524"><code>BV524</code></a>RetAirP.Alrm_R</li><li><a href="#obj-bv-525"><code>BV525</code></a>AirQuality_CO2.Enable_W</li><li><a href="#obj-bv-526"><code>BV526</code></a>AirQuality_CO2.Configured_R</li><li><a href="#obj-bv-527"><code>BV527</code></a>AirQuality_CO2.PrbOk_R</li><li><a href="#obj-bv-528"><code>BV528</code></a>AirQuality_CO2.Alrm_R</li><li><a href="#obj-bv-529"><code>BV529</code></a>AirQuality_VOC.Enable_W</li><li><a href="#obj-bv-530"><code>BV530</code></a>AirQuality_VOC.Configured_R</li><li><a href="#obj-bv-531"><code>BV531</code></a>AirQuality_VOC.PrbOk_R</li><li><a href="#obj-bv-532"><code>BV532</code></a>AirQuality_VOC.Alrm_R</li><li><a href="#obj-bv-533"><code>BV533</code></a>DscgP.Enable_W</li><li><a href="#obj-bv-534"><code>BV534</code></a>DscgP.Configured_R</li><li><a href="#obj-bv-535"><code>BV535</code></a>DscgP.PrbOk_R</li><li><a href="#obj-bv-536"><code>BV536</code></a>DscgP.Alrm_R</li><li><a href="#obj-bv-537"><code>BV537</code></a>DscgT.Enable_W</li><li><a href="#obj-bv-538"><code>BV538</code></a>DscgT.Configured_R</li><li><a href="#obj-bv-539"><code>BV539</code></a>DscgT.PrbOk_R</li><li><a href="#obj-bv-540"><code>BV540</code></a>DscgT.Alrm_R</li><li><a href="#obj-bv-541"><code>BV541</code></a>SuctP.Enable_W</li><li><a href="#obj-bv-542"><code>BV542</code></a>SuctP.Configured_R</li><li><a href="#obj-bv-543"><code>BV543</code></a>SuctP.PrbOk_R</li><li><a href="#obj-bv-544"><code>BV544</code></a>SuctP.Alrm_R</li><li><a href="#obj-bv-545"><code>BV545</code></a>SuctT.Enable_W</li><li><a href="#obj-bv-546"><code>BV546</code></a>SuctT.Configured_R</li><li><a href="#obj-bv-547"><code>BV547</code></a>SuctT.PrbOk_R</li><li><a href="#obj-bv-548"><code>BV548</code></a>SuctT.Alrm_R</li><li><a href="#obj-bv-549"><code>BV549</code></a>OA_CoilWaterTemp.Enable_W</li><li><a href="#obj-bv-550"><code>BV550</code></a>OA_CoilWaterTemp.Configured_R</li><li><a href="#obj-bv-551"><code>BV551</code></a>OA_CoilWaterTemp.PrbOk_R</li><li><a href="#obj-bv-552"><code>BV552</code></a>OA_CoilWaterTemp.Alrm_R</li><li><a href="#obj-bv-553"><code>BV553</code></a>PreHeatCoilWaterTemp.Enable_W</li><li><a href="#obj-bv-554"><code>BV554</code></a>PreHeatCoilWaterTemp.Configured_R</li><li><a href="#obj-bv-555"><code>BV555</code></a>PreHeatCoilWaterTemp.PrbOk_R</li><li><a href="#obj-bv-556"><code>BV556</code></a>PreHeatCoilWaterTemp.Alrm_R</li><li><a href="#obj-bv-557"><code>BV557</code></a>MainCoilWaterTemp.Enable_W</li><li><a href="#obj-bv-558"><code>BV558</code></a>MainCoilWaterTemp.Configured_R</li><li><a href="#obj-bv-560"><code>BV560</code></a>MainCoilWaterTemp.Alrm_R</li><li><a href="#obj-bv-561"><code>BV561</code></a>ReHeatCoilWaterTemp.Enable_W</li><li><a href="#obj-bv-562"><code>BV562</code></a>ReHeatCoilWaterTemp.Configured_R</li><li><a href="#obj-bv-563"><code>BV563</code></a>ReHeatCoilWaterTemp.PrbOk_R</li><li><a href="#obj-bv-564"><code>BV564</code></a>ReHeatCoilWaterTemp.Alrm_R</li><li><a href="#obj-bv-565"><code>BV565</code></a>AuxPrb_1.Enable_W</li><li><a href="#obj-bv-566"><code>BV566</code></a>AuxPrb_1.Configured_R</li><li><a href="#obj-bv-567"><code>BV567</code></a>AuxPrb_1.PrbOk_R</li><li><a href="#obj-bv-568"><code>BV568</code></a>AuxPrb_1.Alrm_R</li><li><a href="#obj-bv-569"><code>BV569</code></a>AuxPrb_2.Enable_W</li><li><a href="#obj-bv-570"><code>BV570</code></a>AuxPrb_2.Configured_R</li><li><a href="#obj-bv-571"><code>BV571</code></a>AuxPrb_2.PrbOk_R</li><li><a href="#obj-bv-572"><code>BV572</code></a>AuxPrb_2.Alrm_R</li><li><a href="#obj-bv-573"><code>BV573</code></a>AuxPrb_3.Enable_W</li><li><a href="#obj-bv-574"><code>BV574</code></a>AuxPrb_3.Configured_R</li><li><a href="#obj-bv-575"><code>BV575</code></a>AuxPrb_3.PrbOk_R</li><li><a href="#obj-bv-576"><code>BV576</code></a>AuxPrb_3.Alrm_R</li><li><a href="#obj-bv-577"><code>BV577</code></a>AuxPrb_4.Enable_W</li><li><a href="#obj-bv-578"><code>BV578</code></a>AuxPrb_4.Configured_R</li><li><a href="#obj-bv-579"><code>BV579</code></a>AuxPrb_4.PrbOk_R</li><li><a href="#obj-bv-580"><code>BV580</code></a>AuxPrb_4.Alrm_R</li><li><a href="#obj-bv-581"><code>BV581</code></a>Ain_SetP.Enable_W</li><li><a href="#obj-bv-582"><code>BV582</code></a>Ain_SetP.Configured_R</li><li><a href="#obj-bv-583"><code>BV583</code></a>Ain_SetP.PrbOk_R</li><li><a href="#obj-bv-584"><code>BV584</code></a>Ain_SetP.Alrm_R</li><li><a href="#obj-bv-585"><code>BV585</code></a>SupplyRecoveryTemp.Enable_W</li><li><a href="#obj-bv-586"><code>BV586</code></a>SupplyRecoveryTemp.Configured_R</li><li><a href="#obj-bv-587"><code>BV587</code></a>SupplyRecoveryTemp.PrbOk_R</li><li><a href="#obj-bv-588"><code>BV588</code></a>SupplyRecoveryTemp.Alrm_R</li><li><a href="#obj-bv-589"><code>BV589</code></a>RetRecoveryTemp.Enable_W</li><li><a href="#obj-bv-590"><code>BV590</code></a>RetRecoveryTemp.Configured_R</li><li><a href="#obj-bv-591"><code>BV591</code></a>RetRecoveryTemp.PrbOk_R</li><li><a href="#obj-bv-592"><code>BV592</code></a>RetRecoveryTemp.Alrm_R</li><li><a href="#obj-bv-593"><code>BV593</code></a>HepaFilt_1.Enable_W</li><li><a href="#obj-bv-594"><code>BV594</code></a>HepaFilt_1.Configured_R</li><li><a href="#obj-bv-595"><code>BV595</code></a>HepaFilt_1.PrbOk_R</li><li><a href="#obj-bv-596"><code>BV596</code></a>HepaFilt_1.Alrm_R</li><li><a href="#obj-bv-597"><code>BV597</code></a>HepaFilt_2.Enable_W</li><li><a href="#obj-bv-598"><code>BV598</code></a>HepaFilt_2.Configured_R</li><li><a href="#obj-bv-599"><code>BV599</code></a>HepaFilt_2.PrbOk_R</li><li><a href="#obj-bv-600"><code>BV600</code></a>HepaFilt_2.Alrm_R</li><li><a href="#obj-bv-601"><code>BV601</code></a>SupplyAirFlwSw.Val_Hw_R</li><li><a href="#obj-bv-602"><code>BV602</code></a>SupplyAirFlwSw.Enable_W</li><li><a href="#obj-bv-603"><code>BV603</code></a>SupplyAirFlwSw.Configured_R</li><li><a href="#obj-bv-604"><code>BV604</code></a>SupplyAirFlwSw.Val_R</li><li><a href="#obj-bv-605"><code>BV605</code></a>RetAirFlwSw.Val_Hw_R</li><li><a href="#obj-bv-606"><code>BV606</code></a>RetAirFlwSw.Enable_W</li><li><a href="#obj-bv-607"><code>BV607</code></a>RetAirFlwSw.Configured_R</li><li><a href="#obj-bv-608"><code>BV608</code></a>RetAirFlwSw.Val_R</li><li><a href="#obj-bv-609"><code>BV609</code></a>AirFlwSw.Val_Hw_R</li><li><a href="#obj-bv-610"><code>BV610</code></a>AirFlwSw.Enable_W</li><li><a href="#obj-bv-611"><code>BV611</code></a>AirFlwSw.Configured_R</li><li><a href="#obj-bv-612"><code>BV612</code></a>AirFlwSw.Val_R</li><li><a href="#obj-bv-613"><code>BV613</code></a>AFreezeSw.Val_Hw_R</li><li><a href="#obj-bv-614"><code>BV614</code></a>AFreezeSw.Enable_W</li><li><a href="#obj-bv-615"><code>BV615</code></a>AFreezeSw.Configured_R</li><li><a href="#obj-bv-616"><code>BV616</code></a>AFreezeSw.Val_R</li><li><a href="#obj-bv-617"><code>BV617</code></a>RemOnOff.Val_Hw_R</li><li><a href="#obj-bv-618"><code>BV618</code></a>RemOnOff.Enable_W</li><li><a href="#obj-bv-619"><code>BV619</code></a>RemOnOff.Configured_R</li><li><a href="#obj-bv-620"><code>BV620</code></a>RemOnOff.Val_R</li><li><a href="#obj-bv-621"><code>BV621</code></a>SupplyFanOvld_1.Val_Hw_R</li><li><a href="#obj-bv-622"><code>BV622</code></a>SupplyFanOvld_1.Enable_W</li><li><a href="#obj-bv-623"><code>BV623</code></a>SupplyFanOvld_1.Configured_R</li><li><a href="#obj-bv-624"><code>BV624</code></a>SupplyFanOvld_1.Val_R</li><li><a href="#obj-bv-625"><code>BV625</code></a>RetFanOvld_1.Val_Hw_R</li><li><a href="#obj-bv-626"><code>BV626</code></a>RetFanOvld_1.Enable_W</li><li><a href="#obj-bv-627"><code>BV627</code></a>RetFanOvld_1.Configured_R</li><li><a href="#obj-bv-628"><code>BV628</code></a>RetFanOvld_1.Val_R</li><li><a href="#obj-bv-629"><code>BV629</code></a>SupplyFanOvld_2.Val_Hw_R</li><li><a href="#obj-bv-630"><code>BV630</code></a>SupplyFanOvld_2.Enable_W</li><li><a href="#obj-bv-631"><code>BV631</code></a>SupplyFanOvld_2.Configured_R</li><li><a href="#obj-bv-632"><code>BV632</code></a>SupplyFanOvld_2.Val_R</li><li><a href="#obj-bv-633"><code>BV633</code></a>RetFanOvld_2.Val_Hw_R</li><li><a href="#obj-bv-634"><code>BV634</code></a>RetFanOvld_2.Enable_W</li><li><a href="#obj-bv-635"><code>BV635</code></a>RetFanOvld_2.Configured_R</li><li><a href="#obj-bv-636"><code>BV636</code></a>RetFanOvld_2.Val_R</li><li><a href="#obj-bv-637"><code>BV637</code></a>SupplyFanInvAlrm.Val_Hw_R</li><li><a href="#obj-bv-638"><code>BV638</code></a>SupplyFanInvAlrm.Enable_W</li><li><a href="#obj-bv-639"><code>BV639</code></a>SupplyFanInvAlrm.Configured_R</li><li><a href="#obj-bv-640"><code>BV640</code></a>SupplyFanInvAlrm.Val_R</li><li><a href="#obj-bv-641"><code>BV641</code></a>RetFanInvAlrm.Val_Hw_R</li><li><a href="#obj-bv-642"><code>BV642</code></a>RetFanInvAlrm.Enable_W</li><li><a href="#obj-bv-643"><code>BV643</code></a>RetFanInvAlrm.Configured_R</li><li><a href="#obj-bv-644"><code>BV644</code></a>RetFanInvAlrm.Val_R</li><li><a href="#obj-bv-645"><code>BV645</code></a>FansOvld.Val_Hw_R</li><li><a href="#obj-bv-646"><code>BV646</code></a>FansOvld.Enable_W</li><li><a href="#obj-bv-647"><code>BV647</code></a>FansOvld.Configured_R</li><li><a href="#obj-bv-648"><code>BV648</code></a>FansOvld.Val_R</li><li><a href="#obj-bv-649"><code>BV649</code></a>CompOvld.Val_Hw_R</li><li><a href="#obj-bv-650"><code>BV650</code></a>CompOvld.Enable_W</li><li><a href="#obj-bv-651"><code>BV651</code></a>CompOvld.Configured_R</li><li><a href="#obj-bv-652"><code>BV652</code></a>CompOvld.Val_R</li><li><a href="#obj-bv-653"><code>BV653</code></a>HiPSw.Val_Hw_R</li><li><a href="#obj-bv-654"><code>BV654</code></a>HiPSw.Enable_W</li><li><a href="#obj-bv-655"><code>BV655</code></a>HiPSw.Configured_R</li><li><a href="#obj-bv-656"><code>BV656</code></a>HiPSw.Val_R</li><li><a href="#obj-bv-657"><code>BV657</code></a>LowPSw.Val_Hw_R</li><li><a href="#obj-bv-658"><code>BV658</code></a>LowPSw.Enable_W</li><li><a href="#obj-bv-659"><code>BV659</code></a>LowPSw.Configured_R</li><li><a href="#obj-bv-660"><code>BV660</code></a>LowPSw.Val_R</li><li><a href="#obj-bv-661"><code>BV661</code></a>RecoveryOvld.Val_Hw_R</li><li><a href="#obj-bv-662"><code>BV662</code></a>RecoveryOvld.Enable_W</li><li><a href="#obj-bv-663"><code>BV663</code></a>RecoveryOvld.Configured_R</li><li><a href="#obj-bv-664"><code>BV664</code></a>RecoveryOvld.Val_R</li><li><a href="#obj-bv-665"><code>BV665</code></a>SrsAlrm.Val_Hw_R</li><li><a href="#obj-bv-666"><code>BV666</code></a>SrsAlrm.Enable_W</li><li><a href="#obj-bv-667"><code>BV667</code></a>SrsAlrm.Configured_R</li><li><a href="#obj-bv-668"><code>BV668</code></a>SrsAlrm.Val_R</li><li><a href="#obj-bv-669"><code>BV669</code></a>GenAlrm.Val_Hw_R</li><li><a href="#obj-bv-670"><code>BV670</code></a>GenAlrm.Enable_W</li><li><a href="#obj-bv-671"><code>BV671</code></a>GenAlrm.Configured_R</li><li><a href="#obj-bv-672"><code>BV672</code></a>GenAlrm.Val_R</li><li><a href="#obj-bv-673"><code>BV673</code></a>GenWarning.Val_Hw_R</li><li><a href="#obj-bv-674"><code>BV674</code></a>GenWarning.Enable_W</li><li><a href="#obj-bv-675"><code>BV675</code></a>GenWarning.Configured_R</li><li><a href="#obj-bv-676"><code>BV676</code></a>GenWarning.Val_R</li><li><a href="#obj-bv-677"><code>BV677</code></a>FiltAlrm.Val_Hw_R</li><li><a href="#obj-bv-678"><code>BV678</code></a>FiltAlrm.Enable_W</li><li><a href="#obj-bv-679"><code>BV679</code></a>FiltAlrm.Configured_R</li><li><a href="#obj-bv-680"><code>BV680</code></a>FiltAlrm.Val_R</li><li><a href="#obj-bv-681"><code>BV681</code></a>SupplyFiltAlrm_1.Val_Hw_R</li><li><a href="#obj-bv-682"><code>BV682</code></a>SupplyFiltAlrm_1.Enable_W</li><li><a href="#obj-bv-683"><code>BV683</code></a>SupplyFiltAlrm_1.Configured_R</li><li><a href="#obj-bv-684"><code>BV684</code></a>SupplyFiltAlrm_1.Val_R</li><li><a href="#obj-bv-685"><code>BV685</code></a>SupplyFiltAlrm_2.Val_Hw_R</li><li><a href="#obj-bv-686"><code>BV686</code></a>SupplyFiltAlrm_2.Enable_W</li><li><a href="#obj-bv-687"><code>BV687</code></a>SupplyFiltAlrm_2.Configured_R</li><li><a href="#obj-bv-688"><code>BV688</code></a>SupplyFiltAlrm_2.Val_R</li><li><a href="#obj-bv-689"><code>BV689</code></a>RetFiltAlrm.Val_Hw_R</li><li><a href="#obj-bv-690"><code>BV690</code></a>RetFiltAlrm.Enable_W</li><li><a href="#obj-bv-691"><code>BV691</code></a>RetFiltAlrm.Configured_R</li><li><a href="#obj-bv-692"><code>BV692</code></a>RetFiltAlrm.Val_R</li><li><a href="#obj-bv-693"><code>BV693</code></a>HumAlrm.Val_Hw_R</li><li><a href="#obj-bv-694"><code>BV694</code></a>HumAlrm.Enable_W</li><li><a href="#obj-bv-695"><code>BV695</code></a>HumAlrm.Configured_R</li><li><a href="#obj-bv-696"><code>BV696</code></a>HumAlrm.Val_R</li><li><a href="#obj-bv-697"><code>BV697</code></a>MainCoilPmp1_Ovld.Val_Hw_R</li><li><a href="#obj-bv-698"><code>BV698</code></a>MainCoilPmp1_Ovld.Enable_W</li><li><a href="#obj-bv-699"><code>BV699</code></a>MainCoilPmp1_Ovld.Configured_R</li><li><a href="#obj-bv-700"><code>BV700</code></a>MainCoilPmp1_Ovld.Val_R</li><li><a href="#obj-bv-701"><code>BV701</code></a>MainCoilPmp2_Ovld.Val_Hw_R</li><li><a href="#obj-bv-702"><code>BV702</code></a>MainCoilPmp2_Ovld.Enable_W</li><li><a href="#obj-bv-703"><code>BV703</code></a>MainCoilPmp2_Ovld.Configured_R</li><li><a href="#obj-bv-704"><code>BV704</code></a>MainCoilPmp2_Ovld.Val_R</li><li><a href="#obj-bv-705"><code>BV705</code></a>ReHeatCoilPmp1_Ovld.Val_Hw_R</li><li><a href="#obj-bv-706"><code>BV706</code></a>ReHeatCoilPmp1_Ovld.Enable_W</li><li><a href="#obj-bv-707"><code>BV707</code></a>ReHeatCoilPmp1_Ovld.Configured_R</li><li><a href="#obj-bv-708"><code>BV708</code></a>ReHeatCoilPmp1_Ovld.Val_R</li><li><a href="#obj-bv-709"><code>BV709</code></a>ReHeatCoilPmp2_Ovld.Val_Hw_R</li><li><a href="#obj-bv-710"><code>BV710</code></a>ReHeatCoilPmp2_Ovld.Enable_W</li><li><a href="#obj-bv-711"><code>BV711</code></a>ReHeatCoilPmp2_Ovld.Configured_R</li><li><a href="#obj-bv-712"><code>BV712</code></a>ReHeatCoilPmp2_Ovld.Val_R</li><li><a href="#obj-bv-713"><code>BV713</code></a>PreHeatCoilPmp1_Ovld.Val_Hw_R</li><li><a href="#obj-bv-714"><code>BV714</code></a>PreHeatCoilPmp1_Ovld.Enable_W</li><li><a href="#obj-bv-715"><code>BV715</code></a>PreHeatCoilPmp1_Ovld.Configured_R</li><li><a href="#obj-bv-716"><code>BV716</code></a>PreHeatCoilPmp1_Ovld.Val_R</li><li><a href="#obj-bv-717"><code>BV717</code></a>PreHeatCoilPmp2_Ovld.Val_Hw_R</li><li><a href="#obj-bv-718"><code>BV718</code></a>PreHeatCoilPmp2_Ovld.Enable_W</li><li><a href="#obj-bv-719"><code>BV719</code></a>PreHeatCoilPmp2_Ovld.Configured_R</li><li><a href="#obj-bv-720"><code>BV720</code></a>PreHeatCoilPmp2_Ovld.Val_R</li><li><a href="#obj-bv-721"><code>BV721</code></a>OA_CoilPmp1_Ovld.Val_Hw_R</li><li><a href="#obj-bv-722"><code>BV722</code></a>OA_CoilPmp1_Ovld.Enable_W</li><li><a href="#obj-bv-723"><code>BV723</code></a>OA_CoilPmp1_Ovld.Configured_R</li><li><a href="#obj-bv-724"><code>BV724</code></a>OA_CoilPmp1_Ovld.Val_R</li><li><a href="#obj-bv-725"><code>BV725</code></a>OA_CoilPmp2_Ovld.Val_Hw_R</li><li><a href="#obj-bv-726"><code>BV726</code></a>OA_CoilPmp2_Ovld.Enable_W</li><li><a href="#obj-bv-727"><code>BV727</code></a>OA_CoilPmp2_Ovld.Configured_R</li><li><a href="#obj-bv-728"><code>BV728</code></a>OA_CoilPmp2_Ovld.Val_R</li><li><a href="#obj-bv-729"><code>BV729</code></a>FreshAirDampSw.Val_Hw_R</li><li><a href="#obj-bv-730"><code>BV730</code></a>FreshAirDampSw.Enable_W</li><li><a href="#obj-bv-731"><code>BV731</code></a>FreshAirDampSw.Configured_R</li><li><a href="#obj-bv-732"><code>BV732</code></a>FreshAirDampSw.Val_R</li><li><a href="#obj-bv-733"><code>BV733</code></a>SupplyDamperSw.Val_Hw_R</li><li><a href="#obj-bv-734"><code>BV734</code></a>SupplyDamperSw.Enable_W</li><li><a href="#obj-bv-735"><code>BV735</code></a>SupplyDamperSw.Configured_R</li><li><a href="#obj-bv-736"><code>BV736</code></a>SupplyDamperSw.Val_R</li><li><a href="#obj-bv-737"><code>BV737</code></a>RetDampSw.Val_Hw_R</li><li><a href="#obj-bv-738"><code>BV738</code></a>RetDampSw.Enable_W</li><li><a href="#obj-bv-739"><code>BV739</code></a>RetDampSw.Configured_R</li><li><a href="#obj-bv-740"><code>BV740</code></a>RetDampSw.Val_R</li><li><a href="#obj-bv-741"><code>BV741</code></a>MainCoilFlwSw.Val_Hw_R</li><li><a href="#obj-bv-742"><code>BV742</code></a>MainCoilFlwSw.Enable_W</li><li><a href="#obj-bv-743"><code>BV743</code></a>MainCoilFlwSw.Configured_R</li><li><a href="#obj-bv-744"><code>BV744</code></a>MainCoilFlwSw.Val_R</li><li><a href="#obj-bv-745"><code>BV745</code></a>PreHeatCoilFlwSw.Val_Hw_R</li><li><a href="#obj-bv-746"><code>BV746</code></a>PreHeatCoilFlwSw.Enable_W</li><li><a href="#obj-bv-747"><code>BV747</code></a>PreHeatCoilFlwSw.Configured_R</li><li><a href="#obj-bv-748"><code>BV748</code></a>PreHeatCoilFlwSw.Val_R</li><li><a href="#obj-bv-749"><code>BV749</code></a>ReHeatCoilFlwSw.Val_Hw_R</li><li><a href="#obj-bv-750"><code>BV750</code></a>ReHeatCoilFlwSw.Enable_W</li><li><a href="#obj-bv-751"><code>BV751</code></a>ReHeatCoilFlwSw.Configured_R</li><li><a href="#obj-bv-752"><code>BV752</code></a>ReHeatCoilFlwSw.Val_R</li><li><a href="#obj-bv-753"><code>BV753</code></a>OA_CoilFlwSw.Val_Hw_R</li><li><a href="#obj-bv-754"><code>BV754</code></a>OA_CoilFlwSw.Enable_W</li><li><a href="#obj-bv-755"><code>BV755</code></a>OA_CoilFlwSw.Configured_R</li><li><a href="#obj-bv-756"><code>BV756</code></a>OA_CoilFlwSw.Val_R</li><li><a href="#obj-bv-757"><code>BV757</code></a>RecoveryClogged.Val_Hw_R</li><li><a href="#obj-bv-758"><code>BV758</code></a>RecoveryClogged.Enable_W</li><li><a href="#obj-bv-759"><code>BV759</code></a>RecoveryClogged.Configured_R</li><li><a href="#obj-bv-760"><code>BV760</code></a>RecoveryClogged.Val_R</li><li><a href="#obj-bv-761"><code>BV761</code></a>ReHeatAlrm.Val_Hw_R</li><li><a href="#obj-bv-762"><code>BV762</code></a>ReHeatAlrm.Enable_W</li><li><a href="#obj-bv-763"><code>BV763</code></a>ReHeatAlrm.Configured_R</li><li><a href="#obj-bv-764"><code>BV764</code></a>ReHeatAlrm.Val_R</li><li><a href="#obj-bv-765"><code>BV765</code></a>PreHeatAlrm.Val_Hw_R</li><li><a href="#obj-bv-766"><code>BV766</code></a>PreHeatAlrm.Enable_W</li><li><a href="#obj-bv-767"><code>BV767</code></a>PreHeatAlrm.Configured_R</li><li><a href="#obj-bv-768"><code>BV768</code></a>PreHeatAlrm.Val_R</li><li><a href="#obj-bv-769"><code>BV769</code></a>MainHeatCoilAlrm.Val_Hw_R</li><li><a href="#obj-bv-770"><code>BV770</code></a>MainHeatCoilAlrm.Enable_W</li><li><a href="#obj-bv-771"><code>BV771</code></a>MainHeatCoilAlrm.Configured_R</li><li><a href="#obj-bv-772"><code>BV772</code></a>MainHeatCoilAlrm.Val_R</li><li><a href="#obj-bv-773"><code>BV773</code></a>OA_CoilAlrm.Val_Hw_R</li><li><a href="#obj-bv-774"><code>BV774</code></a>OA_CoilAlrm.Enable_W</li><li><a href="#obj-bv-775"><code>BV775</code></a>OA_CoilAlrm.Configured_R</li><li><a href="#obj-bv-776"><code>BV776</code></a>OA_CoilAlrm.Val_R</li><li><a href="#obj-bv-777"><code>BV777</code></a>DoorSw.Val_Hw_R</li><li><a href="#obj-bv-778"><code>BV778</code></a>DoorSw.Enable_W</li><li><a href="#obj-bv-779"><code>BV779</code></a>DoorSw.Configured_R</li><li><a href="#obj-bv-780"><code>BV780</code></a>DoorSw.Val_R</li><li><a href="#obj-bv-781"><code>BV781</code></a>FireSmokeAlrm.Val_Hw_R</li><li><a href="#obj-bv-782"><code>BV782</code></a>FireSmokeAlrm.Enable_W</li><li><a href="#obj-bv-783"><code>BV783</code></a>FireSmokeAlrm.Configured_R</li><li><a href="#obj-bv-784"><code>BV784</code></a>FireSmokeAlrm.Val_R</li><li><a href="#obj-bv-785"><code>BV785</code></a>FiremanOverrideSw.Val_Hw_R</li><li><a href="#obj-bv-786"><code>BV786</code></a>FiremanOverrideSw.Enable_W</li><li><a href="#obj-bv-787"><code>BV787</code></a>FiremanOverrideSw.Configured_R</li><li><a href="#obj-bv-788"><code>BV788</code></a>FiremanOverrideSw.Val_R</li><li><a href="#obj-bv-789"><code>BV789</code></a>SummerWinterModeByDin.Val_Hw_R</li><li><a href="#obj-bv-790"><code>BV790</code></a>SummerWinterModeByDin.Enable_W</li><li><a href="#obj-bv-791"><code>BV791</code></a>SummerWinterModeByDin.Configured_R</li><li><a href="#obj-bv-792"><code>BV792</code></a>SummerWinterModeByDin.Val_R</li><li><a href="#obj-bv-793"><code>BV793</code></a>Din_SetP.Val_Hw_R</li><li><a href="#obj-bv-794"><code>BV794</code></a>Din_SetP.Enable_W</li><li><a href="#obj-bv-795"><code>BV795</code></a>Din_SetP.Configured_R</li><li><a href="#obj-bv-796"><code>BV796</code></a>Din_SetP.Val_R</li><li><a href="#obj-bv-797"><code>BV797</code></a>Eco_Mode.Val_Hw_R</li><li><a href="#obj-bv-798"><code>BV798</code></a>Eco_Mode.Enable_W</li><li><a href="#obj-bv-799"><code>BV799</code></a>Eco_Mode.Configured_R</li><li><a href="#obj-bv-800"><code>BV800</code></a>Eco_Mode.Val_R</li><li><a href="#obj-bv-801"><code>BV801</code></a>PreComf_Mode.Val_Hw_R</li><li><a href="#obj-bv-802"><code>BV802</code></a>PreComf_Mode.Enable_W</li><li><a href="#obj-bv-803"><code>BV803</code></a>PreComf_Mode.Configured_R</li><li><a href="#obj-bv-804"><code>BV804</code></a>PreComf_Mode.Val_R</li><li><a href="#obj-bv-805"><code>BV805</code></a>Comf_Mode.Val_Hw_R</li><li><a href="#obj-bv-806"><code>BV806</code></a>Comf_Mode.Enable_W</li><li><a href="#obj-bv-807"><code>BV807</code></a>Comf_Mode.Configured_R</li><li><a href="#obj-bv-808"><code>BV808</code></a>Comf_Mode.Val_R</li><li><a href="#obj-bv-809"><code>BV809</code></a>AuxDin_1.Val_Hw_R</li><li><a href="#obj-bv-810"><code>BV810</code></a>AuxDin_1.Enable_W</li><li><a href="#obj-bv-811"><code>BV811</code></a>AuxDin_1.Configured_R</li><li><a href="#obj-bv-812"><code>BV812</code></a>AuxDin_1.Val_R</li><li><a href="#obj-bv-813"><code>BV813</code></a>AuxDin_2.Val_Hw_R</li><li><a href="#obj-bv-814"><code>BV814</code></a>AuxDin_2.Enable_W</li><li><a href="#obj-bv-815"><code>BV815</code></a>AuxDin_2.Configured_R</li><li><a href="#obj-bv-816"><code>BV816</code></a>AuxDin_2.Val_R</li><li><a href="#obj-bv-817"><code>BV817</code></a>AuxDin_3.Val_Hw_R</li><li><a href="#obj-bv-818"><code>BV818</code></a>AuxDin_3.Enable_W</li><li><a href="#obj-bv-819"><code>BV819</code></a>AuxDin_3.Configured_R</li><li><a href="#obj-bv-820"><code>BV820</code></a>AuxDin_3.Val_R</li><li><a href="#obj-bv-821"><code>BV821</code></a>AuxDin_4.Val_Hw_R</li><li><a href="#obj-bv-822"><code>BV822</code></a>AuxDin_4.Enable_W</li><li><a href="#obj-bv-823"><code>BV823</code></a>AuxDin_4.Configured_R</li><li><a href="#obj-bv-824"><code>BV824</code></a>AuxDin_4.Val_R</li><li><a href="#obj-bv-825"><code>BV825</code></a>DfrHeatExch_Din.Val_Hw_R</li><li><a href="#obj-bv-826"><code>BV826</code></a>DfrHeatExch_Din.Enable_W</li><li><a href="#obj-bv-827"><code>BV827</code></a>DfrHeatExch_Din.Configured_R</li><li><a href="#obj-bv-828"><code>BV828</code></a>DfrHeatExch_Din.Val_R</li><li><a href="#obj-bv-830"><code>BV830</code></a>BypassDamp_Dout.Val_W</li><li><a href="#obj-bv-831"><code>BV831</code></a>BypassDamp_Dout.Enable_W</li><li><a href="#obj-bv-832"><code>BV832</code></a>BypassDamp_Dout.Configured_R</li><li><a href="#obj-bv-833"><code>BV833</code></a>BypassDamp_Open.Val_Hw_R</li><li><a href="#obj-bv-834"><code>BV834</code></a>BypassDamp_Open.Val_W</li><li><a href="#obj-bv-835"><code>BV835</code></a>BypassDamp_Open.Enable_W</li><li><a href="#obj-bv-836"><code>BV836</code></a>BypassDamp_Open.Configured_R</li><li><a href="#obj-bv-837"><code>BV837</code></a>BypassDamp_Close.Val_Hw_R</li><li><a href="#obj-bv-838"><code>BV838</code></a>BypassDamp_Close.Val_W</li><li><a href="#obj-bv-839"><code>BV839</code></a>BypassDamp_Close.Enable_W</li><li><a href="#obj-bv-840"><code>BV840</code></a>BypassDamp_Close.Configured_R</li><li><a href="#obj-bv-841"><code>BV841</code></a>FreshAirDamp_Dout.Val_Hw_R</li><li><a href="#obj-bv-843"><code>BV843</code></a>FreshAirDamp_Dout.Enable_W</li><li><a href="#obj-bv-844"><code>BV844</code></a>FreshAirDamp_Dout.Configured_R</li><li><a href="#obj-bv-846"><code>BV846</code></a>ExhAirDamp_Dout.Val_W</li><li><a href="#obj-bv-847"><code>BV847</code></a>ExhAirDamp_Dout.Enable_W</li><li><a href="#obj-bv-848"><code>BV848</code></a>ExhAirDamp_Dout.Configured_R</li><li><a href="#obj-bv-850"><code>BV850</code></a>MixingDamp_Dout.Val_W</li><li><a href="#obj-bv-851"><code>BV851</code></a>MixingDamp_Dout.Enable_W</li><li><a href="#obj-bv-852"><code>BV852</code></a>MixingDamp_Dout.Configured_R</li><li><a href="#obj-bv-853"><code>BV853</code></a>SupplyAirDamp_Dout.Val_Hw_R</li><li><a href="#obj-bv-854"><code>BV854</code></a>SupplyAirDamp_Dout.Val_W</li><li><a href="#obj-bv-855"><code>BV855</code></a>SupplyAirDamp_Dout.Enable_W</li><li><a href="#obj-bv-856"><code>BV856</code></a>SupplyAirDamp_Dout.Configured_R</li><li><a href="#obj-bv-857"><code>BV857</code></a>RetAirDamp_Dout.Val_Hw_R</li><li><a href="#obj-bv-858"><code>BV858</code></a>RetAirDamp_Dout.Val_W</li><li><a href="#obj-bv-859"><code>BV859</code></a>RetAirDamp_Dout.Enable_W</li><li><a href="#obj-bv-860"><code>BV860</code></a>RetAirDamp_Dout.Configured_R</li><li><a href="#obj-bv-861"><code>BV861</code></a>MixingDamp_Open.Val_Hw_R</li><li><a href="#obj-bv-862"><code>BV862</code></a>MixingDamp_Open.Val_W</li><li><a href="#obj-bv-863"><code>BV863</code></a>MixingDamp_Open.Enable_W</li><li><a href="#obj-bv-864"><code>BV864</code></a>MixingDamp_Open.Configured_R</li><li><a href="#obj-bv-865"><code>BV865</code></a>MixingDamp_Close.Val_Hw_R</li><li><a href="#obj-bv-866"><code>BV866</code></a>MixingDamp_Close.Val_W</li><li><a href="#obj-bv-867"><code>BV867</code></a>MixingDamp_Close.Enable_W</li><li><a href="#obj-bv-868"><code>BV868</code></a>MixingDamp_Close.Configured_R</li><li><a href="#obj-bv-870"><code>BV870</code></a>SupplyFan_Dout.Val_W</li><li><a href="#obj-bv-871"><code>BV871</code></a>SupplyFan_Dout.Enable_W</li><li><a href="#obj-bv-872"><code>BV872</code></a>SupplyFan_Dout.Configured_R</li><li><a href="#obj-bv-874"><code>BV874</code></a>RetFan_Dout.Val_W</li><li><a href="#obj-bv-875"><code>BV875</code></a>RetFan_Dout.Enable_W</li><li><a href="#obj-bv-876"><code>BV876</code></a>RetFan_Dout.Configured_R</li><li><a href="#obj-bv-877"><code>BV877</code></a>SupplyFan2_Dout.Val_Hw_R</li><li><a href="#obj-bv-878"><code>BV878</code></a>SupplyFan2_Dout.Val_W</li><li><a href="#obj-bv-879"><code>BV879</code></a>SupplyFan2_Dout.Enable_W</li><li><a href="#obj-bv-880"><code>BV880</code></a>SupplyFan2_Dout.Configured_R</li><li><a href="#obj-bv-881"><code>BV881</code></a>RetFan2_Dout.Val_Hw_R</li><li><a href="#obj-bv-882"><code>BV882</code></a>RetFan2_Dout.Val_W</li><li><a href="#obj-bv-883"><code>BV883</code></a>RetFan2_Dout.Enable_W</li><li><a href="#obj-bv-884"><code>BV884</code></a>RetFan2_Dout.Configured_R</li><li><a href="#obj-bv-886"><code>BV886</code></a>Comp_Dout.Val_W</li><li><a href="#obj-bv-887"><code>BV887</code></a>Comp_Dout.Enable_W</li><li><a href="#obj-bv-888"><code>BV888</code></a>Comp_Dout.Configured_R</li><li><a href="#obj-bv-889"><code>BV889</code></a>RevVlv.Val_Hw_R</li><li><a href="#obj-bv-890"><code>BV890</code></a>RevVlv.Val_W</li><li><a href="#obj-bv-891"><code>BV891</code></a>RevVlv.Enable_W</li><li><a href="#obj-bv-892"><code>BV892</code></a>RevVlv.Configured_R</li><li><a href="#obj-bv-893"><code>BV893</code></a>UnitOnOff_Dout.Val_Hw_R</li><li><a href="#obj-bv-894"><code>BV894</code></a>UnitOnOff_Dout.Val_W</li><li><a href="#obj-bv-895"><code>BV895</code></a>UnitOnOff_Dout.Enable_W</li><li><a href="#obj-bv-896"><code>BV896</code></a>UnitOnOff_Dout.Configured_R</li><li><a href="#obj-bv-897"><code>BV897</code></a>CoolHeat_Dout.Val_Hw_R</li><li><a href="#obj-bv-898"><code>BV898</code></a>CoolHeat_Dout.Val_W</li><li><a href="#obj-bv-899"><code>BV899</code></a>CoolHeat_Dout.Enable_W</li><li><a href="#obj-bv-900"><code>BV900</code></a>CoolHeat_Dout.Configured_R</li><li><a href="#obj-bv-901"><code>BV901</code></a>GlobalAlrm_Dout.Val_Hw_R</li><li><a href="#obj-bv-902"><code>BV902</code></a>GlobalAlrm_Dout.Val_W</li><li><a href="#obj-bv-903"><code>BV903</code></a>GlobalAlrm_Dout.Enable_W</li><li><a href="#obj-bv-904"><code>BV904</code></a>GlobalAlrm_Dout.Configured_R</li><li><a href="#obj-bv-905"><code>BV905</code></a>LightAlrm_Dout.Val_Hw_R</li><li><a href="#obj-bv-906"><code>BV906</code></a>LightAlrm_Dout.Val_W</li><li><a href="#obj-bv-907"><code>BV907</code></a>LightAlrm_Dout.Enable_W</li><li><a href="#obj-bv-908"><code>BV908</code></a>LightAlrm_Dout.Configured_R</li><li><a href="#obj-bv-909"><code>BV909</code></a>SrsAlrm_Dout.Val_Hw_R</li><li><a href="#obj-bv-910"><code>BV910</code></a>SrsAlrm_Dout.Val_W</li><li><a href="#obj-bv-911"><code>BV911</code></a>SrsAlrm_Dout.Enable_W</li><li><a href="#obj-bv-912"><code>BV912</code></a>SrsAlrm_Dout.Configured_R</li><li><a href="#obj-bv-913"><code>BV913</code></a>Humidifier.Val_Hw_R</li><li><a href="#obj-bv-914"><code>BV914</code></a>Humidifier.Val_W</li><li><a href="#obj-bv-915"><code>BV915</code></a>Humidifier.Enable_W</li><li><a href="#obj-bv-916"><code>BV916</code></a>Humidifier.Configured_R</li><li><a href="#obj-bv-917"><code>BV917</code></a>AuxOut1_Dout.Val_Hw_R</li><li><a href="#obj-bv-919"><code>BV919</code></a>AuxOut1_Dout.Enable_W</li><li><a href="#obj-bv-920"><code>BV920</code></a>AuxOut1_Dout.Configured_R</li><li><a href="#obj-bv-921"><code>BV921</code></a>AuxOut2_Dout.Val_Hw_R</li><li><a href="#obj-bv-923"><code>BV923</code></a>AuxOut2_Dout.Enable_W</li><li><a href="#obj-bv-924"><code>BV924</code></a>AuxOut2_Dout.Configured_R</li><li><a href="#obj-bv-925"><code>BV925</code></a>AuxOut3_Dout.Val_Hw_R</li><li><a href="#obj-bv-927"><code>BV927</code></a>AuxOut3_Dout.Enable_W</li><li><a href="#obj-bv-928"><code>BV928</code></a>AuxOut3_Dout.Configured_R</li><li><a href="#obj-bv-929"><code>BV929</code></a>AuxOut4_Dout.Val_Hw_R</li><li><a href="#obj-bv-931"><code>BV931</code></a>AuxOut4_Dout.Enable_W</li><li><a href="#obj-bv-932"><code>BV932</code></a>AuxOut4_Dout.Configured_R</li><li><a href="#obj-bv-933"><code>BV933</code></a>MainVlv_Open.Val_Hw_R</li><li><a href="#obj-bv-934"><code>BV934</code></a>MainVlv_Open.Val_W</li><li><a href="#obj-bv-935"><code>BV935</code></a>MainVlv_Open.Enable_W</li><li><a href="#obj-bv-936"><code>BV936</code></a>MainVlv_Open.Configured_R</li><li><a href="#obj-bv-937"><code>BV937</code></a>PreHeatVlv_Open.Val_Hw_R</li><li><a href="#obj-bv-938"><code>BV938</code></a>PreHeatVlv_Open.Val_W</li><li><a href="#obj-bv-939"><code>BV939</code></a>PreHeatVlv_Open.Enable_W</li><li><a href="#obj-bv-940"><code>BV940</code></a>PreHeatVlv_Open.Configured_R</li><li><a href="#obj-bv-941"><code>BV941</code></a>ReHeatVlv_Open.Val_Hw_R</li><li><a href="#obj-bv-942"><code>BV942</code></a>ReHeatVlv_Open.Val_W</li><li><a href="#obj-bv-943"><code>BV943</code></a>ReHeatVlv_Open.Enable_W</li><li><a href="#obj-bv-944"><code>BV944</code></a>ReHeatVlv_Open.Configured_R</li><li><a href="#obj-bv-945"><code>BV945</code></a>MainVlv_Close.Val_Hw_R</li><li><a href="#obj-bv-946"><code>BV946</code></a>MainVlv_Close.Val_W</li><li><a href="#obj-bv-947"><code>BV947</code></a>MainVlv_Close.Enable_W</li><li><a href="#obj-bv-948"><code>BV948</code></a>MainVlv_Close.Configured_R</li><li><a href="#obj-bv-949"><code>BV949</code></a>PreHeatVlv_Close.Val_Hw_R</li><li><a href="#obj-bv-950"><code>BV950</code></a>PreHeatVlv_Close.Val_W</li><li><a href="#obj-bv-951"><code>BV951</code></a>PreHeatVlv_Close.Enable_W</li><li><a href="#obj-bv-952"><code>BV952</code></a>PreHeatVlv_Close.Configured_R</li><li><a href="#obj-bv-953"><code>BV953</code></a>ReHeatVlv_Close.Val_Hw_R</li><li><a href="#obj-bv-954"><code>BV954</code></a>ReHeatVlv_Close.Val_W</li><li><a href="#obj-bv-955"><code>BV955</code></a>ReHeatVlv_Close.Enable_W</li><li><a href="#obj-bv-956"><code>BV956</code></a>ReHeatVlv_Close.Configured_R</li><li><a href="#obj-bv-957"><code>BV957</code></a>MainCoil_Step1.Val_Hw_R</li><li><a href="#obj-bv-958"><code>BV958</code></a>MainCoil_Step1.Val_W</li><li><a href="#obj-bv-959"><code>BV959</code></a>MainCoil_Step1.Enable_W</li><li><a href="#obj-bv-960"><code>BV960</code></a>MainCoil_Step1.Configured_R</li><li><a href="#obj-bv-961"><code>BV961</code></a>MainCoil_Step2.Val_Hw_R</li><li><a href="#obj-bv-962"><code>BV962</code></a>MainCoil_Step2.Val_W</li><li><a href="#obj-bv-963"><code>BV963</code></a>MainCoil_Step2.Enable_W</li><li><a href="#obj-bv-964"><code>BV964</code></a>MainCoil_Step2.Configured_R</li><li><a href="#obj-bv-965"><code>BV965</code></a>MainCoil_Step3.Val_Hw_R</li><li><a href="#obj-bv-966"><code>BV966</code></a>MainCoil_Step3.Val_W</li><li><a href="#obj-bv-967"><code>BV967</code></a>MainCoil_Step3.Enable_W</li><li><a href="#obj-bv-968"><code>BV968</code></a>MainCoil_Step3.Configured_R</li><li><a href="#obj-bv-969"><code>BV969</code></a>MainCoil_Step4.Val_Hw_R</li><li><a href="#obj-bv-970"><code>BV970</code></a>MainCoil_Step4.Val_W</li><li><a href="#obj-bv-971"><code>BV971</code></a>MainCoil_Step4.Enable_W</li><li><a href="#obj-bv-972"><code>BV972</code></a>MainCoil_Step4.Configured_R</li><li><a href="#obj-bv-973"><code>BV973</code></a>ReHeatCoil_Step1.Val_Hw_R</li><li><a href="#obj-bv-974"><code>BV974</code></a>ReHeatCoil_Step1.Val_W</li><li><a href="#obj-bv-975"><code>BV975</code></a>ReHeatCoil_Step1.Enable_W</li><li><a href="#obj-bv-976"><code>BV976</code></a>ReHeatCoil_Step1.Configured_R</li><li><a href="#obj-bv-977"><code>BV977</code></a>ReHeatCoil_Step2.Val_Hw_R</li><li><a href="#obj-bv-978"><code>BV978</code></a>ReHeatCoil_Step2.Val_W</li><li><a href="#obj-bv-979"><code>BV979</code></a>ReHeatCoil_Step2.Enable_W</li><li><a href="#obj-bv-980"><code>BV980</code></a>ReHeatCoil_Step2.Configured_R</li><li><a href="#obj-bv-981"><code>BV981</code></a>ReHeatCoil_Step3.Val_Hw_R</li><li><a href="#obj-bv-982"><code>BV982</code></a>ReHeatCoil_Step3.Val_W</li><li><a href="#obj-bv-983"><code>BV983</code></a>ReHeatCoil_Step3.Enable_W</li><li><a href="#obj-bv-984"><code>BV984</code></a>ReHeatCoil_Step3.Configured_R</li><li><a href="#obj-bv-985"><code>BV985</code></a>ReHeatCoil_Step4.Val_Hw_R</li><li><a href="#obj-bv-986"><code>BV986</code></a>ReHeatCoil_Step4.Val_W</li><li><a href="#obj-bv-987"><code>BV987</code></a>ReHeatCoil_Step4.Enable_W</li><li><a href="#obj-bv-988"><code>BV988</code></a>ReHeatCoil_Step4.Configured_R</li><li><a href="#obj-bv-989"><code>BV989</code></a>PreHeatCoil_Step1.Val_Hw_R</li><li><a href="#obj-bv-990"><code>BV990</code></a>PreHeatCoil_Step1.Val_W</li><li><a href="#obj-bv-991"><code>BV991</code></a>PreHeatCoil_Step1.Enable_W</li><li><a href="#obj-bv-992"><code>BV992</code></a>PreHeatCoil_Step1.Configured_R</li><li><a href="#obj-bv-993"><code>BV993</code></a>PreHeatCoil_Step2.Val_Hw_R</li><li><a href="#obj-bv-994"><code>BV994</code></a>PreHeatCoil_Step2.Val_W</li><li><a href="#obj-bv-995"><code>BV995</code></a>PreHeatCoil_Step2.Enable_W</li><li><a href="#obj-bv-996"><code>BV996</code></a>PreHeatCoil_Step2.Configured_R</li><li><a href="#obj-bv-997"><code>BV997</code></a>PreHeatCoil_Step3.Val_Hw_R</li><li><a href="#obj-bv-998"><code>BV998</code></a>PreHeatCoil_Step3.Val_W</li><li><a href="#obj-bv-999"><code>BV999</code></a>PreHeatCoil_Step3.Enable_W</li><li><a href="#obj-bv-1000"><code>BV1000</code></a>PreHeatCoil_Step3.Configured_R</li><li><a href="#obj-bv-1001"><code>BV1001</code></a>PreHeatCoil_Step4.Val_Hw_R</li><li><a href="#obj-bv-1002"><code>BV1002</code></a>PreHeatCoil_Step4.Val_W</li><li><a href="#obj-bv-1003"><code>BV1003</code></a>PreHeatCoil_Step4.Enable_W</li><li><a href="#obj-bv-1004"><code>BV1004</code></a>PreHeatCoil_Step4.Configured_R</li><li><a href="#obj-bv-1005"><code>BV1005</code></a>OA_Coil_Step1.Val_Hw_R</li><li><a href="#obj-bv-1006"><code>BV1006</code></a>OA_Coil_Step1.Val_W</li><li><a href="#obj-bv-1007"><code>BV1007</code></a>OA_Coil_Step1.Enable_W</li><li><a href="#obj-bv-1008"><code>BV1008</code></a>OA_Coil_Step1.Configured_R</li><li><a href="#obj-bv-1009"><code>BV1009</code></a>OA_Coil_Step2.Val_Hw_R</li><li><a href="#obj-bv-1010"><code>BV1010</code></a>OA_Coil_Step2.Val_W</li><li><a href="#obj-bv-1011"><code>BV1011</code></a>OA_Coil_Step2.Enable_W</li><li><a href="#obj-bv-1012"><code>BV1012</code></a>OA_Coil_Step2.Configured_R</li><li><a href="#obj-bv-1013"><code>BV1013</code></a>OA_Coil_Step3.Val_Hw_R</li><li><a href="#obj-bv-1014"><code>BV1014</code></a>OA_Coil_Step3.Val_W</li><li><a href="#obj-bv-1015"><code>BV1015</code></a>OA_Coil_Step3.Enable_W</li><li><a href="#obj-bv-1016"><code>BV1016</code></a>OA_Coil_Step3.Configured_R</li><li><a href="#obj-bv-1017"><code>BV1017</code></a>OA_Coil_Step4.Val_Hw_R</li><li><a href="#obj-bv-1018"><code>BV1018</code></a>OA_Coil_Step4.Val_W</li><li><a href="#obj-bv-1019"><code>BV1019</code></a>OA_Coil_Step4.Enable_W</li><li><a href="#obj-bv-1020"><code>BV1020</code></a>OA_Coil_Step4.Configured_R</li><li><a href="#obj-bv-1021"><code>BV1021</code></a>PreHeatPmp_1.Val_Hw_R</li><li><a href="#obj-bv-1022"><code>BV1022</code></a>PreHeatPmp_1.Val_W</li><li><a href="#obj-bv-1023"><code>BV1023</code></a>PreHeatPmp_1.Enable_W</li><li><a href="#obj-bv-1024"><code>BV1024</code></a>PreHeatPmp_1.Configured_R</li><li><a href="#obj-bv-1025"><code>BV1025</code></a>PreHeatPmp_2.Val_Hw_R</li><li><a href="#obj-bv-1026"><code>BV1026</code></a>PreHeatPmp_2.Val_W</li><li><a href="#obj-bv-1027"><code>BV1027</code></a>PreHeatPmp_2.Enable_W</li><li><a href="#obj-bv-1028"><code>BV1028</code></a>PreHeatPmp_2.Configured_R</li><li><a href="#obj-bv-1029"><code>BV1029</code></a>MainCoilPmp_1.Val_Hw_R</li><li><a href="#obj-bv-1030"><code>BV1030</code></a>MainCoilPmp_1.Val_W</li><li><a href="#obj-bv-1031"><code>BV1031</code></a>MainCoilPmp_1.Enable_W</li><li><a href="#obj-bv-1032"><code>BV1032</code></a>MainCoilPmp_1.Configured_R</li><li><a href="#obj-bv-1033"><code>BV1033</code></a>MainCoilPmp_2.Val_Hw_R</li><li><a href="#obj-bv-1034"><code>BV1034</code></a>MainCoilPmp_2.Val_W</li><li><a href="#obj-bv-1035"><code>BV1035</code></a>MainCoilPmp_2.Enable_W</li><li><a href="#obj-bv-1036"><code>BV1036</code></a>MainCoilPmp_2.Configured_R</li><li><a href="#obj-bv-1037"><code>BV1037</code></a>ReHeatPmp_1.Val_Hw_R</li><li><a href="#obj-bv-1038"><code>BV1038</code></a>ReHeatPmp_1.Val_W</li><li><a href="#obj-bv-1039"><code>BV1039</code></a>ReHeatPmp_1.Enable_W</li><li><a href="#obj-bv-1040"><code>BV1040</code></a>ReHeatPmp_1.Configured_R</li><li><a href="#obj-bv-1041"><code>BV1041</code></a>ReHeatPmp_2.Val_Hw_R</li><li><a href="#obj-bv-1042"><code>BV1042</code></a>ReHeatPmp_2.Val_W</li><li><a href="#obj-bv-1043"><code>BV1043</code></a>ReHeatPmp_2.Enable_W</li><li><a href="#obj-bv-1044"><code>BV1044</code></a>ReHeatPmp_2.Configured_R</li><li><a href="#obj-bv-1045"><code>BV1045</code></a>OA_CoilPmp_1.Val_Hw_R</li><li><a href="#obj-bv-1046"><code>BV1046</code></a>OA_CoilPmp_1.Val_W</li><li><a href="#obj-bv-1047"><code>BV1047</code></a>OA_CoilPmp_1.Enable_W</li><li><a href="#obj-bv-1048"><code>BV1048</code></a>OA_CoilPmp_1.Configured_R</li><li><a href="#obj-bv-1049"><code>BV1049</code></a>OA_CoilPmp_2.Val_Hw_R</li><li><a href="#obj-bv-1050"><code>BV1050</code></a>OA_CoilPmp_2.Val_W</li><li><a href="#obj-bv-1051"><code>BV1051</code></a>OA_CoilPmp_2.Enable_W</li><li><a href="#obj-bv-1052"><code>BV1052</code></a>OA_CoilPmp_2.Configured_R</li><li><a href="#obj-bv-1053"><code>BV1053</code></a>FiltAlrm_Dout.Val_Hw_R</li><li><a href="#obj-bv-1054"><code>BV1054</code></a>FiltAlrm_Dout.Val_W</li><li><a href="#obj-bv-1055"><code>BV1055</code></a>FiltAlrm_Dout.Enable_W</li><li><a href="#obj-bv-1056"><code>BV1056</code></a>FiltAlrm_Dout.Configured_R</li><li><a href="#obj-bv-1057"><code>BV1057</code></a>Recovery_Dout.Val_Hw_R</li><li><a href="#obj-bv-1058"><code>BV1058</code></a>Recovery_Dout.Val_W</li><li><a href="#obj-bv-1059"><code>BV1059</code></a>Recovery_Dout.Enable_W</li><li><a href="#obj-bv-1060"><code>BV1060</code></a>Recovery_Dout.Configured_R</li><li><a href="#obj-bv-1061"><code>BV1061</code></a>IEC_Hum_Dout.Val_Hw_R</li><li><a href="#obj-bv-1062"><code>BV1062</code></a>IEC_Hum_Dout.Val_W</li><li><a href="#obj-bv-1063"><code>BV1063</code></a>IEC_Hum_Dout.Enable_W</li><li><a href="#obj-bv-1064"><code>BV1064</code></a>IEC_Hum_Dout.Configured_R</li><li><a href="#obj-bv-1065"><code>BV1065</code></a>SupplyFan_Aout.Enable_W</li><li><a href="#obj-bv-1066"><code>BV1066</code></a>SupplyFan_Aout.Configured_R</li><li><a href="#obj-bv-1067"><code>BV1067</code></a>RetFan_Aout.Enable_W</li><li><a href="#obj-bv-1068"><code>BV1068</code></a>RetFan_Aout.Configured_R</li><li><a href="#obj-bv-1069"><code>BV1069</code></a>BypassDamp_Aout.Enable_W</li><li><a href="#obj-bv-1070"><code>BV1070</code></a>BypassDamp_Aout.Configured_R</li><li><a href="#obj-bv-1071"><code>BV1071</code></a>MixingDamp_Aout.Enable_W</li><li><a href="#obj-bv-1072"><code>BV1072</code></a>MixingDamp_Aout.Configured_R</li><li><a href="#obj-bv-1073"><code>BV1073</code></a>FreshAirDamp_Aout.Enable_W</li><li><a href="#obj-bv-1074"><code>BV1074</code></a>FreshAirDamp_Aout.Configured_R</li><li><a href="#obj-bv-1075"><code>BV1075</code></a>ReHeatCoil_Aout.Enable_W</li><li><a href="#obj-bv-1076"><code>BV1076</code></a>ReHeatCoil_Aout.Configured_R</li><li><a href="#obj-bv-1077"><code>BV1077</code></a>PreHeatCoil_Aout.Enable_W</li><li><a href="#obj-bv-1078"><code>BV1078</code></a>PreHeatCoil_Aout.Configured_R</li><li><a href="#obj-bv-1079"><code>BV1079</code></a>OA_Coil_Aout.Enable_W</li><li><a href="#obj-bv-1080"><code>BV1080</code></a>OA_Coil_Aout.Configured_R</li><li><a href="#obj-bv-1081"><code>BV1081</code></a>MainCoil_Aout.Enable_W</li><li><a href="#obj-bv-1082"><code>BV1082</code></a>MainCoil_Aout.Configured_R</li><li><a href="#obj-bv-1083"><code>BV1083</code></a>ThrmlWheel_Aout.Enable_W</li><li><a href="#obj-bv-1084"><code>BV1084</code></a>ThrmlWheel_Aout.Configured_R</li><li><a href="#obj-bv-1085"><code>BV1085</code></a>Humidifier_Aout.Enable_W</li><li><a href="#obj-bv-1086"><code>BV1086</code></a>Humidifier_Aout.Configured_R</li><li><a href="#obj-bv-1087"><code>BV1087</code></a>ExhAirDamp_Aout.Enable_W</li><li><a href="#obj-bv-1088"><code>BV1088</code></a>ExhAirDamp_Aout.Configured_R</li><li><a href="#obj-bv-1089"><code>BV1089</code></a>AuxAout_1.Enable_W</li><li><a href="#obj-bv-1090"><code>BV1090</code></a>AuxAout_1.Configured_R</li><li><a href="#obj-bv-1091"><code>BV1091</code></a>AuxAout_2.Enable_W</li><li><a href="#obj-bv-1092"><code>BV1092</code></a>AuxAout_2.Configured_R</li><li><a href="#obj-bv-1093"><code>BV1093</code></a>AuxAout_3.Enable_W</li><li><a href="#obj-bv-1094"><code>BV1094</code></a>AuxAout_3.Configured_R</li><li><a href="#obj-bv-1095"><code>BV1095</code></a>AuxAout_4.Enable_W</li><li><a href="#obj-bv-1096"><code>BV1096</code></a>AuxAout_4.Configured_R</li><li><a href="#obj-bv-1097"><code>BV1097</code></a>IEC_Aout.Enable_W</li><li><a href="#obj-bv-1098"><code>BV1098</code></a>IEC_Aout.Configured_R</li><li><a href="#obj-bv-1099"><code>BV1099</code></a>Recovery_Aout.Enable_W</li><li><a href="#obj-bv-1100"><code>BV1100</code></a>Recovery_Aout.Configured_R</li><li><a href="#obj-bv-1101"><code>BV1101</code></a>SupplyAirDamp_Aout.Enable_W</li><li><a href="#obj-bv-1102"><code>BV1102</code></a>SupplyAirDamp_Aout.Configured_R</li><li><a href="#obj-bv-1103"><code>BV1103</code></a>RetAirDamp_Aout.Enable_W</li><li><a href="#obj-bv-1104"><code>BV1104</code></a>RetAirDamp_Aout.Configured_R</li><li><a href="#obj-bv-1115"><code>BV1115</code></a>Scheduler_OnOffUnit.FB_SchedulerMngK_1.StatusChk</li><li><a href="#obj-bv-1116"><code>BV1116</code></a>Scheduler_OnOffUnit.FB_SchedulerMngK_1.VacChk</li><li><a href="#obj-bv-1117"><code>BV1117</code></a>Scheduler_OnOffUnit.FB_SchedulerMngK_1.SDayChk</li><li><a href="#obj-bv-1152"><code>BV1152</code></a>GeneralMng.WizardCustom</li><li><a href="#obj-bv-1153"><code>BV1153</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.CfgErr_SCHED</li><li><a href="#obj-bv-1157"><code>BV1157</code></a>GenericHumidifier.ModulHum_IO_CfgWarn</li><li><a href="#obj-bv-1164"><code>BV1164</code></a>AuxiliaryRegulation.AuxReg1_Info.InputCheckCfgErr</li><li><a href="#obj-bv-1165"><code>BV1165</code></a>AuxiliaryRegulation.AuxReg1_Info.OutputCheckCfgErr</li><li><a href="#obj-bv-1166"><code>BV1166</code></a>AuxiliaryRegulation.AuxReg1_Info.DOut</li><li><a href="#obj-bv-1167"><code>BV1167</code></a>AuxiliaryRegulation.AuxReg1_Info.EnableCheckCfgErr</li><li><a href="#obj-bv-1168"><code>BV1168</code></a>AuxiliaryRegulation.AuxReg2_Info.InputCheckCfgErr</li><li><a href="#obj-bv-1169"><code>BV1169</code></a>AuxiliaryRegulation.AuxReg2_Info.OutputCheckCfgErr</li><li><a href="#obj-bv-1170"><code>BV1170</code></a>AuxiliaryRegulation.AuxReg2_Info.DOut</li><li><a href="#obj-bv-1171"><code>BV1171</code></a>AuxiliaryRegulation.AuxReg2_Info.EnableCheckCfgErr</li><li><a href="#obj-bv-1172"><code>BV1172</code></a>AuxiliaryRegulation.AuxReg3_Info.InputCheckCfgErr</li><li><a href="#obj-bv-1173"><code>BV1173</code></a>AuxiliaryRegulation.AuxReg3_Info.OutputCheckCfgErr</li><li><a href="#obj-bv-1174"><code>BV1174</code></a>AuxiliaryRegulation.AuxReg3_Info.DOut</li><li><a href="#obj-bv-1175"><code>BV1175</code></a>AuxiliaryRegulation.AuxReg3_Info.EnableCheckCfgErr</li><li><a href="#obj-bv-1176"><code>BV1176</code></a>AuxiliaryRegulation.AuxReg4_Info.InputCheckCfgErr</li><li><a href="#obj-bv-1177"><code>BV1177</code></a>AuxiliaryRegulation.AuxReg4_Info.OutputCheckCfgErr</li><li><a href="#obj-bv-1178"><code>BV1178</code></a>AuxiliaryRegulation.AuxReg4_Info.DOut</li><li><a href="#obj-bv-1179"><code>BV1179</code></a>AuxiliaryRegulation.AuxReg4_Info.EnableCheckCfgErr</li><li><a href="#obj-bv-1180"><code>BV1180</code></a>Comp_OnOff.OnOffComp_IO_CfgWarn</li><li><a href="#obj-bv-1181"><code>BV1181</code></a>BLDC_compressor.BLDC_Comp_IO_CfgWarn</li><li><a href="#obj-bv-1182"><code>BV1182</code></a>cpCOmini_HighEnd</li><li><a href="#obj-bv-1183"><code>BV1183</code></a>GeneralMng.DHCP_State_1</li><li><a href="#obj-bv-1184"><code>BV1184</code></a>BLDC_compressor.Info_PWRP1.StatusReg_Bit_15</li><li><a href="#obj-bv-1185"><code>BV1185</code></a>BLDC_compressor.Info_PWRP1.StatusReg_Bit_14</li><li><a href="#obj-bv-1186"><code>BV1186</code></a>BLDC_compressor.Info_PWRP1.StatusReg_Bit_13</li><li><a href="#obj-bv-1187"><code>BV1187</code></a>BLDC_compressor.Info_PWRP1.StatusReg_Bit_12</li><li><a href="#obj-bv-1188"><code>BV1188</code></a>BLDC_compressor.Info_PWRP1.StatusReg_DriveTripped</li><li><a href="#obj-bv-1189"><code>BV1189</code></a>BLDC_compressor.Info_PWRP1.StatusReg_Bit_10</li><li><a href="#obj-bv-1190"><code>BV1190</code></a>BLDC_compressor.Info_PWRP1.StatusReg_MainSupplyLossed</li><li><a href="#obj-bv-1191"><code>BV1191</code></a>BLDC_compressor.Info_PWRP1.StatusReg_MotorOverload</li><li><a href="#obj-bv-1192"><code>BV1192</code></a>BLDC_compressor.Info_PWRP1.StatusReg_DriveInAutotune</li><li><a href="#obj-bv-1193"><code>BV1193</code></a>BLDC_compressor.Info_PWRP1.StatusReg_Bit_06</li><li><a href="#obj-bv-1194"><code>BV1194</code></a>BLDC_compressor.Info_PWRP1.StatusReg_SwitchingFreqDeratingON</li><li><a href="#obj-bv-1195"><code>BV1195</code></a>BLDC_compressor.Info_PWRP1.StatusReg_FanON</li><li><a href="#obj-bv-1196"><code>BV1196</code></a>BLDC_compressor.Info_PWRP1.StatusReg_UnderVoltage</li><li><a href="#obj-bv-1197"><code>BV1197</code></a>BLDC_compressor.Info_PWRP1.StatusReg_MotorPTC_OverHeat</li><li><a href="#obj-bv-1198"><code>BV1198</code></a>BLDC_compressor.Info_PWRP1.StatusReg_RelayConfigON</li><li><a href="#obj-bv-1199"><code>BV1199</code></a>BLDC_compressor.Info_PWRP1.StatusReg_DriveInhibit</li><li><a href="#obj-bv-1200"><code>BV1200</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_15</li><li><a href="#obj-bv-1201"><code>BV1201</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_14</li><li><a href="#obj-bv-1202"><code>BV1202</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_13</li><li><a href="#obj-bv-1203"><code>BV1203</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_12</li><li><a href="#obj-bv-1204"><code>BV1204</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_11</li><li><a href="#obj-bv-1205"><code>BV1205</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_10</li><li><a href="#obj-bv-1206"><code>BV1206</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_09</li><li><a href="#obj-bv-1207"><code>BV1207</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_08</li><li><a href="#obj-bv-1208"><code>BV1208</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_07</li><li><a href="#obj-bv-1209"><code>BV1209</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_06</li><li><a href="#obj-bv-1210"><code>BV1210</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_05</li><li><a href="#obj-bv-1211"><code>BV1211</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_04</li><li><a href="#obj-bv-1212"><code>BV1212</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_03</li><li><a href="#obj-bv-1213"><code>BV1213</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_02</li><li><a href="#obj-bv-1214"><code>BV1214</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_01</li><li><a href="#obj-bv-1215"><code>BV1215</code></a>BLDC_compressor.Info_PWRP1.SpeedReg_Bit_00</li><li><a href="#obj-bv-1216"><code>BV1216</code></a>BLDC_compressor.Info_PWRP1.Mng_CheckVI_NotOK</li><li><a href="#obj-bv-1217"><code>BV1217</code></a>BLDC_compressor.Info_PWRP1.Mng_LoadDefFail</li><li><a href="#obj-bv-1218"><code>BV1218</code></a>BLDC_compressor.Info_PWRP1.Info_PSD_400V</li><li><a href="#obj-bv-1219"><code>BV1219</code></a>BLDC_compressor.Info_PWRP1.Mng_MotSelect_400V</li><li><a href="#obj-bv-1220"><code>BV1220</code></a>BLDC_compressor.MiscMng_PWRP1.MngCstm_SaveCustomCfgInProgress</li><li><a href="#obj-bv-1221"><code>BV1221</code></a>BLDC_compressor.PwrpOnline_BLDC1</li><li><a href="#obj-bv-1222"><code>BV1222</code></a>Info_BLDC1.Mng_TestMode</li><li><a href="#obj-bv-1223"><code>BV1223</code></a>Info_BLDC1.Info_SIAM_90rpsZone</li><li><a href="#obj-bv-1224"><code>BV1224</code></a>Info_BLDC1.UI_EqualizationStatus</li><li><a href="#obj-bv-1225"><code>BV1225</code></a>Info_BLDC1.UI_LowDeltaP</li><li><a href="#obj-bv-1226"><code>BV1226</code></a>Info_BLDC1.EnvTyp_SiamComp</li><li><a href="#obj-bv-1227"><code>BV1227</code></a>SPV_Warning_Config</li><li><a href="#obj-bv-1228"><code>BV1228</code></a>SPV_Warning_License</li><li><a href="#obj-bv-1229"><code>BV1229</code></a>Al_NOT_USED.Active</li><li><a href="#obj-bv-1230"><code>BV1230</code></a>Al_SupplyTemp.Active</li><li><a href="#obj-bv-1231"><code>BV1231</code></a>Al_SupplyHum.Active</li><li><a href="#obj-bv-1232"><code>BV1232</code></a>Al_RetTemp.Active</li><li><a href="#obj-bv-1233"><code>BV1233</code></a>Al_RetHum.Active</li><li><a href="#obj-bv-1234"><code>BV1234</code></a>Al_RoomTemp.Active</li><li><a href="#obj-bv-1235"><code>BV1235</code></a>Al_RoomHum.Active</li><li><a href="#obj-bv-1236"><code>BV1236</code></a>Al_ExtTemp.Active</li><li><a href="#obj-bv-1237"><code>BV1237</code></a>Al_ExtHum.Active</li><li><a href="#obj-bv-1238"><code>BV1238</code></a>Al_ExhTemp.Active</li><li><a href="#obj-bv-1239"><code>BV1239</code></a>Al_ExhHum.Active</li><li><a href="#obj-bv-1240"><code>BV1240</code></a>Al_AFreezeTemp.Active</li><li><a href="#obj-bv-1241"><code>BV1241</code></a>Al_SatTemp.Active</li><li><a href="#obj-bv-1242"><code>BV1242</code></a>Al_SatHum.Active</li><li><a href="#obj-bv-1243"><code>BV1243</code></a>Al_OutdoorAirTemp.Active</li><li><a href="#obj-bv-1244"><code>BV1244</code></a>Al_SupplyAirP.Active</li><li><a href="#obj-bv-1245"><code>BV1245</code></a>Al_RetAirP.Active</li><li><a href="#obj-bv-1246"><code>BV1246</code></a>Al_AirQuality_CO2.Active</li><li><a href="#obj-bv-1247"><code>BV1247</code></a>Al_AirQuality_VOC.Active</li><li><a href="#obj-bv-1248"><code>BV1248</code></a>Al_DscgP.Active</li><li><a href="#obj-bv-1249"><code>BV1249</code></a>Al_DscgT.Active</li><li><a href="#obj-bv-1250"><code>BV1250</code></a>Al_SuctP.Active</li><li><a href="#obj-bv-1251"><code>BV1251</code></a>Al_SuctT.Active</li><li><a href="#obj-bv-1252"><code>BV1252</code></a>Al_OA_CoilWaterTemp.Active</li><li><a href="#obj-bv-1253"><code>BV1253</code></a>Al_PreHeatCoilWaterTemp.Active</li><li><a href="#obj-bv-1254"><code>BV1254</code></a>Al_MainCoilWaterTemp.Active</li><li><a href="#obj-bv-1255"><code>BV1255</code></a>Al_ReHeatCoilWaterTemp.Active</li><li><a href="#obj-bv-1256"><code>BV1256</code></a>Al_AuxPrb_1.Active</li><li><a href="#obj-bv-1257"><code>BV1257</code></a>Al_AuxPrb_2.Active</li><li><a href="#obj-bv-1258"><code>BV1258</code></a>Al_AuxPrb_3.Active</li><li><a href="#obj-bv-1259"><code>BV1259</code></a>Al_AuxPrb_4.Active</li><li><a href="#obj-bv-1260"><code>BV1260</code></a>Al_Ain_SetP.Active</li><li><a href="#obj-bv-1261"><code>BV1261</code></a>Al_SupplyRecoveryTemp.Active</li><li><a href="#obj-bv-1262"><code>BV1262</code></a>Al_RetRecoveryTemp.Active</li><li><a href="#obj-bv-1263"><code>BV1263</code></a>Al_HepaFilt_1.Active</li><li><a href="#obj-bv-1264"><code>BV1264</code></a>Al_HepaFilt_2.Active</li><li><a href="#obj-bv-1265"><code>BV1265</code></a>Al_GenericAlrmByDin.Active</li><li><a href="#obj-bv-1266"><code>BV1266</code></a>Al_MainHeat_Ovld.Active</li><li><a href="#obj-bv-1267"><code>BV1267</code></a>Al_SupplyFanOvld.Active</li><li><a href="#obj-bv-1268"><code>BV1268</code></a>Al_RetFanOvld.Active</li><li><a href="#obj-bv-1269"><code>BV1269</code></a>Al_FansOvld.Active</li><li><a href="#obj-bv-1270"><code>BV1270</code></a>Al_CompOvld.Active</li><li><a href="#obj-bv-1271"><code>BV1271</code></a>Al_HiP_Sw.Active</li><li><a href="#obj-bv-1272"><code>BV1272</code></a>Al_LowP_Sw.Active</li><li><a href="#obj-bv-1273"><code>BV1273</code></a>Al_SupplyAirFlwSw.Active</li><li><a href="#obj-bv-1274"><code>BV1274</code></a>Al_RetAirFlwSw.Active</li><li><a href="#obj-bv-1275"><code>BV1275</code></a>Al_AirFlwSw.Active</li><li><a href="#obj-bv-1276"><code>BV1276</code></a>Al_AFreeze.Active</li><li><a href="#obj-bv-1277"><code>BV1277</code></a>Al_LowSH_EVD_Emb.Active</li><li><a href="#obj-bv-1278"><code>BV1278</code></a>Al_EEV_MotErr.Active</li><li><a href="#obj-bv-1279"><code>BV1279</code></a>Al_SettingOutOfBound_EVD_Emb.Active</li><li><a href="#obj-bv-1280"><code>BV1280</code></a>Al_RangeErr_EVD_Emb.Active</li><li><a href="#obj-bv-1281"><code>BV1281</code></a>Al_InvOffline.Active</li><li><a href="#obj-bv-1282"><code>BV1282</code></a>Al_Inv01_OverA.Active</li><li><a href="#obj-bv-1283"><code>BV1283</code></a>Al_Inv02_MotOvld.Active</li><li><a href="#obj-bv-1284"><code>BV1284</code></a>Al_Inv03_DC_BusOverV.Active</li><li><a href="#obj-bv-1285"><code>BV1285</code></a>Al_Inv04_DC_BusUnderV.Active</li><li><a href="#obj-bv-1286"><code>BV1286</code></a>Al_Inv05_OverTemp.Active</li><li><a href="#obj-bv-1287"><code>BV1287</code></a>Al_Inv06_DrvUnderTemp.Active</li><li><a href="#obj-bv-1288"><code>BV1288</code></a>Al_Inv07_HW_OverA.Active</li><li><a href="#obj-bv-1289"><code>BV1289</code></a>Al_Inv08_MotOverTemp.Active</li><li><a href="#obj-bv-1290"><code>BV1290</code></a>Al_Inv09_OutputFault.Active</li><li><a href="#obj-bv-1291"><code>BV1291</code></a>Al_Inv10_FlashDataErr.Active</li><li><a href="#obj-bv-1292"><code>BV1292</code></a>Al_Inv11_ParamDef.Active</li><li><a href="#obj-bv-1293"><code>BV1293</code></a>Al_Inv12_DC_RippTooLarge.Active</li><li><a href="#obj-bv-1294"><code>BV1294</code></a>Al_Inv13_MB_CommFault.Active</li><li><a href="#obj-bv-1295"><code>BV1295</code></a>Al_Inv14_DrvThermistorFault.Active</li><li><a href="#obj-bv-1296"><code>BV1296</code></a>Al_Inv15_AutotuneFault.Active</li><li><a href="#obj-bv-1297"><code>BV1297</code></a>Al_Inv16_DrvDis.Active</li><li><a href="#obj-bv-1298"><code>BV1298</code></a>Al_Inv17_MotPhaseFault.Active</li><li><a href="#obj-bv-1299"><code>BV1299</code></a>Al_Inv18_FanFault.Active</li><li><a href="#obj-bv-1300"><code>BV1300</code></a>Al_Inv19_SpeedFault.Active</li><li><a href="#obj-bv-1301"><code>BV1301</code></a>Al_Inv20_PFC_Failure.Active</li><li><a href="#obj-bv-1302"><code>BV1302</code></a>Al_Inv21_PFC_OverVolt.Active</li><li><a href="#obj-bv-1303"><code>BV1303</code></a>Al_Inv22_PFC_UnderVolt.Active</li><li><a href="#obj-bv-1304"><code>BV1304</code></a>Al_Inv23_STO_Survey1.Active</li><li><a href="#obj-bv-1305"><code>BV1305</code></a>Al_Inv24_STO_Survey2.Active</li><li><a href="#obj-bv-1306"><code>BV1306</code></a>Al_Inv25_GroundFault.Active</li><li><a href="#obj-bv-1307"><code>BV1307</code></a>Al_Inv26_ADC_ConvSync.Active</li><li><a href="#obj-bv-1308"><code>BV1308</code></a>Al_Inv27_HW_Sync.Active</li><li><a href="#obj-bv-1309"><code>BV1309</code></a>Al_Inv28_DrvOvrld.Active</li><li><a href="#obj-bv-1310"><code>BV1310</code></a>Al_Inv29_uCSafe_DriveStop.Active</li><li><a href="#obj-bv-1311"><code>BV1311</code></a>Al_Inv99_UnexpectedStop.Active</li><li><a href="#obj-bv-1312"><code>BV1312</code></a>Al_StartFail_BLDC1.Active</li><li><a href="#obj-bv-1313"><code>BV1313</code></a>Al_SwPrototype.Active</li><li><a href="#obj-bv-1314"><code>BV1314</code></a>Al_retain.Active</li><li><a href="#obj-bv-1315"><code>BV1315</code></a>Al_Err_retain_write.Active</li><li><a href="#obj-bv-1316"><code>BV1316</code></a>Al_Offline_THTN.Active</li><li><a href="#obj-bv-1317"><code>BV1317</code></a>Al_LowSupplyTemp.Active</li><li><a href="#obj-bv-1318"><code>BV1318</code></a>Warn_MainCoilTOutOfRange.Active</li><li><a href="#obj-bv-1319"><code>BV1319</code></a>Al_SupplyAirFlwSwWarn.Active</li><li><a href="#obj-bv-1320"><code>BV1320</code></a>Al_RetAirFlwSwWarn.Active</li><li><a href="#obj-bv-1321"><code>BV1321</code></a>Al_AirFlwSwWarn.Active</li><li><a href="#obj-bv-1322"><code>BV1322</code></a>Warn_AFreezeWarn.Active</li><li><a href="#obj-bv-1323"><code>BV1323</code></a>Al_HumAlrm.Active</li><li><a href="#obj-bv-1324"><code>BV1324</code></a>Al_WrkHrs_Hum.Active</li><li><a href="#obj-bv-1325"><code>BV1325</code></a>Al_WrkHrs_SupplyFan.Active</li><li><a href="#obj-bv-1326"><code>BV1326</code></a>Al_WrkHrs_ReturnFan.Active</li><li><a href="#obj-bv-1327"><code>BV1327</code></a>Al_WrkHrs_ThrmlWheel.Active</li><li><a href="#obj-bv-1328"><code>BV1328</code></a>Al_WrkHrs_DirtyFilt.Active</li><li><a href="#obj-bv-1329"><code>BV1329</code></a>Al_DirtyFiltByDin.Active</li><li><a href="#obj-bv-1330"><code>BV1330</code></a>Al_WrkHrs_Comp.Active</li><li><a href="#obj-bv-1331"><code>BV1331</code></a>Al_HiRatioP_BLDC.Active</li><li><a href="#obj-bv-1332"><code>BV1332</code></a>Al_DscgHiP_BLDC.Active</li><li><a href="#obj-bv-1333"><code>BV1333</code></a>Al_HiCurr_BLDC.Active</li><li><a href="#obj-bv-1334"><code>BV1334</code></a>Al_SuctHiP_BLDC.Active</li><li><a href="#obj-bv-1335"><code>BV1335</code></a>Al_LowRatioP_BLDC.Active</li><li><a href="#obj-bv-1336"><code>BV1336</code></a>Al_LowDeltaP_BLDC.Active</li><li><a href="#obj-bv-1337"><code>BV1337</code></a>Al_LowDscgP_BLDC.Active</li><li><a href="#obj-bv-1338"><code>BV1338</code></a>Al_LowSuctP_BLDC.Active</li><li><a href="#obj-bv-1339"><code>BV1339</code></a>Al_HiDscgTemp_BLDC.Active</li><li><a href="#obj-bv-1340"><code>BV1340</code></a>Al_LOP_EVD_Emb.Active</li><li><a href="#obj-bv-1341"><code>BV1341</code></a>Al_MOP_EVD_Emb.Active</li><li><a href="#obj-bv-1342"><code>BV1342</code></a>Al_HiCondTemp_EVD_Emb.Active</li><li><a href="#obj-bv-1343"><code>BV1343</code></a>Al_LowSuctTemp_EVD_Emb.Active</li><li><a href="#obj-bv-1344"><code>BV1344</code></a>Al_EmergClos_EVD_Emb.Active</li><li><a href="#obj-bv-1345"><code>BV1345</code></a>Al_DisStartDp_BLDC.Active</li><li><a href="#obj-bv-1346"><code>BV1346</code></a>Al_ThTune_ClkBrd.Active</li><li><a href="#obj-bv-1347"><code>BV1347</code></a>Al_BMS_Offline.Active</li><li><a href="#obj-bv-1348"><code>BV1348</code></a>Al_Selftuning_EVD_Emb.Active</li><li><a href="#obj-bv-1349"><code>BV1349</code></a>Al_Offline_Humisonic.Active</li><li><a href="#obj-bv-1350"><code>BV1350</code></a>Al_HiHum_Humisonic.Active</li><li><a href="#obj-bv-1351"><code>BV1351</code></a>Al_LowHum_Humisonic.Active</li><li><a href="#obj-bv-1352"><code>BV1352</code></a>Al_NoProd_Humisonic.Active</li><li><a href="#obj-bv-1353"><code>BV1353</code></a>Al_FaultyDrn_Humisonic.Active</li><li><a href="#obj-bv-1354"><code>BV1354</code></a>Al_Wmissing_Humisonic.Active</li><li><a href="#obj-bv-1355"><code>BV1355</code></a>Al_ExtSignal_Humisonic.Active</li><li><a href="#obj-bv-1356"><code>BV1356</code></a>Al_Functest_Humisonic.Active</li><li><a href="#obj-bv-1357"><code>BV1357</code></a>Al_Autotest_Humisonic.Active</li><li><a href="#obj-bv-1358"><code>BV1358</code></a>Al_EEPROM_Err_Humisonic.Active</li><li><a href="#obj-bv-1359"><code>BV1359</code></a>Al_Offline_EBM_SupplyFan.Active</li><li><a href="#obj-bv-1360"><code>BV1360</code></a>Al_Generic_EBM_SupplyFan.Active</li><li><a href="#obj-bv-1385"><code>BV1385</code></a>Al_Offline_EBM_RetFan.Active</li><li><a href="#obj-bv-1361"><code>BV1361</code></a>Al_Offline_EBM_SupplyFan2.Active</li><li><a href="#obj-bv-1362"><code>BV1362</code></a>Al_Generic_EBM_SupplyFan2.Active</li><li><a href="#obj-bv-1363"><code>BV1363</code></a>Al_Offline_EBM_SupplyFan3.Active</li><li><a href="#obj-bv-1364"><code>BV1364</code></a>Al_Generic_EBM_SupplyFan3.Active</li><li><a href="#obj-bv-1365"><code>BV1365</code></a>Al_Offline_EBM_SupplyFan4.Active</li><li><a href="#obj-bv-1366"><code>BV1366</code></a>Al_Generic_EBM_SupplyFan4.Active</li><li><a href="#obj-bv-1367"><code>BV1367</code></a>Al_NOT_USED_138.Active</li><li><a href="#obj-bv-1368"><code>BV1368</code></a>Al_NOT_USED_139.Active</li><li><a href="#obj-bv-1369"><code>BV1369</code></a>Al_NOT_USED_140.Active</li><li><a href="#obj-bv-1370"><code>BV1370</code></a>Al_NOT_USED_141.Active</li><li><a href="#obj-bv-1371"><code>BV1371</code></a>Al_NOT_USED_142.Active</li><li><a href="#obj-bv-1372"><code>BV1372</code></a>Al_NOT_USED_143.Active</li><li><a href="#obj-bv-1373"><code>BV1373</code></a>Al_NOT_USED_144.Active</li><li><a href="#obj-bv-1374"><code>BV1374</code></a>Al_NOT_USED_145.Active</li><li><a href="#obj-bv-1375"><code>BV1375</code></a>Al_NOT_USED_146.Active</li><li><a href="#obj-bv-1376"><code>BV1376</code></a>Al_NOT_USED_147.Active</li><li><a href="#obj-bv-1377"><code>BV1377</code></a>Al_NOT_USED_148.Active</li><li><a href="#obj-bv-1378"><code>BV1378</code></a>Al_NOT_USED_149.Active</li><li><a href="#obj-bv-1379"><code>BV1379</code></a>Al_NOT_USED_150.Active</li><li><a href="#obj-bv-1380"><code>BV1380</code></a>Al_NOT_USED_151.Active</li><li><a href="#obj-bv-1381"><code>BV1381</code></a>Al_NOT_USED_152.Active</li><li><a href="#obj-bv-1382"><code>BV1382</code></a>Al_NOT_USED_153.Active</li><li><a href="#obj-bv-1383"><code>BV1383</code></a>Al_NOT_USED_154.Active</li><li><a href="#obj-bv-1384"><code>BV1384</code></a>Al_NOT_USED_155.Active</li><li><a href="#obj-bv-1386"><code>BV1386</code></a>Al_Generic_EBM_RetFan.Active</li><li><a href="#obj-bv-1387"><code>BV1387</code></a>Al_Offline_EBM_RetFan2.Active</li><li><a href="#obj-bv-1388"><code>BV1388</code></a>Al_Generic_EBM_RetFan2.Active</li><li><a href="#obj-bv-1389"><code>BV1389</code></a>Al_Offline_EBM_RetFan3.Active</li><li><a href="#obj-bv-1390"><code>BV1390</code></a>Al_Generic_EBM_RetFan3.Active</li><li><a href="#obj-bv-1391"><code>BV1391</code></a>Al_Offline_EBM_RetFan4.Active</li><li><a href="#obj-bv-1392"><code>BV1392</code></a>Al_Generic_EBM_RetFan4.Active</li><li><a href="#obj-bv-1393"><code>BV1393</code></a>Al_NOT_USED_164.Active</li><li><a href="#obj-bv-1394"><code>BV1394</code></a>Al_NOT_USED_165.Active</li><li><a href="#obj-bv-1395"><code>BV1395</code></a>Al_NOT_USED_166.Active</li><li><a href="#obj-bv-1396"><code>BV1396</code></a>Al_NOT_USED_167.Active</li><li><a href="#obj-bv-1397"><code>BV1397</code></a>Al_NOT_USED_168.Active</li><li><a href="#obj-bv-1398"><code>BV1398</code></a>Al_NOT_USED_169.Active</li><li><a href="#obj-bv-1399"><code>BV1399</code></a>Al_NOT_USED_170.Active</li><li><a href="#obj-bv-1400"><code>BV1400</code></a>Al_NOT_USED_171.Active</li><li><a href="#obj-bv-1401"><code>BV1401</code></a>Al_NOT_USED_172.Active</li><li><a href="#obj-bv-1402"><code>BV1402</code></a>Al_NOT_USED_173.Active</li><li><a href="#obj-bv-1403"><code>BV1403</code></a>Al_NOT_USED_174.Active</li><li><a href="#obj-bv-1404"><code>BV1404</code></a>Al_NOT_USED_175.Active</li><li><a href="#obj-bv-1405"><code>BV1405</code></a>Al_NOT_USED_176.Active</li><li><a href="#obj-bv-1406"><code>BV1406</code></a>Al_NOT_USED_177.Active</li><li><a href="#obj-bv-1407"><code>BV1407</code></a>Al_NOT_USED_178.Active</li><li><a href="#obj-bv-1408"><code>BV1408</code></a>Al_NOT_USED_179.Active</li><li><a href="#obj-bv-1409"><code>BV1409</code></a>Al_NOT_USED_180.Active</li><li><a href="#obj-bv-1410"><code>BV1410</code></a>Al_NOT_USED_181.Active</li><li><a href="#obj-bv-1411"><code>BV1411</code></a>Al_WrkHrs_ModulHum.Active</li><li><a href="#obj-bv-1412"><code>BV1412</code></a>Al_RecoveryOvld.Active</li><li><a href="#obj-bv-1413"><code>BV1413</code></a>Al_Offline_ZA_SupplyFan.Active</li><li><a href="#obj-bv-1414"><code>BV1414</code></a>Al_Generic_ZA_SupplyFan.Active</li><li><a href="#obj-bv-1415"><code>BV1415</code></a>Al_Offline_ZA_SupplyFan2.Active</li><li><a href="#obj-bv-1416"><code>BV1416</code></a>Al_Generic_ZA_SupplyFan2.Active</li><li><a href="#obj-bv-1417"><code>BV1417</code></a>Al_Offline_ZA_SupplyFan3.Active</li><li><a href="#obj-bv-1418"><code>BV1418</code></a>Al_Generic_ZA_SupplyFan3.Active</li><li><a href="#obj-bv-1419"><code>BV1419</code></a>Al_Offline_ZA_SupplyFan4.Active</li><li><a href="#obj-bv-1420"><code>BV1420</code></a>Al_Generic_ZA_SupplyFan4.Active</li><li><a href="#obj-bv-1421"><code>BV1421</code></a>Al_FwIncompatible_ZA_SupplyFan.Active</li><li><a href="#obj-bv-1422"><code>BV1422</code></a>Al_FwIncompatible_ZA_SupplyFan2.Active</li><li><a href="#obj-bv-1423"><code>BV1423</code></a>Al_FwIncompatible_ZA_SupplyFan3.Active</li><li><a href="#obj-bv-1424"><code>BV1424</code></a>Al_FwIncompatible_ZA_SupplyFan4.Active</li><li><a href="#obj-bv-1426"><code>BV1426</code></a>Al_Generic_ZA_RetFan.Active</li><li><a href="#obj-bv-1427"><code>BV1427</code></a>Al_Offline_ZA_RetFan2.Active</li><li><a href="#obj-bv-1428"><code>BV1428</code></a>Al_Generic_ZA_RetFan2.Active</li><li><a href="#obj-bv-1429"><code>BV1429</code></a>Al_Offline_ZA_RetFan3.Active</li><li><a href="#obj-bv-1430"><code>BV1430</code></a>Al_Generic_ZA_RetFan3.Active</li><li><a href="#obj-bv-1431"><code>BV1431</code></a>Al_Offline_ZA_RetFan4.Active</li><li><a href="#obj-bv-1432"><code>BV1432</code></a>Al_Generic_ZA_RetFan4.Active</li><li><a href="#obj-bv-1433"><code>BV1433</code></a>Al_FwIncompatible_ZA_RetFan.Active</li><li><a href="#obj-bv-1434"><code>BV1434</code></a>Al_FwIncompatible_ZA_RetFan2.Active</li><li><a href="#obj-bv-1435"><code>BV1435</code></a>Al_FwIncompatible_ZA_RetFan3.Active</li><li><a href="#obj-bv-1436"><code>BV1436</code></a>Al_FwIncompatible_ZA_RetFan4.Active</li><li><a href="#obj-bv-1436-2"><code>BV1436</code></a>Al_PeakCurrent_ZA_RetFan.Active</li><li><a href="#obj-bv-1437"><code>BV1437</code></a>Al_ErrCfgB2P.Active</li><li><a href="#obj-bv-1438"><code>BV1438</code></a>Al_HighSupplyTemp.Active</li><li><a href="#obj-bv-1439"><code>BV1439</code></a>Al_VDI_HygieneInspection_0_0.Active</li><li><a href="#obj-bv-1440"><code>BV1440</code></a>Al_VDI_OutdoorAirInlets_1_1.Active</li><li><a href="#obj-bv-1441"><code>BV1441</code></a>Al_VDI_Dehum_3_1.Active</li><li><a href="#obj-bv-1442"><code>BV1442</code></a>Al_VDI_Dehum_3_2.Active</li><li><a href="#obj-bv-1443"><code>BV1443</code></a>Al_VDI_Dehum_3_3.Active</li><li><a href="#obj-bv-1444"><code>BV1444</code></a>Al_VDI_AHUHousing_4_1.Active</li><li><a href="#obj-bv-1445"><code>BV1445</code></a>Al_VDI_AHUHousing_4_2.Active</li><li><a href="#obj-bv-1446"><code>BV1446</code></a>Al_VDI_AHUHousing_4_3.Active</li><li><a href="#obj-bv-1447"><code>BV1447</code></a>Al_VDI_AirHumWithNoClearW_6_2_1.Active</li><li><a href="#obj-bv-1448"><code>BV1448</code></a>Al_VDI_AirHumWithNoClearW_6_2_2.Active</li><li><a href="#obj-bv-1449"><code>BV1449</code></a>Al_VDI_AirHumWithNoClearW_6_2_3.Active</li><li><a href="#obj-bv-1450"><code>BV1450</code></a>Al_VDI_AirHumWithNoClearW_6_2_4.Active</li><li><a href="#obj-bv-1451"><code>BV1451</code></a>Al_VDI_AirHumWithNoClearW_6_2_5.Active</li><li><a href="#obj-bv-1452"><code>BV1452</code></a>Al_VDI_AirHumWithNoClearW_6_2_6.Active</li><li><a href="#obj-bv-1453"><code>BV1453</code></a>Al_VDI_AirHumWithNoClearW_6_2_7.Active</li><li><a href="#obj-bv-1454"><code>BV1454</code></a>Al_VDI_AirHumWithNoClearW_6_2_8.Active</li><li><a href="#obj-bv-1455"><code>BV1455</code></a>Al_VDI_AirFilt_8_1.Active</li><li><a href="#obj-bv-1456"><code>BV1456</code></a>Al_VDI_AirFilt_8_2.Active</li><li><a href="#obj-bv-1457"><code>BV1457</code></a>Al_VDI_AirFilt_8_3.Active</li><li><a href="#obj-bv-1458"><code>BV1458</code></a>Al_VDI_AirFilt_8_4.Active</li><li><a href="#obj-bv-1459"><code>BV1459</code></a>Al_VDI_AirDuct_9_1.Active</li><li><a href="#obj-bv-1460"><code>BV1460</code></a>Al_VDI_AirDuct_9_2.Active</li><li><a href="#obj-bv-1461"><code>BV1461</code></a>Al_VDI_Silencers_11_1.Active</li><li><a href="#obj-bv-1462"><code>BV1462</code></a>Al_VDI_Fan_12_1.Active</li><li><a href="#obj-bv-1463"><code>BV1463</code></a>Al_VDI_HeatExch_13_1.Active</li><li><a href="#obj-bv-1464"><code>BV1464</code></a>Al_VDI_HeatExch_13_2.Active</li><li><a href="#obj-bv-1465"><code>BV1465</code></a>Al_VDI_HeatExch_13_4.Active</li><li><a href="#obj-bv-1466"><code>BV1466</code></a>Al_VDI_HeatExch_13_5.Active</li><li><a href="#obj-bv-1467"><code>BV1467</code></a>Al_VDI_HeatExch_13_6.Active</li><li><a href="#obj-bv-1468"><code>BV1468</code></a>Al_VDI_SupplyHum.Active</li><li><a href="#obj-bv-1469"><code>BV1469</code></a>Al_DoorSw.Active</li><li><a href="#obj-bv-1470"><code>BV1470</code></a>Al_FireSmoke.Active</li><li><a href="#obj-bv-1471"><code>BV1471</code></a>Al_SrsAlrmByDin.Active</li><li><a href="#obj-bv-1472"><code>BV1472</code></a>Al_GenericWarnByDin.Active</li><li><a href="#obj-bv-1473"><code>BV1473</code></a>Al_Sup1_DirtyFiltByDin.Active</li><li><a href="#obj-bv-1474"><code>BV1474</code></a>Al_Sup2_DirtyFiltByDin.Active</li><li><a href="#obj-bv-1475"><code>BV1475</code></a>Al_Ret_DirtyFiltByDin.Active</li><li><a href="#obj-bv-1476"><code>BV1476</code></a>Al_HEPA_Filt1.Active</li><li><a href="#obj-bv-1477"><code>BV1477</code></a>Al_HEPA_Filt2.Active</li><li><a href="#obj-bv-1478"><code>BV1478</code></a>Al_MainCoilPmp1_Ovld.Active</li><li><a href="#obj-bv-1479"><code>BV1479</code></a>Al_MainCoilPmp2_Ovld.Active</li><li><a href="#obj-bv-1480"><code>BV1480</code></a>Al_ReHeatCoilPmp1_Ovld.Active</li><li><a href="#obj-bv-1481"><code>BV1481</code></a>Al_ReHeatCoilPmp2_Ovld.Active</li><li><a href="#obj-bv-1482"><code>BV1482</code></a>Al_PreHeatCoilPmp1_Ovld.Active</li><li><a href="#obj-bv-1483"><code>BV1483</code></a>Al_PreHeatCoilPmp2_Ovld.Active</li><li><a href="#obj-bv-1484"><code>BV1484</code></a>Al_MainCoilFlwSw.Active</li><li><a href="#obj-bv-1485"><code>BV1485</code></a>Al_ReHeatCoilFlwSw.Active</li><li><a href="#obj-bv-1486"><code>BV1486</code></a>Al_PreHeatCoilFlwSw.Active</li><li><a href="#obj-bv-1487"><code>BV1487</code></a>Al_RecoveryClogged.Active</li><li><a href="#obj-bv-1488"><code>BV1488</code></a>Al_ReHeat_Ovld.Active</li><li><a href="#obj-bv-1489"><code>BV1489</code></a>Al_PreHeat_Ovld.Active</li><li><a href="#obj-bv-1490"><code>BV1490</code></a>Al_uChiller_Alrm.Active</li><li><a href="#obj-bv-1491"><code>BV1491</code></a>Al_uChiller_Offline.Active</li><li><a href="#obj-bv-1492"><code>BV1492</code></a>Al_WrkHrs_MainCoilPmp1.Active</li><li><a href="#obj-bv-1493"><code>BV1493</code></a>Al_WrkHrs_MainCoilPmp2.Active</li><li><a href="#obj-bv-1494"><code>BV1494</code></a>Al_WrkHrs_MainCoilAout.Active</li><li><a href="#obj-bv-1495"><code>BV1495</code></a>Al_WrkHrs_MainCoilStep1.Active</li><li><a href="#obj-bv-1496"><code>BV1496</code></a>Al_WrkHrs_MainCoilStep2.Active</li><li><a href="#obj-bv-1497"><code>BV1497</code></a>Al_WrkHrs_MainCoilStep3.Active</li><li><a href="#obj-bv-1498"><code>BV1498</code></a>Al_WrkHrs_MainCoilStep4.Active</li><li><a href="#obj-bv-1499"><code>BV1499</code></a>Al_WrkHrs_PreHeatCoilPmp1.Active</li><li><a href="#obj-bv-1500"><code>BV1500</code></a>Al_WrkHrs_PreHeatCoilPmp2.Active</li><li><a href="#obj-bv-1501"><code>BV1501</code></a>Al_WrkHrs_PreHeatCoilAout.Active</li><li><a href="#obj-bv-1502"><code>BV1502</code></a>Al_WrkHrs_PreHeatCoilStep1.Active</li><li><a href="#obj-bv-1503"><code>BV1503</code></a>Al_WrkHrs_PreHeatCoilStep2.Active</li><li><a href="#obj-bv-1504"><code>BV1504</code></a>Al_WrkHrs_PreHeatCoilStep3.Active</li><li><a href="#obj-bv-1505"><code>BV1505</code></a>Al_WrkHrs_PreHeatCoilStep4.Active</li><li><a href="#obj-bv-1506"><code>BV1506</code></a>Al_WrkHrs_ReHeatCoilStep4.Active</li><li><a href="#obj-bv-1507"><code>BV1507</code></a>Al_WrkHrs_ReHeatCoilPmp1.Active</li><li><a href="#obj-bv-1508"><code>BV1508</code></a>Al_WrkHrs_ReHeatCoilPmp2.Active</li><li><a href="#obj-bv-1509"><code>BV1509</code></a>Al_WrkHrs_ReHeatCoilAout.Active</li><li><a href="#obj-bv-1510"><code>BV1510</code></a>Al_WrkHrs_ReHeatCoilStep1.Active</li><li><a href="#obj-bv-1511"><code>BV1511</code></a>Al_WrkHrs_ReHeatCoilStep2.Active</li><li><a href="#obj-bv-1512"><code>BV1512</code></a>Al_WrkHrs_ReHeatCoilStep3.Active</li><li><a href="#obj-bv-1513"><code>BV1513</code></a>Al_WrkHrs_AuxDout.Active</li><li><a href="#obj-bv-1514"><code>BV1514</code></a>Al_WrkHrs_AuxAout.Active</li><li><a href="#obj-bv-1515"><code>BV1515</code></a>Al_WrkHrs_IEC.Active</li><li><a href="#obj-bv-1516"><code>BV1516</code></a>Al_WrkHrs_Unit.Active</li><li><a href="#obj-bv-1517"><code>BV1517</code></a>Al_Humifog.Active</li><li><a href="#obj-bv-1518"><code>BV1518</code></a>Al_IEC_Humifog.Active</li><li><a href="#obj-bv-1519"><code>BV1519</code></a>Al_Humifog_Offline.Active</li><li><a href="#obj-bv-1520"><code>BV1520</code></a>Al_IEC_Humifog_Offline.Active</li><li><a href="#obj-bv-1522"><code>BV1522</code></a>Al_EEV_HWCompatErr.Active</li><li><a href="#obj-bv-1523"><code>BV1523</code></a>Al_PGDx_Offline.Active</li><li><a href="#obj-bv-3934"><code>BV3934</code></a>Al_cpCOe_1_Offline.Active</li><li><a href="#obj-bv-3935"><code>BV3935</code></a>Al_cpCOe_2_Offline.Active</li><li><a href="#obj-bv-3936"><code>BV3936</code></a>Al_cpCOe_3_Offline.Active</li><li><a href="#obj-bv-3937"><code>BV3937</code></a>Al_cpCOe_4_Offline.Active</li><li><a href="#obj-bv-3932"><code>BV3932</code></a>Warn_PreHeatCoilTOutOfRange.Active</li><li><a href="#obj-bv-3933"><code>BV3933</code></a>Warn_ReHeatCoilTOutOfRange.Active</li><li><a href="#obj-bv-3941"><code>BV3941</code></a>MainCoil_FloatVlv</li><li><a href="#obj-bv-3942"><code>BV3942</code></a>Coils.PreHeatCoil_FloatVlv</li><li><a href="#obj-bv-3943"><code>BV3943</code></a>Coils.ReHeatCoil_FloatVlv</li><li><a href="#obj-bv-3944"><code>BV3944</code></a>MainVlv_ReadyToGo</li><li><a href="#obj-bv-3945"><code>BV3945</code></a>PreHeatVlv_ReadyToGo</li><li><a href="#obj-bv-3946"><code>BV3946</code></a>ReHeatVlv_ReadyToGo</li><li><a href="#obj-bv-3951"><code>BV3951</code></a>AirQuality_PM10.Alrm_R</li><li><a href="#obj-bv-3981"><code>BV3981</code></a>AirQuality_PM10.Configured_R</li><li><a href="#obj-bv-3982"><code>BV3982</code></a>AirQuality_PM10.Enable_W</li><li><a href="#obj-bv-3986"><code>BV3986</code></a>AirQuality_PM10.PrbOk_R</li><li><a href="#obj-bv-3990"><code>BV3990</code></a>AirQuality_PM25.Alrm_R</li><li><a href="#obj-bv-3995"><code>BV3995</code></a>AirQuality_PM25.Configured_R</li><li><a href="#obj-bv-3996"><code>BV3996</code></a>AirQuality_PM25.Enable_W</li><li><a href="#obj-bv-4000"><code>BV4000</code></a>AirQuality_PM25.PrbOk_R</li><li><a href="#obj-bv-4007"><code>BV4007</code></a>SanificationDevice.Val_W</li><li><a href="#obj-bv-4008"><code>BV4008</code></a>SanificationDevice.Val_Hw_R</li><li><a href="#obj-bv-4012"><code>BV4012</code></a>SanificationDevice.Enable_W</li><li><a href="#obj-bv-4013"><code>BV4013</code></a>SanificationDevice.Configured_R</li><li><a href="#obj-bv-3968"><code>BV3968</code></a>Al_AirQuality_PM10.Active</li><li><a href="#obj-bv-3969"><code>BV3969</code></a>Al_AirQuality_PM25.Active</li><li><a href="#obj-bv-3958"><code>BV3958</code></a>Sanification.SanificationDevice_IO_CfgWarn</li><li><a href="#obj-bv-3960"><code>BV3960</code></a>Regulation.QualityAirDevNotSel</li><li><a href="#obj-bv-3970"><code>BV3970</code></a>Al_SanificationWarn.Active</li><li><a href="#obj-bv-3971"><code>BV3971</code></a>Al_WrkHrs_SanificationDevice.Active</li><li><a href="#obj-bv-4038"><code>BV4038</code></a>PurgeOn</li><li><a href="#obj-bv-4039"><code>BV4039</code></a>SanificationDeviceOvld.Val_Hw_R</li><li><a href="#obj-bv-4040"><code>BV4040</code></a>SanificationDeviceOvld.Configured_R</li><li><a href="#obj-bv-4041"><code>BV4041</code></a>SanificationDeviceOvld.Val_R</li><li><a href="#obj-bv-4042"><code>BV4042</code></a>FC_Act</li><li><a href="#obj-bv-4043"><code>BV4043</code></a>FH_Act</li><li><a href="#obj-bv-4071"><code>BV4071</code></a>Al_WrkHrs_SupplyFan_2.Active</li><li><a href="#obj-bv-4072"><code>BV4072</code></a>Al_WrkHrs_SupplyFan_3.Active</li><li><a href="#obj-bv-4073"><code>BV4073</code></a>Al_WrkHrs_SupplyFan_4.Active</li><li><a href="#obj-bv-4074"><code>BV4074</code></a>Al_WrkHrs_ReturnFan_2.Active</li><li><a href="#obj-bv-4075"><code>BV4075</code></a>Al_WrkHrs_ReturnFan_3.Active</li><li><a href="#obj-bv-4076"><code>BV4076</code></a>Al_WrkHrs_ReturnFan_4.Active</li><li><a href="#obj-bv-4286"><code>BV4286</code></a>SupplyFan_FireSmokeAlrm_Act</li><li><a href="#obj-bv-4287"><code>BV4287</code></a>RetFan_FireSmokeAlrm_Act</li><li><a href="#obj-bv-4330"><code>BV4330</code></a>Al_SupplyFanInv.Active</li><li><a href="#obj-bv-4331"><code>BV4331</code></a>Al_RetFanInv.Active</li><li><a href="#obj-bv-4332"><code>BV4332</code></a>Al_SupplyDampSw.Active</li><li><a href="#obj-bv-4333"><code>BV4333</code></a>Al_RetDampSw.Active</li><li><a href="#obj-bv-4334"><code>BV4334</code></a>Al_FreshAirDampSw.Active</li><li><a href="#obj-bv-4335"><code>BV4335</code></a>Al_ExhAirDampSw.Active</li><li><a href="#obj-bv-4336"><code>BV4336</code></a>Al_MixAirDampSw.Active</li><li><a href="#obj-bv-4337"><code>BV4337</code></a>Al_HumiSteam_Offline.Active</li><li><a href="#obj-bv-4338"><code>BV4338</code></a>Al_HumiSteam_Generic.Active</li><li><a href="#obj-bv-4362"><code>BV4362</code></a>SummerWinter</li><li><a href="#obj-bv-4363"><code>BV4363</code></a>MainCoil_CoolHeat</li><li><a href="#obj-bv-4364"><code>BV4364</code></a>MainCoilCoolHeat_Din.Configured_R</li><li><a href="#obj-bv-4365"><code>BV4365</code></a>MainCoilCoolHeat_Din.Enable_W</li><li><a href="#obj-bv-4366"><code>BV4366</code></a>MainCoilCoolHeat_Din.Val_R</li><li><a href="#obj-bv-4368"><code>BV4368</code></a>HumDehum_Mode</li><li><a href="#obj-bv-4377"><code>BV4377</code></a>GenericAin1.Enable_W</li><li><a href="#obj-bv-4378"><code>BV4378</code></a>GenericAin1.Configured_R</li><li><a href="#obj-bv-4379"><code>BV4379</code></a>GenericAin1.PrbOk_R</li><li><a href="#obj-bv-4380"><code>BV4380</code></a>GenericAin1.Alrm_R</li><li><a href="#obj-bv-4391"><code>BV4391</code></a>GenericAin2.Enable_W</li><li><a href="#obj-bv-4392"><code>BV4392</code></a>GenericAin2.Configured_R</li><li><a href="#obj-bv-4393"><code>BV4393</code></a>GenericAin2.PrbOk_R</li><li><a href="#obj-bv-4394"><code>BV4394</code></a>GenericAin2.Alrm_R</li><li><a href="#obj-bv-4405"><code>BV4405</code></a>GenericAin3.Enable_W</li><li><a href="#obj-bv-4406"><code>BV4406</code></a>GenericAin3.Configured_R</li><li><a href="#obj-bv-4407"><code>BV4407</code></a>GenericAin3.PrbOk_R</li><li><a href="#obj-bv-4408"><code>BV4408</code></a>GenericAin3.Alrm_R</li><li><a href="#obj-bv-4419"><code>BV4419</code></a>GenericAin4.Enable_W</li><li><a href="#obj-bv-4420"><code>BV4420</code></a>GenericAin4.Configured_R</li><li><a href="#obj-bv-4421"><code>BV4421</code></a>GenericAin4.PrbOk_R</li><li><a href="#obj-bv-4422"><code>BV4422</code></a>GenericAin4.Alrm_R</li><li><a href="#obj-bv-4433"><code>BV4433</code></a>GenericAin5.Enable_W</li><li><a href="#obj-bv-4434"><code>BV4434</code></a>GenericAin5.Configured_R</li><li><a href="#obj-bv-4435"><code>BV4435</code></a>GenericAin5.PrbOk_R</li><li><a href="#obj-bv-4436"><code>BV4436</code></a>GenericAin5.Alrm_R</li><li><a href="#obj-bv-4448"><code>BV4448</code></a>GenericDin1.Val_Hw_R</li><li><a href="#obj-bv-4449"><code>BV4449</code></a>GenericDin1.Enable_W</li><li><a href="#obj-bv-4450"><code>BV4450</code></a>GenericDin1.Configured_R</li><li><a href="#obj-bv-4451"><code>BV4451</code></a>GenericDin1.Val_R</li><li><a href="#obj-bv-4455"><code>BV4455</code></a>GenericDin2.Val_Hw_R</li><li><a href="#obj-bv-4456"><code>BV4456</code></a>GenericDin2.Enable_W</li><li><a href="#obj-bv-4457"><code>BV4457</code></a>GenericDin2.Configured_R</li><li><a href="#obj-bv-4458"><code>BV4458</code></a>GenericDin2.Val_R</li><li><a href="#obj-bv-4462"><code>BV4462</code></a>GenericDin3.Val_Hw_R</li><li><a href="#obj-bv-4463"><code>BV4463</code></a>GenericDin3.Enable_W</li><li><a href="#obj-bv-4464"><code>BV4464</code></a>GenericDin3.Configured_R</li><li><a href="#obj-bv-4465"><code>BV4465</code></a>GenericDin3.Val_R</li><li><a href="#obj-bv-4469"><code>BV4469</code></a>GenericDin4.Val_Hw_R</li><li><a href="#obj-bv-4470"><code>BV4470</code></a>GenericDin4.Enable_W</li><li><a href="#obj-bv-4471"><code>BV4471</code></a>GenericDin4.Configured_R</li><li><a href="#obj-bv-4472"><code>BV4472</code></a>GenericDin4.Val_R</li><li><a href="#obj-bv-4476"><code>BV4476</code></a>GenericDin5.Val_Hw_R</li><li><a href="#obj-bv-4477"><code>BV4477</code></a>GenericDin5.Enable_W</li><li><a href="#obj-bv-4478"><code>BV4478</code></a>GenericDin5.Configured_R</li><li><a href="#obj-bv-4479"><code>BV4479</code></a>GenericDin5.Val_R</li><li><a href="#obj-bv-4487"><code>BV4487</code></a>Al_GenericAin1.Active</li><li><a href="#obj-bv-4488"><code>BV4488</code></a>Al_GenericAin2.Active</li><li><a href="#obj-bv-4489"><code>BV4489</code></a>Al_GenericAin3.Active</li><li><a href="#obj-bv-4490"><code>BV4490</code></a>Al_GenericAin4.Active</li><li><a href="#obj-bv-4491"><code>BV4491</code></a>Al_GenericAin5.Active</li><li><a href="#obj-bv-4492"><code>BV4492</code></a>Al_GenericDin1.Active</li><li><a href="#obj-bv-4493"><code>BV4493</code></a>Al_GenericDin2.Active</li><li><a href="#obj-bv-4494"><code>BV4494</code></a>Al_GenericDin3.Active</li><li><a href="#obj-bv-4495"><code>BV4495</code></a>Al_GenericDin4.Active</li><li><a href="#obj-bv-4496"><code>BV4496</code></a>Al_GenericDin5.Active</li><li><a href="#obj-bv-4517"><code>BV4517</code></a>OA_Vlv_Open.Val_Hw_R</li><li><a href="#obj-bv-4518"><code>BV4518</code></a>OA_Vlv_Open.Val_W</li><li><a href="#obj-bv-4519"><code>BV4519</code></a>OA_Vlv_Open.Enable_W</li><li><a href="#obj-bv-4520"><code>BV4520</code></a>OA_Vlv_Open.Configured_R</li><li><a href="#obj-bv-4521"><code>BV4521</code></a>OA_Vlv_Close.Val_Hw_R</li><li><a href="#obj-bv-4522"><code>BV4522</code></a>OA_Vlv_Close.Val_W</li><li><a href="#obj-bv-4523"><code>BV4523</code></a>OA_Vlv_Close.Enable_W</li><li><a href="#obj-bv-4524"><code>BV4524</code></a>OA_Vlv_Close.Configured_R</li><li><a href="#obj-bv-4525"><code>BV4525</code></a>OA_Coil_Enabled</li><li><a href="#obj-bv-4526"><code>BV4526</code></a>Al_WrkHrs_OA_CoilAout.Active</li><li><a href="#obj-bv-4527"><code>BV4527</code></a>Al_WrkHrs_OA_CoilStep1.Active</li><li><a href="#obj-bv-4528"><code>BV4528</code></a>Al_WrkHrs_OA_CoilStep2.Active</li><li><a href="#obj-bv-4529"><code>BV4529</code></a>Al_WrkHrs_OA_CoilStep3.Active</li><li><a href="#obj-bv-4530"><code>BV4530</code></a>Al_WrkHrs_OA_CoilStep4.Active</li><li><a href="#obj-bv-4531"><code>BV4531</code></a>Warn_OA_CoilTOutOfRange.Active</li><li><a href="#obj-bv-4532"><code>BV4532</code></a>Coils.OA_Coil_FloatVlv</li><li><a href="#obj-bv-4533"><code>BV4533</code></a>OA_Vlv_ReadyToGo</li><li><a href="#obj-piv-1524"><code>PIV1524</code></a>Scheduler_OnOffUnit.BMS_UnitProfile</li><li><a href="#obj-piv-1525"><code>PIV1525</code></a>Scheduler_Cfg.Prg[0].Event[0].Hours</li><li><a href="#obj-piv-1526"><code>PIV1526</code></a>Scheduler_Cfg.Prg[0].Event[0].Mins</li><li><a href="#obj-piv-1527"><code>PIV1527</code></a>Scheduler_Cfg.Prg[0].Event[0].Mode</li><li><a href="#obj-piv-1528"><code>PIV1528</code></a>Scheduler_Cfg.Prg[0].Event[1].Hours</li><li><a href="#obj-piv-1529"><code>PIV1529</code></a>Scheduler_Cfg.Prg[0].Event[1].Mins</li><li><a href="#obj-piv-1530"><code>PIV1530</code></a>Scheduler_Cfg.Prg[0].Event[1].Mode</li><li><a href="#obj-piv-1531"><code>PIV1531</code></a>Scheduler_Cfg.Prg[0].Event[2].Hours</li><li><a href="#obj-piv-1532"><code>PIV1532</code></a>Scheduler_Cfg.Prg[0].Event[2].Mins</li><li><a href="#obj-piv-1533"><code>PIV1533</code></a>Scheduler_Cfg.Prg[0].Event[2].Mode</li><li><a href="#obj-piv-1534"><code>PIV1534</code></a>Scheduler_Cfg.Prg[0].Event[3].Hours</li><li><a href="#obj-piv-1535"><code>PIV1535</code></a>Scheduler_Cfg.Prg[0].Event[3].Mins</li><li><a href="#obj-piv-1536"><code>PIV1536</code></a>Scheduler_Cfg.Prg[0].Event[3].Mode</li><li><a href="#obj-piv-1537"><code>PIV1537</code></a>Scheduler_Cfg.Prg[0].Event[4].Hours</li><li><a href="#obj-piv-1538"><code>PIV1538</code></a>Scheduler_Cfg.Prg[0].Event[4].Mins</li><li><a href="#obj-piv-1539"><code>PIV1539</code></a>Scheduler_Cfg.Prg[0].Event[4].Mode</li><li><a href="#obj-piv-1540"><code>PIV1540</code></a>Scheduler_Cfg.Prg[0].Event[5].Hours</li><li><a href="#obj-piv-1541"><code>PIV1541</code></a>Scheduler_Cfg.Prg[0].Event[5].Mins</li><li><a href="#obj-piv-1542"><code>PIV1542</code></a>Scheduler_Cfg.Prg[0].Event[5].Mode</li><li><a href="#obj-piv-1543"><code>PIV1543</code></a>Scheduler_Cfg.Prg[0].Event[6].Hours</li><li><a href="#obj-piv-1544"><code>PIV1544</code></a>Scheduler_Cfg.Prg[0].Event[6].Mins</li><li><a href="#obj-piv-1545"><code>PIV1545</code></a>Scheduler_Cfg.Prg[0].Event[6].Mode</li><li><a href="#obj-piv-1546"><code>PIV1546</code></a>Scheduler_Cfg.Prg[0].Event[7].Hours</li><li><a href="#obj-piv-1547"><code>PIV1547</code></a>Scheduler_Cfg.Prg[0].Event[7].Mins</li><li><a href="#obj-piv-1548"><code>PIV1548</code></a>Scheduler_Cfg.Prg[0].Event[7].Mode</li><li><a href="#obj-piv-1549"><code>PIV1549</code></a>Scheduler_Cfg.Prg[0].Event[8].Hours</li><li><a href="#obj-piv-1550"><code>PIV1550</code></a>Scheduler_Cfg.Prg[0].Event[8].Mins</li><li><a href="#obj-piv-1551"><code>PIV1551</code></a>Scheduler_Cfg.Prg[0].Event[8].Mode</li><li><a href="#obj-piv-1552"><code>PIV1552</code></a>Scheduler_Cfg.Prg[0].Event[9].Hours</li><li><a href="#obj-piv-1553"><code>PIV1553</code></a>Scheduler_Cfg.Prg[0].Event[9].Mins</li><li><a href="#obj-piv-1554"><code>PIV1554</code></a>Scheduler_Cfg.Prg[0].Event[9].Mode</li><li><a href="#obj-piv-1555"><code>PIV1555</code></a>Scheduler_Cfg.Prg[1].Event[0].Hours</li><li><a href="#obj-piv-1556"><code>PIV1556</code></a>Scheduler_Cfg.Prg[1].Event[0].Mins</li><li><a href="#obj-piv-1557"><code>PIV1557</code></a>Scheduler_Cfg.Prg[1].Event[0].Mode</li><li><a href="#obj-piv-1558"><code>PIV1558</code></a>Scheduler_Cfg.Prg[1].Event[1].Hours</li><li><a href="#obj-piv-1559"><code>PIV1559</code></a>Scheduler_Cfg.Prg[1].Event[1].Mins</li><li><a href="#obj-piv-1560"><code>PIV1560</code></a>Scheduler_Cfg.Prg[1].Event[1].Mode</li><li><a href="#obj-piv-1561"><code>PIV1561</code></a>Scheduler_Cfg.Prg[1].Event[2].Hours</li><li><a href="#obj-piv-1562"><code>PIV1562</code></a>Scheduler_Cfg.Prg[1].Event[2].Mins</li><li><a href="#obj-piv-1563"><code>PIV1563</code></a>Scheduler_Cfg.Prg[1].Event[2].Mode</li><li><a href="#obj-piv-1564"><code>PIV1564</code></a>Scheduler_Cfg.Prg[1].Event[3].Hours</li><li><a href="#obj-piv-1565"><code>PIV1565</code></a>Scheduler_Cfg.Prg[1].Event[3].Mins</li><li><a href="#obj-piv-1566"><code>PIV1566</code></a>Scheduler_Cfg.Prg[1].Event[3].Mode</li><li><a href="#obj-piv-1567"><code>PIV1567</code></a>Scheduler_Cfg.Prg[1].Event[4].Hours</li><li><a href="#obj-piv-1568"><code>PIV1568</code></a>Scheduler_Cfg.Prg[1].Event[4].Mins</li><li><a href="#obj-piv-1569"><code>PIV1569</code></a>Scheduler_Cfg.Prg[1].Event[4].Mode</li><li><a href="#obj-piv-1570"><code>PIV1570</code></a>Scheduler_Cfg.Prg[1].Event[5].Hours</li><li><a href="#obj-piv-1571"><code>PIV1571</code></a>Scheduler_Cfg.Prg[1].Event[5].Mins</li><li><a href="#obj-piv-1572"><code>PIV1572</code></a>Scheduler_Cfg.Prg[1].Event[5].Mode</li><li><a href="#obj-piv-1573"><code>PIV1573</code></a>Scheduler_Cfg.Prg[1].Event[6].Hours</li><li><a href="#obj-piv-1574"><code>PIV1574</code></a>Scheduler_Cfg.Prg[1].Event[6].Mins</li><li><a href="#obj-piv-1575"><code>PIV1575</code></a>Scheduler_Cfg.Prg[1].Event[6].Mode</li><li><a href="#obj-piv-1576"><code>PIV1576</code></a>Scheduler_Cfg.Prg[1].Event[7].Hours</li><li><a href="#obj-piv-1577"><code>PIV1577</code></a>Scheduler_Cfg.Prg[1].Event[7].Mins</li><li><a href="#obj-piv-1578"><code>PIV1578</code></a>Scheduler_Cfg.Prg[1].Event[7].Mode</li><li><a href="#obj-piv-1579"><code>PIV1579</code></a>Scheduler_Cfg.Prg[1].Event[8].Hours</li><li><a href="#obj-piv-1580"><code>PIV1580</code></a>Scheduler_Cfg.Prg[1].Event[8].Mins</li><li><a href="#obj-piv-1581"><code>PIV1581</code></a>Scheduler_Cfg.Prg[1].Event[8].Mode</li><li><a href="#obj-piv-1582"><code>PIV1582</code></a>Scheduler_Cfg.Prg[1].Event[9].Hours</li><li><a href="#obj-piv-1583"><code>PIV1583</code></a>Scheduler_Cfg.Prg[1].Event[9].Mins</li><li><a href="#obj-piv-1584"><code>PIV1584</code></a>Scheduler_Cfg.Prg[1].Event[9].Mode</li><li><a href="#obj-piv-1585"><code>PIV1585</code></a>Scheduler_Cfg.Prg[2].Event[0].Hours</li><li><a href="#obj-piv-1586"><code>PIV1586</code></a>Scheduler_Cfg.Prg[2].Event[0].Mins</li><li><a href="#obj-piv-1587"><code>PIV1587</code></a>Scheduler_Cfg.Prg[2].Event[0].Mode</li><li><a href="#obj-piv-1588"><code>PIV1588</code></a>Scheduler_Cfg.Prg[2].Event[1].Hours</li><li><a href="#obj-piv-1589"><code>PIV1589</code></a>Scheduler_Cfg.Prg[2].Event[1].Mins</li><li><a href="#obj-piv-1590"><code>PIV1590</code></a>Scheduler_Cfg.Prg[2].Event[1].Mode</li><li><a href="#obj-piv-1591"><code>PIV1591</code></a>Scheduler_Cfg.Prg[2].Event[2].Hours</li><li><a href="#obj-piv-1592"><code>PIV1592</code></a>Scheduler_Cfg.Prg[2].Event[2].Mins</li><li><a href="#obj-piv-1593"><code>PIV1593</code></a>Scheduler_Cfg.Prg[2].Event[2].Mode</li><li><a href="#obj-piv-1594"><code>PIV1594</code></a>Scheduler_Cfg.Prg[2].Event[3].Hours</li><li><a href="#obj-piv-1595"><code>PIV1595</code></a>Scheduler_Cfg.Prg[2].Event[3].Mins</li><li><a href="#obj-piv-1596"><code>PIV1596</code></a>Scheduler_Cfg.Prg[2].Event[3].Mode</li><li><a href="#obj-piv-1597"><code>PIV1597</code></a>Scheduler_Cfg.Prg[2].Event[4].Hours</li><li><a href="#obj-piv-1598"><code>PIV1598</code></a>Scheduler_Cfg.Prg[2].Event[4].Mins</li><li><a href="#obj-piv-1599"><code>PIV1599</code></a>Scheduler_Cfg.Prg[2].Event[4].Mode</li><li><a href="#obj-piv-1600"><code>PIV1600</code></a>Scheduler_Cfg.Prg[2].Event[5].Hours</li><li><a href="#obj-piv-1601"><code>PIV1601</code></a>Scheduler_Cfg.Prg[2].Event[5].Mins</li><li><a href="#obj-piv-1602"><code>PIV1602</code></a>Scheduler_Cfg.Prg[2].Event[5].Mode</li><li><a href="#obj-piv-1603"><code>PIV1603</code></a>Scheduler_Cfg.Prg[2].Event[6].Hours</li><li><a href="#obj-piv-1604"><code>PIV1604</code></a>Scheduler_Cfg.Prg[2].Event[6].Mins</li><li><a href="#obj-piv-1605"><code>PIV1605</code></a>Scheduler_Cfg.Prg[2].Event[6].Mode</li><li><a href="#obj-piv-1606"><code>PIV1606</code></a>Scheduler_Cfg.Prg[2].Event[7].Hours</li><li><a href="#obj-piv-1607"><code>PIV1607</code></a>Scheduler_Cfg.Prg[2].Event[7].Mins</li><li><a href="#obj-piv-1608"><code>PIV1608</code></a>Scheduler_Cfg.Prg[2].Event[7].Mode</li><li><a href="#obj-piv-1609"><code>PIV1609</code></a>Scheduler_Cfg.Prg[2].Event[8].Hours</li><li><a href="#obj-piv-1610"><code>PIV1610</code></a>Scheduler_Cfg.Prg[2].Event[8].Mins</li><li><a href="#obj-piv-1611"><code>PIV1611</code></a>Scheduler_Cfg.Prg[2].Event[8].Mode</li><li><a href="#obj-piv-1612"><code>PIV1612</code></a>Scheduler_Cfg.Prg[2].Event[9].Hours</li><li><a href="#obj-piv-1613"><code>PIV1613</code></a>Scheduler_Cfg.Prg[2].Event[9].Mins</li><li><a href="#obj-piv-1614"><code>PIV1614</code></a>Scheduler_Cfg.Prg[2].Event[9].Mode</li><li><a href="#obj-piv-1615"><code>PIV1615</code></a>Scheduler_Cfg.Prg[3].Event[0].Hours</li><li><a href="#obj-piv-1616"><code>PIV1616</code></a>Scheduler_Cfg.Prg[3].Event[0].Mins</li><li><a href="#obj-piv-1617"><code>PIV1617</code></a>Scheduler_Cfg.Prg[3].Event[0].Mode</li><li><a href="#obj-piv-1618"><code>PIV1618</code></a>Scheduler_Cfg.Prg[3].Event[1].Hours</li><li><a href="#obj-piv-1619"><code>PIV1619</code></a>Scheduler_Cfg.Prg[3].Event[1].Mins</li><li><a href="#obj-piv-1620"><code>PIV1620</code></a>Scheduler_Cfg.Prg[3].Event[1].Mode</li><li><a href="#obj-piv-1621"><code>PIV1621</code></a>Scheduler_Cfg.Prg[3].Event[2].Hours</li><li><a href="#obj-piv-1622"><code>PIV1622</code></a>Scheduler_Cfg.Prg[3].Event[2].Mins</li><li><a href="#obj-piv-1623"><code>PIV1623</code></a>Scheduler_Cfg.Prg[3].Event[2].Mode</li><li><a href="#obj-piv-1624"><code>PIV1624</code></a>Scheduler_Cfg.Prg[3].Event[3].Hours</li><li><a href="#obj-piv-1625"><code>PIV1625</code></a>Scheduler_Cfg.Prg[3].Event[3].Mins</li><li><a href="#obj-piv-1626"><code>PIV1626</code></a>Scheduler_Cfg.Prg[3].Event[3].Mode</li><li><a href="#obj-piv-1627"><code>PIV1627</code></a>Scheduler_Cfg.Prg[3].Event[4].Hours</li><li><a href="#obj-piv-1628"><code>PIV1628</code></a>Scheduler_Cfg.Prg[3].Event[4].Mins</li><li><a href="#obj-piv-1629"><code>PIV1629</code></a>Scheduler_Cfg.Prg[3].Event[4].Mode</li><li><a href="#obj-piv-1630"><code>PIV1630</code></a>Scheduler_Cfg.Prg[3].Event[5].Hours</li><li><a href="#obj-piv-1631"><code>PIV1631</code></a>Scheduler_Cfg.Prg[3].Event[5].Mins</li><li><a href="#obj-piv-1632"><code>PIV1632</code></a>Scheduler_Cfg.Prg[3].Event[5].Mode</li><li><a href="#obj-piv-1633"><code>PIV1633</code></a>Scheduler_Cfg.Prg[3].Event[6].Hours</li><li><a href="#obj-piv-1634"><code>PIV1634</code></a>Scheduler_Cfg.Prg[3].Event[6].Mins</li><li><a href="#obj-piv-1635"><code>PIV1635</code></a>Scheduler_Cfg.Prg[3].Event[6].Mode</li><li><a href="#obj-piv-1636"><code>PIV1636</code></a>Scheduler_Cfg.Prg[3].Event[7].Hours</li><li><a href="#obj-piv-1637"><code>PIV1637</code></a>Scheduler_Cfg.Prg[3].Event[7].Mins</li><li><a href="#obj-piv-1638"><code>PIV1638</code></a>Scheduler_Cfg.Prg[3].Event[7].Mode</li><li><a href="#obj-piv-1639"><code>PIV1639</code></a>Scheduler_Cfg.Prg[3].Event[8].Hours</li><li><a href="#obj-piv-1640"><code>PIV1640</code></a>Scheduler_Cfg.Prg[3].Event[8].Mins</li><li><a href="#obj-piv-1641"><code>PIV1641</code></a>Scheduler_Cfg.Prg[3].Event[8].Mode</li><li><a href="#obj-piv-1642"><code>PIV1642</code></a>Scheduler_Cfg.Prg[3].Event[9].Hours</li><li><a href="#obj-piv-1643"><code>PIV1643</code></a>Scheduler_Cfg.Prg[3].Event[9].Mins</li><li><a href="#obj-piv-1644"><code>PIV1644</code></a>Scheduler_Cfg.Prg[3].Event[9].Mode</li><li><a href="#obj-piv-1651"><code>PIV1651</code></a>Scheduler_Cfg.SDays[2].Day</li><li><a href="#obj-piv-1652"><code>PIV1652</code></a>Scheduler_Cfg.SDays[2].Mode</li><li><a href="#obj-piv-1653"><code>PIV1653</code></a>Scheduler_Cfg.SDays[2].Month</li><li><a href="#obj-piv-1654"><code>PIV1654</code></a>Scheduler_Cfg.SDays[3].Day</li><li><a href="#obj-piv-1655"><code>PIV1655</code></a>Scheduler_Cfg.SDays[3].Mode</li><li><a href="#obj-piv-1656"><code>PIV1656</code></a>Scheduler_Cfg.SDays[3].Month</li><li><a href="#obj-piv-1657"><code>PIV1657</code></a>Scheduler_Cfg.SDays[4].Day</li><li><a href="#obj-piv-1658"><code>PIV1658</code></a>Scheduler_Cfg.SDays[4].Mode</li><li><a href="#obj-piv-1659"><code>PIV1659</code></a>Scheduler_Cfg.SDays[4].Month</li><li><a href="#obj-piv-1660"><code>PIV1660</code></a>Scheduler_Cfg.SDays[5].Day</li><li><a href="#obj-piv-1661"><code>PIV1661</code></a>Scheduler_Cfg.SDays[5].Mode</li><li><a href="#obj-piv-1662"><code>PIV1662</code></a>Scheduler_Cfg.SDays[5].Month</li><li><a href="#obj-piv-1663"><code>PIV1663</code></a>Scheduler_Cfg.SDays[6].Day</li><li><a href="#obj-piv-1664"><code>PIV1664</code></a>Scheduler_Cfg.SDays[6].Mode</li><li><a href="#obj-piv-1665"><code>PIV1665</code></a>Scheduler_Cfg.SDays[6].Month</li><li><a href="#obj-piv-1666"><code>PIV1666</code></a>Scheduler_Cfg.SDays[7].Day</li><li><a href="#obj-piv-1667"><code>PIV1667</code></a>Scheduler_Cfg.SDays[7].Mode</li><li><a href="#obj-piv-1668"><code>PIV1668</code></a>Scheduler_Cfg.SDays[7].Month</li><li><a href="#obj-piv-1669"><code>PIV1669</code></a>Scheduler_Cfg.SDays[8].Day</li><li><a href="#obj-piv-1670"><code>PIV1670</code></a>Scheduler_Cfg.SDays[8].Mode</li><li><a href="#obj-piv-1671"><code>PIV1671</code></a>Scheduler_Cfg.SDays[8].Month</li><li><a href="#obj-piv-1672"><code>PIV1672</code></a>Scheduler_Cfg.SDays[9].Day</li><li><a href="#obj-piv-1673"><code>PIV1673</code></a>Scheduler_Cfg.SDays[9].Mode</li><li><a href="#obj-piv-1674"><code>PIV1674</code></a>Scheduler_Cfg.SDays[9].Month</li><li><a href="#obj-piv-1675"><code>PIV1675</code></a>Scheduler_Cfg.SDays[10].Day</li><li><a href="#obj-piv-1676"><code>PIV1676</code></a>Scheduler_Cfg.SDays[10].Mode</li><li><a href="#obj-piv-1677"><code>PIV1677</code></a>Scheduler_Cfg.SDays[10].Month</li><li><a href="#obj-piv-1678"><code>PIV1678</code></a>Scheduler_Cfg.SDays[11].Day</li><li><a href="#obj-piv-1679"><code>PIV1679</code></a>Scheduler_Cfg.SDays[11].Mode</li><li><a href="#obj-piv-1680"><code>PIV1680</code></a>Scheduler_Cfg.SDays[11].Month</li><li><a href="#obj-piv-1681"><code>PIV1681</code></a>Scheduler_Cfg.SDays[12].Day</li><li><a href="#obj-piv-1682"><code>PIV1682</code></a>Scheduler_Cfg.SDays[12].Mode</li><li><a href="#obj-piv-1683"><code>PIV1683</code></a>Scheduler_Cfg.SDays[12].Month</li><li><a href="#obj-piv-1684"><code>PIV1684</code></a>Scheduler_Cfg.SDays[13].Day</li><li><a href="#obj-piv-1685"><code>PIV1685</code></a>Scheduler_Cfg.SDays[13].Mode</li><li><a href="#obj-piv-1686"><code>PIV1686</code></a>Scheduler_Cfg.SDays[13].Month</li><li><a href="#obj-piv-1687"><code>PIV1687</code></a>Scheduler_Cfg.SDays[14].Day</li><li><a href="#obj-piv-1688"><code>PIV1688</code></a>Scheduler_Cfg.SDays[14].Mode</li><li><a href="#obj-piv-1689"><code>PIV1689</code></a>Scheduler_Cfg.SDays[14].Month</li><li><a href="#obj-piv-1690"><code>PIV1690</code></a>Scheduler_Cfg.Vac[0].EndDay</li><li><a href="#obj-piv-1691"><code>PIV1691</code></a>Scheduler_Cfg.Vac[0].EndMonth</li><li><a href="#obj-piv-1692"><code>PIV1692</code></a>Scheduler_Cfg.Vac[0].Mode</li><li><a href="#obj-piv-1693"><code>PIV1693</code></a>Scheduler_Cfg.Vac[0].StartDay</li><li><a href="#obj-piv-1694"><code>PIV1694</code></a>Scheduler_Cfg.Vac[0].StartMonth</li><li><a href="#obj-piv-1695"><code>PIV1695</code></a>Scheduler_Cfg.Vac[1].EndDay</li><li><a href="#obj-piv-1696"><code>PIV1696</code></a>Scheduler_Cfg.Vac[1].EndMonth</li><li><a href="#obj-piv-1697"><code>PIV1697</code></a>Scheduler_Cfg.Vac[1].Mode</li><li><a href="#obj-piv-1698"><code>PIV1698</code></a>Scheduler_Cfg.Vac[1].StartDay</li><li><a href="#obj-piv-1699"><code>PIV1699</code></a>Scheduler_Cfg.Vac[1].StartMonth</li><li><a href="#obj-piv-1700"><code>PIV1700</code></a>Scheduler_Cfg.Vac[2].EndDay</li><li><a href="#obj-piv-1701"><code>PIV1701</code></a>Scheduler_Cfg.Vac[2].EndMonth</li><li><a href="#obj-piv-1702"><code>PIV1702</code></a>Scheduler_Cfg.Vac[2].Mode</li><li><a href="#obj-piv-1703"><code>PIV1703</code></a>Scheduler_Cfg.Vac[2].StartDay</li><li><a href="#obj-piv-1704"><code>PIV1704</code></a>Scheduler_Cfg.Vac[2].StartMonth</li><li><a href="#obj-piv-1705"><code>PIV1705</code></a>Scheduler_Cfg.WkDays[0]</li><li><a href="#obj-piv-1706"><code>PIV1706</code></a>Scheduler_Cfg.WkDays[1]</li><li><a href="#obj-piv-1707"><code>PIV1707</code></a>Scheduler_Cfg.WkDays[2]</li><li><a href="#obj-piv-1708"><code>PIV1708</code></a>Scheduler_Cfg.WkDays[3]</li><li><a href="#obj-piv-1709"><code>PIV1709</code></a>Scheduler_Cfg.WkDays[4]</li><li><a href="#obj-piv-1710"><code>PIV1710</code></a>Scheduler_Cfg.WkDays[5]</li><li><a href="#obj-piv-1711"><code>PIV1711</code></a>Scheduler_Cfg.WkDays[6]</li><li><a href="#obj-piv-1712"><code>PIV1712</code></a>GeneralMng.RTC_BMS.Day</li><li><a href="#obj-piv-1713"><code>PIV1713</code></a>GeneralMng.RTC_BMS.Month</li><li><a href="#obj-piv-1714"><code>PIV1714</code></a>GeneralMng.RTC_BMS.Year</li><li><a href="#obj-av-1715"><code>AV1715</code></a>CoilRegOffset</li><li><a href="#obj-piv-1716"><code>PIV1716</code></a>SupplyTemp.Board_RW</li><li><a href="#obj-piv-1717"><code>PIV1717</code></a>SupplyTemp.Ch_Id_RW</li><li><a href="#obj-piv-1718"><code>PIV1718</code></a>SupplyTemp.Ch_Type_RW</li><li><a href="#obj-av-1719"><code>AV1719</code></a>SupplyTemp.MinVal_RW</li><li><a href="#obj-av-1720"><code>AV1720</code></a>SupplyTemp.MaxVal_RW</li><li><a href="#obj-av-1721"><code>AV1721</code></a>SupplyTemp.Offset_RW</li><li><a href="#obj-piv-1722"><code>PIV1722</code></a>SupplyTemp.ChFilter_RW</li><li><a href="#obj-piv-1723"><code>PIV1723</code></a>SupplyHum.Board_RW</li><li><a href="#obj-piv-1724"><code>PIV1724</code></a>SupplyHum.Ch_Id_RW</li><li><a href="#obj-piv-1725"><code>PIV1725</code></a>SupplyHum.Ch_Type_RW</li><li><a href="#obj-av-1726"><code>AV1726</code></a>SupplyHum.MinVal_RW</li><li><a href="#obj-av-1727"><code>AV1727</code></a>SupplyHum.MaxVal_RW</li><li><a href="#obj-av-1728"><code>AV1728</code></a>SupplyHum.Offset_RW</li><li><a href="#obj-piv-1729"><code>PIV1729</code></a>SupplyHum.ChFilter_RW</li><li><a href="#obj-piv-1730"><code>PIV1730</code></a>RetTemp.Board_RW</li><li><a href="#obj-piv-1731"><code>PIV1731</code></a>RetTemp.Ch_Id_RW</li><li><a href="#obj-piv-1732"><code>PIV1732</code></a>RetTemp.Ch_Type_RW</li><li><a href="#obj-av-1733"><code>AV1733</code></a>RetTemp.MinVal_RW</li><li><a href="#obj-av-1734"><code>AV1734</code></a>RetTemp.MaxVal_RW</li><li><a href="#obj-av-1735"><code>AV1735</code></a>RetTemp.Offset_RW</li><li><a href="#obj-piv-1736"><code>PIV1736</code></a>RetTemp.ChFilter_RW</li><li><a href="#obj-piv-1737"><code>PIV1737</code></a>RetHum.Board_RW</li><li><a href="#obj-piv-1738"><code>PIV1738</code></a>RetHum.Ch_Id_RW</li><li><a href="#obj-piv-1739"><code>PIV1739</code></a>RetHum.Ch_Type_RW</li><li><a href="#obj-av-1740"><code>AV1740</code></a>RetHum.MinVal_RW</li><li><a href="#obj-av-1741"><code>AV1741</code></a>RetHum.MaxVal_RW</li><li><a href="#obj-av-1742"><code>AV1742</code></a>RetHum.Offset_RW</li><li><a href="#obj-piv-1743"><code>PIV1743</code></a>RetHum.ChFilter_RW</li><li><a href="#obj-piv-1744"><code>PIV1744</code></a>RoomTemp.Board_RW</li><li><a href="#obj-piv-1745"><code>PIV1745</code></a>RoomTemp.Ch_Id_RW</li><li><a href="#obj-piv-1746"><code>PIV1746</code></a>RoomTemp.Ch_Type_RW</li><li><a href="#obj-av-1747"><code>AV1747</code></a>RoomTemp.MinVal_RW</li><li><a href="#obj-av-1748"><code>AV1748</code></a>RoomTemp.MaxVal_RW</li><li><a href="#obj-av-1749"><code>AV1749</code></a>RoomTemp.Offset_RW</li><li><a href="#obj-piv-1750"><code>PIV1750</code></a>RoomTemp.ChFilter_RW</li><li><a href="#obj-piv-1751"><code>PIV1751</code></a>RoomHum.Board_RW</li><li><a href="#obj-piv-1752"><code>PIV1752</code></a>RoomHum.Ch_Id_RW</li><li><a href="#obj-piv-1753"><code>PIV1753</code></a>RoomHum.Ch_Type_RW</li><li><a href="#obj-av-1754"><code>AV1754</code></a>RoomHum.MinVal_RW</li><li><a href="#obj-av-1755"><code>AV1755</code></a>RoomHum.MaxVal_RW</li><li><a href="#obj-av-1756"><code>AV1756</code></a>RoomHum.Offset_RW</li><li><a href="#obj-piv-1757"><code>PIV1757</code></a>RoomHum.ChFilter_RW</li><li><a href="#obj-piv-1758"><code>PIV1758</code></a>ExtTemp.Board_RW</li><li><a href="#obj-piv-1759"><code>PIV1759</code></a>ExtTemp.Ch_Id_RW</li><li><a href="#obj-piv-1760"><code>PIV1760</code></a>ExtTemp.Ch_Type_RW</li><li><a href="#obj-av-1761"><code>AV1761</code></a>ExtTemp.MinVal_RW</li><li><a href="#obj-av-1762"><code>AV1762</code></a>ExtTemp.MaxVal_RW</li><li><a href="#obj-av-1763"><code>AV1763</code></a>ExtTemp.Offset_RW</li><li><a href="#obj-piv-1764"><code>PIV1764</code></a>ExtTemp.ChFilter_RW</li><li><a href="#obj-piv-1765"><code>PIV1765</code></a>ExtHum.Board_RW</li><li><a href="#obj-piv-1766"><code>PIV1766</code></a>ExtHum.Ch_Id_RW</li><li><a href="#obj-piv-1767"><code>PIV1767</code></a>ExtHum.Ch_Type_RW</li><li><a href="#obj-av-1768"><code>AV1768</code></a>ExtHum.MinVal_RW</li><li><a href="#obj-av-1769"><code>AV1769</code></a>ExtHum.MaxVal_RW</li><li><a href="#obj-av-1770"><code>AV1770</code></a>ExtHum.Offset_RW</li><li><a href="#obj-piv-1771"><code>PIV1771</code></a>ExtHum.ChFilter_RW</li><li><a href="#obj-piv-1772"><code>PIV1772</code></a>ExhTemp.Board_RW</li><li><a href="#obj-piv-1773"><code>PIV1773</code></a>ExhTemp.Ch_Id_RW</li><li><a href="#obj-piv-1774"><code>PIV1774</code></a>ExhTemp.Ch_Type_RW</li><li><a href="#obj-av-1775"><code>AV1775</code></a>ExhTemp.MinVal_RW</li><li><a href="#obj-av-1776"><code>AV1776</code></a>ExhTemp.MaxVal_RW</li><li><a href="#obj-av-1777"><code>AV1777</code></a>ExhTemp.Offset_RW</li><li><a href="#obj-piv-1778"><code>PIV1778</code></a>ExhTemp.ChFilter_RW</li><li><a href="#obj-piv-1779"><code>PIV1779</code></a>ExhHum.Board_RW</li><li><a href="#obj-piv-1780"><code>PIV1780</code></a>ExhHum.Ch_Id_RW</li><li><a href="#obj-piv-1781"><code>PIV1781</code></a>ExhHum.Ch_Type_RW</li><li><a href="#obj-av-1782"><code>AV1782</code></a>ExhHum.MinVal_RW</li><li><a href="#obj-av-1783"><code>AV1783</code></a>ExhHum.MaxVal_RW</li><li><a href="#obj-av-1784"><code>AV1784</code></a>ExhHum.Offset_RW</li><li><a href="#obj-piv-1785"><code>PIV1785</code></a>ExhHum.ChFilter_RW</li><li><a href="#obj-piv-1786"><code>PIV1786</code></a>AFreezeTemp.Board_RW</li><li><a href="#obj-piv-1787"><code>PIV1787</code></a>AFreezeTemp.Ch_Id_RW</li><li><a href="#obj-piv-1788"><code>PIV1788</code></a>AFreezeTemp.Ch_Type_RW</li><li><a href="#obj-av-1789"><code>AV1789</code></a>AFreezeTemp.MinVal_RW</li><li><a href="#obj-av-1790"><code>AV1790</code></a>AFreezeTemp.MaxVal_RW</li><li><a href="#obj-av-1791"><code>AV1791</code></a>AFreezeTemp.Offset_RW</li><li><a href="#obj-piv-1792"><code>PIV1792</code></a>AFreezeTemp.ChFilter_RW</li><li><a href="#obj-piv-1793"><code>PIV1793</code></a>SatTemp.Board_RW</li><li><a href="#obj-piv-1794"><code>PIV1794</code></a>SatTemp.Ch_Id_RW</li><li><a href="#obj-piv-1795"><code>PIV1795</code></a>SatTemp.Ch_Type_RW</li><li><a href="#obj-av-1796"><code>AV1796</code></a>SatTemp.MinVal_RW</li><li><a href="#obj-av-1797"><code>AV1797</code></a>SatTemp.MaxVal_RW</li><li><a href="#obj-av-1798"><code>AV1798</code></a>SatTemp.Offset_RW</li><li><a href="#obj-piv-1799"><code>PIV1799</code></a>SatTemp.ChFilter_RW</li><li><a href="#obj-piv-1800"><code>PIV1800</code></a>SatHum.Board_RW</li><li><a href="#obj-piv-1801"><code>PIV1801</code></a>SatHum.Ch_Id_RW</li><li><a href="#obj-piv-1802"><code>PIV1802</code></a>SatHum.Ch_Type_RW</li><li><a href="#obj-av-1803"><code>AV1803</code></a>SatHum.MinVal_RW</li><li><a href="#obj-av-1804"><code>AV1804</code></a>SatHum.MaxVal_RW</li><li><a href="#obj-av-1805"><code>AV1805</code></a>SatHum.Offset_RW</li><li><a href="#obj-piv-1806"><code>PIV1806</code></a>SatHum.ChFilter_RW</li><li><a href="#obj-piv-1807"><code>PIV1807</code></a>OA_Temp.Board_RW</li><li><a href="#obj-piv-1808"><code>PIV1808</code></a>OA_Temp.Ch_Id_RW</li><li><a href="#obj-piv-1809"><code>PIV1809</code></a>OA_Temp.Ch_Type_RW</li><li><a href="#obj-av-1810"><code>AV1810</code></a>OA_Temp.MinVal_RW</li><li><a href="#obj-av-1811"><code>AV1811</code></a>OA_Temp.MaxVal_RW</li><li><a href="#obj-av-1812"><code>AV1812</code></a>OA_Temp.Offset_RW</li><li><a href="#obj-piv-1813"><code>PIV1813</code></a>OA_Temp.ChFilter_RW</li><li><a href="#obj-piv-1814"><code>PIV1814</code></a>SupplyAirP.Board_RW</li><li><a href="#obj-piv-1815"><code>PIV1815</code></a>SupplyAirP.Ch_Id_RW</li><li><a href="#obj-piv-1816"><code>PIV1816</code></a>SupplyAirP.Ch_Type_RW</li><li><a href="#obj-av-1817"><code>AV1817</code></a>SupplyAirP.MinVal_RW</li><li><a href="#obj-av-1818"><code>AV1818</code></a>SupplyAirP.MaxVal_RW</li><li><a href="#obj-av-1819"><code>AV1819</code></a>SupplyAirP.Offset_RW</li><li><a href="#obj-piv-1820"><code>PIV1820</code></a>SupplyAirP.ChFilter_RW</li><li><a href="#obj-piv-1821"><code>PIV1821</code></a>RetAirP.Board_RW</li><li><a href="#obj-piv-1822"><code>PIV1822</code></a>RetAirP.Ch_Id_RW</li><li><a href="#obj-piv-1823"><code>PIV1823</code></a>RetAirP.Ch_Type_RW</li><li><a href="#obj-av-1824"><code>AV1824</code></a>RetAirP.MinVal_RW</li><li><a href="#obj-av-1825"><code>AV1825</code></a>RetAirP.MaxVal_RW</li><li><a href="#obj-av-1826"><code>AV1826</code></a>RetAirP.Offset_RW</li><li><a href="#obj-piv-1827"><code>PIV1827</code></a>RetAirP.ChFilter_RW</li><li><a href="#obj-piv-1828"><code>PIV1828</code></a>AirQuality_CO2.Board_RW</li><li><a href="#obj-piv-1829"><code>PIV1829</code></a>AirQuality_CO2.Ch_Id_RW</li><li><a href="#obj-piv-1830"><code>PIV1830</code></a>AirQuality_CO2.Ch_Type_RW</li><li><a href="#obj-av-1831"><code>AV1831</code></a>AirQuality_CO2.MinVal_RW</li><li><a href="#obj-av-1832"><code>AV1832</code></a>AirQuality_CO2.MaxVal_RW</li><li><a href="#obj-av-1833"><code>AV1833</code></a>AirQuality_CO2.Offset_RW</li><li><a href="#obj-piv-1834"><code>PIV1834</code></a>AirQuality_CO2.ChFilter_RW</li><li><a href="#obj-piv-1835"><code>PIV1835</code></a>AirQuality_VOC.Board_RW</li><li><a href="#obj-piv-1836"><code>PIV1836</code></a>AirQuality_VOC.Ch_Id_RW</li><li><a href="#obj-piv-1837"><code>PIV1837</code></a>AirQuality_VOC.Ch_Type_RW</li><li><a href="#obj-av-1838"><code>AV1838</code></a>AirQuality_VOC.MinVal_RW</li><li><a href="#obj-av-1839"><code>AV1839</code></a>AirQuality_VOC.MaxVal_RW</li><li><a href="#obj-av-1840"><code>AV1840</code></a>AirQuality_VOC.Offset_RW</li><li><a href="#obj-piv-1841"><code>PIV1841</code></a>AirQuality_VOC.ChFilter_RW</li><li><a href="#obj-piv-1842"><code>PIV1842</code></a>DscgP.Board_RW</li><li><a href="#obj-piv-1843"><code>PIV1843</code></a>DscgP.Ch_Id_RW</li><li><a href="#obj-piv-1844"><code>PIV1844</code></a>DscgP.Ch_Type_RW</li><li><a href="#obj-av-1845"><code>AV1845</code></a>DscgP.MinVal_RW</li><li><a href="#obj-av-1846"><code>AV1846</code></a>DscgP.MaxVal_RW</li><li><a href="#obj-av-1847"><code>AV1847</code></a>DscgP.Offset_RW</li><li><a href="#obj-piv-1848"><code>PIV1848</code></a>DscgP.ChFilter_RW</li><li><a href="#obj-piv-1849"><code>PIV1849</code></a>DscgT.Board_RW</li><li><a href="#obj-piv-1850"><code>PIV1850</code></a>DscgT.Ch_Id_RW</li><li><a href="#obj-piv-1851"><code>PIV1851</code></a>DscgT.Ch_Type_RW</li><li><a href="#obj-av-1852"><code>AV1852</code></a>DscgT.MinVal_RW</li><li><a href="#obj-av-1853"><code>AV1853</code></a>DscgT.MaxVal_RW</li><li><a href="#obj-av-1854"><code>AV1854</code></a>DscgT.Offset_RW</li><li><a href="#obj-piv-1855"><code>PIV1855</code></a>DscgT.ChFilter_RW</li><li><a href="#obj-piv-1856"><code>PIV1856</code></a>SuctP.Board_RW</li><li><a href="#obj-piv-1857"><code>PIV1857</code></a>SuctP.Ch_Id_RW</li><li><a href="#obj-piv-1858"><code>PIV1858</code></a>SuctP.Ch_Type_RW</li><li><a href="#obj-av-1859"><code>AV1859</code></a>SuctP.MinVal_RW</li><li><a href="#obj-av-1860"><code>AV1860</code></a>SuctP.MaxVal_RW</li><li><a href="#obj-av-1861"><code>AV1861</code></a>SuctP.Offset_RW</li><li><a href="#obj-piv-1862"><code>PIV1862</code></a>SuctP.ChFilter_RW</li><li><a href="#obj-piv-1863"><code>PIV1863</code></a>SuctT.Board_RW</li><li><a href="#obj-piv-1864"><code>PIV1864</code></a>SuctT.Ch_Id_RW</li><li><a href="#obj-piv-1865"><code>PIV1865</code></a>SuctT.Ch_Type_RW</li><li><a href="#obj-av-1866"><code>AV1866</code></a>SuctT.MinVal_RW</li><li><a href="#obj-av-1867"><code>AV1867</code></a>SuctT.MaxVal_RW</li><li><a href="#obj-av-1868"><code>AV1868</code></a>SuctT.Offset_RW</li><li><a href="#obj-piv-1869"><code>PIV1869</code></a>SuctT.ChFilter_RW</li><li><a href="#obj-piv-1870"><code>PIV1870</code></a>OA_CoilWaterTemp.Board_RW</li><li><a href="#obj-piv-1871"><code>PIV1871</code></a>OA_CoilWaterTemp.Ch_Id_RW</li><li><a href="#obj-piv-1872"><code>PIV1872</code></a>OA_CoilWaterTemp.Ch_Type_RW</li><li><a href="#obj-av-1873"><code>AV1873</code></a>OA_CoilWaterTemp.MinVal_RW</li><li><a href="#obj-av-1874"><code>AV1874</code></a>OA_CoilWaterTemp.MaxVal_RW</li><li><a href="#obj-av-1875"><code>AV1875</code></a>OA_CoilWaterTemp.Offset_RW</li><li><a href="#obj-piv-1876"><code>PIV1876</code></a>OA_CoilWaterTemp.ChFilter_RW</li><li><a href="#obj-piv-1877"><code>PIV1877</code></a>PreHeatCoilWaterTemp.Board_RW</li><li><a href="#obj-piv-1878"><code>PIV1878</code></a>PreHeatCoilWaterTemp.Ch_Id_RW</li><li><a href="#obj-piv-1879"><code>PIV1879</code></a>PreHeatCoilWaterTemp.Ch_Type_RW</li><li><a href="#obj-av-1880"><code>AV1880</code></a>PreHeatCoilWaterTemp.MinVal_RW</li><li><a href="#obj-av-1881"><code>AV1881</code></a>PreHeatCoilWaterTemp.MaxVal_RW</li><li><a href="#obj-av-1882"><code>AV1882</code></a>PreHeatCoilWaterTemp.Offset_RW</li><li><a href="#obj-piv-1883"><code>PIV1883</code></a>PreHeatCoilWaterTemp.ChFilter_RW</li><li><a href="#obj-piv-1884"><code>PIV1884</code></a>MainCoilWaterTemp.Board_RW</li><li><a href="#obj-piv-1885"><code>PIV1885</code></a>MainCoilWaterTemp.Ch_Id_RW</li><li><a href="#obj-piv-1886"><code>PIV1886</code></a>MainCoilWaterTemp.Ch_Type_RW</li><li><a href="#obj-av-1887"><code>AV1887</code></a>MainCoilWaterTemp.MinVal_RW</li><li><a href="#obj-av-1888"><code>AV1888</code></a>MainCoilWaterTemp.MaxVal_RW</li><li><a href="#obj-av-1889"><code>AV1889</code></a>MainCoilWaterTemp.Offset_RW</li><li><a href="#obj-piv-1890"><code>PIV1890</code></a>MainCoilWaterTemp.ChFilter_RW</li><li><a href="#obj-piv-1891"><code>PIV1891</code></a>ReHeatCoilWaterTemp.Board_RW</li><li><a href="#obj-piv-1892"><code>PIV1892</code></a>ReHeatCoilWaterTemp.Ch_Id_RW</li><li><a href="#obj-piv-1893"><code>PIV1893</code></a>ReHeatCoilWaterTemp.Ch_Type_RW</li><li><a href="#obj-av-1894"><code>AV1894</code></a>ReHeatCoilWaterTemp.MinVal_RW</li><li><a href="#obj-av-1895"><code>AV1895</code></a>ReHeatCoilWaterTemp.MaxVal_RW</li><li><a href="#obj-av-1896"><code>AV1896</code></a>ReHeatCoilWaterTemp.Offset_RW</li><li><a href="#obj-piv-1897"><code>PIV1897</code></a>ReHeatCoilWaterTemp.ChFilter_RW</li><li><a href="#obj-piv-1898"><code>PIV1898</code></a>AuxPrb_1.Board_RW</li><li><a href="#obj-piv-1899"><code>PIV1899</code></a>AuxPrb_1.Ch_Id_RW</li><li><a href="#obj-piv-1900"><code>PIV1900</code></a>AuxPrb_1.Ch_Type_RW</li><li><a href="#obj-av-1901"><code>AV1901</code></a>AuxPrb_1.MinVal_RW</li><li><a href="#obj-av-1902"><code>AV1902</code></a>AuxPrb_1.MaxVal_RW</li><li><a href="#obj-av-1903"><code>AV1903</code></a>AuxPrb_1.Offset_RW</li><li><a href="#obj-piv-1904"><code>PIV1904</code></a>AuxPrb_1.ChFilter_RW</li><li><a href="#obj-piv-1905"><code>PIV1905</code></a>AuxPrb_2.Board_RW</li><li><a href="#obj-piv-1906"><code>PIV1906</code></a>AuxPrb_2.Ch_Id_RW</li><li><a href="#obj-piv-1907"><code>PIV1907</code></a>AuxPrb_2.Ch_Type_RW</li><li><a href="#obj-av-1908"><code>AV1908</code></a>AuxPrb_2.MinVal_RW</li><li><a href="#obj-av-1909"><code>AV1909</code></a>AuxPrb_2.MaxVal_RW</li><li><a href="#obj-av-1910"><code>AV1910</code></a>AuxPrb_2.Offset_RW</li><li><a href="#obj-piv-1911"><code>PIV1911</code></a>AuxPrb_2.ChFilter_RW</li><li><a href="#obj-piv-1912"><code>PIV1912</code></a>AuxPrb_3.Board_RW</li><li><a href="#obj-piv-1913"><code>PIV1913</code></a>AuxPrb_3.Ch_Id_RW</li><li><a href="#obj-piv-1914"><code>PIV1914</code></a>AuxPrb_3.Ch_Type_RW</li><li><a href="#obj-av-1915"><code>AV1915</code></a>AuxPrb_3.MinVal_RW</li><li><a href="#obj-av-1916"><code>AV1916</code></a>AuxPrb_3.MaxVal_RW</li><li><a href="#obj-av-1917"><code>AV1917</code></a>AuxPrb_3.Offset_RW</li><li><a href="#obj-piv-1918"><code>PIV1918</code></a>AuxPrb_3.ChFilter_RW</li><li><a href="#obj-piv-1919"><code>PIV1919</code></a>AuxPrb_4.Board_RW</li><li><a href="#obj-piv-1920"><code>PIV1920</code></a>AuxPrb_4.Ch_Id_RW</li><li><a href="#obj-piv-1921"><code>PIV1921</code></a>AuxPrb_4.Ch_Type_RW</li><li><a href="#obj-av-1922"><code>AV1922</code></a>AuxPrb_4.MinVal_RW</li><li><a href="#obj-av-1923"><code>AV1923</code></a>AuxPrb_4.MaxVal_RW</li><li><a href="#obj-av-1924"><code>AV1924</code></a>AuxPrb_4.Offset_RW</li><li><a href="#obj-piv-1925"><code>PIV1925</code></a>AuxPrb_4.ChFilter_RW</li><li><a href="#obj-piv-1926"><code>PIV1926</code></a>Ain_SetP.Board_RW</li><li><a href="#obj-piv-1927"><code>PIV1927</code></a>Ain_SetP.Ch_Id_RW</li><li><a href="#obj-piv-1928"><code>PIV1928</code></a>Ain_SetP.Ch_Type_RW</li><li><a href="#obj-av-1929"><code>AV1929</code></a>Ain_SetP.MinVal_RW</li><li><a href="#obj-av-1930"><code>AV1930</code></a>Ain_SetP.MaxVal_RW</li><li><a href="#obj-av-1931"><code>AV1931</code></a>Ain_SetP.Offset_RW</li><li><a href="#obj-piv-1932"><code>PIV1932</code></a>Ain_SetP.ChFilter_RW</li><li><a href="#obj-piv-1933"><code>PIV1933</code></a>SupplyRecoveryTemp.Board_RW</li><li><a href="#obj-piv-1934"><code>PIV1934</code></a>SupplyRecoveryTemp.Ch_Id_RW</li><li><a href="#obj-piv-1935"><code>PIV1935</code></a>SupplyRecoveryTemp.Ch_Type_RW</li><li><a href="#obj-av-1936"><code>AV1936</code></a>SupplyRecoveryTemp.MinVal_RW</li><li><a href="#obj-av-1937"><code>AV1937</code></a>SupplyRecoveryTemp.MaxVal_RW</li><li><a href="#obj-av-1938"><code>AV1938</code></a>SupplyRecoveryTemp.Offset_RW</li><li><a href="#obj-piv-1939"><code>PIV1939</code></a>SupplyRecoveryTemp.ChFilter_RW</li><li><a href="#obj-piv-1940"><code>PIV1940</code></a>RetRecoveryTemp.Board_RW</li><li><a href="#obj-piv-1941"><code>PIV1941</code></a>RetRecoveryTemp.Ch_Id_RW</li><li><a href="#obj-piv-1942"><code>PIV1942</code></a>RetRecoveryTemp.Ch_Type_RW</li><li><a href="#obj-av-1943"><code>AV1943</code></a>RetRecoveryTemp.MinVal_RW</li><li><a href="#obj-av-1944"><code>AV1944</code></a>RetRecoveryTemp.MaxVal_RW</li><li><a href="#obj-av-1945"><code>AV1945</code></a>RetRecoveryTemp.Offset_RW</li><li><a href="#obj-piv-1946"><code>PIV1946</code></a>RetRecoveryTemp.ChFilter_RW</li><li><a href="#obj-piv-1947"><code>PIV1947</code></a>HepaFilt_1.Board_RW</li><li><a href="#obj-piv-1948"><code>PIV1948</code></a>HepaFilt_1.Ch_Id_RW</li><li><a href="#obj-piv-1949"><code>PIV1949</code></a>HepaFilt_1.Ch_Type_RW</li><li><a href="#obj-av-1950"><code>AV1950</code></a>HepaFilt_1.MinVal_RW</li><li><a href="#obj-av-1951"><code>AV1951</code></a>HepaFilt_1.MaxVal_RW</li><li><a href="#obj-av-1952"><code>AV1952</code></a>HepaFilt_1.Offset_RW</li><li><a href="#obj-piv-1953"><code>PIV1953</code></a>HepaFilt_1.ChFilter_RW</li><li><a href="#obj-piv-1954"><code>PIV1954</code></a>HepaFilt_2.Board_RW</li><li><a href="#obj-piv-1955"><code>PIV1955</code></a>HepaFilt_2.Ch_Id_RW</li><li><a href="#obj-piv-1956"><code>PIV1956</code></a>HepaFilt_2.Ch_Type_RW</li><li><a href="#obj-av-1957"><code>AV1957</code></a>HepaFilt_2.MinVal_RW</li><li><a href="#obj-av-1958"><code>AV1958</code></a>HepaFilt_2.MaxVal_RW</li><li><a href="#obj-av-1959"><code>AV1959</code></a>HepaFilt_2.Offset_RW</li><li><a href="#obj-piv-1960"><code>PIV1960</code></a>HepaFilt_2.ChFilter_RW</li><li><a href="#obj-piv-1961"><code>PIV1961</code></a>SupplyAirFlwSw.Board_RW</li><li><a href="#obj-piv-1962"><code>PIV1962</code></a>SupplyAirFlwSw.Ch_Id_RW</li><li><a href="#obj-piv-1963"><code>PIV1963</code></a>RetAirFlwSw.Board_RW</li><li><a href="#obj-piv-1964"><code>PIV1964</code></a>RetAirFlwSw.Ch_Id_RW</li><li><a href="#obj-piv-1965"><code>PIV1965</code></a>AirFlwSw.Board_RW</li><li><a href="#obj-piv-1966"><code>PIV1966</code></a>AirFlwSw.Ch_Id_RW</li><li><a href="#obj-piv-1967"><code>PIV1967</code></a>AFreezeSw.Board_RW</li><li><a href="#obj-piv-1968"><code>PIV1968</code></a>AFreezeSw.Ch_Id_RW</li><li><a href="#obj-piv-1969"><code>PIV1969</code></a>RemOnOff.Board_RW</li><li><a href="#obj-piv-1970"><code>PIV1970</code></a>RemOnOff.Ch_Id_RW</li><li><a href="#obj-piv-1971"><code>PIV1971</code></a>SupplyFanOvld_1.Board_RW</li><li><a href="#obj-piv-1972"><code>PIV1972</code></a>SupplyFanOvld_1.Ch_Id_RW</li><li><a href="#obj-piv-1973"><code>PIV1973</code></a>RetFanOvld_1.Board_RW</li><li><a href="#obj-piv-1974"><code>PIV1974</code></a>RetFanOvld_1.Ch_Id_RW</li><li><a href="#obj-piv-1975"><code>PIV1975</code></a>SupplyFanOvld_2.Board_RW</li><li><a href="#obj-piv-1976"><code>PIV1976</code></a>SupplyFanOvld_2.Ch_Id_RW</li><li><a href="#obj-piv-1977"><code>PIV1977</code></a>RetFanOvld_2.Board_RW</li><li><a href="#obj-piv-1978"><code>PIV1978</code></a>RetFanOvld_2.Ch_Id_RW</li><li><a href="#obj-piv-1979"><code>PIV1979</code></a>SupplyFanInvAlrm.Board_RW</li><li><a href="#obj-piv-1980"><code>PIV1980</code></a>SupplyFanInvAlrm.Ch_Id_RW</li><li><a href="#obj-piv-1981"><code>PIV1981</code></a>RetFanInvAlrm.Board_RW</li><li><a href="#obj-piv-1982"><code>PIV1982</code></a>RetFanInvAlrm.Ch_Id_RW</li><li><a href="#obj-piv-1983"><code>PIV1983</code></a>FansOvld.Board_RW</li><li><a href="#obj-piv-1984"><code>PIV1984</code></a>FansOvld.Ch_Id_RW</li><li><a href="#obj-piv-1985"><code>PIV1985</code></a>CompOvld.Board_RW</li><li><a href="#obj-piv-1986"><code>PIV1986</code></a>CompOvld.Ch_Id_RW</li><li><a href="#obj-piv-1987"><code>PIV1987</code></a>HiPSw.Board_RW</li><li><a href="#obj-piv-1988"><code>PIV1988</code></a>HiPSw.Ch_Id_RW</li><li><a href="#obj-piv-1989"><code>PIV1989</code></a>LowPSw.Board_RW</li><li><a href="#obj-piv-1990"><code>PIV1990</code></a>LowPSw.Ch_Id_RW</li><li><a href="#obj-piv-1991"><code>PIV1991</code></a>RecoveryOvld.Board_RW</li><li><a href="#obj-piv-1992"><code>PIV1992</code></a>RecoveryOvld.Ch_Id_RW</li><li><a href="#obj-piv-1993"><code>PIV1993</code></a>SrsAlrm.Board_RW</li><li><a href="#obj-piv-1994"><code>PIV1994</code></a>SrsAlrm.Ch_Id_RW</li><li><a href="#obj-piv-1995"><code>PIV1995</code></a>GenAlrm.Board_RW</li><li><a href="#obj-piv-1996"><code>PIV1996</code></a>GenAlrm.Ch_Id_RW</li><li><a href="#obj-piv-1997"><code>PIV1997</code></a>GenWarning.Board_RW</li><li><a href="#obj-piv-1998"><code>PIV1998</code></a>GenWarning.Ch_Id_RW</li><li><a href="#obj-piv-1999"><code>PIV1999</code></a>FiltAlrm.Board_RW</li><li><a href="#obj-piv-2000"><code>PIV2000</code></a>FiltAlrm.Ch_Id_RW</li><li><a href="#obj-piv-2001"><code>PIV2001</code></a>SupplyFiltAlrm_1.Board_RW</li><li><a href="#obj-piv-2002"><code>PIV2002</code></a>SupplyFiltAlrm_1.Ch_Id_RW</li><li><a href="#obj-piv-2003"><code>PIV2003</code></a>SupplyFiltAlrm_2.Board_RW</li><li><a href="#obj-piv-2004"><code>PIV2004</code></a>SupplyFiltAlrm_2.Ch_Id_RW</li><li><a href="#obj-piv-2005"><code>PIV2005</code></a>RetFiltAlrm.Board_RW</li><li><a href="#obj-piv-2006"><code>PIV2006</code></a>RetFiltAlrm.Ch_Id_RW</li><li><a href="#obj-piv-2007"><code>PIV2007</code></a>HumAlrm.Board_RW</li><li><a href="#obj-piv-2008"><code>PIV2008</code></a>HumAlrm.Ch_Id_RW</li><li><a href="#obj-piv-2009"><code>PIV2009</code></a>MainCoilPmp1_Ovld.Board_RW</li><li><a href="#obj-piv-2010"><code>PIV2010</code></a>MainCoilPmp1_Ovld.Ch_Id_RW</li><li><a href="#obj-piv-2011"><code>PIV2011</code></a>MainCoilPmp2_Ovld.Board_RW</li><li><a href="#obj-piv-2012"><code>PIV2012</code></a>MainCoilPmp2_Ovld.Ch_Id_RW</li><li><a href="#obj-piv-2013"><code>PIV2013</code></a>ReHeatCoilPmp1_Ovld.Board_RW</li><li><a href="#obj-piv-2014"><code>PIV2014</code></a>ReHeatCoilPmp1_Ovld.Ch_Id_RW</li><li><a href="#obj-piv-2015"><code>PIV2015</code></a>ReHeatCoilPmp2_Ovld.Board_RW</li><li><a href="#obj-piv-2016"><code>PIV2016</code></a>ReHeatCoilPmp2_Ovld.Ch_Id_RW</li><li><a href="#obj-piv-2017"><code>PIV2017</code></a>PreHeatCoilPmp1_Ovld.Board_RW</li><li><a href="#obj-piv-2018"><code>PIV2018</code></a>PreHeatCoilPmp1_Ovld.Ch_Id_RW</li><li><a href="#obj-piv-2019"><code>PIV2019</code></a>PreHeatCoilPmp2_Ovld.Board_RW</li><li><a href="#obj-piv-2020"><code>PIV2020</code></a>PreHeatCoilPmp2_Ovld.Ch_Id_RW</li><li><a href="#obj-piv-2021"><code>PIV2021</code></a>OA_CoilPmp1_Ovld.Board_RW</li><li><a href="#obj-piv-2022"><code>PIV2022</code></a>OA_CoilPmp1_Ovld.Ch_Id_RW</li><li><a href="#obj-piv-2023"><code>PIV2023</code></a>OA_CoilPmp2_Ovld.Board_RW</li><li><a href="#obj-piv-2024"><code>PIV2024</code></a>OA_CoilPmp2_Ovld.Ch_Id_RW</li><li><a href="#obj-piv-2025"><code>PIV2025</code></a>FreshAirDampSw.Board_RW</li><li><a href="#obj-piv-2026"><code>PIV2026</code></a>FreshAirDampSw.Ch_Id_RW</li><li><a href="#obj-piv-2027"><code>PIV2027</code></a>SupplyDamperSw.Board_RW</li><li><a href="#obj-piv-2028"><code>PIV2028</code></a>SupplyDamperSw.Ch_Id_RW</li><li><a href="#obj-piv-2029"><code>PIV2029</code></a>RetDampSw.Board_RW</li><li><a href="#obj-piv-2030"><code>PIV2030</code></a>RetDampSw.Ch_Id_RW</li><li><a href="#obj-piv-2031"><code>PIV2031</code></a>MainCoilFlwSw.Board_RW</li><li><a href="#obj-piv-2032"><code>PIV2032</code></a>MainCoilFlwSw.Ch_Id_RW</li><li><a href="#obj-piv-2033"><code>PIV2033</code></a>PreHeatCoilFlwSw.Board_RW</li><li><a href="#obj-piv-2034"><code>PIV2034</code></a>PreHeatCoilFlwSw.Ch_Id_RW</li><li><a href="#obj-piv-2035"><code>PIV2035</code></a>ReHeatCoilFlwSw.Board_RW</li><li><a href="#obj-piv-2036"><code>PIV2036</code></a>ReHeatCoilFlwSw.Ch_Id_RW</li><li><a href="#obj-piv-2037"><code>PIV2037</code></a>OA_CoilFlwSw.Board_RW</li><li><a href="#obj-piv-2038"><code>PIV2038</code></a>OA_CoilFlwSw.Ch_Id_RW</li><li><a href="#obj-piv-2039"><code>PIV2039</code></a>RecoveryClogged.Board_RW</li><li><a href="#obj-piv-2040"><code>PIV2040</code></a>RecoveryClogged.Ch_Id_RW</li><li><a href="#obj-piv-2041"><code>PIV2041</code></a>ReHeatAlrm.Board_RW</li><li><a href="#obj-piv-2042"><code>PIV2042</code></a>ReHeatAlrm.Ch_Id_RW</li><li><a href="#obj-piv-2043"><code>PIV2043</code></a>PreHeatAlrm.Board_RW</li><li><a href="#obj-piv-2044"><code>PIV2044</code></a>PreHeatAlrm.Ch_Id_RW</li><li><a href="#obj-piv-2045"><code>PIV2045</code></a>MainHeatCoilAlrm.Board_RW</li><li><a href="#obj-piv-2046"><code>PIV2046</code></a>MainHeatCoilAlrm.Ch_Id_RW</li><li><a href="#obj-piv-2047"><code>PIV2047</code></a>OA_CoilAlrm.Board_RW</li><li><a href="#obj-piv-2048"><code>PIV2048</code></a>OA_CoilAlrm.Ch_Id_RW</li><li><a href="#obj-piv-2049"><code>PIV2049</code></a>DoorSw.Board_RW</li><li><a href="#obj-piv-2050"><code>PIV2050</code></a>DoorSw.Ch_Id_RW</li><li><a href="#obj-piv-2051"><code>PIV2051</code></a>FireSmokeAlrm.Board_RW</li><li><a href="#obj-piv-2052"><code>PIV2052</code></a>FireSmokeAlrm.Ch_Id_RW</li><li><a href="#obj-piv-2053"><code>PIV2053</code></a>FiremanOverrideSw.Board_RW</li><li><a href="#obj-piv-2054"><code>PIV2054</code></a>FiremanOverrideSw.Ch_Id_RW</li><li><a href="#obj-piv-2055"><code>PIV2055</code></a>SummerWinterModeByDin.Board_RW</li><li><a href="#obj-piv-2056"><code>PIV2056</code></a>SummerWinterModeByDin.Ch_Id_RW</li><li><a href="#obj-piv-2057"><code>PIV2057</code></a>Din_SetP.Board_RW</li><li><a href="#obj-piv-2058"><code>PIV2058</code></a>Din_SetP.Ch_Id_RW</li><li><a href="#obj-piv-2059"><code>PIV2059</code></a>Eco_Mode.Board_RW</li><li><a href="#obj-piv-2060"><code>PIV2060</code></a>Eco_Mode.Ch_Id_RW</li><li><a href="#obj-piv-2061"><code>PIV2061</code></a>PreComf_Mode.Board_RW</li><li><a href="#obj-piv-2062"><code>PIV2062</code></a>PreComf_Mode.Ch_Id_RW</li><li><a href="#obj-piv-2063"><code>PIV2063</code></a>Comf_Mode.Board_RW</li><li><a href="#obj-piv-2064"><code>PIV2064</code></a>Comf_Mode.Ch_Id_RW</li><li><a href="#obj-piv-2065"><code>PIV2065</code></a>AuxDin_1.Board_RW</li><li><a href="#obj-piv-2066"><code>PIV2066</code></a>AuxDin_1.Ch_Id_RW</li><li><a href="#obj-piv-2067"><code>PIV2067</code></a>AuxDin_2.Board_RW</li><li><a href="#obj-piv-2068"><code>PIV2068</code></a>AuxDin_2.Ch_Id_RW</li><li><a href="#obj-piv-2069"><code>PIV2069</code></a>AuxDin_3.Board_RW</li><li><a href="#obj-piv-2070"><code>PIV2070</code></a>AuxDin_3.Ch_Id_RW</li><li><a href="#obj-piv-2071"><code>PIV2071</code></a>AuxDin_4.Board_RW</li><li><a href="#obj-piv-2072"><code>PIV2072</code></a>AuxDin_4.Ch_Id_RW</li><li><a href="#obj-piv-2073"><code>PIV2073</code></a>DfrHeatExch_Din.Board_RW</li><li><a href="#obj-piv-2074"><code>PIV2074</code></a>DfrHeatExch_Din.Ch_Id_RW</li><li><a href="#obj-piv-2075"><code>PIV2075</code></a>BypassDamp_Dout.Board_RW</li><li><a href="#obj-piv-2076"><code>PIV2076</code></a>BypassDamp_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2077"><code>PIV2077</code></a>BypassDamp_Dout.T_On_RW</li><li><a href="#obj-piv-2078"><code>PIV2078</code></a>BypassDamp_Dout.T_Off_RW</li><li><a href="#obj-piv-2079"><code>PIV2079</code></a>BypassDamp_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2080"><code>PIV2080</code></a>BypassDamp_Open.Board_RW</li><li><a href="#obj-piv-2081"><code>PIV2081</code></a>BypassDamp_Open.Ch_Id_RW</li><li><a href="#obj-piv-2082"><code>PIV2082</code></a>BypassDamp_Open.T_On_RW</li><li><a href="#obj-piv-2083"><code>PIV2083</code></a>BypassDamp_Open.T_Off_RW</li><li><a href="#obj-piv-2084"><code>PIV2084</code></a>BypassDamp_Open.Ch_Type_RW</li><li><a href="#obj-piv-2085"><code>PIV2085</code></a>BypassDamp_Close.Board_RW</li><li><a href="#obj-piv-2086"><code>PIV2086</code></a>BypassDamp_Close.Ch_Id_RW</li><li><a href="#obj-piv-2087"><code>PIV2087</code></a>BypassDamp_Close.T_On_RW</li><li><a href="#obj-piv-2088"><code>PIV2088</code></a>BypassDamp_Close.T_Off_RW</li><li><a href="#obj-piv-2089"><code>PIV2089</code></a>BypassDamp_Close.Ch_Type_RW</li><li><a href="#obj-piv-2090"><code>PIV2090</code></a>FreshAirDamp_Dout.Board_RW</li><li><a href="#obj-piv-2091"><code>PIV2091</code></a>FreshAirDamp_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2092"><code>PIV2092</code></a>FreshAirDamp_Dout.T_On_RW</li><li><a href="#obj-piv-2093"><code>PIV2093</code></a>FreshAirDamp_Dout.T_Off_RW</li><li><a href="#obj-piv-2094"><code>PIV2094</code></a>FreshAirDamp_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2095"><code>PIV2095</code></a>ExhAirDamp_Dout.Board_RW</li><li><a href="#obj-piv-2096"><code>PIV2096</code></a>ExhAirDamp_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2097"><code>PIV2097</code></a>ExhAirDamp_Dout.T_On_RW</li><li><a href="#obj-piv-2098"><code>PIV2098</code></a>ExhAirDamp_Dout.T_Off_RW</li><li><a href="#obj-piv-2099"><code>PIV2099</code></a>ExhAirDamp_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2100"><code>PIV2100</code></a>MixingDamp_Dout.Board_RW</li><li><a href="#obj-piv-2101"><code>PIV2101</code></a>MixingDamp_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2102"><code>PIV2102</code></a>MixingDamp_Dout.T_On_RW</li><li><a href="#obj-piv-2103"><code>PIV2103</code></a>MixingDamp_Dout.T_Off_RW</li><li><a href="#obj-piv-2104"><code>PIV2104</code></a>MixingDamp_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2105"><code>PIV2105</code></a>SupplyAirDamp_Dout.Board_RW</li><li><a href="#obj-piv-2106"><code>PIV2106</code></a>SupplyAirDamp_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2107"><code>PIV2107</code></a>SupplyAirDamp_Dout.T_On_RW</li><li><a href="#obj-piv-2108"><code>PIV2108</code></a>SupplyAirDamp_Dout.T_Off_RW</li><li><a href="#obj-piv-2109"><code>PIV2109</code></a>SupplyAirDamp_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2110"><code>PIV2110</code></a>RetAirDamp_Dout.Board_RW</li><li><a href="#obj-piv-2111"><code>PIV2111</code></a>RetAirDamp_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2112"><code>PIV2112</code></a>RetAirDamp_Dout.T_On_RW</li><li><a href="#obj-piv-2113"><code>PIV2113</code></a>RetAirDamp_Dout.T_Off_RW</li><li><a href="#obj-piv-2114"><code>PIV2114</code></a>RetAirDamp_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2115"><code>PIV2115</code></a>MixingDamp_Open.Board_RW</li><li><a href="#obj-piv-2116"><code>PIV2116</code></a>MixingDamp_Open.Ch_Id_RW</li><li><a href="#obj-piv-2117"><code>PIV2117</code></a>MixingDamp_Open.T_On_RW</li><li><a href="#obj-piv-2118"><code>PIV2118</code></a>MixingDamp_Open.T_Off_RW</li><li><a href="#obj-piv-2119"><code>PIV2119</code></a>MixingDamp_Open.Ch_Type_RW</li><li><a href="#obj-piv-2120"><code>PIV2120</code></a>MixingDamp_Close.Board_RW</li><li><a href="#obj-piv-2121"><code>PIV2121</code></a>MixingDamp_Close.Ch_Id_RW</li><li><a href="#obj-piv-2122"><code>PIV2122</code></a>MixingDamp_Close.T_On_RW</li><li><a href="#obj-piv-2123"><code>PIV2123</code></a>MixingDamp_Close.T_Off_RW</li><li><a href="#obj-piv-2124"><code>PIV2124</code></a>MixingDamp_Close.Ch_Type_RW</li><li><a href="#obj-piv-2125"><code>PIV2125</code></a>SupplyFan_Dout.Board_RW</li><li><a href="#obj-piv-2126"><code>PIV2126</code></a>SupplyFan_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2127"><code>PIV2127</code></a>SupplyFan_Dout.T_On_RW</li><li><a href="#obj-piv-2128"><code>PIV2128</code></a>SupplyFan_Dout.T_Off_RW</li><li><a href="#obj-piv-2129"><code>PIV2129</code></a>SupplyFan_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2130"><code>PIV2130</code></a>RetFan_Dout.Board_RW</li><li><a href="#obj-piv-2131"><code>PIV2131</code></a>RetFan_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2132"><code>PIV2132</code></a>RetFan_Dout.T_On_RW</li><li><a href="#obj-piv-2133"><code>PIV2133</code></a>RetFan_Dout.T_Off_RW</li><li><a href="#obj-piv-2134"><code>PIV2134</code></a>RetFan_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2135"><code>PIV2135</code></a>SupplyFan2_Dout.Board_RW</li><li><a href="#obj-piv-2136"><code>PIV2136</code></a>SupplyFan2_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2137"><code>PIV2137</code></a>SupplyFan2_Dout.T_On_RW</li><li><a href="#obj-piv-2138"><code>PIV2138</code></a>SupplyFan2_Dout.T_Off_RW</li><li><a href="#obj-piv-2139"><code>PIV2139</code></a>SupplyFan2_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2140"><code>PIV2140</code></a>RetFan2_Dout.Board_RW</li><li><a href="#obj-piv-2141"><code>PIV2141</code></a>RetFan2_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2142"><code>PIV2142</code></a>RetFan2_Dout.T_On_RW</li><li><a href="#obj-piv-2143"><code>PIV2143</code></a>RetFan2_Dout.T_Off_RW</li><li><a href="#obj-piv-2144"><code>PIV2144</code></a>RetFan2_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2145"><code>PIV2145</code></a>Comp_Dout.Board_RW</li><li><a href="#obj-piv-2146"><code>PIV2146</code></a>Comp_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2147"><code>PIV2147</code></a>Comp_Dout.T_On_RW</li><li><a href="#obj-piv-2148"><code>PIV2148</code></a>Comp_Dout.T_Off_RW</li><li><a href="#obj-piv-2149"><code>PIV2149</code></a>Comp_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2150"><code>PIV2150</code></a>RevVlv.Board_RW</li><li><a href="#obj-piv-2151"><code>PIV2151</code></a>RevVlv.Ch_Id_RW</li><li><a href="#obj-piv-2152"><code>PIV2152</code></a>RevVlv.T_On_RW</li><li><a href="#obj-piv-2153"><code>PIV2153</code></a>RevVlv.T_Off_RW</li><li><a href="#obj-piv-2154"><code>PIV2154</code></a>RevVlv.Ch_Type_RW</li><li><a href="#obj-piv-2155"><code>PIV2155</code></a>UnitOnOff_Dout.Board_RW</li><li><a href="#obj-piv-2156"><code>PIV2156</code></a>UnitOnOff_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2157"><code>PIV2157</code></a>UnitOnOff_Dout.T_On_RW</li><li><a href="#obj-piv-2158"><code>PIV2158</code></a>UnitOnOff_Dout.T_Off_RW</li><li><a href="#obj-piv-2159"><code>PIV2159</code></a>UnitOnOff_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2160"><code>PIV2160</code></a>CoolHeat_Dout.Board_RW</li><li><a href="#obj-piv-2161"><code>PIV2161</code></a>CoolHeat_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2162"><code>PIV2162</code></a>CoolHeat_Dout.T_On_RW</li><li><a href="#obj-piv-2163"><code>PIV2163</code></a>CoolHeat_Dout.T_Off_RW</li><li><a href="#obj-piv-2164"><code>PIV2164</code></a>CoolHeat_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2167"><code>PIV2167</code></a>GlobalAlrm_Dout.T_On_RW</li><li><a href="#obj-piv-2168"><code>PIV2168</code></a>GlobalAlrm_Dout.T_Off_RW</li><li><a href="#obj-piv-2169"><code>PIV2169</code></a>GlobalAlrm_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2170"><code>PIV2170</code></a>LightAlrm_Dout.Board_RW</li><li><a href="#obj-piv-2171"><code>PIV2171</code></a>LightAlrm_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2172"><code>PIV2172</code></a>LightAlrm_Dout.T_On_RW</li><li><a href="#obj-piv-2173"><code>PIV2173</code></a>LightAlrm_Dout.T_Off_RW</li><li><a href="#obj-piv-2174"><code>PIV2174</code></a>LightAlrm_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2175"><code>PIV2175</code></a>SrsAlrm_Dout.Board_RW</li><li><a href="#obj-piv-2176"><code>PIV2176</code></a>SrsAlrm_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2177"><code>PIV2177</code></a>SrsAlrm_Dout.T_On_RW</li><li><a href="#obj-piv-2178"><code>PIV2178</code></a>SrsAlrm_Dout.T_Off_RW</li><li><a href="#obj-piv-2179"><code>PIV2179</code></a>SrsAlrm_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2180"><code>PIV2180</code></a>Humidifier.Board_RW</li><li><a href="#obj-piv-2181"><code>PIV2181</code></a>Humidifier.Ch_Id_RW</li><li><a href="#obj-piv-2182"><code>PIV2182</code></a>Humidifier.T_On_RW</li><li><a href="#obj-piv-2183"><code>PIV2183</code></a>Humidifier.T_Off_RW</li><li><a href="#obj-piv-2184"><code>PIV2184</code></a>Humidifier.Ch_Type_RW</li><li><a href="#obj-piv-2185"><code>PIV2185</code></a>AuxOut1_Dout.Board_RW</li><li><a href="#obj-piv-2186"><code>PIV2186</code></a>AuxOut1_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2187"><code>PIV2187</code></a>AuxOut1_Dout.T_On_RW</li><li><a href="#obj-piv-2188"><code>PIV2188</code></a>AuxOut1_Dout.T_Off_RW</li><li><a href="#obj-piv-2189"><code>PIV2189</code></a>AuxOut1_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2190"><code>PIV2190</code></a>AuxOut2_Dout.Board_RW</li><li><a href="#obj-piv-2191"><code>PIV2191</code></a>AuxOut2_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2192"><code>PIV2192</code></a>AuxOut2_Dout.T_On_RW</li><li><a href="#obj-piv-2193"><code>PIV2193</code></a>AuxOut2_Dout.T_Off_RW</li><li><a href="#obj-piv-2194"><code>PIV2194</code></a>AuxOut2_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2195"><code>PIV2195</code></a>AuxOut3_Dout.Board_RW</li><li><a href="#obj-piv-2196"><code>PIV2196</code></a>AuxOut3_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2197"><code>PIV2197</code></a>AuxOut3_Dout.T_On_RW</li><li><a href="#obj-piv-2198"><code>PIV2198</code></a>AuxOut3_Dout.T_Off_RW</li><li><a href="#obj-piv-2199"><code>PIV2199</code></a>AuxOut3_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2200"><code>PIV2200</code></a>AuxOut4_Dout.Board_RW</li><li><a href="#obj-piv-2201"><code>PIV2201</code></a>AuxOut4_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2202"><code>PIV2202</code></a>AuxOut4_Dout.T_On_RW</li><li><a href="#obj-piv-2203"><code>PIV2203</code></a>AuxOut4_Dout.T_Off_RW</li><li><a href="#obj-piv-2204"><code>PIV2204</code></a>AuxOut4_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2205"><code>PIV2205</code></a>MainVlv_Open.Board_RW</li><li><a href="#obj-piv-2206"><code>PIV2206</code></a>MainVlv_Open.Ch_Id_RW</li><li><a href="#obj-piv-2207"><code>PIV2207</code></a>MainVlv_Open.T_On_RW</li><li><a href="#obj-piv-2208"><code>PIV2208</code></a>MainVlv_Open.T_Off_RW</li><li><a href="#obj-piv-2209"><code>PIV2209</code></a>MainVlv_Open.Ch_Type_RW</li><li><a href="#obj-piv-2210"><code>PIV2210</code></a>PreHeatVlv_Open.Board_RW</li><li><a href="#obj-piv-2211"><code>PIV2211</code></a>PreHeatVlv_Open.Ch_Id_RW</li><li><a href="#obj-piv-2212"><code>PIV2212</code></a>PreHeatVlv_Open.T_On_RW</li><li><a href="#obj-piv-2213"><code>PIV2213</code></a>PreHeatVlv_Open.T_Off_RW</li><li><a href="#obj-piv-2214"><code>PIV2214</code></a>PreHeatVlv_Open.Ch_Type_RW</li><li><a href="#obj-piv-2215"><code>PIV2215</code></a>ReHeatVlv_Open.Board_RW</li><li><a href="#obj-piv-2216"><code>PIV2216</code></a>ReHeatVlv_Open.Ch_Id_RW</li><li><a href="#obj-piv-2217"><code>PIV2217</code></a>ReHeatVlv_Open.T_On_RW</li><li><a href="#obj-piv-2218"><code>PIV2218</code></a>ReHeatVlv_Open.T_Off_RW</li><li><a href="#obj-piv-2219"><code>PIV2219</code></a>ReHeatVlv_Open.Ch_Type_RW</li><li><a href="#obj-piv-2220"><code>PIV2220</code></a>MainVlv_Close.Board_RW</li><li><a href="#obj-piv-2221"><code>PIV2221</code></a>MainVlv_Close.Ch_Id_RW</li><li><a href="#obj-piv-2222"><code>PIV2222</code></a>MainVlv_Close.T_On_RW</li><li><a href="#obj-piv-2223"><code>PIV2223</code></a>MainVlv_Close.T_Off_RW</li><li><a href="#obj-piv-2224"><code>PIV2224</code></a>MainVlv_Close.Ch_Type_RW</li><li><a href="#obj-piv-2225"><code>PIV2225</code></a>PreHeatVlv_Close.Board_RW</li><li><a href="#obj-piv-2226"><code>PIV2226</code></a>PreHeatVlv_Close.Ch_Id_RW</li><li><a href="#obj-piv-2227"><code>PIV2227</code></a>PreHeatVlv_Close.T_On_RW</li><li><a href="#obj-piv-2228"><code>PIV2228</code></a>PreHeatVlv_Close.T_Off_RW</li><li><a href="#obj-piv-2229"><code>PIV2229</code></a>PreHeatVlv_Close.Ch_Type_RW</li><li><a href="#obj-piv-2230"><code>PIV2230</code></a>ReHeatVlv_Close.Board_RW</li><li><a href="#obj-piv-2231"><code>PIV2231</code></a>ReHeatVlv_Close.Ch_Id_RW</li><li><a href="#obj-piv-2232"><code>PIV2232</code></a>ReHeatVlv_Close.T_On_RW</li><li><a href="#obj-piv-2233"><code>PIV2233</code></a>ReHeatVlv_Close.T_Off_RW</li><li><a href="#obj-piv-2234"><code>PIV2234</code></a>ReHeatVlv_Close.Ch_Type_RW</li><li><a href="#obj-piv-2235"><code>PIV2235</code></a>MainCoil_Step1.Board_RW</li><li><a href="#obj-piv-2236"><code>PIV2236</code></a>MainCoil_Step1.Ch_Id_RW</li><li><a href="#obj-piv-2237"><code>PIV2237</code></a>MainCoil_Step1.T_On_RW</li><li><a href="#obj-piv-2238"><code>PIV2238</code></a>MainCoil_Step1.T_Off_RW</li><li><a href="#obj-piv-2239"><code>PIV2239</code></a>MainCoil_Step1.Ch_Type_RW</li><li><a href="#obj-piv-2240"><code>PIV2240</code></a>MainCoil_Step2.Board_RW</li><li><a href="#obj-piv-2241"><code>PIV2241</code></a>MainCoil_Step2.Ch_Id_RW</li><li><a href="#obj-piv-2242"><code>PIV2242</code></a>MainCoil_Step2.T_On_RW</li><li><a href="#obj-piv-2243"><code>PIV2243</code></a>MainCoil_Step2.T_Off_RW</li><li><a href="#obj-piv-2244"><code>PIV2244</code></a>MainCoil_Step2.Ch_Type_RW</li><li><a href="#obj-piv-2245"><code>PIV2245</code></a>MainCoil_Step3.Board_RW</li><li><a href="#obj-piv-2246"><code>PIV2246</code></a>MainCoil_Step3.Ch_Id_RW</li><li><a href="#obj-piv-2247"><code>PIV2247</code></a>MainCoil_Step3.T_On_RW</li><li><a href="#obj-piv-2248"><code>PIV2248</code></a>MainCoil_Step3.T_Off_RW</li><li><a href="#obj-piv-2249"><code>PIV2249</code></a>MainCoil_Step3.Ch_Type_RW</li><li><a href="#obj-piv-2250"><code>PIV2250</code></a>MainCoil_Step4.Board_RW</li><li><a href="#obj-piv-2251"><code>PIV2251</code></a>MainCoil_Step4.Ch_Id_RW</li><li><a href="#obj-piv-2252"><code>PIV2252</code></a>MainCoil_Step4.T_On_RW</li><li><a href="#obj-piv-2253"><code>PIV2253</code></a>MainCoil_Step4.T_Off_RW</li><li><a href="#obj-piv-2254"><code>PIV2254</code></a>MainCoil_Step4.Ch_Type_RW</li><li><a href="#obj-piv-2255"><code>PIV2255</code></a>ReHeatCoil_Step1.Board_RW</li><li><a href="#obj-piv-2256"><code>PIV2256</code></a>ReHeatCoil_Step1.Ch_Id_RW</li><li><a href="#obj-piv-2257"><code>PIV2257</code></a>ReHeatCoil_Step1.T_On_RW</li><li><a href="#obj-piv-2258"><code>PIV2258</code></a>ReHeatCoil_Step1.T_Off_RW</li><li><a href="#obj-piv-2259"><code>PIV2259</code></a>ReHeatCoil_Step1.Ch_Type_RW</li><li><a href="#obj-piv-2260"><code>PIV2260</code></a>ReHeatCoil_Step2.Board_RW</li><li><a href="#obj-piv-2261"><code>PIV2261</code></a>ReHeatCoil_Step2.Ch_Id_RW</li><li><a href="#obj-piv-2262"><code>PIV2262</code></a>ReHeatCoil_Step2.T_On_RW</li><li><a href="#obj-piv-2263"><code>PIV2263</code></a>ReHeatCoil_Step2.T_Off_RW</li><li><a href="#obj-piv-2264"><code>PIV2264</code></a>ReHeatCoil_Step2.Ch_Type_RW</li><li><a href="#obj-piv-2265"><code>PIV2265</code></a>ReHeatCoil_Step3.Board_RW</li><li><a href="#obj-piv-2266"><code>PIV2266</code></a>ReHeatCoil_Step3.Ch_Id_RW</li><li><a href="#obj-piv-2267"><code>PIV2267</code></a>ReHeatCoil_Step3.T_On_RW</li><li><a href="#obj-piv-2268"><code>PIV2268</code></a>ReHeatCoil_Step3.T_Off_RW</li><li><a href="#obj-piv-2269"><code>PIV2269</code></a>ReHeatCoil_Step3.Ch_Type_RW</li><li><a href="#obj-piv-2270"><code>PIV2270</code></a>ReHeatCoil_Step4.Board_RW</li><li><a href="#obj-piv-2271"><code>PIV2271</code></a>ReHeatCoil_Step4.Ch_Id_RW</li><li><a href="#obj-piv-2272"><code>PIV2272</code></a>ReHeatCoil_Step4.T_On_RW</li><li><a href="#obj-piv-2273"><code>PIV2273</code></a>ReHeatCoil_Step4.T_Off_RW</li><li><a href="#obj-piv-2274"><code>PIV2274</code></a>ReHeatCoil_Step4.Ch_Type_RW</li><li><a href="#obj-piv-2275"><code>PIV2275</code></a>PreHeatCoil_Step1.Board_RW</li><li><a href="#obj-piv-2276"><code>PIV2276</code></a>PreHeatCoil_Step1.Ch_Id_RW</li><li><a href="#obj-piv-2277"><code>PIV2277</code></a>PreHeatCoil_Step1.T_On_RW</li><li><a href="#obj-piv-2278"><code>PIV2278</code></a>PreHeatCoil_Step1.T_Off_RW</li><li><a href="#obj-piv-2279"><code>PIV2279</code></a>PreHeatCoil_Step1.Ch_Type_RW</li><li><a href="#obj-piv-2280"><code>PIV2280</code></a>PreHeatCoil_Step2.Board_RW</li><li><a href="#obj-piv-2281"><code>PIV2281</code></a>PreHeatCoil_Step2.Ch_Id_RW</li><li><a href="#obj-piv-2282"><code>PIV2282</code></a>PreHeatCoil_Step2.T_On_RW</li><li><a href="#obj-piv-2283"><code>PIV2283</code></a>PreHeatCoil_Step2.T_Off_RW</li><li><a href="#obj-piv-2284"><code>PIV2284</code></a>PreHeatCoil_Step2.Ch_Type_RW</li><li><a href="#obj-piv-2285"><code>PIV2285</code></a>PreHeatCoil_Step3.Board_RW</li><li><a href="#obj-piv-2286"><code>PIV2286</code></a>PreHeatCoil_Step3.Ch_Id_RW</li><li><a href="#obj-piv-2287"><code>PIV2287</code></a>PreHeatCoil_Step3.T_On_RW</li><li><a href="#obj-piv-2288"><code>PIV2288</code></a>PreHeatCoil_Step3.T_Off_RW</li><li><a href="#obj-piv-2289"><code>PIV2289</code></a>PreHeatCoil_Step3.Ch_Type_RW</li><li><a href="#obj-piv-2290"><code>PIV2290</code></a>PreHeatCoil_Step4.Board_RW</li><li><a href="#obj-piv-2291"><code>PIV2291</code></a>PreHeatCoil_Step4.Ch_Id_RW</li><li><a href="#obj-piv-2292"><code>PIV2292</code></a>PreHeatCoil_Step4.T_On_RW</li><li><a href="#obj-piv-2293"><code>PIV2293</code></a>PreHeatCoil_Step4.T_Off_RW</li><li><a href="#obj-piv-2294"><code>PIV2294</code></a>PreHeatCoil_Step4.Ch_Type_RW</li><li><a href="#obj-piv-2295"><code>PIV2295</code></a>OA_Coil_Step1.Board_RW</li><li><a href="#obj-piv-2296"><code>PIV2296</code></a>OA_Coil_Step1.Ch_Id_RW</li><li><a href="#obj-piv-2297"><code>PIV2297</code></a>OA_Coil_Step1.T_On_RW</li><li><a href="#obj-piv-2298"><code>PIV2298</code></a>OA_Coil_Step1.T_Off_RW</li><li><a href="#obj-piv-2299"><code>PIV2299</code></a>OA_Coil_Step1.Ch_Type_RW</li><li><a href="#obj-piv-2300"><code>PIV2300</code></a>OA_Coil_Step2.Board_RW</li><li><a href="#obj-piv-2301"><code>PIV2301</code></a>OA_Coil_Step2.Ch_Id_RW</li><li><a href="#obj-piv-2302"><code>PIV2302</code></a>OA_Coil_Step2.T_On_RW</li><li><a href="#obj-piv-2303"><code>PIV2303</code></a>OA_Coil_Step2.T_Off_RW</li><li><a href="#obj-piv-2304"><code>PIV2304</code></a>OA_Coil_Step2.Ch_Type_RW</li><li><a href="#obj-piv-2305"><code>PIV2305</code></a>OA_Coil_Step3.Board_RW</li><li><a href="#obj-piv-2306"><code>PIV2306</code></a>OA_Coil_Step3.Ch_Id_RW</li><li><a href="#obj-piv-2307"><code>PIV2307</code></a>OA_Coil_Step3.T_On_RW</li><li><a href="#obj-piv-2308"><code>PIV2308</code></a>OA_Coil_Step3.T_Off_RW</li><li><a href="#obj-piv-2309"><code>PIV2309</code></a>OA_Coil_Step3.Ch_Type_RW</li><li><a href="#obj-piv-2310"><code>PIV2310</code></a>OA_Coil_Step4.Board_RW</li><li><a href="#obj-piv-2311"><code>PIV2311</code></a>OA_Coil_Step4.Ch_Id_RW</li><li><a href="#obj-piv-2312"><code>PIV2312</code></a>OA_Coil_Step4.T_On_RW</li><li><a href="#obj-piv-2313"><code>PIV2313</code></a>OA_Coil_Step4.T_Off_RW</li><li><a href="#obj-piv-2314"><code>PIV2314</code></a>OA_Coil_Step4.Ch_Type_RW</li><li><a href="#obj-piv-2315"><code>PIV2315</code></a>PreHeatPmp_1.Board_RW</li><li><a href="#obj-piv-2316"><code>PIV2316</code></a>PreHeatPmp_1.Ch_Id_RW</li><li><a href="#obj-piv-2317"><code>PIV2317</code></a>PreHeatPmp_1.T_On_RW</li><li><a href="#obj-piv-2318"><code>PIV2318</code></a>PreHeatPmp_1.T_Off_RW</li><li><a href="#obj-piv-2319"><code>PIV2319</code></a>PreHeatPmp_1.Ch_Type_RW</li><li><a href="#obj-piv-2320"><code>PIV2320</code></a>PreHeatPmp_2.Board_RW</li><li><a href="#obj-piv-2321"><code>PIV2321</code></a>PreHeatPmp_2.Ch_Id_RW</li><li><a href="#obj-piv-2322"><code>PIV2322</code></a>PreHeatPmp_2.T_On_RW</li><li><a href="#obj-piv-2323"><code>PIV2323</code></a>PreHeatPmp_2.T_Off_RW</li><li><a href="#obj-piv-2324"><code>PIV2324</code></a>PreHeatPmp_2.Ch_Type_RW</li><li><a href="#obj-piv-2325"><code>PIV2325</code></a>MainCoilPmp_1.Board_RW</li><li><a href="#obj-piv-2326"><code>PIV2326</code></a>MainCoilPmp_1.Ch_Id_RW</li><li><a href="#obj-piv-2327"><code>PIV2327</code></a>MainCoilPmp_1.T_On_RW</li><li><a href="#obj-piv-2328"><code>PIV2328</code></a>MainCoilPmp_1.T_Off_RW</li><li><a href="#obj-piv-2329"><code>PIV2329</code></a>MainCoilPmp_1.Ch_Type_RW</li><li><a href="#obj-piv-2330"><code>PIV2330</code></a>MainCoilPmp_2.Board_RW</li><li><a href="#obj-piv-2331"><code>PIV2331</code></a>MainCoilPmp_2.Ch_Id_RW</li><li><a href="#obj-piv-2332"><code>PIV2332</code></a>MainCoilPmp_2.T_On_RW</li><li><a href="#obj-piv-2333"><code>PIV2333</code></a>MainCoilPmp_2.T_Off_RW</li><li><a href="#obj-piv-2334"><code>PIV2334</code></a>MainCoilPmp_2.Ch_Type_RW</li><li><a href="#obj-piv-2335"><code>PIV2335</code></a>ReHeatPmp_1.Board_RW</li><li><a href="#obj-piv-2336"><code>PIV2336</code></a>ReHeatPmp_1.Ch_Id_RW</li><li><a href="#obj-piv-2337"><code>PIV2337</code></a>ReHeatPmp_1.T_On_RW</li><li><a href="#obj-piv-2338"><code>PIV2338</code></a>ReHeatPmp_1.T_Off_RW</li><li><a href="#obj-piv-2339"><code>PIV2339</code></a>ReHeatPmp_1.Ch_Type_RW</li><li><a href="#obj-piv-2340"><code>PIV2340</code></a>ReHeatPmp_2.Board_RW</li><li><a href="#obj-piv-2341"><code>PIV2341</code></a>ReHeatPmp_2.Ch_Id_RW</li><li><a href="#obj-piv-2342"><code>PIV2342</code></a>ReHeatPmp_2.T_On_RW</li><li><a href="#obj-piv-2343"><code>PIV2343</code></a>ReHeatPmp_2.T_Off_RW</li><li><a href="#obj-piv-2344"><code>PIV2344</code></a>ReHeatPmp_2.Ch_Type_RW</li><li><a href="#obj-piv-2345"><code>PIV2345</code></a>OA_CoilPmp_1.Board_RW</li><li><a href="#obj-piv-2346"><code>PIV2346</code></a>OA_CoilPmp_1.Ch_Id_RW</li><li><a href="#obj-piv-2347"><code>PIV2347</code></a>OA_CoilPmp_1.T_On_RW</li><li><a href="#obj-piv-2348"><code>PIV2348</code></a>OA_CoilPmp_1.T_Off_RW</li><li><a href="#obj-piv-2349"><code>PIV2349</code></a>OA_CoilPmp_1.Ch_Type_RW</li><li><a href="#obj-piv-2350"><code>PIV2350</code></a>OA_CoilPmp_2.Board_RW</li><li><a href="#obj-piv-2351"><code>PIV2351</code></a>OA_CoilPmp_2.Ch_Id_RW</li><li><a href="#obj-piv-2352"><code>PIV2352</code></a>OA_CoilPmp_2.T_On_RW</li><li><a href="#obj-piv-2353"><code>PIV2353</code></a>OA_CoilPmp_2.T_Off_RW</li><li><a href="#obj-piv-2354"><code>PIV2354</code></a>OA_CoilPmp_2.Ch_Type_RW</li><li><a href="#obj-piv-2355"><code>PIV2355</code></a>FiltAlrm_Dout.Board_RW</li><li><a href="#obj-piv-2356"><code>PIV2356</code></a>FiltAlrm_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2357"><code>PIV2357</code></a>FiltAlrm_Dout.T_On_RW</li><li><a href="#obj-piv-2358"><code>PIV2358</code></a>FiltAlrm_Dout.T_Off_RW</li><li><a href="#obj-piv-2359"><code>PIV2359</code></a>FiltAlrm_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2360"><code>PIV2360</code></a>Recovery_Dout.Board_RW</li><li><a href="#obj-piv-2361"><code>PIV2361</code></a>Recovery_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2362"><code>PIV2362</code></a>Recovery_Dout.T_On_RW</li><li><a href="#obj-piv-2363"><code>PIV2363</code></a>Recovery_Dout.T_Off_RW</li><li><a href="#obj-piv-2364"><code>PIV2364</code></a>Recovery_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2365"><code>PIV2365</code></a>IEC_Hum_Dout.Board_RW</li><li><a href="#obj-piv-2366"><code>PIV2366</code></a>IEC_Hum_Dout.Ch_Id_RW</li><li><a href="#obj-piv-2367"><code>PIV2367</code></a>IEC_Hum_Dout.T_On_RW</li><li><a href="#obj-piv-2368"><code>PIV2368</code></a>IEC_Hum_Dout.T_Off_RW</li><li><a href="#obj-piv-2369"><code>PIV2369</code></a>IEC_Hum_Dout.Ch_Type_RW</li><li><a href="#obj-piv-2370"><code>PIV2370</code></a>SupplyFan_Aout.Board_RW</li><li><a href="#obj-piv-2371"><code>PIV2371</code></a>SupplyFan_Aout.Ch_Id_RW</li><li><a href="#obj-av-2372"><code>AV2372</code></a>SupplyFan_Aout.MinOut_RW</li><li><a href="#obj-av-2373"><code>AV2373</code></a>SupplyFan_Aout.MaxOut_RW</li><li><a href="#obj-av-2374"><code>AV2374</code></a>SupplyFan_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2375"><code>PIV2375</code></a>SupplyFan_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2376"><code>PIV2376</code></a>RetFan_Aout.Board_RW</li><li><a href="#obj-piv-2377"><code>PIV2377</code></a>RetFan_Aout.Ch_Id_RW</li><li><a href="#obj-av-2378"><code>AV2378</code></a>RetFan_Aout.MinOut_RW</li><li><a href="#obj-av-2379"><code>AV2379</code></a>RetFan_Aout.MaxOut_RW</li><li><a href="#obj-av-2380"><code>AV2380</code></a>RetFan_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2381"><code>PIV2381</code></a>RetFan_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2382"><code>PIV2382</code></a>BypassDamp_Aout.Board_RW</li><li><a href="#obj-piv-2383"><code>PIV2383</code></a>BypassDamp_Aout.Ch_Id_RW</li><li><a href="#obj-av-2384"><code>AV2384</code></a>BypassDamp_Aout.MinOut_RW</li><li><a href="#obj-av-2385"><code>AV2385</code></a>BypassDamp_Aout.MaxOut_RW</li><li><a href="#obj-av-2386"><code>AV2386</code></a>BypassDamp_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2387"><code>PIV2387</code></a>BypassDamp_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2388"><code>PIV2388</code></a>MixingDamp_Aout.Board_RW</li><li><a href="#obj-piv-2389"><code>PIV2389</code></a>MixingDamp_Aout.Ch_Id_RW</li><li><a href="#obj-av-2390"><code>AV2390</code></a>MixingDamp_Aout.MinOut_RW</li><li><a href="#obj-av-2391"><code>AV2391</code></a>MixingDamp_Aout.MaxOut_RW</li><li><a href="#obj-av-2392"><code>AV2392</code></a>MixingDamp_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2393"><code>PIV2393</code></a>MixingDamp_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2394"><code>PIV2394</code></a>FreshAirDamp_Aout.Board_RW</li><li><a href="#obj-piv-2395"><code>PIV2395</code></a>FreshAirDamp_Aout.Ch_Id_RW</li><li><a href="#obj-av-2396"><code>AV2396</code></a>FreshAirDamp_Aout.MinOut_RW</li><li><a href="#obj-av-2397"><code>AV2397</code></a>FreshAirDamp_Aout.MaxOut_RW</li><li><a href="#obj-av-2398"><code>AV2398</code></a>FreshAirDamp_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2399"><code>PIV2399</code></a>FreshAirDamp_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2400"><code>PIV2400</code></a>ReHeatCoil_Aout.Board_RW</li><li><a href="#obj-piv-2401"><code>PIV2401</code></a>ReHeatCoil_Aout.Ch_Id_RW</li><li><a href="#obj-av-2402"><code>AV2402</code></a>ReHeatCoil_Aout.MinOut_RW</li><li><a href="#obj-av-2403"><code>AV2403</code></a>ReHeatCoil_Aout.MaxOut_RW</li><li><a href="#obj-av-2404"><code>AV2404</code></a>ReHeatCoil_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2405"><code>PIV2405</code></a>ReHeatCoil_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2406"><code>PIV2406</code></a>PreHeatCoil_Aout.Board_RW</li><li><a href="#obj-piv-2407"><code>PIV2407</code></a>PreHeatCoil_Aout.Ch_Id_RW</li><li><a href="#obj-av-2408"><code>AV2408</code></a>PreHeatCoil_Aout.MinOut_RW</li><li><a href="#obj-av-2409"><code>AV2409</code></a>PreHeatCoil_Aout.MaxOut_RW</li><li><a href="#obj-av-2410"><code>AV2410</code></a>PreHeatCoil_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2411"><code>PIV2411</code></a>PreHeatCoil_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2412"><code>PIV2412</code></a>OA_Coil_Aout.Board_RW</li><li><a href="#obj-piv-2413"><code>PIV2413</code></a>OA_Coil_Aout.Ch_Id_RW</li><li><a href="#obj-av-2414"><code>AV2414</code></a>OA_Coil_Aout.MinOut_RW</li><li><a href="#obj-av-2415"><code>AV2415</code></a>OA_Coil_Aout.MaxOut_RW</li><li><a href="#obj-av-2416"><code>AV2416</code></a>OA_Coil_Aout.PulseWi-dth_RW</li><li><a href="#obj-piv-2417"><code>PIV2417</code></a>OA_Coil_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2418"><code>PIV2418</code></a>MainCoil_Aout.Board_RW</li><li><a href="#obj-piv-2419"><code>PIV2419</code></a>MainCoil_Aout.Ch_Id_RW</li><li><a href="#obj-av-2420"><code>AV2420</code></a>MainCoil_Aout.MinOut_RW</li><li><a href="#obj-av-2421"><code>AV2421</code></a>MainCoil_Aout.MaxOut_RW</li><li><a href="#obj-av-2422"><code>AV2422</code></a>MainCoil_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2423"><code>PIV2423</code></a>MainCoil_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2424"><code>PIV2424</code></a>ThrmlWheel_Aout.Board_RW</li><li><a href="#obj-piv-2425"><code>PIV2425</code></a>ThrmlWheel_Aout.Ch_Id_RW</li><li><a href="#obj-av-2426"><code>AV2426</code></a>ThrmlWheel_Aout.MinOut_RW</li><li><a href="#obj-av-2427"><code>AV2427</code></a>ThrmlWheel_Aout.MaxOut_RW</li><li><a href="#obj-av-2428"><code>AV2428</code></a>ThrmlWheel_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2429"><code>PIV2429</code></a>ThrmlWheel_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2430"><code>PIV2430</code></a>Humidifier_Aout.Board_RW</li><li><a href="#obj-piv-2431"><code>PIV2431</code></a>Humidifier_Aout.Ch_Id_RW</li><li><a href="#obj-av-2432"><code>AV2432</code></a>Humidifier_Aout.MinOut_RW</li><li><a href="#obj-av-2433"><code>AV2433</code></a>Humidifier_Aout.MaxOut_RW</li><li><a href="#obj-av-2434"><code>AV2434</code></a>Humidifier_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2435"><code>PIV2435</code></a>Humidifier_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2436"><code>PIV2436</code></a>ExhAirDamp_Aout.Board_RW</li><li><a href="#obj-piv-2437"><code>PIV2437</code></a>ExhAirDamp_Aout.Ch_Id_RW</li><li><a href="#obj-av-2438"><code>AV2438</code></a>ExhAirDamp_Aout.MinOut_RW</li><li><a href="#obj-av-2439"><code>AV2439</code></a>ExhAirDamp_Aout.MaxOut_RW</li><li><a href="#obj-av-2440"><code>AV2440</code></a>ExhAirDamp_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2441"><code>PIV2441</code></a>ExhAirDamp_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2442"><code>PIV2442</code></a>AuxAout_1.Board_RW</li><li><a href="#obj-piv-2443"><code>PIV2443</code></a>AuxAout_1.Ch_Id_RW</li><li><a href="#obj-av-2444"><code>AV2444</code></a>AuxAout_1.MinOut_RW</li><li><a href="#obj-av-2445"><code>AV2445</code></a>AuxAout_1.MaxOut_RW</li><li><a href="#obj-av-2446"><code>AV2446</code></a>AuxAout_1.PulseWidth_RW</li><li><a href="#obj-piv-2447"><code>PIV2447</code></a>AuxAout_1.Ch_Type_RW</li><li><a href="#obj-piv-2448"><code>PIV2448</code></a>AuxAout_2.Board_RW</li><li><a href="#obj-piv-2449"><code>PIV2449</code></a>AuxAout_2.Ch_Id_RW</li><li><a href="#obj-av-2450"><code>AV2450</code></a>AuxAout_2.MinOut_RW</li><li><a href="#obj-av-2451"><code>AV2451</code></a>AuxAout_2.MaxOut_RW</li><li><a href="#obj-av-2452"><code>AV2452</code></a>AuxAout_2.PulseWidth_RW</li><li><a href="#obj-piv-2453"><code>PIV2453</code></a>AuxAout_2.Ch_Type_RW</li><li><a href="#obj-piv-2454"><code>PIV2454</code></a>AuxAout_3.Board_RW</li><li><a href="#obj-piv-2455"><code>PIV2455</code></a>AuxAout_3.Ch_Id_RW</li><li><a href="#obj-av-2456"><code>AV2456</code></a>AuxAout_3.MinOut_RW</li><li><a href="#obj-av-2457"><code>AV2457</code></a>AuxAout_3.MaxOut_RW</li><li><a href="#obj-av-2458"><code>AV2458</code></a>AuxAout_3.PulseWidth_RW</li><li><a href="#obj-piv-2459"><code>PIV2459</code></a>AuxAout_3.Ch_Type_RW</li><li><a href="#obj-piv-2460"><code>PIV2460</code></a>AuxAout_4.Board_RW</li><li><a href="#obj-piv-2461"><code>PIV2461</code></a>AuxAout_4.Ch_Id_RW</li><li><a href="#obj-av-2462"><code>AV2462</code></a>AuxAout_4.MinOut_RW</li><li><a href="#obj-av-2463"><code>AV2463</code></a>AuxAout_4.MaxOut_RW</li><li><a href="#obj-av-2464"><code>AV2464</code></a>AuxAout_4.PulseWidth_RW</li><li><a href="#obj-piv-2465"><code>PIV2465</code></a>AuxAout_4.Ch_Type_RW</li><li><a href="#obj-piv-2466"><code>PIV2466</code></a>IEC_Aout.Board_RW</li><li><a href="#obj-piv-2467"><code>PIV2467</code></a>IEC_Aout.Ch_Id_RW</li><li><a href="#obj-av-2468"><code>AV2468</code></a>IEC_Aout.MinOut_RW</li><li><a href="#obj-av-2469"><code>AV2469</code></a>IEC_Aout.MaxOut_RW</li><li><a href="#obj-av-2470"><code>AV2470</code></a>IEC_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2471"><code>PIV2471</code></a>IEC_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2472"><code>PIV2472</code></a>Recovery_Aout.Board_RW</li><li><a href="#obj-piv-2473"><code>PIV2473</code></a>Recovery_Aout.Ch_Id_RW</li><li><a href="#obj-av-2474"><code>AV2474</code></a>Recovery_Aout.MinOut_RW</li><li><a href="#obj-av-2475"><code>AV2475</code></a>Recovery_Aout.MaxOut_RW</li><li><a href="#obj-av-2476"><code>AV2476</code></a>Recovery_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2477"><code>PIV2477</code></a>Recovery_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2478"><code>PIV2478</code></a>SupplyAirDamp_Aout.Board_RW</li><li><a href="#obj-piv-2479"><code>PIV2479</code></a>SupplyAirDamp_Aout.Ch_Id_RW</li><li><a href="#obj-av-2480"><code>AV2480</code></a>SupplyAirDamp_Aout.MinOut_RW</li><li><a href="#obj-av-2481"><code>AV2481</code></a>SupplyAirDamp_Aout.MaxOut_RW</li><li><a href="#obj-av-2482"><code>AV2482</code></a>SupplyAirDamp_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2483"><code>PIV2483</code></a>SupplyAirDamp_Aout.Ch_Type_RW</li><li><a href="#obj-piv-2484"><code>PIV2484</code></a>RetAirDamp_Aout.Board_RW</li><li><a href="#obj-piv-2485"><code>PIV2485</code></a>RetAirDamp_Aout.Ch_Id_RW</li><li><a href="#obj-av-2486"><code>AV2486</code></a>RetAirDamp_Aout.MinOut_RW</li><li><a href="#obj-av-2487"><code>AV2487</code></a>RetAirDamp_Aout.MaxOut_RW</li><li><a href="#obj-av-2488"><code>AV2488</code></a>RetAirDamp_Aout.PulseWidth_RW</li><li><a href="#obj-piv-2489"><code>PIV2489</code></a>RetAirDamp_Aout.Ch_Type_RW</li><li><a href="#obj-av-2493"><code>AV2493</code></a>CurrTempSetP</li><li><a href="#obj-av-2496"><code>AV2496</code></a>CurrSupplyAirFlwSetP</li><li><a href="#obj-av-2497"><code>AV2497</code></a>CurrAirQuality_CO2_SetP</li><li><a href="#obj-av-2498"><code>AV2498</code></a>CurrSupplyStaticP_SetP</li><li><a href="#obj-av-2499"><code>AV2499</code></a>CurrRetAirFlwSetP</li><li><a href="#obj-av-2500"><code>AV2500</code></a>CurrRetStaticP_SetP</li><li><a href="#obj-iv-2501"><code>IV2501</code></a>STD_UOM_ZONE_UI</li><li><a href="#obj-av-2502"><code>AV2502</code></a>AuxReg1_Cfg.SetP</li><li><a href="#obj-av-2503"><code>AV2503</code></a>CurrHumSetP</li><li><a href="#obj-piv-2504"><code>PIV2504</code></a>CoolHeat_Chg_DT</li><li><a href="#obj-piv-2505"><code>PIV2505</code></a>VarToShow.Ch_Type</li><li><a href="#obj-av-2506"><code>AV2506</code></a>ObjMsk.Min_StaticPress</li><li><a href="#obj-av-2507"><code>AV2507</code></a>ObjMsk.Min_AirQual</li><li><a href="#obj-av-2508"><code>AV2508</code></a>ObjMsk.Min_RfrgPress</li><li><a href="#obj-av-2509"><code>AV2509</code></a>ObjMsk.Min_FlowRate</li><li><a href="#obj-av-2510"><code>AV2510</code></a>ObjMsk.Min_AirFlow</li><li><a href="#obj-av-2511"><code>AV2511</code></a>ObjMsk.Min_Temp</li><li><a href="#obj-av-2512"><code>AV2512</code></a>ObjMsk.Min_Aout</li><li><a href="#obj-av-2513"><code>AV2513</code></a>ObjMsk.Min_Hum</li><li><a href="#obj-av-2514"><code>AV2514</code></a>ObjMsk.Min_Generic</li><li><a href="#obj-av-2515"><code>AV2515</code></a>ObjMsk.Min_Percent</li><li><a href="#obj-av-2516"><code>AV2516</code></a>ObjMsk.Max_StaticPress</li><li><a href="#obj-av-2517"><code>AV2517</code></a>ObjMsk.Max_AirQual</li><li><a href="#obj-av-2518"><code>AV2518</code></a>ObjMsk.Max_RfrgPress</li><li><a href="#obj-av-2519"><code>AV2519</code></a>ObjMsk.Max_FlowRate</li><li><a href="#obj-av-2520"><code>AV2520</code></a>ObjMsk.Max_AirFlow</li><li><a href="#obj-av-2521"><code>AV2521</code></a>ObjMsk.Max_Hum</li><li><a href="#obj-av-2522"><code>AV2522</code></a>ObjMsk.Max_Temp</li><li><a href="#obj-av-2523"><code>AV2523</code></a>ObjMsk.Max_Aout</li><li><a href="#obj-av-2524"><code>AV2524</code></a>ObjMsk.Max_Generic</li><li><a href="#obj-av-2525"><code>AV2525</code></a>ObjMsk.Max_Percent</li><li><a href="#obj-av-2526"><code>AV2526</code></a>ObjMsk.ValOffsetRfrgPress</li><li><a href="#obj-av-2527"><code>AV2527</code></a>ObjMsk.ValOffsetFlowRate</li><li><a href="#obj-av-2528"><code>AV2528</code></a>ObjMsk.ValOffsetAirFLow</li><li><a href="#obj-av-2529"><code>AV2529</code></a>ObjMsk.ValOffsetHum</li><li><a href="#obj-av-2530"><code>AV2530</code></a>ObjMsk.ValOffsetTemp</li><li><a href="#obj-av-2531"><code>AV2531</code></a>ObjMsk.ValOffsetPercent</li><li><a href="#obj-av-2532"><code>AV2532</code></a>ObjMsk.ValOffsetAirQual</li><li><a href="#obj-av-2533"><code>AV2533</code></a>ObjMsk.ValOffsetStaticPress</li><li><a href="#obj-av-2534"><code>AV2534</code></a>ObjMsk.ValOffsetGeneric</li><li><a href="#obj-piv-2535"><code>PIV2535</code></a>VarToShow.ChFilter</li><li><a href="#obj-piv-2536"><code>PIV2536</code></a>GeneralMng.WizardType</li><li><a href="#obj-piv-2537"><code>PIV2537</code></a>GeneralMng.DriveTyp</li><li><a href="#obj-iv-2538"><code>IV2538</code></a>GeneralMng.PreLoadConfNumber</li><li><a href="#obj-iv-2539"><code>IV2539</code></a>GeneralMng.ExpCfg_Char0</li><li><a href="#obj-iv-2540"><code>IV2540</code></a>GeneralMng.ExpCfg_Char1</li><li><a href="#obj-iv-2541"><code>IV2541</code></a>GeneralMng.ExpCfg_Char2</li><li><a href="#obj-iv-2542"><code>IV2542</code></a>GeneralMng.ExpCfg_Char3</li><li><a href="#obj-iv-2543"><code>IV2543</code></a>GeneralMng.ExpCfg_Char4</li><li><a href="#obj-iv-2544"><code>IV2544</code></a>GeneralMng.ExpCfg_Char5</li><li><a href="#obj-iv-2545"><code>IV2545</code></a>GeneralMng.ExpCfg_Char6</li><li><a href="#obj-iv-2546"><code>IV2546</code></a>GeneralMng.ExpCfg_Char7</li><li><a href="#obj-iv-2547"><code>IV2547</code></a>GeneralMng.ExpCfg_Char8</li><li><a href="#obj-iv-2548"><code>IV2548</code></a>GeneralMng.ExpCfg_Char9</li><li><a href="#obj-iv-2549"><code>IV2549</code></a>GeneralMng.ExpCfg_Char10</li><li><a href="#obj-bv-2550"><code>BV2550</code></a>GeneralMng.WizardConfirm</li><li><a href="#obj-av-2551"><code>AV2551</code></a>FreshAirDampManModeVal</li><li><a href="#obj-piv-2552"><code>PIV2552</code></a>FreshAirDampManModeVal_OnOff</li><li><a href="#obj-av-2553"><code>AV2553</code></a>MixDampManModeVal</li><li><a href="#obj-piv-2554"><code>PIV2554</code></a>MixDampManModeVal_OnOff</li><li><a href="#obj-av-2555"><code>AV2555</code></a>ExhAirDampManModeVal</li><li><a href="#obj-piv-2556"><code>PIV2556</code></a>ExhAirDampManModeVal_OnOff</li><li><a href="#obj-av-2557"><code>AV2557</code></a>BypassDampManModeVal</li><li><a href="#obj-piv-2558"><code>PIV2558</code></a>BypassDampManModeVal_OnOff</li><li><a href="#obj-piv-2559"><code>PIV2559</code></a>SupplyFanManModeVal_3Speed</li><li><a href="#obj-av-2560"><code>AV2560</code></a>SupplyFanManModeVal</li><li><a href="#obj-piv-2561"><code>PIV2561</code></a>SupplyFanManModeVal_OnOff</li><li><a href="#obj-piv-2562"><code>PIV2562</code></a>RetFanManModeVal_3Speed</li><li><a href="#obj-av-2563"><code>AV2563</code></a>RetFanManModeVal</li><li><a href="#obj-piv-2564"><code>PIV2564</code></a>RetFanManModeVal_OnOff</li><li><a href="#obj-av-2565"><code>AV2565</code></a>PreHeatCoilManModeVal</li><li><a href="#obj-av-2566"><code>AV2566</code></a>MainCoilManModeVal</li><li><a href="#obj-av-2567"><code>AV2567</code></a>ReHeatCoilManModeVal</li><li><a href="#obj-av-2568"><code>AV2568</code></a>CompManModeVal</li><li><a href="#obj-piv-2569"><code>PIV2569</code></a>CompManModeVal_USINT</li><li><a href="#obj-av-2570"><code>AV2570</code></a>HumManModeVal</li><li><a href="#obj-av-2571"><code>AV2571</code></a>ThermWhlManModeVal</li><li><a href="#obj-av-2578"><code>AV2578</code></a>UnitSetP.TempSetP.Summer.PreComfort</li><li><a href="#obj-av-2579"><code>AV2579</code></a>UnitSetP.TempSetP.Winter.PreComfort</li><li><a href="#obj-av-2584"><code>AV2584</code></a>UnitSetP.TempSetP.Summer.Comfort</li><li><a href="#obj-av-2585"><code>AV2585</code></a>UnitSetP.TempSetP.Winter.Comfort</li><li><a href="#obj-av-2586"><code>AV2586</code></a>TempSetP_MinVal</li><li><a href="#obj-av-2587"><code>AV2587</code></a>TempSetP_MaxVal</li><li><a href="#obj-av-2626"><code>AV2626</code></a>UnitSetP.SupplyStaticP_SetP.Economy</li><li><a href="#obj-av-2629"><code>AV2629</code></a>UnitSetP.SupplyStaticP_SetP.PreComfort</li><li><a href="#obj-av-2632"><code>AV2632</code></a>UnitSetP.SupplyStaticP_SetP.Comfort</li><li><a href="#obj-av-2633"><code>AV2633</code></a>SupplyStaticPressSetP_MinVal</li><li><a href="#obj-av-2634"><code>AV2634</code></a>SupplyStaticPressSetP_MaxVal</li><li><a href="#obj-piv-2635"><code>PIV2635</code></a>UnitSetP.SupplyAirFlwSetP.Economy</li><li><a href="#obj-piv-2637"><code>PIV2637</code></a>UnitSetP.SupplyAirFlwSetP.PreComfort</li><li><a href="#obj-piv-2639"><code>PIV2639</code></a>UnitSetP.SupplyAirFlwSetP.Comfort</li><li><a href="#obj-piv-2641"><code>PIV2641</code></a>SupplyAirFlwSetP_MinVal</li><li><a href="#obj-piv-2643"><code>PIV2643</code></a>SupplyAirFlwSetP_MaxVal</li><li><a href="#obj-av-2645"><code>AV2645</code></a>UnitSetP.AirQuality_CO2_SetP.Economy</li><li><a href="#obj-av-2647"><code>AV2647</code></a>UnitSetP.AirQuality_CO2_SetP.PreComfort</li><li><a href="#obj-av-2650"><code>AV2650</code></a>UnitSetP.AirQuality_CO2_SetP.Comfort</li><li><a href="#obj-av-2651"><code>AV2651</code></a>AirQualityCO2SetP_MinVal</li><li><a href="#obj-av-2652"><code>AV2652</code></a>AirQualityCO2SetP_MaxVal</li><li><a href="#obj-av-2653"><code>AV2653</code></a>UnitSetP.RetStaticP_SetP.Economy</li><li><a href="#obj-av-2656"><code>AV2656</code></a>UnitSetP.RetStaticP_SetP.PreComfort</li><li><a href="#obj-av-2659"><code>AV2659</code></a>UnitSetP.RetStaticP_SetP.Comfort</li><li><a href="#obj-av-2660"><code>AV2660</code></a>RetStaticPressSetP_MinVal</li><li><a href="#obj-av-2661"><code>AV2661</code></a>RetStaticPressSetP_MaxVal</li><li><a href="#obj-piv-2662"><code>PIV2662</code></a>UnitSetP.RetAirFlwSetP.Economy</li><li><a href="#obj-piv-2664"><code>PIV2664</code></a>UnitSetP.RetAirFlwSetP.PreComfort</li><li><a href="#obj-piv-2666"><code>PIV2666</code></a>UnitSetP.RetAirFlwSetP.Comfort</li><li><a href="#obj-piv-2668"><code>PIV2668</code></a>RetAirFlwSetP_MinVal</li><li><a href="#obj-piv-2670"><code>PIV2670</code></a>RetAirFlwSetP_MaxVal</li><li><a href="#obj-av-2672"><code>AV2672</code></a>UnitSetP.HumSetP.Summer.Economy</li><li><a href="#obj-av-2673"><code>AV2673</code></a>UnitSetP.HumSetP.Winter.Economy</li><li><a href="#obj-av-2677"><code>AV2677</code></a>UnitSetP.HumSetP.Summer.PreComfort</li><li><a href="#obj-av-2678"><code>AV2678</code></a>UnitSetP.HumSetP.Winter.PreComfort</li><li><a href="#obj-av-2683"><code>AV2683</code></a>UnitSetP.HumSetP.Summer.Comfort</li><li><a href="#obj-av-2684"><code>AV2684</code></a>UnitSetP.HumSetP.Winter.Comfort</li><li><a href="#obj-av-2685"><code>AV2685</code></a>HumSetP_MinVal</li><li><a href="#obj-av-2686"><code>AV2686</code></a>HumSetP_MaxVal</li><li><a href="#obj-av-2689"><code>AV2689</code></a>Regulation.SummerExtTempCompensThrsh</li><li><a href="#obj-av-2690"><code>AV2690</code></a>Regulation.SummerExtTempCompensDelta</li><li><a href="#obj-av-2691"><code>AV2691</code></a>Regulation.SummerMaxCompensOffset</li><li><a href="#obj-av-2692"><code>AV2692</code></a>Regulation.WinterExtTempCompensThrsh</li><li><a href="#obj-av-2693"><code>AV2693</code></a>Regulation.WinterExtTempCompensDelta</li><li><a href="#obj-av-2694"><code>AV2694</code></a>Regulation.WinterMaxCompensOffset</li><li><a href="#obj-iv-2695"><code>IV2695</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.PrgNr</li><li><a href="#obj-piv-2696"><code>PIV2696</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[0].Hours</li><li><a href="#obj-piv-2697"><code>PIV2697</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[0].Mins</li><li><a href="#obj-piv-2698"><code>PIV2698</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[0].Mode</li><li><a href="#obj-piv-2699"><code>PIV2699</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[1].Hours</li><li><a href="#obj-piv-2700"><code>PIV2700</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[1].Mins</li><li><a href="#obj-piv-2701"><code>PIV2701</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[1].Mode</li><li><a href="#obj-piv-2702"><code>PIV2702</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[2].Hours</li><li><a href="#obj-piv-2703"><code>PIV2703</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[2].Mins</li><li><a href="#obj-piv-2704"><code>PIV2704</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[2].Mode</li><li><a href="#obj-piv-2705"><code>PIV2705</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[3].Hours</li><li><a href="#obj-piv-2706"><code>PIV2706</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[3].Mins</li><li><a href="#obj-piv-2707"><code>PIV2707</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[3].Mode</li><li><a href="#obj-piv-2708"><code>PIV2708</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[4].Hours</li><li><a href="#obj-piv-2709"><code>PIV2709</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[4].Mins</li><li><a href="#obj-piv-2710"><code>PIV2710</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[4].Mode</li><li><a href="#obj-piv-2711"><code>PIV2711</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[5].Hours</li><li><a href="#obj-piv-2712"><code>PIV2712</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[5].Mins</li><li><a href="#obj-piv-2713"><code>PIV2713</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[5].Mode</li><li><a href="#obj-piv-2714"><code>PIV2714</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[6].Hours</li><li><a href="#obj-piv-2715"><code>PIV2715</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[6].Mins</li><li><a href="#obj-piv-2716"><code>PIV2716</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[6].Mode</li><li><a href="#obj-piv-2717"><code>PIV2717</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[7].Hours</li><li><a href="#obj-piv-2718"><code>PIV2718</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[7].Mins</li><li><a href="#obj-piv-2719"><code>PIV2719</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[7].Mode</li><li><a href="#obj-piv-2720"><code>PIV2720</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[8].Hours</li><li><a href="#obj-piv-2721"><code>PIV2721</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[8].Mins</li><li><a href="#obj-piv-2722"><code>PIV2722</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[8].Mode</li><li><a href="#obj-piv-2723"><code>PIV2723</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[9].Hours</li><li><a href="#obj-piv-2724"><code>PIV2724</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[9].Mins</li><li><a href="#obj-piv-2725"><code>PIV2725</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Prg_T_Msk.Event[9].Mode</li><li><a href="#obj-piv-2726"><code>PIV2726</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SaveData</li><li><a href="#obj-iv-2727"><code>IV2727</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.CopyTo_Prg</li><li><a href="#obj-piv-2728"><code>PIV2728</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.En_PrgCopy</li><li><a href="#obj-piv-2729"><code>PIV2729</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[0]</li><li><a href="#obj-piv-2730"><code>PIV2730</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[1]</li><li><a href="#obj-piv-2731"><code>PIV2731</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[2]</li><li><a href="#obj-piv-2732"><code>PIV2732</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[3]</li><li><a href="#obj-piv-2733"><code>PIV2733</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[4]</li><li><a href="#obj-piv-2734"><code>PIV2734</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[5]</li><li><a href="#obj-piv-2735"><code>PIV2735</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.WkDays_T_Msk[6]</li><li><a href="#obj-piv-2736"><code>PIV2736</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SaveData_DaysPrg</li><li><a href="#obj-piv-2737"><code>PIV2737</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].StartDay</li><li><a href="#obj-piv-2738"><code>PIV2738</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].StartMonth</li><li><a href="#obj-piv-2739"><code>PIV2739</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].EndDay</li><li><a href="#obj-piv-2740"><code>PIV2740</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].EndMonth</li><li><a href="#obj-piv-2741"><code>PIV2741</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[0].Mode</li><li><a href="#obj-piv-2742"><code>PIV2742</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].StartDay</li><li><a href="#obj-piv-2743"><code>PIV2743</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].StartMonth</li><li><a href="#obj-piv-2744"><code>PIV2744</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].EndDay</li><li><a href="#obj-piv-2745"><code>PIV2745</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].EndMonth</li><li><a href="#obj-piv-2746"><code>PIV2746</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[1].Mode</li><li><a href="#obj-piv-2747"><code>PIV2747</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].StartDay</li><li><a href="#obj-piv-2748"><code>PIV2748</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].StartMonth</li><li><a href="#obj-piv-2749"><code>PIV2749</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].EndDay</li><li><a href="#obj-piv-2750"><code>PIV2750</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].EndMonth</li><li><a href="#obj-piv-2751"><code>PIV2751</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.Vac_T_Msk[2].Mode</li><li><a href="#obj-piv-2752"><code>PIV2752</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SaveData_VacationsPrg</li><li><a href="#obj-piv-2753"><code>PIV2753</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[0].Day</li><li><a href="#obj-piv-2754"><code>PIV2754</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[0].Month</li><li><a href="#obj-piv-2755"><code>PIV2755</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[0].Mode</li><li><a href="#obj-piv-2756"><code>PIV2756</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[1].Day</li><li><a href="#obj-piv-2757"><code>PIV2757</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[1].Month</li><li><a href="#obj-piv-2758"><code>PIV2758</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[1].Mode</li><li><a href="#obj-piv-2759"><code>PIV2759</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[2].Day</li><li><a href="#obj-piv-2760"><code>PIV2760</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[2].Month</li><li><a href="#obj-piv-2761"><code>PIV2761</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[2].Mode</li><li><a href="#obj-piv-2762"><code>PIV2762</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[3].Day</li><li><a href="#obj-piv-2763"><code>PIV2763</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[3].Month</li><li><a href="#obj-piv-2764"><code>PIV2764</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[3].Mode</li><li><a href="#obj-piv-2765"><code>PIV2765</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[4].Day</li><li><a href="#obj-piv-2766"><code>PIV2766</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[4].Month</li><li><a href="#obj-piv-2767"><code>PIV2767</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[4].Mode</li><li><a href="#obj-piv-2768"><code>PIV2768</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[5].Day</li><li><a href="#obj-piv-2769"><code>PIV2769</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[5].Month</li><li><a href="#obj-piv-2770"><code>PIV2770</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[5].Mode</li><li><a href="#obj-piv-2771"><code>PIV2771</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[6].Day</li><li><a href="#obj-piv-2772"><code>PIV2772</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[6].Month</li><li><a href="#obj-piv-2773"><code>PIV2773</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[6].Mode</li><li><a href="#obj-piv-2774"><code>PIV2774</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[7].Day</li><li><a href="#obj-piv-2775"><code>PIV2775</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[7].Month</li><li><a href="#obj-piv-2776"><code>PIV2776</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[7].Mode</li><li><a href="#obj-piv-2777"><code>PIV2777</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[8].Day</li><li><a href="#obj-piv-2778"><code>PIV2778</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[8].Month</li><li><a href="#obj-piv-2779"><code>PIV2779</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[8].Mode</li><li><a href="#obj-piv-2780"><code>PIV2780</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[9].Day</li><li><a href="#obj-piv-2781"><code>PIV2781</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[9].Month</li><li><a href="#obj-piv-2782"><code>PIV2782</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[9].Mode</li><li><a href="#obj-piv-2783"><code>PIV2783</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[10].Day</li><li><a href="#obj-piv-2784"><code>PIV2784</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[10].Month</li><li><a href="#obj-piv-2785"><code>PIV2785</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[10].Mode</li><li><a href="#obj-piv-2786"><code>PIV2786</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[11].Day</li><li><a href="#obj-piv-2787"><code>PIV2787</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[11].Month</li><li><a href="#obj-piv-2788"><code>PIV2788</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[11].Mode</li><li><a href="#obj-piv-2789"><code>PIV2789</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[12].Day</li><li><a href="#obj-piv-2790"><code>PIV2790</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[12].Month</li><li><a href="#obj-piv-2791"><code>PIV2791</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[12].Mode</li><li><a href="#obj-piv-2792"><code>PIV2792</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[13].Day</li><li><a href="#obj-piv-2793"><code>PIV2793</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[13].Month</li><li><a href="#obj-piv-2794"><code>PIV2794</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[13].Mode</li><li><a href="#obj-piv-2795"><code>PIV2795</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[14].Day</li><li><a href="#obj-piv-2796"><code>PIV2796</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[14].Month</li><li><a href="#obj-piv-2797"><code>PIV2797</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SDays_T_Msk[14].Mode</li><li><a href="#obj-piv-2798"><code>PIV2798</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.SaveData_SpecDays</li><li><a href="#obj-piv-2799"><code>PIV2799</code></a>Scheduler_OnOffUnit.PartyMode_DT</li><li><a href="#obj-piv-2800"><code>PIV2800</code></a>FanTyp</li><li><a href="#obj-piv-2801"><code>PIV2801</code></a>HeatExchgTyp</li><li><a href="#obj-piv-2802"><code>PIV2802</code></a>HumTyp</li><li><a href="#obj-piv-2803"><code>PIV2803</code></a>IEC_Typ</li><li><a href="#obj-piv-2804"><code>PIV2804</code></a>PreHeatCoil_Typ</li><li><a href="#obj-piv-2805"><code>PIV2805</code></a>MainCoil_Typ</li><li><a href="#obj-piv-2806"><code>PIV2806</code></a>ReHeatCoil_Typ</li><li><a href="#obj-piv-2807"><code>PIV2807</code></a>FreshAirDampTyp</li><li><a href="#obj-piv-2808"><code>PIV2808</code></a>ExhAirDampTyp</li><li><a href="#obj-piv-2809"><code>PIV2809</code></a>MixingAirDampTyp</li><li><a href="#obj-piv-2810"><code>PIV2810</code></a>SupplyAirDampTyp</li><li><a href="#obj-piv-2811"><code>PIV2811</code></a>RetAirDampTyp</li><li><a href="#obj-piv-2812"><code>PIV2812</code></a>BypassDampTyp</li><li><a href="#obj-piv-2813"><code>PIV2813</code></a>Filters_Cfg</li><li><a href="#obj-piv-2814"><code>PIV2814</code></a>HEPA_Filt_Cfg</li><li><a href="#obj-piv-2815"><code>PIV2815</code></a>RegTyp</li><li><a href="#obj-av-2816"><code>AV2816</code></a>Regulation.SetP_Offs_Kp</li><li><a href="#obj-piv-2817"><code>PIV2817</code></a>Regulation.SetP_Offs_Ti</li><li><a href="#obj-piv-2818"><code>PIV2818</code></a>UnitHumDehumMode_Cfg</li><li><a href="#obj-piv-2819"><code>PIV2819</code></a>UnitCoolHeatMode_Cfg</li><li><a href="#obj-av-2820"><code>AV2820</code></a>Regulation.SummerExtTempThrsh</li><li><a href="#obj-av-2821"><code>AV2821</code></a>Regulation.WinterExtTempThrsh</li><li><a href="#obj-av-2822"><code>AV2822</code></a>Coil_SummerThrsh</li><li><a href="#obj-av-2823"><code>AV2823</code></a>Coil_WinterThrsh</li><li><a href="#obj-piv-2824"><code>PIV2824</code></a>Coil_WaterT_OutOfRange_DT</li><li><a href="#obj-piv-2825"><code>PIV2825</code></a>Coil_WaterT_Cfg</li><li><a href="#obj-piv-2826"><code>PIV2826</code></a>HumDehum_CtrlPrb</li><li><a href="#obj-piv-2827"><code>PIV2827</code></a>HumDehum_CtrlTyp</li><li><a href="#obj-piv-2828"><code>PIV2828</code></a>Dehum_RegTyp</li><li><a href="#obj-av-2829"><code>AV2829</code></a>HumDehum_RegBand</li><li><a href="#obj-piv-2830"><code>PIV2830</code></a>HumDehum_RegChgDT</li><li><a href="#obj-av-2831"><code>AV2831</code></a>Regulation.FC_DeltaT_Act</li><li><a href="#obj-av-2832"><code>AV2832</code></a>Regulation.FH_DeltaT_Act</li><li><a href="#obj-av-2833"><code>AV2833</code></a>FC_PID_Params.Kp</li><li><a href="#obj-piv-2834"><code>PIV2834</code></a>FC_PID_Params.Ti</li><li><a href="#obj-av-2835"><code>AV2835</code></a>FH_PID_Params.Kp</li><li><a href="#obj-piv-2836"><code>PIV2836</code></a>FH_PID_Params.Ti</li><li><a href="#obj-av-2837"><code>AV2837</code></a>StateMachine.LowWarmUpThrshExtTemp</li><li><a href="#obj-piv-2838"><code>PIV2838</code></a>StateMachine.StartUpFanActDT</li><li><a href="#obj-piv-2839"><code>PIV2839</code></a>StateMachine.WarmUpDT</li><li><a href="#obj-piv-2840"><code>PIV2840</code></a>StateMachine.WarmUpFanActDT</li><li><a href="#obj-piv-2841"><code>PIV2841</code></a>SupplyFanWarmUpReq_3Speed</li><li><a href="#obj-av-2842"><code>AV2842</code></a>SupplyFanWarmUpReq</li><li><a href="#obj-piv-2843"><code>PIV2843</code></a>SupplyFanWarmUpReq_OnOff</li><li><a href="#obj-piv-2844"><code>PIV2844</code></a>RetFanWarmUpReq_3Speed</li><li><a href="#obj-av-2845"><code>AV2845</code></a>RetFanWarmUpReq</li><li><a href="#obj-piv-2846"><code>PIV2846</code></a>RetFanWarmUpReq_OnOff</li><li><a href="#obj-av-2847"><code>AV2847</code></a>PreHeatCoilWarmUpReq</li><li><a href="#obj-av-2848"><code>AV2848</code></a>MainCoilWarmUpReq</li><li><a href="#obj-av-2849"><code>AV2849</code></a>ReHeatCoilWarmUpReq</li><li><a href="#obj-av-2850"><code>AV2850</code></a>ByPassDampWarmUpReq</li><li><a href="#obj-av-2851"><code>AV2851</code></a>ThermWhlWarmUpReq</li><li><a href="#obj-piv-2852"><code>PIV2852</code></a>BypassDampWarmUpReq_OnOff</li><li><a href="#obj-piv-2853"><code>PIV2853</code></a>SupplyFanSwitchOnReq_3Speed</li><li><a href="#obj-av-2854"><code>AV2854</code></a>SupplyFanSwitchOnReq</li><li><a href="#obj-piv-2855"><code>PIV2855</code></a>SupplyFanSwitchOnReq_OnOff</li><li><a href="#obj-piv-2856"><code>PIV2856</code></a>AFreezeTyp</li><li><a href="#obj-av-2857"><code>AV2857</code></a>Antifreeze.AfreezeTempThrsh</li><li><a href="#obj-av-2858"><code>AV2858</code></a>Antifreeze.AFreezeEndingDelta</li><li><a href="#obj-piv-2859"><code>PIV2859</code></a>Antifreeze.AFreezeWarnDT</li><li><a href="#obj-piv-2860"><code>PIV2860</code></a>Antifreeze.Al_AFreezeDT</li><li><a href="#obj-av-2861"><code>AV2861</code></a>Antifreeze.PrevAFreezeTempThrsh</li><li><a href="#obj-av-2862"><code>AV2862</code></a>LowSupplyTempThrsh</li><li><a href="#obj-piv-2863"><code>PIV2863</code></a>LowTempAlrmDT_StartUp</li><li><a href="#obj-piv-2864"><code>PIV2864</code></a>LowTempAlrmDT_Run</li><li><a href="#obj-av-2865"><code>AV2865</code></a>HighSupplyTempThrsh</li><li><a href="#obj-piv-2866"><code>PIV2866</code></a>HighTempAlrmDT_StartUp</li><li><a href="#obj-piv-2867"><code>PIV2867</code></a>HighTempAlrmDT_Run</li><li><a href="#obj-av-2868"><code>AV2868</code></a>LowHighSupplyT_Kp</li><li><a href="#obj-piv-2869"><code>PIV2869</code></a>LowHighSupplyT_Ti</li><li><a href="#obj-av-2870"><code>AV2870</code></a>RegPrbErrFreshAirDampReq</li><li><a href="#obj-piv-2871"><code>PIV2871</code></a>RegPrbErrFreshAirDampReq_OnOff</li><li><a href="#obj-av-2872"><code>AV2872</code></a>RegPrbErrByPassDampReq</li><li><a href="#obj-av-2873"><code>AV2873</code></a>RegPrbErrThermWhlReq</li><li><a href="#obj-piv-2874"><code>PIV2874</code></a>RegPrbErrByPassDampReq_OnOff</li><li><a href="#obj-av-2875"><code>AV2875</code></a>RegPrbErrMixDampReq</li><li><a href="#obj-piv-2876"><code>PIV2876</code></a>RegPrbErrMixDampReq_OnOff</li><li><a href="#obj-av-2877"><code>AV2877</code></a>RegPrbErrExhDampReq</li><li><a href="#obj-piv-2878"><code>PIV2878</code></a>RegPrbErrExhDampReq_OnOff</li><li><a href="#obj-av-2879"><code>AV2879</code></a>RegPrbErrSupplyAirDampReq</li><li><a href="#obj-piv-2880"><code>PIV2880</code></a>RegPrbErrSupplyAirDampReq_OnOff</li><li><a href="#obj-av-2881"><code>AV2881</code></a>RegPrbErrRetAirDampReq</li><li><a href="#obj-piv-2882"><code>PIV2882</code></a>RegPrbErrRetAirDampReq_OnOff</li><li><a href="#obj-av-2883"><code>AV2883</code></a>RegPrbErrMainCoilReq</li><li><a href="#obj-av-2884"><code>AV2884</code></a>RegPrbErrPreHeatCoilReq</li><li><a href="#obj-av-2885"><code>AV2885</code></a>RegPrbErrReHeatCoilReq</li><li><a href="#obj-piv-2886"><code>PIV2886</code></a>RegPrbErrSupplyFanReq_3Speed</li><li><a href="#obj-av-2887"><code>AV2887</code></a>RegPrbErrSupplyFanReq</li><li><a href="#obj-piv-2888"><code>PIV2888</code></a>RegPrbErrSupplyFanReq_OnOff</li><li><a href="#obj-piv-2889"><code>PIV2889</code></a>RegPrbErrRetFanReq_3Speed</li><li><a href="#obj-av-2890"><code>AV2890</code></a>RegPrbErrRetFanReq</li><li><a href="#obj-piv-2891"><code>PIV2891</code></a>RegPrbErrRetFanReq_OnOff</li><li><a href="#obj-av-2892"><code>AV2892</code></a>RegPrbErrCompReq</li><li><a href="#obj-piv-2893"><code>PIV2893</code></a>RegPrbErrCompReq_OnOff</li><li><a href="#obj-av-2894"><code>AV2894</code></a>RegPrbErrHumReq</li><li><a href="#obj-av-2895"><code>AV2895</code></a>RegPrbErr_IECReq</li><li><a href="#obj-piv-2897"><code>PIV2897</code></a>AuxRegTyp</li><li><a href="#obj-piv-2898"><code>PIV2898</code></a>BMS_Offline_MngTyp</li><li><a href="#obj-piv-2899"><code>PIV2899</code></a>BMS_Offline_Alrm_Timeout</li><li><a href="#obj-piv-2900"><code>PIV2900</code></a>MaskMng.ValA_Selection_PGDX</li><li><a href="#obj-piv-2901"><code>PIV2901</code></a>MaskMng.ValB_Selection_PGDX</li><li><a href="#obj-piv-2902"><code>PIV2902</code></a>GeneralMng.SetWipeMem</li><li><a href="#obj-piv-2903"><code>PIV2903</code></a>WrkHrs_Unit.WrkHrs_Thrsh</li><li><a href="#obj-piv-2904"><code>PIV2904</code></a>WrkHrs_Unit.WrkHrs_Res</li><li><a href="#obj-piv-2905"><code>PIV2905</code></a>WrkHrs_SupplyFan.WrkHrs_Thrsh</li><li><a href="#obj-piv-2906"><code>PIV2906</code></a>WrkHrs_SupplyFan.WrkHrs_Res</li><li><a href="#obj-piv-2907"><code>PIV2907</code></a>WrkHrs_ReturnFan.WrkHrs_Thrsh</li><li><a href="#obj-piv-2908"><code>PIV2908</code></a>WrkHrs_ReturnFan.WrkHrs_Res</li><li><a href="#obj-piv-2909"><code>PIV2909</code></a>WrkHrs_DirtyFilt.WrkHrs_Thrsh</li><li><a href="#obj-piv-2910"><code>PIV2910</code></a>WrkHrs_DirtyFilt.WrkHrs_Res</li><li><a href="#obj-piv-2911"><code>PIV2911</code></a>WrkHrs_ThrmlWheel.WrkHrs_Thrsh</li><li><a href="#obj-piv-2912"><code>PIV2912</code></a>WrkHrs_ThrmlWheel.WrkHrs_Res</li><li><a href="#obj-piv-2913"><code>PIV2913</code></a>WrkHrs_Comp.WrkHrs_Thrsh</li><li><a href="#obj-piv-2914"><code>PIV2914</code></a>WrkHrs_Comp.WrkHrs_Res</li><li><a href="#obj-piv-2915"><code>PIV2915</code></a>WrkHrs_IEC.WrkHrs_Thrsh</li><li><a href="#obj-piv-2916"><code>PIV2916</code></a>WrkHrs_IEC.WrkHrs_Res</li><li><a href="#obj-piv-2917"><code>PIV2917</code></a>WrkHrs_Humidifier.WrkHrs_Thrsh</li><li><a href="#obj-piv-2918"><code>PIV2918</code></a>WrkHrs_Humidifier.WrkHrs_Res</li><li><a href="#obj-piv-2919"><code>PIV2919</code></a>WrkHrs_AuxDout.WrkHrs_Thrsh</li><li><a href="#obj-piv-2920"><code>PIV2920</code></a>WrkHrs_AuxDout.WrkHrs_Res</li><li><a href="#obj-piv-2921"><code>PIV2921</code></a>WrkHrs_AuxAout.WrkHrs_Thrsh</li><li><a href="#obj-piv-2922"><code>PIV2922</code></a>WrkHrs_AuxAout.WrkHrs_Res</li><li><a href="#obj-piv-2923"><code>PIV2923</code></a>WrkHrs_MainCoilPmp1.WrkHrs_Thrsh</li><li><a href="#obj-piv-2924"><code>PIV2924</code></a>WrkHrs_MainCoilPmp1.WrkHrs_Res</li><li><a href="#obj-piv-2925"><code>PIV2925</code></a>WrkHrs_MainCoilPmp2.WrkHrs_Thrsh</li><li><a href="#obj-piv-2926"><code>PIV2926</code></a>WrkHrs_MainCoilPmp2.WrkHrs_Res</li><li><a href="#obj-piv-2927"><code>PIV2927</code></a>WrkHrs_MainCoilAout.WrkHrs_Thrsh</li><li><a href="#obj-piv-2928"><code>PIV2928</code></a>WrkHrs_MainCoilAout.WrkHrs_Res</li><li><a href="#obj-piv-2929"><code>PIV2929</code></a>WrkHrs_MainCoilStep1.WrkHrs_Thrsh</li><li><a href="#obj-piv-2930"><code>PIV2930</code></a>WrkHrs_MainCoilStep1.WrkHrs_Res</li><li><a href="#obj-piv-2931"><code>PIV2931</code></a>WrkHrs_MainCoilStep2.WrkHrs_Thrsh</li><li><a href="#obj-piv-2932"><code>PIV2932</code></a>WrkHrs_MainCoilStep2.WrkHrs_Res</li><li><a href="#obj-piv-2933"><code>PIV2933</code></a>WrkHrs_MainCoilStep3.WrkHrs_Thrsh</li><li><a href="#obj-piv-2934"><code>PIV2934</code></a>WrkHrs_MainCoilStep3.WrkHrs_Res</li><li><a href="#obj-piv-2935"><code>PIV2935</code></a>WrkHrs_MainCoilStep4.WrkHrs_Thrsh</li><li><a href="#obj-piv-2936"><code>PIV2936</code></a>WrkHrs_MainCoilStep4.WrkHrs_Res</li><li><a href="#obj-piv-2937"><code>PIV2937</code></a>WrkHrs_PreHeatCoilPmp1.WrkHrs_Thrsh</li><li><a href="#obj-piv-2938"><code>PIV2938</code></a>WrkHrs_PreHeatCoilPmp1.WrkHrs_Res</li><li><a href="#obj-piv-2939"><code>PIV2939</code></a>WrkHrs_PreHeatCoilPmp2.WrkHrs_Thrsh</li><li><a href="#obj-piv-2940"><code>PIV2940</code></a>WrkHrs_PreHeatCoilPmp2.WrkHrs_Res</li><li><a href="#obj-piv-2941"><code>PIV2941</code></a>WrkHrs_PreHeatCoilAout.WrkHrs_Thrsh</li><li><a href="#obj-piv-2942"><code>PIV2942</code></a>WrkHrs_PreHeatCoilAout.WrkHrs_Res</li><li><a href="#obj-piv-2943"><code>PIV2943</code></a>WrkHrs_PreHeatCoilStep1.WrkHrs_Thrsh</li><li><a href="#obj-piv-2944"><code>PIV2944</code></a>WrkHrs_PreHeatCoilStep1.WrkHrs_Res</li><li><a href="#obj-piv-2945"><code>PIV2945</code></a>WrkHrs_PreHeatCoilStep2.WrkHrs_Thrsh</li><li><a href="#obj-piv-2946"><code>PIV2946</code></a>WrkHrs_PreHeatCoilStep2.WrkHrs_Res</li><li><a href="#obj-piv-2947"><code>PIV2947</code></a>WrkHrs_PreHeatCoilStep3.WrkHrs_Thrsh</li><li><a href="#obj-piv-2948"><code>PIV2948</code></a>WrkHrs_PreHeatCoilStep3.WrkHrs_Res</li><li><a href="#obj-piv-2949"><code>PIV2949</code></a>WrkHrs_PreHeatCoilStep4.WrkHrs_Thrsh</li><li><a href="#obj-piv-2950"><code>PIV2950</code></a>WrkHrs_PreHeatCoilStep4.WrkHrs_Res</li><li><a href="#obj-piv-2951"><code>PIV2951</code></a>WrkHrs_ReHeatCoilPmp1.WrkHrs_Thrsh</li><li><a href="#obj-piv-2952"><code>PIV2952</code></a>WrkHrs_ReHeatCoilPmp1.WrkHrs_Res</li><li><a href="#obj-piv-2953"><code>PIV2953</code></a>WrkHrs_ReHeatCoilPmp2.WrkHrs_Thrsh</li><li><a href="#obj-piv-2954"><code>PIV2954</code></a>WrkHrs_ReHeatCoilPmp2.WrkHrs_Res</li><li><a href="#obj-piv-2955"><code>PIV2955</code></a>WrkHrs_ReHeatCoilAout.WrkHrs_Thrsh</li><li><a href="#obj-piv-2956"><code>PIV2956</code></a>WrkHrs_ReHeatCoilAout.WrkHrs_Res</li><li><a href="#obj-piv-2957"><code>PIV2957</code></a>WrkHrs_ReHeatCoilStep1.WrkHrs_Thrsh</li><li><a href="#obj-piv-2958"><code>PIV2958</code></a>WrkHrs_ReHeatCoilStep1.WrkHrs_Res</li><li><a href="#obj-piv-2959"><code>PIV2959</code></a>WrkHrs_ReHeatCoilStep2.WrkHrs_Thrsh</li><li><a href="#obj-piv-2960"><code>PIV2960</code></a>WrkHrs_ReHeatCoilStep2.WrkHrs_Res</li><li><a href="#obj-piv-2961"><code>PIV2961</code></a>WrkHrs_ReHeatCoilStep3.WrkHrs_Thrsh</li><li><a href="#obj-piv-2962"><code>PIV2962</code></a>WrkHrs_ReHeatCoilStep3.WrkHrs_Res</li><li><a href="#obj-piv-2963"><code>PIV2963</code></a>WrkHrs_ReHeatCoilStep4.WrkHrs_Thrsh</li><li><a href="#obj-piv-2964"><code>PIV2964</code></a>WrkHrs_ReHeatCoilStep4.WrkHrs_Res</li><li><a href="#obj-piv-2965"><code>PIV2965</code></a>WorkingHrs.WrkHrs_ResTotCnt</li><li><a href="#obj-av-2966"><code>AV2966</code></a>Regulation.BypassDampHeatRecovDelta_Cool</li><li><a href="#obj-av-2967"><code>AV2967</code></a>Regulation.BypassDampHeatRecovDelta_Heat</li><li><a href="#obj-av-2968"><code>AV2968</code></a>HeatExchg_PID_Params.Kp</li><li><a href="#obj-piv-2969"><code>PIV2969</code></a>HeatExchg_PID_Params.Ti</li><li><a href="#obj-av-2970"><code>AV2970</code></a>Defrost.BypassDamp_MinOpThrsh</li><li><a href="#obj-av-2971"><code>AV2971</code></a>Defrost.BypassDamp_MaxOpThrsh</li><li><a href="#obj-piv-2972"><code>PIV2972</code></a>Defrost.MinT_BetweenDfr_HeatExchg</li><li><a href="#obj-piv-2973"><code>PIV2973</code></a>Defrost.MaxDfrDuration_HeatExchg</li><li><a href="#obj-av-2974"><code>AV2974</code></a>Defrost.ExhTempThrsh</li><li><a href="#obj-av-2975"><code>AV2975</code></a>HeatExchanger.DeltaHeatExchgEfficiency</li><li><a href="#obj-av-2976"><code>AV2976</code></a>Fans.AirP_PrbErr_RetFanReq</li><li><a href="#obj-av-2977"><code>AV2977</code></a>Fans_regulation.RetFanOffsetReq</li><li><a href="#obj-piv-2978"><code>PIV2978</code></a>RetFanRampUpT</li><li><a href="#obj-piv-2979"><code>PIV2979</code></a>RetFanRampDwnT</li><li><a href="#obj-iv-2980"><code>IV2980</code></a>RetFan_EmergencySet_rpm</li><li><a href="#obj-piv-2981"><code>PIV2981</code></a>RetFan_EmergLagT</li><li><a href="#obj-piv-2985"><code>PIV2985</code></a>RetFan_SerDevCfg_Timeout</li><li><a href="#obj-piv-2986"><code>PIV2986</code></a>RetFan_SerDevCfg_CmdDT</li><li><a href="#obj-piv-2989"><code>PIV2989</code></a>ZiehlAbegg_ReturnFan.SerialInterface_ZA_1.SerDevCfg.DevAddr</li><li><a href="#obj-piv-2992"><code>PIV2992</code></a>FanRegTyp</li><li><a href="#obj-av-2993"><code>AV2993</code></a>FansAirQuality_PID_Params.Kp</li><li><a href="#obj-piv-2994"><code>PIV2994</code></a>FansAirQuality_PID_Params.Ti</li><li><a href="#obj-piv-2995"><code>PIV2995</code></a>AirFlwSwTyp</li><li><a href="#obj-piv-2996"><code>PIV2996</code></a>AirFlw_ChkTyp</li><li><a href="#obj-piv-2997"><code>PIV2997</code></a>StateMachine.RetryNoAirFlwAlrm</li><li><a href="#obj-piv-2998"><code>PIV2998</code></a>AirFlwSwDT</li><li><a href="#obj-piv-2999"><code>PIV2999</code></a>Fans.AirFlwSwRunAlrmDT</li><li><a href="#obj-av-3000"><code>AV3000</code></a>AirFlw_ChkPThrsh</li><li><a href="#obj-piv-3001"><code>PIV3001</code></a>StateMachine.FanPostVentilationT</li><li><a href="#obj-piv-3002"><code>PIV3002</code></a>NightMinVent_StartHour</li><li><a href="#obj-piv-3003"><code>PIV3003</code></a>NightMinVent_StartMin</li><li><a href="#obj-piv-3004"><code>PIV3004</code></a>NightMinVent_EndHour</li><li><a href="#obj-piv-3005"><code>PIV3005</code></a>NightMinVent_EndMin</li><li><a href="#obj-av-3006"><code>AV3006</code></a>Fans_regulation.NightMinVent_MaxReq</li><li><a href="#obj-av-3007"><code>AV3007</code></a>Fans_regulation.AirFlw_K_Factor</li><li><a href="#obj-av-3008"><code>AV3008</code></a>Fans_regulation.FanFixSpeed_Req</li><li><a href="#obj-piv-3009"><code>PIV3009</code></a>Fans_regulation.FansThreeSpeedFixSpeedReq</li><li><a href="#obj-av-3010"><code>AV3010</code></a>FansThreeSpeed1</li><li><a href="#obj-av-3011"><code>AV3011</code></a>FansThreeSpeed2</li><li><a href="#obj-av-3012"><code>AV3012</code></a>FansThreeSpeed3</li><li><a href="#obj-av-3013"><code>AV3013</code></a>Fans_regulation.AirQualityFanMinReq</li><li><a href="#obj-av-3014"><code>AV3014</code></a>FanTempReg_PID_Params.Kp</li><li><a href="#obj-piv-3015"><code>PIV3015</code></a>FanTempReg_PID_Params.Ti</li><li><a href="#obj-av-3016"><code>AV3016</code></a>Fans_regulation.SupplyFan_PID_Params.Kp</li><li><a href="#obj-piv-3017"><code>PIV3017</code></a>Fans_regulation.SupplyFan_PID_Params.Ti</li><li><a href="#obj-av-3018"><code>AV3018</code></a>Fans_regulation.SupplyFan_PID_Params.DeadBand</li><li><a href="#obj-av-3019"><code>AV3019</code></a>Fans_regulation.SupplyAirFlwDeadband</li><li><a href="#obj-piv-3020"><code>PIV3020</code></a>CompMinOnT</li><li><a href="#obj-piv-3021"><code>PIV3021</code></a>CompMinOffT</li><li><a href="#obj-piv-3022"><code>PIV3022</code></a>CompMinOnOnSameT</li><li><a href="#obj-piv-3023"><code>PIV3023</code></a>AlarmsMng.LowSuctP_Sw_AlrmStartUpDT</li><li><a href="#obj-piv-3024"><code>PIV3024</code></a>AlarmsMng.LowSuctP_Sw_AlrmRunDT</li><li><a href="#obj-piv-3025"><code>PIV3025</code></a>LowSuctP_Alrm_CntMax</li><li><a href="#obj-piv-3026"><code>PIV3026</code></a>LowSuctP_Alrm_TimeValue</li><li><a href="#obj-av-3027"><code>AV3027</code></a>Defrost.DfrStartThrsh</li><li><a href="#obj-av-3028"><code>AV3028</code></a>Defrost.DfrEndThrsh</li><li><a href="#obj-av-3029"><code>AV3029</code></a>Defrost.DfrDeltaBypassDamp</li><li><a href="#obj-piv-3030"><code>PIV3030</code></a>Defrost.DfrStartDT</li><li><a href="#obj-piv-3031"><code>PIV3031</code></a>Defrost.DfrT_StopComp</li><li><a href="#obj-piv-3032"><code>PIV3032</code></a>DfrMinT</li><li><a href="#obj-piv-3033"><code>PIV3033</code></a>DfrMaxT</li><li><a href="#obj-piv-3034"><code>PIV3034</code></a>DfrIntervalT</li><li><a href="#obj-piv-3035"><code>PIV3035</code></a>DfrDripT</li><li><a href="#obj-piv-3036"><code>PIV3036</code></a>DfrPostDripT</li><li><a href="#obj-av-3037"><code>AV3037</code></a>RevVlvSpeedRps</li><li><a href="#obj-av-3038"><code>AV3038</code></a>RevVlvDeltaP</li><li><a href="#obj-piv-3039"><code>PIV3039</code></a>Defrost.DfrBeforeChgOverDT</li><li><a href="#obj-piv-3040"><code>PIV3040</code></a>Defrost.DfrAfterChgOverDT</li><li><a href="#obj-piv-3041"><code>PIV3041</code></a>FansDfrReq_3Speed</li><li><a href="#obj-av-3042"><code>AV3042</code></a>FansDfrReq</li><li><a href="#obj-piv-3043"><code>PIV3043</code></a>FansDfrReq_OnOff</li><li><a href="#obj-piv-3044"><code>PIV3044</code></a>FansDfrDrippingReq_3Speed</li><li><a href="#obj-av-3045"><code>AV3045</code></a>FansDfrDrippingReq</li><li><a href="#obj-piv-3046"><code>PIV3046</code></a>FansDfrDrippingReq_OnOff</li><li><a href="#obj-piv-3047"><code>PIV3047</code></a>FansDfrPostDrippingReq_3Speed</li><li><a href="#obj-av-3048"><code>AV3048</code></a>FansDfrPostDrippingReq</li><li><a href="#obj-piv-3049"><code>PIV3049</code></a>FansDfrPostDrippingReq_OnOff</li><li><a href="#obj-av-3050"><code>AV3050</code></a>HumDehumReg.Hum_PID.Kp</li><li><a href="#obj-piv-3051"><code>PIV3051</code></a>HumDehumReg.Hum_PID.Ti</li><li><a href="#obj-piv-3052"><code>PIV3052</code></a>HumDehumReg.Hum_PID.Td</li><li><a href="#obj-av-3053"><code>AV3053</code></a>Hum_MaxLim_Thrsh</li><li><a href="#obj-av-3054"><code>AV3054</code></a>Hum_MaxLim_Kp</li><li><a href="#obj-piv-3055"><code>PIV3055</code></a>Hum_MaxLim_Ti</li><li><a href="#obj-av-3056"><code>AV3056</code></a>Hum_MinTemp_Kp</li><li><a href="#obj-piv-3057"><code>PIV3057</code></a>Hum_MinTemp_Ti</li><li><a href="#obj-iv-3058"><code>IV3058</code></a>Humisonic.DevSettings_HUMS.WashingTimeSet.DTBetweenWash</li><li><a href="#obj-iv-3059"><code>IV3059</code></a>Humisonic.DevSettings_HUMS.WashingTimeSet.DTInactivWash</li><li><a href="#obj-iv-3060"><code>IV3060</code></a>Humisonic.DevSettings_HUMS.WashingTimeSet.WashTime</li><li><a href="#obj-piv-3061"><code>PIV3061</code></a>AlarmsMng.DirtyFiltAlrmDT</li><li><a href="#obj-av-3062"><code>AV3062</code></a>HEPA_Filter_AlrmThrsh</li><li><a href="#obj-av-3063"><code>AV3063</code></a>Fans.AirP_PrbErr_SupplyFanReq</li><li><a href="#obj-av-3064"><code>AV3064</code></a>AFreezeFansMinSpeed</li><li><a href="#obj-piv-3065"><code>PIV3065</code></a>SupplyFanRampUpT</li><li><a href="#obj-piv-3066"><code>PIV3066</code></a>SupplyFanRampDwnT</li><li><a href="#obj-iv-3067"><code>IV3067</code></a>SupplyFan_EmergencySet_rpm</li><li><a href="#obj-piv-3068"><code>PIV3068</code></a>SupplyFan_EmergLagT</li><li><a href="#obj-piv-3069"><code>PIV3069</code></a>Ebmpapst_SupplyFan.SerInterfaceSet_EBM_1.CfgProtocol.DevAddr</li><li><a href="#obj-piv-3072"><code>PIV3072</code></a>SupplyFan_SerDevCfg_Timeout</li><li><a href="#obj-piv-3073"><code>PIV3073</code></a>SupplyFan_SerDevCfg_CmdDT</li><li><a href="#obj-piv-3076"><code>PIV3076</code></a>ZiehlAbegg_SupplyFan.SerialInterface_ZA_1.SerDevCfg.DevAddr</li><li><a href="#obj-piv-3079"><code>PIV3079</code></a>AuxReg1_Cfg.InputSel</li><li><a href="#obj-piv-3080"><code>PIV3080</code></a>AuxReg1_Cfg.OutputSel</li><li><a href="#obj-av-3081"><code>AV3081</code></a>AuxReg1_Cfg.Modul_ErrorValue</li><li><a href="#obj-piv-3082"><code>PIV3082</code></a>AuxReg1_Cfg.EnableSel</li><li><a href="#obj-piv-3083"><code>PIV3083</code></a>AuxReg1_Cfg.SetPSel</li><li><a href="#obj-av-3084"><code>AV3084</code></a>AuxReg1_Cfg.Modul_LowLim</li><li><a href="#obj-av-3085"><code>AV3085</code></a>AuxReg1_Cfg.DOut_Diff</li><li><a href="#obj-av-3086"><code>AV3086</code></a>AuxReg1_Cfg.Modul_HighLim</li><li><a href="#obj-av-3087"><code>AV3087</code></a>AuxReg1_Cfg.Modul_Kp</li><li><a href="#obj-piv-3088"><code>PIV3088</code></a>AuxReg1_Cfg.Modul_Ti</li><li><a href="#obj-piv-3089"><code>PIV3089</code></a>AuxReg1_Cfg.Modul_Td</li><li><a href="#obj-av-3090"><code>AV3090</code></a>AuxReg1_Cfg.Modul_DeadBand</li><li><a href="#obj-av-3091"><code>AV3091</code></a>AuxReg1_Cfg.Modul_ManModeVal</li><li><a href="#obj-piv-3092"><code>PIV3092</code></a>AuxReg2_Cfg.InputSel</li><li><a href="#obj-piv-3093"><code>PIV3093</code></a>AuxReg2_Cfg.OutputSel</li><li><a href="#obj-av-3094"><code>AV3094</code></a>AuxReg2_Cfg.Modul_ErrorValue</li><li><a href="#obj-piv-3095"><code>PIV3095</code></a>AuxReg2_Cfg.EnableSel</li><li><a href="#obj-piv-3096"><code>PIV3096</code></a>AuxReg2_Cfg.SetPSel</li><li><a href="#obj-av-3097"><code>AV3097</code></a>AuxReg2_Cfg.SetP</li><li><a href="#obj-av-3098"><code>AV3098</code></a>AuxReg2_Cfg.Modul_LowLim</li><li><a href="#obj-av-3099"><code>AV3099</code></a>AuxReg2_Cfg.DOut_Diff</li><li><a href="#obj-av-3100"><code>AV3100</code></a>AuxReg2_Cfg.Modul_HighLim</li><li><a href="#obj-av-3101"><code>AV3101</code></a>AuxReg2_Cfg.Modul_Kp</li><li><a href="#obj-piv-3102"><code>PIV3102</code></a>AuxReg2_Cfg.Modul_Ti</li><li><a href="#obj-piv-3103"><code>PIV3103</code></a>AuxReg2_Cfg.Modul_Td</li><li><a href="#obj-av-3104"><code>AV3104</code></a>AuxReg2_Cfg.Modul_DeadBand</li><li><a href="#obj-av-3105"><code>AV3105</code></a>AuxReg2_Cfg.Modul_ManModeVal</li><li><a href="#obj-piv-3106"><code>PIV3106</code></a>AuxReg3_Cfg.InputSel</li><li><a href="#obj-piv-3107"><code>PIV3107</code></a>AuxReg3_Cfg.OutputSel</li><li><a href="#obj-av-3108"><code>AV3108</code></a>AuxReg3_Cfg.Modul_ErrorValue</li><li><a href="#obj-piv-3109"><code>PIV3109</code></a>AuxReg3_Cfg.EnableSel</li><li><a href="#obj-piv-3110"><code>PIV3110</code></a>AuxReg3_Cfg.SetPSel</li><li><a href="#obj-av-3111"><code>AV3111</code></a>AuxReg3_Cfg.SetP</li><li><a href="#obj-av-3112"><code>AV3112</code></a>AuxReg3_Cfg.Modul_LowLim</li><li><a href="#obj-av-3113"><code>AV3113</code></a>AuxReg3_Cfg.DOut_Diff</li><li><a href="#obj-av-3114"><code>AV3114</code></a>AuxReg3_Cfg.Modul_HighLim</li><li><a href="#obj-av-3115"><code>AV3115</code></a>AuxReg3_Cfg.Modul_Kp</li><li><a href="#obj-piv-3116"><code>PIV3116</code></a>AuxReg3_Cfg.Modul_Ti</li><li><a href="#obj-piv-3117"><code>PIV3117</code></a>AuxReg3_Cfg.Modul_Td</li><li><a href="#obj-av-3118"><code>AV3118</code></a>AuxReg3_Cfg.Modul_DeadBand</li><li><a href="#obj-av-3119"><code>AV3119</code></a>AuxReg3_Cfg.Modul_ManModeVal</li><li><a href="#obj-piv-3120"><code>PIV3120</code></a>AuxReg4_Cfg.InputSel</li><li><a href="#obj-piv-3121"><code>PIV3121</code></a>AuxReg4_Cfg.OutputSel</li><li><a href="#obj-av-3122"><code>AV3122</code></a>AuxReg4_Cfg.Modul_ErrorValue</li><li><a href="#obj-piv-3123"><code>PIV3123</code></a>AuxReg4_Cfg.EnableSel</li><li><a href="#obj-piv-3124"><code>PIV3124</code></a>AuxReg4_Cfg.SetPSel</li><li><a href="#obj-av-3125"><code>AV3125</code></a>AuxReg4_Cfg.SetP</li><li><a href="#obj-av-3126"><code>AV3126</code></a>AuxReg4_Cfg.Modul_LowLim</li><li><a href="#obj-av-3127"><code>AV3127</code></a>AuxReg4_Cfg.DOut_Diff</li><li><a href="#obj-av-3128"><code>AV3128</code></a>AuxReg4_Cfg.Modul_HighLim</li><li><a href="#obj-av-3129"><code>AV3129</code></a>AuxReg4_Cfg.Modul_Kp</li><li><a href="#obj-piv-3130"><code>PIV3130</code></a>AuxReg4_Cfg.Modul_Ti</li><li><a href="#obj-piv-3131"><code>PIV3131</code></a>AuxReg4_Cfg.Modul_Td</li><li><a href="#obj-av-3132"><code>AV3132</code></a>AuxReg4_Cfg.Modul_DeadBand</li><li><a href="#obj-av-3133"><code>AV3133</code></a>AuxReg4_Cfg.Modul_ManModeVal</li><li><a href="#obj-piv-3134"><code>PIV3134</code></a>DampOpT</li><li><a href="#obj-av-3135"><code>AV3135</code></a>DampAirQuality_PID_Params.Kp</li><li><a href="#obj-piv-3136"><code>PIV3136</code></a>DampAirQuality_PID_Params.Ti</li><li><a href="#obj-av-3137"><code>AV3137</code></a>FreshAirDamp_MinVal</li><li><a href="#obj-av-3138"><code>AV3138</code></a>FreshAirDamp_MaxVal</li><li><a href="#obj-av-3139"><code>AV3139</code></a>MixAirDamp_MinVal</li><li><a href="#obj-av-3140"><code>AV3140</code></a>MixAirDamp_MaxVal</li><li><a href="#obj-av-3141"><code>AV3141</code></a>IEC_PID_Params.Kp</li><li><a href="#obj-piv-3142"><code>PIV3142</code></a>IEC_PID_Params.Ti</li><li><a href="#obj-av-3143"><code>AV3143</code></a>IEC_RetHumActThrsh</li><li><a href="#obj-av-3144"><code>AV3144</code></a>IEC_RetHumActDiff</li><li><a href="#obj-av-3145"><code>AV3145</code></a>Regulation.IEC_ExhHumLim_Thrsh</li><li><a href="#obj-av-3146"><code>AV3146</code></a>Regulation.IEC_ExhHumLim_Kp</li><li><a href="#obj-piv-3147"><code>PIV3147</code></a>Regulation.IEC_ExhHumLim_Ti</li><li><a href="#obj-av-3148"><code>AV3148</code></a>Regulation.IEC_FreshAirDamp_MaxLim</li><li><a href="#obj-piv-3149"><code>PIV3149</code></a>MainCoil_Cfg</li><li><a href="#obj-piv-3150"><code>PIV3150</code></a>MainCoil_StpN</li><li><a href="#obj-av-3151"><code>AV3151</code></a>CoolCoil_PID_Params.Kp</li><li><a href="#obj-piv-3152"><code>PIV3152</code></a>CoolCoil_PID_Params.Ti</li><li><a href="#obj-av-3153"><code>AV3153</code></a>HeatCoil_PID_Params.Kp</li><li><a href="#obj-piv-3154"><code>PIV3154</code></a>HeatCoil_PID_Params.Ti</li><li><a href="#obj-av-3155"><code>AV3155</code></a>HumDehumReg.DeHum_PID.Kp</li><li><a href="#obj-piv-3156"><code>PIV3156</code></a>HumDehumReg.DeHum_PID.Ti</li><li><a href="#obj-piv-3157"><code>PIV3157</code></a>HumDehumReg.DeHum_PID.Td</li><li><a href="#obj-av-3158"><code>AV3158</code></a>HumDehumReg.Dehum_MaxDelta</li><li><a href="#obj-av-3159"><code>AV3159</code></a>AFreezeHeatCoilReq</li><li><a href="#obj-av-3160"><code>AV3160</code></a>AFreezeCoolCoilReq</li><li><a href="#obj-piv-3161"><code>PIV3161</code></a>MainCoil_PmpNo</li><li><a href="#obj-piv-3162"><code>PIV3162</code></a>Coils.MainCoil_PmpFlwChk_StartupT</li><li><a href="#obj-piv-3163"><code>PIV3163</code></a>Coils.MainCoil_PmpFlwChk_RunT</li><li><a href="#obj-piv-3164"><code>PIV3164</code></a>Coils.MainCoil_PmpRotT</li><li><a href="#obj-piv-3165"><code>PIV3165</code></a>PreHeatCoil_StpN</li><li><a href="#obj-av-3166"><code>AV3166</code></a>PreHeatCoil_PID_Params.Kp</li><li><a href="#obj-piv-3167"><code>PIV3167</code></a>PreHeatCoil_PID_Params.Ti</li><li><a href="#obj-av-3168"><code>AV3168</code></a>AFreezePreHeatCoilReq</li><li><a href="#obj-piv-3169"><code>PIV3169</code></a>PreHeatCoil_PmpNo</li><li><a href="#obj-piv-3170"><code>PIV3170</code></a>Coils.PreHeatCoil_PmpFlwChk_StartupT</li><li><a href="#obj-piv-3171"><code>PIV3171</code></a>Coils.PreHeatCoil_PmpFlwChk_RunT</li><li><a href="#obj-piv-3172"><code>PIV3172</code></a>Coils.PreHeatCoil_PmpRotT</li><li><a href="#obj-piv-3173"><code>PIV3173</code></a>ReHeatCoil_StpN</li><li><a href="#obj-av-3174"><code>AV3174</code></a>ReHeatCoil_PID_Params.Kp</li><li><a href="#obj-piv-3175"><code>PIV3175</code></a>ReHeatCoil_PID_Params.Ti</li><li><a href="#obj-av-3176"><code>AV3176</code></a>AFreezeReHeatCoilReq</li><li><a href="#obj-piv-3177"><code>PIV3177</code></a>ReHeatCoil_PmpNo</li><li><a href="#obj-piv-3178"><code>PIV3178</code></a>Coils.ReHeatCoil_PmpFlwChk_StartupT</li><li><a href="#obj-piv-3179"><code>PIV3179</code></a>Coils.ReHeatCoil_PmpFlwChk_RunT</li><li><a href="#obj-piv-3180"><code>PIV3180</code></a>Coils.ReHeatCoil_PmpRotT</li><li><a href="#obj-piv-3181"><code>PIV3181</code></a>VDI_InactivityStartUp_Delay</li><li><a href="#obj-piv-3182"><code>PIV3182</code></a>VDI_InactStartUp_Duration</li><li><a href="#obj-av-3183"><code>AV3183</code></a>VDI_HiSatHumThrsh</li><li><a href="#obj-av-3184"><code>AV3184</code></a>VDI_HiSatHumDiff</li><li><a href="#obj-piv-3185"><code>PIV3185</code></a>VDI_Typ</li><li><a href="#obj-piv-3186"><code>PIV3186</code></a>VDI_Conf[0].MonthSel</li><li><a href="#obj-piv-3187"><code>PIV3187</code></a>VDI_Conf[1].MonthSel</li><li><a href="#obj-piv-3188"><code>PIV3188</code></a>VDI_Conf[2].MonthSel</li><li><a href="#obj-piv-3189"><code>PIV3189</code></a>VDI_Conf[3].MonthSel</li><li><a href="#obj-piv-3190"><code>PIV3190</code></a>VDI_Conf[4].MonthSel</li><li><a href="#obj-piv-3191"><code>PIV3191</code></a>VDI_Conf[5].MonthSel</li><li><a href="#obj-piv-3192"><code>PIV3192</code></a>VDI_Conf[6].MonthSel</li><li><a href="#obj-piv-3193"><code>PIV3193</code></a>VDI_Conf[7].MonthSel</li><li><a href="#obj-piv-3194"><code>PIV3194</code></a>VDI_Conf[8].MonthSel</li><li><a href="#obj-piv-3195"><code>PIV3195</code></a>VDI_Conf[9].MonthSel</li><li><a href="#obj-piv-3196"><code>PIV3196</code></a>VDI_Conf[10].MonthSel</li><li><a href="#obj-piv-3197"><code>PIV3197</code></a>VDI_Conf[11].MonthSel</li><li><a href="#obj-piv-3198"><code>PIV3198</code></a>VDI_Conf[12].MonthSel</li><li><a href="#obj-piv-3199"><code>PIV3199</code></a>VDI_Conf[13].MonthSel</li><li><a href="#obj-piv-3200"><code>PIV3200</code></a>VDI_Conf[14].MonthSel</li><li><a href="#obj-piv-3201"><code>PIV3201</code></a>VDI_Conf[15].MonthSel</li><li><a href="#obj-piv-3202"><code>PIV3202</code></a>VDI_Conf[16].MonthSel</li><li><a href="#obj-piv-3203"><code>PIV3203</code></a>VDI_Conf[17].MonthSel</li><li><a href="#obj-piv-3204"><code>PIV3204</code></a>VDI_Conf[18].MonthSel</li><li><a href="#obj-piv-3205"><code>PIV3205</code></a>VDI_Conf[19].MonthSel</li><li><a href="#obj-piv-3206"><code>PIV3206</code></a>VDI_Conf[20].MonthSel</li><li><a href="#obj-piv-3207"><code>PIV3207</code></a>VDI_Conf[21].MonthSel</li><li><a href="#obj-piv-3208"><code>PIV3208</code></a>VDI_Conf[22].MonthSel</li><li><a href="#obj-piv-3209"><code>PIV3209</code></a>VDI_Conf[23].MonthSel</li><li><a href="#obj-piv-3210"><code>PIV3210</code></a>VDI_Conf[24].MonthSel</li><li><a href="#obj-piv-3211"><code>PIV3211</code></a>VDI_Conf[25].MonthSel</li><li><a href="#obj-piv-3212"><code>PIV3212</code></a>VDI_Conf[26].MonthSel</li><li><a href="#obj-piv-3213"><code>PIV3213</code></a>VDI_Conf[27].MonthSel</li><li><a href="#obj-piv-3214"><code>PIV3214</code></a>VDI_Conf[28].MonthSel</li><li><a href="#obj-iv-3215"><code>IV3215</code></a>GeneralMng.DateFormat</li><li><a href="#obj-piv-3216"><code>PIV3216</code></a>GeneralMng.RTC_BMS.Hour</li><li><a href="#obj-piv-3217"><code>PIV3217</code></a>GeneralMng.RTC_BMS.Minute</li><li><a href="#obj-piv-3218"><code>PIV3218</code></a>PwdUser</li><li><a href="#obj-piv-3219"><code>PIV3219</code></a>PwdService</li><li><a href="#obj-piv-3220"><code>PIV3220</code></a>PwdManuf</li><li><a href="#obj-piv-3221"><code>PIV3221</code></a>GeneralMng.SPV_Addr</li><li><a href="#obj-piv-3222"><code>PIV3222</code></a>GeneralMng.SPV_Timeout</li><li><a href="#obj-piv-3223"><code>PIV3223</code></a>GeneralMng.BMS_Baudrate_msk</li><li><a href="#obj-piv-3224"><code>PIV3224</code></a>GeneralMng.BMS_Parity</li><li><a href="#obj-piv-3225"><code>PIV3225</code></a>GeneralMng.BMS_StopBit</li><li><a href="#obj-piv-3226"><code>PIV3226</code></a>GeneralMng.FB_Baudrate_msk</li><li><a href="#obj-piv-3227"><code>PIV3227</code></a>GeneralMng.FB_Parity</li><li><a href="#obj-piv-3228"><code>PIV3228</code></a>GeneralMng.FB_StopBit</li><li><a href="#obj-piv-3229"><code>PIV3229</code></a>BLDC_compressor.MiscMng_BLDC1.Mng_PwrpAddr</li><li><a href="#obj-piv-3230"><code>PIV3230</code></a>uChiller_mng.DevAddr_uCh</li><li><a href="#obj-piv-3231"><code>PIV3231</code></a>IEC.IEC_HUMFOG_DevAddr</li><li><a href="#obj-piv-3232"><code>PIV3232</code></a>Humisonic.DevAddr_HUMS</li><li><a href="#obj-piv-3233"><code>PIV3233</code></a>Humisonic.Timeout_HUMS</li><li><a href="#obj-piv-3234"><code>PIV3234</code></a>Humisonic.CmdDelay_HUMS</li><li><a href="#obj-piv-3235"><code>PIV3235</code></a>HumifogMng.HUMFOG_DevAddr</li><li><a href="#obj-piv-3236"><code>PIV3236</code></a>Scheduler_OnOffUnit.SerDevCfg_THTN.DevAddr</li><li><a href="#obj-piv-3237"><code>PIV3237</code></a>GeneralMng.StationAdr</li><li><a href="#obj-iv-3238"><code>IV3238</code></a>Data_EVD_Emb_1.Superparameters.EEVtype.Val</li><li><a href="#obj-iv-3239"><code>IV3239</code></a>Data_EVD_Emb_1.EVD.Regulation.GasTyp.Val</li><li><a href="#obj-av-3240"><code>AV3240</code></a>EVD_Emb_Circ.EEV_SH_SetP_Cool</li><li><a href="#obj-av-3241"><code>AV3241</code></a>EVD_Emb_Circ.EEV_SH_SetP_Heat</li><li><a href="#obj-iv-3242"><code>IV3242</code></a>EVD_Emb_Circ.EEV_StartOpRatio_Cool</li><li><a href="#obj-iv-3243"><code>IV3243</code></a>EVD_Emb_Circ.EEV_StartOpRatio_Heat</li><li><a href="#obj-iv-3244"><code>IV3244</code></a>Data_EVD_Emb_1.EVD.Regulation.SH_WaitDT.Val</li><li><a href="#obj-iv-3245"><code>IV3245</code></a>Data_EVD_Emb_1.EVD.Regulation.StandByEEV_OpPos.Val</li><li><a href="#obj-av-3246"><code>AV3246</code></a>EVD_Emb_Circ.EEV_PID_Kp_Cool</li><li><a href="#obj-av-3247"><code>AV3247</code></a>EVD_Emb_Circ.EEV_PID_Ti_Cool</li><li><a href="#obj-av-3248"><code>AV3248</code></a>EVD_Emb_Circ.EEV_PID_Td_Cool</li><li><a href="#obj-av-3249"><code>AV3249</code></a>EVD_Emb_Circ.EEV_PID_Kp_Heat</li><li><a href="#obj-av-3250"><code>AV3250</code></a>EVD_Emb_Circ.EEV_PID_Ti_Heat</li><li><a href="#obj-av-3251"><code>AV3251</code></a>EVD_Emb_Circ.EEV_PID_Td_Heat</li><li><a href="#obj-iv-3252"><code>IV3252</code></a>Data_EVD_Emb_1.EVD.Regulation.LowSH_AlrmDT.Val</li><li><a href="#obj-av-3253"><code>AV3253</code></a>EVD_Emb_Circ.EEV_LowSH_Thrsh_Cool</li><li><a href="#obj-av-3254"><code>AV3254</code></a>EVD_Emb_Circ.EEV_LowSH_Ti_Cool</li><li><a href="#obj-av-3255"><code>AV3255</code></a>EVD_Emb_Circ.EEV_LowSH_Thrsh_Heat</li><li><a href="#obj-av-3256"><code>AV3256</code></a>EVD_Emb_Circ.EEV_LowSH_Ti_Heat</li><li><a href="#obj-iv-3257"><code>IV3257</code></a>Data_EVD_Emb_1.EVD.Regulation.LOP_AlrmDT.Val</li><li><a href="#obj-av-3258"><code>AV3258</code></a>EVD_Emb_Circ.EEV_LOP_Thrsh_Cool</li><li><a href="#obj-av-3259"><code>AV3259</code></a>EVD_Emb_Circ.EEV_LOP_Ti_Cool</li><li><a href="#obj-av-3260"><code>AV3260</code></a>EVD_Emb_Circ.EEV_LOP_Thrsh_Heat</li><li><a href="#obj-av-3261"><code>AV3261</code></a>EVD_Emb_Circ.EEV_LOP_Ti_Heat</li><li><a href="#obj-iv-3262"><code>IV3262</code></a>Data_EVD_Emb_1.EVD.Regulation.MOP_AlrmDT.Val</li><li><a href="#obj-av-3263"><code>AV3263</code></a>EVD_Emb_Circ.EEV_MOP_Thrsh_Cool</li><li><a href="#obj-av-3264"><code>AV3264</code></a>EVD_Emb_Circ.EEV_MOP_Ti_Cool</li><li><a href="#obj-av-3265"><code>AV3265</code></a>EVD_Emb_Circ.EEV_MOP_Thrsh_Heat</li><li><a href="#obj-av-3266"><code>AV3266</code></a>EVD_Emb_Circ.EEV_MOP_Ti_Heat</li><li><a href="#obj-iv-3267"><code>IV3267</code></a>EVD_Emb_Circ.EEV_ManPositSteps</li><li><a href="#obj-av-3268"><code>AV3268</code></a>Data_EVD_Emb_1.EVD.Regulation.LowSuctAlrmThrsh.Val</li><li><a href="#obj-iv-3269"><code>IV3269</code></a>Data_EVD_Emb_1.EVD.Regulation.LowSuctAlrmDT.Val</li><li><a href="#obj-iv-3270"><code>IV3270</code></a>Data_EVD_Emb_1.EVD.EEV_Config.RegMinPos.Val</li><li><a href="#obj-iv-3271"><code>IV3271</code></a>Data_EVD_Emb_1.EVD.EEV_Config.RegMaxPos.Val</li><li><a href="#obj-iv-3272"><code>IV3272</code></a>Data_EVD_Emb_1.EVD.EEV_Config.FullClosSteps.Val</li><li><a href="#obj-iv-3273"><code>IV3273</code></a>Data_EVD_Emb_1.EVD.EEV_Config.MoveRate.Val</li><li><a href="#obj-iv-3274"><code>IV3274</code></a>Data_EVD_Emb_1.EVD.EEV_Config.FastClosMoveRate.Val</li><li><a href="#obj-iv-3275"><code>IV3275</code></a>Data_EVD_Emb_1.EVD.EEV_Config.MoveDuty.Val</li><li><a href="#obj-piv-3276"><code>PIV3276</code></a>BLDC_compressor.MiscMng_BLDC1.Mng_PwrpMotTyp</li><li><a href="#obj-piv-3277"><code>PIV3277</code></a>BLDC_compressor.MiscMng_BLDC1.Mng_CompTyp</li><li><a href="#obj-piv-3278"><code>PIV3278</code></a>BLDC_compressor.MiscMng_PWRP1.Mng_DriveTyp</li><li><a href="#obj-iv-3279"><code>IV3279</code></a>BLDC_compressor.MiscMng_PWRP1.Mng_WriteDefault</li><li><a href="#obj-piv-3280"><code>PIV3280</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR29_DataCommTimeout</li><li><a href="#obj-av-3281"><code>AV3281</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR07_MinOutFreq</li><li><a href="#obj-av-3282"><code>AV3282</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR06_MaxOutFreq</li><li><a href="#obj-av-3283"><code>AV3283</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR10_SkipFreqSetP</li><li><a href="#obj-av-3284"><code>AV3284</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR11_SkipFreqBand</li><li><a href="#obj-av-3285"><code>AV3285</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR67_SkipFreqSetP_2</li><li><a href="#obj-av-3286"><code>AV3286</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR68_SkipFreqBand_2</li><li><a href="#obj-av-3287"><code>AV3287</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR69_SkipFreqSetp_3</li><li><a href="#obj-av-3288"><code>AV3288</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR70_SkipFreqBand_3</li><li><a href="#obj-piv-3289"><code>PIV3289</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR24_SwitchingFreq</li><li><a href="#obj-piv-3290"><code>PIV3290</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR25_SwitchingFreqDerating</li><li><a href="#obj-piv-3291"><code>PIV3291</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR27_MotOvTempAlrmPTC_En</li><li><a href="#obj-piv-3292"><code>PIV3292</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR28_MotOvTempAlrmPTC_Delay</li><li><a href="#obj-piv-3293"><code>PIV3293</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR08_EnRevSpeed</li><li><a href="#obj-piv-3294"><code>PIV3294</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR09_SpeedDeratingMode</li><li><a href="#obj-piv-3295"><code>PIV3295</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR33_StopMode</li><li><a href="#obj-piv-3296"><code>PIV3296</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR34_FlyingRestart</li><li><a href="#obj-piv-3297"><code>PIV3297</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR26_RelayCfg</li><li><a href="#obj-piv-3298"><code>PIV3298</code></a>BLDC_compressor.MiscMng_PWRP1.Mng_MotPoles</li><li><a href="#obj-piv-3299"><code>PIV3299</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR00_MotCtrlMode</li><li><a href="#obj-av-3300"><code>AV3300</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR01_MotBaseFreq</li><li><a href="#obj-piv-3301"><code>PIV3301</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR02_MotBaseV</li><li><a href="#obj-av-3302"><code>AV3302</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR03_MotRatedA</li><li><a href="#obj-piv-3303"><code>PIV3303</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR04_MotPwrFactor</li><li><a href="#obj-av-3304"><code>AV3304</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR05_MaxOutCurrent</li><li><a href="#obj-av-3305"><code>AV3305</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR12_SpeedProfileFreq1</li><li><a href="#obj-av-3306"><code>AV3306</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR13_SpeedProfileFreq2</li><li><a href="#obj-av-3307"><code>AV3307</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR14_SpeedProfileFreq3</li><li><a href="#obj-av-3308"><code>AV3308</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR15_SpeedProfileAcceleration1</li><li><a href="#obj-av-3309"><code>AV3309</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR16_SpeedProfileAcceleration2</li><li><a href="#obj-av-3310"><code>AV3310</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR17_SpeedProfileAcceleration3</li><li><a href="#obj-av-3311"><code>AV3311</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR18_SpeedProfileAcceleration4</li><li><a href="#obj-piv-3312"><code>PIV3312</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR19_SpeedProfileDelay1</li><li><a href="#obj-piv-3313"><code>PIV3313</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR20_SpeedProfileDelay2</li><li><a href="#obj-piv-3314"><code>PIV3314</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR21_SpeedProfileDelay3</li><li><a href="#obj-av-3315"><code>AV3315</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR23_SpeedProfileDeceleration</li><li><a href="#obj-av-3316"><code>AV3316</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR35_V_F_BoostV</li><li><a href="#obj-av-3317"><code>AV3317</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR36_V_F_FreqAdj</li><li><a href="#obj-av-3318"><code>AV3318</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR37_V_F_VAdj</li><li><a href="#obj-av-3319"><code>AV3319</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR45_MotMagnetizingCurrent</li><li><a href="#obj-piv-3320"><code>PIV3320</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR46_StatorResistance</li><li><a href="#obj-piv-3321"><code>PIV3321</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR47_RotorResistance</li><li><a href="#obj-av-3322"><code>AV3322</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR48_StatorInductanceLd</li><li><a href="#obj-piv-3323"><code>PIV3323</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR49_LeakageFactor</li><li><a href="#obj-av-3324"><code>AV3324</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR50_LqInductance</li><li><a href="#obj-av-3325"><code>AV3325</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR55_SpeedLoopKp</li><li><a href="#obj-piv-3326"><code>PIV3326</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR56_SpeedLoopTi</li><li><a href="#obj-piv-3327"><code>PIV3327</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR51_MagnetizingTime</li><li><a href="#obj-av-3328"><code>AV3328</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR57_StartingCurrent</li><li><a href="#obj-av-3329"><code>AV3329</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR58_StartingAFreq</li><li><a href="#obj-piv-3330"><code>PIV3330</code></a>BLDC_compressor.CurrCompCfg_PWRP1.CrankCaseHeaterMode</li><li><a href="#obj-av-3331"><code>AV3331</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR65_CrankCaseHeaterCurrent</li><li><a href="#obj-piv-3332"><code>PIV3332</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR66_STOResetStrategy</li><li><a href="#obj-av-3333"><code>AV3333</code></a>BLDC_compressor.CurrCompCfg_PWRP1.HR77_InductSaturFactor</li><li><a href="#obj-iv-3334"><code>IV3334</code></a>BLDC_compressor.AlrmResetMng_PWRP1.RetryThrs</li><li><a href="#obj-piv-3335"><code>PIV3335</code></a>BLDC_compressor.AlrmResetMng_PWRP1.TimeThrs</li><li><a href="#obj-piv-3336"><code>PIV3336</code></a>BLDC_compressor.MiscMng_BLDC1.Mng_ModbusTimeout</li><li><a href="#obj-piv-3337"><code>PIV3337</code></a>BLDC_compressor.MiscMng_BLDC1.Mng_ModbusCmdDelay</li><li><a href="#obj-av-3338"><code>AV3338</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_MaxDeltaP</li><li><a href="#obj-iv-3339"><code>IV3339</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_EVDEqualMaxT</li><li><a href="#obj-iv-3340"><code>IV3340</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_EVDEqualPreopen</li><li><a href="#obj-av-3341"><code>AV3341</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_DeltaPVariation</li><li><a href="#obj-iv-3342"><code>IV3342</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_DeltaPDelay</li><li><a href="#obj-iv-3343"><code>IV3343</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_RestartDelay</li><li><a href="#obj-iv-3344"><code>IV3344</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.StartUp_Attempts</li><li><a href="#obj-av-3345"><code>AV3345</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_StartUpSpeed</li><li><a href="#obj-av-3347"><code>AV3347</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MinSpeedRpsCustom</li><li><a href="#obj-av-3348"><code>AV3348</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MaxDescendSpeedRate</li><li><a href="#obj-av-3349"><code>AV3349</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MaxRisingSpeedRate</li><li><a href="#obj-av-3350"><code>AV3350</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_SwitchOffSpeedRate</li><li><a href="#obj-av-3351"><code>AV3351</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MaxSlowdownSpeedRate</li><li><a href="#obj-av-3352"><code>AV3352</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.Speed_MinSpeedControlled</li><li><a href="#obj-iv-3353"><code>IV3353</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_EnvOutMaxT</li><li><a href="#obj-iv-3354"><code>IV3354</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_LowDeltaPAlrmDelay</li><li><a href="#obj-av-3355"><code>AV3355</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_SuctTSaturationThrshZone1b1c</li><li><a href="#obj-iv-3356"><code>IV3356</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_MaxSpeedZone1c</li><li><a href="#obj-av-3357"><code>AV3357</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempCtrlThrshZone1a</li><li><a href="#obj-av-3358"><code>AV3358</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempAlrmThrshZone1a</li><li><a href="#obj-av-3359"><code>AV3359</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempCtrlThrsh</li><li><a href="#obj-av-3360"><code>AV3360</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempAlrmThrsh</li><li><a href="#obj-av-3361"><code>AV3361</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempLimDistance</li><li><a href="#obj-iv-3362"><code>IV3362</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempPause</li><li><a href="#obj-av-3363"><code>AV3363</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.CstmEnv_DscgTempSpeedReduction</li><li><a href="#obj-av-3364"><code>AV3364</code></a>CstEvapMinTemp</li><li><a href="#obj-av-3365"><code>AV3365</code></a>CstCondMaxTemp</li><li><a href="#obj-iv-3366"><code>IV3366</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_SubTypeRegMode</li><li><a href="#obj-av-3367"><code>AV3367</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DscgTempNTCT</li><li><a href="#obj-av-3368"><code>AV3368</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DscgSHSetP</li><li><a href="#obj-av-3369"><code>AV3369</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDscgSHRegOn</li><li><a href="#obj-av-3370"><code>AV3370</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDscgSHHyst</li><li><a href="#obj-av-3371"><code>AV3371</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DscgTempSetP</li><li><a href="#obj-av-3372"><code>AV3372</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDLTRegOn</li><li><a href="#obj-av-3373"><code>AV3373</code></a>BLDC_compressor.CfgEnvCtrl_BLDC1.EvdReg_DTDLTHyst</li><li><a href="#obj-iv-3374"><code>IV3374</code></a>BLDC_compressor.AlrmResetMng_BLDC_1.RetryThrs</li><li><a href="#obj-piv-3375"><code>PIV3375</code></a>BLDC_compressor.AlrmResetMng_BLDC_1.TimeThrs</li><li><a href="#obj-av-3376"><code>AV3376</code></a>SupplyFanMinVal</li><li><a href="#obj-av-3377"><code>AV3377</code></a>SupplyFanMaxVal</li><li><a href="#obj-av-3378"><code>AV3378</code></a>RetFanMinVal</li><li><a href="#obj-av-3379"><code>AV3379</code></a>RetFanMaxVal</li><li><a href="#obj-piv-3380"><code>PIV3380</code></a>GeneralMng.pGDx_MACAddress1</li><li><a href="#obj-piv-3381"><code>PIV3381</code></a>GeneralMng.pGDx_MACAddress2</li><li><a href="#obj-piv-3382"><code>PIV3382</code></a>GeneralMng.pGDx_MACAddress3</li><li><a href="#obj-piv-3383"><code>PIV3383</code></a>GeneralMng.pGDx_MACAddress4</li><li><a href="#obj-piv-3384"><code>PIV3384</code></a>BMS_Line</li><li><a href="#obj-piv-3385"><code>PIV3385</code></a>BMS2_Line</li><li><a href="#obj-piv-3386"><code>PIV3386</code></a>ETH_Line</li><li><a href="#obj-piv-3387"><code>PIV3387</code></a>ETH2_Line</li><li><a href="#obj-piv-3388"><code>PIV3388</code></a>GeneralMng.BACnet_ID</li><li><a href="#obj-piv-3389"><code>PIV3389</code></a>GeneralMng.BACnet_Timeout</li><li><a href="#obj-piv-3390"><code>PIV3390</code></a>GeneralMng.BMS2_Baudrate_msk</li><li><a href="#obj-piv-3391"><code>PIV3391</code></a>GeneralMng.BMS2_Parity</li><li><a href="#obj-piv-3392"><code>PIV3392</code></a>GeneralMng.BMS2_StopBit</li><li><a href="#obj-piv-3940"><code>PIV3940</code></a>CoilVlv_OpenTime</li><li><a href="#obj-piv-265"><code>PIV265</code></a>AuxReg1_Cfg.CoolHeatMode</li><li><a href="#obj-piv-272"><code>PIV272</code></a>AuxReg2_Cfg.CoolHeatMode</li><li><a href="#obj-piv-279"><code>PIV279</code></a>AuxReg3_Cfg.CoolHeatMode</li><li><a href="#obj-piv-286"><code>PIV286</code></a>AuxReg4_Cfg.CoolHeatMode</li><li><a href="#obj-piv-3950"><code>PIV3950</code></a>HumDehumStartReg_DT</li><li><a href="#obj-piv-3952"><code>PIV3952</code></a>AirQuality_PM10.Board_RW</li><li><a href="#obj-piv-3978"><code>PIV3978</code></a>AirQuality_PM10.Ch_Id_RW</li><li><a href="#obj-piv-3979"><code>PIV3979</code></a>AirQuality_PM10.Ch_Type_RW</li><li><a href="#obj-piv-3980"><code>PIV3980</code></a>AirQuality_PM10.ChFilter_RW</li><li><a href="#obj-av-3983"><code>AV3983</code></a>AirQuality_PM10.MaxVal_RW</li><li><a href="#obj-av-3984"><code>AV3984</code></a>AirQuality_PM10.MinVal_RW</li><li><a href="#obj-av-3985"><code>AV3985</code></a>AirQuality_PM10.Offset_RW</li><li><a href="#obj-piv-3991"><code>PIV3991</code></a>AirQuality_PM25.Board_RW</li><li><a href="#obj-piv-3992"><code>PIV3992</code></a>AirQuality_PM25.Ch_Id_RW</li><li><a href="#obj-piv-3993"><code>PIV3993</code></a>AirQuality_PM25.Ch_Type_RW</li><li><a href="#obj-piv-3994"><code>PIV3994</code></a>AirQuality_PM25.ChFilter_RW</li><li><a href="#obj-av-3997"><code>AV3997</code></a>AirQuality_PM25.MaxVal_RW</li><li><a href="#obj-av-3998"><code>AV3998</code></a>AirQuality_PM25.MinVal_RW</li><li><a href="#obj-av-3999"><code>AV3999</code></a>AirQuality_PM25.Offset_RW</li><li><a href="#obj-piv-4004"><code>PIV4004</code></a>SanificationDevice.Board_RW</li><li><a href="#obj-piv-4005"><code>PIV4005</code></a>SanificationDevice.Ch_Id_RW</li><li><a href="#obj-piv-4006"><code>PIV4006</code></a>SanificationDevice.Ch_Type_RW</li><li><a href="#obj-piv-4009"><code>PIV4009</code></a>SanificationDevice.T_On_RW</li><li><a href="#obj-piv-4010"><code>PIV4010</code></a>SanificationDevice.T_Off_RW</li><li><a href="#obj-av-3954"><code>AV3954</code></a>FansAirQualityVOC_PID_Params.Kp</li><li><a href="#obj-piv-3953"><code>PIV3953</code></a>FansAirQualityVOC_PID_Params.Ti</li><li><a href="#obj-av-3955"><code>AV3955</code></a>DampAirQualityVOC_PID_Params.Kp</li><li><a href="#obj-piv-3956"><code>PIV3956</code></a>DampAirQualityVOC_PID_Params.Ti</li><li><a href="#obj-piv-3959"><code>PIV3959</code></a>QualitySignal</li><li><a href="#obj-piv-3961"><code>PIV3961</code></a>ModeSanDevOffByBmsOrSched</li><li><a href="#obj-piv-3962"><code>PIV3962</code></a>SanificationDeviceTimeOn</li><li><a href="#obj-piv-3963"><code>PIV3963</code></a>SanificationDeviceTimeOff</li><li><a href="#obj-piv-3965"><code>PIV3965</code></a>WrkHrs_SanificationDevice.WrkHrs_Thrsh</li><li><a href="#obj-piv-3967"><code>PIV3967</code></a>WrkHrs_SanificationDevice.WrkHrs_Res</li><li><a href="#obj-piv-3972"><code>PIV3972</code></a>PurgeTime</li><li><a href="#obj-piv-3973"><code>PIV3973</code></a>PurgeMode</li><li><a href="#obj-piv-3974"><code>PIV3974</code></a>PurgeHour</li><li><a href="#obj-piv-3975"><code>PIV3975</code></a>PurgeMinute</li><li><a href="#obj-av-3976"><code>AV3976</code></a>BLDC_compressor.Speed_MaxSpeedRpsCustom_Cooling</li><li><a href="#obj-av-3977"><code>AV3977</code></a>BLDC_compressor.Speed_MaxSpeedRpsCustom_Heating</li><li><a href="#obj-piv-4044"><code>PIV4044</code></a>SanificationDeviceOvld.Board_RW</li><li><a href="#obj-piv-4045"><code>PIV4045</code></a>SanificationDeviceOvld.Ch_Id_RW</li><li><a href="#obj-av-4014"><code>AV4014</code></a>CurrAirQuality_VOC_SetP</li><li><a href="#obj-av-4023"><code>AV4023</code></a>AirQualityVOCSetP_MaxVal</li><li><a href="#obj-av-4022"><code>AV4022</code></a>AirQualityVOCSetP_MinVal</li><li><a href="#obj-av-4021"><code>AV4021</code></a>UnitSetP.AirQuality_VOC_SetP.Comfort</li><li><a href="#obj-av-4015"><code>AV4015</code></a>UnitSetP.AirQuality_VOC_SetP.Economy</li><li><a href="#obj-av-4018"><code>AV4018</code></a>UnitSetP.AirQuality_VOC_SetP.PreComfort</li><li><a href="#obj-piv-4024"><code>PIV4024</code></a>DfrEnActions</li><li><a href="#obj-av-4026"><code>AV4026</code></a>OilRecov_CompMinSpeedThrsh</li><li><a href="#obj-av-4027"><code>AV4027</code></a>OilRecov_FrcCompSpeed</li><li><a href="#obj-piv-4028"><code>PIV4028</code></a>OilRecov_FrcSpeedT</li><li><a href="#obj-piv-4029"><code>PIV4029</code></a>OilRecov_WaitT</li><li><a href="#obj-av-4046"><code>AV4046</code></a>EVD_Emb_Circ.EEV_PID_Kp_Cool_Dfr</li><li><a href="#obj-av-4047"><code>AV4047</code></a>EVD_Emb_Circ.EEV_PID_Kp_Heat_Dfr</li><li><a href="#obj-av-4048"><code>AV4048</code></a>EVD_Emb_Circ.EEV_PID_Td_Cool_Dfr</li><li><a href="#obj-av-4049"><code>AV4049</code></a>EVD_Emb_Circ.EEV_PID_Td_Heat_Dfr</li><li><a href="#obj-av-4050"><code>AV4050</code></a>EVD_Emb_Circ.EEV_PID_Ti_Cool_Dfr</li><li><a href="#obj-av-4051"><code>AV4051</code></a>EVD_Emb_Circ.EEV_PID_Ti_Heat_Dfr</li><li><a href="#obj-piv-4030"><code>PIV4030</code></a>FC_FH_Typ</li><li><a href="#obj-av-4031"><code>AV4031</code></a>Regulation.FC_DeltaEnth_Act</li><li><a href="#obj-av-4032"><code>AV4032</code></a>Regulation.FH_DeltaEnth_Act</li><li><a href="#obj-iv-4052"><code>IV4052</code></a>GeneralMng.pGDx_HostName_ASCII[1]</li><li><a href="#obj-iv-4053"><code>IV4053</code></a>GeneralMng.pGDx_HostName_ASCII[2]</li><li><a href="#obj-iv-4054"><code>IV4054</code></a>GeneralMng.pGDx_HostName_ASCII[3]</li><li><a href="#obj-iv-4055"><code>IV4055</code></a>GeneralMng.pGDx_HostName_ASCII[4]</li><li><a href="#obj-iv-4056"><code>IV4056</code></a>GeneralMng.pGDx_HostName_ASCII[5]</li><li><a href="#obj-iv-4057"><code>IV4057</code></a>GeneralMng.pGDx_HostName_ASCII[6]</li><li><a href="#obj-piv-4058"><code>PIV4058</code></a>FanNr</li><li><a href="#obj-piv-4059"><code>PIV4059</code></a>Ebmpapst_SupplyFan.SerInterfaceSet_EBM_2.CfgProtocol.DevAddr</li><li><a href="#obj-piv-4060"><code>PIV4060</code></a>Ebmpapst_SupplyFan.SerInterfaceSet_EBM_3.CfgProtocol.DevAddr</li><li><a href="#obj-piv-4061"><code>PIV4061</code></a>Ebmpapst_SupplyFan.SerInterfaceSet_EBM_4.CfgProtocol.DevAddr</li><li><a href="#obj-piv-4062"><code>PIV4062</code></a>Ebmpapst_ReturnFan.SerInterfaceSet_EBM_2.CfgProtocol.DevAddr</li><li><a href="#obj-piv-4063"><code>PIV4063</code></a>Ebmpapst_ReturnFan.SerInterfaceSet_EBM_3.CfgProtocol.DevAddr</li><li><a href="#obj-piv-4064"><code>PIV4064</code></a>Ebmp3pst_ReturnFan.SerInterfaceSet_EBM_4.CfgProtocol.DevAddr</li><li><a href="#obj-piv-4065"><code>PIV4065</code></a>ZiehlAbegg_SupplyFan.SerialInterfa-ce_ZA_2.SerDevCfg.DevAddr</li><li><a href="#obj-piv-4066"><code>PIV4066</code></a>ZiehlAbegg_SupplyFan.SerialInterfa-ce_ZA_3.SerDevCfg.DevAddr</li><li><a href="#obj-piv-4067"><code>PIV4067</code></a>ZiehlAbegg_SupplyFan.SerialInterfa-ce_ZA_4.SerDevCfg.DevAddr</li><li><a href="#obj-piv-4068"><code>PIV4068</code></a>ZiehlAbegg_ReturnFan.SerialInterfa-ce_ZA_2.SerDevCfg.DevAddr</li><li><a href="#obj-piv-4069"><code>PIV4069</code></a>ZiehlAbegg_ReturnFan.SerialInterfa-ce_ZA_3.SerDevCfg.DevAddr</li><li><a href="#obj-piv-4070"><code>PIV4070</code></a>ZiehlAbegg_ReturnFan.SerialInterfa-ce_ZA_4.SerDevCfg.DevAddr</li><li><a href="#obj-piv-4255"><code>PIV4255</code></a>WrkHrs_SupplyFan_2.WrkHrs_Thrsh</li><li><a href="#obj-piv-4256"><code>PIV4256</code></a>WrkHrs_SupplyFan_2.WrkHrs_Res</li><li><a href="#obj-piv-4257"><code>PIV4257</code></a>WrkHrs_SupplyFan_3.WrkHrs_Thrsh</li><li><a href="#obj-piv-4258"><code>PIV4258</code></a>WrkHrs_SupplyFan_3.WrkHrs_Res</li><li><a href="#obj-piv-4259"><code>PIV4259</code></a>WrkHrs_SupplyFan_4.WrkHrs_Thrsh</li><li><a href="#obj-piv-4260"><code>PIV4260</code></a>WrkHrs_SupplyFan_4.WrkHrs_Res</li><li><a href="#obj-piv-4261"><code>PIV4261</code></a>WrkHrs_ReturnFan_2.WrkHrs_Thrsh</li><li><a href="#obj-piv-4262"><code>PIV4262</code></a>WrkHrs_ReturnFan_2.WrkHrs_Res</li><li><a href="#obj-piv-4263"><code>PIV4263</code></a>WrkHrs_ReturnFan_3.WrkHrs_Thrsh</li><li><a href="#obj-piv-4264"><code>PIV4264</code></a>WrkHrs_ReturnFan_3.WrkHrs_Res</li><li><a href="#obj-piv-4265"><code>PIV4265</code></a>WrkHrs_ReturnFan_4.WrkHrs_Thrsh</li><li><a href="#obj-piv-4266"><code>PIV4266</code></a>WrkHrs_ReturnFan_4.WrkHrs_Res</li><li><a href="#obj-piv-4285"><code>PIV4285</code></a>FireSmokeMngTyp</li><li><a href="#obj-piv-4296"><code>PIV4296</code></a>IOs.CstSerPrb_DevAddr[1]</li><li><a href="#obj-piv-4297"><code>PIV4297</code></a>IOs.CstSerPrb_DevAddr[2]</li><li><a href="#obj-piv-4298"><code>PIV4298</code></a>IOs.CstSerPrb_DevAddr[3]</li><li><a href="#obj-piv-4299"><code>PIV4299</code></a>IOs.CstSerPrb_DevAddr[4]</li><li><a href="#obj-piv-4300"><code>PIV4300</code></a>IOs.CstSerPrb_DevAddr[5]</li><li><a href="#obj-piv-4301"><code>PIV4301</code></a>CstPrbCfg.Temp1Adr</li><li><a href="#obj-piv-4302"><code>PIV4302</code></a>CstPrbCfg.Temp2Adr</li><li><a href="#obj-piv-4303"><code>PIV4303</code></a>CstPrbCfg.Hum1Adr</li><li><a href="#obj-piv-4304"><code>PIV4304</code></a>CstPrbCfg.Hum2Adr</li><li><a href="#obj-piv-4305"><code>PIV4305</code></a>CstPrbCfg.Press1Adr</li><li><a href="#obj-piv-4306"><code>PIV4306</code></a>CstPrbCfg.Press2Adr</li><li><a href="#obj-piv-4307"><code>PIV4307</code></a>CstPrbCfg.Flow1Adr</li><li><a href="#obj-piv-4308"><code>PIV4308</code></a>CstPrbCfg.Flow2Adr</li><li><a href="#obj-iv-4309"><code>IV4309</code></a>CstPrbCfg.Temp1Fact</li><li><a href="#obj-iv-4310"><code>IV4310</code></a>CstPrbCfg.Temp2Fact</li><li><a href="#obj-iv-4311"><code>IV4311</code></a>CstPrbCfg.Hum1Fact</li><li><a href="#obj-iv-4312"><code>IV4312</code></a>CstPrbCfg.Hum2Fact</li><li><a href="#obj-iv-4313"><code>IV4313</code></a>CstPrbCfg.Press1Fact</li><li><a href="#obj-iv-4314"><code>IV4314</code></a>CstPrbCfg.Press2Fact</li><li><a href="#obj-iv-4315"><code>IV4315</code></a>CstPrbCfg.Flow1Fact</li><li><a href="#obj-iv-4316"><code>IV4316</code></a>CstPrbCfg.Flow2Fact</li><li><a href="#obj-av-4317"><code>AV4317</code></a>CstPrbCfg.TempAlmMin</li><li><a href="#obj-av-4318"><code>AV4318</code></a>CstPrbCfg.TempAlmMax</li><li><a href="#obj-av-4319"><code>AV4319</code></a>CstPrbCfg.HumAlmMin</li><li><a href="#obj-av-4320"><code>AV4320</code></a>CstPrbCfg.HumAlmMax</li><li><a href="#obj-av-4321"><code>AV4321</code></a>CstPrbCfg.PressAlmMin</li><li><a href="#obj-av-4322"><code>AV4322</code></a>CstPrbCfg.PressAlmMax</li><li><a href="#obj-av-4323"><code>AV4323</code></a>CstPrbCfg.FlowAlmMin</li><li><a href="#obj-av-4324"><code>AV4324</code></a>CstPrbCfg.FlowAlmMax</li><li><a href="#obj-piv-4325"><code>PIV4325</code></a>CstPrbCfg.Timeout</li><li><a href="#obj-piv-4326"><code>PIV4326</code></a>CstPrbCfg.CmdDelay</li><li><a href="#obj-piv-4327"><code>PIV4327</code></a>IAQ_PrbCfg.VOC_sensibility</li><li><a href="#obj-piv-4328"><code>PIV4328</code></a>IAQ_PrbCfg.Timeout</li><li><a href="#obj-piv-4329"><code>PIV4329</code></a>IAQ_PrbCfg.CmdDelay</li><li><a href="#obj-piv-4339"><code>PIV4339</code></a>HumiSteamMng.DevAddr_UEY</li><li><a href="#obj-piv-4340"><code>PIV4340</code></a>HumiSteamMng.Timeout_UEY</li><li><a href="#obj-piv-4341"><code>PIV4341</code></a>HumiSteamMng.CmdDelay_UEY</li><li><a href="#obj-piv-4352"><code>PIV4352</code></a>SummerWinterDT</li><li><a href="#obj-piv-4353"><code>PIV4353</code></a>SummerWinterSel</li><li><a href="#obj-av-4354"><code>AV4354</code></a>CoolHeat_Chg_Offset</li><li><a href="#obj-piv-4355"><code>PIV4355</code></a>MainCoilCoolHeat_Din.Board_RW</li><li><a href="#obj-piv-4356"><code>PIV4356</code></a>MainCoilCoolHeat_Din.Ch_Id_RW</li><li><a href="#obj-piv-4357"><code>PIV4357</code></a>UnitAutoModeCfg</li><li><a href="#obj-piv-4358"><code>PIV4358</code></a>SummerEndDay</li><li><a href="#obj-piv-4359"><code>PIV4359</code></a>SummerEndMonth</li><li><a href="#obj-piv-4360"><code>PIV4360</code></a>SummerStartDay</li><li><a href="#obj-piv-4361"><code>PIV4361</code></a>SummerStartMonth</li><li><a href="#obj-av-4374"><code>AV4374</code></a>Fans_regulation.RetFan_PID_Params.DeadBand</li><li><a href="#obj-av-4375"><code>AV4375</code></a>Fans_regulation.RetFan_PID_Params.Kp</li><li><a href="#obj-piv-4376"><code>PIV4376</code></a>Fans_regulation.RetFan_PID_Params.Ti</li><li><a href="#obj-piv-4381"><code>PIV4381</code></a>GenericAin1.Board_RW</li><li><a href="#obj-piv-4382"><code>PIV4382</code></a>GenericAin1.Ch_Id_RW</li><li><a href="#obj-piv-4383"><code>PIV4383</code></a>GenericAin1.Ch_Type_RW</li><li><a href="#obj-av-4384"><code>AV4384</code></a>GenericAin1.MinVal_RW</li><li><a href="#obj-av-4385"><code>AV4385</code></a>GenericAin1.MaxVal_RW</li><li><a href="#obj-av-4386"><code>AV4386</code></a>GenericAin1.Offset_RW</li><li><a href="#obj-piv-4387"><code>PIV4387</code></a>GenericAin1.ChFilter_RW</li><li><a href="#obj-piv-4395"><code>PIV4395</code></a>GenericAin2.Board_RW</li><li><a href="#obj-piv-4396"><code>PIV4396</code></a>GenericAin2.Ch_Id_RW</li><li><a href="#obj-piv-4397"><code>PIV4397</code></a>GenericAin2.Ch_Type_RW</li><li><a href="#obj-av-4398"><code>AV4398</code></a>GenericAin2.MinVal_RW</li><li><a href="#obj-av-4399"><code>AV4399</code></a>GenericAin2.MaxVal_RW</li><li><a href="#obj-av-4400"><code>AV4400</code></a>GenericAin2.Offset_RW</li><li><a href="#obj-piv-4401"><code>PIV4401</code></a>GenericAin2.ChFilter_RW</li><li><a href="#obj-piv-4409"><code>PIV4409</code></a>GenericAin3.Board_RW</li><li><a href="#obj-piv-4410"><code>PIV4410</code></a>GenericAin3.Ch_Id_RW</li><li><a href="#obj-piv-4411"><code>PIV4411</code></a>GenericAin3.Ch_Type_RW</li><li><a href="#obj-av-4412"><code>AV4412</code></a>GenericAin3.MinVal_RW</li><li><a href="#obj-av-4413"><code>AV4413</code></a>GenericAin3.MaxVal_RW</li><li><a href="#obj-av-4414"><code>AV4414</code></a>GenericAin3.Offset_RW</li><li><a href="#obj-piv-4415"><code>PIV4415</code></a>GenericAin3.ChFilter_RW</li><li><a href="#obj-piv-4423"><code>PIV4423</code></a>GenericAin4.Board_RW</li><li><a href="#obj-piv-4424"><code>PIV4424</code></a>GenericAin4.Ch_Id_RW</li><li><a href="#obj-piv-4425"><code>PIV4425</code></a>GenericAin4.Ch_Type_RW</li><li><a href="#obj-av-4426"><code>AV4426</code></a>GenericAin4.MinVal_RW</li><li><a href="#obj-av-4427"><code>AV4427</code></a>GenericAin4.MaxVal_RW</li><li><a href="#obj-av-4428"><code>AV4428</code></a>GenericAin4.Offset_RW</li><li><a href="#obj-piv-4429"><code>PIV4429</code></a>GenericAin4.ChFilter_RW</li><li><a href="#obj-piv-4437"><code>PIV4437</code></a>GenericAin5.Board_RW</li><li><a href="#obj-piv-4438"><code>PIV4438</code></a>GenericAin5.Ch_Id_RW</li><li><a href="#obj-piv-4439"><code>PIV4439</code></a>GenericAin5.Ch_Type_RW</li><li><a href="#obj-av-4440"><code>AV4440</code></a>GenericAin5.MinVal_RW</li><li><a href="#obj-av-4441"><code>AV4441</code></a>GenericAin5.MaxVal_RW</li><li><a href="#obj-av-4442"><code>AV4442</code></a>GenericAin5.Offset_RW</li><li><a href="#obj-piv-4443"><code>PIV4443</code></a>GenericAin5.ChFilter_RW</li><li><a href="#obj-piv-4452"><code>PIV4452</code></a>GenericDin1.Board_RW</li><li><a href="#obj-piv-4453"><code>PIV4453</code></a>GenericDin1.Ch_Id_RW</li><li><a href="#obj-piv-4459"><code>PIV4459</code></a>GenericDin2.Board_RW</li><li><a href="#obj-piv-4460"><code>PIV4460</code></a>GenericDin2.Ch_Id_RW</li><li><a href="#obj-piv-4466"><code>PIV4466</code></a>GenericDin3.Board_RW</li><li><a href="#obj-piv-4467"><code>PIV4467</code></a>GenericDin3.Ch_Id_RW</li><li><a href="#obj-piv-4473"><code>PIV4473</code></a>GenericDin4.Board_RW</li><li><a href="#obj-piv-4474"><code>PIV4474</code></a>GenericDin4.Ch_Id_RW</li><li><a href="#obj-piv-4480"><code>PIV4480</code></a>GenericDin5.Board_RW</li><li><a href="#obj-piv-4481"><code>PIV4481</code></a>GenericDin5.Ch_Id_RW</li><li><a href="#obj-piv-4482"><code>PIV4482</code></a>GenericDin1_Alrm_MngTyp</li><li><a href="#obj-piv-4483"><code>PIV4483</code></a>GenericDin2_Alrm_MngTyp</li><li><a href="#obj-piv-4484"><code>PIV4484</code></a>GenericDin3_Alrm_MngTyp</li><li><a href="#obj-piv-4485"><code>PIV4485</code></a>GenericDin4_Alrm_MngTyp</li><li><a href="#obj-piv-4486"><code>PIV4486</code></a>GenericDin5_Alrm_MngTyp</li><li><a href="#obj-av-4497"><code>AV4497</code></a>Regulation.FC_ExtTempLimit</li><li><a href="#obj-av-4498"><code>AV4498</code></a>Regulation.FH_ExtTempLimit</li><li><a href="#obj-av-4500"><code>AV4500</code></a>IEC_ManModeVal</li><li><a href="#obj-av-4501"><code>AV4501</code></a>Regulation.FanTempReg_Kp</li><li><a href="#obj-piv-4502"><code>PIV4502</code></a>Regulation.FanTempReg_Td</li><li><a href="#obj-av-4503"><code>AV4503</code></a>Fans_regulation.RetAirFlw_K_Factor</li><li><a href="#obj-av-4509"><code>AV4509</code></a>BMS_Reg_AnalogPrbMap[1]</li><li><a href="#obj-av-4510"><code>AV4510</code></a>BMS_Reg_AnalogPrbMap[2]</li><li><a href="#obj-av-4511"><code>AV4511</code></a>BMS_Reg_AnalogPrbMap[3]</li><li><a href="#obj-av-4512"><code>AV4512</code></a>BMS_Reg_AnalogPrbMap[4]</li><li><a href="#obj-av-4513"><code>AV4513</code></a>BMS_Reg_AnalogPrbMap[5]</li><li><a href="#obj-piv-4534"><code>PIV4534</code></a>OA_Vlv_Open.Board_RW</li><li><a href="#obj-piv-4535"><code>PIV4535</code></a>OA_Vlv_Open.Ch_Id_RW</li><li><a href="#obj-piv-4536"><code>PIV4536</code></a>OA_Vlv_Open.T_On_RW</li><li><a href="#obj-piv-4537"><code>PIV4537</code></a>OA_Vlv_Open.T_Off_RW</li><li><a href="#obj-piv-4538"><code>PIV4538</code></a>OA_Vlv_Open.Ch_Type_RW</li><li><a href="#obj-piv-4539"><code>PIV4539</code></a>OA_Vlv_Close.Board_RW</li><li><a href="#obj-piv-4540"><code>PIV4540</code></a>OA_Vlv_Close.Ch_Id_RW</li><li><a href="#obj-piv-4541"><code>PIV4541</code></a>OA_Vlv_Close.T_On_RW</li><li><a href="#obj-piv-4542"><code>PIV4542</code></a>OA_Vlv_Close.T_Off_RW</li><li><a href="#obj-piv-4543"><code>PIV4543</code></a>OA_Vlv_Close.Ch_Type_RW</li><li><a href="#obj-av-4544"><code>AV4544</code></a>OA_CoilManModeVal</li><li><a href="#obj-piv-4545"><code>PIV4545</code></a>OA_Coil_Typ</li><li><a href="#obj-av-4546"><code>AV4546</code></a>OA_CoilWarmUpReq</li><li><a href="#obj-av-4547"><code>AV4547</code></a>RegPrbErrOA_CoilReq</li><li><a href="#obj-piv-4548"><code>PIV4548</code></a>WrkHrs_OA_CoilAout.WrkHrs_Thrsh</li><li><a href="#obj-piv-4549"><code>PIV4549</code></a>WrkHrs_OA_CoilAout.WrkHrs_Res</li><li><a href="#obj-piv-4550"><code>PIV4550</code></a>WrkHrs_OA_CoilStep1.WrkHrs_Thrsh</li><li><a href="#obj-piv-4551"><code>PIV4551</code></a>WrkHrs_OA_CoilStep1.WrkHrs_Res</li><li><a href="#obj-piv-4552"><code>PIV4552</code></a>WrkHrs_OA_CoilStep2.WrkHrs_Thrsh</li><li><a href="#obj-piv-4553"><code>PIV4553</code></a>WrkHrs_OA_CoilStep2.WrkHrs_Res</li><li><a href="#obj-piv-4554"><code>PIV4554</code></a>WrkHrs_OA_CoilStep3.WrkHrs_Thrsh</li><li><a href="#obj-piv-4555"><code>PIV4555</code></a>WrkHrs_OA_CoilStep3.WrkHrs_Res</li><li><a href="#obj-piv-4556"><code>PIV4556</code></a>WrkHrs_OA_CoilStep4.WrkHrs_Thrsh</li><li><a href="#obj-piv-4557"><code>PIV4557</code></a>WrkHrs_OA_CoilStep4.WrkHrs_Res</li><li><a href="#obj-piv-4558"><code>PIV4558</code></a>OA_Coil_StpN</li><li><a href="#obj-av-4559"><code>AV4559</code></a>OA_Coil_PID_Params.Kp</li><li><a href="#obj-piv-4560"><code>PIV4560</code></a>OA_Coil_PID_Params.Ti</li><li><a href="#obj-piv-4561"><code>PIV4561</code></a>AFreezeOA_CoilReq</li><li><a href="#obj-piv-4575"><code>PIV4575</code></a>OA_RegTyp</li><li><a href="#obj-av-4576"><code>AV4576</code></a>OA_CoilTempSetP</li><li><a href="#obj-piv-4577"><code>PIV4577</code></a>OA_CoilActMode</li><li><a href="#obj-piv-3393"><code>PIV3393</code></a>VDI_Conf[0].Month</li><li><a href="#obj-piv-3394"><code>PIV3394</code></a>VDI_Conf[1].Month</li><li><a href="#obj-piv-3395"><code>PIV3395</code></a>VDI_Conf[2].Month</li><li><a href="#obj-piv-3396"><code>PIV3396</code></a>VDI_Conf[3].Month</li><li><a href="#obj-piv-3397"><code>PIV3397</code></a>VDI_Conf[4].Month</li><li><a href="#obj-piv-3398"><code>PIV3398</code></a>VDI_Conf[5].Month</li><li><a href="#obj-piv-3399"><code>PIV3399</code></a>VDI_Conf[6].Month</li><li><a href="#obj-piv-3400"><code>PIV3400</code></a>VDI_Conf[7].Month</li><li><a href="#obj-piv-3401"><code>PIV3401</code></a>VDI_Conf[8].Month</li><li><a href="#obj-piv-3402"><code>PIV3402</code></a>VDI_Conf[9].Month</li><li><a href="#obj-piv-3403"><code>PIV3403</code></a>VDI_Conf[10].Month</li><li><a href="#obj-piv-3404"><code>PIV3404</code></a>VDI_Conf[11].Month</li><li><a href="#obj-piv-3405"><code>PIV3405</code></a>VDI_Conf[12].Month</li><li><a href="#obj-piv-3406"><code>PIV3406</code></a>VDI_Conf[13].Month</li><li><a href="#obj-piv-3407"><code>PIV3407</code></a>VDI_Conf[14].Month</li><li><a href="#obj-piv-3408"><code>PIV3408</code></a>VDI_Conf[15].Month</li><li><a href="#obj-piv-3409"><code>PIV3409</code></a>VDI_Conf[16].Month</li><li><a href="#obj-piv-3410"><code>PIV3410</code></a>VDI_Conf[17].Month</li><li><a href="#obj-piv-3411"><code>PIV3411</code></a>VDI_Conf[18].Month</li><li><a href="#obj-piv-3412"><code>PIV3412</code></a>VDI_Conf[19].Month</li><li><a href="#obj-piv-3413"><code>PIV3413</code></a>VDI_Conf[20].Month</li><li><a href="#obj-piv-3414"><code>PIV3414</code></a>VDI_Conf[21].Month</li><li><a href="#obj-piv-3415"><code>PIV3415</code></a>VDI_Conf[22].Month</li><li><a href="#obj-piv-3416"><code>PIV3416</code></a>VDI_Conf[23].Month</li><li><a href="#obj-piv-3417"><code>PIV3417</code></a>VDI_Conf[24].Month</li><li><a href="#obj-piv-3418"><code>PIV3418</code></a>VDI_Conf[25].Month</li><li><a href="#obj-piv-3419"><code>PIV3419</code></a>VDI_Conf[26].Month</li><li><a href="#obj-piv-3420"><code>PIV3420</code></a>VDI_Conf[27].Month</li><li><a href="#obj-piv-3421"><code>PIV3421</code></a>VDI_Conf[28].Month</li><li><a href="#obj-piv-3434"><code>PIV3434</code></a>SupplyTemp.Uom_W</li><li><a href="#obj-av-3435"><code>AV3435</code></a>SupplyTemp.Val_Hw_R</li><li><a href="#obj-piv-3437"><code>PIV3437</code></a>SupplyHum.Uom_W</li><li><a href="#obj-av-3438"><code>AV3438</code></a>SupplyHum.Val_Hw_R</li><li><a href="#obj-av-3439"><code>AV3439</code></a>SupplyHum.Val_R</li><li><a href="#obj-piv-3440"><code>PIV3440</code></a>RetTemp.Uom_W</li><li><a href="#obj-av-3441"><code>AV3441</code></a>RetTemp.Val_Hw_R</li><li><a href="#obj-av-3442"><code>AV3442</code></a>RetTemp.Val_R</li><li><a href="#obj-piv-3443"><code>PIV3443</code></a>RetHum.Uom_W</li><li><a href="#obj-av-3444"><code>AV3444</code></a>RetHum.Val_Hw_R</li><li><a href="#obj-av-3445"><code>AV3445</code></a>RetHum.Val_R</li><li><a href="#obj-piv-3446"><code>PIV3446</code></a>RoomTemp.Uom_W</li><li><a href="#obj-av-3447"><code>AV3447</code></a>RoomTemp.Val_Hw_R</li><li><a href="#obj-av-3448"><code>AV3448</code></a>RoomTemp.Val_R</li><li><a href="#obj-piv-3449"><code>PIV3449</code></a>RoomHum.Uom_W</li><li><a href="#obj-av-3450"><code>AV3450</code></a>RoomHum.Val_Hw_R</li><li><a href="#obj-av-3451"><code>AV3451</code></a>RoomHum.Val_R</li><li><a href="#obj-piv-3452"><code>PIV3452</code></a>ExtTemp.Uom_W</li><li><a href="#obj-av-3453"><code>AV3453</code></a>ExtTemp.Val_Hw_R</li><li><a href="#obj-piv-3455"><code>PIV3455</code></a>ExtHum.Uom_W</li><li><a href="#obj-av-3456"><code>AV3456</code></a>ExtHum.Val_Hw_R</li><li><a href="#obj-av-3457"><code>AV3457</code></a>ExtHum.Val_R</li><li><a href="#obj-piv-3458"><code>PIV3458</code></a>ExhTemp.Uom_W</li><li><a href="#obj-av-3459"><code>AV3459</code></a>ExhTemp.Val_Hw_R</li><li><a href="#obj-av-3460"><code>AV3460</code></a>ExhTemp.Val_R</li><li><a href="#obj-piv-3461"><code>PIV3461</code></a>ExhHum.Uom_W</li><li><a href="#obj-av-3462"><code>AV3462</code></a>ExhHum.Val_Hw_R</li><li><a href="#obj-av-3463"><code>AV3463</code></a>ExhHum.Val_R</li><li><a href="#obj-piv-3464"><code>PIV3464</code></a>AFreezeTemp.Uom_W</li><li><a href="#obj-av-3465"><code>AV3465</code></a>AFreezeTemp.Val_Hw_R</li><li><a href="#obj-av-3466"><code>AV3466</code></a>AFreezeTemp.Val_R</li><li><a href="#obj-piv-3467"><code>PIV3467</code></a>SatTemp.Uom_W</li><li><a href="#obj-av-3468"><code>AV3468</code></a>SatTemp.Val_Hw_R</li><li><a href="#obj-piv-3470"><code>PIV3470</code></a>SatHum.Uom_W</li><li><a href="#obj-av-3471"><code>AV3471</code></a>SatHum.Val_Hw_R</li><li><a href="#obj-av-3472"><code>AV3472</code></a>SatHum.Val_R</li><li><a href="#obj-piv-3473"><code>PIV3473</code></a>OA_Temp.Uom_W</li><li><a href="#obj-av-3474"><code>AV3474</code></a>OA_Temp.Val_Hw_R</li><li><a href="#obj-av-3475"><code>AV3475</code></a>OA_Temp.Val_R</li><li><a href="#obj-piv-3476"><code>PIV3476</code></a>SupplyAirP.Uom_W</li><li><a href="#obj-av-3477"><code>AV3477</code></a>SupplyAirP.Val_Hw_R</li><li><a href="#obj-piv-3479"><code>PIV3479</code></a>RetAirP.Uom_W</li><li><a href="#obj-av-3480"><code>AV3480</code></a>RetAirP.Val_Hw_R</li><li><a href="#obj-piv-3482"><code>PIV3482</code></a>AirQuality_CO2.Uom_W</li><li><a href="#obj-av-3483"><code>AV3483</code></a>AirQuality_CO2.Val_Hw_R</li><li><a href="#obj-piv-3485"><code>PIV3485</code></a>AirQuality_VOC.Uom_W</li><li><a href="#obj-av-3486"><code>AV3486</code></a>AirQuality_VOC.Val_Hw_R</li><li><a href="#obj-av-3487"><code>AV3487</code></a>AirQuality_VOC.Val_R</li><li><a href="#obj-piv-3488"><code>PIV3488</code></a>DscgP.Uom_W</li><li><a href="#obj-av-3489"><code>AV3489</code></a>DscgP.Val_Hw_R</li><li><a href="#obj-piv-3491"><code>PIV3491</code></a>DscgT.Uom_W</li><li><a href="#obj-av-3492"><code>AV3492</code></a>DscgT.Val_Hw_R</li><li><a href="#obj-piv-3494"><code>PIV3494</code></a>SuctP.Uom_W</li><li><a href="#obj-av-3495"><code>AV3495</code></a>SuctP.Val_Hw_R</li><li><a href="#obj-piv-3497"><code>PIV3497</code></a>SuctT.Uom_W</li><li><a href="#obj-av-3498"><code>AV3498</code></a>SuctT.Val_Hw_R</li><li><a href="#obj-piv-3500"><code>PIV3500</code></a>OA_CoilWaterTemp.Uom_W</li><li><a href="#obj-av-3501"><code>AV3501</code></a>OA_CoilWaterTemp.Val_Hw_R</li><li><a href="#obj-av-3502"><code>AV3502</code></a>OA_CoilWaterTemp.Val_R</li><li><a href="#obj-piv-3503"><code>PIV3503</code></a>PreHeatCoilWaterTemp.Uom_W</li><li><a href="#obj-av-3504"><code>AV3504</code></a>PreHeatCoilWaterTemp.Val_Hw_R</li><li><a href="#obj-av-3505"><code>AV3505</code></a>PreHeatCoilWaterTemp.Val_R</li><li><a href="#obj-piv-3506"><code>PIV3506</code></a>MainCoilWaterTemp.Uom_W</li><li><a href="#obj-av-3507"><code>AV3507</code></a>MainCoilWaterTemp.Val_Hw_R</li><li><a href="#obj-av-3508"><code>AV3508</code></a>MainCoilWaterTemp.Val_R</li><li><a href="#obj-piv-3509"><code>PIV3509</code></a>ReHeatCoilWaterTemp.Uom_W</li><li><a href="#obj-av-3510"><code>AV3510</code></a>ReHeatCoilWaterTemp.Val_Hw_R</li><li><a href="#obj-av-3511"><code>AV3511</code></a>ReHeatCoilWaterTemp.Val_R</li><li><a href="#obj-piv-3512"><code>PIV3512</code></a>AuxPrb_1.Uom_W</li><li><a href="#obj-av-3513"><code>AV3513</code></a>AuxPrb_1.Val_Hw_R</li><li><a href="#obj-av-3514"><code>AV3514</code></a>AuxPrb_1.Val_R</li><li><a href="#obj-piv-3515"><code>PIV3515</code></a>AuxPrb_2.Uom_W</li><li><a href="#obj-av-3516"><code>AV3516</code></a>AuxPrb_2.Val_Hw_R</li><li><a href="#obj-av-3517"><code>AV3517</code></a>AuxPrb_2.Val_R</li><li><a href="#obj-piv-3518"><code>PIV3518</code></a>AuxPrb_3.Uom_W</li><li><a href="#obj-av-3519"><code>AV3519</code></a>AuxPrb_3.Val_Hw_R</li><li><a href="#obj-av-3520"><code>AV3520</code></a>AuxPrb_3.Val_R</li><li><a href="#obj-piv-3521"><code>PIV3521</code></a>AuxPrb_4.Uom_W</li><li><a href="#obj-av-3522"><code>AV3522</code></a>AuxPrb_4.Val_Hw_R</li><li><a href="#obj-av-3523"><code>AV3523</code></a>AuxPrb_4.Val_R</li><li><a href="#obj-piv-3524"><code>PIV3524</code></a>Ain_SetP.Uom_W</li><li><a href="#obj-av-3525"><code>AV3525</code></a>Ain_SetP.Val_Hw_R</li><li><a href="#obj-av-3526"><code>AV3526</code></a>Ain_SetP.Val_R</li><li><a href="#obj-piv-3527"><code>PIV3527</code></a>SupplyRecoveryTemp.Uom_W</li><li><a href="#obj-av-3528"><code>AV3528</code></a>SupplyRecoveryTemp.Val_Hw_R</li><li><a href="#obj-av-3529"><code>AV3529</code></a>SupplyRecoveryTemp.Val_R</li><li><a href="#obj-piv-3530"><code>PIV3530</code></a>RetRecoveryTemp.Uom_W</li><li><a href="#obj-av-3531"><code>AV3531</code></a>RetRecoveryTemp.Val_Hw_R</li><li><a href="#obj-av-3532"><code>AV3532</code></a>RetRecoveryTemp.Val_R</li><li><a href="#obj-piv-3533"><code>PIV3533</code></a>HepaFilt_1.Uom_W</li><li><a href="#obj-av-3534"><code>AV3534</code></a>HepaFilt_1.Val_Hw_R</li><li><a href="#obj-av-3535"><code>AV3535</code></a>HepaFilt_1.Val_R</li><li><a href="#obj-piv-3536"><code>PIV3536</code></a>HepaFilt_2.Uom_W</li><li><a href="#obj-av-3537"><code>AV3537</code></a>HepaFilt_2.Val_Hw_R</li><li><a href="#obj-av-3538"><code>AV3538</code></a>HepaFilt_2.Val_R</li><li><a href="#obj-av-3540"><code>AV3540</code></a>SupplyFan_Aout.Val_Hw_R</li><li><a href="#obj-av-3542"><code>AV3542</code></a>RetFan_Aout.Val_Hw_R</li><li><a href="#obj-av-3544"><code>AV3544</code></a>BypassDamp_Aout.Val_Hw_R</li><li><a href="#obj-av-3546"><code>AV3546</code></a>MixingDamp_Aout.Val_Hw_R</li><li><a href="#obj-av-3548"><code>AV3548</code></a>FreshAirDamp_Aout.Val_Hw_R</li><li><a href="#obj-av-3549"><code>AV3549</code></a>ReHeatCoil_Aout.Val_W</li><li><a href="#obj-av-3550"><code>AV3550</code></a>ReHeatCoil_Aout.Val_Hw_R</li><li><a href="#obj-av-3551"><code>AV3551</code></a>PreHeatCoil_Aout.Val_W</li><li><a href="#obj-av-3552"><code>AV3552</code></a>PreHeatCoil_Aout.Val_Hw_R</li><li><a href="#obj-av-3553"><code>AV3553</code></a>OA_Coil_Aout.Val_W</li><li><a href="#obj-av-3554"><code>AV3554</code></a>OA_Coil_Aout.Val_Hw_R</li><li><a href="#obj-av-3555"><code>AV3555</code></a>MainCoil_Aout.Val_W</li><li><a href="#obj-av-3556"><code>AV3556</code></a>MainCoil_Aout.Val_Hw_R</li><li><a href="#obj-av-3558"><code>AV3558</code></a>ThrmlWheel_Aout.Val_Hw_R</li><li><a href="#obj-av-3559"><code>AV3559</code></a>Humidifier_Aout.Val_W</li><li><a href="#obj-av-3560"><code>AV3560</code></a>Humidifier_Aout.Val_Hw_R</li><li><a href="#obj-av-3562"><code>AV3562</code></a>ExhAirDamp_Aout.Val_Hw_R</li><li><a href="#obj-av-3564"><code>AV3564</code></a>AuxAout_1.Val_Hw_R</li><li><a href="#obj-av-3566"><code>AV3566</code></a>AuxAout_2.Val_Hw_R</li><li><a href="#obj-av-3568"><code>AV3568</code></a>AuxAout_3.Val_Hw_R</li><li><a href="#obj-av-3570"><code>AV3570</code></a>AuxAout_4.Val_Hw_R</li><li><a href="#obj-av-3571"><code>AV3571</code></a>IEC_Aout.Val_W</li><li><a href="#obj-av-3572"><code>AV3572</code></a>IEC_Aout.Val_Hw_R</li><li><a href="#obj-av-3573"><code>AV3573</code></a>Recovery_Aout.Val_W</li><li><a href="#obj-av-3574"><code>AV3574</code></a>Recovery_Aout.Val_Hw_R</li><li><a href="#obj-av-3575"><code>AV3575</code></a>SupplyAirDamp_Aout.Val_W</li><li><a href="#obj-av-3576"><code>AV3576</code></a>SupplyAirDamp_Aout.Val_Hw_R</li><li><a href="#obj-av-3577"><code>AV3577</code></a>RetAirDamp_Aout.Val_W</li><li><a href="#obj-av-3578"><code>AV3578</code></a>RetAirDamp_Aout.Val_Hw_R</li><li><a href="#obj-piv-3579"><code>PIV3579</code></a>AlarmsMng.AlrmHour</li><li><a href="#obj-piv-3580"><code>PIV3580</code></a>AlarmsMng.AlrmMinute</li><li><a href="#obj-piv-3581"><code>PIV3581</code></a>AlarmsMng.AlrmDay</li><li><a href="#obj-piv-3582"><code>PIV3582</code></a>AlarmsMng.AlrmMonth</li><li><a href="#obj-piv-3583"><code>PIV3583</code></a>AlarmsMng.AlrmYear</li><li><a href="#obj-piv-3584"><code>PIV3584</code></a>AlarmsMng.AlrmLogHour</li><li><a href="#obj-piv-3585"><code>PIV3585</code></a>AlarmsMng.AlrmLogMinute</li><li><a href="#obj-piv-3586"><code>PIV3586</code></a>AlarmsMng.AlrmLogDay</li><li><a href="#obj-piv-3587"><code>PIV3587</code></a>AlarmsMng.AlrmLogMonth</li><li><a href="#obj-piv-3588"><code>PIV3588</code></a>AlarmsMng.AlrmLogYear</li><li><a href="#obj-iv-3589"><code>IV3589</code></a>AlarmsMng.ErrParamExpAlrms</li><li><a href="#obj-iv-3590"><code>IV3590</code></a>Scheduler_OnOffUnit.OnOffByKeb_SecLeft</li><li><a href="#obj-piv-3591"><code>PIV3591</code></a>Scheduler_OnOffUnit.PartyMode_CntDwn</li><li><a href="#obj-piv-3592"><code>PIV3592</code></a>Dampers.DampersStatus</li><li><a href="#obj-av-3593"><code>AV3593</code></a>MaskMng.HeatExchgReq</li><li><a href="#obj-piv-3594"><code>PIV3594</code></a>MaskMng.HeatExchgStatusSyn</li><li><a href="#obj-av-3595"><code>AV3595</code></a>HeatExchanger.HeatExchgEfficiency</li><li><a href="#obj-av-3596"><code>AV3596</code></a>RetAirFlwVal</li><li><a href="#obj-av-3597"><code>AV3597</code></a>AirFlwVal</li><li><a href="#obj-av-3598"><code>AV3598</code></a>SupplyFanReq</li><li><a href="#obj-piv-3599"><code>PIV3599</code></a>ComStatus_Supply_EBM_1</li><li><a href="#obj-piv-3600"><code>PIV3600</code></a>SupplyFanAct</li><li><a href="#obj-av-3601"><code>AV3601</code></a>RetFanReq</li><li><a href="#obj-piv-3602"><code>PIV3602</code></a>ComStatus_Return_EBM_1</li><li><a href="#obj-piv-3603"><code>PIV3603</code></a>RetFanAct</li><li><a href="#obj-av-3604"><code>AV3604</code></a>Fans_regulation.RetFan_AirQuality_SetPOffs</li><li><a href="#obj-av-3605"><code>AV3605</code></a>Fans_regulation.SupplyFan_AirQuality_SetPOffs</li><li><a href="#obj-av-3606"><code>AV3606</code></a>AirQuality_Damps_RegReq</li><li><a href="#obj-av-3607"><code>AV3607</code></a>AirQuality_Fans_RegReq</li><li><a href="#obj-av-3608"><code>AV3608</code></a>SupplyTempRegSetP</li><li><a href="#obj-av-3609"><code>AV3609</code></a>PreHeatCoilRegReq</li><li><a href="#obj-av-3610"><code>AV3610</code></a>PreHeatCoilReq</li><li><a href="#obj-av-3611"><code>AV3611</code></a>Coils.ModulMainCoilReq</li><li><a href="#obj-av-3612"><code>AV3612</code></a>ReHeatCoilRegReq</li><li><a href="#obj-av-3613"><code>AV3613</code></a>ReHeatCoilReq</li><li><a href="#obj-av-3614"><code>AV3614</code></a>CondTemp</li><li><a href="#obj-iv-3615"><code>IV3615</code></a>MaskMng.CompStatusMsk</li><li><a href="#obj-iv-3616"><code>IV3616</code></a>MaskMng.CompOnOffCntDwn</li><li><a href="#obj-av-3617"><code>AV3617</code></a>CompReq</li><li><a href="#obj-av-3618"><code>AV3618</code></a>Data_EVD_Emb_1.EVD.Variables.SH_EvapTemp.Val</li><li><a href="#obj-av-3619"><code>AV3619</code></a>Data_EVD_Emb_1.EVD.Variables.CondTemp.Val</li><li><a href="#obj-iv-3620"><code>IV3620</code></a>MaskMng.BLDC_CompStatus</li><li><a href="#obj-iv-3621"><code>IV3621</code></a>MaskMng.BLDC_CompCntDwn</li><li><a href="#obj-av-3622"><code>AV3622</code></a>BLDC_PwrReq</li><li><a href="#obj-av-3623"><code>AV3623</code></a>MaskMng.BLDC_CompPerc_Scaled</li><li><a href="#obj-iv-3624"><code>IV3624</code></a>BLDC_compressor.EnvZone</li><li><a href="#obj-iv-3625"><code>IV3625</code></a>BLDCtoEVD.RegSubTyp</li><li><a href="#obj-iv-3626"><code>IV3626</code></a>MaskMng.EEV_Status</li><li><a href="#obj-av-3627"><code>AV3627</code></a>Data_EVD_Emb_1.EVD.Variables.SH.Val</li><li><a href="#obj-av-3628"><code>AV3628</code></a>BLDC_compressor.Info_PWRP1.Info_RotorSpeed_rps</li><li><a href="#obj-av-3629"><code>AV3629</code></a>Data_EVD_Emb_1.EVD.Variables.EEV_PosPercent.Val</li><li><a href="#obj-iv-3630"><code>IV3630</code></a>MaskMng.CompEnvCntDwn</li><li><a href="#obj-iv-3631"><code>IV3631</code></a>Data_EVD_Emb_1.EVD.Variables.EEV_PosSteps.Val</li><li><a href="#obj-av-3632"><code>AV3632</code></a>MaskMng.EEVSet</li><li><a href="#obj-av-3633"><code>AV3633</code></a>Data_EVD_Emb_1.EVD.Variables.DscgSH.Val</li><li><a href="#obj-av-3634"><code>AV3634</code></a>HumDehumReg.HumDehum_RegHum_Rel</li><li><a href="#obj-av-3635"><code>AV3635</code></a>HumDehumReg.HumDehum_RegHum_Abs</li><li><a href="#obj-av-3636"><code>AV3636</code></a>HumDehumReg.HumDehum_SetP_Abs</li><li><a href="#obj-av-3637"><code>AV3637</code></a>HumRegReq</li><li><a href="#obj-av-3638"><code>AV3638</code></a>DehumRegReq</li><li><a href="#obj-av-3639"><code>AV3639</code></a>Dehum_DewPointSetP</li><li><a href="#obj-av-3640"><code>AV3640</code></a>AuxiliaryRegulation.AuxReg1_Info.RegVal</li><li><a href="#obj-av-3641"><code>AV3641</code></a>AuxiliaryRegulation.AuxReg2_Info.RegVal</li><li><a href="#obj-av-3642"><code>AV3642</code></a>AuxiliaryRegulation.AuxReg3_Info.RegVal</li><li><a href="#obj-av-3643"><code>AV3643</code></a>AuxiliaryRegulation.AuxReg4_Info.RegVal</li><li><a href="#obj-piv-3644"><code>PIV3644</code></a>Scheduler_OnOffUnit.SchedSrc</li><li><a href="#obj-piv-3645"><code>PIV3645</code></a>SchedStatus</li><li><a href="#obj-av-3646"><code>AV3646</code></a>KWater_MB.HR18_ExtT</li><li><a href="#obj-av-3647"><code>AV3647</code></a>KWater_MB.HR21_TCircKAir</li><li><a href="#obj-piv-3648"><code>PIV3648</code></a>kWater_UnitStatus</li><li><a href="#obj-av-3649"><code>AV3649</code></a>HumifogMng.HUMFOG_PwrReq</li><li><a href="#obj-av-3650"><code>AV3650</code></a>HumifogMng.HUMFOG_ActualProd</li><li><a href="#obj-piv-3651"><code>PIV3651</code></a>HumifogMng.HUMFOG_HoursWorsk</li><li><a href="#obj-iv-3652"><code>IV3652</code></a>HumifogMng.HUMFOG_UnitStatus</li><li><a href="#obj-av-3653"><code>AV3653</code></a>IEC_Req</li><li><a href="#obj-av-3654"><code>AV3654</code></a>IEC.IEC_HUMFOG_ActualProd</li><li><a href="#obj-piv-3655"><code>PIV3655</code></a>IEC.IEC_HUMFOG_HoursWorks</li><li><a href="#obj-iv-3656"><code>IV3656</code></a>IEC.IEC_HUMFOG_UnitStatus</li><li><a href="#obj-av-3657"><code>AV3657</code></a>uChiller_mng.Info_uCh.BLDC_rps_Circ1</li><li><a href="#obj-iv-3658"><code>IV3658</code></a>uChiller_mng.Info_uCh.EEV_PosPerc_Circ1</li><li><a href="#obj-av-3659"><code>AV3659</code></a>uChiller_mng.Info_uCh.DscgPCirc1</li><li><a href="#obj-av-3660"><code>AV3660</code></a>uChiller_mng.Info_uCh.SuctPCirc1</li><li><a href="#obj-iv-3661"><code>IV3661</code></a>uChiller_mng.UnitStatus_uCh</li><li><a href="#obj-av-3662"><code>AV3662</code></a>uChiller_mng.Info_uCh.BLDC_rps_Circ2</li><li><a href="#obj-piv-3663"><code>PIV3663</code></a>GeneralMng.CurrVer.X</li><li><a href="#obj-piv-3664"><code>PIV3664</code></a>GeneralMng.CurrVer.Y</li><li><a href="#obj-piv-3665"><code>PIV3665</code></a>GeneralMng.CurrVer.Z</li><li><a href="#obj-piv-3666"><code>PIV3666</code></a>GeneralMng.CurrVer.D</li><li><a href="#obj-piv-3667"><code>PIV3667</code></a>GeneralMng.OsVersion[1]</li><li><a href="#obj-piv-3668"><code>PIV3668</code></a>GeneralMng.OsVersion[2]</li><li><a href="#obj-piv-3669"><code>PIV3669</code></a>GeneralMng.OsVersion[3]</li><li><a href="#obj-piv-3670"><code>PIV3670</code></a>GeneralMng.BoardTyp[1]</li><li><a href="#obj-piv-3671"><code>PIV3671</code></a>GeneralMng.BoardTyp[2]</li><li><a href="#obj-piv-3672"><code>PIV3672</code></a>VarToShow.IdxChName</li><li><a href="#obj-piv-3673"><code>PIV3673</code></a>VarToShow.Board</li><li><a href="#obj-piv-3674"><code>PIV3674</code></a>VarToShow.Ch_Id</li><li><a href="#obj-av-3675"><code>AV3675</code></a>ObjMsk.ValStaticPress</li><li><a href="#obj-av-3676"><code>AV3676</code></a>ObjMsk.ValAirQual</li><li><a href="#obj-av-3677"><code>AV3677</code></a>ObjMsk.ValRfrgPress</li><li><a href="#obj-av-3678"><code>AV3678</code></a>ObjMsk.ValFlowRate</li><li><a href="#obj-av-3679"><code>AV3679</code></a>ObjMsk.ValAirFlow</li><li><a href="#obj-av-3680"><code>AV3680</code></a>ObjMsk.ValTemp</li><li><a href="#obj-av-3681"><code>AV3681</code></a>ObjMsk.ValHum</li><li><a href="#obj-av-3682"><code>AV3682</code></a>ObjMsk.ValAout</li><li><a href="#obj-av-3683"><code>AV3683</code></a>ObjMsk.ValGeneric</li><li><a href="#obj-av-3684"><code>AV3684</code></a>ObjMsk.ValPercent</li><li><a href="#obj-piv-3685"><code>PIV3685</code></a>SupplyFan_MainMask</li><li><a href="#obj-piv-3686"><code>PIV3686</code></a>MaskMng.RetFan_MainMask</li><li><a href="#obj-piv-3687"><code>PIV3687</code></a>Hour</li><li><a href="#obj-piv-3688"><code>PIV3688</code></a>Minute</li><li><a href="#obj-piv-3689"><code>PIV3689</code></a>Scheduler_OnOffUnit.UnitStatus</li><li><a href="#obj-piv-3690"><code>PIV3690</code></a>Ebmpapst_SupplyFan.InfoSpeed_EBM_1.CurrSpeed</li><li><a href="#obj-piv-3691"><code>PIV3691</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_1.DC_Link_V</li><li><a href="#obj-piv-3692"><code>PIV3692</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_1.DC_Link_A</li><li><a href="#obj-piv-3693"><code>PIV3693</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_1.CurrPower</li><li><a href="#obj-piv-3694"><code>PIV3694</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_1.ElectrTemp</li><li><a href="#obj-piv-3695"><code>PIV3695</code></a>Ebmpapst_SupplyFan.MotStatus_EBM_1.IR_MotStatus</li><li><a href="#obj-piv-3696"><code>PIV3696</code></a>Ebmpapst_SupplyFan.Warn_EBM_1.IR_Warn</li><li><a href="#obj-piv-3697"><code>PIV3697</code></a>Ebmpapst_SupplyFan.InfoSpeed_EBM_1.MaxSpeed</li><li><a href="#obj-piv-3698"><code>PIV3698</code></a>Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_1</li><li><a href="#obj-piv-3699"><code>PIV3699</code></a>Ebmpapst_ReturnFan.InfoSpeed_EBM_1.CurrSpeed</li><li><a href="#obj-piv-3700"><code>PIV3700</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_1.DC_Link_V</li><li><a href="#obj-piv-3701"><code>PIV3701</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_1.DC_Link_A</li><li><a href="#obj-piv-3702"><code>PIV3702</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_1.CurrPower</li><li><a href="#obj-piv-3703"><code>PIV3703</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_1.ElectrTemp</li><li><a href="#obj-piv-3704"><code>PIV3704</code></a>Ebmpapst_ReturnFan.MotStatus_EBM_1.IR_MotStatus</li><li><a href="#obj-piv-3705"><code>PIV3705</code></a>Ebmpapst_ReturnFan.Warn_EBM_1.IR_Warn</li><li><a href="#obj-piv-3706"><code>PIV3706</code></a>Ebmpapst_ReturnFan.InfoSpeed_EBM_1.MaxSpeed</li><li><a href="#obj-piv-3707"><code>PIV3707</code></a>Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_1</li><li><a href="#obj-piv-3708"><code>PIV3708</code></a>ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_1.CurrSpeed_rpm</li><li><a href="#obj-piv-3709"><code>PIV3709</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.DC_LinkV</li><li><a href="#obj-piv-3710"><code>PIV3710</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.LineV</li><li><a href="#obj-piv-3711"><code>PIV3711</code></a>ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_1.MaxSpeed_rpm</li><li><a href="#obj-piv-3712"><code>PIV3712</code></a>ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_1.MinSpeed_rpm</li><li><a href="#obj-piv-3713"><code>PIV3713</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.MotPwr</li><li><a href="#obj-av-3714"><code>AV3714</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.ElectronicTemp</li><li><a href="#obj-av-3715"><code>AV3715</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.IGBT_temp</li><li><a href="#obj-av-3716"><code>AV3716</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.MCU_Temp</li><li><a href="#obj-av-3717"><code>AV3717</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_1.MotTemp</li><li><a href="#obj-piv-3718"><code>PIV3718</code></a>FanAlrm_ZA_SupplyFan.ErrStatus</li><li><a href="#obj-piv-3719"><code>PIV3719</code></a>ZiehlAbegg_SupplyFan.FanStatus_ZA_1.WorkingStatus</li><li><a href="#obj-piv-3720"><code>PIV3720</code></a>ZiehlAbegg_SupplyFan.FanStatus_ZA_1.WorkStatusCode</li><li><a href="#obj-piv-3721"><code>PIV3721</code></a>ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_1.CurrSpeed_rpm</li><li><a href="#obj-piv-3722"><code>PIV3722</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.DC_LinkV</li><li><a href="#obj-piv-3723"><code>PIV3723</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.LineV</li><li><a href="#obj-piv-3724"><code>PIV3724</code></a>ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_1.MaxSpeed_rpm</li><li><a href="#obj-piv-3725"><code>PIV3725</code></a>ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_1.MinSpeed_rpm</li><li><a href="#obj-piv-3726"><code>PIV3726</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.MotPwr</li><li><a href="#obj-av-3727"><code>AV3727</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.ElectronicTemp</li><li><a href="#obj-av-3728"><code>AV3728</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.IGBT_temp</li><li><a href="#obj-av-3729"><code>AV3729</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.MCU_Temp</li><li><a href="#obj-av-3730"><code>AV3730</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_1.MotTemp</li><li><a href="#obj-piv-3731"><code>PIV3731</code></a>FanAlrm_ZA_RetFan.ErrStatus</li><li><a href="#obj-piv-3732"><code>PIV3732</code></a>ZiehlAbegg_ReturnFan.FanStatus_ZA_1.WorkingStatus</li><li><a href="#obj-piv-3733"><code>PIV3733</code></a>ZiehlAbegg_ReturnFan.FanStatus_ZA_1.WorkStatusCode</li><li><a href="#obj-piv-3734"><code>PIV3734</code></a>Humisonic.DevInfo_HUMS.FwRel_H</li><li><a href="#obj-piv-3735"><code>PIV3735</code></a>Humisonic.DevInfo_HUMS.FwRel_L</li><li><a href="#obj-iv-3736"><code>IV3736</code></a>Humisonic.DevInfo_HUMS.UnitHrsCount</li><li><a href="#obj-iv-3737"><code>IV3737</code></a>Humisonic.Humisonic_2_1.FwVars.CtrlState</li><li><a href="#obj-piv-3738"><code>PIV3738</code></a>Humisonic.AlrmCode_HUMS</li><li><a href="#obj-piv-3739"><code>PIV3739</code></a>GeneralMng.Day</li><li><a href="#obj-piv-3740"><code>PIV3740</code></a>GeneralMng.Month</li><li><a href="#obj-piv-3741"><code>PIV3741</code></a>GeneralMng.Year</li><li><a href="#obj-piv-3742"><code>PIV3742</code></a>GeneralMng.RTC.Hour</li><li><a href="#obj-piv-3743"><code>PIV3743</code></a>GeneralMng.RTC.Minute</li><li><a href="#obj-piv-3744"><code>PIV3744</code></a>GeneralMng.RTC.Second</li><li><a href="#obj-piv-3745"><code>PIV3745</code></a>GeneralMng.LastOnDay</li><li><a href="#obj-piv-3746"><code>PIV3746</code></a>GeneralMng.LastOnMonth</li><li><a href="#obj-piv-3747"><code>PIV3747</code></a>GeneralMng.LastOnYear</li><li><a href="#obj-piv-3748"><code>PIV3748</code></a>GeneralMng.LastOnHour</li><li><a href="#obj-piv-3749"><code>PIV3749</code></a>GeneralMng.LastOnMinute</li><li><a href="#obj-piv-3750"><code>PIV3750</code></a>GeneralMng.LastOnSecond</li><li><a href="#obj-piv-3751"><code>PIV3751</code></a>GeneralMng.OffDays</li><li><a href="#obj-piv-3752"><code>PIV3752</code></a>GeneralMng.OffHours</li><li><a href="#obj-piv-3753"><code>PIV3753</code></a>GeneralMng.OffMinutes</li><li><a href="#obj-piv-3754"><code>PIV3754</code></a>GeneralMng.FB_PollT</li><li><a href="#obj-piv-3755"><code>PIV3755</code></a>GeneralMng.FB_PollLoopNo</li><li><a href="#obj-piv-3756"><code>PIV3756</code></a>MemWritingsNo</li><li><a href="#obj-piv-3757"><code>PIV3757</code></a>GeneralMng.PrgCycleMs</li><li><a href="#obj-av-3758"><code>AV3758</code></a>GeneralMng.CyclesPerSecond</li><li><a href="#obj-iv-3759"><code>IV3759</code></a>GeneralMng.ErrParamWizard</li><li><a href="#obj-piv-3760"><code>PIV3760</code></a>GeneralMng.DayOfWeek</li><li><a href="#obj-piv-3761"><code>PIV3761</code></a>Scheduler_OnOffUnit.FB_SchedulerMskMng_1.PrgsSchedMsg</li><li><a href="#obj-piv-3762"><code>PIV3762</code></a>WrkHrs_Unit.WrkHrs</li><li><a href="#obj-piv-3763"><code>PIV3763</code></a>WrkHrs_Unit.WrkHrs_Left</li><li><a href="#obj-piv-3764"><code>PIV3764</code></a>WrkHrs_SupplyFan.WrkHrs</li><li><a href="#obj-piv-3765"><code>PIV3765</code></a>WrkHrs_SupplyFan.WrkHrs_Left</li><li><a href="#obj-piv-3766"><code>PIV3766</code></a>WrkHrs_ReturnFan.WrkHrs</li><li><a href="#obj-piv-3767"><code>PIV3767</code></a>WrkHrs_ReturnFan.WrkHrs_Left</li><li><a href="#obj-piv-3768"><code>PIV3768</code></a>WrkHrs_DirtyFilt.WrkHrs</li><li><a href="#obj-piv-3769"><code>PIV3769</code></a>WrkHrs_DirtyFilt.WrkHrs_Left</li><li><a href="#obj-piv-3770"><code>PIV3770</code></a>WrkHrs_ThrmlWheel.WrkHrs</li><li><a href="#obj-piv-3771"><code>PIV3771</code></a>WrkHrs_ThrmlWheel.WrkHrs_Left</li><li><a href="#obj-piv-3772"><code>PIV3772</code></a>WrkHrs_Comp.WrkHrs</li><li><a href="#obj-piv-3773"><code>PIV3773</code></a>WrkHrs_Comp.WrkHrs_Left</li><li><a href="#obj-piv-3774"><code>PIV3774</code></a>WrkHrs_IEC.WrkHrs</li><li><a href="#obj-piv-3775"><code>PIV3775</code></a>WrkHrs_IEC.WrkHrs_Left</li><li><a href="#obj-piv-3776"><code>PIV3776</code></a>WrkHrs_Humidifier.WrkHrs</li><li><a href="#obj-piv-3777"><code>PIV3777</code></a>WrkHrs_Humidifier.WrkHrs_Left</li><li><a href="#obj-piv-3778"><code>PIV3778</code></a>WrkHrs_AuxDout.WrkHrs</li><li><a href="#obj-piv-3779"><code>PIV3779</code></a>WrkHrs_AuxDout.WrkHrs_Left</li><li><a href="#obj-piv-3780"><code>PIV3780</code></a>WrkHrs_AuxAout.WrkHrs</li><li><a href="#obj-piv-3781"><code>PIV3781</code></a>WrkHrs_AuxAout.WrkHrs_Left</li><li><a href="#obj-piv-3782"><code>PIV3782</code></a>WrkHrs_MainCoilPmp1.WrkHrs</li><li><a href="#obj-piv-3783"><code>PIV3783</code></a>WrkHrs_MainCoilPmp1.WrkHrs_Left</li><li><a href="#obj-piv-3784"><code>PIV3784</code></a>WrkHrs_MainCoilPmp2.WrkHrs</li><li><a href="#obj-piv-3785"><code>PIV3785</code></a>WrkHrs_MainCoilPmp2.WrkHrs_Left</li><li><a href="#obj-piv-3786"><code>PIV3786</code></a>WrkHrs_MainCoilAout.WrkHrs</li><li><a href="#obj-piv-3787"><code>PIV3787</code></a>WrkHrs_MainCoilAout.WrkHrs_Left</li><li><a href="#obj-piv-3788"><code>PIV3788</code></a>WrkHrs_MainCoilStep1.WrkHrs</li><li><a href="#obj-piv-3789"><code>PIV3789</code></a>WrkHrs_MainCoilStep1.WrkHrs_Left</li><li><a href="#obj-piv-3790"><code>PIV3790</code></a>WrkHrs_MainCoilStep2.WrkHrs</li><li><a href="#obj-piv-3791"><code>PIV3791</code></a>WrkHrs_MainCoilStep2.WrkHrs_Left</li><li><a href="#obj-piv-3792"><code>PIV3792</code></a>WrkHrs_MainCoilStep3.WrkHrs</li><li><a href="#obj-piv-3793"><code>PIV3793</code></a>WrkHrs_MainCoilStep3.WrkHrs_Left</li><li><a href="#obj-piv-3794"><code>PIV3794</code></a>WrkHrs_MainCoilStep4.WrkHrs</li><li><a href="#obj-piv-3795"><code>PIV3795</code></a>WrkHrs_MainCoilStep4.WrkHrs_Left</li><li><a href="#obj-piv-3796"><code>PIV3796</code></a>WrkHrs_PreHeatCoilPmp1.WrkHrs</li><li><a href="#obj-piv-3797"><code>PIV3797</code></a>WrkHrs_PreHeatCoilPmp1.WrkHrs_Left</li><li><a href="#obj-piv-3798"><code>PIV3798</code></a>WrkHrs_PreHeatCoilPmp2.WrkHrs</li><li><a href="#obj-piv-3799"><code>PIV3799</code></a>WrkHrs_PreHeatCoilPmp2.WrkHrs_Left</li><li><a href="#obj-piv-3800"><code>PIV3800</code></a>WrkHrs_PreHeatCoilAout.WrkHrs</li><li><a href="#obj-piv-3801"><code>PIV3801</code></a>WrkHrs_PreHeatCoilAout.WrkHrs_Left</li><li><a href="#obj-piv-3802"><code>PIV3802</code></a>WrkHrs_PreHeatCoilStep1.WrkHrs</li><li><a href="#obj-piv-3803"><code>PIV3803</code></a>WrkHrs_PreHeatCoilStep1.WrkHrs_Left</li><li><a href="#obj-piv-3804"><code>PIV3804</code></a>WrkHrs_PreHeatCoilStep2.WrkHrs</li><li><a href="#obj-piv-3805"><code>PIV3805</code></a>WrkHrs_PreHeatCoilStep2.WrkHrs_Left</li><li><a href="#obj-piv-3806"><code>PIV3806</code></a>WrkHrs_PreHeatCoilStep3.WrkHrs</li><li><a href="#obj-piv-3807"><code>PIV3807</code></a>WrkHrs_PreHeatCoilStep3.WrkHrs_Left</li><li><a href="#obj-piv-3808"><code>PIV3808</code></a>WrkHrs_PreHeatCoilStep4.WrkHrs</li><li><a href="#obj-piv-3809"><code>PIV3809</code></a>WrkHrs_PreHeatCoilStep4.WrkHrs_Left</li><li><a href="#obj-piv-3810"><code>PIV3810</code></a>WrkHrs_ReHeatCoilPmp1.WrkHrs</li><li><a href="#obj-piv-3811"><code>PIV3811</code></a>WrkHrs_ReHeatCoilPmp1.WrkHrs_Left</li><li><a href="#obj-piv-3812"><code>PIV3812</code></a>WrkHrs_ReHeatCoilPmp2.WrkHrs</li><li><a href="#obj-piv-3813"><code>PIV3813</code></a>WrkHrs_ReHeatCoilPmp2.WrkHrs_Left</li><li><a href="#obj-piv-3814"><code>PIV3814</code></a>WrkHrs_ReHeatCoilAout.WrkHrs</li><li><a href="#obj-piv-3815"><code>PIV3815</code></a>WrkHrs_ReHeatCoilAout.WrkHrs_Left</li><li><a href="#obj-piv-3816"><code>PIV3816</code></a>WrkHrs_ReHeatCoilStep1.WrkHrs</li><li><a href="#obj-piv-3817"><code>PIV3817</code></a>WrkHrs_ReHeatCoilStep1.WrkHrs_Left</li><li><a href="#obj-piv-3818"><code>PIV3818</code></a>WrkHrs_ReHeatCoilStep2.WrkHrs</li><li><a href="#obj-piv-3819"><code>PIV3819</code></a>WrkHrs_ReHeatCoilStep2.WrkHrs_Left</li><li><a href="#obj-piv-3820"><code>PIV3820</code></a>WrkHrs_ReHeatCoilStep3.WrkHrs</li><li><a href="#obj-piv-3821"><code>PIV3821</code></a>WrkHrs_ReHeatCoilStep3.WrkHrs_Left</li><li><a href="#obj-piv-3822"><code>PIV3822</code></a>WrkHrs_ReHeatCoilStep4.WrkHrs</li><li><a href="#obj-piv-3823"><code>PIV3823</code></a>WrkHrs_ReHeatCoilStep4.WrkHrs_Left</li><li><a href="#obj-iv-3824"><code>IV3824</code></a>GeneralMng.ErrParamImpExp</li><li><a href="#obj-piv-3825"><code>PIV3825</code></a>Ebmpapst_ReturnFan.ParamsChgComStatus_EBM_1.StatusNewAddrProc</li><li><a href="#obj-piv-3826"><code>PIV3826</code></a>Ebmpapst_ReturnFan.ParamsChgComStatus_EBM_1.CommChangeStatus</li><li><a href="#obj-piv-3827"><code>PIV3827</code></a>ZiehlAbegg_ReturnFan.FanStatus_ZA_1.CommChangeStatus</li><li><a href="#obj-piv-3828"><code>PIV3828</code></a>Humisonic.HumCylinderWorkHrsLeft</li><li><a href="#obj-piv-3829"><code>PIV3829</code></a>Ebmpapst_SupplyFan.ParamsChgComStatus_EBM_1.StatusNewAddrProc</li><li><a href="#obj-piv-3830"><code>PIV3830</code></a>Ebmpapst_SupplyFan.ParamsChgComStatus_EBM_1.CommChangeStatus</li><li><a href="#obj-piv-3831"><code>PIV3831</code></a>ZiehlAbegg_SupplyFan.FanStatus_ZA_1.CommChangeStatus</li><li><a href="#obj-piv-3832"><code>PIV3832</code></a>VDI_Conf[0].CntDwn</li><li><a href="#obj-piv-3833"><code>PIV3833</code></a>VDI_Conf[1].CntDwn</li><li><a href="#obj-piv-3834"><code>PIV3834</code></a>VDI_Conf[2].CntDwn</li><li><a href="#obj-piv-3835"><code>PIV3835</code></a>VDI_Conf[3].CntDwn</li><li><a href="#obj-piv-3836"><code>PIV3836</code></a>VDI_Conf[4].CntDwn</li><li><a href="#obj-piv-3837"><code>PIV3837</code></a>VDI_Conf[5].CntDwn</li><li><a href="#obj-piv-3838"><code>PIV3838</code></a>VDI_Conf[6].CntDwn</li><li><a href="#obj-piv-3839"><code>PIV3839</code></a>VDI_Conf[7].CntDwn</li><li><a href="#obj-piv-3840"><code>PIV3840</code></a>VDI_Conf[8].CntDwn</li><li><a href="#obj-piv-3841"><code>PIV3841</code></a>VDI_Conf[9].CntDwn</li><li><a href="#obj-piv-3842"><code>PIV3842</code></a>VDI_Conf[10].CntDwn</li><li><a href="#obj-piv-3843"><code>PIV3843</code></a>VDI_Conf[11].CntDwn</li><li><a href="#obj-piv-3844"><code>PIV3844</code></a>VDI_Conf[12].CntDwn</li><li><a href="#obj-piv-3845"><code>PIV3845</code></a>VDI_Conf[13].CntDwn</li><li><a href="#obj-piv-3846"><code>PIV3846</code></a>VDI_Conf[14].CntDwn</li><li><a href="#obj-piv-3847"><code>PIV3847</code></a>VDI_Conf[15].CntDwn</li><li><a href="#obj-piv-3848"><code>PIV3848</code></a>VDI_Conf[16].CntDwn</li><li><a href="#obj-piv-3849"><code>PIV3849</code></a>VDI_Conf[17].CntDwn</li><li><a href="#obj-piv-3850"><code>PIV3850</code></a>VDI_Conf[18].CntDwn</li><li><a href="#obj-piv-3851"><code>PIV3851</code></a>VDI_Conf[19].CntDwn</li><li><a href="#obj-piv-3852"><code>PIV3852</code></a>VDI_Conf[20].CntDwn</li><li><a href="#obj-piv-3853"><code>PIV3853</code></a>VDI_Conf[21].CntDwn</li><li><a href="#obj-piv-3854"><code>PIV3854</code></a>VDI_Conf[22].CntDwn</li><li><a href="#obj-piv-3855"><code>PIV3855</code></a>VDI_Conf[23].CntDwn</li><li><a href="#obj-piv-3856"><code>PIV3856</code></a>VDI_Conf[24].CntDwn</li><li><a href="#obj-piv-3857"><code>PIV3857</code></a>VDI_Conf[25].CntDwn</li><li><a href="#obj-piv-3858"><code>PIV3858</code></a>VDI_Conf[26].CntDwn</li><li><a href="#obj-piv-3859"><code>PIV3859</code></a>VDI_Conf[27].CntDwn</li><li><a href="#obj-piv-3860"><code>PIV3860</code></a>VDI_Conf[28].CntDwn</li><li><a href="#obj-piv-3861"><code>PIV3861</code></a>GeneralMng.RTC_BMS.Second</li><li><a href="#obj-piv-3862"><code>PIV3862</code></a>GeneralMng.Zone_Read</li><li><a href="#obj-iv-3863"><code>IV3863</code></a>GeneralMng.SPV_Error</li><li><a href="#obj-piv-3864"><code>PIV3864</code></a>GeneralMng.IP_Byte4</li><li><a href="#obj-piv-3865"><code>PIV3865</code></a>GeneralMng.IP_Byte3</li><li><a href="#obj-piv-3866"><code>PIV3866</code></a>GeneralMng.IP_Byte2</li><li><a href="#obj-piv-3867"><code>PIV3867</code></a>GeneralMng.IP_Byte1</li><li><a href="#obj-piv-3868"><code>PIV3868</code></a>GeneralMng.GW_Byte4</li><li><a href="#obj-piv-3869"><code>PIV3869</code></a>GeneralMng.GW_Byte3</li><li><a href="#obj-piv-3870"><code>PIV3870</code></a>GeneralMng.GW_Byte2</li><li><a href="#obj-piv-3871"><code>PIV3871</code></a>GeneralMng.GW_Byte1</li><li><a href="#obj-piv-3872"><code>PIV3872</code></a>GeneralMng.NMSK_Byte4</li><li><a href="#obj-piv-3873"><code>PIV3873</code></a>GeneralMng.NMSK_Byte3</li><li><a href="#obj-piv-3874"><code>PIV3874</code></a>GeneralMng.NMSK_Byte2</li><li><a href="#obj-piv-3875"><code>PIV3875</code></a>GeneralMng.NMSK_Byte1</li><li><a href="#obj-piv-3876"><code>PIV3876</code></a>GeneralMng.DNS_Byte4</li><li><a href="#obj-piv-3877"><code>PIV3877</code></a>GeneralMng.DNS_Byte3</li><li><a href="#obj-piv-3878"><code>PIV3878</code></a>GeneralMng.DNS_Byte2</li><li><a href="#obj-piv-3879"><code>PIV3879</code></a>GeneralMng.DNS_Byte1</li><li><a href="#obj-iv-3880"><code>IV3880</code></a>Data_EVD_Emb_1.Superparameters.MainRegulation.Val</li><li><a href="#obj-av-3881"><code>AV3881</code></a>Data_EVD_Emb_1.Inputs.S1.Val</li><li><a href="#obj-av-3882"><code>AV3882</code></a>Data_EVD_Emb_1.Inputs.S2.Val</li><li><a href="#obj-av-3883"><code>AV3883</code></a>Data_EVD_Emb_1.Inputs.S3.Val</li><li><a href="#obj-av-3884"><code>AV3884</code></a>Data_EVD_Emb_1.Inputs.S4.Val</li><li><a href="#obj-piv-3885"><code>PIV3885</code></a>BLDC_compressor.IRparam_PWRP1.IR104_DriveStatus</li><li><a href="#obj-av-3886"><code>AV3886</code></a>BLDC_compressor.Info_PWRP1.Info_DriveTemp</li><li><a href="#obj-piv-3887"><code>PIV3887</code></a>BLDC_compressor.IRparam_PWRP1.IR105_AlrmCode</li><li><a href="#obj-av-3888"><code>AV3888</code></a>BLDC_compressor.Info_PWRP1.Info_FreqSetP</li><li><a href="#obj-av-3889"><code>AV3889</code></a>BLDC_compressor.Info_PWRP1.Info_RotorSpeed_Hz</li><li><a href="#obj-piv-3890"><code>PIV3890</code></a>BLDC_compressor.Info_PWRP1.Info_RotorSpeed_rpm</li><li><a href="#obj-av-3891"><code>AV3891</code></a>BLDC_compressor.Info_PWRP1.Info_MotA</li><li><a href="#obj-piv-3892"><code>PIV3892</code></a>BLDC_compressor.Info_PWRP1.Info_MotV</li><li><a href="#obj-av-3893"><code>AV3893</code></a>BLDC_compressor.Info_PWRP1.Info_MotPwr</li><li><a href="#obj-piv-3894"><code>PIV3894</code></a>BLDC_compressor.IRparam_PWRP1.IR113_DCBusVoltage</li><li><a href="#obj-piv-3895"><code>PIV3895</code></a>BLDC_compressor.IRparam_PWRP1.IR134_DCBusRipple</li><li><a href="#obj-piv-3896"><code>PIV3896</code></a>BLDC_compressor.IRparam_PWRP1.IR124_OperatingSwitchingFreq</li><li><a href="#obj-av-3897"><code>AV3897</code></a>BLDC_compressor.IRparam_PWRP1.IR125_PreRampOutput_SpeedRef</li><li><a href="#obj-av-3898"><code>AV3898</code></a>BLDC_compressor.IRparam_PWRP1.IR153_OvldMot_accumulator</li><li><a href="#obj-av-3899"><code>AV3899</code></a>BLDC_compressor.IRparam_PWRP1.IR154_OvldDrive_accumulator</li><li><a href="#obj-av-3900"><code>AV3900</code></a>BLDC_compressor.Info_PWRP1.Info_PSD_AAa</li><li><a href="#obj-piv-3901"><code>PIV3901</code></a>BLDC_compressor.Info_PWRP1.Mng_MotSelect_AAa</li><li><a href="#obj-av-3902"><code>AV3902</code></a>BLDC_compressor.Info_PWRP1.UI_RatedStartingA</li><li><a href="#obj-av-3903"><code>AV3903</code></a>BLDC_compressor.Info_PWRP1.UI_RatedCrankCaseHeatA</li><li><a href="#obj-av-3904"><code>AV3904</code></a>BLDC_compressor.Info_PWRP1.UI_RatedInductsatReductA</li><li><a href="#obj-piv-3905"><code>PIV3905</code></a>BLDC_compressor.Info_PWRP1.Dbg_FBVersion_X</li><li><a href="#obj-piv-3906"><code>PIV3906</code></a>BLDC_compressor.Info_PWRP1.Dbg_FBVersion_Y</li><li><a href="#obj-piv-3907"><code>PIV3907</code></a>BLDC_compressor.Info_PWRP1.Dbg_FBVersion_Z</li><li><a href="#obj-piv-3908"><code>PIV3908</code></a>BLDC_compressor.Info_PWRP1.Dbg_FBVersion_Beta</li><li><a href="#obj-piv-3909"><code>PIV3909</code></a>BLDC_compressor.IRparam_PWRP1.IR141_BootLoaderRelease</li><li><a href="#obj-piv-3910"><code>PIV3910</code></a>BLDC_compressor.IRparam_PWRP1.IR142_FirmwareRelease</li><li><a href="#obj-piv-3911"><code>PIV3911</code></a>BLDC_compressor.IRparam_PWRP1.IR143_FirmwareCRC</li><li><a href="#obj-piv-3912"><code>PIV3912</code></a>BLDC_compressor.IRparam_PWRP1.IR144_MotCtrlRelease</li><li><a href="#obj-piv-3913"><code>PIV3913</code></a>BLDC_compressor.IRparam_PWRP1.IR149_HardwareIdentification</li><li><a href="#obj-av-3914"><code>AV3914</code></a>Info_BLDC1.Info_CompRequest</li><li><a href="#obj-av-3915"><code>AV3915</code></a>Info_BLDC1.Info_ReqSpeedToPWRP</li><li><a href="#obj-av-3916"><code>AV3916</code></a>Info_BLDC1.Press_DscgP_Bar</li><li><a href="#obj-av-3917"><code>AV3917</code></a>Info_BLDC1.Press_SuctP_Bar</li><li><a href="#obj-iv-3918"><code>IV3918</code></a>Info_BLDC1.Info_EnvZone</li><li><a href="#obj-iv-3919"><code>IV3919</code></a>Info_BLDC1.Time_CntDwnOutEnv</li><li><a href="#obj-av-3920"><code>AV3920</code></a>Info_BLDC1.Press_DeltaP</li><li><a href="#obj-av-3921"><code>AV3921</code></a>Info_BLDC1.Press_RatioP</li><li><a href="#obj-iv-3922"><code>IV3922</code></a>Info_BLDC1.Time_CntDwnDeltaPAlrm</li><li><a href="#obj-av-3923"><code>AV3923</code></a>Info_BLDC1.Info_DscgTemp</li><li><a href="#obj-iv-3924"><code>IV3924</code></a>Info_BLDC1.Info_HTZone</li><li><a href="#obj-av-3925"><code>AV3925</code></a>Info_BLDC1.Info_ActiveDscgHTLim</li><li><a href="#obj-av-3926"><code>AV3926</code></a>Info_BLDC1.Info_DscgSH</li><li><a href="#obj-piv-3927"><code>PIV3927</code></a>Info_BLDC1.Dbg_FBVersion_X</li><li><a href="#obj-piv-3928"><code>PIV3928</code></a>Info_BLDC1.Dbg_FBVersion_Y</li><li><a href="#obj-piv-3929"><code>PIV3929</code></a>Info_BLDC1.Dbg_FBVersion_Z</li><li><a href="#obj-piv-3930"><code>PIV3930</code></a>Info_BLDC1.Dbg_FBVersion_Beta</li><li><a href="#obj-piv-3931"><code>PIV3931</code></a>GeneralMng.BACnet_ID_Max</li><li><a href="#obj-av-3947"><code>AV3947</code></a>MainVlv_Perc</li><li><a href="#obj-av-3948"><code>AV3948</code></a>PreHeatVlv_Perc</li><li><a href="#obj-av-3949"><code>AV3949</code></a>ReHeatVlv_Perc</li><li><a href="#obj-av-4033"><code>AV4033</code></a>SupplyTempRegSetP</li><li><a href="#obj-av-4034"><code>AV4034</code></a>TempReg</li><li><a href="#obj-piv-3987"><code>PIV3987</code></a>AirQuality_PM10.Uom_W</li><li><a href="#obj-av-3988"><code>AV3988</code></a>AirQuality_PM10.Val_Hw_R</li><li><a href="#obj-av-3989"><code>AV3989</code></a>AirQuality_PM10.Val_R</li><li><a href="#obj-piv-4001"><code>PIV4001</code></a>AirQuality_PM25.Uom_W</li><li><a href="#obj-av-4002"><code>AV4002</code></a>AirQuality_PM25.Val_Hw_R</li><li><a href="#obj-av-4003"><code>AV4003</code></a>AirQuality_PM25.Val_R</li><li><a href="#obj-piv-3964"><code>PIV3964</code></a>WrkHrs_SanificationDevice.WrkHrs</li><li><a href="#obj-piv-3966"><code>PIV3966</code></a>WrkHrs_SanificationDevice.WrkHrs_Left</li><li><a href="#obj-iv-4077"><code>IV4077</code></a>EBM_AlrmCode_SupplyFan1</li><li><a href="#obj-piv-4078"><code>PIV4078</code></a>Ebmpapst_SupplyFan.SenVal_EBM_1.AnemometerSpeed</li><li><a href="#obj-piv-4079"><code>PIV4079</code></a>Ebmpapst_SupplyFan.SenVal_EBM_1.AirFlow</li><li><a href="#obj-piv-4080"><code>PIV4080</code></a>Ebmpapst_SupplyFan.SenVal_EBM_1.MassFlow</li><li><a href="#obj-iv-4081"><code>IV4081</code></a>EBM_AlrmCode_ReturnFan1</li><li><a href="#obj-piv-4082"><code>PIV4082</code></a>Ebmpapst_ReturnFan.SenVal_EBM_1.AnemometerSpeed</li><li><a href="#obj-piv-4083"><code>PIV4083</code></a>Ebmpapst_ReturnFan.SenVal_EBM_1.AirFlow</li><li><a href="#obj-piv-4084"><code>PIV4084</code></a>Ebmpapst_ReturnFan.SenVal_EBM_1.MassFlow</li><li><a href="#obj-piv-4085"><code>PIV4085</code></a>Ebmpapst_SupplyFan.InfoSpeed_EBM_2.CurrSpeed</li><li><a href="#obj-piv-4086"><code>PIV4086</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_2.DC_Link_V</li><li><a href="#obj-piv-4087"><code>PIV4087</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_2.DC_Link_A</li><li><a href="#obj-piv-4088"><code>PIV4088</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_2.CurrPower</li><li><a href="#obj-piv-4089"><code>PIV4089</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_2.ElectrTemp</li><li><a href="#obj-piv-4090"><code>PIV4090</code></a>Ebmpapst_SupplyFan.MotStatus_EBM_2.IR_MotStatus</li><li><a href="#obj-piv-4091"><code>PIV4091</code></a>Ebmpapst_SupplyFan.Warn_EBM_2.IR_Warn</li><li><a href="#obj-piv-4092"><code>PIV4092</code></a>Ebmpapst_SupplyFan.InfoSpeed_EBM_2.MaxSpeed</li><li><a href="#obj-piv-4093"><code>PIV4093</code></a>Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_2</li><li><a href="#obj-piv-4094"><code>PIV4094</code></a>Ebmpapst_SupplyFan.SenVal_EBM_2.AnemometerSpeed</li><li><a href="#obj-piv-4095"><code>PIV4095</code></a>Ebmpapst_SupplyFan.SenVal_EBM_2.AirFlow</li><li><a href="#obj-piv-4096"><code>PIV4096</code></a>Ebmpapst_SupplyFan.SenVal_EBM_2.MassFlow</li><li><a href="#obj-piv-4097"><code>PIV4097</code></a>ComStatus_Supply_EBM_2</li><li><a href="#obj-iv-4098"><code>IV4098</code></a>EBM_AlrmCode_SupplyFan2</li><li><a href="#obj-piv-4099"><code>PIV4099</code></a>Ebmpapst_SupplyFan.InfoSpeed_EBM_3.CurrSpeed</li><li><a href="#obj-piv-4100"><code>PIV4100</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_3.DC_Link_V</li><li><a href="#obj-piv-4101"><code>PIV4101</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_3.DC_Link_A</li><li><a href="#obj-piv-4102"><code>PIV4102</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_3.CurrPower</li><li><a href="#obj-piv-4103"><code>PIV4103</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_3.ElectrTemp</li><li><a href="#obj-piv-4104"><code>PIV4104</code></a>Ebmpapst_SupplyFan.MotStatus_EBM_3.IR_MotStatus</li><li><a href="#obj-piv-4105"><code>PIV4105</code></a>Ebmpapst_SupplyFan.Warn_EBM_3.IR_Warn</li><li><a href="#obj-piv-4106"><code>PIV4106</code></a>Ebmpapst_SupplyFan.InfoSpeed_EBM_3.MaxSpeed</li><li><a href="#obj-piv-4107"><code>PIV4107</code></a>Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_3</li><li><a href="#obj-piv-4108"><code>PIV4108</code></a>Ebmpapst_SupplyFan.SenVal_EBM_3.AnemometerSpeed</li><li><a href="#obj-piv-4109"><code>PIV4109</code></a>Ebmpapst_SupplyFan.SenVal_EBM_3.AirFlow</li><li><a href="#obj-piv-4110"><code>PIV4110</code></a>Ebmpapst_SupplyFan.SenVal_EBM_3.MassFlow</li><li><a href="#obj-piv-4111"><code>PIV4111</code></a>ComStatus_Supply_EBM_3</li><li><a href="#obj-iv-4112"><code>IV4112</code></a>EBM_AlrmCode_SupplyFan3</li><li><a href="#obj-piv-4113"><code>PIV4113</code></a>Ebmpapst_SupplyFan.InfoSpeed_EBM_4.CurrSpeed</li><li><a href="#obj-piv-4114"><code>PIV4114</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_4.DC_Link_V</li><li><a href="#obj-piv-4115"><code>PIV4115</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_4.DC_Link_A</li><li><a href="#obj-piv-4116"><code>PIV4116</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_4.CurrPower</li><li><a href="#obj-piv-4117"><code>PIV4117</code></a>Ebmpapst_SupplyFan.ElectrInfo_EBM_4.ElectrTemp</li><li><a href="#obj-piv-4118"><code>PIV4118</code></a>Ebmpapst_SupplyFan.MotStatus_EBM_4.IR_MotStatus</li><li><a href="#obj-piv-4119"><code>PIV4119</code></a>Ebmpapst_SupplyFan.Warn_EBM_4.IR_Warn</li><li><a href="#obj-piv-4120"><code>PIV4120</code></a>Ebmpapst_SupplyFan.InfoSpeed_EBM_4.MaxSpeed</li><li><a href="#obj-piv-4121"><code>PIV4121</code></a>Ebmpapst_SupplyFan.CntWorkHrsBkp_EBM_4</li><li><a href="#obj-piv-4122"><code>PIV4122</code></a>Ebmpapst_SupplyFan.SenVal_EBM_4.AnemometerSpeed</li><li><a href="#obj-piv-4123"><code>PIV4123</code></a>Ebmpapst_SupplyFan.SenVal_EBM_4.AirFlow</li><li><a href="#obj-piv-4124"><code>PIV4124</code></a>Ebmpapst_SupplyFan.SenVal_EBM_4.MassFlow</li><li><a href="#obj-piv-4125"><code>PIV4125</code></a>ComStatus_Supply_EBM_4</li><li><a href="#obj-iv-4126"><code>IV4126</code></a>EBM_AlrmCode_SupplyFan4</li><li><a href="#obj-piv-4127"><code>PIV4127</code></a>Ebmpapst_ReturnFan.InfoSpeed_EBM_2.CurrSpeed</li><li><a href="#obj-piv-4128"><code>PIV4128</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_2.DC_Link_V</li><li><a href="#obj-piv-4129"><code>PIV4129</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_2.DC_Link_A</li><li><a href="#obj-piv-4130"><code>PIV4130</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_2.CurrPower</li><li><a href="#obj-piv-4131"><code>PIV4131</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_2.ElectrTemp</li><li><a href="#obj-piv-4132"><code>PIV4132</code></a>Ebmpapst_ReturnFan.MotStatus_EBM_2.IR_MotStatus</li><li><a href="#obj-piv-4133"><code>PIV4133</code></a>Ebmpapst_ReturnFan.Warn_EBM_2.IR_Warn</li><li><a href="#obj-piv-4134"><code>PIV4134</code></a>Ebmpapst_ReturnFan.InfoSpeed_EBM_2.MaxSpeed</li><li><a href="#obj-piv-4135"><code>PIV4135</code></a>Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_2</li><li><a href="#obj-piv-4136"><code>PIV4136</code></a>Ebmpapst_ReturnFan.SenVal_EBM_2.AnemometerSpeed</li><li><a href="#obj-piv-4137"><code>PIV4137</code></a>Ebmpapst_ReturnFan.SenVal_EBM_2.AirFlow</li><li><a href="#obj-piv-4138"><code>PIV4138</code></a>Ebmpapst_ReturnFan.SenVal_EBM_2.MassFlow</li><li><a href="#obj-piv-4139"><code>PIV4139</code></a>ComStatus_Return_EBM_2</li><li><a href="#obj-iv-4140"><code>IV4140</code></a>EBM_AlrmCode_ReturnFan2</li><li><a href="#obj-piv-4141"><code>PIV4141</code></a>Ebmpapst_ReturnFan.InfoSpeed_EBM_3.CurrSpeed</li><li><a href="#obj-piv-4142"><code>PIV4142</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_3.DC_Link_V</li><li><a href="#obj-piv-4143"><code>PIV4143</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_3.DC_Link_A</li><li><a href="#obj-piv-4144"><code>PIV4144</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_3.CurrPower</li><li><a href="#obj-piv-4145"><code>PIV4145</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_3.ElectrTemp</li><li><a href="#obj-piv-4146"><code>PIV4146</code></a>Ebmpapst_ReturnFan.MotStatus_EBM_3.IR_MotStatus</li><li><a href="#obj-piv-4147"><code>PIV4147</code></a>Ebmpapst_ReturnFan.Warn_EBM_3.IR_Warn</li><li><a href="#obj-piv-4148"><code>PIV4148</code></a>Ebmpapst_ReturnFan.InfoSpeed_EBM_3.MaxSpeed</li><li><a href="#obj-piv-4149"><code>PIV4149</code></a>Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_3</li><li><a href="#obj-piv-4150"><code>PIV4150</code></a>Ebmpapst_ReturnFan.SenVal_EBM_3.AnemometerSpeed</li><li><a href="#obj-piv-4151"><code>PIV4151</code></a>Ebmpapst_ReturnFan.SenVal_EBM_3.AirFlow</li><li><a href="#obj-piv-4152"><code>PIV4152</code></a>Ebmpapst_ReturnFan.SenVal_EBM_3.MassFlow</li><li><a href="#obj-piv-4153"><code>PIV4153</code></a>ComStatus_Return_EBM_3</li><li><a href="#obj-iv-4154"><code>IV4154</code></a>EBM_AlrmCode_ReturnFan3</li><li><a href="#obj-piv-4155"><code>PIV4155</code></a>Ebmpapst_ReturnFan.InfoSpeed_EBM_4.CurrSpeed</li><li><a href="#obj-piv-4156"><code>PIV4156</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_4.DC_Link_V</li><li><a href="#obj-piv-4157"><code>PIV4157</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_4.DC_Link_A</li><li><a href="#obj-piv-4158"><code>PIV4158</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_4.CurrPower</li><li><a href="#obj-piv-4159"><code>PIV4159</code></a>Ebmpapst_ReturnFan.ElectrInfo_EBM_4.ElectrTemp</li><li><a href="#obj-piv-4160"><code>PIV4160</code></a>Ebmpapst_ReturnFan.MotStatus_EBM_4.IR_MotStatus</li><li><a href="#obj-piv-4161"><code>PIV4161</code></a>Ebmpapst_ReturnFan.Warn_EBM_4.IR_Warn</li><li><a href="#obj-piv-4162"><code>PIV4162</code></a>Ebmpapst_ReturnFan.InfoSpeed_EBM_4.MaxSpeed</li><li><a href="#obj-piv-4163"><code>PIV4163</code></a>Ebmpapst_ReturnFan.CntWorkHrsBkp_EBM_4</li><li><a href="#obj-piv-4164"><code>PIV4164</code></a>Ebmpapst_ReturnFan.SenVal_EBM_4.AnemometerSpeed</li><li><a href="#obj-piv-4165"><code>PIV4165</code></a>Ebmpapst_ReturnFan.SenVal_EBM_4.AirFlow</li><li><a href="#obj-piv-4166"><code>PIV4166</code></a>Ebmpapst_ReturnFan.SenVal_EBM_4.MassFlow</li><li><a href="#obj-piv-4167"><code>PIV4167</code></a>ComStatus_Return_EBM_4</li><li><a href="#obj-iv-4168"><code>IV4168</code></a>EBM_AlrmCode_ReturnFan4</li><li><a href="#obj-iv-4169"><code>IV4169</code></a>ZA_AlrmCode_SupplyFan1</li><li><a href="#obj-iv-4170"><code>IV4170</code></a>ZA_AlrmCode_ReturnFan1</li><li><a href="#obj-piv-4171"><code>PIV4171</code></a>ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_2.CurrSpeed_rpm</li><li><a href="#obj-piv-4172"><code>PIV4172</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.DC_LinkV</li><li><a href="#obj-piv-4173"><code>PIV4173</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.LineV</li><li><a href="#obj-piv-4174"><code>PIV4174</code></a>ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_2.MaxSpeed_rpm</li><li><a href="#obj-piv-4175"><code>PIV4175</code></a>ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_2.MinSpeed_rpm</li><li><a href="#obj-piv-4176"><code>PIV4176</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.MotPwr</li><li><a href="#obj-iv-4177"><code>IV4177</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.ElectronicTemp</li><li><a href="#obj-iv-4178"><code>IV4178</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.IGBT_temp</li><li><a href="#obj-iv-4179"><code>IV4179</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.MCU_Temp</li><li><a href="#obj-iv-4180"><code>IV4180</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_2.MotTemp</li><li><a href="#obj-piv-4181"><code>PIV4181</code></a>FanAlrm_ZA_SupplyFan_2.ErrStatus</li><li><a href="#obj-piv-4182"><code>PIV4182</code></a>ZiehlAbegg_SupplyFan.FanStatus_ZA_2.WorkingStatus</li><li><a href="#obj-piv-4183"><code>PIV4183</code></a>ZiehlAbegg_SupplyFan.FanStatus_ZA_2.WorkStatusCode</li><li><a href="#obj-iv-4184"><code>IV4184</code></a>ZA_AlrmCode_SupplyFan2</li><li><a href="#obj-piv-4185"><code>PIV4185</code></a>ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_3.CurrSpeed_rpm</li><li><a href="#obj-piv-4186"><code>PIV4186</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.DC_LinkV</li><li><a href="#obj-piv-4187"><code>PIV4187</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.LineV</li><li><a href="#obj-piv-4188"><code>PIV4188</code></a>ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_3.MaxSpeed_rpm</li><li><a href="#obj-piv-4189"><code>PIV4189</code></a>ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_3.MinSpeed_rpm</li><li><a href="#obj-piv-4190"><code>PIV4190</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.MotPwr</li><li><a href="#obj-iv-4191"><code>IV4191</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.ElectronicTemp</li><li><a href="#obj-iv-4192"><code>IV4192</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.IGBT_temp</li><li><a href="#obj-iv-4193"><code>IV4193</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.MCU_Temp</li><li><a href="#obj-iv-4194"><code>IV4194</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_3.MotTemp</li><li><a href="#obj-piv-4195"><code>PIV4195</code></a>FanAlrm_ZA_SupplyFan_3.ErrStatus</li><li><a href="#obj-piv-4196"><code>PIV4196</code></a>ZiehlAbegg_SupplyFan.FanStatus_ZA_3.WorkingStatus</li><li><a href="#obj-piv-4197"><code>PIV4197</code></a>ZiehlAbegg_SupplyFan.FanStatus_ZA_3.WorkStatusCode</li><li><a href="#obj-iv-4198"><code>IV4198</code></a>ZA_AlrmCode_SupplyFan3</li><li><a href="#obj-piv-4199"><code>PIV4199</code></a>ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_4.CurrSpeed_rpm</li><li><a href="#obj-piv-4200"><code>PIV4200</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.DC_LinkV</li><li><a href="#obj-piv-4201"><code>PIV4201</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.LineV</li><li><a href="#obj-piv-4202"><code>PIV4202</code></a>ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_4.MaxSpeed_rpm</li><li><a href="#obj-piv-4203"><code>PIV4203</code></a>ZiehlAbegg_SupplyFan.FanSpeedInfo_ZA_4.MinSpeed_rpm</li><li><a href="#obj-piv-4204"><code>PIV4204</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.MotPwr</li><li><a href="#obj-iv-4205"><code>IV4205</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.ElectronicTemp</li><li><a href="#obj-iv-4206"><code>IV4206</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.IGBT_temp</li><li><a href="#obj-iv-4207"><code>IV4207</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.MCU_Temp</li><li><a href="#obj-iv-4208"><code>IV4208</code></a>ZiehlAbegg_SupplyFan.FanElectricalInfo_ZA_4.MotTemp</li><li><a href="#obj-piv-4209"><code>PIV4209</code></a>FanAlrm_ZA_SupplyFan_4.ErrStatus</li><li><a href="#obj-piv-4210"><code>PIV4210</code></a>ZiehlAbegg_SupplyFan.FanStatus_ZA_4.WorkingStatus</li><li><a href="#obj-piv-4211"><code>PIV4211</code></a>ZiehlAbegg_SupplyFan.FanStatus_ZA_4.WorkStatusCode</li><li><a href="#obj-iv-4212"><code>IV4212</code></a>ZA_AlrmCode_SupplyFan4</li><li><a href="#obj-piv-4213"><code>PIV4213</code></a>ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_2.CurrSpeed_rpm</li><li><a href="#obj-piv-4214"><code>PIV4214</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.DC_LinkV</li><li><a href="#obj-piv-4215"><code>PIV4215</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.LineV</li><li><a href="#obj-piv-4216"><code>PIV4216</code></a>ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_2.MaxSpeed_rpm</li><li><a href="#obj-piv-4217"><code>PIV4217</code></a>ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_2.MinSpeed_rpm</li><li><a href="#obj-piv-4218"><code>PIV4218</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.MotPwr</li><li><a href="#obj-iv-4219"><code>IV4219</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.ElectronicTemp</li><li><a href="#obj-iv-4220"><code>IV4220</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.IGBT_temp</li><li><a href="#obj-iv-4221"><code>IV4221</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.MCU_Temp</li><li><a href="#obj-iv-4222"><code>IV4222</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_2.MotTemp</li><li><a href="#obj-piv-4223"><code>PIV4223</code></a>FanAlrm_ZA_RetFan_2.ErrStatus</li><li><a href="#obj-piv-4224"><code>PIV4224</code></a>ZiehlAbegg_ReturnFan.FanStatus_ZA_2.WorkingStatus</li><li><a href="#obj-piv-4225"><code>PIV4225</code></a>ZiehlAbegg_ReturnFan.FanStatus_ZA_2.WorkStatusCode</li><li><a href="#obj-iv-4226"><code>IV4226</code></a>ZA_AlrmCode_ReturnFan2</li><li><a href="#obj-piv-4227"><code>PIV4227</code></a>ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_3.CurrSpeed_rpm</li><li><a href="#obj-piv-4228"><code>PIV4228</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.DC_LinkV</li><li><a href="#obj-piv-4229"><code>PIV4229</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.LineV</li><li><a href="#obj-piv-4230"><code>PIV4230</code></a>ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_3.MaxSpeed_rpm</li><li><a href="#obj-piv-4231"><code>PIV4231</code></a>ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_3.MinSpeed_rpm</li><li><a href="#obj-piv-4232"><code>PIV4232</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.MotPwr</li><li><a href="#obj-iv-4233"><code>IV4233</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.ElectronicTemp</li><li><a href="#obj-iv-4234"><code>IV4234</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.IGBT_temp</li><li><a href="#obj-iv-4235"><code>IV4235</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.MCU_Temp</li><li><a href="#obj-iv-4236"><code>IV4236</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_3.MotTemp</li><li><a href="#obj-piv-4237"><code>PIV4237</code></a>FanAlrm_ZA_RetFan_3.ErrStatus</li><li><a href="#obj-piv-4238"><code>PIV4238</code></a>ZiehlAbegg_ReturnFan.FanStatus_ZA_3.WorkingStatus</li><li><a href="#obj-piv-4239"><code>PIV4239</code></a>ZiehlAbegg_ReturnFan.FanStatus_ZA_3.WorkStatusCode</li><li><a href="#obj-iv-4240"><code>IV4240</code></a>ZA_AlrmCode_ReturnFan3</li><li><a href="#obj-piv-4241"><code>PIV4241</code></a>ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_4.CurrSpeed_rpm</li><li><a href="#obj-piv-4242"><code>PIV4242</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.DC_LinkV</li><li><a href="#obj-piv-4243"><code>PIV4243</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.LineV</li><li><a href="#obj-piv-4244"><code>PIV4244</code></a>ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_4.MaxSpeed_rpm</li><li><a href="#obj-piv-4245"><code>PIV4245</code></a>ZiehlAbegg_ReturnFan.FanSpeedInfo_ZA_4.MinSpeed_rpm</li><li><a href="#obj-piv-4246"><code>PIV4246</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.MotPwr</li><li><a href="#obj-iv-4247"><code>IV4247</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.ElectronicTemp</li><li><a href="#obj-iv-4248"><code>IV4248</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.IGBT_temp</li><li><a href="#obj-iv-4249"><code>IV4249</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.MCU_Temp</li><li><a href="#obj-iv-4250"><code>IV4250</code></a>ZiehlAbegg_ReturnFan.FanElectricalInfo_ZA_4.MotTemp</li><li><a href="#obj-piv-4251"><code>PIV4251</code></a>FanAlrm_ZA_RetFan_4.ErrStatus</li><li><a href="#obj-piv-4252"><code>PIV4252</code></a>ZiehlAbegg_ReturnFan.FanStatus_ZA_4.WorkingStatus</li><li><a href="#obj-piv-4253"><code>PIV4253</code></a>ZiehlAbegg_ReturnFan.FanStatus_ZA_4.WorkStatusCode</li><li><a href="#obj-iv-4254"><code>IV4254</code></a>ZA_AlrmCode_ReturnFan4</li><li><a href="#obj-piv-4267"><code>PIV4267</code></a>WrkHrs_SupplyFan_2.WrkHrs</li><li><a href="#obj-piv-4268"><code>PIV4268</code></a>WrkHrs_SupplyFan_2.WrkHrs_Left</li><li><a href="#obj-piv-4269"><code>PIV4269</code></a>WrkHrs_SupplyFan_3.WrkHrs</li><li><a href="#obj-piv-4270"><code>PIV4270</code></a>WrkHrs_SupplyFan_3.WrkHrs_Left</li><li><a href="#obj-piv-4271"><code>PIV4271</code></a>WrkHrs_SupplyFan_4.WrkHrs</li><li><a href="#obj-piv-4272"><code>PIV4272</code></a>WrkHrs_SupplyFan_4.WrkHrs_Left</li><li><a href="#obj-piv-4273"><code>PIV4273</code></a>WrkHrs_ReturnFan_2.WrkHrs</li><li><a href="#obj-piv-4274"><code>PIV4274</code></a>WrkHrs_ReturnFan_2.WrkHrs_Left</li><li><a href="#obj-piv-4275"><code>PIV4275</code></a>WrkHrs_ReturnFan_3.WrkHrs</li><li><a href="#obj-piv-4276"><code>PIV4276</code></a>WrkHrs_ReturnFan_3.WrkHrs_Left</li><li><a href="#obj-piv-4277"><code>PIV4277</code></a>WrkHrs_ReturnFan_4.WrkHrs</li><li><a href="#obj-piv-4278"><code>PIV4278</code></a>WrkHrs_ReturnFan_4.WrkHrs_Left</li><li><a href="#obj-av-4279"><code>AV4279</code></a>Fans.Value_AVG</li><li><a href="#obj-av-4280"><code>AV4280</code></a>Fans.AvgTimeData_AVG.Daily</li><li><a href="#obj-av-4281"><code>AV4281</code></a>Fans.AvgTimeData_AVG.Monthly</li><li><a href="#obj-av-4282"><code>AV4282</code></a>HeatExchanger.Value_AVG</li><li><a href="#obj-av-4283"><code>AV4283</code></a>HeatExchanger.AvgTimeData_AVG.Daily</li><li><a href="#obj-av-4284"><code>AV4284</code></a>HeatExchanger.AvgTimeData_AVG.Monthly</li><li><a href="#obj-iv-4346"><code>IV4346</code></a>HumiSteamMng.CntCylHr_UEY</li><li><a href="#obj-iv-4347"><code>IV4347</code></a>HumiSteamMng.HumState_UEY</li><li><a href="#obj-iv-4348"><code>IV4348</code></a>HumiSteamMng.Curr_UEY</li><li><a href="#obj-iv-4349"><code>IV4349</code></a>HumiSteamMng.Conductivity_UEY</li><li><a href="#obj-iv-4350"><code>IV4350</code></a>HumiSteamMng.SteamInstantFlowRate_UEY</li><li><a href="#obj-iv-4351"><code>IV4351</code></a>UEY_AlrmCode</li><li><a href="#obj-av-4370"><code>AV4370</code></a>Fans_regulation.SupplyFan_FanTempReg_SetPOffs</li><li><a href="#obj-av-4371"><code>AV4371</code></a>Fans_regulation.SupplyFan_FC_FH_SetPOffs</li><li><a href="#obj-av-4372"><code>AV4372</code></a>Fans_regulation.RetFan_FanTempReg_SetPOffs</li><li><a href="#obj-av-4373"><code>AV4373</code></a>Fans_regulation.RetFan_FC_FH_SetPOffs</li><li><a href="#obj-piv-4388"><code>PIV4388</code></a>GenericAin1.Uom_W</li><li><a href="#obj-av-4389"><code>AV4389</code></a>GenericAin1.Val_Hw_R</li><li><a href="#obj-av-4390"><code>AV4390</code></a>GenericAin1.Val_R</li><li><a href="#obj-piv-4402"><code>PIV4402</code></a>GenericAin2.Uom_W</li><li><a href="#obj-av-4403"><code>AV4403</code></a>GenericAin2.Val_Hw_R</li><li><a href="#obj-av-4404"><code>AV4404</code></a>GenericAin2.Val_R</li><li><a href="#obj-piv-4416"><code>PIV4416</code></a>GenericAin3.Uom_W</li><li><a href="#obj-av-4417"><code>AV4417</code></a>GenericAin3.Val_Hw_R</li><li><a href="#obj-av-4418"><code>AV4418</code></a>GenericAin3.Val_R</li><li><a href="#obj-piv-4430"><code>PIV4430</code></a>GenericAin4.Uom_W</li><li><a href="#obj-av-4431"><code>AV4431</code></a>GenericAin4.Val_Hw_R</li><li><a href="#obj-av-4432"><code>AV4432</code></a>GenericAin4.Val_R</li><li><a href="#obj-piv-4444"><code>PIV4444</code></a>GenericAin5.Uom_W</li><li><a href="#obj-av-4445"><code>AV4445</code></a>GenericAin5.Val_Hw_R</li><li><a href="#obj-av-4446"><code>AV4446</code></a>GenericAin5.Val_R</li><li><a href="#obj-av-4562"><code>AV4562</code></a>OA_CoilRegReq</li><li><a href="#obj-av-4563"><code>AV4563</code></a>OA_CoilReq</li><li><a href="#obj-piv-4564"><code>PIV4564</code></a>WrkHrs_OA_CoilAout.WrkHrs</li><li><a href="#obj-piv-4565"><code>PIV4565</code></a>WrkHrs_OA_CoilAout.WrkHrs_Left</li><li><a href="#obj-piv-4566"><code>PIV4566</code></a>WrkHrs_OA_CoilStep1.WrkHrs</li><li><a href="#obj-piv-4567"><code>PIV4567</code></a>WrkHrs_OA_CoilStep1.WrkHrs_Left</li><li><a href="#obj-piv-4568"><code>PIV4568</code></a>WrkHrs_OA_CoilStep2.WrkHrs</li><li><a href="#obj-piv-4569"><code>PIV4569</code></a>WrkHrs_OA_CoilStep2.WrkHrs_Left</li><li><a href="#obj-piv-4570"><code>PIV4570</code></a>WrkHrs_OA_CoilStep3.WrkHrs</li><li><a href="#obj-piv-4571"><code>PIV4571</code></a>WrkHrs_OA_CoilStep3.WrkHrs_Left</li><li><a href="#obj-piv-4572"><code>PIV4572</code></a>WrkHrs_OA_CoilStep4.WrkHrs</li><li><a href="#obj-piv-4573"><code>PIV4573</code></a>WrkHrs_OA_CoilStep4.WrkHrs_Left</li><li><a href="#obj-piv-4574"><code>PIV4574</code></a>OA_Vlv_Perc</li><li><a href="#obj-piv-3596"><code>PIV3596</code></a>AirFlwVal</li><li><a href="#obj-piv-3597"><code>PIV3597</code></a>RetAirFlwVal</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The table gives Modbus classes, not a BACnet access column. Access here follows the Modbus class: coils and holding registers W, discrete inputs and input registers R.</li><li>Object names are the CAREL variable names from the table. No engineering units are printed; descriptions carry the Modbus address, value meanings, and a 32-bit flag for Dim 2 variables.</li><li>Repeated rows in the source were dropped (CS112, DI1159, HR614/615, IR118/119, IR626-632). On page 136 the source repeats 12 rows from page 133 (DI340-DI366) between wrapped variable names; those repeats were dropped and the wrapped names joined.</li><li>One printed instance clash is kept as printed: BV 1436 (DI1210) for two ZA return fan alarms. The CoilRegOffset row on page 144 is garbled (it repeats HR143/PIV1666 and PIV1667 from the previous page next to HR192/AV1715); it is listed as AV 1715 (Modbus HR192), which fits the table&#x27;s sequence. OA_CoilActMode is printed as PI4577 and listed as PIV 4577.</li><li>The supervisor table skips some Modbus addresses; a few objects (for example AV 3436) appear only in the manual&#x27;s parameter tables and are not in this list.</li><li>Which serial or Ethernet port speaks BACnet is set in menu Y (BMS Line or BMS2 Line = BACnet MS/TP, Ethernet 2 Line = BACnet IP).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the k.air air handling unit controller and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the CAREL k.air air handling unit controller</h2><div class="faq"><details open><summary>How many BACnet points does the CAREL k.air air handling unit controller have?</summary><p>This list has 4350 BACnet objects: 739 analog values, 1596 binary values, 136 integer values, 1879 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which CAREL k.air air handling unit controller BACnet points are writable?</summary><p>2473 of the 4350 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official CAREL k.air air handling unit controller BACnet documentation?</summary><p>The source is k.air - Air handling unit controller, user manual (11. Supervisor variable table) (+030220981), revision rel. 1.8 - 2026-06-25, published free by CAREL at https://www.carel.com/documents/10191/0/%2B030220981/14d83d46-c7fc-403d-b38d-2688a78559ef?version=1.11.</p></details><details><summary>What are the minimum BACnet points to integrate the CAREL k.air air handling unit controller?</summary><p>Start with BV 234 Scheduler_OnOffUnit.BMS_OnOff_En (Must be on for the BMS on/off command to work); BV 2 Scheduler_OnOffUnit.BMS_OnOff (Unit on/off command from the BMS); BV 4 SummerWinter_BMS (Summer/winter command (0 = summer, 1 = winter)); AV 2585 UnitSetP.TempSetP.Winter.Comfort (Winter comfort temperature setpoint); AV 2584 UnitSetP.TempSetP.Summer.Comfort (Summer comfort temperature setpoint); BV 1 AlarmsMng.AlrmResByBms (Alarm reset); PIV 3645 SchedStatus (Active status: 0 off, 1 economy, 2 pre-comfort, 3 comfort); AV 3435 SupplyTemp.Val_Hw_R (Supply air temperature (probe reading)); AV 3442 RetTemp.Val_R (Return air temperature); BV 902 GlobalAlrm_Dout.Val_W (Generic alarm active).</p></details><details><summary>How do I enable BMS control of the CAREL k.air air handling unit controller?</summary><p>The unit can be switched by keypad/th-Tune, BMS, digital input and scheduler; any enabled source set to off stops it. BMS on/off works only when BV 234 (enable on/off request by BMS) is on; BV 2 then turns the unit on or off.</p></details><details><summary>Does the CAREL k.air air handling unit controller need a BACnet heartbeat or have a communication timeout?</summary><p>PIV 2898 selects BMS offline handling (0 disabled, 1 warning only, 2 alarm, 3 alarm with timeout) and PIV 2899 sets the timeout, 120 s by default. BV 1347 shows the BMS offline alarm.</p></details><details><summary>How do I check these points on the real k.air air handling unit controller?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More CAREL BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carel/gasteam-ug" data-row><span class="k">Gas-fired steam humidifier</span><h3>CAREL gaSteam (UG) gas-fired humidifier</h3><p>CAREL gaSteam UG gas-fired isothermal steam humidifiers (indoor and outdoor versions, single unit or Main/Secondary pairs).</p><div class="meta">350 objects &middot; 350 writable &middot; +0300122EN rel. 1.4</div><span class="sr-only"> Also known as: gaSteam, UG, UG045, UG090, UG180, CAREL gas-fired steam humidifier, +0300122EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/heatersteam-4-ur" data-row><span class="k">Electric resistance steam humidifier</span><h3>CAREL heaterSteam 4 (UR) process / titanium</h3><p>CAREL heaterSteam UR electric heater steam humidifiers (process and titanium versions) with the c.pHC-based controller, manual +0300087EN.</p><div class="meta">248 objects &middot; 123 writable &middot; +0300087EN rel. 1.7</div><span class="sr-only"> Also known as: heaterSteam, heaterSteam 4, heaterSteam process, heaterSteam titanium, UR, URH, CAREL electric resistance humidifier, +0300087EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/heatersteam-ur-na" data-row><span class="k">Electric resistance steam humidifier</span><h3>CAREL heaterSteam UR (2018 manual, before heaterSteam 4)</h3><p>CAREL heaterSteam UR electric heater steam humidifiers of the generation before heaterSteam 4, as covered by manual +0300080EN rel. 1.4 (2018).</p><div class="meta">188 objects &middot; 76 writable &middot; +0300080EN rel. 1.4</div><span class="sr-only"> Also known as: heaterSteam, heaterSteam UR, UR002, UR080, CAREL resistance steam humidifier, +0300080EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/humifog-direct" data-row><span class="k">High-pressure atomising humidifier (direct room)</span><h3>CAREL humiFog direct (UA) high-pressure atomising humidifier</h3><p>CAREL humiFog direct UA pumping stations with c.pHC controller, one or two humidification zones in the room.</p><div class="meta">61 objects &middot; 12 writable &middot; +0300073EN rel. 1.4</div><span class="sr-only"> Also known as: humiFog direct, humiFog Direct, UA, c.pHC, CAREL humiFog, +0300073EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/humifog-multizone-zone-controller" data-row><span class="k">High-pressure atomising humidifier (multizone zone controller)</span><h3>CAREL humiFog Multizone / Multizone Touch / Touch Oil-free - zone controller</h3><p>Zone controllers (zone cabinets) of CAREL humiFog Multizone, Multizone Touch and Touch Oil-free systems, each supervised as its own device.</p><div class="meta">117 objects &middot; 48 writable &middot; +0300116EN rel. 1.3</div><span class="sr-only"> Also known as: humiFog Multizone zone, humiFog zone cabinet, humiFog Multizone Touch zone, humiFog zone controller BACnet, +0300116EN, +0300115EN, +0300127EN</span></a></li><li><a class="card" href="/bacnet-points-lists/carel/humifog-multizone-pumping-station" data-row><span class="k">High-pressure atomising humidifier (multizone pumping station)</span><h3>CAREL humiFog Multizone / Multizone Touch / Touch Oil-free high-pressure humidifier - pumping station</h3><p>CAREL humiFog Multizone, Multizone Touch and Touch Oil-free high-pressure water atomising humidifier pumping stations (c.pCO), which supervise up to 12 zones.</p><div class="meta">325 objects &middot; 129 writable &middot; +0300116EN rel. 1.3</div><span class="sr-only"> Also known as: humiFog Multizone, humiFog Multizone Touch, humiFog Touch Oil-free, humiFog multizone pumping station, UA multizone, c.pCO humiFog, +0300116EN, +0300115EN, +0300127EN</span></a></li></ul>
<p class="updated">Source: <a href="https://www.carel.com/documents/10191/0/%2B030220981/14d83d46-c7fc-403d-b38d-2688a78559ef?version=1.11" rel="nofollow noopener" target="_blank">k.air - Air handling unit controller, user manual (11. Supervisor variable table) &middot; +030220981 &middot; rev. rel. 1.8 - 2026-06-25</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
