<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet Points List</title>
<meta name="description" content="Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet points list: 455 objects by ID and name, e.g. BV 103 = GENUNIT_CHIL_S_S_wr.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5-v3-0">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet Points List">
<meta property="og:description" content="Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet points list: 455 objects by ID and name, e.g. BV 103 = GENUNIT_CHIL_S_S_wr.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5-v3-0">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet Points List">
<meta name="twitter:description" content="Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet points list: 455 objects by ID and name, e.g. BV 103 = GENUNIT_CHIL_S_S_wr.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5-v3-0",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5-v3-0",
   "name": "Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet Points List",
   "description": "Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet points list: 455 objects by ID and name, e.g. BV 103 = GENUNIT_CHIL_S_S_wr.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5-v3-0#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5-v3-0#dataset",
   "name": "Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet Points List",
   "description": "The PIC 5 controller on the 19XR talks BACnet IP over its Ethernet port once the optional BACnet dongle is fitted and BACnet is enabled in the BACnet Config menu. This software 3.0 manual prints a 455-object table of AVs and BVs named <CCN table>_<point>: status, temperatures, pressures, guide vane and VFD values, surge and hot gas bypass settings, alarms, service settings and paired _rd/_wr command objects. Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet points list: 455 objects by ID and name, e.g. BV 103 = GENUNIT_CHIL_S_S_wr.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5-v3-0",
   "keywords": [
    "Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet Points List",
    "Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet objects",
    "Carrier BACnet",
    "19XR BACnet points list",
    "AquaEdge 19XR BACnet points list",
    "PIC 5 BACnet points list",
    "PIC5 BACnet points list",
    "19XR PIC 5 v3.0 BACnet points list",
    "19XR-CLT-2T BACnet points list",
    "19XR-CLT-1T BACnet points list",
    "centrifugal chiller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "AquaEdge 19XR Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers with PIC 5 Controls Version 3.0 - Controls Operation and Troubleshooting (Appendix D: BACnet Option, Table C BACnet Point Table)",
    "url": "https://www.shareddocs.com/hvac/docs/1005/Public/00/19XR-CLT-2T.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier AquaEdge 19XR (PIC 5, software version 3.0)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Water-cooled centrifugal chiller controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5-v3-0.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5-v3-0-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5-v3-0.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier AquaEdge 19XR (PIC 5, software version 3.0) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 455 BACnet objects: 350 analog values, 105 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "14 of the 455 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is AquaEdge 19XR Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers with PIC 5 Controls Version 3.0 - Controls Operation and Troubleshooting (Appendix D: BACnet Option, Table C BACnet Point Table) (19XR-CLT-2T), revision 12-15, published free by Carrier at https://www.shareddocs.com/hvac/docs/1005/Public/00/19XR-CLT-2T.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier AquaEdge 19XR (PIC 5, software version 3.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 103 GENUNIT_CHIL_S_S_wr (Network start/stop command); BV 105 GENUNIT_CHIL_OCC_wr (Network occupied command); BV 104 GENUNIT_EMSTOP_wr (Emergency stop command); AV 349 GENUNIT_CTRL_PNT_wr (Control point command); AV 350 GENUNIT_DEM_LIM_wr (Demand limit command, 10-100 %); AV 15 GENUNIT_ctl_mode (Control mode: Local, Network, Remote, Local Sched); AV 23 GENUNIT_ch_state (Chiller state number); AV 26 TEMP_LCW (Leaving chilled water temperature); AV 25 TEMP_ECW (Entering chilled water temperature); AV 104 ALARMRST_ALM_STAT (Alarm state: 0 normal, 1 alert, 2 alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier AquaEdge 19XR (PIC 5, software version 3.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "In NETWORK control mode the chiller is started and stopped by the CHIL_S_S and CHIL_OCC points written over the network; EMSTOP can also shut it down. If the STOP OVERRIDE point in GENUNIT is enabled, the chiller cannot start."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real AquaEdge 19XR (PIC 5, software version 3.0)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "AquaEdge 19XR (PIC 5, software version 3.0)",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/19xr-pic5-v3-0"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">AquaEdge 19XR (PIC 5, software version 3.0)</li></ol>
<p class="eyebrow">Water-cooled centrifugal chiller controller &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> AquaEdge 19XR (PIC 5, software version 3.0) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The PIC 5 controller on the 19XR talks BACnet IP over its Ethernet port once the optional BACnet dongle is fitted and BACnet is enabled in the BACnet Config menu. This software 3.0 manual prints a 455-object table of AVs and BVs named &lt;CCN table&gt;_&lt;point&gt;: status, temperatures, pressures, guide vane and VFD values, surge and hot gas bypass settings, alarms, service settings and paired _rd/_wr command objects.</p>
<p>This page lists <strong>455 BACnet objects</strong> for the Carrier AquaEdge 19XR (PIC 5, software version 3.0) &mdash; 14 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>AquaEdge 19XR (PIC 5, software version 3.0)</dd></div><div><dt>Equipment</dt><dd>Water-cooled centrifugal chiller controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>455 (14 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>19XR PIC 5 software version 3.0</dd></div><div><dt>Default device instance</dt><dd>1600001</dd></div><div><dt>Also known as</dt><dd>19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</dd></div><div><dt>Source document</dt><dd><a href="https://www.shareddocs.com/hvac/docs/1005/Public/00/19XR-CLT-2T.pdf" rel="nofollow noopener" target="_blank">AquaEdge 19XR Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers with PIC 5 Controls Version 3.0 - Controls Operation and Troubleshooting (Appendix D: BACnet Option, Table C BACnet Point Table) &middot; 19XR-CLT-2T &middot; rev. 12-15</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0.csv" rel="nofollow" download>Download CSV <small>455 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.shareddocs.com/hvac/docs/1005/Public/00/19XR-CLT-2T.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/19xr-pic5-v3-0">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit the BACnet dongle, set BACnet Enable, network number and identifier in the BACnet Config menu, and put the chiller in NETWORK control mode. It then starts and stops from the CHIL_S_S and CHIL_OCC network points (BV 103 and BV 105); write control point and demand limit through the _wr objects and read control mode, chiller state, water temperatures and alarm state.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-103">BV 103</a></td><td class="n">GENUNIT_CHIL_S_S_wr</td><td>Network start/stop command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-105">BV 105</a></td><td class="n">GENUNIT_CHIL_OCC_wr</td><td>Network occupied command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-104">BV 104</a></td><td class="n">GENUNIT_EMSTOP_wr</td><td>Emergency stop command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-349">AV 349</a></td><td class="n">GENUNIT_CTRL_PNT_wr</td><td>Control point command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-350">AV 350</a></td><td class="n">GENUNIT_DEM_LIM_wr</td><td>Demand limit command, 10-100 %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-15">AV 15</a></td><td class="n">GENUNIT_ctl_mode</td><td>Control mode: Local, Network, Remote, Local Sched</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-23">AV 23</a></td><td class="n">GENUNIT_ch_state</td><td>Chiller state number</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-26">AV 26</a></td><td class="n">TEMP_LCW</td><td>Leaving chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-25">AV 25</a></td><td class="n">TEMP_ECW</td><td>Entering chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-104">AV 104</a></td><td class="n">ALARMRST_ALM_STAT</td><td>Alarm state: 0 normal, 1 alert, 2 alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>In NETWORK control mode the chiller is started and stopped by the CHIL_S_S and CHIL_OCC points written over the network; EMSTOP can also shut it down. If the STOP OVERRIDE point in GENUNIT is enabled, the chiller cannot start.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP only, through the PIC 5 Ethernet port; the blue BACnet dongle must be plugged into the PIC 5 board (check Inputs Status &gt; BACnet Dongle = Yes).</li><li>BACnet Config menu (Advanced User password): BACnet Enable, Metric Unit (default 1), Network (default 1) and Identifier (default 1600001; the leading 16 is Carrier&#x27;s vendor ID).</li><li>Change the network number and identifier when more than one Carrier chiller is on the network; changing them reboots the board after 1 minute.</li><li>After changing the IP address in the SETUP menu, reboot or power-cycle the PIC 5 so the BACnet stack is rebuilt.</li><li>A router between the chiller and the BMS stops discovery; the manual lists it as a cause of no response.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Write the _wr objects; the matching _rd objects only report the value.</li><li>Configuration parameters are read-only over BACnet; setpoints are read/write.</li><li>Instance numbers differ from the software 3.3 table, so check the controller version before reusing a mapping.</li></ul>
</section>
<h2 id="points">Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">455 of 455 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>350</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>105</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>455</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>441</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>14</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (197)</option><option value="%">% (55)</option><option value="°F">°F (50)</option><option value="Δ°F">Δ°F (34)</option><option value="psig">psig (22)</option><option value="min">min (21)</option><option value="A">A (20)</option><option value="mA">mA (13)</option><option value="V">V (12)</option><option value="Δpsi">Δpsi (8)</option><option value="s">s (6)</option><option value="h">h (5)</option><option value="Hz">Hz (4)</option><option value="cycles">cycles (3)</option><option value="kW">kW (3)</option><option value="ohm">ohm (1)</option><option value="psi">psi (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>117</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="min" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">GENCONF_min_off</td><td class="d">Stop to Start Delay</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="min" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">GENCONF_strt_dly</td><td class="d">Start to Start Delay</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">GENCONF_dem_sel</td><td class="d">Demand Limit Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Base Demand, 1=4-20ma</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">GENCONF_rampslct</td><td class="d">Pulldown Ramp Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Temp, 1 = Load</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">GENCONF_DEM_SLCT</td><td class="d">Demand Limit Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Amps=0, KW=1</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">USERCONF_use_pass</td><td class="d">User Password</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">RESETCFG_res_sel</td><td class="d">Temp Reset Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No=0, 4~20ma=1, Remote Temp=2, Water DT=3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="W" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">RESETCFG_der_20ma</td><td class="d">Degrees Reset at 20mA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="R" data-u="Δ°F" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">RESETCFG_deg_rset</td><td class="d">Maximum Deg Temp Reset</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="R" data-u="Δ°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">RESETCFG_remtm_fu</td><td class="d">Remote Temp Full Reset</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="R" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">RESETCFG_remtm_no</td><td class="d">Remote Temp No Reset</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="R" data-u="°F" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">RESETCFG_drwdt_fu</td><td class="d">Deg Reset Water DT Full</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="R" data-u="Δ°F" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">RESETCFG_ctldt_fu</td><td class="d">Controlled DT Full Reset</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="R" data-u="Δ°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">RESETCFG_ctldt_no</td><td class="d">Controlled DT No Reset</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">GENUNIT_ctl_mode</td><td class="d">Control Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Local=0, Network=1, Remote=2, Local Sched=3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">GENUNIT_cm_stas1</td><td class="d">Compressor1 Run Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">GENUNIT_HC_SEL_rd</td><td class="d">Cooling/Heating Select (read)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">GENUNIT_CTRL_PNT_rd</td><td class="d">Control Point (read)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="R" data-u="Δ°F" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">GENUNIT_reset</td><td class="d">Control Point Reset</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="R" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">GENUNIT_setpoint</td><td class="d">Actual Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="R" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">GENUNIT_amps_p</td><td class="d">Percent Load Current</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">GENUNIT_DEM_LIM_rd</td><td class="d">Active Demand Limit (read)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="R" data-u="" data-min="1" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">23</td><td class="n">GENUNIT_ch_state</td><td class="d">Chiller State Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">GENUNIT_ch_stat</td><td class="d">Chiller Run Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF=0, Ready=1, ON=2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="R" data-u="°F" data-min="1" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">25</td><td class="n">TEMP_ECW</td><td class="d">Entering Chilled Water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="R" data-u="°F" data-min="1" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">26</td><td class="n">TEMP_LCW</td><td class="d">Leaving Chilled Water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="R" data-u="°F" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">TEMP_ECDW</td><td class="d">Entering Condenser Water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="R" data-u="°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">TEMP_LCDW</td><td class="d">Leaving Condenser Water</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="R" data-u="°F" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">TEMP_EVAP_SAT</td><td class="d">Evap Sat Refrig Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="R" data-u="°F" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">TEMP_EVAP_T</td><td class="d">Evap Refrig Liquid Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="R" data-u="Δ°F" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">TEMP_evap_app</td><td class="d">Evaporator Approach</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="R" data-u="Δ°F" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">TEMP_cond_app</td><td class="d">Condenser Approach</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">TEMP_COND_SAT</td><td class="d">Cond Sat Refrig Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="R" data-u="°F" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">TEMP_DGT</td><td class="d">Comp Discharge Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="R" data-u="Δ°F" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">TEMP_DSH</td><td class="d">Discharge Superheat</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="R" data-u="°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">TEMP_MTRB_OIL</td><td class="d">Comp Thrust Lvg Oil Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="R" data-u="°F" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">TEMP_MTRB</td><td class="d">Comp Thrust Bearing Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="R" data-u="°F" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">TEMP_MTRB1</td><td class="d">LS Motor Bearing Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="R" data-u="°F" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">TEMP_MTRB2</td><td class="d">LS Comp Bearing Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="40" data-acc="R" data-u="°F" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">TEMP_MTRB3</td><td class="d">HS Motor Bearing Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="R" data-u="°F" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">TEMP_MTRB4</td><td class="d">HS Comp Bearing Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="42" data-acc="R" data-u="°F" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">TEMP_MTRW1</td><td class="d">Comp Motor Wind 1 Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="43" data-acc="R" data-u="°F" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">TEMP_MTRW2</td><td class="d">Comp Motor Wind 2 Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="44" data-acc="R" data-u="°F" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">TEMP_MTRW3</td><td class="d">Comp Motor Wind 3 Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="45" data-acc="R" data-u="°F" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">TEMP_OILT_SMP</td><td class="d">Oil Sump Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="46" data-acc="R" data-u="°F" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">TEMP_OILT_DIS</td><td class="d">Oil Supply Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="47" data-acc="R" data-u="Δ°F" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">TEMP_LIFT_A</td><td class="d">Calc Actual Lift</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="48" data-acc="R" data-u="Δ°F" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">TEMP_LIFT_1</td><td class="d">VDO High Lift Load Line</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="49" data-acc="R" data-u="Δ°F" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">TEMP_LIFT_2</td><td class="d">VDO Low Lift Load Line</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="50" data-acc="R" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">TEMP_R_RESET</td><td class="d">Remote Reset Sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="51" data-acc="R" data-u="psig" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">PRESSURE_EVAP_P</td><td class="d">Evaporator Pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="52" data-acc="R" data-u="Δpsi" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">PRESSURE_COND_P</td><td class="d">Condenser Pressure</td><td class="u">Δpsi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="53" data-acc="R" data-u="psig" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">PRESSURE_ECON_P</td><td class="d">Economizer Pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="54" data-acc="R" data-u="psig" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">PRESSURE_OILP_DIS</td><td class="d">Oil Supply Pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="55" data-acc="R" data-u="psig" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">PRESSURE_OILP_SMP</td><td class="d">Oil Sump Pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="56" data-acc="R" data-u="Δpsi" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">PRESSURE_OIL_PD</td><td class="d">Oil Pump Delta P</td><td class="u">Δpsi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="57" data-acc="R" data-u="Δpsi" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">PRESSURE_DIFF_P</td><td class="d">Diffuser Pressure</td><td class="u">Δpsi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="58" data-acc="R" data-u="Δpsi" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">PRESSURE_HEAD_P</td><td class="d">Head Pressure Reference</td><td class="u">Δpsi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="59" data-acc="R" data-u="Δpsi" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">PRESSURE_EVAP_EWP</td><td class="d">Evap Entering Water Pres</td><td class="u">Δpsi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="60" data-acc="R" data-u="Δpsi" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">PRESSURE_EVAP_LWP</td><td class="d">Evap Leaving Water Pres</td><td class="u">Δpsi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="61" data-acc="R" data-u="Δpsi" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">PRESSURE_COND_EWP</td><td class="d">Cond Entering Water Pres</td><td class="u">Δpsi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="62" data-acc="R" data-u="Δpsi" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">PRESSURE_COND_LWP</td><td class="d">Cond Leaving Water Pres</td><td class="u">Δpsi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">INPUTS_DMP_ACT</td><td class="d">Damper Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Cl=0, Inter=1, Op=2, Fail=3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">INPUTS_HGBP_ACT</td><td class="d">HGBP Valve Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Cl=0, Inter=1, Op=2, Fail=3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="65" data-acc="R" data-u="ohm" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">INPUTS_GV1_OHMS</td><td class="d">Guide Vane 1 Actual Ohms</td><td class="u">ohm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="66" data-acc="R" data-u="%" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">INPUTS_GV1_ACT</td><td class="d">Actual Guide Vane 1 Pos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="67" data-acc="R" data-u="%" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">INPUTS_VFD_ACT</td><td class="d">Actual VFD Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="68" data-acc="R" data-u="%" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">INPUTS_DIFF_ACT</td><td class="d">Diffuser Actual Pos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="69" data-acc="R" data-u="mA" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">INPUTS_AUTO_DEM</td><td class="d">Auto Demand Limit Input</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="70" data-acc="R" data-u="mA" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">INPUTS_AUTO_RES</td><td class="d">Auto Water Temp Reset</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="71" data-acc="R" data-u="mA" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">INPUTS_REF_LEAK</td><td class="d">Refrig Leak Sensor</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="72" data-acc="R" data-u="mA" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">INPUTS_EVAPFLIN</td><td class="d">Evap Flow Input (mA)</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="73" data-acc="R" data-u="mA" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">INPUTS_CONDFLIN</td><td class="d">Cond Flow Input (mA)</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="74" data-acc="R" data-u="V" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">INPUTS_VFD_IN</td><td class="d">VFD Speed Feedback</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="75" data-acc="R" data-u="mA" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">INPUTS_GV1_MA</td><td class="d">Guide Vane 1 Actual mA</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="76" data-acc="R" data-u="mA" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">INPUTS_VFDC_MA</td><td class="d">VFD Current Actual mA</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="77" data-acc="R" data-u="mA" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">OUTPUTS_DIFF_OUT</td><td class="d">Diffuser Output mA</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="78" data-acc="R" data-u="%" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">OUTPUTS_HDPV_OUT</td><td class="d">Head Pres Output mA</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="79" data-acc="R" data-u="mA" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">OUTPUTS_CHST_OUT</td><td class="d">Chiller Status Output mA</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="80" data-acc="R" data-u="mA" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">OUTPUTS_VFD_OUT</td><td class="d">VFD Speed Output mA</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="81" data-acc="R" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">OUTPUTS_hdpv_tgt</td><td class="d">Head Pres Valve Tgt Pos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="82" data-acc="R" data-u="mA" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">OUTPUTS_GV1_OUT</td><td class="d">Guide Vane1 Output mA</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">OUTPUTS_dmp_tgt</td><td class="d">Damper Valve Tgt Pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=CL, 1=Hold, 2=Open</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">OUTPUTS_hgbp_tgt</td><td class="d">HGBP Valve Tgt Pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=CL, 1=Hold, 2=Open</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="85" data-acc="R" data-u="psig" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">HYDRLIC_COND_EWP</td><td class="d">Cond Entering Water Pres</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="86" data-acc="R" data-u="psig" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">HYDRLIC_COND_LWP</td><td class="d">Cond Leaving Water Pres</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="87" data-acc="R" data-u="psig" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">HYDRLIC_cdw_pd</td><td class="d">Condenser Water Delta P</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="88" data-acc="R" data-u="Δ°F" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">HYDRLIC_cdw_pull</td><td class="d">Cond Water Pulldown/Min</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="89" data-acc="R" data-u="psig" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">HYDRLIC_EVAP_EWP</td><td class="d">Evap Enter Water Pres</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="90" data-acc="R" data-u="psig" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">HYDRLIC_EVAP_LWP</td><td class="d">Evap Leaving Water Pres</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="91" data-acc="R" data-u="psig" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">HYDRLIC_chw_pd</td><td class="d">Chilled Water Delta P</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="92" data-acc="R" data-u="Δ°F" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">HYDRLIC_chw_pull</td><td class="d">Chill Water Pulldown/Min</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="93" data-acc="R" data-u="Δ°F" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">HYDRLIC_ctrlw_dt</td><td class="d">Controlled Water DT</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">HYDRLIC_cdw_fl_s</td><td class="d">Cond water flow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fail or Not Started, 1=Success, 2=Verifying</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">HYDRLIC_chw_fl_s</td><td class="d">Evap water flow Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Fail or Not Started, 1=Success, 2=Verifying</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="96" data-acc="R" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">HYDRLIC_pdown_st</td><td class="d">Pumpdown/Lockout State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="97" data-acc="R" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">RUNTIME_ST_CNT12</td><td class="d">Starts In 12 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="98" data-acc="R" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">RUNTIME_C_STARTS</td><td class="d">Total Compressor Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="99" data-acc="R" data-u="h" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">RUNTIME_COMP_HRS</td><td class="d">Compressor Ontime</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="100" data-acc="R" data-u="h" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">RUNTIME_SRV_HRS</td><td class="d">Service Ontime</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="101" data-acc="R" data-u="min" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">RUNTIME_spst_tim</td><td class="d">Stop to Start Timer</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="102" data-acc="R" data-u="min" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">RUNTIME_stst_tim</td><td class="d">Start to Start Timer</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">RUNTIME_RCYSTCNT</td><td class="d">Recy Startup In 4 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="104" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">104</td><td class="n">ALARMRST_ALM_STAT</td><td class="d">Alarm State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Partial (Alert), 2=Shutdown (Alarm)</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">ALARMRST_alarm_1c</td><td class="d">Current Alarm 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">ALARMRST_alarm_2c</td><td class="d">Current Alarm 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">ALARMRST_alarm_3c</td><td class="d">Current Alarm 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="108" data-acc="R" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">ALARMRST_alarm_4c</td><td class="d">Current Alarm 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="109" data-acc="R" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">ALARMRST_alarm_5c</td><td class="d">Current Alarm 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="110" data-acc="R" data-u="°F" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">CAPACTRL_ctrl_wt</td><td class="d">Controlled Water Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="111" data-acc="R" data-u="%" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">CAPACTRL_gv1_tgt</td><td class="d">Target GV1 Pos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="112" data-acc="R" data-u="%" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">CAPACTRL_vfd_tgt</td><td class="d">Target VFD Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">MAISURGE_act_reg</td><td class="d">Surge Region</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No=0, Low=1, High=2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="114" data-acc="R" data-u="°F" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">MAISURGE_dts_act</td><td class="d">Active Delta Tsat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="115" data-acc="R" data-u="°F" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">MAISURGE_dts_cal</td><td class="d">Calc Ref Delta Tsat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="116" data-acc="R" data-u="%" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">MAISURGE_amps_dta</td><td class="d">Amps Change Surge Prot</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="117" data-acc="R" data-u="%" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">MAISURGE_amch_max</td><td class="d">Max Amps Change Value</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="118" data-acc="R" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">MAISURGE_sc</td><td class="d">Surge Counts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="119" data-acc="R" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">MAISURGE_surg_act</td><td class="d">Surge Prevention Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="120" data-acc="R" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">MAISURGE_spc</td><td class="d">Surge Protection Counts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="121" data-acc="R" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">MAISURGE_surg_pro</td><td class="d">Surge Protection Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">MAISURGE_hgbp_chg</td><td class="d">HGBP Change Flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Close=0, Hold=1, Open=2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="123" data-acc="R" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">MAISURGE_dts_maxc</td><td class="d">Cal Surge Delta Tsmax</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="124" data-acc="R" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">MAISURGE_dts_minc</td><td class="d">Cal Surge Delta Tsmin</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="125" data-acc="R" data-u="A" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">POWER_LN_AMPS1</td><td class="d">Line Current Phase 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="126" data-acc="R" data-u="A" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">POWER_LN_AMPS2</td><td class="d">Line Current Phase 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="127" data-acc="R" data-u="A" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">POWER_LN_AMPS3</td><td class="d">Line Current Phase 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="128" data-acc="R" data-u="A" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">POWER_AMPS_A</td><td class="d">Actual Line Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="129" data-acc="R" data-u="%" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">POWER_AMPS_P</td><td class="d">Percent Load Current</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="130" data-acc="R" data-u="A" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">POWER_GRFT_1</td><td class="d">Ground Fault Phase 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="131" data-acc="R" data-u="A" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">POWER_GRFT_2</td><td class="d">Ground Fault Phase 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="132" data-acc="R" data-u="A" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">POWER_GRFT_3</td><td class="d">Ground Fault Phase 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="133" data-acc="R" data-u="V" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">POWER_LN_VOLT1</td><td class="d">Line Voltage Phase 1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="134" data-acc="R" data-u="V" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">POWER_LN_VOLT2</td><td class="d">Line Voltage Phase 2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="135" data-acc="R" data-u="V" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">POWER_LN_VOLT3</td><td class="d">Line Voltage Phase 3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="136" data-acc="R" data-u="V" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">POWER_VOLT_A</td><td class="d">Actual Line Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="137" data-acc="R" data-u="%" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">POWER_VOLT_P</td><td class="d">Percent Line Voltage</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="138" data-acc="R" data-u="kW" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">POWER_KW</td><td class="d">Motor Kilowatts</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="139" data-acc="R" data-u="%" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">POWER_KW_P</td><td class="d">Motor Percent Kilowatts</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="140" data-acc="R" data-u="kW" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">POWER_KWH</td><td class="d">Motor Kilowatts Hours</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="141" data-acc="R" data-u="Hz" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">POWER_LN_FREQ</td><td class="d">Line Frequency Faulting</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="142" data-acc="R" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">POWER_POW_FACT</td><td class="d">Power Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="143" data-acc="R" data-u="Hz" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">POWER_MOT_FREQ</td><td class="d">Motor Actual Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="144" data-acc="R" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">POWER_VFD_FACT</td><td class="d">VFD Load Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="145" data-acc="R" data-u="A" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">POWER_VFD_LOAD</td><td class="d">VFD Load Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="146" data-acc="R" data-u="A" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">MAIISMH_AMPS_H1</td><td class="d">Line Current Phase 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="147" data-acc="R" data-u="A" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">MAIISMH_AMPS_H2</td><td class="d">Line Current Phase 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="148" data-acc="R" data-u="A" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">MAIISMH_AMPS_H3</td><td class="d">Line Current Phase 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="149" data-acc="R" data-u="Hz" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">MAIISMH_FREQ_H</td><td class="d">Line Frequency Faulting</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="150" data-acc="R" data-u="A" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">MAIISMH_GRFT_H1</td><td class="d">Ground Fault Phase 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="151" data-acc="R" data-u="A" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">MAIISMH_GRFT_H2</td><td class="d">Ground Fault Phase 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="152" data-acc="R" data-u="A" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">MAIISMH_GRFT_H3</td><td class="d">Ground Fault Phase 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="153" data-acc="R" data-u="%" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">MAIISMH_sum1ht_h</td><td class="d">I2T Sum Heat Phase 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="154" data-acc="R" data-u="%" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">MAIISMH_sum2ht_h</td><td class="d">I2T Sum Heat Phase 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="155" data-acc="R" data-u="%" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">MAIISMH_sum3ht_h</td><td class="d">I2T Sum Heat Phase 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="156" data-acc="R" data-u="V" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">MAIISMH_VOLT_H1</td><td class="d">Line Voltage Phase 1</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="157" data-acc="R" data-u="V" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">MAIISMH_VOLT_H2</td><td class="d">Line Voltage Phase 2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="158" data-acc="R" data-u="V" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">MAIISMH_VOLT_H3</td><td class="d">Line Voltage Phase 3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="159" data-acc="R" data-u="%" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">MAIN_SRD_diff_tgt</td><td class="d">Diffuser Target Pos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="160" data-acc="R" data-u="%" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">MAIN_SRD_srd_a</td><td class="d">Calculated SRD Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="161" data-acc="R" data-u="%" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">MAIN_SRD_srd_1</td><td class="d">Calc High Lift SRD Pos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="162" data-acc="R" data-u="%" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">MAIN_SRD_srd_2</td><td class="d">Calc Low Lift SRD Pos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="163" data-acc="R" data-u="Δ°F" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">MAIN_SRD_lift_a</td><td class="d">Calc Actual Lift</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="164" data-acc="R" data-u="Δ°F" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">MAIN_SRD_lift_1</td><td class="d">VDO High Lift Load Line</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="165" data-acc="R" data-u="Δ°F" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">MAIN_SRD_lift_2</td><td class="d">VDO Low Lift Load Line</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="166" data-acc="R" data-u="min" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">MAIN_SRD_strt_tmr</td><td class="d">VDO Logic Start Delay</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="167" data-acc="R" data-u="min" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">MAIN_SRD_stalltmr</td><td class="d">SRD Stall Closure Time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="168" data-acc="R" data-u="s" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">ISM_MCFG_com_tout</td><td class="d">Communication Timeout</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="169" data-acc="R" data-u="" data-st="1" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">ISM_MCFG_star_typ</td><td class="d">Starter Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Full Volt 1=Redu Volt, 2=Solid State 3=FS VFD</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="170" data-acc="R" data-u="A" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">ISM_MCFG_rla</td><td class="d">Motor Rated Load Amps</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="171" data-acc="R" data-u="A" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">ISM_MCFG_mot_lra</td><td class="d">Motor Locked Rotor Trip</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="172" data-acc="R" data-u="cycles" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">ISM_MCFG_lrs_del</td><td class="d">Locked Rotor Start Delay</td><td class="u">cycles</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="173" data-acc="R" data-u="A" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">ISM_MCFG_str_lra</td><td class="d">Starter LRA Rating</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="174" data-acc="R" data-u="V" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">ISM_MCFG_rlv</td><td class="d">Motor Rated Line Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="175" data-acc="R" data-u="%" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">ISM_MCFG_cu_th</td><td class="d">Current Umbal Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="176" data-acc="R" data-u="%" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">ISM_MCFG_vu_th</td><td class="d">Voltage Umbal Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="177" data-acc="R" data-u="" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">ISM_MCFG_ct_ratio</td><td class="d">Motor Current CT Ratio:1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="178" data-acc="R" data-u="" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">ISM_MCFG_vt_rat</td><td class="d">Volt Transformer Ratio:1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="179" data-acc="R" data-u="s" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">ISM_MCFG_cu_per</td><td class="d">Current Umbal Persist</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="181" data-acc="R" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">ISM_MCFG_linefreq</td><td class="d">Frequency=60 Hz?(No=50)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="182" data-acc="R" data-u="A" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">ISM_MCFG_gf_amps</td><td class="d">Ground Fault Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="183" data-acc="R" data-u="cycles" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">ISM_MCFG_gfp_pers</td><td class="d">Ground Fault Persistence</td><td class="u">cycles</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="184" data-acc="R" data-u="cycles" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">ISM_MCFG_gfs_del</td><td class="d">Ground Fault Start Delay</td><td class="u">cycles</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="185" data-acc="R" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">ISM_MCFG_gfct_rat</td><td class="d">Ground Fault CT Ratio:1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="186" data-acc="R" data-u="%" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">ISM_MCFG_ovvol_th</td><td class="d">Overvoltage Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="187" data-acc="R" data-u="%" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">ISM_MCFG_udvol_th</td><td class="d">Undervoltage Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="188" data-acc="R" data-u="s" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">ISM_MCFG_ovud_per</td><td class="d">Over Under Volt Persist</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="189" data-acc="R" data-u="s" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">ISM_MCFG_uvs_del</td><td class="d">Under Volt Start Delay</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="190" data-acc="R" data-u="%" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">MAISWRST_srd_shut</td><td class="d">SRD Position @Shutdown</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="191" data-acc="R" data-u="%" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">MAISWRST_vfd_shut</td><td class="d">VFD Speed @Shutdown</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="192" data-acc="R" data-u="%" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">MAISWRST_gv1_shut</td><td class="d">GV1 Position @Shutdown</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="193" data-acc="R" data-u="°F" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">MAISWRST_est_shut</td><td class="d">Evap Sat Temp @Shutdown</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="194" data-acc="R" data-u="min" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">MAISWRST_pd_dur</td><td class="d">Power Recovery Duration</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="195" data-acc="R" data-u="" data-st="1" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">MAIN_MS_mst_slv</td><td class="d">Unit is Master or Slave</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Master, 2=Slave</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="196" data-acc="R" data-u="" data-st="1" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">MAIN_MS_lead_lag</td><td class="d">Unit is Lead or Lag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Lead, 2=Lag</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="197" data-acc="R" data-u="" data-st="1" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">MAIN_MS_ms_ctrl</td><td class="d">Master Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=Network, 2=Remote, 3=Local Sched</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="198" data-acc="R" data-u="" data-st="1" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">MAIN_MS_sl_ctrl</td><td class="d">Slave Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Local, 1=Network, 2=Remote, 3=Local Sched</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="199" data-acc="R" data-u="" data-st="1" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">MAIN_MS_ll_fault</td><td class="d">Lead Lag Chiller Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Lead, 2=Lag, 3=Both</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="200" data-acc="R" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">MAIN_MS_lagstat</td><td class="d">Compressor1 Run Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="201" data-acc="R" data-u="min" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">MAIN_MS_lagstart</td><td class="d">LAG Start Time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="202" data-acc="R" data-u="min" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">MAIN_MS_lagstop</td><td class="d">LAG Stop Time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="203" data-acc="R" data-u="min" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">MAIN_MS_preflt</td><td class="d">Prestart Fault Time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="204" data-acc="R" data-u="min" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">MAIN_MS_pulltime</td><td class="d">Pulldown Time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="205" data-acc="R" data-u="Δ°F" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">MAIN_MS_pull_dt</td><td class="d">Pulldown: Delta T / Min</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="206" data-acc="R" data-u="h" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">MAIN_MS_ll_hr_d</td><td class="d">Lead/Lag Hours Delta</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="207" data-acc="R" data-u="°F" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">MAIN_MS_ctrpntov</td><td class="d">Overrid Control Point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="208" data-acc="R" data-u="%" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">MAIN_MS_demlimov</td><td class="d">Overrid Act Demand Limit</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">FACTORY_chil_typ</td><td class="d">Chiller Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NGC=0, Legacy=1</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">FACTORY_unit_typ</td><td class="d">Unit Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Cool Only=0, Heat Mach=1</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">FACTORY_refg_typ</td><td class="d">Refrigerant Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">R134a=0, Low Pressure=1</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="212" data-acc="R" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">FACTORY_coun_cod</td><td class="d">Country Code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="213" data-acc="R" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">FACTORY_comp_typ</td><td class="d">Comp (Single=0,Dual=1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="214" data-acc="R" data-u="" data-st="1" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">FACTORY_cond_typ</td><td class="d">Condenser Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Low Pres=0, High Pres=1</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="215" data-acc="R" data-u="" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">FACTORY_chmedium</td><td class="d">Chilled Medium</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="216" data-acc="R" data-u="" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">FACTORY_fac_pass</td><td class="d">Factory Password</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="217" data-acc="R" data-u="" data-st="1" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">FACTORY_vfd_opt</td><td class="d">VFD Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No =0, FS VFD=1, UM VFD=2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="218" data-acc="R" data-u="" data-st="1" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">FACTORY_startype</td><td class="d">Starter Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Full=0, Reduced Voltage=1, Solid State=2, VFD=3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="219" data-acc="R" data-u="kW" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">FACTORY_rkw</td><td class="d">Motor Rated Kilowatts</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="220" data-acc="R" data-u="V" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">FACTORY_lv_enth</td><td class="d">Low Entered Volt V1 IOB</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="221" data-acc="R" data-u="V" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">FACTORY_lv_exth</td><td class="d">Low Exited Volt V2 IOB</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="222" data-acc="R" data-u="" data-st="1" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">FACTORY_gv1_type</td><td class="d">Guide Vane1 Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Dig Po 1=Ana 2=Dig Ne</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="223" data-acc="R" data-u="" data-st="1" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">FACTORY_vfd_fdv</td><td class="d">VFD Feedback Voltage Sel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=0~5V 1=0~10V</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="224" data-acc="R" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">CONF_VFD_vfd_gain</td><td class="d">VFD Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="225" data-acc="R" data-u="%" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">CONF_VFD_vfd_max</td><td class="d">VFD Maximum Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="226" data-acc="R" data-u="%" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">CONF_VFD_vfd_min</td><td class="d">VFD Minimum Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="227" data-acc="R" data-u="%" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">CONF_VFD_vfd_str</td><td class="d">VFD Start Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="228" data-acc="R" data-u="" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">CONF_VFD_vfd_slg</td><td class="d">VFD Surge Line Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="229" data-acc="R" data-u="A" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">CONF_VFD_vfdculm</td><td class="d">VFD Current Limit</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="230" data-acc="R" data-u="A" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">CONF_VFD_vfdc20ma</td><td class="d">VFD Load Current 20mA</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="231" data-acc="R" data-u="Hz" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">CONF_VFD_comp_100</td><td class="d">Comp Frequency 100%</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="232" data-acc="R" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">SERVICE1_ser_pass</td><td class="d">Service Password</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="233" data-acc="R" data-u="min" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">SERVICE1_dw_int</td><td class="d">Demand Watts Interval</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="234" data-acc="R" data-u="" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">SERVICE1_ewtdgain</td><td class="d">Derivatived EWT Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="235" data-acc="R" data-u="Δ°F" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">SERVICE1_ctrl_db</td><td class="d">Controlled Fluid DB</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="236" data-acc="R" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">SERVICE1_gv1decdb</td><td class="d">Proportional Dec Band</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="237" data-acc="R" data-u="" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">SERVICE1_gv1incdb</td><td class="d">Proportional Inc Band</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="238" data-acc="R" data-u="%" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">SERVICE1_dem_pdb</td><td class="d">Demand Limit Prop Band</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="239" data-acc="R" data-u="%" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">SERVICE1_dem_20ma</td><td class="d">Demand Limit At 20 mA</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="240" data-acc="R" data-u="%" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">SERVICE1_gv1_lim</td><td class="d">GV1 Travel Limit</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="241" data-acc="R" data-u="%" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">SERVICE1_ldramprt</td><td class="d">Amps or KW Ramp Per Min</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="242" data-acc="R" data-u="Δ°F" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">SERVICE1_tmramprt</td><td class="d">Temp Ramp Rate F/Min</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="243" data-acc="R" data-u="min" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">SERVICE1_dmp_dly</td><td class="d">Damper Valve Act Delay</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="244" data-acc="R" data-u="Δ°F" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">SERVICE1_rcysh_dt</td><td class="d">Recycle Shutdown Delta T</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="245" data-acc="R" data-u="Δ°F" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">SERVICE1_rcyst_dt</td><td class="d">Recycle Restart Delta T</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="246" data-acc="R" data-u="psig" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">SERVICE1_dmp_cldb</td><td class="d">Damper Valve Close DB</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="247" data-acc="R" data-u="psig" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">SERVICE1_dmp_opdb</td><td class="d">Damper Valve Open DB</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="248" data-acc="R" data-u="s" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">SERVICE1_oilpvr_t</td><td class="d">Oil Press Verify Time</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="249" data-acc="R" data-u="%" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">SERVICE1_sf_st_th</td><td class="d">Soft Stop Amps Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="250" data-acc="R" data-u="min" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">SERVICE1_wflow_t</td><td class="d">Water Flow Verify Time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="251" data-acc="R" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">SERVICE1_mbb_pfcl</td><td class="d">MBB Power Calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="252" data-acc="R" data-u="%" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">SERVICE1_max_gv</td><td class="d">Maximum GV Movement</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="253" data-acc="R" data-u="Δ°F" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">CFGSURGE_dts_max</td><td class="d">Cal Surge Delta Tsmax</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="254" data-acc="R" data-u="Δ°F" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">CFGSURGE_dts_min</td><td class="d">Cal Surge Delta Tsmin</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="255" data-acc="R" data-u="" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">CFGSURGE_gv1_smax</td><td class="d">Surge IGV1 Max Pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="256" data-acc="R" data-u="" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">CFGSURGE_gv1_smin</td><td class="d">Surge IGV1 Min Pos</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="257" data-acc="R" data-u="Δ°F" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">CFGSURGE_sgl_off</td><td class="d">Surge Line Offset</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="258" data-acc="R" data-u="Δ°F" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">CFGSURGE_sghg_db</td><td class="d">Surge Deadband</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="259" data-acc="R" data-u="Δ°F" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">CFGSURGE_sgl_hoff</td><td class="d">Surge Line High Offset</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="260" data-acc="R" data-u="" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">CFGSURGE_sgl_shpf</td><td class="d">Surge Line Shape Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="261" data-acc="R" data-u="" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">CFGSURGE_sgl_spdf</td><td class="d">Surge Line Speed Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="262" data-acc="R" data-u="%" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">CFGSURGE_surge_a</td><td class="d">Surge Delta Amps %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="263" data-acc="R" data-u="%" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">CFGSURGE_gvstp_sg</td><td class="d">GV1 Close Surge Prote</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="264" data-acc="R" data-u="%" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">CFGSURGE_vfdstpsg</td><td class="d">VFD Speed Step Surge</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="265" data-acc="R" data-u="" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">CFGSURGE_pr_max</td><td class="d">Maximum Pressure Ratio</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="266" data-acc="R" data-u="" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">CFGSURGE_pr_min</td><td class="d">Minimum Pressure Ratio</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="267" data-acc="R" data-u="psi" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">CFGSURGE_atom_pre</td><td class="d">Atmospheric Pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="268" data-acc="R" data-u="s" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">CFGSURGE_surg_del</td><td class="d">Surge Delay Time</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="269" data-acc="R" data-u="min" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">CFGSURGE_surge_t</td><td class="d">Surge Time Period</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="270" data-acc="R" data-u="°F" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">CFGLIMIT_cdfreeze</td><td class="d">Condenser Freeze Point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="271" data-acc="R" data-u="°F" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">CFGLIMIT_evap_al</td><td class="d">Evap Approach Alert</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="272" data-acc="R" data-u="°F" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">CFGLIMIT_cond_al</td><td class="d">Cond Approach Alert</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="273" data-acc="R" data-u="psig" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">CFGLIMIT_evap_cut</td><td class="d">Evap Flow Delta P Cutout</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="274" data-acc="R" data-u="psig" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">CFGLIMIT_cond_cut</td><td class="d">Cond Flow Delta P Cutout</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="275" data-acc="R" data-u="psig" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">CFGLIMIT_cond_val</td><td class="d">Cond Hi Flow DP Limit</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="276" data-acc="R" data-u="psig" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">CFGLIMIT_cpov_lo</td><td class="d">Cond Press Override Low</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="277" data-acc="R" data-u="psig" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">CFGLIMIT_cpov_hi</td><td class="d">Cond Press Override High</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="278" data-acc="R" data-u="°F" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">CFGLIMIT_dgt_alrt</td><td class="d">Comp Discharge Alert</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="279" data-acc="R" data-u="°F" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">CFGLIMIT_ert_ovdt</td><td class="d">Evap Override Delta T</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="280" data-acc="R" data-u="°F" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">CFGLIMIT_ert_trip</td><td class="d">Evap Refrig Trippoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="281" data-acc="R" data-u="°F" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">CFGLIMIT_mt_over</td><td class="d">Comp Motor Temp Override</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="282" data-acc="R" data-u="°F" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">CFGLIMIT_tb_alert</td><td class="d">Comp Bearing Temp Alert</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="283" data-acc="R" data-u="°F" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">CFGLIMIT_tb_trip</td><td class="d">Comp Bearing Temp Trip</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="284" data-acc="R" data-u="psig" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">CFGLIMIT_cpcut_lo</td><td class="d">Cond Press Cutout Low</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="285" data-acc="R" data-u="psig" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">CFGLIMIT_cpcut_hi</td><td class="d">Cond Press Cutout High</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="286" data-acc="R" data-u="°F" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">CFGLIMIT_bri_min</td><td class="d">Minimum Brine LWT</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="287" data-acc="R" data-u="°F" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">CFGLIMIT_tb_alt2</td><td class="d">LS Comp Bearing Alert</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="288" data-acc="R" data-u="°F" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">CFGLIMIT_tb_trip2</td><td class="d">LS Comp Bearing Trip</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="289" data-acc="R" data-u="°F" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">CFGLIMIT_lwtp_sp</td><td class="d">LWT Protection Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="290" data-acc="R" data-u="" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">CONF_SRD_off_sel</td><td class="d">SRD IGV Offset Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="291" data-acc="R" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">CONF_SRD_pro_sel</td><td class="d">Low Lift Profile Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="292" data-acc="R" data-u="mA" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">CONF_SRD_diff_ma</td><td class="d">Diffuser Full Span mA</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="293" data-acc="R" data-u="%" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">CONF_SRD_gv11_25</td><td class="d">GV1 Pos Load @25%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="294" data-acc="R" data-u="%" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">CONF_SRD_gv11_50</td><td class="d">GV1 Pos Load @50%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="295" data-acc="R" data-u="%" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">CONF_SRD_gv11_75</td><td class="d">GV1 Pos Load @75%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="296" data-acc="R" data-u="%" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">CONF_SRD_srd1_25</td><td class="d">SRD Pos Load @25%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="297" data-acc="R" data-u="%" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">CONF_SRD_srd1_50</td><td class="d">SRD Pos Load @50%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="298" data-acc="R" data-u="%" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">CONF_SRD_srd1_75</td><td class="d">SRD Pos Load @75%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="299" data-acc="R" data-u="Δ°F" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">CONF_SRD_lf1_100</td><td class="d">High Lift Load @100%</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="300" data-acc="R" data-u="Δ°F" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">CONF_SRD_lf1_25</td><td class="d">High Lift Load @25%</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="301" data-acc="R" data-u="Δ°F" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">CONF_SRD_lf2_25</td><td class="d">Low Lift Load @25%</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="302" data-acc="R" data-u="V" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">CONF_SRD_peak_th</td><td class="d">Peak Detection Threshold</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="303" data-acc="R" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">CONF_SRD_peak_ch3</td><td class="d">Peak Detection Channel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="304" data-acc="R" data-u="" data-st="1" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">CONF_OPT_hgbp_sel</td><td class="d">HGBP Selection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Disable=0, Surge=1, Low Load=2, Comb=3</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="305" data-acc="R" data-u="%" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">CONF_OPT_gv1stpos</td><td class="d">GV1 Closure at Startup</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="306" data-acc="R" data-u="%" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">CONF_OPT_hpop_gv1</td><td class="d">HGBP Open IGV1 Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="307" data-acc="R" data-u="%" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">CONF_OPT_hgcl_gv1</td><td class="d">HGBP Close IGV1 Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="308" data-acc="R" data-u="Δ°F" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">CONF_OPT_hgb_toff</td><td class="d">HGBP Off DT for Low Load</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="309" data-acc="R" data-u="Δ°F" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">CONF_OPT_hgb_ton</td><td class="d">HGBP On DT for Low Load</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="310" data-acc="R" data-u="Δ°F" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">CONF_OPT_hgbp_ldb</td><td class="d">HGBP Low Load DB</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="311" data-acc="R" data-u="psig" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">CONF_OPT_hdp_0</td><td class="d">Head Pres Delta P 0%</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="312" data-acc="R" data-u="psig" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">CONF_OPT_hdp_100</td><td class="d">Head Pres Delta P 100%</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="313" data-acc="R" data-u="%" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">CONF_OPT_hdpv_min</td><td class="d">Head Pressure Min Output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="314" data-acc="R" data-u="°F" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">CONF_OPT_gt_fact</td><td class="d">Gas Torque Factor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="315" data-acc="R" data-u="" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">CONF_OPT_gv_srd_f</td><td class="d">Guide Vane/SRD Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="316" data-acc="R" data-u="min" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">CONF_OPT_pd_tcfg</td><td class="d">Power Recovery Timeout</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="317" data-acc="R" data-u="" data-st="1" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">CONF_OPT_ice_term</td><td class="d">Ice Build Termin Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Temp, 1=Contact, 2=Both</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="318" data-acc="R" data-u="mA" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">CONF_OPT_leak_ma</td><td class="d">Refrig Leak Alarm mA</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="319" data-acc="R" data-u="" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">CONF_OPT_tfh_sp</td><td class="d">Tower Fan High Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="320" data-acc="R" data-u="" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">CONF_MS_slv_addr</td><td class="d">Slave Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="321" data-acc="R" data-u="" data-st="1" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">CONF_MS_msl_sel</td><td class="d">Master/Slave Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Disable, 1=Master, 2=Slave</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="322" data-acc="R" data-u="" data-st="1" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">CONF_MS_ms_ctrl</td><td class="d">Master Control Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Local, 2=Network, 3=Rem, 4= LS</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="323" data-acc="R" data-u="" data-st="1" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">CONF_MS_ms_type</td><td class="d">Chiller Connection Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Parallel, 1=Series</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="324" data-acc="R" data-u="" data-st="1" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">CONF_MS_ms_pos</td><td class="d">Master Chiller Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Upstream, 1=Downstream</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="325" data-acc="R" data-u="" data-st="1" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">CONF_MS_lead_sel</td><td class="d">Master Lead Lag Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Lead, Lag Once Failed, 1=Lead/Lag Runtime Sel</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="326" data-acc="R" data-u="%" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">CONF_MS_ms_per</td><td class="d">Master per Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="327" data-acc="R" data-u="%" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">CONF_MS_lag_shut</td><td class="d">LAG Shutdown Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="328" data-acc="R" data-u="min" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">CONF_MS_pref_tim</td><td class="d">Prestart Fault Timer</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="329" data-acc="R" data-u="%" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">CONF_MS_un_th</td><td class="d">Unload Threshold</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="330" data-acc="R" data-u="h" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">CONF_MS_ll_bal_d</td><td class="d">Lead/Lag Balance Delta</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="331" data-acc="R" data-u="min" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">CONF_MS_lstr_tim</td><td class="d">Lag Start Timer</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="332" data-acc="R" data-u="min" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">CONF_MS_lstp_tim</td><td class="d">Lag Stop Timer</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="333" data-acc="R" data-u="min" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">CONF_MS_lead_pul</td><td class="d">Lead Pulldown Time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="334" data-acc="R" data-u="min" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">CONF_MS_lag_mini</td><td class="d">Lag Minimum Running Time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="335" data-acc="R" data-u="psig" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335</td><td class="n">CONF_PRG_oilfl_th</td><td class="d">Oil Filter Pres Diff</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="336" data-acc="R" data-u="h" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">CONF_PRG_oilch_nt</td><td class="d">Oil Change Duration</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="337" data-acc="R" data-u="" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">CONF_PRG_refgc_th</td><td class="d">Trans Calib Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="338" data-acc="R" data-u="°F" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">CONF_PRG_rch_cath</td><td class="d">Low Charge Cond Approach</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="339" data-acc="R" data-u="°F" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">CONF_PRG_ep_dgap</td><td class="d">Evap Design Approach</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="340" data-acc="R" data-u="°F" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">CONF_PRG_beart_th</td><td class="d">Bearing Degradation</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="341" data-acc="R" data-u="" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">BACNET_network</td><td class="d">Local=0,Network=1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="342" data-acc="R" data-u="" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">BACNET_ident</td><td class="d">Identifier</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="343" data-acc="W" data-u="°F" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">SETPOINT_ecdw_sp</td><td class="d">Heating ECDW Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="344" data-acc="W" data-u="°F" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">SETPOINT_ecw_sp</td><td class="d">Cooling ECW Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="345" data-acc="W" data-u="°F" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">SETPOINT_ice_sp</td><td class="d">Ice Build Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="346" data-acc="W" data-u="°F" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">SETPOINT_lcdw_sp</td><td class="d">Heating LCDW Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="347" data-acc="W" data-u="°F" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">SETPOINT_lcw_sp</td><td class="d">Cooling LCW Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="348" data-acc="W" data-u="%" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">SETPOINT_dem_base</td><td class="d">Base Demand Limit</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="349" data-acc="W" data-u="°F" data-min="1" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">349</td><td class="n">GENUNIT_CTRL_PNT_wr</td><td class="d">Control Point (write)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="350" data-acc="W" data-u="%" data-min="1" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">350</td><td class="n">GENUNIT_DEM_LIM_wr</td><td class="d">Active Demand Limit (write)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="351" data-acc="W" data-u="" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">GENUNIT_HC_SEL_wr</td><td class="d">Cooling/Heating Select (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="1" data-acc="R" data-u="" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">GENUNIT_statstop</td><td class="d">Deter Start Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="2" data-acc="R" data-u="" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">GENUNIT_CHIL_S_S_rd</td><td class="d">Network:Cmd Start/Stop (read)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="3" data-acc="R" data-u="" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">GENUNIT_CHIL_OCC_rd</td><td class="d">Network:Cmd Occupied (read)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="4" data-acc="R" data-u="" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">GENUNIT_EMSTOP_rd</td><td class="d">Emergency Stop (read)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">GENUNIT_loc_occ</td><td class="d">Local Schedule Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">GENUNIT_ice_occ</td><td class="d">Ice Schedule Occupied</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">GENUNIT_ms_stsp</td><td class="d">MS Start Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">START/STOP</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="8" data-acc="R" data-u="" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">GENUNIT_REM_RST</td><td class="d">Remote Reset Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="9" data-acc="R" data-u="" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">GENUNIT_STP_OVER</td><td class="d">Stop Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">INPUTS_STAR_AUX</td><td class="d">Compressor Start Contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OPEN/CLOSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">INPUTS_RUN_AUX</td><td class="d">Compressor Run Contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OPEN/CLOSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">INPUTS_DMP_FC</td><td class="d">Damper Valve Full Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">INPUTS_DMP_FO</td><td class="d">Damper Valve Full Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">INPUTS_HGBP_FC</td><td class="d">HGBP Valve Fully Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">INPUTS_HGBP_FO</td><td class="d">HGBP Valve Fully Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">INPUTS_HP_SW</td><td class="d">High Pressure Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OPEN/CLOSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">INPUTS_REM_CON</td><td class="d">Remote Contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OPEN/CLOSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">INPUTS_E_STOP</td><td class="d">Emergency Stop Contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OPEN/CLOSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="368" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">INPUTS_ICE_CON</td><td class="d">Ice Build Contact Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OPEN/CLOSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="369" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">INPUTS_REM_LOCK</td><td class="d">Chiller Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OPEN/CLOSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">INPUTS_SAFETY</td><td class="d">Spare Safety Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OPEN/CLOSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">INPUTS_STARTFLT</td><td class="d">Starter Fault Feedback</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OPEN/CLOSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">INPUTS_FS_LOCK</td><td class="d">Fire Security Interlock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OPEN/CLOSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="373" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">INPUTS_TRIPR</td><td class="d">ISM Trip Relay Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OPEN/CLOSE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="374" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">INPUTS_bacdongl</td><td class="d">BACnet Dongle</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="375" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">OUTPUTS_ALM</td><td class="d">Alarm Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="376" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">OUTPUTS_ALE</td><td class="d">Alert Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="377" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">OUTPUTS_COMP_SR</td><td class="d">Compressor Start Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="378" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">OUTPUTS_TRANS</td><td class="d">Starter Trans Sw Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="379" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">OUTPUTS_DMP_CL</td><td class="d">Damper Valve Close</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">OUTPUTS_DMP_OP</td><td class="d">Damper Valve Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="381" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">OUTPUTS_GV1_DEC</td><td class="d">Guide Vane 1 Decrease</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="382" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">OUTPUTS_GV1_INC</td><td class="d">Guide Vane 1 Increase</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="383" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">OUTPUTS_HGBP_OFF</td><td class="d">Hot Gas Bypass Close</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="384" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">OUTPUTS_HGBP_ON</td><td class="d">Hot Gas Bypass Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="385" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">OUTPUTS_OIL_HEAT</td><td class="d">Oil Heater Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="386" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">OUTPUTS_OIL_PUMP</td><td class="d">Oil Pump Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="387" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">OUTPUTS_TFR_HIGH</td><td class="d">Tower Fan Relay High</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="388" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">OUTPUTS_TFR_LOW</td><td class="d">Tower Fan Relay Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="389" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">HYDRLIC_CDW_FLOW</td><td class="d">Condenser Water Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="390" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">HYDRLIC_CHWP</td><td class="d">Chilled Water Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="391" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">HYDRLIC_CDWP</td><td class="d">Condenser Water Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">OFF/ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="392" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">HYDRLIC_CHW_FLOW</td><td class="d">Chilled Water Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="393" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">MODES_evapfrze</td><td class="d">Evap Freeze Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="394" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">MODES_condfrze</td><td class="d">Cond Freeze Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="395" data-i="46" data-acc="R" data-u="" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">ALARMRST_RST_ALM</td><td class="d">Alarm Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="396" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">CAPACTRL_cap_inh</td><td class="d">Capacity Inhibit Flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="397" data-i="48" data-acc="R" data-u="Δ°F" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">CAPACTRL_cap_dec</td><td class="d">Capacity Decrease Flag</td><td class="u">Δ°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="398" data-i="49" data-acc="R" data-u="" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">CAPACTRL_comp_run</td><td class="d">Compressor is Running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="399" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">OVERRIDE_cpov_fl</td><td class="d">Cond Press Override Flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">OVERRIDE_dshov_fl</td><td class="d">Low DSH Override Flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">OVERRIDE_lftov_fl</td><td class="d">High Lift Override Flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="402" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">OVERRIDE_sstov_fl</td><td class="d">Low SST Override Flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="403" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">OVERRIDE_mtov_fl</td><td class="d">High Motor Temp Over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="404" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">OVERRIDE_tbov_fl</td><td class="d">High Bearing Temp Over</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="405" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">OVERRIDE_lstov_fl</td><td class="d">Low Sour Temp Over Flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="406" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">OVERRIDE_dgtov_fl</td><td class="d">DGT Override Flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="407" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">OVERRIDE_ampov_fl</td><td class="d">High Motor Current Flag</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="408" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">POWER_VFDC_HI</td><td class="d">High VFD Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="409" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">MAIISMH_phase_h1</td><td class="d">Phase 1 Faulted</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="410" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">MAIISMH_phase_h2</td><td class="d">Phase 2 Faulted</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="411" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">MAIISMH_phase_h3</td><td class="d">Phase 3 Faulted</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">MAIN_SRD_diffault</td><td class="d">Diffuser Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="413" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">MAIN_SRD_diff_alm</td><td class="d">SRD Rotating Stall Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="414" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">ISM_MCFG_ism_cflt</td><td class="d">ISM Config Conflict</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="415" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">ISM_MCFG_del_ismc</td><td class="d">Delete ISM Config</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="416" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">ISM_MCFG_scycd_en</td><td class="d">Single Cycle Dropout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="417" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">ISM_MCFG_lfref_en</td><td class="d">Line Frequency Faulting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">ISM_MCFG_gfp_en</td><td class="d">Ground Fault Protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="419" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">MAISWRST_power_dn</td><td class="d">Power Down Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">MAISWRST_auto_rst</td><td class="d">Auto Restart Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="421" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">MAISWRST_sw_rst</td><td class="d">Swift Restart Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">NO/YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="422" data-i="73" data-acc="R" data-u="" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">MAIN_MS_ms_act</td><td class="d">Master/Slave Ctrl Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="423" data-i="74" data-acc="R" data-u="" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">MAIN_MS_ll_comm</td><td class="d">Lead Lag Communication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="424" data-i="75" data-acc="R" data-u="" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">MAIN_MS_lag_s_s</td><td class="d">Network:Cmd Start/Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="425" data-i="76" data-acc="R" data-u="" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">MAIN_MS_lag_rec</td><td class="d">Recovery Start Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="426" data-i="77" data-acc="R" data-u="" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">MAIN_MS_ll_chang</td><td class="d">Lead/Lag Changeover?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="78" data-acc="R" data-u="" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">MAIN_MS_CAP_DECL</td><td class="d">Capacity Decrease</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="428" data-i="79" data-acc="R" data-u="" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">MAIN_MS_CAP_INHL</td><td class="d">Capacity Inhibit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="429" data-i="80" data-acc="R" data-u="" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">MAIN_MS_MST_RUN</td><td class="d">Master Chiller Running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="430" data-i="81" data-acc="R" data-u="" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">MAIN_MS_EWT_OPT</td><td class="d">EWT Control Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="431" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">MAIN_MS_DEM_SLCT</td><td class="d">Demand Limit Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Amps=0, KW=1</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="432" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">FACTORY_freq_60h</td><td class="d">Power Freq 60Hz Select</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">YES/NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="433" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">FACTORY_freecool</td><td class="d">Free Cooling Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">YES/NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="434" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">FACTORY_hyd_opt</td><td class="d">Hydraulic System Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">YES/NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="435" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">FACTORY_heatrecl</td><td class="d">Heat Reclaim Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">YES/NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="436" data-i="87" data-acc="R" data-u="" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">SERVICE1_ex_start</td><td class="d">Enable Excessive Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="437" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">CFGLIMIT_cond_alm</td><td class="d">Cond Hi Flow Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="438" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">CONF_SRD_diff_opt</td><td class="d">Diffuser Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="439" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">CONF_OPT_astart</td><td class="d">Auto Restart Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="440" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">CONF_OPT_commsens</td><td class="d">Common Sensor Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="441" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">CONF_OPT_wp_opt</td><td class="d">Water Pressure Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="442" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">CONF_OPT_hgbp_opt</td><td class="d">HGBP Valve Is Configured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="443" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">CONF_OPT_ice_opt</td><td class="d">Ice Build Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="444" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">CONF_OPT_ice_recy</td><td class="d">Ice Build Recycle</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="445" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">CONF_OPT_leak_en</td><td class="d">Refrigerant Leak Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="446" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">CONF_OPT_hdpv_opt</td><td class="d">Head Pres Valve Option</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">DISABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">CONF_MS_serct_fl</td><td class="d">Series Counter Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">YES/NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="448" data-i="99" data-acc="R" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">CONF_PRG_prog_en</td><td class="d">Prog Function Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">YES/NO</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="100" data-acc="R" data-u="" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">BACNET_bacena</td><td class="d">BACnet Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="101" data-acc="R" data-u="" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">BACNET_bacunit</td><td class="d">Metric Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">SETPOINT_EWT_OPT</td><td class="d">EWT Control Option</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">DSABLE/ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="452" data-i="103" data-acc="W" data-u="" data-min="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">103</td><td class="n">GENUNIT_CHIL_S_S_wr</td><td class="d">Network:Cmd Start/Stop (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="453" data-i="104" data-acc="W" data-u="" data-min="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">104</td><td class="n">GENUNIT_EMSTOP_wr</td><td class="d">Emergency Stop (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="454" data-i="105" data-acc="W" data-u="" data-min="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">105</td><td class="n">GENUNIT_CHIL_OCC_wr</td><td class="d">Network:Cmd Occupied (write)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier AquaEdge 19XR (PIC 5, software version 3.0) point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>GENCONF_min_off</li><li><a href="#obj-av-2"><code>AV2</code></a>GENCONF_strt_dly</li><li><a href="#obj-av-3"><code>AV3</code></a>GENCONF_dem_sel</li><li><a href="#obj-av-4"><code>AV4</code></a>GENCONF_rampslct</li><li><a href="#obj-av-5"><code>AV5</code></a>GENCONF_DEM_SLCT</li><li><a href="#obj-av-6"><code>AV6</code></a>USERCONF_use_pass</li><li><a href="#obj-av-7"><code>AV7</code></a>RESETCFG_res_sel</li><li><a href="#obj-av-8"><code>AV8</code></a>RESETCFG_der_20ma</li><li><a href="#obj-av-9"><code>AV9</code></a>RESETCFG_deg_rset</li><li><a href="#obj-av-10"><code>AV10</code></a>RESETCFG_remtm_fu</li><li><a href="#obj-av-11"><code>AV11</code></a>RESETCFG_remtm_no</li><li><a href="#obj-av-12"><code>AV12</code></a>RESETCFG_drwdt_fu</li><li><a href="#obj-av-13"><code>AV13</code></a>RESETCFG_ctldt_fu</li><li><a href="#obj-av-14"><code>AV14</code></a>RESETCFG_ctldt_no</li><li><a href="#obj-av-15"><code>AV15</code></a>GENUNIT_ctl_mode</li><li><a href="#obj-av-16"><code>AV16</code></a>GENUNIT_cm_stas1</li><li><a href="#obj-av-17"><code>AV17</code></a>GENUNIT_HC_SEL_rd</li><li><a href="#obj-av-18"><code>AV18</code></a>GENUNIT_CTRL_PNT_rd</li><li><a href="#obj-av-19"><code>AV19</code></a>GENUNIT_reset</li><li><a href="#obj-av-20"><code>AV20</code></a>GENUNIT_setpoint</li><li><a href="#obj-av-21"><code>AV21</code></a>GENUNIT_amps_p</li><li><a href="#obj-av-22"><code>AV22</code></a>GENUNIT_DEM_LIM_rd</li><li><a href="#obj-av-23"><code>AV23</code></a>GENUNIT_ch_state</li><li><a href="#obj-av-24"><code>AV24</code></a>GENUNIT_ch_stat</li><li><a href="#obj-av-25"><code>AV25</code></a>TEMP_ECW</li><li><a href="#obj-av-26"><code>AV26</code></a>TEMP_LCW</li><li><a href="#obj-av-27"><code>AV27</code></a>TEMP_ECDW</li><li><a href="#obj-av-28"><code>AV28</code></a>TEMP_LCDW</li><li><a href="#obj-av-29"><code>AV29</code></a>TEMP_EVAP_SAT</li><li><a href="#obj-av-30"><code>AV30</code></a>TEMP_EVAP_T</li><li><a href="#obj-av-31"><code>AV31</code></a>TEMP_evap_app</li><li><a href="#obj-av-32"><code>AV32</code></a>TEMP_cond_app</li><li><a href="#obj-av-33"><code>AV33</code></a>TEMP_COND_SAT</li><li><a href="#obj-av-34"><code>AV34</code></a>TEMP_DGT</li><li><a href="#obj-av-35"><code>AV35</code></a>TEMP_DSH</li><li><a href="#obj-av-36"><code>AV36</code></a>TEMP_MTRB_OIL</li><li><a href="#obj-av-37"><code>AV37</code></a>TEMP_MTRB</li><li><a href="#obj-av-38"><code>AV38</code></a>TEMP_MTRB1</li><li><a href="#obj-av-39"><code>AV39</code></a>TEMP_MTRB2</li><li><a href="#obj-av-40"><code>AV40</code></a>TEMP_MTRB3</li><li><a href="#obj-av-41"><code>AV41</code></a>TEMP_MTRB4</li><li><a href="#obj-av-42"><code>AV42</code></a>TEMP_MTRW1</li><li><a href="#obj-av-43"><code>AV43</code></a>TEMP_MTRW2</li><li><a href="#obj-av-44"><code>AV44</code></a>TEMP_MTRW3</li><li><a href="#obj-av-45"><code>AV45</code></a>TEMP_OILT_SMP</li><li><a href="#obj-av-46"><code>AV46</code></a>TEMP_OILT_DIS</li><li><a href="#obj-av-47"><code>AV47</code></a>TEMP_LIFT_A</li><li><a href="#obj-av-48"><code>AV48</code></a>TEMP_LIFT_1</li><li><a href="#obj-av-49"><code>AV49</code></a>TEMP_LIFT_2</li><li><a href="#obj-av-50"><code>AV50</code></a>TEMP_R_RESET</li><li><a href="#obj-av-51"><code>AV51</code></a>PRESSURE_EVAP_P</li><li><a href="#obj-av-52"><code>AV52</code></a>PRESSURE_COND_P</li><li><a href="#obj-av-53"><code>AV53</code></a>PRESSURE_ECON_P</li><li><a href="#obj-av-54"><code>AV54</code></a>PRESSURE_OILP_DIS</li><li><a href="#obj-av-55"><code>AV55</code></a>PRESSURE_OILP_SMP</li><li><a href="#obj-av-56"><code>AV56</code></a>PRESSURE_OIL_PD</li><li><a href="#obj-av-57"><code>AV57</code></a>PRESSURE_DIFF_P</li><li><a href="#obj-av-58"><code>AV58</code></a>PRESSURE_HEAD_P</li><li><a href="#obj-av-59"><code>AV59</code></a>PRESSURE_EVAP_EWP</li><li><a href="#obj-av-60"><code>AV60</code></a>PRESSURE_EVAP_LWP</li><li><a href="#obj-av-61"><code>AV61</code></a>PRESSURE_COND_EWP</li><li><a href="#obj-av-62"><code>AV62</code></a>PRESSURE_COND_LWP</li><li><a href="#obj-av-63"><code>AV63</code></a>INPUTS_DMP_ACT</li><li><a href="#obj-av-64"><code>AV64</code></a>INPUTS_HGBP_ACT</li><li><a href="#obj-av-65"><code>AV65</code></a>INPUTS_GV1_OHMS</li><li><a href="#obj-av-66"><code>AV66</code></a>INPUTS_GV1_ACT</li><li><a href="#obj-av-67"><code>AV67</code></a>INPUTS_VFD_ACT</li><li><a href="#obj-av-68"><code>AV68</code></a>INPUTS_DIFF_ACT</li><li><a href="#obj-av-69"><code>AV69</code></a>INPUTS_AUTO_DEM</li><li><a href="#obj-av-70"><code>AV70</code></a>INPUTS_AUTO_RES</li><li><a href="#obj-av-71"><code>AV71</code></a>INPUTS_REF_LEAK</li><li><a href="#obj-av-72"><code>AV72</code></a>INPUTS_EVAPFLIN</li><li><a href="#obj-av-73"><code>AV73</code></a>INPUTS_CONDFLIN</li><li><a href="#obj-av-74"><code>AV74</code></a>INPUTS_VFD_IN</li><li><a href="#obj-av-75"><code>AV75</code></a>INPUTS_GV1_MA</li><li><a href="#obj-av-76"><code>AV76</code></a>INPUTS_VFDC_MA</li><li><a href="#obj-av-77"><code>AV77</code></a>OUTPUTS_DIFF_OUT</li><li><a href="#obj-av-78"><code>AV78</code></a>OUTPUTS_HDPV_OUT</li><li><a href="#obj-av-79"><code>AV79</code></a>OUTPUTS_CHST_OUT</li><li><a href="#obj-av-80"><code>AV80</code></a>OUTPUTS_VFD_OUT</li><li><a href="#obj-av-81"><code>AV81</code></a>OUTPUTS_hdpv_tgt</li><li><a href="#obj-av-82"><code>AV82</code></a>OUTPUTS_GV1_OUT</li><li><a href="#obj-av-83"><code>AV83</code></a>OUTPUTS_dmp_tgt</li><li><a href="#obj-av-84"><code>AV84</code></a>OUTPUTS_hgbp_tgt</li><li><a href="#obj-av-85"><code>AV85</code></a>HYDRLIC_COND_EWP</li><li><a href="#obj-av-86"><code>AV86</code></a>HYDRLIC_COND_LWP</li><li><a href="#obj-av-87"><code>AV87</code></a>HYDRLIC_cdw_pd</li><li><a href="#obj-av-88"><code>AV88</code></a>HYDRLIC_cdw_pull</li><li><a href="#obj-av-89"><code>AV89</code></a>HYDRLIC_EVAP_EWP</li><li><a href="#obj-av-90"><code>AV90</code></a>HYDRLIC_EVAP_LWP</li><li><a href="#obj-av-91"><code>AV91</code></a>HYDRLIC_chw_pd</li><li><a href="#obj-av-92"><code>AV92</code></a>HYDRLIC_chw_pull</li><li><a href="#obj-av-93"><code>AV93</code></a>HYDRLIC_ctrlw_dt</li><li><a href="#obj-av-94"><code>AV94</code></a>HYDRLIC_cdw_fl_s</li><li><a href="#obj-av-95"><code>AV95</code></a>HYDRLIC_chw_fl_s</li><li><a href="#obj-av-96"><code>AV96</code></a>HYDRLIC_pdown_st</li><li><a href="#obj-av-97"><code>AV97</code></a>RUNTIME_ST_CNT12</li><li><a href="#obj-av-98"><code>AV98</code></a>RUNTIME_C_STARTS</li><li><a href="#obj-av-99"><code>AV99</code></a>RUNTIME_COMP_HRS</li><li><a href="#obj-av-100"><code>AV100</code></a>RUNTIME_SRV_HRS</li><li><a href="#obj-av-101"><code>AV101</code></a>RUNTIME_spst_tim</li><li><a href="#obj-av-102"><code>AV102</code></a>RUNTIME_stst_tim</li><li><a href="#obj-av-103"><code>AV103</code></a>RUNTIME_RCYSTCNT</li><li><a href="#obj-av-104"><code>AV104</code></a>ALARMRST_ALM_STAT</li><li><a href="#obj-av-105"><code>AV105</code></a>ALARMRST_alarm_1c</li><li><a href="#obj-av-106"><code>AV106</code></a>ALARMRST_alarm_2c</li><li><a href="#obj-av-107"><code>AV107</code></a>ALARMRST_alarm_3c</li><li><a href="#obj-av-108"><code>AV108</code></a>ALARMRST_alarm_4c</li><li><a href="#obj-av-109"><code>AV109</code></a>ALARMRST_alarm_5c</li><li><a href="#obj-av-110"><code>AV110</code></a>CAPACTRL_ctrl_wt</li><li><a href="#obj-av-111"><code>AV111</code></a>CAPACTRL_gv1_tgt</li><li><a href="#obj-av-112"><code>AV112</code></a>CAPACTRL_vfd_tgt</li><li><a href="#obj-av-113"><code>AV113</code></a>MAISURGE_act_reg</li><li><a href="#obj-av-114"><code>AV114</code></a>MAISURGE_dts_act</li><li><a href="#obj-av-115"><code>AV115</code></a>MAISURGE_dts_cal</li><li><a href="#obj-av-116"><code>AV116</code></a>MAISURGE_amps_dta</li><li><a href="#obj-av-117"><code>AV117</code></a>MAISURGE_amch_max</li><li><a href="#obj-av-118"><code>AV118</code></a>MAISURGE_sc</li><li><a href="#obj-av-119"><code>AV119</code></a>MAISURGE_surg_act</li><li><a href="#obj-av-120"><code>AV120</code></a>MAISURGE_spc</li><li><a href="#obj-av-121"><code>AV121</code></a>MAISURGE_surg_pro</li><li><a href="#obj-av-122"><code>AV122</code></a>MAISURGE_hgbp_chg</li><li><a href="#obj-av-123"><code>AV123</code></a>MAISURGE_dts_maxc</li><li><a href="#obj-av-124"><code>AV124</code></a>MAISURGE_dts_minc</li><li><a href="#obj-av-125"><code>AV125</code></a>POWER_LN_AMPS1</li><li><a href="#obj-av-126"><code>AV126</code></a>POWER_LN_AMPS2</li><li><a href="#obj-av-127"><code>AV127</code></a>POWER_LN_AMPS3</li><li><a href="#obj-av-128"><code>AV128</code></a>POWER_AMPS_A</li><li><a href="#obj-av-129"><code>AV129</code></a>POWER_AMPS_P</li><li><a href="#obj-av-130"><code>AV130</code></a>POWER_GRFT_1</li><li><a href="#obj-av-131"><code>AV131</code></a>POWER_GRFT_2</li><li><a href="#obj-av-132"><code>AV132</code></a>POWER_GRFT_3</li><li><a href="#obj-av-133"><code>AV133</code></a>POWER_LN_VOLT1</li><li><a href="#obj-av-134"><code>AV134</code></a>POWER_LN_VOLT2</li><li><a href="#obj-av-135"><code>AV135</code></a>POWER_LN_VOLT3</li><li><a href="#obj-av-136"><code>AV136</code></a>POWER_VOLT_A</li><li><a href="#obj-av-137"><code>AV137</code></a>POWER_VOLT_P</li><li><a href="#obj-av-138"><code>AV138</code></a>POWER_KW</li><li><a href="#obj-av-139"><code>AV139</code></a>POWER_KW_P</li><li><a href="#obj-av-140"><code>AV140</code></a>POWER_KWH</li><li><a href="#obj-av-141"><code>AV141</code></a>POWER_LN_FREQ</li><li><a href="#obj-av-142"><code>AV142</code></a>POWER_POW_FACT</li><li><a href="#obj-av-143"><code>AV143</code></a>POWER_MOT_FREQ</li><li><a href="#obj-av-144"><code>AV144</code></a>POWER_VFD_FACT</li><li><a href="#obj-av-145"><code>AV145</code></a>POWER_VFD_LOAD</li><li><a href="#obj-av-146"><code>AV146</code></a>MAIISMH_AMPS_H1</li><li><a href="#obj-av-147"><code>AV147</code></a>MAIISMH_AMPS_H2</li><li><a href="#obj-av-148"><code>AV148</code></a>MAIISMH_AMPS_H3</li><li><a href="#obj-av-149"><code>AV149</code></a>MAIISMH_FREQ_H</li><li><a href="#obj-av-150"><code>AV150</code></a>MAIISMH_GRFT_H1</li><li><a href="#obj-av-151"><code>AV151</code></a>MAIISMH_GRFT_H2</li><li><a href="#obj-av-152"><code>AV152</code></a>MAIISMH_GRFT_H3</li><li><a href="#obj-av-153"><code>AV153</code></a>MAIISMH_sum1ht_h</li><li><a href="#obj-av-154"><code>AV154</code></a>MAIISMH_sum2ht_h</li><li><a href="#obj-av-155"><code>AV155</code></a>MAIISMH_sum3ht_h</li><li><a href="#obj-av-156"><code>AV156</code></a>MAIISMH_VOLT_H1</li><li><a href="#obj-av-157"><code>AV157</code></a>MAIISMH_VOLT_H2</li><li><a href="#obj-av-158"><code>AV158</code></a>MAIISMH_VOLT_H3</li><li><a href="#obj-av-159"><code>AV159</code></a>MAIN_SRD_diff_tgt</li><li><a href="#obj-av-160"><code>AV160</code></a>MAIN_SRD_srd_a</li><li><a href="#obj-av-161"><code>AV161</code></a>MAIN_SRD_srd_1</li><li><a href="#obj-av-162"><code>AV162</code></a>MAIN_SRD_srd_2</li><li><a href="#obj-av-163"><code>AV163</code></a>MAIN_SRD_lift_a</li><li><a href="#obj-av-164"><code>AV164</code></a>MAIN_SRD_lift_1</li><li><a href="#obj-av-165"><code>AV165</code></a>MAIN_SRD_lift_2</li><li><a href="#obj-av-166"><code>AV166</code></a>MAIN_SRD_strt_tmr</li><li><a href="#obj-av-167"><code>AV167</code></a>MAIN_SRD_stalltmr</li><li><a href="#obj-av-168"><code>AV168</code></a>ISM_MCFG_com_tout</li><li><a href="#obj-av-169"><code>AV169</code></a>ISM_MCFG_star_typ</li><li><a href="#obj-av-170"><code>AV170</code></a>ISM_MCFG_rla</li><li><a href="#obj-av-171"><code>AV171</code></a>ISM_MCFG_mot_lra</li><li><a href="#obj-av-172"><code>AV172</code></a>ISM_MCFG_lrs_del</li><li><a href="#obj-av-173"><code>AV173</code></a>ISM_MCFG_str_lra</li><li><a href="#obj-av-174"><code>AV174</code></a>ISM_MCFG_rlv</li><li><a href="#obj-av-175"><code>AV175</code></a>ISM_MCFG_cu_th</li><li><a href="#obj-av-176"><code>AV176</code></a>ISM_MCFG_vu_th</li><li><a href="#obj-av-177"><code>AV177</code></a>ISM_MCFG_ct_ratio</li><li><a href="#obj-av-178"><code>AV178</code></a>ISM_MCFG_vt_rat</li><li><a href="#obj-av-179"><code>AV179</code></a>ISM_MCFG_cu_per</li><li><a href="#obj-av-181"><code>AV181</code></a>ISM_MCFG_linefreq</li><li><a href="#obj-av-182"><code>AV182</code></a>ISM_MCFG_gf_amps</li><li><a href="#obj-av-183"><code>AV183</code></a>ISM_MCFG_gfp_pers</li><li><a href="#obj-av-184"><code>AV184</code></a>ISM_MCFG_gfs_del</li><li><a href="#obj-av-185"><code>AV185</code></a>ISM_MCFG_gfct_rat</li><li><a href="#obj-av-186"><code>AV186</code></a>ISM_MCFG_ovvol_th</li><li><a href="#obj-av-187"><code>AV187</code></a>ISM_MCFG_udvol_th</li><li><a href="#obj-av-188"><code>AV188</code></a>ISM_MCFG_ovud_per</li><li><a href="#obj-av-189"><code>AV189</code></a>ISM_MCFG_uvs_del</li><li><a href="#obj-av-190"><code>AV190</code></a>MAISWRST_srd_shut</li><li><a href="#obj-av-191"><code>AV191</code></a>MAISWRST_vfd_shut</li><li><a href="#obj-av-192"><code>AV192</code></a>MAISWRST_gv1_shut</li><li><a href="#obj-av-193"><code>AV193</code></a>MAISWRST_est_shut</li><li><a href="#obj-av-194"><code>AV194</code></a>MAISWRST_pd_dur</li><li><a href="#obj-av-195"><code>AV195</code></a>MAIN_MS_mst_slv</li><li><a href="#obj-av-196"><code>AV196</code></a>MAIN_MS_lead_lag</li><li><a href="#obj-av-197"><code>AV197</code></a>MAIN_MS_ms_ctrl</li><li><a href="#obj-av-198"><code>AV198</code></a>MAIN_MS_sl_ctrl</li><li><a href="#obj-av-199"><code>AV199</code></a>MAIN_MS_ll_fault</li><li><a href="#obj-av-200"><code>AV200</code></a>MAIN_MS_lagstat</li><li><a href="#obj-av-201"><code>AV201</code></a>MAIN_MS_lagstart</li><li><a href="#obj-av-202"><code>AV202</code></a>MAIN_MS_lagstop</li><li><a href="#obj-av-203"><code>AV203</code></a>MAIN_MS_preflt</li><li><a href="#obj-av-204"><code>AV204</code></a>MAIN_MS_pulltime</li><li><a href="#obj-av-205"><code>AV205</code></a>MAIN_MS_pull_dt</li><li><a href="#obj-av-206"><code>AV206</code></a>MAIN_MS_ll_hr_d</li><li><a href="#obj-av-207"><code>AV207</code></a>MAIN_MS_ctrpntov</li><li><a href="#obj-av-208"><code>AV208</code></a>MAIN_MS_demlimov</li><li><a href="#obj-av-209"><code>AV209</code></a>FACTORY_chil_typ</li><li><a href="#obj-av-210"><code>AV210</code></a>FACTORY_unit_typ</li><li><a href="#obj-av-211"><code>AV211</code></a>FACTORY_refg_typ</li><li><a href="#obj-av-212"><code>AV212</code></a>FACTORY_coun_cod</li><li><a href="#obj-av-213"><code>AV213</code></a>FACTORY_comp_typ</li><li><a href="#obj-av-214"><code>AV214</code></a>FACTORY_cond_typ</li><li><a href="#obj-av-215"><code>AV215</code></a>FACTORY_chmedium</li><li><a href="#obj-av-216"><code>AV216</code></a>FACTORY_fac_pass</li><li><a href="#obj-av-217"><code>AV217</code></a>FACTORY_vfd_opt</li><li><a href="#obj-av-218"><code>AV218</code></a>FACTORY_startype</li><li><a href="#obj-av-219"><code>AV219</code></a>FACTORY_rkw</li><li><a href="#obj-av-220"><code>AV220</code></a>FACTORY_lv_enth</li><li><a href="#obj-av-221"><code>AV221</code></a>FACTORY_lv_exth</li><li><a href="#obj-av-222"><code>AV222</code></a>FACTORY_gv1_type</li><li><a href="#obj-av-223"><code>AV223</code></a>FACTORY_vfd_fdv</li><li><a href="#obj-av-224"><code>AV224</code></a>CONF_VFD_vfd_gain</li><li><a href="#obj-av-225"><code>AV225</code></a>CONF_VFD_vfd_max</li><li><a href="#obj-av-226"><code>AV226</code></a>CONF_VFD_vfd_min</li><li><a href="#obj-av-227"><code>AV227</code></a>CONF_VFD_vfd_str</li><li><a href="#obj-av-228"><code>AV228</code></a>CONF_VFD_vfd_slg</li><li><a href="#obj-av-229"><code>AV229</code></a>CONF_VFD_vfdculm</li><li><a href="#obj-av-230"><code>AV230</code></a>CONF_VFD_vfdc20ma</li><li><a href="#obj-av-231"><code>AV231</code></a>CONF_VFD_comp_100</li><li><a href="#obj-av-232"><code>AV232</code></a>SERVICE1_ser_pass</li><li><a href="#obj-av-233"><code>AV233</code></a>SERVICE1_dw_int</li><li><a href="#obj-av-234"><code>AV234</code></a>SERVICE1_ewtdgain</li><li><a href="#obj-av-235"><code>AV235</code></a>SERVICE1_ctrl_db</li><li><a href="#obj-av-236"><code>AV236</code></a>SERVICE1_gv1decdb</li><li><a href="#obj-av-237"><code>AV237</code></a>SERVICE1_gv1incdb</li><li><a href="#obj-av-238"><code>AV238</code></a>SERVICE1_dem_pdb</li><li><a href="#obj-av-239"><code>AV239</code></a>SERVICE1_dem_20ma</li><li><a href="#obj-av-240"><code>AV240</code></a>SERVICE1_gv1_lim</li><li><a href="#obj-av-241"><code>AV241</code></a>SERVICE1_ldramprt</li><li><a href="#obj-av-242"><code>AV242</code></a>SERVICE1_tmramprt</li><li><a href="#obj-av-243"><code>AV243</code></a>SERVICE1_dmp_dly</li><li><a href="#obj-av-244"><code>AV244</code></a>SERVICE1_rcysh_dt</li><li><a href="#obj-av-245"><code>AV245</code></a>SERVICE1_rcyst_dt</li><li><a href="#obj-av-246"><code>AV246</code></a>SERVICE1_dmp_cldb</li><li><a href="#obj-av-247"><code>AV247</code></a>SERVICE1_dmp_opdb</li><li><a href="#obj-av-248"><code>AV248</code></a>SERVICE1_oilpvr_t</li><li><a href="#obj-av-249"><code>AV249</code></a>SERVICE1_sf_st_th</li><li><a href="#obj-av-250"><code>AV250</code></a>SERVICE1_wflow_t</li><li><a href="#obj-av-251"><code>AV251</code></a>SERVICE1_mbb_pfcl</li><li><a href="#obj-av-252"><code>AV252</code></a>SERVICE1_max_gv</li><li><a href="#obj-av-253"><code>AV253</code></a>CFGSURGE_dts_max</li><li><a href="#obj-av-254"><code>AV254</code></a>CFGSURGE_dts_min</li><li><a href="#obj-av-255"><code>AV255</code></a>CFGSURGE_gv1_smax</li><li><a href="#obj-av-256"><code>AV256</code></a>CFGSURGE_gv1_smin</li><li><a href="#obj-av-257"><code>AV257</code></a>CFGSURGE_sgl_off</li><li><a href="#obj-av-258"><code>AV258</code></a>CFGSURGE_sghg_db</li><li><a href="#obj-av-259"><code>AV259</code></a>CFGSURGE_sgl_hoff</li><li><a href="#obj-av-260"><code>AV260</code></a>CFGSURGE_sgl_shpf</li><li><a href="#obj-av-261"><code>AV261</code></a>CFGSURGE_sgl_spdf</li><li><a href="#obj-av-262"><code>AV262</code></a>CFGSURGE_surge_a</li><li><a href="#obj-av-263"><code>AV263</code></a>CFGSURGE_gvstp_sg</li><li><a href="#obj-av-264"><code>AV264</code></a>CFGSURGE_vfdstpsg</li><li><a href="#obj-av-265"><code>AV265</code></a>CFGSURGE_pr_max</li><li><a href="#obj-av-266"><code>AV266</code></a>CFGSURGE_pr_min</li><li><a href="#obj-av-267"><code>AV267</code></a>CFGSURGE_atom_pre</li><li><a href="#obj-av-268"><code>AV268</code></a>CFGSURGE_surg_del</li><li><a href="#obj-av-269"><code>AV269</code></a>CFGSURGE_surge_t</li><li><a href="#obj-av-270"><code>AV270</code></a>CFGLIMIT_cdfreeze</li><li><a href="#obj-av-271"><code>AV271</code></a>CFGLIMIT_evap_al</li><li><a href="#obj-av-272"><code>AV272</code></a>CFGLIMIT_cond_al</li><li><a href="#obj-av-273"><code>AV273</code></a>CFGLIMIT_evap_cut</li><li><a href="#obj-av-274"><code>AV274</code></a>CFGLIMIT_cond_cut</li><li><a href="#obj-av-275"><code>AV275</code></a>CFGLIMIT_cond_val</li><li><a href="#obj-av-276"><code>AV276</code></a>CFGLIMIT_cpov_lo</li><li><a href="#obj-av-277"><code>AV277</code></a>CFGLIMIT_cpov_hi</li><li><a href="#obj-av-278"><code>AV278</code></a>CFGLIMIT_dgt_alrt</li><li><a href="#obj-av-279"><code>AV279</code></a>CFGLIMIT_ert_ovdt</li><li><a href="#obj-av-280"><code>AV280</code></a>CFGLIMIT_ert_trip</li><li><a href="#obj-av-281"><code>AV281</code></a>CFGLIMIT_mt_over</li><li><a href="#obj-av-282"><code>AV282</code></a>CFGLIMIT_tb_alert</li><li><a href="#obj-av-283"><code>AV283</code></a>CFGLIMIT_tb_trip</li><li><a href="#obj-av-284"><code>AV284</code></a>CFGLIMIT_cpcut_lo</li><li><a href="#obj-av-285"><code>AV285</code></a>CFGLIMIT_cpcut_hi</li><li><a href="#obj-av-286"><code>AV286</code></a>CFGLIMIT_bri_min</li><li><a href="#obj-av-287"><code>AV287</code></a>CFGLIMIT_tb_alt2</li><li><a href="#obj-av-288"><code>AV288</code></a>CFGLIMIT_tb_trip2</li><li><a href="#obj-av-289"><code>AV289</code></a>CFGLIMIT_lwtp_sp</li><li><a href="#obj-av-290"><code>AV290</code></a>CONF_SRD_off_sel</li><li><a href="#obj-av-291"><code>AV291</code></a>CONF_SRD_pro_sel</li><li><a href="#obj-av-292"><code>AV292</code></a>CONF_SRD_diff_ma</li><li><a href="#obj-av-293"><code>AV293</code></a>CONF_SRD_gv11_25</li><li><a href="#obj-av-294"><code>AV294</code></a>CONF_SRD_gv11_50</li><li><a href="#obj-av-295"><code>AV295</code></a>CONF_SRD_gv11_75</li><li><a href="#obj-av-296"><code>AV296</code></a>CONF_SRD_srd1_25</li><li><a href="#obj-av-297"><code>AV297</code></a>CONF_SRD_srd1_50</li><li><a href="#obj-av-298"><code>AV298</code></a>CONF_SRD_srd1_75</li><li><a href="#obj-av-299"><code>AV299</code></a>CONF_SRD_lf1_100</li><li><a href="#obj-av-300"><code>AV300</code></a>CONF_SRD_lf1_25</li><li><a href="#obj-av-301"><code>AV301</code></a>CONF_SRD_lf2_25</li><li><a href="#obj-av-302"><code>AV302</code></a>CONF_SRD_peak_th</li><li><a href="#obj-av-303"><code>AV303</code></a>CONF_SRD_peak_ch3</li><li><a href="#obj-av-304"><code>AV304</code></a>CONF_OPT_hgbp_sel</li><li><a href="#obj-av-305"><code>AV305</code></a>CONF_OPT_gv1stpos</li><li><a href="#obj-av-306"><code>AV306</code></a>CONF_OPT_hpop_gv1</li><li><a href="#obj-av-307"><code>AV307</code></a>CONF_OPT_hgcl_gv1</li><li><a href="#obj-av-308"><code>AV308</code></a>CONF_OPT_hgb_toff</li><li><a href="#obj-av-309"><code>AV309</code></a>CONF_OPT_hgb_ton</li><li><a href="#obj-av-310"><code>AV310</code></a>CONF_OPT_hgbp_ldb</li><li><a href="#obj-av-311"><code>AV311</code></a>CONF_OPT_hdp_0</li><li><a href="#obj-av-312"><code>AV312</code></a>CONF_OPT_hdp_100</li><li><a href="#obj-av-313"><code>AV313</code></a>CONF_OPT_hdpv_min</li><li><a href="#obj-av-314"><code>AV314</code></a>CONF_OPT_gt_fact</li><li><a href="#obj-av-315"><code>AV315</code></a>CONF_OPT_gv_srd_f</li><li><a href="#obj-av-316"><code>AV316</code></a>CONF_OPT_pd_tcfg</li><li><a href="#obj-av-317"><code>AV317</code></a>CONF_OPT_ice_term</li><li><a href="#obj-av-318"><code>AV318</code></a>CONF_OPT_leak_ma</li><li><a href="#obj-av-319"><code>AV319</code></a>CONF_OPT_tfh_sp</li><li><a href="#obj-av-320"><code>AV320</code></a>CONF_MS_slv_addr</li><li><a href="#obj-av-321"><code>AV321</code></a>CONF_MS_msl_sel</li><li><a href="#obj-av-322"><code>AV322</code></a>CONF_MS_ms_ctrl</li><li><a href="#obj-av-323"><code>AV323</code></a>CONF_MS_ms_type</li><li><a href="#obj-av-324"><code>AV324</code></a>CONF_MS_ms_pos</li><li><a href="#obj-av-325"><code>AV325</code></a>CONF_MS_lead_sel</li><li><a href="#obj-av-326"><code>AV326</code></a>CONF_MS_ms_per</li><li><a href="#obj-av-327"><code>AV327</code></a>CONF_MS_lag_shut</li><li><a href="#obj-av-328"><code>AV328</code></a>CONF_MS_pref_tim</li><li><a href="#obj-av-329"><code>AV329</code></a>CONF_MS_un_th</li><li><a href="#obj-av-330"><code>AV330</code></a>CONF_MS_ll_bal_d</li><li><a href="#obj-av-331"><code>AV331</code></a>CONF_MS_lstr_tim</li><li><a href="#obj-av-332"><code>AV332</code></a>CONF_MS_lstp_tim</li><li><a href="#obj-av-333"><code>AV333</code></a>CONF_MS_lead_pul</li><li><a href="#obj-av-334"><code>AV334</code></a>CONF_MS_lag_mini</li><li><a href="#obj-av-335"><code>AV335</code></a>CONF_PRG_oilfl_th</li><li><a href="#obj-av-336"><code>AV336</code></a>CONF_PRG_oilch_nt</li><li><a href="#obj-av-337"><code>AV337</code></a>CONF_PRG_refgc_th</li><li><a href="#obj-av-338"><code>AV338</code></a>CONF_PRG_rch_cath</li><li><a href="#obj-av-339"><code>AV339</code></a>CONF_PRG_ep_dgap</li><li><a href="#obj-av-340"><code>AV340</code></a>CONF_PRG_beart_th</li><li><a href="#obj-av-341"><code>AV341</code></a>BACNET_network</li><li><a href="#obj-av-342"><code>AV342</code></a>BACNET_ident</li><li><a href="#obj-av-343"><code>AV343</code></a>SETPOINT_ecdw_sp</li><li><a href="#obj-av-344"><code>AV344</code></a>SETPOINT_ecw_sp</li><li><a href="#obj-av-345"><code>AV345</code></a>SETPOINT_ice_sp</li><li><a href="#obj-av-346"><code>AV346</code></a>SETPOINT_lcdw_sp</li><li><a href="#obj-av-347"><code>AV347</code></a>SETPOINT_lcw_sp</li><li><a href="#obj-av-348"><code>AV348</code></a>SETPOINT_dem_base</li><li><a href="#obj-av-349"><code>AV349</code></a>GENUNIT_CTRL_PNT_wr</li><li><a href="#obj-av-350"><code>AV350</code></a>GENUNIT_DEM_LIM_wr</li><li><a href="#obj-av-351"><code>AV351</code></a>GENUNIT_HC_SEL_wr</li><li><a href="#obj-bv-1"><code>BV1</code></a>GENUNIT_statstop</li><li><a href="#obj-bv-2"><code>BV2</code></a>GENUNIT_CHIL_S_S_rd</li><li><a href="#obj-bv-3"><code>BV3</code></a>GENUNIT_CHIL_OCC_rd</li><li><a href="#obj-bv-4"><code>BV4</code></a>GENUNIT_EMSTOP_rd</li><li><a href="#obj-bv-5"><code>BV5</code></a>GENUNIT_loc_occ</li><li><a href="#obj-bv-6"><code>BV6</code></a>GENUNIT_ice_occ</li><li><a href="#obj-bv-7"><code>BV7</code></a>GENUNIT_ms_stsp</li><li><a href="#obj-bv-8"><code>BV8</code></a>GENUNIT_REM_RST</li><li><a href="#obj-bv-9"><code>BV9</code></a>GENUNIT_STP_OVER</li><li><a href="#obj-bv-10"><code>BV10</code></a>INPUTS_STAR_AUX</li><li><a href="#obj-bv-11"><code>BV11</code></a>INPUTS_RUN_AUX</li><li><a href="#obj-bv-12"><code>BV12</code></a>INPUTS_DMP_FC</li><li><a href="#obj-bv-13"><code>BV13</code></a>INPUTS_DMP_FO</li><li><a href="#obj-bv-14"><code>BV14</code></a>INPUTS_HGBP_FC</li><li><a href="#obj-bv-15"><code>BV15</code></a>INPUTS_HGBP_FO</li><li><a href="#obj-bv-16"><code>BV16</code></a>INPUTS_HP_SW</li><li><a href="#obj-bv-17"><code>BV17</code></a>INPUTS_REM_CON</li><li><a href="#obj-bv-18"><code>BV18</code></a>INPUTS_E_STOP</li><li><a href="#obj-bv-19"><code>BV19</code></a>INPUTS_ICE_CON</li><li><a href="#obj-bv-20"><code>BV20</code></a>INPUTS_REM_LOCK</li><li><a href="#obj-bv-21"><code>BV21</code></a>INPUTS_SAFETY</li><li><a href="#obj-bv-22"><code>BV22</code></a>INPUTS_STARTFLT</li><li><a href="#obj-bv-23"><code>BV23</code></a>INPUTS_FS_LOCK</li><li><a href="#obj-bv-24"><code>BV24</code></a>INPUTS_TRIPR</li><li><a href="#obj-bv-25"><code>BV25</code></a>INPUTS_bacdongl</li><li><a href="#obj-bv-26"><code>BV26</code></a>OUTPUTS_ALM</li><li><a href="#obj-bv-27"><code>BV27</code></a>OUTPUTS_ALE</li><li><a href="#obj-bv-28"><code>BV28</code></a>OUTPUTS_COMP_SR</li><li><a href="#obj-bv-29"><code>BV29</code></a>OUTPUTS_TRANS</li><li><a href="#obj-bv-30"><code>BV30</code></a>OUTPUTS_DMP_CL</li><li><a href="#obj-bv-31"><code>BV31</code></a>OUTPUTS_DMP_OP</li><li><a href="#obj-bv-32"><code>BV32</code></a>OUTPUTS_GV1_DEC</li><li><a href="#obj-bv-33"><code>BV33</code></a>OUTPUTS_GV1_INC</li><li><a href="#obj-bv-34"><code>BV34</code></a>OUTPUTS_HGBP_OFF</li><li><a href="#obj-bv-35"><code>BV35</code></a>OUTPUTS_HGBP_ON</li><li><a href="#obj-bv-36"><code>BV36</code></a>OUTPUTS_OIL_HEAT</li><li><a href="#obj-bv-37"><code>BV37</code></a>OUTPUTS_OIL_PUMP</li><li><a href="#obj-bv-38"><code>BV38</code></a>OUTPUTS_TFR_HIGH</li><li><a href="#obj-bv-39"><code>BV39</code></a>OUTPUTS_TFR_LOW</li><li><a href="#obj-bv-40"><code>BV40</code></a>HYDRLIC_CDW_FLOW</li><li><a href="#obj-bv-41"><code>BV41</code></a>HYDRLIC_CHWP</li><li><a href="#obj-bv-42"><code>BV42</code></a>HYDRLIC_CDWP</li><li><a href="#obj-bv-43"><code>BV43</code></a>HYDRLIC_CHW_FLOW</li><li><a href="#obj-bv-44"><code>BV44</code></a>MODES_evapfrze</li><li><a href="#obj-bv-45"><code>BV45</code></a>MODES_condfrze</li><li><a href="#obj-bv-46"><code>BV46</code></a>ALARMRST_RST_ALM</li><li><a href="#obj-bv-47"><code>BV47</code></a>CAPACTRL_cap_inh</li><li><a href="#obj-bv-48"><code>BV48</code></a>CAPACTRL_cap_dec</li><li><a href="#obj-bv-49"><code>BV49</code></a>CAPACTRL_comp_run</li><li><a href="#obj-bv-50"><code>BV50</code></a>OVERRIDE_cpov_fl</li><li><a href="#obj-bv-51"><code>BV51</code></a>OVERRIDE_dshov_fl</li><li><a href="#obj-bv-52"><code>BV52</code></a>OVERRIDE_lftov_fl</li><li><a href="#obj-bv-53"><code>BV53</code></a>OVERRIDE_sstov_fl</li><li><a href="#obj-bv-54"><code>BV54</code></a>OVERRIDE_mtov_fl</li><li><a href="#obj-bv-55"><code>BV55</code></a>OVERRIDE_tbov_fl</li><li><a href="#obj-bv-56"><code>BV56</code></a>OVERRIDE_lstov_fl</li><li><a href="#obj-bv-57"><code>BV57</code></a>OVERRIDE_dgtov_fl</li><li><a href="#obj-bv-58"><code>BV58</code></a>OVERRIDE_ampov_fl</li><li><a href="#obj-bv-59"><code>BV59</code></a>POWER_VFDC_HI</li><li><a href="#obj-bv-60"><code>BV60</code></a>MAIISMH_phase_h1</li><li><a href="#obj-bv-61"><code>BV61</code></a>MAIISMH_phase_h2</li><li><a href="#obj-bv-62"><code>BV62</code></a>MAIISMH_phase_h3</li><li><a href="#obj-bv-63"><code>BV63</code></a>MAIN_SRD_diffault</li><li><a href="#obj-bv-64"><code>BV64</code></a>MAIN_SRD_diff_alm</li><li><a href="#obj-bv-65"><code>BV65</code></a>ISM_MCFG_ism_cflt</li><li><a href="#obj-bv-66"><code>BV66</code></a>ISM_MCFG_del_ismc</li><li><a href="#obj-bv-67"><code>BV67</code></a>ISM_MCFG_scycd_en</li><li><a href="#obj-bv-68"><code>BV68</code></a>ISM_MCFG_lfref_en</li><li><a href="#obj-bv-69"><code>BV69</code></a>ISM_MCFG_gfp_en</li><li><a href="#obj-bv-70"><code>BV70</code></a>MAISWRST_power_dn</li><li><a href="#obj-bv-71"><code>BV71</code></a>MAISWRST_auto_rst</li><li><a href="#obj-bv-72"><code>BV72</code></a>MAISWRST_sw_rst</li><li><a href="#obj-bv-73"><code>BV73</code></a>MAIN_MS_ms_act</li><li><a href="#obj-bv-74"><code>BV74</code></a>MAIN_MS_ll_comm</li><li><a href="#obj-bv-75"><code>BV75</code></a>MAIN_MS_lag_s_s</li><li><a href="#obj-bv-76"><code>BV76</code></a>MAIN_MS_lag_rec</li><li><a href="#obj-bv-77"><code>BV77</code></a>MAIN_MS_ll_chang</li><li><a href="#obj-bv-78"><code>BV78</code></a>MAIN_MS_CAP_DECL</li><li><a href="#obj-bv-79"><code>BV79</code></a>MAIN_MS_CAP_INHL</li><li><a href="#obj-bv-80"><code>BV80</code></a>MAIN_MS_MST_RUN</li><li><a href="#obj-bv-81"><code>BV81</code></a>MAIN_MS_EWT_OPT</li><li><a href="#obj-bv-82"><code>BV82</code></a>MAIN_MS_DEM_SLCT</li><li><a href="#obj-bv-83"><code>BV83</code></a>FACTORY_freq_60h</li><li><a href="#obj-bv-84"><code>BV84</code></a>FACTORY_freecool</li><li><a href="#obj-bv-85"><code>BV85</code></a>FACTORY_hyd_opt</li><li><a href="#obj-bv-86"><code>BV86</code></a>FACTORY_heatrecl</li><li><a href="#obj-bv-87"><code>BV87</code></a>SERVICE1_ex_start</li><li><a href="#obj-bv-88"><code>BV88</code></a>CFGLIMIT_cond_alm</li><li><a href="#obj-bv-89"><code>BV89</code></a>CONF_SRD_diff_opt</li><li><a href="#obj-bv-90"><code>BV90</code></a>CONF_OPT_astart</li><li><a href="#obj-bv-91"><code>BV91</code></a>CONF_OPT_commsens</li><li><a href="#obj-bv-92"><code>BV92</code></a>CONF_OPT_wp_opt</li><li><a href="#obj-bv-93"><code>BV93</code></a>CONF_OPT_hgbp_opt</li><li><a href="#obj-bv-94"><code>BV94</code></a>CONF_OPT_ice_opt</li><li><a href="#obj-bv-95"><code>BV95</code></a>CONF_OPT_ice_recy</li><li><a href="#obj-bv-96"><code>BV96</code></a>CONF_OPT_leak_en</li><li><a href="#obj-bv-97"><code>BV97</code></a>CONF_OPT_hdpv_opt</li><li><a href="#obj-bv-98"><code>BV98</code></a>CONF_MS_serct_fl</li><li><a href="#obj-bv-99"><code>BV99</code></a>CONF_PRG_prog_en</li><li><a href="#obj-bv-100"><code>BV100</code></a>BACNET_bacena</li><li><a href="#obj-bv-101"><code>BV101</code></a>BACNET_bacunit</li><li><a href="#obj-bv-102"><code>BV102</code></a>SETPOINT_EWT_OPT</li><li><a href="#obj-bv-103"><code>BV103</code></a>GENUNIT_CHIL_S_S_wr</li><li><a href="#obj-bv-104"><code>BV104</code></a>GENUNIT_EMSTOP_wr</li><li><a href="#obj-bv-105"><code>BV105</code></a>GENUNIT_CHIL_OCC_wr</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Instance numbers changed between PIC 5 software versions: the version 3.3 manual (19XR-CLT-3T, our 19xr-pic5 list) prints a shorter 159-object table, and the same instance can hold a different point (e.g. AV 114 here is MAISURGE_dts_act, in 3.3 it is the control point command). Match the list to the software on the chiller.</li><li>Commands use paired objects: the _rd copy is read-only status and the _wr copy (RW) is what the BMS writes.</li><li>AV 80 is printed twice (VFD Speed Output mA, OUTPUTS_VFD_OUT, and Voltage Umbal Persist, ISM_MCFG_vu_per); only the first is kept here. Two IDs print without a colon (AV231, AV285) and are kept as AV 231 and AV 285.</li><li>Tower Fan High Setpoint (AV 319) has no read/write entry and is listed read-only.</li><li>Units printed as ^F are shown as Δ°F and ^psig as Δpsi (differences). Coded AVs carry their state texts as printed.</li><li>Compressor status codes (Table A): 1 Off, 2 Control Test, 3 Pumpdown, 4 Lockout, 5 Recycle, 6 Tripout, 7 Timeout, 8-9 Prestart, 10 Startup, 11 Autorst, 12 Ramping, 13 Running, 14 Override, 15 Demand Shutdown.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the AquaEdge 19XR (PIC 5, software version 3.0) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier AquaEdge 19XR (PIC 5, software version 3.0) have?</summary><p>This list has 455 BACnet objects: 350 analog values, 105 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet points are writable?</summary><p>14 of the 455 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier AquaEdge 19XR (PIC 5, software version 3.0) BACnet documentation?</summary><p>The source is AquaEdge 19XR Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers with PIC 5 Controls Version 3.0 - Controls Operation and Troubleshooting (Appendix D: BACnet Option, Table C BACnet Point Table) (19XR-CLT-2T), revision 12-15, published free by Carrier at https://www.shareddocs.com/hvac/docs/1005/Public/00/19XR-CLT-2T.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier AquaEdge 19XR (PIC 5, software version 3.0)?</summary><p>Start with BV 103 GENUNIT_CHIL_S_S_wr (Network start/stop command); BV 105 GENUNIT_CHIL_OCC_wr (Network occupied command); BV 104 GENUNIT_EMSTOP_wr (Emergency stop command); AV 349 GENUNIT_CTRL_PNT_wr (Control point command); AV 350 GENUNIT_DEM_LIM_wr (Demand limit command, 10-100 %); AV 15 GENUNIT_ctl_mode (Control mode: Local, Network, Remote, Local Sched); AV 23 GENUNIT_ch_state (Chiller state number); AV 26 TEMP_LCW (Leaving chilled water temperature); AV 25 TEMP_ECW (Entering chilled water temperature); AV 104 ALARMRST_ALM_STAT (Alarm state: 0 normal, 1 alert, 2 alarm).</p></details><details><summary>How do I enable BMS control of the Carrier AquaEdge 19XR (PIC 5, software version 3.0)?</summary><p>In NETWORK control mode the chiller is started and stopped by the CHIL_S_S and CHIL_OCC points written over the network; EMSTOP can also shut it down. If the STOP OVERRIDE point in GENUNIT is enabled, the chiller cannot start.</p></details><details><summary>How do I check these points on the real AquaEdge 19XR (PIC 5, software version 3.0)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://www.shareddocs.com/hvac/docs/1005/Public/00/19XR-CLT-2T.pdf" rel="nofollow noopener" target="_blank">AquaEdge 19XR Two-Stage High-Efficiency Semi-Hermetic Centrifugal Liquid Chillers with PIC 5 Controls Version 3.0 - Controls Operation and Troubleshooting (Appendix D: BACnet Option, Table C BACnet Point Table) &middot; 19XR-CLT-2T &middot; rev. 12-15</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
