<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier 48/50K, 48/50V SmartVu 4.X BACnet Points List</title>
<meta name="description" content="Carrier 48/50K, 48/50V SmartVu 4.X BACnet points list: 360 objects by ID and name (e.g. AV 363 = GENUNIT_NETOCC), 56 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier 48/50K, 48/50V SmartVu 4.X BACnet Points List">
<meta property="og:description" content="Carrier 48/50K, 48/50V SmartVu 4.X BACnet points list: 360 objects by ID and name (e.g. AV 363 = GENUNIT_NETOCC), 56 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier 48/50K, 48/50V SmartVu 4.X BACnet Points List">
<meta name="twitter:description" content="Carrier 48/50K, 48/50V SmartVu 4.X BACnet points list: 360 objects by ID and name (e.g. AV 363 = GENUNIT_NETOCC), 56 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x",
   "name": "Carrier 48/50K, 48/50V SmartVu 4.X BACnet Points List",
   "description": "Carrier 48/50K, 48/50V SmartVu 4.X BACnet points list: 360 objects by ID and name (e.g. AV 363 = GENUNIT_NETOCC), 56 writable, free CSV/EDE.",
   "dateModified": "2026-11-07",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x#dataset",
   "name": "Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) BACnet Points List",
   "description": "With software 4.X the applied rooftop SmartVu controller publishes a network points list of 129 analog values (configurations, setpoints, BACnet-specific points such as air source linkage and schedule objects, sensors and status) plus 231 binary values in a separate alarm list (one BV per alarm code, with alarm reset and alarm activate). BACnet MS/TP runs on serial port J7 or J8 and BACnet IP on the Ethernet port; only one of CCN or BACnet can be used at a time. Carrier 48/50K, 48/50V SmartVu 4.X BACnet points list: 360 objects by ID and name (e.g. AV 363 = GENUNIT_NETOCC), 56 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x",
   "keywords": [
    "Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) BACnet Points List",
    "Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) BACnet objects",
    "Carrier BACnet",
    "48K BACnet points list",
    "50K BACnet points list",
    "48V BACnet points list",
    "50V BACnet points list",
    "48/50K BACnet points list",
    "48/50V BACnet points list",
    "SmartVu 4.X BACnet points list",
    "48-50-ART-SMVU-3T BACnet points list",
    "Applied Rooftop SmartVu BACnet points list",
    "PIC 6.1 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-07",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Applied Rooftop Units with PIC 6.1 Hardware and SmartVu Controls Version 4.X - Integration Guide (Appendix A, BACnet and CCN Network Points; Appendix B, Alarms List)",
    "url": "https://brandportal.carrier.com/asset/2e92f64c-8801-4bec-9223-b684911196bf/48-50-ART-SMVU-3T.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Rooftop unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-07"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 360 BACnet objects: 129 analog values, 231 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "56 of the 360 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Applied Rooftop Units with PIC 6.1 Hardware and SmartVu Controls Version 4.X - Integration Guide (Appendix A, BACnet and CCN Network Points; Appendix B, Alarms List) (48-50-ART-SMVU-3T), revision 2026-09, published free by Carrier at https://brandportal.carrier.com/asset/2e92f64c-8801-4bec-9223-b684911196bf/48-50-ART-SMVU-3T.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 363 GENUNIT_NETOCC (Network occupancy command (rewrite after power cycle)); AV 366 OCCSBNET (Network occupied standby command); AV 291 MDESTS_OP_STATE (Operating mode (free, mech, staged, heating, dehum...)); AV 731 STATES_OCCSRNUM (Occupancy source in effect (local, BMS, remote...)); AV 727 STATES_IDFNUM (Indoor fan state); AV 297 FILTER_STATUS (Pre-filter status: 0=Clean, 1=Dirty); BV 8094 ALARMRST_ALM_ACT (Alarm active); BV 1 ALARMRST_RST_ALM (Alarm reset command)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The network occupancy point must be written after every controller power cycle to set the unit occupied; otherwise it defaults to not used, which leaves the unit unoccupied. It does not time out and keeps its last value if communication is lost."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Network inputs must be written at least every 10 minutes (service configurable) and after a power cycle; if no write arrives, the unit falls back to its local sensor value if one exists."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Sensor values can come from network points (including airside linkage); the touchscreen hides a sensor when its local input is disabled unless set to show it."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</li></ol>
<p class="eyebrow">Rooftop unit controller &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) BACnet points list</h1><p class="updated">Updated 7 November 2026</p>

<div class="answer"><b>Short answer</b><p>With software 4.X the applied rooftop SmartVu controller publishes a network points list of 129 analog values (configurations, setpoints, BACnet-specific points such as air source linkage and schedule objects, sensors and status) plus 231 binary values in a separate alarm list (one BV per alarm code, with alarm reset and alarm activate). BACnet MS/TP runs on serial port J7 or J8 and BACnet IP on the Ethernet port; only one of CCN or BACnet can be used at a time.</p>
<p>This page lists <strong>360 BACnet objects</strong> for the Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) &mdash; 56 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</dd></div><div><dt>Equipment</dt><dd>Rooftop unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>360 (56 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Software version 4.X</dd></div><div><dt>Also known as</dt><dd>48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</dd></div><div><dt>Source document</dt><dd><a href="https://brandportal.carrier.com/asset/2e92f64c-8801-4bec-9223-b684911196bf/48-50-ART-SMVU-3T.pdf" rel="nofollow noopener" target="_blank">Applied Rooftop Units with PIC 6.1 Hardware and SmartVu Controls Version 4.X - Integration Guide (Appendix A, BACnet and CCN Network Points; Appendix B, Alarms List) &middot; 48-50-ART-SMVU-3T &middot; rev. 2026-09</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x.csv" rel="nofollow" download>Download CSV <small>360 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://brandportal.carrier.com/asset/2e92f64c-8801-4bec-9223-b684911196bf/48-50-ART-SMVU-3T.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/48-50-applied-rooftop-smartvu-4x">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the J7/J8 serial port (MS/TP) or the IP settings from the SmartVu touchscreen, reboot, then write the network occupancy point after every power cycle and keep network sensor inputs refreshed within the network input timeout. Map the operating mode, occupancy source and filter status, and poll the alarm BVs or Alarm Activate.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-363">AV 363</a></td><td class="n">GENUNIT_NETOCC</td><td>Network occupancy command (rewrite after power cycle)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-366">AV 366</a></td><td class="n">OCCSBNET</td><td>Network occupied standby command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-291">AV 291</a></td><td class="n">MDESTS_OP_STATE</td><td>Operating mode (free, mech, staged, heating, dehum...)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-731">AV 731</a></td><td class="n">STATES_OCCSRNUM</td><td>Occupancy source in effect (local, BMS, remote...)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-727">AV 727</a></td><td class="n">STATES_IDFNUM</td><td>Indoor fan state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-297">AV 297</a></td><td class="n">FILTER_STATUS</td><td>Pre-filter status: 0=Clean, 1=Dirty</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-8094">BV 8094</a></td><td class="n">ALARMRST_ALM_ACT</td><td>Alarm active</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">ALARMRST_RST_ALM</td><td>Alarm reset command</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The network occupancy point must be written after every controller power cycle to set the unit occupied; otherwise it defaults to not used, which leaves the unit unoccupied. It does not time out and keeps its last value if communication is lost.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Network inputs must be written at least every 10 minutes (service configurable) and after a power cycle; if no write arrives, the unit falls back to its local sensor value if one exists.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Sensor values can come from network points (including airside linkage); the touchscreen hides a sensor when its local input is disabled unless set to show it.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>J7 can be CCN or BACnet MS/TP (factory wired to the CCN comm board); J8 can be BACnet MS/TP or Rnet.</li><li>Only one BAS protocol (CCN or BACnet) at a time; most configuration changes need a reboot.</li><li>Excel versions of the network points are in the software download file on HVACPartners.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Software versions before 2.4.0 use different point instances and names; confirm the controller software version first.</li><li>The 4.X list differs from earlier SmartVu lists; do not reuse an older point map without checking instances.</li></ul>
</section>
<h2 id="points">Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">360 of 360 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>129</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>231</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>360</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>304</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>56</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>279</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="8043" data-acc="W" data-u="" id="obj-av-8043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8043</td><td class="n">ERVCFG_FLTSC</td><td class="d">ERV OA Filter Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="615" data-acc="W" data-u="" id="obj-av-615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">615</td><td class="n">FFLTSRC</td><td class="d">Final Filter Change Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">ALERTCFG_POSTFL</td><td class="d">Final Filter Reminder</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">GENUNIT_PREFLTR_SRC</td><td class="d">Pre-Filter Change Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="146" data-acc="R" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">ANALOGIN_DLC</td><td class="d">Demand Limit Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="601" data-acc="W" data-u="" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">BACNET_ASL_Air_Src_Mode</td><td class="d">ASL Air Source Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="602" data-acc="W" data-u="" id="obj-av-602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">602</td><td class="n">BACNET_ASL_Cooling_Req</td><td class="d">ASL Cooling Required</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="603" data-acc="W" data-u="" id="obj-av-603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">603</td><td class="n">BACNET_ASL_Heating_Req</td><td class="d">ASL Heating Required</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="604" data-acc="W" data-u="" id="obj-av-604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">604</td><td class="n">BACNET_ASL_Occ_Coolg_Req</td><td class="d">ASL Occ Cooling Required</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="605" data-acc="W" data-u="" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">605</td><td class="n">BACNET_ASL_Occ_Heatg_Req</td><td class="d">ASL Occ Heating Required</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="588" data-acc="W" data-u="" id="obj-av-588"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">588</td><td class="n">BACNET_ASL_Occupcy_State</td><td class="d">ASL Occupancy State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="606" data-acc="W" data-u="" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">606</td><td class="n">BACNET_ASL_Optimal_Start</td><td class="d">ASL Optimal Start</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="295" data-acc="R" data-u="" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">BACNET_loc_occ</td><td class="d">Local Sched Occ Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="740" data-acc="W" data-u="" data-st="1" id="obj-av-740"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">740</td><td class="n">BACNET_perc_bac</td><td class="d">Percentage Conversion</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=0.00-1.00, 1=0-100%</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="294" data-acc="R" data-u="" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">BACNET_SCH_Objj</td><td class="d">Sched Linked BACnet Object</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="367" data-acc="W" data-u="" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">ZS_OCCSB</td><td class="d">Occupied Standby ZS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="8024" data-acc="W" data-u="" id="obj-av-8024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8024</td><td class="n">BACNET_SPL_DEVST</td><td class="d">System Touch Device Instance</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="8025" data-acc="W" data-u="" id="obj-av-8025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8025</td><td class="n">BACNET_SPL_POLLST</td><td class="d">System Touch Polling Rate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="186" data-acc="W" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">COOLCFG_DEMAND</td><td class="d">Cool/Heat Demand Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="189" data-acc="W" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">COOLCFG_RSTRTIO</td><td class="d">SAT Reset Ratio</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">COOLCFG_TPCTLRST</td><td class="d">SAT Reset Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="208" data-acc="W" data-u="" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">DHUMCFG_DMD_SRC</td><td class="d">Dehum Demand Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="260" data-acc="W" data-u="" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">ERVCFG_CHKTYPE</td><td class="d">ERV Check Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="635" data-acc="W" data-u="" id="obj-av-635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">635</td><td class="n">RELIEF3P</td><td class="d">3rd Party EXF/RTF Input Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="8065" data-acc="W" data-u="" id="obj-av-8065"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8065</td><td class="n">SPR3PIDF</td><td class="d">3rd Party IDF/SPSR Input Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="256" data-acc="W" data-u="" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">EQUIPCFG_AUXRELAY</td><td class="d">Aux Relay Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="636" data-acc="W" data-u="" id="obj-av-636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">636</td><td class="n">SIO3AI10</td><td class="d">EAD 3rd Party Mod/BP Input Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="303" data-acc="R" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">EQUIPCFG_FRZSWEN</td><td class="d">Hydronic Heat Freeze Input Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="574" data-acc="W" data-u="" id="obj-av-574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">574</td><td class="n">EQUIPCFG_SIO3DI7</td><td class="d">IAQ or OAQ Input Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="683" data-acc="R" data-u="" id="obj-av-683"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">683</td><td class="n">EQUIPCFG_IAQSWEN</td><td class="d">IAQ Switch Input Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="257" data-acc="W" data-u="" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">EQUIPCFG_SIO1AI10</td><td class="d">IAQ/OAD Input Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="8037" data-acc="W" data-u="" id="obj-av-8037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8037</td><td class="n">EQUIPCFG_SIO3AI06</td><td class="d">Limiting/SATR Input Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="678" data-acc="R" data-u="" id="obj-av-678"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">678</td><td class="n">EQUIPCFG_OAQSWEN</td><td class="d">OAQ Switch Input Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="255" data-acc="W" data-u="" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">EQUIPCFG_RESWEN</td><td class="d">Remote Switch Input Configuration</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="235" data-acc="W" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">EFCFG_CONTROL</td><td class="d">EXF Control Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="278" data-acc="W" data-u="" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">FRECLCFG_CHNGSEL</td><td class="d">Free Cool Changeover Select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="637" data-acc="W" data-u="" id="obj-av-637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">637</td><td class="n">HEATCFG_OCHTTYPE</td><td class="d">Occupied Heating Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="322" data-acc="W" data-u="" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">IDFCFG_OPSELECT</td><td class="d">IDF Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="337" data-acc="W" data-u="" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">IDFCFG_OCCUCFG</td><td class="d">IDF Occupied Behavior</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="749" data-acc="W" data-u="" id="obj-av-749"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">749</td><td class="n">IDFCFG_OCCSBCFG</td><td class="d">IDF Occupied Standby Behavior</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="323" data-acc="W" data-u="" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">IDFCFG_SAVTYPE</td><td class="d">SAV Mode Selection</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="339" data-acc="W" data-u="" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">IDFCFG_SDPRS</td><td class="d">SP Reset Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="338" data-acc="W" data-u="" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">IDFCFG_UNOCCFG</td><td class="d">IDF Unoccupied Behavior</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="221" data-acc="W" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">DMDLMCFG_AICLSEL</td><td class="d">Limiting Analog Input Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="305" data-acc="R" data-u="" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">DMDLMCFG_DMDCPEN</td><td class="d">Capacity Limit Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="222" data-acc="W" data-u="" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">DMDLMCFG_CAPLMSRC</td><td class="d">Capacity Limit Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="304" data-acc="R" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">DMDLMCFG_DMDLMEN</td><td class="d">Demand Limit Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="220" data-acc="W" data-u="" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">DMDLMCFG_DMDLMSRC</td><td class="d">Demand Limit Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="706" data-acc="R" data-u="" data-st="1" id="obj-av-706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">706</td><td class="n">MDESTS_CIRCAMDN</td><td class="d">Circuit A Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=TEST, 2=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="707" data-acc="R" data-u="" data-st="1" id="obj-av-707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707</td><td class="n">MDESTS_CIRCBMDN</td><td class="d">Circuit B Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=TEST, 2=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="708" data-acc="R" data-u="" data-st="1" id="obj-av-708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">708</td><td class="n">MDESTS_CMPA1MDN</td><td class="d">Comp A1 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=FLD_TEMP, 3=DP_HIGH, 4=DP_LOW, 5=SP_HIGH, 6=SP_LOW, 7=DT_HIGH, 8=HTSTMPHI, 9=FLDTMPHI, 10=INVTMPHI, 11=RCTTMPHI, 12=OILVISLO, 13=MOTCURHI, 14=CMPSURGE, 15=MODE_MAX, 16=DP_HIGHF, 17=SP_LOWF, 18=SP_LOWSH</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="709" data-acc="R" data-u="" data-st="1" id="obj-av-709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">709</td><td class="n">MDESTS_CMPA2MDN</td><td class="d">Comp A2 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=FLD_TEMP, 3=DP_HIGH, 4=DP_LOW, 5=SP_HIGH, 6=SP_LOW, 7=DT_HIGH, 8=HTSTMPHI, 9=FLDTMPHI, 10=INVTMPHI, 11=RCTTMPHI, 12=OILVISLO, 13=MOTCURHI, 14=CMPSURGE, 15=MODE_MAX, 16=DP_HIGHF, 17=SP_LOWF, 18=SP_LOWSH</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="710" data-acc="R" data-u="" data-st="1" id="obj-av-710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">710</td><td class="n">MDESTS_CMPB1MDN</td><td class="d">Comp B1 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=FLD_TEMP, 3=DP_HIGH, 4=DP_LOW, 5=SP_HIGH, 6=SP_LOW, 7=DT_HIGH, 8=HTSTMPHI, 9=FLDTMPHI, 10=INVTMPHI, 11=RCTTMPHI, 12=OILVISLO, 13=MOTCURHI, 14=CMPSURGE, 15=MODE_MAX, 16=DP_HIGHF, 17=SP_LOWF, 18=SP_LOWSH</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="711" data-acc="R" data-u="" data-st="1" id="obj-av-711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">711</td><td class="n">MDESTS_CMPB2MDN</td><td class="d">Comp B2 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=FLD_TEMP, 3=DP_HIGH, 4=DP_LOW, 5=SP_HIGH, 6=SP_LOW, 7=DT_HIGH, 8=HTSTMPHI, 9=FLDTMPHI, 10=INVTMPHI, 11=RCTTMPHI, 12=OILVISLO, 13=MOTCURHI, 14=CMPSURGE, 15=MODE_MAX, 16=DP_HIGHF, 17=SP_LOWF, 18=SP_LOWSH</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="803" data-acc="W" data-u="" data-st="1" id="obj-av-803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">803</td><td class="n">EADMDN</td><td class="d">Exhaust Air Damper Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NONE, 1=MANUAL, 2=BP, 3=EXT_SIG, 4=OAD_MAP, 5=TRACK, 6=RTF_BP</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="640" data-acc="R" data-u="" data-st="1" id="obj-av-640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">640</td><td class="n">MDESTS_EFMDN</td><td class="d">Exhaust Fan Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=SDP_NOM, 3=SDP_HIGH, 4=SDP_LOW, 5=CO2_NOM, 6=CO2_LOW, 7=CTRL_FLUID, 8=SST_LOW, 9=ST_LOW, 10=FLOW_NOM, 11=BP_NOM, 12=BP_HIGH, 13=BP_LOW, 14=TRACK, 15=ON, 16=OA_EACFM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="638" data-acc="R" data-u="" data-st="1" id="obj-av-638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">638</td><td class="n">MDESTS_EXVA1MN</td><td class="d">EXV A1 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=APPROACH, 3=SUBCOOL, 4=LIQ_LVL, 5=SSH, 6=SSH_LOW, 7=DSH_LOW, 8=DST_LOW, 9=DST_HI, 10=SST_LOW, 11=SST_HI, 12=MODE_MAX, 13=DT_HI, 14=SSH_HI, 15=DOP_LOW, 16=SURGE_HI</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="639" data-acc="R" data-u="" data-st="1" id="obj-av-639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">639</td><td class="n">MDESTS_EXVA2MN</td><td class="d">EXV A2 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=APPROACH, 3=SUBCOOL, 4=LIQ_LVL, 5=SSH, 6=SSH_LOW, 7=DSH_LOW, 8=DST_LOW, 9=DST_HI, 10=SST_LOW, 11=SST_HI, 12=MODE_MAX, 13=DT_HI, 14=SSH_HI, 15=DOP_LOW, 16=SURGE_HI</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="689" data-acc="R" data-u="" data-st="1" id="obj-av-689"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">689</td><td class="n">MDESTS_EXVB1MN</td><td class="d">EXV B1 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=APPROACH, 3=SUBCOOL, 4=LIQ_LVL, 5=SSH, 6=SSH_LOW, 7=DSH_LOW, 8=DST_LOW, 9=DST_HI, 10=SST_LOW, 11=SST_HI, 12=MODE_MAX, 13=DT_HI, 14=SSH_HI, 15=DOP_LOW, 16=SURGE_HI</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="690" data-acc="R" data-u="" data-st="1" id="obj-av-690"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">690</td><td class="n">MDESTS_EXVB2MN</td><td class="d">EXV B2 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=APPROACH, 3=SUBCOOL, 4=LIQ_LVL, 5=SSH, 6=SSH_LOW, 7=DSH_LOW, 8=DST_LOW, 9=DST_HI, 10=SST_LOW, 11=SST_HI, 12=MODE_MAX, 13=DT_HI, 14=SSH_HI, 15=DOP_LOW, 16=SURGE_HI</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="716" data-acc="R" data-u="" data-st="1" id="obj-av-716"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">716</td><td class="n">MDESTS_HEATRMDN</td><td class="d">Heater Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=FLD_TEMP, 2=MANUAL, 3=TRACK</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="715" data-acc="R" data-u="" data-st="1" id="obj-av-715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">715</td><td class="n">MDESTS_IDFMDNUM</td><td class="d">Indoor Fan Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=SDP_NOM, 3=SDP_HIGH, 4=SDP_LOW, 5=CO2_NOM, 6=CO2_LOW, 7=CTLFLUID, 8=SST_LOW, 9=ST_LOW, 10=FLOW_NOM, 11=BP_NOM, 12=BP_HIGH, 13=BP_LOW, 14=TRACK, 15=ON, 16=OA_EACFM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="712" data-acc="R" data-u="" data-st="1" id="obj-av-712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">712</td><td class="n">MDESTS_ODF1MDN</td><td class="d">ODF 1 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=DP_OPT, 3=DP_LOW, 4=DP_HIGH, 5=DT_HIGH</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="713" data-acc="R" data-u="" data-st="1" id="obj-av-713"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">713</td><td class="n">MDESTS_ODF2MDN</td><td class="d">ODF 2 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=DP_OPT, 3=DP_LOW, 4=DP_HIGH, 5=DT_HIGH</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="714" data-acc="R" data-u="" data-st="1" id="obj-av-714"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">714</td><td class="n">MDESTS_ODF3MDN</td><td class="d">ODF 3 Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=DP_OPT, 3=DP_LOW, 4=DP_HIGH, 5=DT_HIGH</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="717" data-acc="R" data-u="" data-st="1" id="obj-av-717"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">717</td><td class="n">MDESTS_ECONMNUM</td><td class="d">Outdoor Air Damper Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=MANUAL, 2=AMB_FLOW, 3=MNAIRQLY, 4=NOM_TRAC, 5=SAT, 6=IAQ_OVR, 7=AMBFLWSW</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="363" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">363</td><td class="n">GENUNIT_NETOCC</td><td class="d">Net Occupancy Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=UNOCC, 1=OCC, 2=NOT USED</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="366" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">366</td><td class="n">OCCSBNET</td><td class="d">Net Occupied Standby Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NORMAL, 1=OCC STANDBY</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="369" data-acc="W" data-u="" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">OADCFG_IAQOCFG</td><td class="d">IAQ Override Config</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="382" data-acc="W" data-u="" id="obj-av-382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">382</td><td class="n">OADCFG_IAQRESET</td><td class="d">IAQ Reset Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="396" data-acc="W" data-u="" id="obj-av-396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">396</td><td class="n">OADCFG_OABPOREN</td><td class="d">OAD BP Reset Override Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="8130" data-acc="W" data-u="" id="obj-av-8130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8130</td><td class="n">UVNTCTRL</td><td class="d">Unoccupied Vent Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="368" data-acc="W" data-u="" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">OADCFG_ECONCTRL</td><td class="d">Occupied Vent Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="8075" data-acc="W" data-u="" id="obj-av-8075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8075</td><td class="n">EADCTRL</td><td class="d">EAD Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="766" data-acc="W" data-u="" id="obj-av-766"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">766</td><td class="n">RFCFG_BPRESET</td><td class="d">RTF BP Reset Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="644" data-acc="W" data-u="" id="obj-av-644"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">644</td><td class="n">SFAN_RF_CONFIG</td><td class="d">RTF Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="647" data-acc="W" data-u="" id="obj-av-647"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">647</td><td class="n">SFAN_RF_SRCRX</td><td class="d">SA/RA CFM Reset Max</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="646" data-acc="W" data-u="" id="obj-av-646"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">646</td><td class="n">SFAN_RF_SRCRM</td><td class="d">SA/RA CFM Reset Min</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="454" data-acc="R" data-u="" id="obj-av-454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">454</td><td class="n">RUNTIME_CCHRA_SC</td><td class="d">CCH A Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="457" data-acc="R" data-u="" id="obj-av-457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">457</td><td class="n">RUNTIME_CCHRB_SC</td><td class="d">CCH B Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="418" data-acc="R" data-u="" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">RUNTIME_COMPA1SC</td><td class="d">Comp A1 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="421" data-acc="R" data-u="" id="obj-av-421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">421</td><td class="n">RUNTIME_COMPA2SC</td><td class="d">Comp A2 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="424" data-acc="R" data-u="" id="obj-av-424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">424</td><td class="n">RUNTIME_COMPB1SC</td><td class="d">Comp B1 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="426" data-acc="R" data-u="" id="obj-av-426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">426</td><td class="n">RUNTIME_COMPB2RT</td><td class="d">Comp B2 Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="427" data-acc="R" data-u="" id="obj-av-427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">427</td><td class="n">RUNTIME_COMPB2SC</td><td class="d">Comp B2 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="8060" data-acc="R" data-u="" id="obj-av-8060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8060</td><td class="n">RUNTIME_ERVBP_SC</td><td class="d">ERV Bypass Damper Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="801" data-acc="W" data-u="" data-st="1" id="obj-av-801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">801</td><td class="n">MDESTS_ERVMDN</td><td class="d">ERV Mode Number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NONE, 1=MANUAL, 2=AMB_FLOW, 3=MNAIRQLY, 4=NOM_TRAC, 5=SAT, 6=IAQ_OVR, 7=AMBFLWSW</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="8056" data-acc="R" data-u="" id="obj-av-8056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8056</td><td class="n">RUNTIME_ERV_SC</td><td class="d">ERV Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="8136" data-acc="R" data-u="" data-st="1" id="obj-av-8136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8136</td><td class="n">STATES_ERVSTEN</td><td class="d">ERV State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="623" data-acc="R" data-u="" id="obj-av-623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">623</td><td class="n">RUNTIME_EAD_SC</td><td class="d">Exhaust Air Damper Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="442" data-acc="R" data-u="" id="obj-av-442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">442</td><td class="n">RUNTIME_EFAN_SC</td><td class="d">Exhaust Fan Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="445" data-acc="R" data-u="" id="obj-av-445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">445</td><td class="n">RUNTIME_SHEAT_SC</td><td class="d">Heat Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="448" data-acc="R" data-u="" id="obj-av-448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">448</td><td class="n">RUNTIME_HMVLV_SC</td><td class="d">HGRH Valve Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="465" data-acc="R" data-u="" id="obj-av-465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">465</td><td class="n">RUNTIME_HUMPUSC</td><td class="d">Humdimizer Cycle Cnt</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="439" data-acc="R" data-u="" id="obj-av-439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">439</td><td class="n">RUNTIME_IDF_SC</td><td class="d">Indoor Fan Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="451" data-acc="R" data-u="" id="obj-av-451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">451</td><td class="n">RUNTIME_DAMP_SC</td><td class="d">OAD Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="430" data-acc="R" data-u="" id="obj-av-430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">430</td><td class="n">RUNTIME_CND1_SC</td><td class="d">ODF 1 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="433" data-acc="R" data-u="" id="obj-av-433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">433</td><td class="n">RUNTIME_CND2_SC</td><td class="d">ODF 2 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="436" data-acc="R" data-u="" id="obj-av-436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">436</td><td class="n">RUNTIME_CND3_SC</td><td class="d">ODF 3 Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="459" data-acc="R" data-u="" id="obj-av-459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">459</td><td class="n">RUNTIME_OILACYSC</td><td class="d">Cir A Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="460" data-acc="R" data-u="" id="obj-av-460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">460</td><td class="n">RUNTIME_OILBCYSC</td><td class="d">Cir B Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="626" data-acc="R" data-u="" id="obj-av-626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">626</td><td class="n">GENUNIT_FFLT_RST</td><td class="d">Reset Final Filter Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="620" data-acc="R" data-u="" id="obj-av-620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">620</td><td class="n">RUNTIME_RFAN_SC</td><td class="d">Return Fan Start Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="583" data-acc="W" data-u="" id="obj-av-583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">583</td><td class="n">UNITCFG_OCCUOVER</td><td class="d">SPT Occupancy Override Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="718" data-acc="R" data-u="" data-st="1" id="obj-av-718"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">718</td><td class="n">STATES_CIRCASTN</td><td class="d">Circuit A State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="719" data-acc="R" data-u="" data-st="1" id="obj-av-719"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">719</td><td class="n">STATES_CIRCBSTN</td><td class="d">Circuit B State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="720" data-acc="R" data-u="" data-st="1" id="obj-av-720"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">720</td><td class="n">STATES_CMPA1STN</td><td class="d">Compressor A1 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="721" data-acc="R" data-u="" data-st="1" id="obj-av-721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">721</td><td class="n">STATES_CMPA2STN</td><td class="d">Compressor A2 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="722" data-acc="R" data-u="" data-st="1" id="obj-av-722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">722</td><td class="n">STATES_CMPB1STN</td><td class="d">Compressor B1 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="723" data-acc="R" data-u="" data-st="1" id="obj-av-723"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">723</td><td class="n">STATES_CMPB2STN</td><td class="d">Compressor B2 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="670" data-acc="R" data-u="" data-st="1" id="obj-av-670"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">670</td><td class="n">STATES_EFSTN</td><td class="d">Exhaust Fan State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="668" data-acc="R" data-u="" data-st="1" id="obj-av-668"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">668</td><td class="n">STATES_EXVA1STN</td><td class="d">EXV A1 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="669" data-acc="R" data-u="" data-st="1" id="obj-av-669"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">669</td><td class="n">STATES_EXVA2STN</td><td class="d">EXV A2 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="692" data-acc="R" data-u="" data-st="1" id="obj-av-692"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">692</td><td class="n">STATES_EXVB1STN</td><td class="d">EXV B1 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="693" data-acc="R" data-u="" data-st="1" id="obj-av-693"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">693</td><td class="n">STATES_EXVB2STN</td><td class="d">EXV B2 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="729" data-acc="R" data-u="" data-st="1" id="obj-av-729"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">729</td><td class="n">STATES_HEATRSTN</td><td class="d">Heater State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="728" data-acc="R" data-u="" data-st="1" id="obj-av-728"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">728</td><td class="n">STATES_RHTSTNUM</td><td class="d">HZMR Bypss Valve State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="727" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-727"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">727</td><td class="n">STATES_IDFNUM</td><td class="d">Indoor Fan State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="730" data-acc="R" data-u="" data-st="1" id="obj-av-730"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">730</td><td class="n">STATES_ECONNUM</td><td class="d">Outdoor Air Damper State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="724" data-acc="R" data-u="" data-st="1" id="obj-av-724"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">724</td><td class="n">STATES_ODF1STN</td><td class="d">Outdoor Fan 1 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="725" data-acc="R" data-u="" data-st="1" id="obj-av-725"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">725</td><td class="n">STATES_ODF2STN</td><td class="d">Outdoor Fan 2 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="726" data-acc="R" data-u="" data-st="1" id="obj-av-726"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">726</td><td class="n">STATES_ODF3STN</td><td class="d">Outdoor Fan 3 State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="732" data-acc="R" data-u="" data-st="1" id="obj-av-732"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">732</td><td class="n">STATES_RFNUM</td><td class="d">Return Fan State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=NOT_RDY, 2=READY, 3=STARTING, 4=RUNNING, 5=STOPPING, 6=DISABLE, 7=TRIPOUT, 8=MAX</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="290" data-acc="R" data-u="" data-st="1" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">MDESTS_DMD_DET</td><td class="d">Cool/Heat Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=LOW COOL, 2=MED COOL, 3=HIGH COOL, 4=VAV Cool, 5=LOW HEAT, 6=HIGH HEAT, 7=VENTILATION, 8=DOAS VENTILATION, 9=FORCED, 10=DOAS COOL, 11=DOAS HEAT, 12=COOL TEMPERED VENT, 13=HEAT TEMPERED VENT</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="564" data-acc="R" data-u="" data-st="1" id="obj-av-564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">564</td><td class="n">LABONLY_DHUM_REQ</td><td class="d">Dehum Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="628" data-acc="R" data-u="" data-st="1" id="obj-av-628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">628</td><td class="n">LINKAGE</td><td class="d">Linkage Active?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="731" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-731"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">731</td><td class="n">STATES_OCCSRNUM</td><td class="d">Occupancy Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Default Schedule, 1=Local Schedule, 2=BMS Schedule, 3=Remote Switch, 4=Timed Override, 5=Linkage, 6=Forced, 7=Motion Sensing</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="291" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">291</td><td class="n">MDESTS_OP_STATE</td><td class="d">Operating Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NONE, 1=FREE COOLING, 2=MECH COOLING, 3=INTEGRATED COOLING, 4=TEMPERED COOLING, 5=STAGED GAS HEATIING, 6=MOD GAS HEATING, 7=ELECTRIC HEATING, 8=HYDRONIC HEATING, 9=DEHUM HEATING, 10=DEHUM VENT, 11=DEHUM COOL, 12=VENT, 13=EMERGENCY PRESSURIZATION, 14=SMOKE EVAC, 15=SMOKE PURGE, 16=FIRE SHUTDOWN, 17=COOL TEMPERED VENT, 18=HEAT TEMPERED VENT, 19=OIL RECOVERY, 20=HZMR PURGE, 21=HZMR RECHARGE, 22=COOLING PREVENTED, 23=HEATING PREVENTED, 24=RECYCLE, 25=TEST, 26=EMERGENCY, 27=FREE COOL DEHUM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="297" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">297</td><td class="n">FILTER_STATUS</td><td class="d">Pre-Filter Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=CLEAN, 1=DIRTY</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">ALARMRST_RST_ALM</td><td class="d">Alarm Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="8094" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-8094"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8094</td><td class="n">ALARMRST_ALM_ACT</td><td class="d">Alarm Activate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="275" data-acc="R" data-u="" data-st="1" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">EVT_301</td><td class="d">COMM:301 - IOB1 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="276" data-acc="R" data-u="" data-st="1" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">276</td><td class="n">EVT_302</td><td class="d">COMM:302 - IOB2 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="277" data-acc="R" data-u="" data-st="1" id="obj-bv-277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">277</td><td class="n">EVT_303</td><td class="d">COMM:303 - IOB3 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="278" data-acc="R" data-u="" data-st="1" id="obj-bv-278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">278</td><td class="n">EVT_304</td><td class="d">COMM:304 - IOB4 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="650" data-acc="R" data-u="" data-st="1" id="obj-bv-650"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">650</td><td class="n">EVT_305</td><td class="d">COMM:305 - IOB5 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="651" data-acc="R" data-u="" data-st="1" id="obj-bv-651"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">651</td><td class="n">EVT_306</td><td class="d">COMM:306 - IOB6 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="274" data-acc="R" data-u="" data-st="1" id="obj-bv-274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">274</td><td class="n">EVT_310</td><td class="d">COMM:310 - Compressor Drive Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="259" data-acc="R" data-u="" data-st="1" id="obj-bv-259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">259</td><td class="n">EVT_320</td><td class="d">COMM:320 - Outdoor Fan 1 VFD Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="261" data-acc="R" data-u="" data-st="1" id="obj-bv-261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">261</td><td class="n">EVT_321</td><td class="d">COMM:321 - Outdoor Fan 2 VFD Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="280" data-acc="R" data-u="" data-st="1" id="obj-bv-280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">280</td><td class="n">EVT_330</td><td class="d">COMM:330 - Supply Fan VFD Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="320" data-acc="R" data-u="" data-st="1" id="obj-bv-320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">320</td><td class="n">EVT_331</td><td class="d">COMM:331 - IDF 1 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="321" data-acc="R" data-u="" data-st="1" id="obj-bv-321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">321</td><td class="n">EVT_332</td><td class="d">COMM:332 - IDF 2 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="322" data-acc="R" data-u="" data-st="1" id="obj-bv-322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">322</td><td class="n">EVT_333</td><td class="d">COMM:333 - IDF 3 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="323" data-acc="R" data-u="" data-st="1" id="obj-bv-323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">323</td><td class="n">EVT_334</td><td class="d">COMM:334 - IDF 4 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="324" data-acc="R" data-u="" data-st="1" id="obj-bv-324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">324</td><td class="n">EVT_335</td><td class="d">COMM:335 - IDF 5 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="325" data-acc="R" data-u="" data-st="1" id="obj-bv-325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">325</td><td class="n">EVT_336</td><td class="d">COMM:336 - IDF 6 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="335" data-acc="R" data-u="" data-st="1" id="obj-bv-335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">335</td><td class="n">EVT_340</td><td class="d">COMM:340 - EXF ECM Fan 1 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="336" data-acc="R" data-u="" data-st="1" id="obj-bv-336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">336</td><td class="n">EVT_341</td><td class="d">COMM:341 - EXF ECM Fan 2 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="473" data-acc="R" data-u="" data-st="1" id="obj-bv-473"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">473</td><td class="n">EVT_342</td><td class="d">COMM:342 - EXF ECM Fan 3 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="611" data-acc="R" data-u="" data-st="1" id="obj-bv-611"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">611</td><td class="n">EVT_343</td><td class="d">COMM:343 - EXF ECM Fan 4 Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="279" data-acc="R" data-u="" data-st="1" id="obj-bv-279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">279</td><td class="n">EVT_344</td><td class="d">COMM:344 - OA CFM Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="638" data-acc="R" data-u="" data-st="1" id="obj-bv-638"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">638</td><td class="n">EVT_350</td><td class="d">COMM:350 - ERV Wheel Drive Communications Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="224" data-acc="R" data-u="" data-st="1" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">224</td><td class="n">EVT_500</td><td class="d">COOL:500 - Cir A High Pressure Switch Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="243" data-acc="R" data-u="" data-st="1" id="obj-bv-243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">243</td><td class="n">EVT_501</td><td class="d">COOL:501 - Cir A Loss of Charge</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="244" data-acc="R" data-u="" data-st="1" id="obj-bv-244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">244</td><td class="n">EVT_502</td><td class="d">COOL:502 - Cir A Low Saturated Suction Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="248" data-acc="R" data-u="" data-st="1" id="obj-bv-248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">248</td><td class="n">EVT_503</td><td class="d">COOL:503 - Cir A High Saturated Suction Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="251" data-acc="R" data-u="" data-st="1" id="obj-bv-251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">251</td><td class="n">EVT_504</td><td class="d">COOL:504 - Cir A High Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="375" data-acc="R" data-u="" data-st="1" id="obj-bv-375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">375</td><td class="n">EVT_505</td><td class="d">COOL:505 - Cir A Circuit Stuck On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="376" data-acc="R" data-u="" data-st="1" id="obj-bv-376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">376</td><td class="n">EVT_506</td><td class="d">COOL:506 - Cir A Circuit Unexpected Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="302" data-acc="R" data-u="" data-st="1" id="obj-bv-302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">302</td><td class="n">EVT_507</td><td class="d">COOL:507 - Cir A Low Pressure Ratio</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="306" data-acc="R" data-u="" data-st="1" id="obj-bv-306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">306</td><td class="n">EVT_508</td><td class="d">COOL:508 - Cir A Flooding Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="377" data-acc="R" data-u="" data-st="1" id="obj-bv-377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">377</td><td class="n">EVT_509</td><td class="d">COOL:509 - Cir A Circuit Failure to Pressurize</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="266" data-acc="R" data-u="" data-st="1" id="obj-bv-266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">266</td><td class="n">EVT_510</td><td class="d">COOL:510 - Cir A Low Oil Level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="268" data-acc="R" data-u="" data-st="1" id="obj-bv-268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">268</td><td class="n">EVT_511</td><td class="d">COOL:511 - Cir A Oil Recovery Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="269" data-acc="R" data-u="" data-st="1" id="obj-bv-269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">269</td><td class="n">EVT_512</td><td class="d">COOL:512 - Cir A Oil Recovery Interrupted</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="405" data-acc="R" data-u="" data-st="1" id="obj-bv-405"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">405</td><td class="n">EVT_513</td><td class="d">COOL:513 - Cir A Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="403" data-acc="R" data-u="" data-st="1" id="obj-bv-403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">403</td><td class="n">EVT_514</td><td class="d">COOL:514 - Compressor Cycling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="439" data-acc="R" data-u="" data-st="1" id="obj-bv-439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">439</td><td class="n">EVT_515</td><td class="d">COOL:515 - SDT High Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="226" data-acc="R" data-u="" data-st="1" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">EVT_520</td><td class="d">COOL:520 - Cir B High Pressure Switch Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="636" data-acc="R" data-u="" data-st="1" id="obj-bv-636"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">636</td><td class="n">EVT_521</td><td class="d">COOL:521 - Cir B Loss of Charge</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="246" data-acc="R" data-u="" data-st="1" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">EVT_522</td><td class="d">COOL:522 - Cir B Low Saturated Suction Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="249" data-acc="R" data-u="" data-st="1" id="obj-bv-249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">249</td><td class="n">EVT_523</td><td class="d">COOL:523 - Cir B High Saturated Suction Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="253" data-acc="R" data-u="" data-st="1" id="obj-bv-253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">253</td><td class="n">EVT_524</td><td class="d">COOL:524 - Cir B High Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="304" data-acc="R" data-u="" data-st="1" id="obj-bv-304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">304</td><td class="n">EVT_527</td><td class="d">COOL:527 - Cir B Low Pressure Ratio</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="308" data-acc="R" data-u="" data-st="1" id="obj-bv-308"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">308</td><td class="n">EVT_528</td><td class="d">COOL:528 - Cir B Flooding Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="378" data-acc="R" data-u="" data-st="1" id="obj-bv-378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">378</td><td class="n">EVT_529</td><td class="d">COOL:529 - Cir B Circuit Failure to Pressurize</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="267" data-acc="R" data-u="" data-st="1" id="obj-bv-267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">267</td><td class="n">EVT_530</td><td class="d">COOL:530 - Cir B Low Oil Level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="270" data-acc="R" data-u="" data-st="1" id="obj-bv-270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">270</td><td class="n">EVT_532</td><td class="d">COOL:532 - Cir B Oil Recovery Interrupted</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="213" data-acc="R" data-u="" data-st="1" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">EVT_550</td><td class="d">COOL:550 - Compressor A1 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="214" data-acc="R" data-u="" data-st="1" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">EVT_551</td><td class="d">COOL:551 - Compressor A1 Stuck on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="262" data-acc="R" data-u="" data-st="1" id="obj-bv-262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">262</td><td class="n">EVT_552</td><td class="d">COOL:552 - A1 Reverse Rotation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="257" data-acc="R" data-u="" data-st="1" id="obj-bv-257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">257</td><td class="n">EVT_555</td><td class="d">COOL:555 - Compressor Trip Lock</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="273" data-acc="R" data-u="" data-st="1" id="obj-bv-273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">273</td><td class="n">EVT_556</td><td class="d">COOL:556 - Compressor A1 Drive Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="255" data-acc="R" data-u="" data-st="1" id="obj-bv-255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">255</td><td class="n">EVT_557</td><td class="d">COOL:557 - Digital Scroll High Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="256" data-acc="R" data-u="" data-st="1" id="obj-bv-256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">256</td><td class="n">EVT_558</td><td class="d">COOL:558 - Compressor A1 Drive Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">EVT_559</td><td class="d">COOL:559 - VSC High VFD Heat Sink</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="216" data-acc="R" data-u="" data-st="1" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">216</td><td class="n">EVT_560</td><td class="d">COOL:560 - Compressor A2 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="217" data-acc="R" data-u="" data-st="1" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">EVT_561</td><td class="d">COOL:561 - Compressor A2 Stuck on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="263" data-acc="R" data-u="" data-st="1" id="obj-bv-263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">263</td><td class="n">EVT_562</td><td class="d">COOL:562 - A2 Reverse Rotation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="219" data-acc="R" data-u="" data-st="1" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">EVT_570</td><td class="d">COOL:570 - Compressor B1 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">EVT_571</td><td class="d">COOL:571 - Compressor B1 Stuck on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="264" data-acc="R" data-u="" data-st="1" id="obj-bv-264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">264</td><td class="n">EVT_572</td><td class="d">COOL:572 - B1 Reverse Rotation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="222" data-acc="R" data-u="" data-st="1" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">EVT_580</td><td class="d">COOL:580 - Compressor B2 Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="223" data-acc="R" data-u="" data-st="1" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">223</td><td class="n">EVT_581</td><td class="d">COOL:581 - Compressor B2 Stuck on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="265" data-acc="R" data-u="" data-st="1" id="obj-bv-265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">265</td><td class="n">EVT_582</td><td class="d">COOL:582 - B2 Reverse Rotation Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="359" data-acc="R" data-u="" data-st="1" id="obj-bv-359"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">359</td><td class="n">EVT_590</td><td class="d">COOL:590 - SAT Below Minimum Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="404" data-acc="R" data-u="" data-st="1" id="obj-bv-404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">404</td><td class="n">EVT_591</td><td class="d">COOL:591 - OAT Compressor Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="444" data-acc="R" data-u="" data-st="1" id="obj-bv-444"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">444</td><td class="n">EVT_592</td><td class="d">COOL:592 - Cool Capacity Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="326" data-acc="R" data-u="" data-st="1" id="obj-bv-326"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">326</td><td class="n">EVT_401</td><td class="d">FAN:401 - IDF ECM Fan 1 Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="327" data-acc="R" data-u="" data-st="1" id="obj-bv-327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">327</td><td class="n">EVT_402</td><td class="d">FAN:402 - IDF ECM Fan 2 Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="328" data-acc="R" data-u="" data-st="1" id="obj-bv-328"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">328</td><td class="n">EVT_403</td><td class="d">FAN:403 - IDF ECM Fan 3 Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="329" data-acc="R" data-u="" data-st="1" id="obj-bv-329"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">329</td><td class="n">EVT_404</td><td class="d">FAN:404 - IDF ECM Fan 4 Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="330" data-acc="R" data-u="" data-st="1" id="obj-bv-330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">330</td><td class="n">EVT_405</td><td class="d">FAN:405 - IDF ECM Fan 5 Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="331" data-acc="R" data-u="" data-st="1" id="obj-bv-331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">331</td><td class="n">EVT_406</td><td class="d">FAN:406 - IDF ECM Fan 6 Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="258" data-acc="R" data-u="" data-st="1" id="obj-bv-258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">258</td><td class="n">EVT_410</td><td class="d">FAN:410 - Outdoor Fan 1 VFD Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="260" data-acc="R" data-u="" data-st="1" id="obj-bv-260"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">260</td><td class="n">EVT_411</td><td class="d">FAN:411 - Outdoor Fan 2 VFD Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="282" data-acc="R" data-u="" data-st="1" id="obj-bv-282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">282</td><td class="n">EVT_420</td><td class="d">FAN:420 - Exhaust Fan 1 VFD Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="283" data-acc="R" data-u="" data-st="1" id="obj-bv-283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">283</td><td class="n">EVT_421</td><td class="d">FAN:421 - Exhaust Fan 2 VFD Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="472" data-acc="R" data-u="" data-st="1" id="obj-bv-472"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">472</td><td class="n">EVT_422</td><td class="d">FAN:422 - Exhaust Fan 3 VFD Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="610" data-acc="R" data-u="" data-st="1" id="obj-bv-610"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">610</td><td class="n">EVT_423</td><td class="d">FAN:423 - Exhaust Fan 4 VFD Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="442" data-acc="R" data-u="" data-st="1" id="obj-bv-442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">442</td><td class="n">EVT_430</td><td class="d">FAN:430 - IDF VFD Bypass Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="390" data-acc="R" data-u="" data-st="1" id="obj-bv-390"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">390</td><td class="n">EVT_431</td><td class="d">FAN:431 - Supply Fan Limit Switch Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="344" data-acc="R" data-u="" data-st="1" id="obj-bv-344"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">344</td><td class="n">EVT_601</td><td class="d">HEAT:601 - Heating Temperature Limit Switch Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="345" data-acc="R" data-u="" data-st="1" id="obj-bv-345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">345</td><td class="n">EVT_602</td><td class="d">HEAT:602 - SAT Above Maximum Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="360" data-acc="R" data-u="" data-st="1" id="obj-bv-360"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">360</td><td class="n">EVT_604</td><td class="d">HEAT:604 - Hydronic Freeze Stat Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="406" data-acc="R" data-u="" data-st="1" id="obj-bv-406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">406</td><td class="n">EVT_605</td><td class="d">HEAT:605 - OAT Heater Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="443" data-acc="R" data-u="" data-st="1" id="obj-bv-443"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">443</td><td class="n">EVT_606</td><td class="d">HEAT:606 - Heat Capacity Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="645" data-acc="R" data-u="" data-st="1" id="obj-bv-645"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">645</td><td class="n">EVT_607</td><td class="d">HEAT:607 - HeatCo Limit Switch Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="225" data-acc="R" data-u="" data-st="1" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">EVT_901</td><td class="d">OBS:901 - Cir A High Pressure Switch Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="245" data-acc="R" data-u="" data-st="1" id="obj-bv-245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">245</td><td class="n">EVT_902</td><td class="d">OBS:902 - Cir A Low Saturated Suction Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="250" data-acc="R" data-u="" data-st="1" id="obj-bv-250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">250</td><td class="n">EVT_903</td><td class="d">OBS:903 - Cir A High Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="227" data-acc="R" data-u="" data-st="1" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">EVT_904</td><td class="d">OBS:904 - Cir B High Pressure Switch Trip</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="247" data-acc="R" data-u="" data-st="1" id="obj-bv-247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">247</td><td class="n">EVT_905</td><td class="d">OBS:905 - Cir B Low Saturated Suction Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="252" data-acc="R" data-u="" data-st="1" id="obj-bv-252"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">252</td><td class="n">EVT_906</td><td class="d">OBS:906 - Cir B High Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">EVT_907</td><td class="d">OBS:907 - Compressor A1 Failure Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="215" data-acc="R" data-u="" data-st="1" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">EVT_908</td><td class="d">OBS:908 - Compressor A2 Failure Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="218" data-acc="R" data-u="" data-st="1" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">EVT_909</td><td class="d">OBS:909 - Compressor B1 Failure Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">EVT_910</td><td class="d">OBS:910 - Compressor B2 Failure Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="301" data-acc="R" data-u="" data-st="1" id="obj-bv-301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">301</td><td class="n">EVT_911</td><td class="d">OBS:911 - Cir A Low Pressure Ratio</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="303" data-acc="R" data-u="" data-st="1" id="obj-bv-303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">303</td><td class="n">EVT_912</td><td class="d">OBS:912 - Cir B Low Pressure Ratio</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="305" data-acc="R" data-u="" data-st="1" id="obj-bv-305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">305</td><td class="n">EVT_913</td><td class="d">OBS:913 - Cir A Flooding Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="307" data-acc="R" data-u="" data-st="1" id="obj-bv-307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">307</td><td class="n">EVT_914</td><td class="d">OBS:914 - Cir B Flooding Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="379" data-acc="R" data-u="" data-st="1" id="obj-bv-379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">379</td><td class="n">EVT_915</td><td class="d">OBS:915 - Cir A Circuit Failure to Pressurize</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="380" data-acc="R" data-u="" data-st="1" id="obj-bv-380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">380</td><td class="n">EVT_916</td><td class="d">OBS:916 - Cir B Circuit Failure to Pressurize</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="440" data-acc="R" data-u="" data-st="1" id="obj-bv-440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">440</td><td class="n">EVT_917</td><td class="d">OBS:917 - Cir A Low Compressor Ratio</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="441" data-acc="R" data-u="" data-st="1" id="obj-bv-441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">441</td><td class="n">EVT_918</td><td class="d">OBS:918 - Cir B Low Compressor Ratio</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="635" data-acc="R" data-u="" data-st="1" id="obj-bv-635"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">635</td><td class="n">EVT_919</td><td class="d">OBS:919 - SAT Below Minimum Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">EVT_920</td><td class="d">OBS:920 - SPRH Sensor Above Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="415" data-acc="R" data-u="" data-st="1" id="obj-bv-415"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">415</td><td class="n">EVT_921</td><td class="d">OBS:921 - High Circuit Charge Alert (Auto-Test)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="346" data-acc="R" data-u="" data-st="1" id="obj-bv-346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">346</td><td class="n">EVT_922</td><td class="d">OBS:922 - SAT Above Maximum Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="229" data-acc="R" data-u="" data-st="1" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">EVT_923</td><td class="d">OBS:923 - Outside Air Temperature Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="232" data-acc="R" data-u="" data-st="1" id="obj-bv-232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">232</td><td class="n">EVT_924</td><td class="d">OBS:924 - Leaving Evap Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="234" data-acc="R" data-u="" data-st="1" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">234</td><td class="n">EVT_925</td><td class="d">OBS:925 - Return Air Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="237" data-acc="R" data-u="" data-st="1" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">EVT_926</td><td class="d">OBS:926 - Cir A Discharge Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="240" data-acc="R" data-u="" data-st="1" id="obj-bv-240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">240</td><td class="n">EVT_927</td><td class="d">OBS:927 - Cir A Suction Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="309" data-acc="R" data-u="" data-st="1" id="obj-bv-309"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">309</td><td class="n">EVT_928</td><td class="d">OBS:928 - Static Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="351" data-acc="R" data-u="" data-st="1" id="obj-bv-351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">351</td><td class="n">EVT_929</td><td class="d">OBS:929 - Building Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="353" data-acc="R" data-u="" data-st="1" id="obj-bv-353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">353</td><td class="n">EVT_930</td><td class="d">OBS:930 - Building Pressure Transducer System Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="384" data-acc="R" data-u="" data-st="1" id="obj-bv-384"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">384</td><td class="n">EVT_931</td><td class="d">OBS:931 - 3rd Party OA Damper Input Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="386" data-acc="R" data-u="" data-st="1" id="obj-bv-386"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">386</td><td class="n">EVT_932</td><td class="d">OBS:932 - 3rd Party SF Speed Input Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="388" data-acc="R" data-u="" data-st="1" id="obj-bv-388"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">388</td><td class="n">EVT_933</td><td class="d">OBS:933 - 3rd Party EF Speed Input Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="393" data-acc="R" data-u="" data-st="1" id="obj-bv-393"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">393</td><td class="n">EVT_934</td><td class="d">OBS:934 - Supply Air Relative Humidity Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="354" data-acc="R" data-u="" data-st="1" id="obj-bv-354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">354</td><td class="n">EVT_935</td><td class="d">OBS:935 - Indoor Air Quality Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="339" data-acc="R" data-u="" data-st="1" id="obj-bv-339"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">339</td><td class="n">EVT_936</td><td class="d">OBS:936 - Digital Scroll Discharge Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="230" data-acc="R" data-u="" data-st="1" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">EVT_201</td><td class="d">SNSR:201 - Outside Air Temperature Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="235" data-acc="R" data-u="" data-st="1" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">EVT_202</td><td class="d">SNSR:202 - Return Air Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">EVT_203</td><td class="d">SNSR:203 - Supply Air Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="338" data-acc="R" data-u="" data-st="1" id="obj-bv-338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">338</td><td class="n">EVT_204</td><td class="d">SNSR:204 - Space Temperature Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="382" data-acc="R" data-u="" data-st="1" id="obj-bv-382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">382</td><td class="n">EVT_205</td><td class="d">SNSR:205 - Mixed Air Temperature Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="383" data-acc="R" data-u="" data-st="1" id="obj-bv-383"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">383</td><td class="n">EVT_206</td><td class="d">SNSR:206 - Exhaust Air Temperature Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="392" data-acc="R" data-u="" data-st="1" id="obj-bv-392"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">392</td><td class="n">EVT_207</td><td class="d">SNSR:207 - Cooling Coil Temperature Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="233" data-acc="R" data-u="" data-st="1" id="obj-bv-233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233</td><td class="n">EVT_208</td><td class="d">SNSR:208 - Leaving Evap Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="8091" data-acc="R" data-u="" data-st="1" id="obj-bv-8091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8091</td><td class="n">EVT_209</td><td class="d">SNSR:209 - Wheel Leaving Air Temperature Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="347" data-acc="R" data-u="" data-st="1" id="obj-bv-347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">347</td><td class="n">EVT_210</td><td class="d">SNSR:210 - Outside Air Relative Humidity Snsr Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="349" data-acc="R" data-u="" data-st="1" id="obj-bv-349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">349</td><td class="n">EVT_211</td><td class="d">SNSR:211 - Return Air Relative Humidity Snsr Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="348" data-acc="R" data-u="" data-st="1" id="obj-bv-348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">348</td><td class="n">EVT_212</td><td class="d">SNSR:212 - Space Relative Humidity Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="350" data-acc="R" data-u="" data-st="1" id="obj-bv-350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">350</td><td class="n">EVT_213</td><td class="d">SNSR:213 - Space Temperature Offset Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="394" data-acc="R" data-u="" data-st="1" id="obj-bv-394"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">394</td><td class="n">EVT_214</td><td class="d">SNSR:214 - Mixed Air Relative Humidity Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="238" data-acc="R" data-u="" data-st="1" id="obj-bv-238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">238</td><td class="n">EVT_230</td><td class="d">SNSR:230 - Cir A Discharge Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="241" data-acc="R" data-u="" data-st="1" id="obj-bv-241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">241</td><td class="n">EVT_231</td><td class="d">SNSR:231 - Cir B Suction Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="446" data-acc="R" data-u="" data-st="1" id="obj-bv-446"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">446</td><td class="n">EVT_232</td><td class="d">SNSR:232 - Cir B Discharge Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="447" data-acc="R" data-u="" data-st="1" id="obj-bv-447"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">447</td><td class="n">EVT_233</td><td class="d">SNSR:233 - Cir B Suction Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="310" data-acc="R" data-u="" data-st="1" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">EVT_234</td><td class="d">SNSR:234 - Static Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="312" data-acc="R" data-u="" data-st="1" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">EVT_235</td><td class="d">SNSR:235 - 4-20 mA Static Pressure Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="352" data-acc="R" data-u="" data-st="1" id="obj-bv-352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">352</td><td class="n">EVT_236</td><td class="d">SNSR:236 - Building Pressure Transducer Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="284" data-acc="R" data-u="" data-st="1" id="obj-bv-284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">284</td><td class="n">EVT_240</td><td class="d">SNSR:240 - EXV A1 Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="285" data-acc="R" data-u="" data-st="1" id="obj-bv-285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">285</td><td class="n">EVT_241</td><td class="d">SNSR:241 - EXV A2 Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="286" data-acc="R" data-u="" data-st="1" id="obj-bv-286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">286</td><td class="n">EVT_242</td><td class="d">SNSR:242 - EXV B1 Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="287" data-acc="R" data-u="" data-st="1" id="obj-bv-287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">287</td><td class="n">EVT_243</td><td class="d">SNSR:243 - EXV B2 Thermistor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="228" data-acc="R" data-u="" data-st="1" id="obj-bv-228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">228</td><td class="n">EVT_250</td><td class="d">SNSR:250 - Supply Air Reset Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="355" data-acc="R" data-u="" data-st="1" id="obj-bv-355"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">355</td><td class="n">EVT_251</td><td class="d">SNSR:251 - Indoor Air Quality Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="356" data-acc="R" data-u="" data-st="1" id="obj-bv-356"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">356</td><td class="n">EVT_252</td><td class="d">SNSR:252 - Outdoor Air Quality Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="357" data-acc="R" data-u="" data-st="1" id="obj-bv-357"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">357</td><td class="n">EVT_253</td><td class="d">SNSR:253 - OA CFM Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="385" data-acc="R" data-u="" data-st="1" id="obj-bv-385"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">385</td><td class="n">EVT_260</td><td class="d">SNSR:260 - 3rd Party OA Damper Input Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="387" data-acc="R" data-u="" data-st="1" id="obj-bv-387"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">387</td><td class="n">EVT_261</td><td class="d">SNSR:261 - 3rd Party SF Speed Input Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="389" data-acc="R" data-u="" data-st="1" id="obj-bv-389"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">389</td><td class="n">EVT_262</td><td class="d">SNSR:262 - 3rd Party EF Speed Input Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="311" data-acc="R" data-u="" data-st="1" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">EVT_263</td><td class="d">SNSR:263 - 4-20 mA Demand Limit Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="449" data-acc="R" data-u="" data-st="1" id="obj-bv-449"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">449</td><td class="n">EVT_101</td><td class="d">SYS:101 - SIOB1 Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="450" data-acc="R" data-u="" data-st="1" id="obj-bv-450"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">450</td><td class="n">EVT_102</td><td class="d">SYS:102 - SIOB2 Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="451" data-acc="R" data-u="" data-st="1" id="obj-bv-451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">451</td><td class="n">EVT_103</td><td class="d">SYS:103 - SIOB3 Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="452" data-acc="R" data-u="" data-st="1" id="obj-bv-452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">452</td><td class="n">EVT_104</td><td class="d">SYS:104 - NGC IOB Low Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">EVT_107</td><td class="d">SYS:107 - SPRH Sensor Below Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="271" data-acc="R" data-u="" data-st="1" id="obj-bv-271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">271</td><td class="n">EVT_108</td><td class="d">SYS:108 - Local Emergency Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="272" data-acc="R" data-u="" data-st="1" id="obj-bv-272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">272</td><td class="n">EVT_109</td><td class="d">SYS:109 - Emergency Stop Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="281" data-acc="R" data-u="" data-st="1" id="obj-bv-281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">281</td><td class="n">EVT_110</td><td class="d">SYS:110 - FFPD Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="288" data-acc="R" data-u="" data-st="1" id="obj-bv-288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">288</td><td class="n">EVT_111</td><td class="d">SYS:111 - Space Temperature Below Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="289" data-acc="R" data-u="" data-st="1" id="obj-bv-289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">289</td><td class="n">EVT_112</td><td class="d">SYS:112 - Space Temperature Above Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="290" data-acc="R" data-u="" data-st="1" id="obj-bv-290"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">290</td><td class="n">EVT_113</td><td class="d">SYS:113 - Supply Air Temperature Below Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="291" data-acc="R" data-u="" data-st="1" id="obj-bv-291"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">291</td><td class="n">EVT_114</td><td class="d">SYS:114 - Supply Air Temperature Above Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="292" data-acc="R" data-u="" data-st="1" id="obj-bv-292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">292</td><td class="n">EVT_115</td><td class="d">SYS:115 - Return Air Temperature Below Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="293" data-acc="R" data-u="" data-st="1" id="obj-bv-293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">293</td><td class="n">EVT_116</td><td class="d">SYS:116 - Return Air Temperature Above Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="294" data-acc="R" data-u="" data-st="1" id="obj-bv-294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">294</td><td class="n">EVT_117</td><td class="d">SYS:117 - Return Air Relative Humidity Below Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="295" data-acc="R" data-u="" data-st="1" id="obj-bv-295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">295</td><td class="n">EVT_118</td><td class="d">SYS:118 - Return Air Relative Humidity Above Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="296" data-acc="R" data-u="" data-st="1" id="obj-bv-296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">296</td><td class="n">EVT_119</td><td class="d">SYS:119 - Building Pressure Below Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="297" data-acc="R" data-u="" data-st="1" id="obj-bv-297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">297</td><td class="n">EVT_120</td><td class="d">SYS:120 - Building Pressure Above Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="298" data-acc="R" data-u="" data-st="1" id="obj-bv-298"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">298</td><td class="n">EVT_121</td><td class="d">SYS:121 - IAQ Above Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="299" data-acc="R" data-u="" data-st="1" id="obj-bv-299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">299</td><td class="n">EVT_122</td><td class="d">SYS:122 - OAT Below Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="300" data-acc="R" data-u="" data-st="1" id="obj-bv-300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">300</td><td class="n">EVT_123</td><td class="d">SYS:123 - OAT Above Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="313" data-acc="R" data-u="" data-st="1" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">EVT_124</td><td class="d">SYS:124 - Supply Duct Static Pressure Below Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="314" data-acc="R" data-u="" data-st="1" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">EVT_125</td><td class="d">SYS:125 - Supply Duct Static Pressure Above Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="333" data-acc="R" data-u="" data-st="1" id="obj-bv-333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">333</td><td class="n">EVT_126</td><td class="d">SYS:126 - EXV A1 Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="334" data-acc="R" data-u="" data-st="1" id="obj-bv-334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">334</td><td class="n">EVT_127</td><td class="d">SYS:127 - EXV B1 Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="646" data-acc="R" data-u="" data-st="1" id="obj-bv-646"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">646</td><td class="n">EVT_128</td><td class="d">SYS:128 - EXV A2 Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="647" data-acc="R" data-u="" data-st="1" id="obj-bv-647"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">647</td><td class="n">EVT_129</td><td class="d">SYS:129 - EXV B2 Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="648" data-acc="R" data-u="" data-st="1" id="obj-bv-648"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">648</td><td class="n">EVT_130</td><td class="d">SYS:130 - HMV Motor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="340" data-acc="R" data-u="" data-st="1" id="obj-bv-340"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">340</td><td class="n">EVT_131</td><td class="d">SYS:131-Thermostat Y2 Input ON without Y1 ON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="341" data-acc="R" data-u="" data-st="1" id="obj-bv-341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">341</td><td class="n">EVT_132</td><td class="d">SYS:132 - Thermostat W2 Input ON without W1 ON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="342" data-acc="R" data-u="" data-st="1" id="obj-bv-342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">342</td><td class="n">EVT_133</td><td class="d">SYS:133 - Thermostat Y and W Inputs ON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="343" data-acc="R" data-u="" data-st="1" id="obj-bv-343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">343</td><td class="n">EVT_134</td><td class="d">SYS:134 - Thermostat G Input OFF on a Call for Cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="361" data-acc="R" data-u="" data-st="1" id="obj-bv-361"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">361</td><td class="n">EVT_135</td><td class="d">SYS:135 - Fire Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="362" data-acc="R" data-u="" data-st="1" id="obj-bv-362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">362</td><td class="n">EVT_136</td><td class="d">SYS:136 - Smoke Evacuation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="363" data-acc="R" data-u="" data-st="1" id="obj-bv-363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">363</td><td class="n">EVT_137</td><td class="d">SYS:137 - Pressurization</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="364" data-acc="R" data-u="" data-st="1" id="obj-bv-364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">364</td><td class="n">EVT_138</td><td class="d">SYS:138 - Smoke Purge</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="367" data-acc="R" data-u="" data-st="1" id="obj-bv-367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">367</td><td class="n">EVT_139</td><td class="d">SYS:139 - Dirty Pre-Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="614" data-acc="R" data-u="" data-st="1" id="obj-bv-614"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">614</td><td class="n">EVT_140</td><td class="d">SYS:140 - Dirty Final Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="368" data-acc="R" data-u="" data-st="1" id="obj-bv-368"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">368</td><td class="n">EVT_141</td><td class="d">SYS:141 - Static Pressure (SP) Not Holding Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="369" data-acc="R" data-u="" data-st="1" id="obj-bv-369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">369</td><td class="n">EVT_142</td><td class="d">SYS:142 - Building Pressure (BP) Not Holding Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="395" data-acc="R" data-u="" data-st="1" id="obj-bv-395"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">395</td><td class="n">EVT_143</td><td class="d">SYS:143 - Static Duct Pressure Above Maximum Threshold</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="407" data-acc="R" data-u="" data-st="1" id="obj-bv-407"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">407</td><td class="n">EVT_144</td><td class="d">SYS:144 - MAT Compressor Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="408" data-acc="R" data-u="" data-st="1" id="obj-bv-408"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">408</td><td class="n">EVT_145</td><td class="d">SYS:145 - Condensate Overflow Switch Circuit Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="409" data-acc="R" data-u="" data-st="1" id="obj-bv-409"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">409</td><td class="n">EVT_146</td><td class="d">SYS:146 - Condensate Overflow Switch Unit Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="410" data-acc="R" data-u="" data-st="1" id="obj-bv-410"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">410</td><td class="n">EVT_147</td><td class="d">SYS:147 - Condensate Overflow Switch Circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="411" data-acc="R" data-u="" data-st="1" id="obj-bv-411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">411</td><td class="n">EVT_148</td><td class="d">SYS:148 - Condensate Overflow Switch Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="412" data-acc="R" data-u="" data-st="1" id="obj-bv-412"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">412</td><td class="n">EVT_149</td><td class="d">SYS:149 - 3-Phase Power Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="413" data-acc="R" data-u="" data-st="1" id="obj-bv-413"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">413</td><td class="n">EVT_150</td><td class="d">SYS:150 - Shutdown Switch Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="437" data-acc="R" data-u="" data-st="1" id="obj-bv-437"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">437</td><td class="n">EVT_151</td><td class="d">SYS:151 - Refrigerant Dissipation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="629" data-acc="R" data-u="" data-st="1" id="obj-bv-629"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">629</td><td class="n">EVT_152</td><td class="d">SYS:152 - Return Air Pressure Above Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="632" data-acc="R" data-u="" data-st="1" id="obj-bv-632"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">632</td><td class="n">EVT_153</td><td class="d">SYS:153 - RAP Below Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="633" data-acc="R" data-u="" data-st="1" id="obj-bv-633"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">633</td><td class="n">EVT_154</td><td class="d">SYS:154 - RAP Above Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="634" data-acc="R" data-u="" data-st="1" id="obj-bv-634"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">634</td><td class="n">EVT_155</td><td class="d">SYS:155 - RAP Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="414" data-acc="R" data-u="" data-st="1" id="obj-bv-414"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">414</td><td class="n">EVT_156</td><td class="d">SYS:156 - Limp Mode Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="8074" data-acc="R" data-u="" data-st="1" id="obj-bv-8074"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8074</td><td class="n">EVT_157</td><td class="d">SYS:157 - Smoke Detector Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="381" data-acc="R" data-u="" data-st="1" id="obj-bv-381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">381</td><td class="n">EVT_701</td><td class="d">VENT:701 - Outside Air Damper Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="453" data-acc="R" data-u="" data-st="1" id="obj-bv-453"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">453</td><td class="n">EVT_702</td><td class="d">VENT:702 - Combined Dampers Not Open Enough</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="332" data-acc="R" data-u="" data-st="1" id="obj-bv-332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">332</td><td class="n">EVT_703</td><td class="d">VENT:703 - Econ 2 (Return) Damper Stuck or Jammed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="358" data-acc="R" data-u="" data-st="1" id="obj-bv-358"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">358</td><td class="n">EVT_704</td><td class="d">VENT:704 - Excess Outdoor Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="370" data-acc="R" data-u="" data-st="1" id="obj-bv-370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">370</td><td class="n">EVT_705</td><td class="d">VENT:705 - Not Economizing When it Should</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="371" data-acc="R" data-u="" data-st="1" id="obj-bv-371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">371</td><td class="n">EVT_706</td><td class="d">VENT:706 - Economizing When it Should Not</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="372" data-acc="R" data-u="" data-st="1" id="obj-bv-372"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">372</td><td class="n">EVT_707</td><td class="d">VENT:707 - Damper Not Modulating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="373" data-acc="R" data-u="" data-st="1" id="obj-bv-373"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">373</td><td class="n">EVT_708</td><td class="d">VENT:708 - Economizer Mechanically Disconnected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="254" data-acc="R" data-u="" data-st="1" id="obj-bv-254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">254</td><td class="n">EVT_720</td><td class="d">VENT:720 - ERV Pressure Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="637" data-acc="R" data-u="" data-st="1" id="obj-bv-637"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">637</td><td class="n">EVT_721</td><td class="d">VENT:721 - ERV Wheel Drive Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="374" data-acc="R" data-u="" data-st="1" id="obj-bv-374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">374</td><td class="n">EVT_722</td><td class="d">VENT:722 - ERV Unexpected Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="401" data-acc="R" data-u="" data-st="1" id="obj-bv-401"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">401</td><td class="n">EVT_723</td><td class="d">VENT:723 - ERV Wheel Stuck</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="402" data-acc="R" data-u="" data-st="1" id="obj-bv-402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">402</td><td class="n">EVT_724</td><td class="d">VENT:724 - ERV Wheel Free Spinning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="236" data-acc="R" data-u="" data-st="1" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">EVT_725</td><td class="d">VENT:725 - Failed Defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="659" data-acc="R" data-u="" data-st="1" id="obj-bv-659"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">659</td><td class="n">EVT_726</td><td class="d">VENT:726 - Dirty ERV Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="8075" data-acc="R" data-u="" data-st="1" id="obj-bv-8075"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8075</td><td class="n">EVT_727</td><td class="d">VENT:727 - ERV Bypas Damper Stuck</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="8101" data-acc="R" data-u="" data-st="1" id="obj-bv-8101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8101</td><td class="n">EVT_728</td><td class="d">VENT:728 - ERV Frost Indication</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier 48/50K, 48/50V SmartVu 4.X point IDs by name</summary><ul><li><a href="#obj-av-8043"><code>AV8043</code></a>ERVCFG_FLTSC</li><li><a href="#obj-av-615"><code>AV615</code></a>FFLTSRC</li><li><a href="#obj-av-59"><code>AV59</code></a>ALERTCFG_POSTFL</li><li><a href="#obj-av-42"><code>AV42</code></a>GENUNIT_PREFLTR_SRC</li><li><a href="#obj-av-146"><code>AV146</code></a>ANALOGIN_DLC</li><li><a href="#obj-av-601"><code>AV601</code></a>BACNET_ASL_Air_Src_Mode</li><li><a href="#obj-av-602"><code>AV602</code></a>BACNET_ASL_Cooling_Req</li><li><a href="#obj-av-603"><code>AV603</code></a>BACNET_ASL_Heating_Req</li><li><a href="#obj-av-604"><code>AV604</code></a>BACNET_ASL_Occ_Coolg_Req</li><li><a href="#obj-av-605"><code>AV605</code></a>BACNET_ASL_Occ_Heatg_Req</li><li><a href="#obj-av-588"><code>AV588</code></a>BACNET_ASL_Occupcy_State</li><li><a href="#obj-av-606"><code>AV606</code></a>BACNET_ASL_Optimal_Start</li><li><a href="#obj-av-295"><code>AV295</code></a>BACNET_loc_occ</li><li><a href="#obj-av-740"><code>AV740</code></a>BACNET_perc_bac</li><li><a href="#obj-av-294"><code>AV294</code></a>BACNET_SCH_Objj</li><li><a href="#obj-av-367"><code>AV367</code></a>ZS_OCCSB</li><li><a href="#obj-av-8024"><code>AV8024</code></a>BACNET_SPL_DEVST</li><li><a href="#obj-av-8025"><code>AV8025</code></a>BACNET_SPL_POLLST</li><li><a href="#obj-av-186"><code>AV186</code></a>COOLCFG_DEMAND</li><li><a href="#obj-av-189"><code>AV189</code></a>COOLCFG_RSTRTIO</li><li><a href="#obj-av-188"><code>AV188</code></a>COOLCFG_TPCTLRST</li><li><a href="#obj-av-208"><code>AV208</code></a>DHUMCFG_DMD_SRC</li><li><a href="#obj-av-260"><code>AV260</code></a>ERVCFG_CHKTYPE</li><li><a href="#obj-av-635"><code>AV635</code></a>RELIEF3P</li><li><a href="#obj-av-8065"><code>AV8065</code></a>SPR3PIDF</li><li><a href="#obj-av-256"><code>AV256</code></a>EQUIPCFG_AUXRELAY</li><li><a href="#obj-av-636"><code>AV636</code></a>SIO3AI10</li><li><a href="#obj-av-303"><code>AV303</code></a>EQUIPCFG_FRZSWEN</li><li><a href="#obj-av-574"><code>AV574</code></a>EQUIPCFG_SIO3DI7</li><li><a href="#obj-av-683"><code>AV683</code></a>EQUIPCFG_IAQSWEN</li><li><a href="#obj-av-257"><code>AV257</code></a>EQUIPCFG_SIO1AI10</li><li><a href="#obj-av-8037"><code>AV8037</code></a>EQUIPCFG_SIO3AI06</li><li><a href="#obj-av-678"><code>AV678</code></a>EQUIPCFG_OAQSWEN</li><li><a href="#obj-av-255"><code>AV255</code></a>EQUIPCFG_RESWEN</li><li><a href="#obj-av-235"><code>AV235</code></a>EFCFG_CONTROL</li><li><a href="#obj-av-278"><code>AV278</code></a>FRECLCFG_CHNGSEL</li><li><a href="#obj-av-637"><code>AV637</code></a>HEATCFG_OCHTTYPE</li><li><a href="#obj-av-322"><code>AV322</code></a>IDFCFG_OPSELECT</li><li><a href="#obj-av-337"><code>AV337</code></a>IDFCFG_OCCUCFG</li><li><a href="#obj-av-749"><code>AV749</code></a>IDFCFG_OCCSBCFG</li><li><a href="#obj-av-323"><code>AV323</code></a>IDFCFG_SAVTYPE</li><li><a href="#obj-av-339"><code>AV339</code></a>IDFCFG_SDPRS</li><li><a href="#obj-av-338"><code>AV338</code></a>IDFCFG_UNOCCFG</li><li><a href="#obj-av-221"><code>AV221</code></a>DMDLMCFG_AICLSEL</li><li><a href="#obj-av-305"><code>AV305</code></a>DMDLMCFG_DMDCPEN</li><li><a href="#obj-av-222"><code>AV222</code></a>DMDLMCFG_CAPLMSRC</li><li><a href="#obj-av-304"><code>AV304</code></a>DMDLMCFG_DMDLMEN</li><li><a href="#obj-av-220"><code>AV220</code></a>DMDLMCFG_DMDLMSRC</li><li><a href="#obj-av-706"><code>AV706</code></a>MDESTS_CIRCAMDN</li><li><a href="#obj-av-707"><code>AV707</code></a>MDESTS_CIRCBMDN</li><li><a href="#obj-av-708"><code>AV708</code></a>MDESTS_CMPA1MDN</li><li><a href="#obj-av-709"><code>AV709</code></a>MDESTS_CMPA2MDN</li><li><a href="#obj-av-710"><code>AV710</code></a>MDESTS_CMPB1MDN</li><li><a href="#obj-av-711"><code>AV711</code></a>MDESTS_CMPB2MDN</li><li><a href="#obj-av-803"><code>AV803</code></a>EADMDN</li><li><a href="#obj-av-640"><code>AV640</code></a>MDESTS_EFMDN</li><li><a href="#obj-av-638"><code>AV638</code></a>MDESTS_EXVA1MN</li><li><a href="#obj-av-639"><code>AV639</code></a>MDESTS_EXVA2MN</li><li><a href="#obj-av-689"><code>AV689</code></a>MDESTS_EXVB1MN</li><li><a href="#obj-av-690"><code>AV690</code></a>MDESTS_EXVB2MN</li><li><a href="#obj-av-716"><code>AV716</code></a>MDESTS_HEATRMDN</li><li><a href="#obj-av-715"><code>AV715</code></a>MDESTS_IDFMDNUM</li><li><a href="#obj-av-712"><code>AV712</code></a>MDESTS_ODF1MDN</li><li><a href="#obj-av-713"><code>AV713</code></a>MDESTS_ODF2MDN</li><li><a href="#obj-av-714"><code>AV714</code></a>MDESTS_ODF3MDN</li><li><a href="#obj-av-717"><code>AV717</code></a>MDESTS_ECONMNUM</li><li><a href="#obj-av-363"><code>AV363</code></a>GENUNIT_NETOCC</li><li><a href="#obj-av-366"><code>AV366</code></a>OCCSBNET</li><li><a href="#obj-av-369"><code>AV369</code></a>OADCFG_IAQOCFG</li><li><a href="#obj-av-382"><code>AV382</code></a>OADCFG_IAQRESET</li><li><a href="#obj-av-396"><code>AV396</code></a>OADCFG_OABPOREN</li><li><a href="#obj-av-8130"><code>AV8130</code></a>UVNTCTRL</li><li><a href="#obj-av-368"><code>AV368</code></a>OADCFG_ECONCTRL</li><li><a href="#obj-av-8075"><code>AV8075</code></a>EADCTRL</li><li><a href="#obj-av-766"><code>AV766</code></a>RFCFG_BPRESET</li><li><a href="#obj-av-644"><code>AV644</code></a>SFAN_RF_CONFIG</li><li><a href="#obj-av-647"><code>AV647</code></a>SFAN_RF_SRCRX</li><li><a href="#obj-av-646"><code>AV646</code></a>SFAN_RF_SRCRM</li><li><a href="#obj-av-454"><code>AV454</code></a>RUNTIME_CCHRA_SC</li><li><a href="#obj-av-457"><code>AV457</code></a>RUNTIME_CCHRB_SC</li><li><a href="#obj-av-418"><code>AV418</code></a>RUNTIME_COMPA1SC</li><li><a href="#obj-av-421"><code>AV421</code></a>RUNTIME_COMPA2SC</li><li><a href="#obj-av-424"><code>AV424</code></a>RUNTIME_COMPB1SC</li><li><a href="#obj-av-426"><code>AV426</code></a>RUNTIME_COMPB2RT</li><li><a href="#obj-av-427"><code>AV427</code></a>RUNTIME_COMPB2SC</li><li><a href="#obj-av-8060"><code>AV8060</code></a>RUNTIME_ERVBP_SC</li><li><a href="#obj-av-801"><code>AV801</code></a>MDESTS_ERVMDN</li><li><a href="#obj-av-8056"><code>AV8056</code></a>RUNTIME_ERV_SC</li><li><a href="#obj-av-8136"><code>AV8136</code></a>STATES_ERVSTEN</li><li><a href="#obj-av-623"><code>AV623</code></a>RUNTIME_EAD_SC</li><li><a href="#obj-av-442"><code>AV442</code></a>RUNTIME_EFAN_SC</li><li><a href="#obj-av-445"><code>AV445</code></a>RUNTIME_SHEAT_SC</li><li><a href="#obj-av-448"><code>AV448</code></a>RUNTIME_HMVLV_SC</li><li><a href="#obj-av-465"><code>AV465</code></a>RUNTIME_HUMPUSC</li><li><a href="#obj-av-439"><code>AV439</code></a>RUNTIME_IDF_SC</li><li><a href="#obj-av-451"><code>AV451</code></a>RUNTIME_DAMP_SC</li><li><a href="#obj-av-430"><code>AV430</code></a>RUNTIME_CND1_SC</li><li><a href="#obj-av-433"><code>AV433</code></a>RUNTIME_CND2_SC</li><li><a href="#obj-av-436"><code>AV436</code></a>RUNTIME_CND3_SC</li><li><a href="#obj-av-459"><code>AV459</code></a>RUNTIME_OILACYSC</li><li><a href="#obj-av-460"><code>AV460</code></a>RUNTIME_OILBCYSC</li><li><a href="#obj-av-626"><code>AV626</code></a>GENUNIT_FFLT_RST</li><li><a href="#obj-av-620"><code>AV620</code></a>RUNTIME_RFAN_SC</li><li><a href="#obj-av-583"><code>AV583</code></a>UNITCFG_OCCUOVER</li><li><a href="#obj-av-718"><code>AV718</code></a>STATES_CIRCASTN</li><li><a href="#obj-av-719"><code>AV719</code></a>STATES_CIRCBSTN</li><li><a href="#obj-av-720"><code>AV720</code></a>STATES_CMPA1STN</li><li><a href="#obj-av-721"><code>AV721</code></a>STATES_CMPA2STN</li><li><a href="#obj-av-722"><code>AV722</code></a>STATES_CMPB1STN</li><li><a href="#obj-av-723"><code>AV723</code></a>STATES_CMPB2STN</li><li><a href="#obj-av-670"><code>AV670</code></a>STATES_EFSTN</li><li><a href="#obj-av-668"><code>AV668</code></a>STATES_EXVA1STN</li><li><a href="#obj-av-669"><code>AV669</code></a>STATES_EXVA2STN</li><li><a href="#obj-av-692"><code>AV692</code></a>STATES_EXVB1STN</li><li><a href="#obj-av-693"><code>AV693</code></a>STATES_EXVB2STN</li><li><a href="#obj-av-729"><code>AV729</code></a>STATES_HEATRSTN</li><li><a href="#obj-av-728"><code>AV728</code></a>STATES_RHTSTNUM</li><li><a href="#obj-av-727"><code>AV727</code></a>STATES_IDFNUM</li><li><a href="#obj-av-730"><code>AV730</code></a>STATES_ECONNUM</li><li><a href="#obj-av-724"><code>AV724</code></a>STATES_ODF1STN</li><li><a href="#obj-av-725"><code>AV725</code></a>STATES_ODF2STN</li><li><a href="#obj-av-726"><code>AV726</code></a>STATES_ODF3STN</li><li><a href="#obj-av-732"><code>AV732</code></a>STATES_RFNUM</li><li><a href="#obj-av-290"><code>AV290</code></a>MDESTS_DMD_DET</li><li><a href="#obj-av-564"><code>AV564</code></a>LABONLY_DHUM_REQ</li><li><a href="#obj-av-628"><code>AV628</code></a>LINKAGE</li><li><a href="#obj-av-731"><code>AV731</code></a>STATES_OCCSRNUM</li><li><a href="#obj-av-291"><code>AV291</code></a>MDESTS_OP_STATE</li><li><a href="#obj-av-297"><code>AV297</code></a>FILTER_STATUS</li><li><a href="#obj-bv-1"><code>BV1</code></a>ALARMRST_RST_ALM</li><li><a href="#obj-bv-8094"><code>BV8094</code></a>ALARMRST_ALM_ACT</li><li><a href="#obj-bv-275"><code>BV275</code></a>EVT_301</li><li><a href="#obj-bv-276"><code>BV276</code></a>EVT_302</li><li><a href="#obj-bv-277"><code>BV277</code></a>EVT_303</li><li><a href="#obj-bv-278"><code>BV278</code></a>EVT_304</li><li><a href="#obj-bv-650"><code>BV650</code></a>EVT_305</li><li><a href="#obj-bv-651"><code>BV651</code></a>EVT_306</li><li><a href="#obj-bv-274"><code>BV274</code></a>EVT_310</li><li><a href="#obj-bv-259"><code>BV259</code></a>EVT_320</li><li><a href="#obj-bv-261"><code>BV261</code></a>EVT_321</li><li><a href="#obj-bv-280"><code>BV280</code></a>EVT_330</li><li><a href="#obj-bv-320"><code>BV320</code></a>EVT_331</li><li><a href="#obj-bv-321"><code>BV321</code></a>EVT_332</li><li><a href="#obj-bv-322"><code>BV322</code></a>EVT_333</li><li><a href="#obj-bv-323"><code>BV323</code></a>EVT_334</li><li><a href="#obj-bv-324"><code>BV324</code></a>EVT_335</li><li><a href="#obj-bv-325"><code>BV325</code></a>EVT_336</li><li><a href="#obj-bv-335"><code>BV335</code></a>EVT_340</li><li><a href="#obj-bv-336"><code>BV336</code></a>EVT_341</li><li><a href="#obj-bv-473"><code>BV473</code></a>EVT_342</li><li><a href="#obj-bv-611"><code>BV611</code></a>EVT_343</li><li><a href="#obj-bv-279"><code>BV279</code></a>EVT_344</li><li><a href="#obj-bv-638"><code>BV638</code></a>EVT_350</li><li><a href="#obj-bv-224"><code>BV224</code></a>EVT_500</li><li><a href="#obj-bv-243"><code>BV243</code></a>EVT_501</li><li><a href="#obj-bv-244"><code>BV244</code></a>EVT_502</li><li><a href="#obj-bv-248"><code>BV248</code></a>EVT_503</li><li><a href="#obj-bv-251"><code>BV251</code></a>EVT_504</li><li><a href="#obj-bv-375"><code>BV375</code></a>EVT_505</li><li><a href="#obj-bv-376"><code>BV376</code></a>EVT_506</li><li><a href="#obj-bv-302"><code>BV302</code></a>EVT_507</li><li><a href="#obj-bv-306"><code>BV306</code></a>EVT_508</li><li><a href="#obj-bv-377"><code>BV377</code></a>EVT_509</li><li><a href="#obj-bv-266"><code>BV266</code></a>EVT_510</li><li><a href="#obj-bv-268"><code>BV268</code></a>EVT_511</li><li><a href="#obj-bv-269"><code>BV269</code></a>EVT_512</li><li><a href="#obj-bv-405"><code>BV405</code></a>EVT_513</li><li><a href="#obj-bv-403"><code>BV403</code></a>EVT_514</li><li><a href="#obj-bv-439"><code>BV439</code></a>EVT_515</li><li><a href="#obj-bv-226"><code>BV226</code></a>EVT_520</li><li><a href="#obj-bv-636"><code>BV636</code></a>EVT_521</li><li><a href="#obj-bv-246"><code>BV246</code></a>EVT_522</li><li><a href="#obj-bv-249"><code>BV249</code></a>EVT_523</li><li><a href="#obj-bv-253"><code>BV253</code></a>EVT_524</li><li><a href="#obj-bv-304"><code>BV304</code></a>EVT_527</li><li><a href="#obj-bv-308"><code>BV308</code></a>EVT_528</li><li><a href="#obj-bv-378"><code>BV378</code></a>EVT_529</li><li><a href="#obj-bv-267"><code>BV267</code></a>EVT_530</li><li><a href="#obj-bv-270"><code>BV270</code></a>EVT_532</li><li><a href="#obj-bv-213"><code>BV213</code></a>EVT_550</li><li><a href="#obj-bv-214"><code>BV214</code></a>EVT_551</li><li><a href="#obj-bv-262"><code>BV262</code></a>EVT_552</li><li><a href="#obj-bv-257"><code>BV257</code></a>EVT_555</li><li><a href="#obj-bv-273"><code>BV273</code></a>EVT_556</li><li><a href="#obj-bv-255"><code>BV255</code></a>EVT_557</li><li><a href="#obj-bv-256"><code>BV256</code></a>EVT_558</li><li><a href="#obj-bv-209"><code>BV209</code></a>EVT_559</li><li><a href="#obj-bv-216"><code>BV216</code></a>EVT_560</li><li><a href="#obj-bv-217"><code>BV217</code></a>EVT_561</li><li><a href="#obj-bv-263"><code>BV263</code></a>EVT_562</li><li><a href="#obj-bv-219"><code>BV219</code></a>EVT_570</li><li><a href="#obj-bv-220"><code>BV220</code></a>EVT_571</li><li><a href="#obj-bv-264"><code>BV264</code></a>EVT_572</li><li><a href="#obj-bv-222"><code>BV222</code></a>EVT_580</li><li><a href="#obj-bv-223"><code>BV223</code></a>EVT_581</li><li><a href="#obj-bv-265"><code>BV265</code></a>EVT_582</li><li><a href="#obj-bv-359"><code>BV359</code></a>EVT_590</li><li><a href="#obj-bv-404"><code>BV404</code></a>EVT_591</li><li><a href="#obj-bv-444"><code>BV444</code></a>EVT_592</li><li><a href="#obj-bv-326"><code>BV326</code></a>EVT_401</li><li><a href="#obj-bv-327"><code>BV327</code></a>EVT_402</li><li><a href="#obj-bv-328"><code>BV328</code></a>EVT_403</li><li><a href="#obj-bv-329"><code>BV329</code></a>EVT_404</li><li><a href="#obj-bv-330"><code>BV330</code></a>EVT_405</li><li><a href="#obj-bv-331"><code>BV331</code></a>EVT_406</li><li><a href="#obj-bv-258"><code>BV258</code></a>EVT_410</li><li><a href="#obj-bv-260"><code>BV260</code></a>EVT_411</li><li><a href="#obj-bv-282"><code>BV282</code></a>EVT_420</li><li><a href="#obj-bv-283"><code>BV283</code></a>EVT_421</li><li><a href="#obj-bv-472"><code>BV472</code></a>EVT_422</li><li><a href="#obj-bv-610"><code>BV610</code></a>EVT_423</li><li><a href="#obj-bv-442"><code>BV442</code></a>EVT_430</li><li><a href="#obj-bv-390"><code>BV390</code></a>EVT_431</li><li><a href="#obj-bv-344"><code>BV344</code></a>EVT_601</li><li><a href="#obj-bv-345"><code>BV345</code></a>EVT_602</li><li><a href="#obj-bv-360"><code>BV360</code></a>EVT_604</li><li><a href="#obj-bv-406"><code>BV406</code></a>EVT_605</li><li><a href="#obj-bv-443"><code>BV443</code></a>EVT_606</li><li><a href="#obj-bv-645"><code>BV645</code></a>EVT_607</li><li><a href="#obj-bv-225"><code>BV225</code></a>EVT_901</li><li><a href="#obj-bv-245"><code>BV245</code></a>EVT_902</li><li><a href="#obj-bv-250"><code>BV250</code></a>EVT_903</li><li><a href="#obj-bv-227"><code>BV227</code></a>EVT_904</li><li><a href="#obj-bv-247"><code>BV247</code></a>EVT_905</li><li><a href="#obj-bv-252"><code>BV252</code></a>EVT_906</li><li><a href="#obj-bv-212"><code>BV212</code></a>EVT_907</li><li><a href="#obj-bv-215"><code>BV215</code></a>EVT_908</li><li><a href="#obj-bv-218"><code>BV218</code></a>EVT_909</li><li><a href="#obj-bv-221"><code>BV221</code></a>EVT_910</li><li><a href="#obj-bv-301"><code>BV301</code></a>EVT_911</li><li><a href="#obj-bv-303"><code>BV303</code></a>EVT_912</li><li><a href="#obj-bv-305"><code>BV305</code></a>EVT_913</li><li><a href="#obj-bv-307"><code>BV307</code></a>EVT_914</li><li><a href="#obj-bv-379"><code>BV379</code></a>EVT_915</li><li><a href="#obj-bv-380"><code>BV380</code></a>EVT_916</li><li><a href="#obj-bv-440"><code>BV440</code></a>EVT_917</li><li><a href="#obj-bv-441"><code>BV441</code></a>EVT_918</li><li><a href="#obj-bv-635"><code>BV635</code></a>EVT_919</li><li><a href="#obj-bv-211"><code>BV211</code></a>EVT_920</li><li><a href="#obj-bv-415"><code>BV415</code></a>EVT_921</li><li><a href="#obj-bv-346"><code>BV346</code></a>EVT_922</li><li><a href="#obj-bv-229"><code>BV229</code></a>EVT_923</li><li><a href="#obj-bv-232"><code>BV232</code></a>EVT_924</li><li><a href="#obj-bv-234"><code>BV234</code></a>EVT_925</li><li><a href="#obj-bv-237"><code>BV237</code></a>EVT_926</li><li><a href="#obj-bv-240"><code>BV240</code></a>EVT_927</li><li><a href="#obj-bv-309"><code>BV309</code></a>EVT_928</li><li><a href="#obj-bv-351"><code>BV351</code></a>EVT_929</li><li><a href="#obj-bv-353"><code>BV353</code></a>EVT_930</li><li><a href="#obj-bv-384"><code>BV384</code></a>EVT_931</li><li><a href="#obj-bv-386"><code>BV386</code></a>EVT_932</li><li><a href="#obj-bv-388"><code>BV388</code></a>EVT_933</li><li><a href="#obj-bv-393"><code>BV393</code></a>EVT_934</li><li><a href="#obj-bv-354"><code>BV354</code></a>EVT_935</li><li><a href="#obj-bv-339"><code>BV339</code></a>EVT_936</li><li><a href="#obj-bv-230"><code>BV230</code></a>EVT_201</li><li><a href="#obj-bv-235"><code>BV235</code></a>EVT_202</li><li><a href="#obj-bv-231"><code>BV231</code></a>EVT_203</li><li><a href="#obj-bv-338"><code>BV338</code></a>EVT_204</li><li><a href="#obj-bv-382"><code>BV382</code></a>EVT_205</li><li><a href="#obj-bv-383"><code>BV383</code></a>EVT_206</li><li><a href="#obj-bv-392"><code>BV392</code></a>EVT_207</li><li><a href="#obj-bv-233"><code>BV233</code></a>EVT_208</li><li><a href="#obj-bv-8091"><code>BV8091</code></a>EVT_209</li><li><a href="#obj-bv-347"><code>BV347</code></a>EVT_210</li><li><a href="#obj-bv-349"><code>BV349</code></a>EVT_211</li><li><a href="#obj-bv-348"><code>BV348</code></a>EVT_212</li><li><a href="#obj-bv-350"><code>BV350</code></a>EVT_213</li><li><a href="#obj-bv-394"><code>BV394</code></a>EVT_214</li><li><a href="#obj-bv-238"><code>BV238</code></a>EVT_230</li><li><a href="#obj-bv-241"><code>BV241</code></a>EVT_231</li><li><a href="#obj-bv-446"><code>BV446</code></a>EVT_232</li><li><a href="#obj-bv-447"><code>BV447</code></a>EVT_233</li><li><a href="#obj-bv-310"><code>BV310</code></a>EVT_234</li><li><a href="#obj-bv-312"><code>BV312</code></a>EVT_235</li><li><a href="#obj-bv-352"><code>BV352</code></a>EVT_236</li><li><a href="#obj-bv-284"><code>BV284</code></a>EVT_240</li><li><a href="#obj-bv-285"><code>BV285</code></a>EVT_241</li><li><a href="#obj-bv-286"><code>BV286</code></a>EVT_242</li><li><a href="#obj-bv-287"><code>BV287</code></a>EVT_243</li><li><a href="#obj-bv-228"><code>BV228</code></a>EVT_250</li><li><a href="#obj-bv-355"><code>BV355</code></a>EVT_251</li><li><a href="#obj-bv-356"><code>BV356</code></a>EVT_252</li><li><a href="#obj-bv-357"><code>BV357</code></a>EVT_253</li><li><a href="#obj-bv-385"><code>BV385</code></a>EVT_260</li><li><a href="#obj-bv-387"><code>BV387</code></a>EVT_261</li><li><a href="#obj-bv-389"><code>BV389</code></a>EVT_262</li><li><a href="#obj-bv-311"><code>BV311</code></a>EVT_263</li><li><a href="#obj-bv-449"><code>BV449</code></a>EVT_101</li><li><a href="#obj-bv-450"><code>BV450</code></a>EVT_102</li><li><a href="#obj-bv-451"><code>BV451</code></a>EVT_103</li><li><a href="#obj-bv-452"><code>BV452</code></a>EVT_104</li><li><a href="#obj-bv-210"><code>BV210</code></a>EVT_107</li><li><a href="#obj-bv-271"><code>BV271</code></a>EVT_108</li><li><a href="#obj-bv-272"><code>BV272</code></a>EVT_109</li><li><a href="#obj-bv-281"><code>BV281</code></a>EVT_110</li><li><a href="#obj-bv-288"><code>BV288</code></a>EVT_111</li><li><a href="#obj-bv-289"><code>BV289</code></a>EVT_112</li><li><a href="#obj-bv-290"><code>BV290</code></a>EVT_113</li><li><a href="#obj-bv-291"><code>BV291</code></a>EVT_114</li><li><a href="#obj-bv-292"><code>BV292</code></a>EVT_115</li><li><a href="#obj-bv-293"><code>BV293</code></a>EVT_116</li><li><a href="#obj-bv-294"><code>BV294</code></a>EVT_117</li><li><a href="#obj-bv-295"><code>BV295</code></a>EVT_118</li><li><a href="#obj-bv-296"><code>BV296</code></a>EVT_119</li><li><a href="#obj-bv-297"><code>BV297</code></a>EVT_120</li><li><a href="#obj-bv-298"><code>BV298</code></a>EVT_121</li><li><a href="#obj-bv-299"><code>BV299</code></a>EVT_122</li><li><a href="#obj-bv-300"><code>BV300</code></a>EVT_123</li><li><a href="#obj-bv-313"><code>BV313</code></a>EVT_124</li><li><a href="#obj-bv-314"><code>BV314</code></a>EVT_125</li><li><a href="#obj-bv-333"><code>BV333</code></a>EVT_126</li><li><a href="#obj-bv-334"><code>BV334</code></a>EVT_127</li><li><a href="#obj-bv-646"><code>BV646</code></a>EVT_128</li><li><a href="#obj-bv-647"><code>BV647</code></a>EVT_129</li><li><a href="#obj-bv-648"><code>BV648</code></a>EVT_130</li><li><a href="#obj-bv-340"><code>BV340</code></a>EVT_131</li><li><a href="#obj-bv-341"><code>BV341</code></a>EVT_132</li><li><a href="#obj-bv-342"><code>BV342</code></a>EVT_133</li><li><a href="#obj-bv-343"><code>BV343</code></a>EVT_134</li><li><a href="#obj-bv-361"><code>BV361</code></a>EVT_135</li><li><a href="#obj-bv-362"><code>BV362</code></a>EVT_136</li><li><a href="#obj-bv-363"><code>BV363</code></a>EVT_137</li><li><a href="#obj-bv-364"><code>BV364</code></a>EVT_138</li><li><a href="#obj-bv-367"><code>BV367</code></a>EVT_139</li><li><a href="#obj-bv-614"><code>BV614</code></a>EVT_140</li><li><a href="#obj-bv-368"><code>BV368</code></a>EVT_141</li><li><a href="#obj-bv-369"><code>BV369</code></a>EVT_142</li><li><a href="#obj-bv-395"><code>BV395</code></a>EVT_143</li><li><a href="#obj-bv-407"><code>BV407</code></a>EVT_144</li><li><a href="#obj-bv-408"><code>BV408</code></a>EVT_145</li><li><a href="#obj-bv-409"><code>BV409</code></a>EVT_146</li><li><a href="#obj-bv-410"><code>BV410</code></a>EVT_147</li><li><a href="#obj-bv-411"><code>BV411</code></a>EVT_148</li><li><a href="#obj-bv-412"><code>BV412</code></a>EVT_149</li><li><a href="#obj-bv-413"><code>BV413</code></a>EVT_150</li><li><a href="#obj-bv-437"><code>BV437</code></a>EVT_151</li><li><a href="#obj-bv-629"><code>BV629</code></a>EVT_152</li><li><a href="#obj-bv-632"><code>BV632</code></a>EVT_153</li><li><a href="#obj-bv-633"><code>BV633</code></a>EVT_154</li><li><a href="#obj-bv-634"><code>BV634</code></a>EVT_155</li><li><a href="#obj-bv-414"><code>BV414</code></a>EVT_156</li><li><a href="#obj-bv-8074"><code>BV8074</code></a>EVT_157</li><li><a href="#obj-bv-381"><code>BV381</code></a>EVT_701</li><li><a href="#obj-bv-453"><code>BV453</code></a>EVT_702</li><li><a href="#obj-bv-332"><code>BV332</code></a>EVT_703</li><li><a href="#obj-bv-358"><code>BV358</code></a>EVT_704</li><li><a href="#obj-bv-370"><code>BV370</code></a>EVT_705</li><li><a href="#obj-bv-371"><code>BV371</code></a>EVT_706</li><li><a href="#obj-bv-372"><code>BV372</code></a>EVT_707</li><li><a href="#obj-bv-373"><code>BV373</code></a>EVT_708</li><li><a href="#obj-bv-254"><code>BV254</code></a>EVT_720</li><li><a href="#obj-bv-637"><code>BV637</code></a>EVT_721</li><li><a href="#obj-bv-374"><code>BV374</code></a>EVT_722</li><li><a href="#obj-bv-401"><code>BV401</code></a>EVT_723</li><li><a href="#obj-bv-402"><code>BV402</code></a>EVT_724</li><li><a href="#obj-bv-236"><code>BV236</code></a>EVT_725</li><li><a href="#obj-bv-659"><code>BV659</code></a>EVT_726</li><li><a href="#obj-bv-8075"><code>BV8075</code></a>EVT_727</li><li><a href="#obj-bv-8101"><code>BV8101</code></a>EVT_728</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>This list is for software 4.X and uses different instances from our earlier 48/50K and 48/50V SmartVu list (48-50-ART-SVU-1T); only about 37 of the 129 analog values share an instance with it.</li><li>The table pages are printed rotated; analog values come from Appendix A (BACnet and CCN Network Points) and binary values from Appendix B (Alarms List). Points with no separate BACnet object name use the printed name.</li><li>Access is from the WRITE? column (Yes = writable). Enumerations are kept in the states field as printed (e.g. 0=CLEAN, 1=DIRTY). All Appendix B points are BVs; unless noted 0 = NORMAL and 1 = ALARM.</li><li>Not all points exist on every unit; availability depends on model, size and options. Software before 2.4.0 uses different instances and names.</li><li>Analog value enumerations are kept in the states field as printed (e.g. 0=OFF ... 8=MAX for the component state points).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) have?</summary><p>This list has 360 BACnet objects: 129 analog values, 231 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) BACnet points are writable?</summary><p>56 of the 360 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) BACnet documentation?</summary><p>The source is Applied Rooftop Units with PIC 6.1 Hardware and SmartVu Controls Version 4.X - Integration Guide (Appendix A, BACnet and CCN Network Points; Appendix B, Alarms List) (48-50-ART-SMVU-3T), revision 2026-09, published free by Carrier at https://brandportal.carrier.com/asset/2e92f64c-8801-4bec-9223-b684911196bf/48-50-ART-SMVU-3T.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)?</summary><p>Start with AV 363 GENUNIT_NETOCC (Network occupancy command (rewrite after power cycle)); AV 366 OCCSBNET (Network occupied standby command); AV 291 MDESTS_OP_STATE (Operating mode (free, mech, staged, heating, dehum...)); AV 731 STATES_OCCSRNUM (Occupancy source in effect (local, BMS, remote...)); AV 727 STATES_IDFNUM (Indoor fan state); AV 297 FILTER_STATUS (Pre-filter status: 0=Clean, 1=Dirty); BV 8094 ALARMRST_ALM_ACT (Alarm active); BV 1 ALARMRST_RST_ALM (Alarm reset command).</p></details><details><summary>How do I enable BMS control of the Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)?</summary><p>The network occupancy point must be written after every controller power cycle to set the unit occupied; otherwise it defaults to not used, which leaves the unit unoccupied. It does not time out and keeps its last value if communication is lost.</p></details><details><summary>Does the Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points) need a BACnet heartbeat or have a communication timeout?</summary><p>Network inputs must be written at least every 10 minutes (service configurable) and after a power cycle; if no write arrives, the unit falls back to its local sensor value if one exists.</p></details><details><summary>Can the BMS supply sensor values to the Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)?</summary><p>Sensor values can come from network points (including airside linkage); the touchscreen hides a sensor when its local input is disabled unless set to show it.</p></details><details><summary>How do I check these points on the real 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A020-060 single-package applied rooftop units with ComfortLink 11.x controls and the factory UPC Open BACnet option.</p><div class="meta">156 objects &middot; 85 writable &middot; 48-50A-17T</div><span class="sr-only"> Also known as: 48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://brandportal.carrier.com/asset/2e92f64c-8801-4bec-9223-b684911196bf/48-50-ART-SMVU-3T.pdf" rel="nofollow noopener" target="_blank">Applied Rooftop Units with PIC 6.1 Hardware and SmartVu Controls Version 4.X - Integration Guide (Appendix A, BACnet and CCN Network Points; Appendix B, Alarms List) &middot; 48-50-ART-SMVU-3T &middot; rev. 2026-09</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
