<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Carrier WeatherMaker 48/50A Rooftop BACnet Points List</title>
<meta name="description" content="Carrier WeatherMaker 48/50A Rooftop BACnet points list: 156 objects by ID and name (e.g. BV 2008 = occ_status_1), 85 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/carrier/48-50a-rooftop-upc-open">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Carrier WeatherMaker 48/50A Rooftop BACnet Points List">
<meta property="og:description" content="Carrier WeatherMaker 48/50A Rooftop BACnet points list: 156 objects by ID and name (e.g. BV 2008 = occ_status_1), 85 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/carrier/48-50a-rooftop-upc-open">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Carrier WeatherMaker 48/50A Rooftop BACnet Points List">
<meta name="twitter:description" content="Carrier WeatherMaker 48/50A Rooftop BACnet points list: 156 objects by ID and name (e.g. BV 2008 = occ_status_1), 85 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/48-50a-rooftop-upc-open",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50a-rooftop-upc-open",
   "name": "Carrier WeatherMaker 48/50A Rooftop BACnet Points List",
   "description": "Carrier WeatherMaker 48/50A Rooftop BACnet points list: 156 objects by ID and name (e.g. BV 2008 = occ_status_1), 85 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/carrier/48-50a-rooftop-upc-open#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/carrier/48-50a-rooftop-upc-open#dataset",
   "name": "Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) BACnet Points List",
   "description": "On 48/50A rooftops the BACnet option is a UPC Open controller in its own enclosure below the main control box. It speaks BACnet MS/TP to the BMS and CCN to the unit's ComfortLink board. The list has 156 AVs and BVs: setpoints, air temperatures and pressures, compressor and heat relays, economizer and VFD outputs, thermostat inputs, demand limit, alarms and 40 user-defined spare values. Carrier WeatherMaker 48/50A Rooftop BACnet points list: 156 objects by ID and name (e.g. BV 2008 = occ_status_1), 85 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/carrier/48-50a-rooftop-upc-open",
   "keywords": [
    "Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) BACnet Points List",
    "Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) BACnet objects",
    "Carrier BACnet",
    "48/50A BACnet points list",
    "48A BACnet points list",
    "50A BACnet points list",
    "48/50A020-060 BACnet points list",
    "WeatherMaker 48/50A BACnet points list",
    "UPC Open BACnet points list",
    "ComfortLink BACnet points list",
    "48-50A-17T BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "WeatherMaker 48/50A020-060 Single Package Applied Rooftop Units with ComfortLink Version 11.x Controls - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix E: UPC Open Controller Network Points List)",
    "url": "https://brandportal.carrier.com/asset/61cddf9c-46e9-44c0-b162-e45313633a9f/48-50A-17T.pdf",
    "author": {
     "@type": "Organization",
     "name": "Carrier"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)",
    "brand": {
     "@type": "Brand",
     "name": "Carrier"
    },
    "category": "Packaged rooftop unit controller (BACnet option)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/48-50a-rooftop-upc-open.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/48-50a-rooftop-upc-open-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/carrier/48-50a-rooftop-upc-open.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 156 BACnet objects: 96 analog values, 60 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "85 of the 156 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is WeatherMaker 48/50A020-060 Single Package Applied Rooftop Units with ComfortLink Version 11.x Controls - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix E: UPC Open Controller Network Points List) (48-50A-17T), revision 3-26, published free by Carrier at https://brandportal.carrier.com/asset/61cddf9c-46e9-44c0-b162-e45313633a9f/48-50A-17T.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 2008 occ_status_1 (Occupied? (0 = no, 1 = yes); writable); AV 3001 occ_cl_stpt_1 (Occupied cooling setpoint); AV 3002 occ_ht_stpt_1 (Occupied heating setpoint); AV 3007 sa_temp_stpt_1 (Supply air setpoint (VAV units)); AV 1022 hvac_mode_1 (HVAC mode as a number); BV 94 sfan_rly_1 (Supply fan relay on/off); AV 43 ctrltemp_1 (Control temperature (RAT, SPT or zone)); AV 10 sat_1 (Supply air temperature leaving the fan); BV 9 alm_1 (Unit alarm state); BV 15 comm_lost_alm_1 (UPC lost CCN communication with the unit)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Occupancy follows the ComfortLink CCN schedule number (Configuration > CCN > SC.OV > SCH.N): 0 = always occupied, 1 = local schedule (default), 65-99 = a CCN/global schedule. The points list makes Occupied? (BV:2008) writable, but the manual does not describe how a write interacts with SCH.N; test it on site. A remote switch input (RM.CF) can also set occupancy or start/stop the unit."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The manual says forces at CCN priority 7 clear unless rewritten in time: outside air temperature, outside RH, outside air quality and static pressure reset after 30 minutes, return air and space temperature after 3 minutes."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Space Temperature (AV:137), Return Air Temperature (AV:135), Outside Air Temperature (AV:1003), Outside Air RH (AV:119), IAQ (AV:1009) and OAQ (AV:113) are writable. Refresh them within the force timeouts (3 min for space and return temperature, 30 min for outdoor values)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Carrier",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)",
     "item": "https://easybacnet.com/bacnet-points-lists/carrier/48-50a-rooftop-upc-open"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/carrier/">Carrier</a></li><li aria-current="page">WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</li></ol>
<p class="eyebrow">Packaged rooftop unit controller (BACnet option) &middot; BACnet points list</p><h1><span class="mfr">Carrier</span> WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>On 48/50A rooftops the BACnet option is a UPC Open controller in its own enclosure below the main control box. It speaks BACnet MS/TP to the BMS and CCN to the unit&#x27;s ComfortLink board. The list has 156 AVs and BVs: setpoints, air temperatures and pressures, compressor and heat relays, economizer and VFD outputs, thermostat inputs, demand limit, alarms and 40 user-defined spare values.</p>
<p>This page lists <strong>156 BACnet objects</strong> for the Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) &mdash; 85 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Carrier&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/carrier/">Carrier</a></dd></div><div><dt>Model</dt><dd>WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</dd></div><div><dt>Equipment</dt><dd>Packaged rooftop unit controller (BACnet option)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>156 (85 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>ComfortLink 11.x</dd></div><div><dt>Default device instance</dt><dd>Network number 16101 followed by the MAC address (MAC 20 gives 1610120)</dd></div><div><dt>Also known as</dt><dd>48/50A, 48A, 50A, 48/50A020-060, WeatherMaker 48/50A, UPC Open, ComfortLink, 48-50A-17T</dd></div><div><dt>Source document</dt><dd><a href="https://brandportal.carrier.com/asset/61cddf9c-46e9-44c0-b162-e45313633a9f/48-50A-17T.pdf" rel="nofollow noopener" target="_blank">WeatherMaker 48/50A020-060 Single Package Applied Rooftop Units with ComfortLink Version 11.x Controls - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix E: UPC Open Controller Network Points List) &middot; 48-50A-17T &middot; rev. 3-26</a></dd></div></dl><div class="callout"><p><strong>Instance calculator.</strong> This list prints one unit; the other units follow a formula. <a class="btn primary" href="/bacnet-instance-calculators/carrier-open-controllers">Carrier Open controllers (RTU Open, WSHP Open, UPC Open...) instance calculator &rarr;</a></p></div>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open.csv" rel="nofollow" download>Download CSV <small>156 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/carrier/48-50a-rooftop-upc-open.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://brandportal.carrier.com/asset/61cddf9c-46e9-44c0-b162-e45313633a9f/48-50A-17T.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=carrier/48-50a-rooftop-upc-open">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Carrier&rsquo;s current documentation and the live
device before use. Not official Carrier information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h2>
<div class="answer"><b>Integration in brief</b><p>The BMS talks BACnet MS/TP to the UPC Open, which reads and writes the 48/50A ComfortLink control over CCN. Set the CCN schedule number for the occupancy source you want, then write occupancy, setpoints and (for VAV) the supply air setpoint; read HVAC mode, temperatures and alarm state. Values the BMS feeds in (space, return or outdoor temperature, RH, CO2) are forces that clear if not refreshed.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-2008">BV 2008</a></td><td class="n">occ_status_1</td><td>Occupied? (0 = no, 1 = yes); writable</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3001">AV 3001</a></td><td class="n">occ_cl_stpt_1</td><td>Occupied cooling setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3002">AV 3002</a></td><td class="n">occ_ht_stpt_1</td><td>Occupied heating setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-3007">AV 3007</a></td><td class="n">sa_temp_stpt_1</td><td>Supply air setpoint (VAV units)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1022">AV 1022</a></td><td class="n">hvac_mode_1</td><td>HVAC mode as a number</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-94">BV 94</a></td><td class="n">sfan_rly_1</td><td>Supply fan relay on/off</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-43">AV 43</a></td><td class="n">ctrltemp_1</td><td>Control temperature (RAT, SPT or zone)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-10">AV 10</a></td><td class="n">sat_1</td><td>Supply air temperature leaving the fan</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-9">BV 9</a></td><td class="n">alm_1</td><td>Unit alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-15">BV 15</a></td><td class="n">comm_lost_alm_1</td><td>UPC lost CCN communication with the unit</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Occupancy follows the ComfortLink CCN schedule number (Configuration &gt; CCN &gt; SC.OV &gt; SCH.N): 0 = always occupied, 1 = local schedule (default), 65-99 = a CCN/global schedule. The points list makes Occupied? (BV:2008) writable, but the manual does not describe how a write interacts with SCH.N; test it on site. A remote switch input (RM.CF) can also set occupancy or start/stop the unit.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The manual says forces at CCN priority 7 clear unless rewritten in time: outside air temperature, outside RH, outside air quality and static pressure reset after 30 minutes, return air and space temperature after 3 minutes.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Space Temperature (AV:137), Return Air Temperature (AV:135), Outside Air Temperature (AV:1003), Outside Air RH (AV:119), IAQ (AV:1009) and OAQ (AV:113) are writable. Refresh them within the force timeouts (3 min for space and return temperature, 30 min for outdoor values).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Set the MAC address on the UPC Open&#x27;s Tens and Ones rotary switches; the controller reads switches, DIP switches and jumpers only at power-up.</li><li>Device instance = network number (default 16101) followed by the MAC address, e.g. MAC 20 gives 1610120.</li><li>BAS port: DS3 enable, DS4 E1-485, DS5-DS8 set to MSTP; baud on DS1-DS2 (9600, 19.2k, 38.4k or 76.8k, Carrier default 76.8k); 8N1 fixed. EIA-485 jumpers to EIA-485 and 2W.</li><li>Fit a BT485 terminator on the first and last controller of the MS/TP segment.</li><li>The UPC Open and the ComfortLink board must use the same CCN element and bus numbers (factory 1 and 0); the CCN side stays at 9600 baud.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Points depend on unit options (heat type, economizer, Humidi-MiZer, VFDs, expansion boards); objects for options not fitted carry no useful data.</li><li>Thermostat inputs (Y1, Y2, W1, W2, G) are writable BVs, but the thermostat control types are C.TYP 3 and 4.</li><li>The 20 user-defined analog and 20 binary values are spare objects with no unit function.</li></ul>
</section>
<h2 id="points">Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">156 of 156 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>96</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>60</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>156</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>71</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>85</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (89)</option><option value="°F">°F (36)</option><option value="%">% (14)</option><option value="H2O">H2O (4)</option><option value="psig">psig (4)</option><option value="Δ°F">Δ°F (4)</option><option value="inH2O">inH2O (2)</option><option value="ppm">ppm (2)</option><option value="%rh">%rh (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>60</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="2601" data-acc="R" data-u="" data-st="1" id="obj-bv-2601"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2601</td><td class="n">a_link_status_1</td><td class="d">Airside Linkage Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NOT ACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2607" data-acc="R" data-u="ppm" id="obj-av-2607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2607</td><td class="n">link_iaq_1</td><td class="d">(Airside Linkage) Indoor Air Quality (range 0 to 5000)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="2611" data-acc="R" data-u="%" id="obj-av-2611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2611</td><td class="n">link_max_dmpr_1</td><td class="d">(Airside Linkage) Max Damper Position (range 0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="2606" data-acc="R" data-u="%" id="obj-av-2606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2606</td><td class="n">link_rh_1</td><td class="d">(Airside Linkage) Space Relative Humidity (range 0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="10" data-acc="R" data-u="°F" data-min="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">sat_1</td><td class="d">Air Temp Lvg Supply Fan</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="7030" data-acc="R" data-u="" data-st="1" id="obj-bv-7030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7030</td><td class="n">air_linkage_fail_1</td><td class="d">Airside Linkage Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="9" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">alm_1</td><td class="d">Alarm State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="1070" data-acc="R" data-u="H2O" id="obj-av-1070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1070</td><td class="n">bldg_static_press_1</td><td class="d">Building Pressure</td><td class="u">H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="3070" data-acc="W" data-u="H2O" id="obj-av-3070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3070</td><td class="n">bldg_press_stpt_1</td><td class="d">Building Pressure Setp. (range –0.25 to 0.25)</td><td class="u">H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="1601" data-acc="R" data-u="psig" id="obj-av-1601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1601</td><td class="n">discharge_press_a_1</td><td class="d">Cir A Discharge Pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="1602" data-acc="R" data-u="°F" id="obj-av-1602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1602</td><td class="n">sat_cond_temp_a_1</td><td class="d">Cir A Sat. Condensing Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="1603" data-acc="R" data-u="°F" id="obj-av-1603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1603</td><td class="n">sat_suction_temp_a_1</td><td class="d">Cir A Sat. Suction Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="1600" data-acc="R" data-u="psig" id="obj-av-1600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1600</td><td class="n">suction_press_a_1</td><td class="d">Cir A Suction Pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="1605" data-acc="R" data-u="psig" id="obj-av-1605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1605</td><td class="n">discharge_press_b_1</td><td class="d">Cir B Discharge Pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="1606" data-acc="R" data-u="°F" id="obj-av-1606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1606</td><td class="n">sat_cond_temp_b_1</td><td class="d">Cir B Sat. Condensing Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="1607" data-acc="R" data-u="°F" id="obj-av-1607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1607</td><td class="n">sat_suction_temp_b_1</td><td class="d">Cir B Sat. Suction Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">cmpa1_1</td><td class="d">Compressor A1 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">cmpa2_1</td><td class="d">Compressor A2 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">cmpb1_1</td><td class="d">Compressor B1 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">cmpb2_1</td><td class="d">Compressor B2 Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="1030" data-acc="W" data-u="°F" id="obj-av-1030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1030</td><td class="n">ra_temp_1</td><td class="d">Controlling Return Temp (range –40 to 240)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="2007" data-acc="W" data-u="°F" id="obj-av-2007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007</td><td class="n">space_temp_1</td><td class="d">Controlling Space Temp (range –40 to 240)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="1024" data-acc="R" data-u="°F" id="obj-av-1024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1024</td><td class="n">cool_ctrl_point_1</td><td class="d">Cooling Control Point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="3001" data-acc="W" data-u="°F" data-min="1" id="obj-av-3001"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3001</td><td class="n">occ_cl_stpt_1</td><td class="d">Cooling Occupied Setpoint (range 40 to 99)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="3003" data-acc="W" data-u="°F" id="obj-av-3003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3003</td><td class="n">unocc_cl_stpt_1</td><td class="d">Cooling Unoccupied Setpoint (range 40 to 99)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="43" data-acc="R" data-u="°F" data-min="1" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">43</td><td class="n">ctrltemp_1</td><td class="d">Ctl.Temp RAT,SPT or ZONE - Prime Variable</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="1023" data-acc="R" data-u="%" id="obj-av-1023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1023</td><td class="n">cool_capacity_1</td><td class="d">Current Running Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="44" data-acc="R" data-u="%" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">htsg_cap_1</td><td class="d">Current Running Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="49" data-acc="W" data-u="°F" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">dhcoolsp_1</td><td class="d">Dehumidify Cool Setpoint (range 40 to 55)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">dhdiscin_1</td><td class="d">Dehumidify Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="50" data-acc="W" data-u="%" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">dhrelhsp_1</td><td class="d">Dehumidify RH Setpoint (range 10 to 90)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="53" data-acc="W" data-u="%" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">dlswsp1_1</td><td class="d">Demand Limit Sw.1 Setpt. (range 0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="54" data-acc="W" data-u="%" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">dlswsp2_1</td><td class="d">Demand Limit Sw.2 Setpt. (range 0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="1028" data-acc="R" data-u="%" id="obj-av-1028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1028</td><td class="n">econ_pos_1</td><td class="d">Economizer Act. Curr. Pos</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">ecactive_1</td><td class="d">Economizer Active?</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="2999" data-acc="R" data-u="" data-st="1" id="obj-bv-2999"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2999</td><td class="n">element_stat_1</td><td class="d">Element Comm Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NO COMM, 1=NORMAL</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="76" data-acc="R" data-u="°F" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">edt_1</td><td class="d">Evaporator Discharge Tmp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="2075" data-acc="R" data-u="%" id="obj-av-2075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2075</td><td class="n">ef_vfd_output_1</td><td class="d">Exhaust Fan VFD Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="1052" data-acc="W" data-u="" data-st="1" id="obj-bv-1052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1052</td><td class="n">filter_status_1</td><td class="d">Filter Status Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=CLEAN, 1=DIRTY</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">hs1_1</td><td class="d">Heat Relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">hs2_1</td><td class="d">Heat Relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="83" data-acc="W" data-u="Δ°F" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">hcsp_gap_1</td><td class="d">Heat-Cool Setpoint Gap (range 2 to 10)</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="1025" data-acc="R" data-u="°F" id="obj-av-1025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1025</td><td class="n">heat_ctrl_point_1</td><td class="d">Heating Control Point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="3002" data-acc="W" data-u="°F" data-min="1" id="obj-av-3002"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3002</td><td class="n">occ_ht_stpt_1</td><td class="d">Heating Occupied Setpoint (range 40 to 99)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="3008" data-acc="W" data-u="" id="obj-av-3008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3008</td><td class="n">saspheat_1</td><td class="d">Heating Supply Air Setpt (range 80 to 120)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="3004" data-acc="W" data-u="°F" id="obj-av-3004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3004</td><td class="n">unocc_ht_stpt_1</td><td class="d">Heating Unoccupied Setpoint (range 40 to 99)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="1022" data-acc="R" data-u="" data-min="1" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1022</td><td class="n">hvac_mode_1</td><td class="d">HVAC Mode Numerical Form</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="1050" data-acc="W" data-u="" data-st="1" id="obj-bv-1050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1050</td><td class="n">iaq_status_1</td><td class="d">IAQ - Discrete Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=LOW, 1=HIGH</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="1009" data-acc="W" data-u="" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">iaq_1</td><td class="d">IAQ - PPM Indoor CO2 (range 0 to 5000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="1027" data-acc="R" data-u="°F" id="obj-av-1027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1027</td><td class="n">lvg_air_temperature_1</td><td class="d">Leaving Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">schedule_1</td><td class="d">Local Schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="1500" data-acc="R" data-u="°F" id="obj-av-1500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1500</td><td class="n">ma_temp_1</td><td class="d">Mixed Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">oaq_1</td><td class="d">OAQ - PPM Outdoor CO2 (range 0 to 5000)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="114" data-acc="R" data-u="°F" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">occl_end_1</td><td class="d">Occupied Cool Mode End</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="115" data-acc="R" data-u="°F" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">occlstrt_1</td><td class="d">Occupied Cool Mode Start</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="116" data-acc="R" data-u="°F" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">ocht_end_1</td><td class="d">Occupied Heat Mode End</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="117" data-acc="R" data-u="°F" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">ochtstrt_1</td><td class="d">Occupied Heat Mode Start</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="2008" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-2008"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2008</td><td class="n">occ_status_1</td><td class="d">Occupied?</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="119" data-acc="W" data-u="%" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">oarh_1</td><td class="d">Outside Air Relative Humidity (range 0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="1003" data-acc="W" data-u="°F" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">oat_1</td><td class="d">Outside Air Temperature (range –40 to 240)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">pe_a_1</td><td class="d">Power Exhaust Relay A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">pe_b_1</td><td class="d">Power Exhaust Relay B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">pe_c_1</td><td class="d">Power Exhaust Relay C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">hs3_1</td><td class="d">Relay 3 W1 Gas Valve 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">hs4_1</td><td class="d">Relay 4 W2 Gas Valve 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">hs5_1</td><td class="d">Relay 5 W1 Gas Valve 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">hs6_1</td><td class="d">Relay 6 W2 Gas Valve 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="2003" data-acc="R" data-u="" id="obj-av-2003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2003</td><td class="n">heat_run_1</td><td class="d">Requested Heat Stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="134" data-acc="W" data-u="%" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">rarh_1</td><td class="d">Return Air Relative Humidity (range 0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="135" data-acc="W" data-u="°F" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">rat_1</td><td class="d">Return Air Temperature (range –40 to 240)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="139" data-acc="W" data-u="Δ°F" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">spto_rng_1</td><td class="d">Space Temp Offset Range (range 1 to 10)</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="137" data-acc="W" data-u="°F" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">spt_1</td><td class="d">Space Temperature (range –40 to 240)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="150" data-acc="R" data-u="°F" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">lat1sgas_1</td><td class="d">Staged Gas LAT 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="151" data-acc="R" data-u="°F" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">lat2sgas_1</td><td class="d">Staged Gas LAT 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="152" data-acc="R" data-u="°F" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">lat3sgas_1</td><td class="d">Staged Gas LAT 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="1016" data-acc="R" data-u="H2O" id="obj-av-1016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1016</td><td class="n">static_press_1</td><td class="d">Static Pressure</td><td class="u">H2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="157" data-acc="W" data-u="" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">spreset_1</td><td class="d">Static Pressure Reset (range 0 to 15)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="3050" data-acc="W" data-u="H2O" id="obj-av-3050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3050</td><td class="n">sa_static_stpt_1</td><td class="d">Static Pressure Setpoint (range 0 to 5)</td><td class="u">H2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">modesars_1</td><td class="d">Supply Air Reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="158" data-acc="W" data-u="Δ°F" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">sasprset_1</td><td class="d">Supply Air Setpnt. Reset (range 0 to 20)</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="3007" data-acc="W" data-u="°F" data-min="1" id="obj-av-3007"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3007</td><td class="n">sa_temp_stpt_1</td><td class="d">Supply Air Setpoint (range 45 to 75)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="94" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">94</td><td class="n">sfan_rly_1</td><td class="d">Supply Fan Relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="95" data-acc="W" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">sfs_1</td><td class="d">Supply Fan Status Switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="2050" data-acc="R" data-u="%" id="obj-av-2050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2050</td><td class="n">sf_vfd_output_1</td><td class="d">Supply Fan VFD Speed (range 0 to 100)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="9006" data-acc="R" data-u="" id="obj-av-9006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9006</td><td class="n">cool_demand_level_1</td><td class="d">System Cooling Demand Level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">dem_lmt_act_1</td><td class="d">System Demand Limiting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="9036" data-acc="R" data-u="" id="obj-av-9036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9036</td><td class="n">heat_demand_level_1</td><td class="d">System Heating Demand Level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="80001" data-acc="R" data-u="°F" id="obj-av-80001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80001</td><td class="n">mstr_oa_temp_1</td><td class="d">System OAT Master</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="1021" data-acc="W" data-u="" data-st="1" id="obj-bv-1021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1021</td><td class="n">g_input_1</td><td class="d">Thermostat G Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="1019" data-acc="W" data-u="" data-st="1" id="obj-bv-1019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1019</td><td class="n">w1_input_1</td><td class="d">Thermostat W1 Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="1020" data-acc="W" data-u="" data-st="1" id="obj-bv-1020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1020</td><td class="n">w2_input_1</td><td class="d">Thermostat W2 Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="1017" data-acc="W" data-u="" data-st="1" id="obj-bv-1017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1017</td><td class="n">y1_input_1</td><td class="d">Thermostat Y1 Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="1018" data-acc="W" data-u="" data-st="1" id="obj-bv-1018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1018</td><td class="n">y2_input_1</td><td class="d">Thermostat Y2 Input</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="168" data-acc="R" data-u="°F" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">uccl_end_1</td><td class="d">Unoccupied Cool Mode End</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="169" data-acc="R" data-u="°F" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">ucclstrt_1</td><td class="d">Unoccupied Cool Mode Start</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="170" data-acc="R" data-u="°F" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">ucht_end_1</td><td class="d">Unoccupied Heat Mode End</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="171" data-acc="R" data-u="°F" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">uchtstrt_1</td><td class="d">Unoccupied Heat Mode Start</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="183" data-acc="W" data-u="Δ°F" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">dhvraoff_1</td><td class="d">Vent Reheat RAT Offset (range 0 to 8)</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="184" data-acc="W" data-u="°F" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">dhvht_sp_1</td><td class="d">Vent Reheat Setpoint (range 55 to 95)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="185" data-acc="W" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">dhvhtcfg_1</td><td class="d">Vent Reheat Setpt Select (range 0 to 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="2901" data-acc="W" data-u="" id="obj-av-2901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2901</td><td class="n">user_analog_1_1</td><td class="d">User Defined Analog 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="2902" data-acc="W" data-u="" id="obj-av-2902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2902</td><td class="n">user_analog_2_1</td><td class="d">User Defined Analog 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="2903" data-acc="W" data-u="" id="obj-av-2903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2903</td><td class="n">user_analog_3_1</td><td class="d">User Defined Analog 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="2904" data-acc="W" data-u="" id="obj-av-2904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2904</td><td class="n">user_analog_4_1</td><td class="d">User Defined Analog 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="2905" data-acc="W" data-u="" id="obj-av-2905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2905</td><td class="n">user_analog_5_1</td><td class="d">User Defined Analog 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="2906" data-acc="W" data-u="" id="obj-av-2906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2906</td><td class="n">user_analog_6_1</td><td class="d">User Defined Analog 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="2907" data-acc="W" data-u="" id="obj-av-2907"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2907</td><td class="n">user_analog_7_1</td><td class="d">User Defined Analog 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="2908" data-acc="W" data-u="" id="obj-av-2908"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2908</td><td class="n">user_analog_8_1</td><td class="d">User Defined Analog 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="2909" data-acc="W" data-u="" id="obj-av-2909"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2909</td><td class="n">user_analog_9_1</td><td class="d">User Defined Analog 9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="2910" data-acc="W" data-u="" id="obj-av-2910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2910</td><td class="n">user_analog_10_1</td><td class="d">User Defined Analog 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="2911" data-acc="W" data-u="" id="obj-av-2911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2911</td><td class="n">user_analog_11_1</td><td class="d">User Defined Analog 11</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="2912" data-acc="W" data-u="" id="obj-av-2912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2912</td><td class="n">user_analog_12_1</td><td class="d">User Defined Analog 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="2913" data-acc="W" data-u="" id="obj-av-2913"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2913</td><td class="n">user_analog_13_1</td><td class="d">User Defined Analog 13</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="2914" data-acc="W" data-u="" id="obj-av-2914"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2914</td><td class="n">user_analog_14_1</td><td class="d">User Defined Analog 14</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="2915" data-acc="W" data-u="" id="obj-av-2915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2915</td><td class="n">user_analog_15_1</td><td class="d">User Defined Analog 15</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="2916" data-acc="W" data-u="" id="obj-av-2916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2916</td><td class="n">user_analog_16_1</td><td class="d">User Defined Analog 16</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="2917" data-acc="W" data-u="" id="obj-av-2917"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2917</td><td class="n">user_analog_17_1</td><td class="d">User Defined Analog 17</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="2918" data-acc="W" data-u="" id="obj-av-2918"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2918</td><td class="n">user_analog_18_1</td><td class="d">User Defined Analog 18</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="2919" data-acc="W" data-u="" id="obj-av-2919"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2919</td><td class="n">user_analog_19_1</td><td class="d">User Defined Analog 19</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="2920" data-acc="W" data-u="" id="obj-av-2920"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2920</td><td class="n">user_analog_20_1</td><td class="d">User Defined Analog 20</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">stpt_adj_enable_1</td><td class="d">Setpoint Adjustment Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DSABLE, 1=ENABLE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="203" data-acc="R" data-u="" data-st="1" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">zs_co2_valid_1</td><td class="d">ZS CO2 Sensor Valid Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=N/A, 1=VALID/CONNECTED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="201" data-acc="R" data-u="" data-st="1" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">zs_sen_valid_1</td><td class="d">ZS Temp Sensor Valid Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=N/A, 1=VALID/CONNECTED</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="200" data-acc="R" data-u="" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">zs_sen_alm_1</td><td class="d">ZS Thermostat Config Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="2911" data-acc="W" data-u="" data-st="1" id="obj-bv-2911"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2911</td><td class="n">user_binary_1_1</td><td class="d">User Defined Binary 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="2912" data-acc="W" data-u="" data-st="1" id="obj-bv-2912"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2912</td><td class="n">user_binary_2_1</td><td class="d">User Defined Binary 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="2913" data-acc="W" data-u="" data-st="1" id="obj-bv-2913"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2913</td><td class="n">user_binary_3_1</td><td class="d">User Defined Binary 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="2914" data-acc="W" data-u="" data-st="1" id="obj-bv-2914"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2914</td><td class="n">user_binary_4_1</td><td class="d">User Defined Binary 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="2915" data-acc="W" data-u="" data-st="1" id="obj-bv-2915"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2915</td><td class="n">user_binary_5_1</td><td class="d">User Defined Binary 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="2916" data-acc="W" data-u="" data-st="1" id="obj-bv-2916"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2916</td><td class="n">user_binary_6_1</td><td class="d">User Defined Binary 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="2917" data-acc="W" data-u="" data-st="1" id="obj-bv-2917"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2917</td><td class="n">user_binary_7_1</td><td class="d">User Defined Binary 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="2918" data-acc="W" data-u="" data-st="1" id="obj-bv-2918"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2918</td><td class="n">user_binary_8_1</td><td class="d">User Defined Binary 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="2919" data-acc="W" data-u="" data-st="1" id="obj-bv-2919"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2919</td><td class="n">user_binary_9_1</td><td class="d">User Defined Binary 9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="2920" data-acc="W" data-u="" data-st="1" id="obj-bv-2920"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2920</td><td class="n">user_binary_10_1</td><td class="d">User Defined Binary 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="2921" data-acc="W" data-u="" data-st="1" id="obj-bv-2921"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2921</td><td class="n">user_binary_11_1</td><td class="d">User Defined Binary 11</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="2922" data-acc="W" data-u="" data-st="1" id="obj-bv-2922"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2922</td><td class="n">user_binary_12_1</td><td class="d">User Defined Binary 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="2923" data-acc="W" data-u="" data-st="1" id="obj-bv-2923"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2923</td><td class="n">user_binary_13_1</td><td class="d">User Defined Binary 13</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="2924" data-acc="W" data-u="" data-st="1" id="obj-bv-2924"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2924</td><td class="n">user_binary_14_1</td><td class="d">User Defined Binary 14</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="2925" data-acc="W" data-u="" data-st="1" id="obj-bv-2925"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2925</td><td class="n">user_binary_15_1</td><td class="d">User Defined Binary 15</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="2926" data-acc="W" data-u="" data-st="1" id="obj-bv-2926"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2926</td><td class="n">user_binary_16_1</td><td class="d">User Defined Binary 16</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="2927" data-acc="W" data-u="" data-st="1" id="obj-bv-2927"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2927</td><td class="n">user_binary_17_1</td><td class="d">User Defined Binary 17</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="2928" data-acc="W" data-u="" data-st="1" id="obj-bv-2928"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2928</td><td class="n">user_binary_18_1</td><td class="d">User Defined Binary 18</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="2929" data-acc="W" data-u="" data-st="1" id="obj-bv-2929"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2929</td><td class="n">user_binary_19_1</td><td class="d">User Defined Binary 19</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="2930" data-acc="W" data-u="" data-st="1" id="obj-bv-2930"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2930</td><td class="n">user_binary_20_1</td><td class="d">User Defined Binary 20</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=OFF, 1=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="15" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">comm_lost_alm_1</td><td class="d">Element Communications Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=COMM NORMAL, 1=COMM LOST</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="1604" data-acc="R" data-u="psig" id="obj-av-1604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1604</td><td class="n">suction_press_b_1</td><td class="d">Cir B Suction Pressure</td><td class="u">psig</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="2605" data-acc="W" data-u="" data-st="1" id="obj-bv-2605"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2605</td><td class="n">use_linkage_1</td><td class="d">Use Linkage</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="5123" data-acc="W" data-u="" data-st="1" id="obj-bv-5123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5123</td><td class="n">et_reset_as_link_1</td><td class="d">Equipment Touch reset linkage Alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NO, 1=YES</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="1902" data-acc="R" data-u="°F" id="obj-av-1902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1902</td><td class="n">system_spt_1</td><td class="d">System Space Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="1904" data-acc="R" data-u="%rh" id="obj-av-1904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1904</td><td class="n">system_rh_1</td><td class="d">System Space RH</td><td class="u">%rh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="1903" data-acc="R" data-u="ppm" id="obj-av-1903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1903</td><td class="n">system_aq_1</td><td class="d">System Space AQ</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="3052" data-acc="W" data-u="%" id="obj-av-3052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3052</td><td class="n">max_dmpr_pos_1</td><td class="d">Maximum Damper Position (range 0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="3053" data-acc="W" data-u="%" id="obj-av-3053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3053</td><td class="n">min_dmpr_pos_1</td><td class="d">Minimum Damper Position (range 0 to 100)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="3054" data-acc="W" data-u="inH2O" id="obj-av-3054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3054</td><td class="n">max_reset_1</td><td class="d">Maximum Reset</td><td class="u">inH2O</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="3055" data-acc="R" data-u="inH2O" id="obj-av-3055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3055</td><td class="n">ct_sa_static_stpt_1</td><td class="d">Controlling Static Pressure Setpoint</td><td class="u">inH2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="3051" data-acc="W" data-u="" data-st="1" id="obj-bv-3051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3051</td><td class="n">st_pr_rst_en_1</td><td class="d">Static Pressure Reset Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=DSABLE, 1=ENABLE</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Carrier WeatherMaker 48/50A Rooftop point IDs by name</summary><ul><li><a href="#obj-bv-2601"><code>BV2601</code></a>a_link_status_1</li><li><a href="#obj-av-2607"><code>AV2607</code></a>link_iaq_1</li><li><a href="#obj-av-2611"><code>AV2611</code></a>link_max_dmpr_1</li><li><a href="#obj-av-2606"><code>AV2606</code></a>link_rh_1</li><li><a href="#obj-av-10"><code>AV10</code></a>sat_1</li><li><a href="#obj-bv-7030"><code>BV7030</code></a>air_linkage_fail_1</li><li><a href="#obj-bv-9"><code>BV9</code></a>alm_1</li><li><a href="#obj-av-1070"><code>AV1070</code></a>bldg_static_press_1</li><li><a href="#obj-av-3070"><code>AV3070</code></a>bldg_press_stpt_1</li><li><a href="#obj-av-1601"><code>AV1601</code></a>discharge_press_a_1</li><li><a href="#obj-av-1602"><code>AV1602</code></a>sat_cond_temp_a_1</li><li><a href="#obj-av-1603"><code>AV1603</code></a>sat_suction_temp_a_1</li><li><a href="#obj-av-1600"><code>AV1600</code></a>suction_press_a_1</li><li><a href="#obj-av-1605"><code>AV1605</code></a>discharge_press_b_1</li><li><a href="#obj-av-1606"><code>AV1606</code></a>sat_cond_temp_b_1</li><li><a href="#obj-av-1607"><code>AV1607</code></a>sat_suction_temp_b_1</li><li><a href="#obj-bv-16"><code>BV16</code></a>cmpa1_1</li><li><a href="#obj-bv-17"><code>BV17</code></a>cmpa2_1</li><li><a href="#obj-bv-18"><code>BV18</code></a>cmpb1_1</li><li><a href="#obj-bv-19"><code>BV19</code></a>cmpb2_1</li><li><a href="#obj-av-1030"><code>AV1030</code></a>ra_temp_1</li><li><a href="#obj-av-2007"><code>AV2007</code></a>space_temp_1</li><li><a href="#obj-av-1024"><code>AV1024</code></a>cool_ctrl_point_1</li><li><a href="#obj-av-3001"><code>AV3001</code></a>occ_cl_stpt_1</li><li><a href="#obj-av-3003"><code>AV3003</code></a>unocc_cl_stpt_1</li><li><a href="#obj-av-43"><code>AV43</code></a>ctrltemp_1</li><li><a href="#obj-av-1023"><code>AV1023</code></a>cool_capacity_1</li><li><a href="#obj-av-44"><code>AV44</code></a>htsg_cap_1</li><li><a href="#obj-av-49"><code>AV49</code></a>dhcoolsp_1</li><li><a href="#obj-bv-30"><code>BV30</code></a>dhdiscin_1</li><li><a href="#obj-av-50"><code>AV50</code></a>dhrelhsp_1</li><li><a href="#obj-av-53"><code>AV53</code></a>dlswsp1_1</li><li><a href="#obj-av-54"><code>AV54</code></a>dlswsp2_1</li><li><a href="#obj-av-1028"><code>AV1028</code></a>econ_pos_1</li><li><a href="#obj-bv-36"><code>BV36</code></a>ecactive_1</li><li><a href="#obj-bv-2999"><code>BV2999</code></a>element_stat_1</li><li><a href="#obj-av-76"><code>AV76</code></a>edt_1</li><li><a href="#obj-av-2075"><code>AV2075</code></a>ef_vfd_output_1</li><li><a href="#obj-bv-1052"><code>BV1052</code></a>filter_status_1</li><li><a href="#obj-bv-52"><code>BV52</code></a>hs1_1</li><li><a href="#obj-bv-53"><code>BV53</code></a>hs2_1</li><li><a href="#obj-av-83"><code>AV83</code></a>hcsp_gap_1</li><li><a href="#obj-av-1025"><code>AV1025</code></a>heat_ctrl_point_1</li><li><a href="#obj-av-3002"><code>AV3002</code></a>occ_ht_stpt_1</li><li><a href="#obj-av-3008"><code>AV3008</code></a>saspheat_1</li><li><a href="#obj-av-3004"><code>AV3004</code></a>unocc_ht_stpt_1</li><li><a href="#obj-av-1022"><code>AV1022</code></a>hvac_mode_1</li><li><a href="#obj-bv-1050"><code>BV1050</code></a>iaq_status_1</li><li><a href="#obj-av-1009"><code>AV1009</code></a>iaq_1</li><li><a href="#obj-av-1027"><code>AV1027</code></a>lvg_air_temperature_1</li><li><a href="#obj-bv-5"><code>BV5</code></a>schedule_1</li><li><a href="#obj-av-1500"><code>AV1500</code></a>ma_temp_1</li><li><a href="#obj-av-113"><code>AV113</code></a>oaq_1</li><li><a href="#obj-av-114"><code>AV114</code></a>occl_end_1</li><li><a href="#obj-av-115"><code>AV115</code></a>occlstrt_1</li><li><a href="#obj-av-116"><code>AV116</code></a>ocht_end_1</li><li><a href="#obj-av-117"><code>AV117</code></a>ochtstrt_1</li><li><a href="#obj-bv-2008"><code>BV2008</code></a>occ_status_1</li><li><a href="#obj-av-119"><code>AV119</code></a>oarh_1</li><li><a href="#obj-av-1003"><code>AV1003</code></a>oat_1</li><li><a href="#obj-bv-72"><code>BV72</code></a>pe_a_1</li><li><a href="#obj-bv-73"><code>BV73</code></a>pe_b_1</li><li><a href="#obj-bv-74"><code>BV74</code></a>pe_c_1</li><li><a href="#obj-bv-76"><code>BV76</code></a>hs3_1</li><li><a href="#obj-bv-77"><code>BV77</code></a>hs4_1</li><li><a href="#obj-bv-78"><code>BV78</code></a>hs5_1</li><li><a href="#obj-bv-79"><code>BV79</code></a>hs6_1</li><li><a href="#obj-av-2003"><code>AV2003</code></a>heat_run_1</li><li><a href="#obj-av-134"><code>AV134</code></a>rarh_1</li><li><a href="#obj-av-135"><code>AV135</code></a>rat_1</li><li><a href="#obj-av-139"><code>AV139</code></a>spto_rng_1</li><li><a href="#obj-av-137"><code>AV137</code></a>spt_1</li><li><a href="#obj-av-150"><code>AV150</code></a>lat1sgas_1</li><li><a href="#obj-av-151"><code>AV151</code></a>lat2sgas_1</li><li><a href="#obj-av-152"><code>AV152</code></a>lat3sgas_1</li><li><a href="#obj-av-1016"><code>AV1016</code></a>static_press_1</li><li><a href="#obj-av-157"><code>AV157</code></a>spreset_1</li><li><a href="#obj-av-3050"><code>AV3050</code></a>sa_static_stpt_1</li><li><a href="#obj-bv-93"><code>BV93</code></a>modesars_1</li><li><a href="#obj-av-158"><code>AV158</code></a>sasprset_1</li><li><a href="#obj-av-3007"><code>AV3007</code></a>sa_temp_stpt_1</li><li><a href="#obj-bv-94"><code>BV94</code></a>sfan_rly_1</li><li><a href="#obj-bv-95"><code>BV95</code></a>sfs_1</li><li><a href="#obj-av-2050"><code>AV2050</code></a>sf_vfd_output_1</li><li><a href="#obj-av-9006"><code>AV9006</code></a>cool_demand_level_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>dem_lmt_act_1</li><li><a href="#obj-av-9036"><code>AV9036</code></a>heat_demand_level_1</li><li><a href="#obj-av-80001"><code>AV80001</code></a>mstr_oa_temp_1</li><li><a href="#obj-bv-1021"><code>BV1021</code></a>g_input_1</li><li><a href="#obj-bv-1019"><code>BV1019</code></a>w1_input_1</li><li><a href="#obj-bv-1020"><code>BV1020</code></a>w2_input_1</li><li><a href="#obj-bv-1017"><code>BV1017</code></a>y1_input_1</li><li><a href="#obj-bv-1018"><code>BV1018</code></a>y2_input_1</li><li><a href="#obj-av-168"><code>AV168</code></a>uccl_end_1</li><li><a href="#obj-av-169"><code>AV169</code></a>ucclstrt_1</li><li><a href="#obj-av-170"><code>AV170</code></a>ucht_end_1</li><li><a href="#obj-av-171"><code>AV171</code></a>uchtstrt_1</li><li><a href="#obj-av-183"><code>AV183</code></a>dhvraoff_1</li><li><a href="#obj-av-184"><code>AV184</code></a>dhvht_sp_1</li><li><a href="#obj-av-185"><code>AV185</code></a>dhvhtcfg_1</li><li><a href="#obj-av-2901"><code>AV2901</code></a>user_analog_1_1</li><li><a href="#obj-av-2902"><code>AV2902</code></a>user_analog_2_1</li><li><a href="#obj-av-2903"><code>AV2903</code></a>user_analog_3_1</li><li><a href="#obj-av-2904"><code>AV2904</code></a>user_analog_4_1</li><li><a href="#obj-av-2905"><code>AV2905</code></a>user_analog_5_1</li><li><a href="#obj-av-2906"><code>AV2906</code></a>user_analog_6_1</li><li><a href="#obj-av-2907"><code>AV2907</code></a>user_analog_7_1</li><li><a href="#obj-av-2908"><code>AV2908</code></a>user_analog_8_1</li><li><a href="#obj-av-2909"><code>AV2909</code></a>user_analog_9_1</li><li><a href="#obj-av-2910"><code>AV2910</code></a>user_analog_10_1</li><li><a href="#obj-av-2911"><code>AV2911</code></a>user_analog_11_1</li><li><a href="#obj-av-2912"><code>AV2912</code></a>user_analog_12_1</li><li><a href="#obj-av-2913"><code>AV2913</code></a>user_analog_13_1</li><li><a href="#obj-av-2914"><code>AV2914</code></a>user_analog_14_1</li><li><a href="#obj-av-2915"><code>AV2915</code></a>user_analog_15_1</li><li><a href="#obj-av-2916"><code>AV2916</code></a>user_analog_16_1</li><li><a href="#obj-av-2917"><code>AV2917</code></a>user_analog_17_1</li><li><a href="#obj-av-2918"><code>AV2918</code></a>user_analog_18_1</li><li><a href="#obj-av-2919"><code>AV2919</code></a>user_analog_19_1</li><li><a href="#obj-av-2920"><code>AV2920</code></a>user_analog_20_1</li><li><a href="#obj-bv-6"><code>BV6</code></a>stpt_adj_enable_1</li><li><a href="#obj-bv-203"><code>BV203</code></a>zs_co2_valid_1</li><li><a href="#obj-bv-201"><code>BV201</code></a>zs_sen_valid_1</li><li><a href="#obj-bv-200"><code>BV200</code></a>zs_sen_alm_1</li><li><a href="#obj-bv-2911"><code>BV2911</code></a>user_binary_1_1</li><li><a href="#obj-bv-2912"><code>BV2912</code></a>user_binary_2_1</li><li><a href="#obj-bv-2913"><code>BV2913</code></a>user_binary_3_1</li><li><a href="#obj-bv-2914"><code>BV2914</code></a>user_binary_4_1</li><li><a href="#obj-bv-2915"><code>BV2915</code></a>user_binary_5_1</li><li><a href="#obj-bv-2916"><code>BV2916</code></a>user_binary_6_1</li><li><a href="#obj-bv-2917"><code>BV2917</code></a>user_binary_7_1</li><li><a href="#obj-bv-2918"><code>BV2918</code></a>user_binary_8_1</li><li><a href="#obj-bv-2919"><code>BV2919</code></a>user_binary_9_1</li><li><a href="#obj-bv-2920"><code>BV2920</code></a>user_binary_10_1</li><li><a href="#obj-bv-2921"><code>BV2921</code></a>user_binary_11_1</li><li><a href="#obj-bv-2922"><code>BV2922</code></a>user_binary_12_1</li><li><a href="#obj-bv-2923"><code>BV2923</code></a>user_binary_13_1</li><li><a href="#obj-bv-2924"><code>BV2924</code></a>user_binary_14_1</li><li><a href="#obj-bv-2925"><code>BV2925</code></a>user_binary_15_1</li><li><a href="#obj-bv-2926"><code>BV2926</code></a>user_binary_16_1</li><li><a href="#obj-bv-2927"><code>BV2927</code></a>user_binary_17_1</li><li><a href="#obj-bv-2928"><code>BV2928</code></a>user_binary_18_1</li><li><a href="#obj-bv-2929"><code>BV2929</code></a>user_binary_19_1</li><li><a href="#obj-bv-2930"><code>BV2930</code></a>user_binary_20_1</li><li><a href="#obj-bv-15"><code>BV15</code></a>comm_lost_alm_1</li><li><a href="#obj-av-1604"><code>AV1604</code></a>suction_press_b_1</li><li><a href="#obj-bv-2605"><code>BV2605</code></a>use_linkage_1</li><li><a href="#obj-bv-5123"><code>BV5123</code></a>et_reset_as_link_1</li><li><a href="#obj-av-1902"><code>AV1902</code></a>system_spt_1</li><li><a href="#obj-av-1904"><code>AV1904</code></a>system_rh_1</li><li><a href="#obj-av-1903"><code>AV1903</code></a>system_aq_1</li><li><a href="#obj-av-3052"><code>AV3052</code></a>max_dmpr_pos_1</li><li><a href="#obj-av-3053"><code>AV3053</code></a>min_dmpr_pos_1</li><li><a href="#obj-av-3054"><code>AV3054</code></a>max_reset_1</li><li><a href="#obj-av-3055"><code>AV3055</code></a>ct_sa_static_stpt_1</li><li><a href="#obj-bv-3051"><code>BV3051</code></a>st_pr_rst_en_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object names end in _1. The 48/50A table has no CCN point name or default value columns.</li><li>Ranges are added to descriptions as printed. Units printed as °^F are shown as Δ°F (temperature differences).</li><li>Heating Supply Air Setpt (AV:3008) is printed with &#x27;no unit&#x27;.</li><li>Two rows are both named Current Running Capacity: cool_capacity_1 (AV:1023) and htsg_cap_1 (AV:44, heating).</li><li>The 48/50P list (48-50P-15T) uses the same layout but differs in several objects (e.g. compressor A3/B3, CFM values, comm-loss alarm BV:105 instead of BV:15, user binaries at BV:2951+), so it is a separate entry.</li><li>This is ComfortLink + UPC Open, not the SystemVu or SmartVu controls used on other Carrier rooftops.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)</h2><div class="faq"><details open><summary>How many BACnet points does the Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) have?</summary><p>This list has 156 BACnet objects: 96 analog values, 60 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) BACnet points are writable?</summary><p>85 of the 156 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) BACnet documentation?</summary><p>The source is WeatherMaker 48/50A020-060 Single Package Applied Rooftop Units with ComfortLink Version 11.x Controls - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix E: UPC Open Controller Network Points List) (48-50A-17T), revision 3-26, published free by Carrier at https://brandportal.carrier.com/asset/61cddf9c-46e9-44c0-b162-e45313633a9f/48-50A-17T.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)?</summary><p>Start with BV 2008 occ_status_1 (Occupied? (0 = no, 1 = yes); writable); AV 3001 occ_cl_stpt_1 (Occupied cooling setpoint); AV 3002 occ_ht_stpt_1 (Occupied heating setpoint); AV 3007 sa_temp_stpt_1 (Supply air setpoint (VAV units)); AV 1022 hvac_mode_1 (HVAC mode as a number); BV 94 sfan_rly_1 (Supply fan relay on/off); AV 43 ctrltemp_1 (Control temperature (RAT, SPT or zone)); AV 10 sat_1 (Supply air temperature leaving the fan); BV 9 alm_1 (Unit alarm state); BV 15 comm_lost_alm_1 (UPC lost CCN communication with the unit).</p></details><details><summary>How do I enable BMS control of the Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)?</summary><p>Occupancy follows the ComfortLink CCN schedule number (Configuration &gt; CCN &gt; SC.OV &gt; SCH.N): 0 = always occupied, 1 = local schedule (default), 65-99 = a CCN/global schedule. The points list makes Occupied? (BV:2008) writable, but the manual does not describe how a write interacts with SCH.N; test it on site. A remote switch input (RM.CF) can also set occupancy or start/stop the unit.</p></details><details><summary>Does the Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option) need a BACnet heartbeat or have a communication timeout?</summary><p>The manual says forces at CCN priority 7 clear unless rewritten in time: outside air temperature, outside RH, outside air quality and static pressure reset after 30 minutes, return air and space temperature after 3 minutes.</p></details><details><summary>Can the BMS supply sensor values to the Carrier WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)?</summary><p>Space Temperature (AV:137), Return Air Temperature (AV:135), Outside Air Temperature (AV:1003), Outside Air RH (AV:119), IAQ (AV:1009) and OAQ (AV:113) are writable. Refresh them within the force timeouts (3 min for space and return temperature, 30 min for outdoor values).</p></details><details><summary>How do I check these points on the real WeatherMaker 48/50A Rooftop (ComfortLink, UPC Open BACnet option)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Carrier BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/carrier/30hx-upc-open" data-row><span class="k">Water-cooled screw chiller controller (BACnet option)</span><h3>Carrier 30HXA / 30HXC 076-271 Series 9 (UPC Open BACnet option)</h3><p>Carrier 30HXA condenserless and 30HXC water-cooled screw chillers, sizes 076-271, Series 9 with ComfortLink controls and the BACnet communication option.</p><div class="meta">252 objects &middot; 16 writable &middot; 30HX-2T</div><span class="sr-only"> Also known as: 30HX, 30HXA, 30HXC, 30HX-2T, UPC Open, ComfortLink, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/30wg-30wga-61wg-smartvu" data-row><span class="k">Water-cooled chiller and water-to-water heat pump controller</span><h3>Carrier 30WG / 30WGA / 61WG with SmartVu (Carrier Europe, BACnet option 149)</h3><p>Carrier Europe 30WG and 30WGA water-cooled/condenserless chillers and 61WG water-to-water heat pumps with SmartVu (PIC 6.0, software 11.x) or SmartVu 2.0 (PIC 6.1, software 1.x).</p><div class="meta">274 objects &middot; 16 writable</div><span class="sr-only"> Also known as: 30WG, 30WGA, 61WG, AquaSnap 30WG, 61WG heat pump, SmartVu PIC 6.0, SmartVu 2.0 PIC 6.1, option 149, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38aps-38apd-condensing-unit-upc-open" data-row><span class="k">Air-cooled split condensing unit controller</span><h3>Carrier 38APS/38APD 025-130 Condensing Unit (ComfortLink, UPC Open BACnet option)</h3><p>Carrier 38APS and 38APD 025-130 air-cooled condensing units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">149 objects &middot; 42 writable &middot; 38AP-3T</div><span class="sr-only"> Also known as: 38AP, 38APS, 38APD, 38APS025, 38APD130, 38AP-3T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-indoor-unit" data-row><span class="k">VRF indoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (indoor unit objects)</h3><p>Each indoor unit of a Carrier 40VM series VRF heat pump, heat recovery or mini-VRF system connected to the 40VM900052A BACnet Interface.</p><div class="meta">36 objects &middot; 16 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/40vm900052a-vrf-bacnet-interface-outdoor-unit" data-row><span class="k">VRF outdoor unit (via BACnet gateway)</span><h3>Carrier 40VM Series VRF BACnet Interface 40VM900052A (outdoor header unit objects)</h3><p>Outdoor header (and follower) units of Carrier 40VM series VRF systems connected to the 40VM900052A BACnet Interface.</p><div class="meta">20 objects &middot; 7 writable &middot; 40VM-52ASI R1</div><span class="sr-only"> Also known as: 40VM900052A, 40VM900052, 40VM-52ASI, Carrier VRF BACnet Interface, 40VM VRF</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/42wkn-chilled-water-cassette" data-row><span class="k">Fan coil (chilled water cassette) controller</span><h3>Carrier 42WKN Chilled Water Cassette (microprocessor controller)</h3><p>Carrier 42WKN chilled water cassette fan coils (model digit 9 = C) with the on-board microprocessor controller.</p><div class="meta">105 objects &middot; 93 writable &middot; 42WKN-1T</div><span class="sr-only"> Also known as: 42WKN, 42WKN-1T, chilled water cassette, cassette fan coil, 5H1067400002</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fc-gc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FC and 48/50GC Rooftop (SystemVu)</h3><p>Carrier 48/50FC 04-30 and 48/50GC 04-28 single-package rooftop units (R-410A) with SystemVu controls, version 5.X.</p><div class="meta">672 objects &middot; 436 writable &middot; 48-50FC-GC-05T</div><span class="sr-only"> Also known as: SystemVu, 48FC, 50FC, 48GC, 50GC, 48/50FC, 48/50GC, SystemVu 5.X, 48-50FC-GC-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50fe-ge-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50FE and 48/50GE Rooftop (SystemVu)</h3><p>Carrier 48/50FE 04-30 and 48/50GE 04-28 single-package rooftop units (R-454B) with SystemVu controls, version 3.X.</p><div class="meta">759 objects &middot; 419 writable &middot; SYSVU-FE-GE-02T</div><span class="sr-only"> Also known as: SystemVu, 48FE, 50FE, 48GE, 50GE, 48/50FE, 48/50GE, SystemVu 3.X, SYSVU-FE-GE-02T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50jc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50JC 04-06 Rooftop (SystemVu)</h3><p>Carrier 48/50JC 04-06 single-package rooftop units (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">722 objects &middot; 487 writable &middot; 48-50JC-4-6-05T</div><span class="sr-only"> Also known as: SystemVu, 48JC, 50JC, 48/50JC, SystemVu 4.X, 48-50JC-4-6-05T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-applied-rooftop-smartvu-4x" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Applied Rooftop (SmartVu software 4.X network points)</h3><p>Carrier 48/50K and 48/50V applied rooftop units with PIC 6.1 hardware and SmartVu controls running software version 4.X.</p><div class="meta">360 objects &middot; 56 writable &middot; 48-50-ART-SMVU-3T</div><span class="sr-only"> Also known as: 48K, 50K, 48V, 50V, 48/50K, 48/50V, SmartVu 4.X, 48-50-ART-SMVU-3T, Applied Rooftop SmartVu, PIC 6.1</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50-rooftop-smartvu" data-row><span class="k">Applied rooftop unit controller</span><h3>Carrier 48/50K and 48/50V Rooftop (SmartVu PIC 6.1)</h3><p>Carrier 48/50K and 48/50V applied rooftop units (gas heat or electric heat, R-454B) with SmartVu controls on PIC 6.1 hardware.</p><div class="meta">715 objects &middot; 393 writable &middot; 48-50-ART-SVU-1T</div><span class="sr-only"> Also known as: SmartVu, PIC 6.1, PIC6.1, 48K, 50K, 48V, 50V, 48/50K, 48/50V, Carrier applied rooftop, 48-50-ART-SVU-1T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lc-systemvu" data-row><span class="k">Rooftop unit controller</span><h3>Carrier 48/50LC 04-26 Rooftop (SystemVu)</h3><p>Carrier 48/50LC 04-26 single-package rooftop units (R-410A) with the factory-installed SystemVu control, version 7.X.</p><div class="meta">787 objects &middot; 520 writable &middot; S-VU-LC-4-26-06T</div><span class="sr-only"> Also known as: SystemVu, 48LC, 50LC, 48/50LC, 48LC 04-26, 50LC 04-26, SystemVu 7.X, S-VU-LC-4-26-06T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lcb-vav-rtu-open" data-row><span class="k">Rooftop unit controller (VAV)</span><h3>Carrier 48/50LC B 07-26 VAV Rooftop (VAV-RTU Open)</h3><p>Carrier 48/50LC B 07-26 variable air volume rooftop units with the factory VAV-RTU Open controller.</p><div class="meta">191 objects &middot; 87 writable &middot; 48-50LCB-7-26-04T</div><span class="sr-only"> Also known as: VAV-RTU Open, VAV RTU Open, 48LCB, 50LCB, 48/50LCB, 48/50LC B, 48LC B 07-26, 50LC B 07-26, 48-50LCB-7-26-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50lch-rooftop-smartvu" data-row><span class="k">Packaged rooftop unit controller</span><h3>Carrier 48/50LC*H Light Commercial Rooftop (SmartVu 2.X, PIC 6.0)</h3><p>Carrier 48/50LC*H light commercial high outdoor air rooftop units (R-410A) with factory SmartVu controls version 2.X on PIC 6.0 hardware.</p><div class="meta">1049 objects &middot; 444 writable &middot; 48-50-LRT-SMVU-2T</div><span class="sr-only"> Also known as: 48/50LC*H, 48LCH, 50LCH, 48/50LCH, SmartVu, PIC 6.0, Carrier light commercial high outdoor air rooftop, 48-50-LRT-SMVU-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50bv-self-contained-scu-open" data-row><span class="k">Self-contained unit controller</span><h3>Carrier 50BVT/50BVV/50BVQ/50VQP/50BVW Indoor Self-Contained Units (SCU Open, UC Open XP)</h3><p>Carrier 50BV and 50VQP indoor water-cooled self-contained units and 50BVW units with the factory SCU Open program on a UC Open XP controller.</p><div class="meta">168 objects &middot; 80 writable &middot; 50BV-SCU-3T</div><span class="sr-only"> Also known as: 50BV, 50BVT, 50BVV, 50BVQ, 50VQP, 50BVW, SCU Open, UC Open XP, 50BV-SCU-3T, water-cooled self-contained unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50fcq-50gcq-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FCQ/50GCQ Rooftop Heat Pump (SystemVu)</h3><p>Carrier 50FCQ 04-28 and 50GCQ 04-12 single-package rooftop heat pumps (R-410A) with SystemVu controls, version 4.X.</p><div class="meta">688 objects &middot; 445 writable &middot; 50FCQ-GCQ-04T</div><span class="sr-only"> Also known as: SystemVu, 50FCQ, 50GCQ, 50FCQ 04-28, 50GCQ 04-12, SystemVu 4.X, 50FCQ-GCQ-04T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/50feq-50geq-48qe-systemvu" data-row><span class="k">Rooftop unit controller (heat-pump units)</span><h3>Carrier 50FEQ/50GEQ/48QE Heat Pump and Hybrid Heat Rooftop (SystemVu)</h3><p>Carrier 50FEQ and 50GEQ 04-28 packaged rooftop heat pumps and 48QE 04-28 hybrid heat units (R-454B) with SystemVu controls, version 5.X.</p><div class="meta">818 objects &middot; 449 writable &middot; SYSVU-FEQGEQQE-03T</div><span class="sr-only"> Also known as: SystemVu, 50FEQ, 50GEQ, 48QE, 50FEQ 04-28, 50GEQ 04-28, 48QE 04-28, SystemVu 5.X, SYSVU-FEQGEQQE-03T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62d-doas-io-flex-6126" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62DA/DB/DC/DD 07-38 Dedicated Outdoor Air Unit (I/O Flex 6126, 100% OA program)</h3><p>Carrier 62DA, 62DB, 62DC and 62DD 07-38 vertical or horizontal 100% outdoor air units, with optional energy conservation wheel, controlled by the I/O Flex 6126 running the 100% OA standard program.</p><div class="meta">52 objects &middot; 26 writable &middot; 62D-1T</div><span class="sr-only"> Also known as: 62D, 62DA, 62DB, 62DC, 62DD, 62D-1T, I/O Flex 6126, 100% OA STD 021711, Carrier 62D DOAS</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62h-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62H Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62H 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">251 objects &middot; 85 writable &middot; 62H-2T</div><span class="sr-only"> Also known as: 62H, Carrier 62H DOAS, Revision K controls, LS-1628u, 62H-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/62x-62w-doas-rev-k" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Carrier 62X / 62W Dedicated Outdoor Air Unit (Rev. K controls)</h3><p>Carrier 62X and 62W 03-55 ton dedicated outdoor air units with Revision K controls (100% outdoor air).</p><div class="meta">248 objects &middot; 84 writable &middot; 62X-6T</div><span class="sr-only"> Also known as: 62X, 62W, Carrier 62X DOAS, Carrier 62W DOAS, Revision K controls, LS-1628u, 62X-6T, 62W-2T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19dv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19DV (PIC6)</h3><p>Carrier AquaEdge 19DV two-stage centrifugal chillers with the PIC6 controller.</p><div class="meta">229 objects &middot; 14 writable &middot; 19DV-CLT-3T</div><span class="sr-only"> Also known as: 19DV, AquaEdge 19DV, PIC6, 19DV-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19mv-pic6" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19MV (PIC6)</h3><p>Carrier AquaEdge 19MV two-stage semi-hermetic centrifugal chillers with Greenspeed Intelligence (magnetic bearings) and PIC6 controls.</p><div class="meta">299 objects &middot; 14 writable &middot; 19MV-CLT-3T</div><span class="sr-only"> Also known as: 19MV, AquaEdge 19MV, 19MV-CLT-3T, PIC6, magnetic bearing centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls.</p><div class="meta">159 objects &middot; 14 writable &middot; 19XR-CLT-3T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR-CLT-3T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/19xr-pic5-v3-0" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC 5, software version 3.0)</h3><p>Carrier AquaEdge 19XR two-stage semi-hermetic centrifugal chillers with PIC 5 controls, software version 3.0.</p><div class="meta">455 objects &middot; 14 writable &middot; 19XR-CLT-2T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, PIC 5, PIC5, 19XR PIC 5 v3.0, 19XR-CLT-2T, 19XR-CLT-1T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-19xr-pic6-1" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Carrier AquaEdge 19XR (PIC6.1)</h3><p>Carrier AquaEdge 19XR single-stage and two-stage centrifugal chillers with the PIC6.1 controller.</p><div class="meta">463 objects &middot; 15 writable &middot; 19XR-CLT-9T</div><span class="sr-only"> Also known as: 19XR, AquaEdge 19XR, 19XR PIC6.1, PIC6.1, 19XR-CLT-9T, centrifugal chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaedge-23xrv-pic6" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Carrier AquaEdge 23XRV (PIC6)</h3><p>Carrier AquaEdge 23XRV variable-speed water-cooled screw chillers with the PIC6 touchscreen controller.</p><div class="meta">591 objects &middot; 155 writable &middot; 23XRV-3T</div><span class="sr-only"> Also known as: 23XRV, AquaEdge 23XRV, PIC6, 23XRV-3T, variable speed screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-upc-open" data-row><span class="k">Air-cooled screw chiller controller (BACnet option)</span><h3>Carrier AquaForce 30XA 080-501 (UPC Open BACnet option)</h3><p>Carrier AquaForce 30XA080-501 air-cooled screw chillers with the BACnet communication option (UPC Open controller).</p><div class="meta">268 objects &middot; 45 writable &middot; 30XA-7T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-7T, UPC Open, Carrier Controller, screw chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xa-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XA 140-352 (BACnet/Modbus Translator)</h3><p>Carrier AquaForce 30XA 140-352 air-cooled screw chillers with Touch Pilot controls and the factory BACnet/Modbus translator.</p><div class="meta">72 objects &middot; 19 writable &middot; 30XA-100T</div><span class="sr-only"> Also known as: 30XA, AquaForce 30XA, 30XA-100T, Touch Pilot, BACnet/Modbus translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-translator" data-row><span class="k">Air-cooled screw chiller (via BACnet translator)</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot) BACnet/Modbus Translator points</h3><p>Carrier AquaForce 30XV140-500 chillers with the Touch Pilot controller and the optional BACnet/Modbus Translator on BACnet MS/TP.</p><div class="meta">69 objects &middot; 16 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV BACnet translator, BACnet/Modbus Translator</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-touch-pilot-bacnet-ip" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 (Touch Pilot, 2017) native BACnet IP points</h3><p>Carrier AquaForce 30XV140-500 variable speed air-cooled screw chillers with the Touch Pilot display (original / Series A documentation, 2017).</p><div class="meta">800 objects &middot; 70 writable &middot; 30XV-2T (Cat. 04-53300196-01)</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-2T, 30XV Touch Pilot, 30XV Series A, Greenspeed 30XV</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-pic6" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B (PIC6.1 Carrier Controller)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the PIC6.1 Carrier Controller and version 9.x software.</p><div class="meta">765 objects &middot; 20 writable &middot; 30XV-6T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV Series B, 30XV-6T, PIC6.1, Carrier Controller, Greenspeed</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquaforce-30xv-carrier-controller-2019" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Carrier AquaForce 30XV 140-500 Series B, Carrier Controller (2019 software, 30XV-3T)</h3><p>Carrier AquaForce 30XV140-500 Series B variable-speed air-cooled screw chillers with the Carrier Controller as documented in the June 2019 manual (Form 30XV-3T).</p><div class="meta">837 objects &middot; 71 writable &middot; 30XV-3T</div><span class="sr-only"> Also known as: 30XV, AquaForce 30XV, 30XV-3T, 30XV Series B 2019, Carrier Controller, Greenspeed, 04-53300197-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-pic6" data-row><span class="k">Scroll chiller / heat pump controller</span><h3>Carrier AquaSnap 30MP (PIC6 Carrier Controller)</h3><p>Carrier AquaSnap 30MPW017-080 water-cooled, 30MPA021-080 condenserless and 30MPQ021-080 heat pump chillers with scroll compressors and PIC6 (Carrier Controller).</p><div class="meta">232 objects &middot; 24 writable &middot; 30MP-8T</div><span class="sr-only"> Also known as: 30MPW, 30MPA, 30MPQ, 30MP, AquaSnap 30MP, 30MP-8T, Carrier Controller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30mp-comfortlink-upc-open" data-row><span class="k">Scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30MPA/30MPW 016-071 (ComfortLink, UPC Open BACnet option)</h3><p>Carrier AquaSnap 30MPA (condenserless) and 30MPW (water-cooled) 016-071 scroll chillers with ComfortLink controls and the factory BACnet communication option.</p><div class="meta">126 objects &middot; 31 writable &middot; 30MP-6T</div><span class="sr-only"> Also known as: 30MP, 30MPA, 30MPW, 30MPA016-071, 30MPW016-071, AquaSnap 30MP, 30MP-6T, UPC Open, ComfortLink, scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rap-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RAP 010-150 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RAP010-150 air-cooled chillers and 30RAP011-060 with Greenspeed Intelligence (R-410A, ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">161 objects &middot; 34 writable &middot; 30RAP-8T</div><span class="sr-only"> Also known as: 30RAP, AquaSnap 30RAP, 30RAP-8T, 30RAP Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rb-upc-open" data-row><span class="k">Air-cooled scroll chiller controller (BACnet option)</span><h3>Carrier AquaSnap 30RB 060-390 (UPC Open BACnet option)</h3><p>Carrier AquaSnap 30RB060-390 air-cooled chillers and 30RB080-390 with Greenspeed Intelligence (ComfortLink controls) fitted with the BACnet communication option.</p><div class="meta">302 objects &middot; 36 writable &middot; 30RB-8T Rev. B</div><span class="sr-only"> Also known as: 30RB, AquaSnap 30RB, 30RB-8T, 30RB Greenspeed, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-010-060" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 010-060</h3><p>Carrier AquaSnap 30RC 010-060 air-cooled scroll chillers (with or without Greenspeed fans) using the Carrier Controller.</p><div class="meta">232 objects &middot; 24 writable &middot; 30RC-101T</div><span class="sr-only"> Also known as: 30RC, AquaSnap 30RC, 30RC-101T, Carrier Controller, 30RC BACnet IP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/aquasnap-30rc-065-252" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Carrier AquaSnap 30RC 065-252 (Carrier Controller)</h3><p>Carrier AquaSnap 30RC 065-252 air-cooled scroll chillers (including Greenspeed intelligence models) with the Carrier Controller.</p><div class="meta">738 objects &middot; 23 writable &middot; 30RC-3T</div><span class="sr-only"> Also known as: 30RC, 30RC065, 30RC252, AquaSnap 30RC, 30RC Greenspeed, 30RC-3T, air-cooled scroll chiller</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/ccu-controller-close-control-unit-bacnet-gateway" data-row><span class="k">Close control air handling unit</span><h3>Carrier CCU Controller close control unit (Modbus to BACnet gateway option)</h3><p>Carrier (Europe) close control / precision air conditioning units with the CCU controller and the optional Modbus RTU to BACnet gateway kit.</p><div class="meta">41 objects &middot; 6 writable &middot; EN7519369-06</div><span class="sr-only"> Also known as: Carrier CCU Controller, Carrier close control unit, Precision air conditioning controller, EN7519369</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/comfortvu-thermostat" data-row><span class="k">Networked room thermostat</span><h3>Carrier ComfortVu BACnet Thermostat</h3><p>Carrier ComfortVu wall thermostats controlling fan coils or AC/heat pump units.</p><div class="meta">165 objects &middot; 115 writable &middot; 11-808-726-01</div><span class="sr-only"> Also known as: ComfortVu, Carrier ComfortVu, 11-808-726-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33connectstat43" data-row><span class="k">Networked room thermostat</span><h3>Carrier Connect Wi-Fi Thermostat (33CONNECTSTAT43)</h3><p>Carrier Connect Wi-Fi wall thermostats controlling packaged or split AC, heat pump and furnace/air handler systems.</p><div class="meta">113 objects &middot; 74 writable &middot; 11-808-728-01</div><span class="sr-only"> Also known as: 33CONNECTSTAT43, Carrier Connect thermostat, Connect Wi-Fi thermostat, ConnectStat, 11-808-728-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/connect-wifi-thermostat-33tcspf-4" data-row><span class="k">Commercial Wi-Fi thermostat</span><h3>Carrier Connect Wi-Fi Thermostat 33TCSPF-4 / 33TWSPF-4</h3><p>Carrier Connect Wi-Fi thermostats 33TCSPF-4 (Carrier branded) and 33TWSPF-4 (unbranded), 24 VAC touchscreen thermostats with built-in BACnet.</p><div class="meta">149 objects &middot; 97 writable &middot; 11-808-1226-01</div><span class="sr-only"> Also known as: 33TCSPF-4, 33TWSPF-4, 33TCSPF4, 33TWSPF4</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/fan-coil-open" data-row><span class="k">Fan coil unit controller</span><h3>Carrier Fan Coil Open</h3><p>Carrier fan coil units fitted with the Fan Coil Open (OPN-FC) multi-protocol controller.</p><div class="meta">80 objects &middot; 33 writable &middot; 11-808-540-01</div><span class="sr-only"> Also known as: Fan Coil Open, OPN-FC, Carrier Fan Coil controller, 11-808-540-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/38rc-gemini-select-condensing-unit" data-row><span class="k">Condensing unit (split system) controller</span><h3>Carrier Gemini Select 38RCS/38RCD Condensing Unit (BACnet IP and MS/TP option)</h3><p>Carrier Gemini Select 38RCS025-050 and 38RCD025-130 commercial air-cooled condensing units.</p><div class="meta">136 objects &middot; 27 writable &middot; 38RC-3T</div><span class="sr-only"> Also known as: 38RC, 38RCS, 38RCD, 38RCS025-050, 38RCD025-130, Gemini Select, 38RC-3T, air-cooled condensing unit</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/rtu-open-v5" data-row><span class="k">Rooftop unit controller</span><h3>Carrier RTU Open v5</h3><p>Carrier packaged rooftop units and heat pumps retrofitted or factory-fitted with the RTU Open controller.</p><div class="meta">200 objects &middot; 104 writable &middot; 11-808-697-01</div><span class="sr-only"> Also known as: RTU Open, OPN-RTU, RTU-Open, 11-808-697-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/sms-option-275a-system-manager" data-row><span class="k">Heat pump plant sequencer (system manager)</span><h3>Carrier System Management Sequencer (SMS) Option 275A for modular R-290 air-source heat pumps</h3><p>Carrier&#x27;s System Management Sequencer (option 275A), a control cabinet that stages up to four modular R-290 air-source heat pumps with zones, pumps, DHW and a back-up boiler.</p><div class="meta">315 objects &middot; 80 writable &middot; EN_SMS_OPT275A_BMS_Protocols</div><span class="sr-only"> Also known as: SMS, OPT275A, Option 275A, System Management Sequencer, modular R-290 air source heat pump, Carrier Europe</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/unit-ventilator-open" data-row><span class="k">Unit ventilator controller (fan coil / terminal unit)</span><h3>Carrier Unit Ventilator Open</h3><p>Carrier unit ventilators with the factory-installed Unit Vent (OPN-UV) multi-protocol controller.</p><div class="meta">71 objects &middot; 32 writable &middot; 11-808-513-01</div><span class="sr-only"> Also known as: UV Open, Unit Vent Open, OPN-UV, Carrier unit ventilator controller, 11-808-513-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vav-zone-ii" data-row><span class="k">VAV terminal unit controller</span><h3>Carrier VAV Zone II</h3><p>Single-duct (OPN-VAVB1-02) and fan-powered (OPN-VAVB3-02) VAV terminals controlled by the Carrier VAV Zone II.</p><div class="meta">64 objects &middot; 24 writable &middot; 11-808-602-01</div><span class="sr-only"> Also known as: OPN-VAVB1-02, OPN-VAVB3-02, VAV Zone II Single Duct, VAV Zone II Fan Terminal, i-Vu VAV Zone II, 11-808-602-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-bypass-ii" data-row><span class="k">VVT bypass damper / duct static pressure controller (terminal zoning)</span><h3>Carrier VVT Bypass II</h3><p>Bypass dampers or supply-fan VFDs in Carrier VVT systems, controlled by the VVT Bypass II (OPN-VVTBP-02).</p><div class="meta">19 objects &middot; 6 writable &middot; 11-808-601-01</div><span class="sr-only"> Also known as: OPN-VVTBP-02, VVT Bypass II controller, i-Vu VVT Bypass, 11-808-601-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/vvt-zone-ii" data-row><span class="k">VVT zone damper controller (VAV / terminal zoning)</span><h3>Carrier VVT Zone II</h3><p>Carrier VVT (variable volume and temperature) zone dampers and single-duct or fan-powered zone terminals run by the VVT Zone II controller.</p><div class="meta">62 objects &middot; 23 writable &middot; 11-808-603-01</div><span class="sr-only"> Also known as: VVT Zone II controller, OPN-VVTZ2, i-Vu VVT Zone II, 11-808-603-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/w2w-open" data-row><span class="k">Water-to-water heat pump controller</span><h3>Carrier W2W Open</h3><p>Carrier water-to-water heat pumps fitted with the W2W Open (OPN-WSHPW2WM) multi-protocol controller.</p><div class="meta">76 objects &middot; 28 writable &middot; 11-808-538-01</div><span class="sr-only"> Also known as: W2W Open, Water-to-Water Open, OPN-WSHPW2WM, Carrier water-to-water heat pump controller, 11-808-538-01</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/tv-wshp-truvu-water-source-heat-pump" data-row><span class="k">Water source heat pump controller</span><h3>Carrier Water Source Heat Pump TruVu Controller (TV-WSHP)</h3><p>Carrier 50 Series water source heat pumps (50WC, 50WD, 50WT, 50HQP, 50VQP) with the factory TruVu TV-WSHP controller.</p><div class="meta">184 objects &middot; 53 writable &middot; TVWSHP-02T</div><span class="sr-only"> Also known as: TV-WSHP, TruVu WSHP, TVWSHP-02T, 50WC, 50WD, 50WT, 50HQP, 50VQP, 50 Series WSHP</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-comfortlink-6-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink 6.x, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48/50N2 through N9 packaged rooftop units (gas, electric or hydronic heat) with ComfortLink version 6.x controls and the BACnet communication option.</p><div class="meta">351 objects &middot; 129 writable &middot; 48/50N-6T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, ComfortLink 6.x, UPC Open, 48/50N-6T, 48_50N-6T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50n-weatherexpert-rooftop-upc-open" data-row><span class="k">Rooftop unit controller (gateway)</span><h3>Carrier WeatherExpert 48/50N2-N9 Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier WeatherExpert 48N and 50N (sizes N2-N9) large rooftop units with ComfortLink controls and the factory UPC Open BACnet option.</p><div class="meta">164 objects &middot; 82 writable &middot; 48-50N-8T</div><span class="sr-only"> Also known as: 48N, 50N, 48N2, 50N9, 48/50N, WeatherExpert, 48-50N-8T, UPC Open, ComfortLink</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50a2-a5-rooftop-comfortlink-8-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier WeatherMaker 48/50A2-A5 020-060 Rooftop (ComfortLink 8.x, UPC Open BACnet option)</h3><p>Carrier WeatherMaker 48/50A2, A3, A4 and A5 020-060 single-package large rooftop units with ComfortLink version 8.x controls and the UPC Open BACnet option.</p><div class="meta">267 objects &middot; 138 writable &middot; 48/50A-13T</div><span class="sr-only"> Also known as: 48/50A2, 48/50A3, 48/50A4, 48/50A5, 48A2, 50A2, 48/50A020-060, WeatherMaker 48/50A, ComfortLink 8.x, UPC Open, 48/50A-13T, 48_50A-13T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p-rooftop-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P Large Rooftop (ComfortLink, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P030-100 single-package large rooftop units with ComfortLink 9.x controls and the factory UPC Open BACnet option.</p><div class="meta">168 objects &middot; 88 writable &middot; 48-50P-15T</div><span class="sr-only"> Also known as: 48/50P, 48P, 50P, 48/50P030-100, Weathermaster 48/50P, UPC Open, ComfortLink, 48-50P-15T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/48-50p2-p5-rooftop-comfortlink-7-upc-open" data-row><span class="k">Packaged rooftop unit controller (BACnet option)</span><h3>Carrier Weathermaster 48/50P2-P5 030-100 Large Rooftop (ComfortLink 7.x, UPC Open BACnet option)</h3><p>Carrier Weathermaster 48/50P2, P3, P4 and P5 030-100 single-package large rooftop units with ComfortLink version 7.x controls and the UPC Open BACnet option.</p><div class="meta">285 objects &middot; 121 writable &middot; 48/50P-8T</div><span class="sr-only"> Also known as: 48/50P2, 48/50P3, 48/50P4, 48/50P5, 48P2, 50P2, 48/50P030-100, Weathermaster 48/50P, ComfortLink 7.x, UPC Open, 48/50P-8T, 48_50P-8T</span></a></li><li><a class="card" href="/bacnet-points-lists/carrier/wshp-open-v3" data-row><span class="k">Water-source heat pump controller</span><h3>Carrier WSHP Open v3</h3><p>Carrier water-source heat pumps fitted with the WSHP Open multi-protocol controller.</p><div class="meta">83 objects &middot; 30 writable &middot; 11-808-539-01</div><span class="sr-only"> Also known as: WSHP Open, WSHP-Open, Carrier water source heat pump controller, 11-808-539-01</span></a></li></ul>
<p class="updated">Source: <a href="https://brandportal.carrier.com/asset/61cddf9c-46e9-44c0-b162-e45313633a9f/48-50A-17T.pdf" rel="nofollow noopener" target="_blank">WeatherMaker 48/50A020-060 Single Package Applied Rooftop Units with ComfortLink Version 11.x Controls - Controls, Start-Up, Operation, Service and Troubleshooting (Appendix E: UPC Open Controller Network Points List) &middot; 48-50A-17T &middot; rev. 3-26</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
